Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
1/1/2019 1:00,36,33,30.1447,44.6253,47.127,0,0,0,0,0,0,0.251386219,0.185653872,0.185653872,0,0,0,0,44.54336,0,0,0,0,0,0,0,0.201201516,0.201201516,0.201201516,0,0,0,0,43.86895,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.86895,0,0,0,0,0,0,0,0,0,0.201201516,0.201201516,0.201201516,0,0,0,0,0,0,0,0,0,0,0,42.18239,0
1/1/2019 2:00,36,33,28.88,44.6036,47.1243,0,0,0,0,0,0,0.251258348,0.185536933,0.185536933,0,0,0,0,44.37998,0,0,0,0,0,0,0,0.201035825,0.201035825,0.201035825,0,0,0,0,43.70481,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,43.70481,0,0,0,0,0,0,0,0,0,0.201035825,0.201035825,0.201035825,0,0,0,0,0,0,0,0,0,0,0,42.01591,0
1/1/2019 3:00,35,32,26.8436,44.6007,47.1217,0,0,0,0,0,0,0.251264715,0.185541848,0.185541848,0,0,0,0,43.88075,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,43.203446,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,43.203446,0,0,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,0,0,0,0,0,0,0,41.557049,0
1/1/2019 4:00,34,31,26.1949,44.6039,47.1216,0,0,0,0,0,0,0.251147811,0.185432285,0.185432285,0,0,0,0,43.003175,0,0,0,0,0,0,0,0.200882524,0.200882524,0.200882524,0,0,0,0,42.325427,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,42.325427,0,0,0,0,0,0,0,0,0,0.200882524,0.200882524,0.200882524,0,0,0,0,0,0,0,0,0,0,0,40.656181,0
1/1/2019 5:00,34,31,26.9158,44.5978,47.119,0,0,0,0,0,0,0.251151856,0.185433451,0.185433451,0,0,0,0,42.536165,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,41.856404,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,41.856404,0,0,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,0,0,0,0,0,0,0,40.190605,0
1/1/2019 6:00,33,30,24.6817,44.6011,47.1189,0,0,0,0,0,0,0.250985483,0.185280975,0.185280975,0,0,0,0,42.058193,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,41.345374,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,41.345374,0,0,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,0,0,0,0,0,0,0,39.705205,0
1/1/2019 7:00,34,30,23.957,44.685,47.1619,0,0,0,0,0,0,0.252240407,0.18642929,0.18642929,0,0,0,0,44.311658,0,0,0,0,0,0,0,0.202291164,0.202291164,0.202291164,0,0,0,0,43.640814,0,0,0,0,0,0,0,0.269333927,0.269333927,0.269333927,0,0,0,0,43.640814,0,0,0,0,0,0,0,0,0,0.202291164,0.202291164,0.202291164,0,0,0,0,0,0,0,0,0,0,0,41.981182,0
1/1/2019 8:00,34,30,22.2768,44.6704,47.1755,0,0,0,0,0,0,0.251622722,0.185882746,0.185882746,0,0,0,0,46.37296,0,0,0,0,0,0,0,0.201543238,0.201543238,0.201543238,0,0,0,0,45.69685,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,45.69685,0,0,0,0,0,0,0,0,0,0.201543238,0.201543238,0.201543238,0,0,0,0,0,0,0,0,0,0,0,45.12884,0
1/1/2019 9:00,34,29,21.458,44.6739,47.1836,0,0,0,0,0,0,0.251619875,0.185886763,0.185886763,0,0,0,0,47.37478,0,0,0,0,0,0,0,0.201558151,0.201558151,0.201558151,0,0,0,0,47.00201,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,47.00201,0,0,0,0,0,0,0,0,0,0.201558151,0.201558151,0.201558151,0,0,0,0,0,0,0,0,0,0,0,46.5319899,0
1/1/2019 10:00,34,29,20.5325,44.6724,47.1864,0,0,0,0,0,0,0.25160894,0.185880189,0.185880189,0,0,0,0,48.06071,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,48.09233,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,48.09233,0,0,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,0,0,0,0,0,0,0,48.08068,0
1/1/2019 11:00,35,30,20.6021,44.6751,47.1891,0,0,0,0,0,0,0.251587219,0.185861457,0.185861457,0,0,0,0,48.60852,0,0,0,0,0,0,0,0.201528675,0.201528675,0.201528675,0,0,0,0,48.6046,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.6046,0,0,0,0,0,0,0,0,0,0.201528675,0.201528675,0.201528675,0,0,0,0,0,0,0,0,0,0,0,48.59282,0
1/1/2019 12:00,36,31,22.4174,44.6778,47.1918,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,49.14282,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,49.13893,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.13893,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,49.12701,0
1/1/2019 13:00,39,33,24.0279,44.6758,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,49.97159,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,49.96774,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.96774,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,49.95577,0
1/1/2019 14:00,40,34,26.3381,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.59516,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.59121,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.59121,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.5792,0
1/1/2019 15:00,40,34,24.0985,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.59664,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.59278,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.59278,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.58062,0
1/1/2019 16:00,38,32,23.2734,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.90142,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.89744,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.89744,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.88523,0
1/1/2019 17:00,35,30,19.6369,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.31959,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.31559,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.31559,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.30324,0
1/1/2019 18:00,34,29,18.6974,44.6832,47.1972,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,49.43783,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,49.43373,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.43373,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,49.42121,0
1/1/2019 19:00,34,29,17.6414,44.6766,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,49.43928,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,49.43517,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.43517,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,49.42259,0
1/1/2019 20:00,34,29,18.6974,44.6832,47.1972,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,49.4392,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,49.435,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.435,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,49.42253,0
1/1/2019 21:00,33,27,15.367,44.58,47.1462,0,0,0,0,0,0,0.251112738,0.185417202,0.185417202,0,0,0,0,45.1912,0,0,0,0,0,0,0,0.200884938,0.200884938,0.200884938,0,0,0,0,44.419191,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,44.419191,0,0,0,0,0,0,0,0,0,0.200884938,0.200884938,0.200884938,0,0,0,0,0,0,0,0,0,0,0,42.835988,0
1/1/2019 22:00,32,26,11.4478,44.6005,47.1325,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,43.850574,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,43.176242,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.176242,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,41.536606,0
1/1/2019 23:00,31,25,10.0352,44.5911,47.1217,0,0,0,0,0,0,0.251205448,0.18549005,0.18549005,0,0,0,0,42.905579,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,42.231984,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,42.231984,0,0,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,0,0,0,0,0,0,0,40.555068,0
1/2/2019 0:00,30,24,10.0352,44.5849,47.1136,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,42.188816,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,41.498217,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.498217,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,39.87637,0
1/2/2019 1:00,27,22,6.73595,44.6469,47.1377,0,0,0,0,0,0,0.251578297,0.185834469,0.185834469,0,0,0,0,43.643821,0,0,0,0,0,0,0,0.201464215,0.201464215,0.201464215,0,0,0,0,42.97275,0,0,0,0,0,0,0,0.269317517,0.269317517,0.269317517,0,0,0,0,42.97275,0,0,0,0,0,0,0,0,0,0.201464215,0.201464215,0.201464215,0,0,0,0,0,0,0,0,0,0,0,41.313613,0
1/2/2019 2:00,26,22,8.44835,44.6209,47.1378,0,0,0,0,0,0,0.251363516,0.18564,0.18564,0,0,0,0,43.704389,0,0,0,0,0,0,0,0.201191491,0.201191491,0.201191491,0,0,0,0,43.031731,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,43.031731,0,0,0,0,0,0,0,0,0,0.201191491,0.201191491,0.201191491,0,0,0,0,0,0,0,0,0,0,0,41.36857,0
1/2/2019 3:00,25,21,8.5138,44.6151,47.1351,0,0,0,0,0,0,0.251331626,0.185609587,0.185609587,0,0,0,0,43.344055,0,0,0,0,0,0,0,0.20114666,0.20114666,0.20114666,0,0,0,0,42.634626,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,42.634626,0,0,0,0,0,0,0,0,0,0.20114666,0.20114666,0.20114666,0,0,0,0,0,0,0,0,0,0,0,41.026819,0
1/2/2019 4:00,24,20,6.80088,44.6123,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,43.094948,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,42.423807,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.423807,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,40.764524,0
1/2/2019 5:00,23,19,6.80088,44.6152,47.1324,0,0,0,0,0,0,0.251438792,0.185708678,0.185708678,0,0,0,0,43.508381,0,0,0,0,0,0,0,0.201288554,0.201288554,0.201288554,0,0,0,0,42.838602,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,42.838602,0,0,0,0,0,0,0,0,0,0.201288554,0.201288554,0.201288554,0,0,0,0,0,0,0,0,0,0,0,41.183554,0
1/2/2019 6:00,22,18,6.80088,44.6094,47.1297,0,0,0,0,0,0,0.251090196,0.1853845,0.1853845,0,0,0,0,42.067776,0,0,0,0,0,0,0,0.200821657,0.200821657,0.200821657,0,0,0,0,41.3595692,0,0,0,0,0,0,0,0.269382118,0.269382118,0.269382118,0,0,0,0,41.3595692,0,0,0,0,0,0,0,0,0,0.200821657,0.200821657,0.200821657,0,0,0,0,0,0,0,0,0,0,0,39.7556021,0
1/2/2019 7:00,22,18,6.80088,44.6974,47.1753,0,0,0,0,0,0,0.252083551,0.186317234,0.186317234,0,0,0,0,49.019572,0,0,0,0,0,0,0,0.202176228,0.202176228,0.202176228,0,0,0,0,49.068431,0,0,0,0,0,0,0,0.269138997,0.269138997,0.269138997,0,0,0,0,49.068431,0,0,0,0,0,0,0,0,0,0.202176228,0.202176228,0.202176228,0,0,0,0,0,0,0,0,0,0,0,48.57774669,0
1/2/2019 8:00,22,18,6.80088,44.7142,47.2078,0,0,0,0,0,0,0.251535976,0.185817697,0.185817697,0,0,0,0,47.602835,0,0,0,0,0,0,0,0.201471042,0.201471042,0.201471042,0,0,0,0,47.598175,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,47.598175,0,0,0,0,0,0,0,0,0,0.201471042,0.201471042,0.201471042,0,0,0,0,0,0,0,0,0,0,0,47.584162,0
1/2/2019 9:00,22,18,6.86562,44.7055,47.216,0,0,0,0,0,0,0.251967927,0.186226072,0.186226072,0,0,0,0,53.71097,0,0,0,0,0,0,0,0.202067515,0.202067515,0.202067515,0,0,0,0,53.70628,0,0,0,0,0,0,0,0.269051924,0.269051924,0.269051924,0,0,0,0,53.70628,0,0,0,0,0,0,0,0,0,0.202067515,0.202067515,0.202067515,0,0,0,0,0,0,0,0,0,0,0,53.6916,0
1/2/2019 10:00,24,20,6.86562,44.7134,47.2241,0,0,0,0,0,0,0.25194262,0.186211457,0.186211457,0,0,0,0,56.71521,0,0,0,0,0,0,0,0.202058676,0.202058676,0.202058676,0,0,0,0,56.70937,0,0,0,0,0,0,0,0.268997542,0.268997542,0.268997542,0,0,0,0,56.70937,0,0,0,0,0,0,0,0,0,0.202058676,0.202058676,0.202058676,0,0,0,0,0,0,0,0,0,0,0,56.69147,0
1/2/2019 11:00,27,22,8.57904,44.7039,47.2215,0,0,0,0,0,0,0.251930514,0.1862038,0.1862038,0,0,0,0,58.15787,0,0,0,0,0,0,0,0.202052584,0.202052584,0.202052584,0,0,0,0,58.15181,0,0,0,0,0,0,0,0.268975927,0.268975927,0.268975927,0,0,0,0,58.15181,0,0,0,0,0,0,0,0,0,0.202052584,0.202052584,0.202052584,0,0,0,0,0,0,0,0,0,0,0,58.13307,0
1/2/2019 12:00,28,23,11.5808,44.7272,47.2349,0,0,0,0,0,0,0.251932131,0.186206932,0.186206932,0,0,0,0,58.90722,0,0,0,0,0,0,0,0.202059307,0.202059307,0.202059307,0,0,0,0,58.90097,0,0,0,0,0,0,0,0.268964856,0.268964856,0.268964856,0,0,0,0,58.90097,0,0,0,0,0,0,0,0,0,0.202059307,0.202059307,0.202059307,0,0,0,0,0,0,0,0,0,0,0,58.88182,0
1/2/2019 13:00,29,24,11.5808,44.7147,47.2323,0,0,0,0,0,0,0.251745477,0.186029628,0.186029628,0,0,0,0,55.88658,0,0,0,0,0,0,0,0.201799317,0.201799317,0.201799317,0,0,0,0,55.88075,0,0,0,0,0,0,0,0.269023773,0.269023773,0.269023773,0,0,0,0,55.88075,0,0,0,0,0,0,0,0,0,0.201799317,0.201799317,0.201799317,0,0,0,0,0,0,0,0,0,0,0,55.863,0
1/2/2019 14:00,30,25,12.9668,44.725,47.2376,0,0,0,0,0,0,0.251765763,0.186044619,0.186044619,0,0,0,0,54.93344,0,0,0,0,0,0,0,0.201815579,0.201815579,0.201815579,0,0,0,0,54.92804,0,0,0,0,0,0,0,0.269045696,0.269045696,0.269045696,0,0,0,0,54.92804,0,0,0,0,0,0,0,0,0,0.201815579,0.201815579,0.201815579,0,0,0,0,0,0,0,0,0,0,0,54.91158,0
1/2/2019 15:00,31,25,12.9668,44.726,47.2404,0,0,0,0,0,0,0.251934706,0.186204316,0.186204316,0,0,0,0,57.48519,0,0,0,0,0,0,0,0.202048712,0.202048712,0.202048712,0,0,0,0,57.47955,0,0,0,0,0,0,0,0.268997542,0.268997542,0.268997542,0,0,0,0,57.47955,0,0,0,0,0,0,0,0,0,0.202048712,0.202048712,0.202048712,0,0,0,0,0,0,0,0,0,0,0,57.46207,0
1/2/2019 16:00,31,26,15.5022,44.707,47.2296,0,0,0,0,0,0,0.251481305,0.185776667,0.185776667,0,0,0,0,51.23703,0,0,0,0,0,0,0,0.201425444,0.201425444,0.201425444,0,0,0,0,51.23176,0,0,0,0,0,0,0,0.2691208,0.2691208,0.2691208,0,0,0,0,51.23176,0,0,0,0,0,0,0,0,0,0.201425444,0.201425444,0.201425444,0,0,0,0,0,0,0,0,0,0,0,51.21604,0
1/2/2019 17:00,30,26,16.669,44.7093,47.2269,0,0,0,0,0,0,0.251844289,0.186112109,0.186112109,0,0,0,0,53.90078,0,0,0,0,0,0,0,0.201905061,0.201905061,0.201905061,0,0,0,0,53.89621,0,0,0,0,0,0,0,0.269067908,0.269067908,0.269067908,0,0,0,0,53.89621,0,0,0,0,0,0,0,0,0,0.201905061,0.201905061,0.201905061,0,0,0,0,0,0,0,0,0,0,0,53.88153,0
1/2/2019 18:00,30,26,18.8345,44.6745,47.2054,0,0,0,0,0,0,0.251524635,0.185812432,0.185812432,0,0,0,0,50.10762,0,0,0,0,0,0,0,0.201470703,0.201470703,0.201470703,0,0,0,0,50.10277,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,50.10277,0,0,0,0,0,0,0,0,0,0.201470703,0.201470703,0.201470703,0,0,0,0,0,0,0,0,0,0,0,50.08822,0
1/2/2019 19:00,31,27,19.8438,44.6848,47.2026,0,0,0,0,0,0,0.251782586,0.186051568,0.186051568,0,0,0,0,52.47564,0,0,0,0,0,0,0,0.201813686,0.201813686,0.201813686,0,0,0,0,52.47122,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,52.47122,0,0,0,0,0,0,0,0,0,0.201813686,0.201813686,0.201813686,0,0,0,0,0,0,0,0,0,0,0,52.45741,0
1/2/2019 20:00,31,27,20.8098,44.7133,47.2187,0,0,0,0,0,0,0.25157879,0.185861243,0.185861243,0,0,0,0,50.33285,0,0,0,0,0,0,0,0.20153881,0.20153881,0.20153881,0,0,0,0,50.32819,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,50.32819,0,0,0,0,0,0,0,0,0,0.20153881,0.20153881,0.20153881,0,0,0,0,0,0,0,0,0,0,0,50.31416,0
1/2/2019 21:00,31,28,21.7363,44.5785,47.1544,0,0,0,0,0,0,0.251100697,0.185407991,0.185407991,0,0,0,0,45.60266,0,0,0,0,0,0,0,0.200874401,0.200874401,0.200874401,0,0,0,0,44.8608,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,44.8608,0,0,0,0,0,0,0,0,0,0.200874401,0.200874401,0.200874401,0,0,0,0,0,0,0,0,0,0,0,43.535534,0
1/2/2019 22:00,32,28,21.6671,44.598,47.1352,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,44.494044,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,43.821135,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.821135,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,42.092026,0
1/2/2019 23:00,32,28,21.6671,44.5942,47.1244,0,0,0,0,0,0,0.251226145,0.185510368,0.185510368,0,0,0,0,43.62577,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,42.949862,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,42.949862,0,0,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,0,0,0,0,0,0,0,41.306323,0
1/3/2019 0:00,32,29,23.4136,44.5881,47.1163,0,0,0,0,0,0,0.251216212,0.185498105,0.185498105,0,0,0,0,43.244577,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,42.569365,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.569365,0,0,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,0,0,0,0,0,0,0,40.887451,0
1/3/2019 1:00,32,29,24.1689,44.5853,47.1109,0,0,0,0,0,0,0.251203204,0.185483894,0.185483894,0,0,0,0,42.777445,0,0,0,0,0,0,0,0.200957008,0.200957008,0.200957008,0,0,0,0,42.098235,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.098235,0,0,0,0,0,0,0,0,0,0.200957008,0.200957008,0.200957008,0,0,0,0,0,0,0,0,0,0,0,40.453257,0
1/3/2019 2:00,35,31,24.9656,44.6051,47.1162,0,0,0,0,0,0,0.251306742,0.185578884,0.185578884,0,0,0,0,43.450818,0,0,0,0,0,0,0,0.201092048,0.201092048,0.201092048,0,0,0,0,42.774665,0,0,0,0,0,0,0,0.269388147,0.269388147,0.269388147,0,0,0,0,42.774665,0,0,0,0,0,0,0,0,0,0.201092048,0.201092048,0.201092048,0,0,0,0,0,0,0,0,0,0,0,41.134807,0
1/3/2019 3:00,35,31,24.9656,44.5983,47.1162,0,0,0,0,0,0,0.251298405,0.185572192,0.185572192,0,0,0,0,43.613164,0,0,0,0,0,0,0,0.201083868,0.201083868,0.201083868,0,0,0,0,42.937217,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,42.937217,0,0,0,0,0,0,0,0,0,0.201083868,0.201083868,0.201083868,0,0,0,0,0,0,0,0,0,0,0,41.29666,0
1/3/2019 4:00,35,32,25.7355,44.6044,47.1189,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,43.86536,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,43.188001,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.188001,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,41.541596,0
1/3/2019 5:00,36,32,24.8949,44.6011,47.1189,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,43.8648,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,43.18756,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,43.18756,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,41.541204,0
1/3/2019 6:00,36,32,25.7355,44.6011,47.1189,0,0,0,0,0,0,0.251306463,0.185580286,0.185580286,0,0,0,0,43.99059,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,43.31347,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,43.31347,0,0,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,0,0,0,0,0,0,0,41.666933,0
1/3/2019 7:00,37,33,27.8306,44.6984,47.1699,0,0,0,0,0,0,0.25173871,0.185988198,0.185988198,0,0,0,0,47.20935,0,0,0,0,0,0,0,0.201691662,0.201691662,0.201691662,0,0,0,0,46.53606,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,46.53606,0,0,0,0,0,0,0,0,0,0.201691662,0.201691662,0.201691662,0,0,0,0,0,0,0,0,0,0,0,46.11044,0
1/3/2019 8:00,40,36,31.0438,44.6827,47.1863,0,0,0,0,0,0,0.251662643,0.18592781,0.18592781,0,0,0,0,49.93441,0,0,0,0,0,0,0,0.201618955,0.201618955,0.201618955,0,0,0,0,50.02882,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,50.02882,0,0,0,0,0,0,0,0,0,0.201618955,0.201618955,0.201618955,0,0,0,0,0,0,0,0,0,0,0,49.5285318,0
1/3/2019 9:00,40,37,32.9988,44.6844,47.1944,0,0,0,0,0,0,0.251632644,0.185904036,0.185904036,0,0,0,0,53.14403,0,0,0,0,0,0,0,0.201590397,0.201590397,0.201590397,0,0,0,0,53.17017,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,53.17017,0,0,0,0,0,0,0,0,0,0.201590397,0.201590397,0.201590397,0,0,0,0,0,0,0,0,0,0,0,53.15877,0
1/3/2019 10:00,41,38,34.2075,44.6832,47.1972,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,57.22749,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,57.22417,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,57.22417,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,57.21371,0
1/3/2019 11:00,42,39,35.3668,44.6813,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,63.05384,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,63.05156,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,63.05156,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,63.04363,0
1/3/2019 12:00,42,39,35.2845,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,63.81879,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,63.81696,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.81696,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,63.80922,0
1/3/2019 13:00,41,39,36.9391,44.6931,47.2052,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,65.3716,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,65.37021,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,65.37021,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,65.36356,0
1/3/2019 14:00,41,39,36.8557,44.6939,47.208,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,67.00086,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,66.99961,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,66.99961,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,66.99276,0
1/3/2019 15:00,41,39,36.8557,44.6829,47.2026,0,0,0,0,0,0,0.251624586,0.185901734,0.185901734,0,0,0,0,65.45944,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,65.45661,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,65.45661,0,0,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,0,0,0,0,0,0,0,65.44611,0
1/3/2019 16:00,40,38,35.7638,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,59.64997,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,59.64668,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.64668,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,59.63596,0
1/3/2019 17:00,40,38,35.7638,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,59.65205,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,59.64863,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.64863,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,59.63777,0
1/3/2019 18:00,40,37,33.4464,44.6958,47.2079,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,57.13303,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,57.12946,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,57.12946,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,57.11796,0
1/3/2019 19:00,40,37,33.4464,44.6829,47.2026,0,0,0,0,0,0,0.251624586,0.185901734,0.185901734,0,0,0,0,56.14143,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,56.13707,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,56.13707,0,0,0,0,0,0,0,0,0,0.201594195,0.201594195,0.201594195,0,0,0,0,0,0,0,0,0,0,0,56.12378,0
1/3/2019 20:00,39,36,32.2127,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,53.83519,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,53.83106,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,53.83106,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,53.81838,0
1/3/2019 21:00,39,36,30.8254,44.5872,47.1516,0,0,0,0,0,0,0.251113141,0.185419213,0.185419213,0,0,0,0,48.02385,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,47.27033,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,47.27033,0,0,0,0,0,0,0,0,0,0.200890087,0.200890087,0.200890087,0,0,0,0,0,0,0,0,0,0,0,45.86638,0
1/3/2019 22:00,38,34,28.9527,44.6068,47.1379,0,0,0,0,0,0,0.25129595,0.18557906,0.18557906,0,0,0,0,46.17917,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,45.50293,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,45.50293,0,0,0,0,0,0,0,0,0,0.201106342,0.201106342,0.201106342,0,0,0,0,0,0,0,0,0,0,0,43.7978,0
1/3/2019 23:00,38,34,28.3657,44.5974,47.1271,0,0,0,0,0,0,0.251236169,0.185520234,0.185520234,0,0,0,0,45.3168,0,0,0,0,0,0,0,0.201017174,0.201017174,0.201017174,0,0,0,0,44.66171,0,0,0,0,0,0,0,0.269355,0.269355,0.269355,0,0,0,0,44.66171,0,0,0,0,0,0,0,0,0,0.201017174,0.201017174,0.201017174,0,0,0,0,0,0,0,0,0,0,0,43.01374,0
1/4/2019 0:00,38,33,26.1949,44.5912,47.119,0,0,0,0,0,0,0.25122623,0.185507967,0.185507967,0,0,0,0,44.4092,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,43.73444,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,43.73444,0,0,0,0,0,0,0,0,0,0.200995344,0.200995344,0.200995344,0,0,0,0,0,0,0,0,0,0,0,42.04536,0
1/4/2019 1:00,37,32,24.753,44.5884,47.1136,0,0,0,0,0,0,0.251212563,0.185493161,0.185493161,0,0,0,0,43.62914,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,42.951393,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.951393,0,0,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,0,0,0,0,0,0,0,41.305158,0
1/4/2019 2:00,36,31,22.2768,44.6017,47.1162,0,0,0,0,0,0,0.251314799,0.185586978,0.185586978,0,0,0,0,43.593579,0,0,0,0,0,0,0,0.20110453,0.20110453,0.20110453,0,0,0,0,42.91782,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,42.91782,0,0,0,0,0,0,0,0,0,0.20110453,0.20110453,0.20110453,0,0,0,0,0,0,0,0,0,0,0,41.27804,0
1/4/2019 3:00,35,29,17.4351,44.5982,47.1162,0,0,0,0,0,0,0.251282013,0.185557408,0.185557408,0,0,0,0,43.185329,0,0,0,0,0,0,0,0.201063209,0.201063209,0.201063209,0,0,0,0,42.509756,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,42.509756,0,0,0,0,0,0,0,0,0,0.201063209,0.201063209,0.201063209,0,0,0,0,0,0,0,0,0,0,0,40.827645,0
1/4/2019 4:00,34,28,17.4351,44.5982,47.1162,0,0,0,0,0,0,0.251229601,0.185508527,0.185508527,0,0,0,0,42.735027,0,0,0,0,0,0,0,0.200992609,0.200992609,0.200992609,0,0,0,0,42.057227,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.057227,0,0,0,0,0,0,0,0,0,0.200992609,0.200992609,0.200992609,0,0,0,0,0,0,0,0,0,0,0,40.416566,0
1/4/2019 5:00,32,27,16.3278,44.5982,47.1162,0,0,0,0,0,0,0.251210228,0.185489402,0.185489402,0,0,0,0,42.305606,0,0,0,0,0,0,0,0.200963532,0.200963532,0.200963532,0,0,0,0,41.604398,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.604398,0,0,0,0,0,0,0,0,0,0.200963532,0.200963532,0.200963532,0,0,0,0,0,0,0,0,0,0,0,39.979431,0
1/4/2019 6:00,31,26,16.3278,44.5982,47.1162,0,0,0,0,0,0,0.251190863,0.185470283,0.185470283,0,0,0,0,41.87855,0,0,0,0,0,0,0,0.200934462,0.200934462,0.200934462,0,0,0,0,41.200662,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.200662,0,0,0,0,0,0,0,0,0,0.200934462,0.200934462,0.200934462,0,0,0,0,0,0,0,0,0,0,0,39.517685,0
1/4/2019 7:00,31,25,9.76958,44.6921,47.1645,0,0,0,0,0,0,0.251746185,0.18599082,0.18599082,0,0,0,0,44.707633,0,0,0,0,0,0,0,0.201689505,0.201689505,0.201689505,0,0,0,0,44.035617,0,0,0,0,0,0,0,0.269284999,0.269284999,0.269284999,0,0,0,0,44.035617,0,0,0,0,0,0,0,0,0,0.201689505,0.201689505,0.201689505,0,0,0,0,0,0,0,0,0,0,0,42.98215,0
1/4/2019 8:00,29,24,11.3141,44.673,47.1782,0,0,0,0,0,0,0.251610004,0.185875391,0.185875391,0,0,0,0,46.056196,0,0,0,0,0,0,0,0.201538782,0.201538782,0.201538782,0,0,0,0,45.38018,0,0,0,0,0,0,0,0.269235883,0.269235883,0.269235883,0,0,0,0,45.38018,0,0,0,0,0,0,0,0,0,0.201538782,0.201538782,0.201538782,0,0,0,0,0,0,0,0,0,0,0,45.374635,0
1/4/2019 9:00,29,23,8.25082,44.708,47.2051,0,0,0,0,0,0,0.251852089,0.186110131,0.186110131,0,0,0,0,50.37258,0,0,0,0,0,0,0,0.201889603,0.201889603,0.201889603,0,0,0,0,50.41996,0,0,0,0,0,0,0,0.269127589,0.269127589,0.269127589,0,0,0,0,50.41996,0,0,0,0,0,0,0,0,0,0.201889603,0.201889603,0.201889603,0,0,0,0,0,0,0,0,0,0,0,50.41262,0
1/4/2019 10:00,29,23,8.25082,44.7073,47.216,0,0,0,0,0,0,0.251725877,0.18599881,0.18599881,0,0,0,0,51.27936,0,0,0,0,0,0,0,0.20173778,0.20173778,0.20173778,0,0,0,0,51.27461,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.27461,0,0,0,0,0,0,0,0,0,0.20173778,0.20173778,0.20173778,0,0,0,0,0,0,0,0,0,0,0,51.26004,0
1/4/2019 11:00,28,23,8.25082,44.722,47.2295,0,0,0,0,0,0,0.251859298,0.186127287,0.186127287,0,0,0,0,53.97773,0,0,0,0,0,0,0,0.201928551,0.201928551,0.201928551,0,0,0,0,53.97276,0,0,0,0,0,0,0,0.269057071,0.269057071,0.269057071,0,0,0,0,53.97276,0,0,0,0,0,0,0,0,0,0.201928551,0.201928551,0.201928551,0,0,0,0,0,0,0,0,0,0,0,53.95721,0
1/4/2019 12:00,29,24,11.3141,44.7049,47.2242,0,0,0,0,0,0,0.251682515,0.18596301,0.18596301,0,0,0,0,52.51586,0,0,0,0,0,0,0,0.201692476,0.201692476,0.201692476,0,0,0,0,52.51074,0,0,0,0,0,0,0,0.269088781,0.269088781,0.269088781,0,0,0,0,52.51074,0,0,0,0,0,0,0,0,0,0.201692476,0.201692476,0.201692476,0,0,0,0,0,0,0,0,0,0,0,52.49521,0
1/4/2019 13:00,30,24,11.3141,44.6716,47.2027,0,0,0,0,0,0,0.251542146,0.185827408,0.185827408,0,0,0,0,49.53418,0,0,0,0,0,0,0,0.201490459,0.201490459,0.201490459,0,0,0,0,49.52962,0,0,0,0,0,0,0,0.269148235,0.269148235,0.269148235,0,0,0,0,49.52962,0,0,0,0,0,0,0,0,0,0.201490459,0.201490459,0.201490459,0,0,0,0,0,0,0,0,0,0,0,49.51559,0
1/4/2019 14:00,31,25,11.3141,44.6866,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,49.43596,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,49.43177,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.43177,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,49.41886,0
1/4/2019 15:00,31,25,11.3141,44.7176,47.2214,0,0,0,0,0,0,0.251815767,0.186082322,0.186082322,0,0,0,0,52.39296,0,0,0,0,0,0,0,0.201857772,0.201857772,0.201857772,0,0,0,0,52.38852,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,52.38852,0,0,0,0,0,0,0,0,0,0.201857772,0.201857772,0.201857772,0,0,0,0,0,0,0,0,0,0,0,52.37446,0
1/4/2019 16:00,31,25,8.25082,44.6735,47.2027,0,0,0,0,0,0,0.251533366,0.185818668,0.185818668,0,0,0,0,49.4508,0,0,0,0,0,0,0,0.201477094,0.201477094,0.201477094,0,0,0,0,49.44617,0,0,0,0,0,0,0,0.269153671,0.269153671,0.269153671,0,0,0,0,49.44617,0,0,0,0,0,0,0,0,0,0.201477094,0.201477094,0.201477094,0,0,0,0,0,0,0,0,0,0,0,49.43208,0
1/4/2019 17:00,31,25,8.31687,44.7133,47.2187,0,0,0,0,0,0,0.25179971,0.186067017,0.186067017,0,0,0,0,52.10164,0,0,0,0,0,0,0,0.201835252,0.201835252,0.201835252,0,0,0,0,52.09723,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,52.09723,0,0,0,0,0,0,0,0,0,0.201835252,0.201835252,0.201835252,0,0,0,0,0,0,0,0,0,0,0,52.08343,0
1/4/2019 18:00,30,24,8.31687,44.6707,47.2,0,0,0,0,0,0,0.251542568,0.185826968,0.185826968,0,0,0,0,49.25798,0,0,0,0,0,0,0,0.201488687,0.201488687,0.201488687,0,0,0,0,49.25337,0,0,0,0,0,0,0,0.269153671,0.269153671,0.269153671,0,0,0,0,49.25337,0,0,0,0,0,0,0,0,0,0.201488687,0.201488687,0.201488687,0,0,0,0,0,0,0,0,0,0,0,49.23943,0
1/4/2019 19:00,30,24,8.31687,44.7151,47.2187,0,0,0,0,0,0,0.251783656,0.186051714,0.186051714,0,0,0,0,51.6782,0,0,0,0,0,0,0,0.201812735,0.201812735,0.201812735,0,0,0,0,51.67386,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,51.67386,0,0,0,0,0,0,0,0,0,0.201812735,0.201812735,0.201812735,0,0,0,0,0,0,0,0,0,0,0,51.66021,0
1/4/2019 20:00,29,23,8.3827,44.7029,47.2188,0,0,0,0,0,0,0.251708351,0.185983818,0.185983818,0,0,0,0,51.56454,0,0,0,0,0,0,0,0.201718005,0.201718005,0.201718005,0,0,0,0,51.55979,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.55979,0,0,0,0,0,0,0,0,0,0.201718005,0.201718005,0.201718005,0,0,0,0,0,0,0,0,0,0,0,51.54503,0
1/4/2019 21:00,28,23,8.3827,44.5657,47.149,0,0,0,0,0,0,0.251015986,0.185331636,0.185331636,0,0,0,0,44.808007,0,0,0,0,0,0,0,0.200767734,0.200767734,0.200767734,0,0,0,0,44.069179,0,0,0,0,0,0,0,0.269288822,0.269288822,0.269288822,0,0,0,0,44.069179,0,0,0,0,0,0,0,0,0,0.200767734,0.200767734,0.200767734,0,0,0,0,0,0,0,0,0,0,0,42.769345,0
1/4/2019 22:00,27,22,8.3827,44.5976,47.1325,0,0,0,0,0,0,0.251224298,0.185512003,0.185512003,0,0,0,0,43.389178,0,0,0,0,0,0,0,0.201009184,0.201009184,0.201009184,0,0,0,0,42.717475,0,0,0,0,0,0,0,0.269338578,0.269338578,0.269338578,0,0,0,0,42.717475,0,0,0,0,0,0,0,0,0,0.201009184,0.201009184,0.201009184,0,0,0,0,0,0,0,0,0,0,0,41.013588,0
1/4/2019 23:00,26,22,9.96913,44.5847,47.119,0,0,0,0,0,0,0.251179051,0.185465417,0.185465417,0,0,0,0,42.436994,0,0,0,0,0,0,0,0.200935876,0.200935876,0.200935876,0,0,0,0,41.764641,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,41.764641,0,0,0,0,0,0,0,0,0,0.200935876,0.200935876,0.200935876,0,0,0,0,0,0,0,0,0,0,0,40.096535,0
1/5/2019 0:00,26,21,8.3827,44.5818,47.1109,0,0,0,0,0,0,0.251158473,0.185442727,0.185442727,0,0,0,0,41.6277557,0,0,0,0,0,0,0,0.200898294,0.200898294,0.200898294,0,0,0,0,40.9541957,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,40.9541957,0,0,0,0,0,0,0,0,0,0.200898294,0.200898294,0.200898294,0,0,0,0,0,0,0,0,0,0,0,39.3894,0
1/5/2019 1:00,25,20,6.67082,44.5721,47.1028,0,0,0,0,0,0,0.251162515,0.18544389,0.18544389,0,0,0,0,41.2672,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,40.638,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.638,0,0,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
1/5/2019 2:00,25,20,4.87538,44.5972,47.1081,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/5/2019 3:00,24,20,6.73595,44.5897,47.1082,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/5/2019 4:00,24,20,6.73595,44.5962,47.1108,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/5/2019 5:00,23,19,6.80088,44.5925,47.1109,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/5/2019 6:00,22,18,8.5138,44.5925,47.1109,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/5/2019 7:00,22,18,6.80088,44.6793,47.1538,0,0,0,0,0,0,0.253160161,0.187263348,0.187263348,0,0,0,0,43.358169,0,0,0,0,0,0,0,0.203460051,0.203460051,0.203460051,0,0,0,0,42.6523753,0,0,0,0,0,0,0,0.269306855,0.269306855,0.269306855,0,0,0,0,42.6523753,0,0,0,0,0,0,0,0,0,0.203460051,0.203460051,0.203460051,0,0,0,0,0,0,0,0,0,0,0,41.130994,0
1/5/2019 8:00,22,18,6.86562,44.6579,47.1647,0,0,0,0,0,0,0.251485338,0.185755609,0.185755609,0,0,0,0,44.274206,0,0,0,0,0,0,0,0.201361117,0.201361117,0.201361117,0,0,0,0,43.564015,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,43.564015,0,0,0,0,0,0,0,0,0,0.201361117,0.201361117,0.201361117,0,0,0,0,0,0,0,0,0,0,0,42.536334,0
1/5/2019 9:00,22,18,6.86562,44.7174,47.205,0,0,0,0,0,0,0.251811967,0.186067367,0.186067367,0,0,0,0,47.672413,0,0,0,0,0,0,0,0.201820649,0.201820649,0.201820649,0,0,0,0,47.720543,0,0,0,0,0,0,0,0.269171074,0.269171074,0.269171074,0,0,0,0,47.720543,0,0,0,0,0,0,0,0,0,0.201820649,0.201820649,0.201820649,0,0,0,0,0,0,0,0,0,0,0,47.24333757,0
1/5/2019 10:00,22,18,5.00392,44.7611,47.2509,0,0,0,0,0,0,0.25182565,0.186090378,0.186090378,0,0,0,0,51.25425,0,0,0,0,0,0,0,0.201867805,0.201867805,0.201867805,0,0,0,0,51.24961,0,0,0,0,0,0,0,0.269100445,0.269100445,0.269100445,0,0,0,0,51.24961,0,0,0,0,0,0,0,0,0,0.201867805,0.201867805,0.201867805,0,0,0,0,0,0,0,0,0,0,0,51.23521,0
1/5/2019 11:00,22,18,2.96441,44.7519,47.2619,0,0,0,0,0,0,0.251992733,0.186255814,0.186255814,0,0,0,0,56.26776,0,0,0,0,0,0,0,0.202119368,0.202119368,0.202119368,0,0,0,0,56.26234,0,0,0,0,0,0,0,0.269003218,0.269003218,0.269003218,0,0,0,0,56.26234,0,0,0,0,0,0,0,0,0,0.202119368,0.202119368,0.202119368,0,0,0,0,0,0,0,0,0,0,0,56.24522,0
1/5/2019 12:00,23,19,5.00392,44.75,47.2647,0,0,0,0,0,0,0.25198213,0.18625282,0.18625282,0,0,0,0,58.70835,0,0,0,0,0,0,0,0.202124429,0.202124429,0.202124429,0,0,0,0,58.70221,0,0,0,0,0,0,0,0.268959727,0.268959727,0.268959727,0,0,0,0,58.70221,0,0,0,0,0,0,0,0,0,0.202124429,0.202124429,0.202124429,0,0,0,0,0,0,0,0,0,0,0,58.68281,0
1/5/2019 13:00,24,19,2.96441,44.7098,47.2406,0,0,0,0,0,0,0.251895589,0.186173146,0.186173146,0,0,0,0,58.15278,0,0,0,0,0,0,0,0.20201101,0.20201101,0.20201101,0,0,0,0,58.14645,0,0,0,0,0,0,0,0.268970256,0.268970256,0.268970256,0,0,0,0,58.14645,0,0,0,0,0,0,0,0,0,0.20201101,0.20201101,0.20201101,0,0,0,0,0,0,0,0,0,0,0,58.12724,0
1/5/2019 14:00,25,20,2.96441,44.7244,47.2404,0,0,0,0,0,0,0.251736656,0.186020853,0.186020853,0,0,0,0,55.02538,0,0,0,0,0,0,0,0.201785916,0.201785916,0.201785916,0,0,0,0,55.01956,0,0,0,0,0,0,0,0.269029184,0.269029184,0.269029184,0,0,0,0,55.01956,0,0,0,0,0,0,0,0,0,0.201785916,0.201785916,0.201785916,0,0,0,0,0,0,0,0,0,0,0,55.00202,0
1/5/2019 15:00,25,20,2.96441,44.7158,47.235,0,0,0,0,0,0,0.251805143,0.186081782,0.186081782,0,0,0,0,54.77825,0,0,0,0,0,0,0,0.201869758,0.201869758,0.201869758,0,0,0,0,54.77278,0,0,0,0,0,0,0,0.269034868,0.269034868,0.269034868,0,0,0,0,54.77278,0,0,0,0,0,0,0,0,0,0.201869758,0.201869758,0.201869758,0,0,0,0,0,0,0,0,0,0,0,54.75599,0
1/5/2019 16:00,26,20,2.96441,44.7147,47.2323,0,0,0,0,0,0,0.251732731,0.186012364,0.186012364,0,0,0,0,53.33998,0,0,0,0,0,0,0,0.201767093,0.201767093,0.201767093,0,0,0,0,53.33472,0,0,0,0,0,0,0,0.269061947,0.269061947,0.269061947,0,0,0,0,53.33472,0,0,0,0,0,0,0,0,0,0.201767093,0.201767093,0.201767093,0,0,0,0,0,0,0,0,0,0,0,53.31852,0
1/5/2019 17:00,26,21,2.96441,44.7376,47.2457,0,0,0,0,0,0,0.251866276,0.186137714,0.186137714,0,0,0,0,55.15904,0,0,0,0,0,0,0,0.201948919,0.201948919,0.201948919,0,0,0,0,55.15374,0,0,0,0,0,0,0,0.269029725,0.269029725,0.269029725,0,0,0,0,55.15374,0,0,0,0,0,0,0,0,0,0.201948919,0.201948919,0.201948919,0,0,0,0,0,0,0,0,0,0,0,55.13723,0
1/5/2019 18:00,24,19,0.770135,44.7466,47.2565,0,0,0,0,0,0,0.252016032,0.186283368,0.186283368,0,0,0,0,58.70261,0,0,0,0,0,0,0,0.202166997,0.202166997,0.202166997,0,0,0,0,58.69666,0,0,0,0,0,0,0,0.268959997,0.268959997,0.268959997,0,0,0,0,58.69666,0,0,0,0,0,0,0,0,0,0.202166997,0.202166997,0.202166997,0,0,0,0,0,0,0,0,0,0,0,58.67778,0
1/5/2019 19:00,24,19,0.770135,44.7321,47.2512,0,0,0,0,0,0,0.251926471,0.186202641,0.186202641,0,0,0,0,58.71537,0,0,0,0,0,0,0,0.202054466,0.202054466,0.202054466,0,0,0,0,58.70905,0,0,0,0,0,0,0,0.268959457,0.268959457,0.268959457,0,0,0,0,58.70905,0,0,0,0,0,0,0,0,0,0.202054466,0.202054466,0.202054466,0,0,0,0,0,0,0,0,0,0,0,58.68937,0
1/5/2019 20:00,24,19,0.770135,44.7351,47.2512,0,0,0,0,0,0,0.251911028,0.186187892,0.186187892,0,0,0,0,58.39462,0,0,0,0,0,0,0,0.202032737,0.202032737,0.202032737,0,0,0,0,58.38833,0,0,0,0,0,0,0,0.268964856,0.268964856,0.268964856,0,0,0,0,58.38833,0,0,0,0,0,0,0,0,0,0.202032737,0.202032737,0.202032737,0,0,0,0,0,0,0,0,0,0,0,58.369,0
1/5/2019 21:00,23,18,3.02778,44.527,47.1465,0,0,0,0,0,0,0.250659854,0.185009826,0.185009826,0,0,0,0,44.265771,0,0,0,0,0,0,0,0.20031684,0.20031684,0.20031684,0,0,0,0,43.534194,0,0,0,0,0,0,0,0.269293193,0.269293193,0.269293193,0,0,0,0,43.534194,0,0,0,0,0,0,0,0,0,0.20031684,0.20031684,0.20031684,0,0,0,0,0,0,0,0,0,0,0,42.112847,0
1/5/2019 22:00,22,17,0.770135,44.6121,47.1379,0,0,0,0,0,0,0.251330257,0.185610827,0.185610827,0,0,0,0,43.43721,0,0,0,0,0,0,0,0.2011519,0.2011519,0.2011519,0,0,0,0,42.769368,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,42.769368,0,0,0,0,0,0,0,0,0,0.2011519,0.2011519,0.2011519,0,0,0,0,0,0,0,0,0,0,0,41.091221,0
1/5/2019 23:00,22,18,3.02778,44.6151,47.1351,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,43.125393,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,42.4186,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,42.4186,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,40.815631,0
1/6/2019 0:00,21,17,3.02778,44.6123,47.1324,0,0,0,0,0,0,0.251446217,0.185716201,0.185716201,0,0,0,0,43.491616,0,0,0,0,0,0,0,0.201300231,0.201300231,0.201300231,0,0,0,0,42.823131,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,42.823131,0,0,0,0,0,0,0,0,0,0.201300231,0.201300231,0.201300231,0,0,0,0,0,0,0,0,0,0,0,41.172237,0
1/6/2019 1:00,20,16,3.02778,44.5974,47.1244,0,0,0,0,0,0,0.25125713,0.185540748,0.185540748,0,0,0,0,42.77277,0,0,0,0,0,0,0,0.201048126,0.201048126,0.201048126,0,0,0,0,42.106586,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.106586,0,0,0,0,0,0,0,0,0,0.201048126,0.201048126,0.201048126,0,0,0,0,0,0,0,0,0,0,0,40.471635,0
1/6/2019 2:00,20,16,3.02778,44.6007,47.1217,0,0,0,0,0,0,0.251409505,0.185680613,0.185680613,0,0,0,0,43.05706,0,0,0,0,0,0,0,0.201247008,0.201247008,0.201247008,0,0,0,0,42.391376,0,0,0,0,0,0,0,0.269328182,0.269328182,0.269328182,0,0,0,0,42.391376,0,0,0,0,0,0,0,0,0,0.201247008,0.201247008,0.201247008,0,0,0,0,0,0,0,0,0,0,0,40.7582058,0
1/6/2019 3:00,19,16,3.02778,44.5978,47.119,0,0,0,0,0,0,0.251175309,0.185462868,0.185462868,0,0,0,0,42.1531462,0,0,0,0,0,0,0,0.200933485,0.200933485,0.200933485,0,0,0,0,41.4876586,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,41.4876586,0,0,0,0,0,0,0,0,0,0.200933485,0.200933485,0.200933485,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
1/6/2019 4:00,20,17,5.06791,44.5948,47.1163,0,0,0,0,0,0,0.251274334,0.185551309,0.185551309,0,0,0,0,41.9739456,0,0,0,0,0,0,0,0.201055858,0.201055858,0.201055858,0,0,0,0,41.311,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,41.311,0,0,0,0,0,0,0,0,0,0.201055858,0.201055858,0.201055858,0,0,0,0,0,0,0,0,0,0,0,39.8132,0
1/6/2019 5:00,20,17,6.93016,44.5982,47.1162,0,0,0,0,0,0,0.251130129,0.185416338,0.185416338,0,0,0,0,41.4326,0,0,0,0,0,0,0,0.200860234,0.200860234,0.200860234,0,0,0,0,40.8036,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,40.8036,0,0,0,0,0,0,0,0,0,0.200860234,0.200860234,0.200860234,0,0,0,0,0,0,0,0,0,0,0,39.3058,0
1/6/2019 6:00,20,17,6.93016,44.5919,47.1136,0,0,0,0,0,0,0.250536612,0.184872966,0.184872966,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200088683,0.200088683,0.200088683,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464176,0.269464176,0.269464176,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200088683,0.200088683,0.200088683,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/6/2019 7:00,20,17,6.93016,44.6765,47.1538,0,0,0,0,0,0,0.253499768,0.187564106,0.187564106,0,0,0,0,42.465,0,0,0,0,0,0,0,0.20387108,0.20387108,0.20387108,0,0,0,0,41.836,0,0,0,0,0,0,0,0.269344872,0.269344872,0.269344872,0,0,0,0,41.836,0,0,0,0,0,0,0,0,0,0.20387108,0.20387108,0.20387108,0,0,0,0,0,0,0,0,0,0,0,40.3384,0
1/6/2019 8:00,21,18,5.06791,44.6579,47.1647,0,0,0,0,0,0,0.251533784,0.185797617,0.185797617,0,0,0,0,43.959995,0,0,0,0,0,0,0,0.201417406,0.201417406,0.201417406,0,0,0,0,43.249731,0,0,0,0,0,0,0,0.269295652,0.269295652,0.269295652,0,0,0,0,43.249731,0,0,0,0,0,0,0,0,0,0.201417406,0.201417406,0.201417406,0,0,0,0,0,0,0,0,0,0,0,42.002362,0
1/6/2019 9:00,23,19,8.70896,44.7174,47.205,0,0,0,0,0,0,0.251784016,0.186039727,0.186039727,0,0,0,0,46.971191,0,0,0,0,0,0,0,0.201778643,0.201778643,0.201778643,0,0,0,0,47.021342,0,0,0,0,0,0,0,0.269187126,0.269187126,0.269187126,0,0,0,0,47.021342,0,0,0,0,0,0,0,0,0,0.201778643,0.201778643,0.201778643,0,0,0,0,0,0,0,0,0,0,0,46.55112858,0
1/6/2019 10:00,25,21,8.70896,44.694,47.208,0,0,0,0,0,0,0.251756097,0.186022751,0.186022751,0,0,0,0,49.96682,0,0,0,0,0,0,0,0.201766522,0.201766522,0.201766522,0,0,0,0,49.96244,0,0,0,0,0,0,0,0.269132749,0.269132749,0.269132749,0,0,0,0,49.96244,0,0,0,0,0,0,0,0,0,0.201766522,0.201766522,0.201766522,0,0,0,0,0,0,0,0,0,0,0,49.94884,0
1/6/2019 11:00,27,22,8.6441,44.7142,47.2214,0,0,0,0,0,0,0.251766782,0.18603731,0.18603731,0,0,0,0,51.69064,0,0,0,0,0,0,0,0.201793782,0.201793782,0.201793782,0,0,0,0,51.68597,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,51.68597,0,0,0,0,0,0,0,0,0,0.201793782,0.201793782,0.201793782,0,0,0,0,0,0,0,0,0,0,0,51.6714,0
1/6/2019 12:00,28,23,8.6441,44.7012,47.2188,0,0,0,0,0,0,0.251683097,0.185960217,0.185960217,0,0,0,0,51.28299,0,0,0,0,0,0,0,0.201683897,0.201683897,0.201683897,0,0,0,0,51.27823,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.27823,0,0,0,0,0,0,0,0,0,0.201683897,0.201683897,0.201683897,0,0,0,0,0,0,0,0,0,0,0,51.26363,0
1/6/2019 13:00,29,23,8.6441,44.6984,47.2161,0,0,0,0,0,0,0.251699549,0.185975059,0.185975059,0,0,0,0,51.27982,0,0,0,0,0,0,0,0.20170462,0.20170462,0.20170462,0,0,0,0,51.27522,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.27522,0,0,0,0,0,0,0,0,0,0.20170462,0.20170462,0.20170462,0,0,0,0,0,0,0,0,0,0,0,51.26087,0
1/6/2019 14:00,30,24,8.57904,44.7177,47.2268,0,0,0,0,0,0,0.251765303,0.186037615,0.186037615,0,0,0,0,52.50367,0,0,0,0,0,0,0,0.201796517,0.201796517,0.201796517,0,0,0,0,52.49882,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,52.49882,0,0,0,0,0,0,0,0,0,0.201796517,0.201796517,0.201796517,0,0,0,0,0,0,0,0,0,0,0,52.48421,0
1/6/2019 15:00,31,25,8.57904,44.6839,47.2108,0,0,0,0,0,0,0.2516137,0.185895195,0.185895195,0,0,0,0,50.77957,0,0,0,0,0,0,0,0.201589696,0.201589696,0.201589696,0,0,0,0,50.77474,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,50.77474,0,0,0,0,0,0,0,0,0,0.201589696,0.201589696,0.201589696,0,0,0,0,0,0,0,0,0,0,0,50.76039,0
1/6/2019 16:00,30,24,8.6441,44.7037,47.216,0,0,0,0,0,0,0.251725219,0.185998217,0.185998217,0,0,0,0,51.38101,0,0,0,0,0,0,0,0.201736951,0.201736951,0.201736951,0,0,0,0,51.37657,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.37657,0,0,0,0,0,0,0,0,0,0.201736951,0.201736951,0.201736951,0,0,0,0,0,0,0,0,0,0,0,51.36258,0
1/6/2019 17:00,31,25,8.57904,44.658,47.1919,0,0,0,0,0,0,0.251505725,0.185791272,0.185791272,0,0,0,0,48.64643,0,0,0,0,0,0,0,0.201435353,0.201435353,0.201435353,0,0,0,0,48.64183,0,0,0,0,0,0,0,0.269169986,0.269169986,0.269169986,0,0,0,0,48.64183,0,0,0,0,0,0,0,0,0,0.201435353,0.201435353,0.201435353,0,0,0,0,0,0,0,0,0,0,0,48.62839,0
1/6/2019 18:00,30,24,8.57904,44.7074,47.2106,0,0,0,0,0,0,0.251793288,0.186059584,0.186059584,0,0,0,0,51.3716,0,0,0,0,0,0,0,0.201822566,0.201822566,0.201822566,0,0,0,0,51.36739,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,51.36739,0,0,0,0,0,0,0,0,0,0.201822566,0.201822566,0.201822566,0,0,0,0,0,0,0,0,0,0,0,51.35401,0
1/6/2019 19:00,30,24,8.57904,44.7038,47.216,0,0,0,0,0,0,0.251700207,0.185975653,0.185975653,0,0,0,0,51.38654,0,0,0,0,0,0,0,0.201705449,0.201705449,0.201705449,0,0,0,0,51.38179,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.38179,0,0,0,0,0,0,0,0,0,0.201705449,0.201705449,0.201705449,0,0,0,0,0,0,0,0,0,0,0,51.36723,0
1/6/2019 20:00,30,24,10.1669,44.7002,47.2161,0,0,0,0,0,0,0.251716249,0.185990944,0.185990944,0,0,0,0,51.68839,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,51.68379,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.68379,0,0,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,0,0,0,0,0,0,0,51.66927,0
1/6/2019 21:00,30,25,11.6469,44.5617,47.1463,0,0,0,0,0,0,0.250990263,0.185307614,0.185307614,0,0,0,0,44.978231,0,0,0,0,0,0,0,0.200732984,0.200732984,0.200732984,0,0,0,0,44.23812,0,0,0,0,0,0,0,0.269294286,0.269294286,0.269294286,0,0,0,0,44.23812,0,0,0,0,0,0,0,0,0,0.200732984,0.200732984,0.200732984,0,0,0,0,0,0,0,0,0,0,0,42.768787,0
1/6/2019 22:00,29,24,14.3377,44.6179,47.1405,0,0,0,0,0,0,0.251285259,0.185568593,0.185568593,0,0,0,0,43.872242,0,0,0,0,0,0,0,0.201090546,0.201090546,0.201090546,0,0,0,0,43.163388,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.163388,0,0,0,0,0,0,0,0,0,0.201090546,0.201090546,0.201090546,0,0,0,0,0,0,0,0,0,0,0,41.492541,0
1/6/2019 23:00,29,24,14.3377,44.618,47.1378,0,0,0,0,0,0,0.251322246,0.185600301,0.185600301,0,0,0,0,43.5192,0,0,0,0,0,0,0,0.201132515,0.201132515,0.201132515,0,0,0,0,42.845039,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.845039,0,0,0,0,0,0,0,0,0,0.201132515,0.201132515,0.201132515,0,0,0,0,0,0,0,0,0,0,0,41.20915,0
1/7/2019 0:00,29,24,11.6469,44.6151,47.1351,0,0,0,0,0,0,0.251304802,0.185582917,0.185582917,0,0,0,0,43.248009,0,0,0,0,0,0,0,0.201105883,0.201105883,0.201105883,0,0,0,0,42.573615,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,42.573615,0,0,0,0,0,0,0,0,0,0.201105883,0.201105883,0.201105883,0,0,0,0,0,0,0,0,0,0,0,40.939681,0
1/7/2019 1:00,29,24,13.0333,44.6004,47.1271,0,0,0,0,0,0,0.251261603,0.185541479,0.185541479,0,0,0,0,42.854191,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,42.156954,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.156954,0,0,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,0,0,0,0,0,0,0,40.547371,0
