Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
1/7/2019 2:00,30,26,15.5022,44.6036,47.1243,0,0,0,0,0,0,0.251258348,0.185536933,0.185536933,0,0,0,0,42.833753,0,0,0,0,0,0,0,0.201035825,0.201035825,0.201035825,0,0,0,0,42.158478,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,42.158478,0,0,0,0,0,0,0,0,0,0.201035825,0.201035825,0.201035825,0,0,0,0,0,0,0,0,0,0,0,40.491364,0
1/7/2019 3:00,29,25,16.669,44.6007,47.1217,0,0,0,0,0,0,0.251264715,0.185541848,0.185541848,0,0,0,0,42.56376,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,41.889436,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,41.889436,0,0,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,0,0,0,0,0,0,0,40.213414,0
1/7/2019 4:00,29,25,15.5022,44.6039,47.1216,0,0,0,0,0,0,0.251147811,0.185432285,0.185432285,0,0,0,0,41.945222,0,0,0,0,0,0,0,0.200882524,0.200882524,0.200882524,0,0,0,0,41.226673,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.226673,0,0,0,0,0,0,0,0,0,0.200882524,0.200882524,0.200882524,0,0,0,0,0,0,0,0,0,0,0,39.590964,0
1/7/2019 5:00,29,25,15.5022,44.5978,47.119,0,0,0,0,0,0,0.251151856,0.185433451,0.185433451,0,0,0,0,41.504444,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,40.782794,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.782794,0,0,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,0,0,0,0,0,0,0,39.1465601,0
1/7/2019 6:00,29,25,16.6012,44.6011,47.1189,0,0,0,0,0,0,0.250985483,0.185280975,0.185280975,0,0,0,0,41.2458565,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,40.5631909,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.5631909,0,0,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/7/2019 7:00,30,25,15.4347,44.685,47.1619,0,0,0,0,0,0,0.252240407,0.18642929,0.18642929,0,0,0,0,43.444803,0,0,0,0,0,0,0,0.202291164,0.202291164,0.202291164,0,0,0,0,42.77381,0,0,0,0,0,0,0,0.269333927,0.269333927,0.269333927,0,0,0,0,42.77381,0,0,0,0,0,0,0,0,0,0.202291164,0.202291164,0.202291164,0,0,0,0,0,0,0,0,0,0,0,41.104189,0
1/7/2019 8:00,31,26,16.6012,44.6704,47.1755,0,0,0,0,0,0,0.251622722,0.185882746,0.185882746,0,0,0,0,45.608212,0,0,0,0,0,0,0,0.201543238,0.201543238,0.201543238,0,0,0,0,44.875603,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,44.875603,0,0,0,0,0,0,0,0,0,0.201543238,0.201543238,0.201543238,0,0,0,0,0,0,0,0,0,0,0,44.336406,0
1/7/2019 9:00,33,28,19.775,44.6739,47.1836,0,0,0,0,0,0,0.251619875,0.185886763,0.185886763,0,0,0,0,47.11644,0,0,0,0,0,0,0,0.201558151,0.201558151,0.201558151,0,0,0,0,46.73874,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,46.73874,0,0,0,0,0,0,0,0,0,0.201558151,0.201558151,0.201558151,0,0,0,0,0,0,0,0,0,0,0,46.2713526,0
1/7/2019 10:00,36,31,24.2391,44.6724,47.1864,0,0,0,0,0,0,0.25160894,0.185880189,0.185880189,0,0,0,0,48.48416,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,48.51496,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,48.51496,0,0,0,0,0,0,0,0,0,0.201553615,0.201553615,0.201553615,0,0,0,0,0,0,0,0,0,0,0,48.50345,0
1/7/2019 11:00,37,32,25.036,44.6751,47.1891,0,0,0,0,0,0,0.251587219,0.185861457,0.185861457,0,0,0,0,49.07376,0,0,0,0,0,0,0,0.201528675,0.201528675,0.201528675,0,0,0,0,49.06997,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.06997,0,0,0,0,0,0,0,0,0,0.201528675,0.201528675,0.201528675,0,0,0,0,0,0,0,0,0,0,0,49.05824,0
1/7/2019 12:00,37,32,24.1689,44.6778,47.1918,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,49.38199,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,49.37811,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.37811,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,49.36622,0
1/7/2019 13:00,37,32,24.1689,44.6758,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,49.70584,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,49.70196,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.70196,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,49.68997,0
1/7/2019 14:00,37,34,29.1695,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.59516,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.59121,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.59121,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.5792,0
1/7/2019 15:00,37,34,29.8112,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.59664,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.59278,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.59278,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.58062,0
1/7/2019 16:00,35,33,29.8112,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.16243,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.15856,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15856,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.14639,0
1/7/2019 17:00,35,33,29.8112,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,50.16243,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,50.15856,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15856,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,50.14639,0
1/7/2019 18:00,35,33,30.9712,44.6832,47.1972,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.48709,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.48314,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.48314,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.47091,0
1/7/2019 19:00,35,33,30.9712,44.6766,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,50.48881,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,50.48474,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,50.48474,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,50.47236,0
1/7/2019 20:00,35,33,30.9712,44.6832,47.1972,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,50.48863,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,50.48457,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,50.48457,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,50.4722,0
1/7/2019 21:00,35,34,32.3745,44.58,47.1462,0,0,0,0,0,0,0.251112738,0.185417202,0.185417202,0,0,0,0,46.93302,0,0,0,0,0,0,0,0.200884938,0.200884938,0.200884938,0,0,0,0,46.18282,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,46.18282,0,0,0,0,0,0,0,0,0,0.200884938,0.200884938,0.200884938,0,0,0,0,0,0,0,0,0,0,0,44.58656,0
1/7/2019 22:00,36,34,32.2937,44.6005,47.1325,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,45.77155,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,45.09621,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.09621,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,43.41994,0
1/7/2019 23:00,36,35,33.5281,44.5911,47.1217,0,0,0,0,0,0,0.251205448,0.18549005,0.18549005,0,0,0,0,45.22434,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,44.56378,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,44.56378,0,0,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,0,0,0,0,0,0,0,42.90768,0
1/8/2019 0:00,36,35,34.1257,44.5849,47.1136,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,44.61382,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,43.93287,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,43.93287,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,42.30435,0
1/8/2019 1:00,37,35,32.2127,44.5822,47.1082,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,44.15936,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,43.47759,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,43.47759,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,41.85197,0
1/8/2019 2:00,36,35,34.0437,44.6025,47.1135,0,0,0,0,0,0,0.251289723,0.185561922,0.185561922,0,0,0,0,44.35763,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,43.67636,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,43.67636,0,0,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,0,0,0,0,0,0,0,42.05158,0
1/8/2019 3:00,36,35,34.0437,44.5954,47.1135,0,0,0,0,0,0,0.251254977,0.185530587,0.185530587,0,0,0,0,44.39865,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,43.71716,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,43.71716,0,0,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,0,0,0,0,0,0,0,42.09079,0
1/8/2019 4:00,36,34,32.1314,44.5954,47.1135,0,0,0,0,0,0,0.251254977,0.185530587,0.185530587,0,0,0,0,44.0622,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,43.38357,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,43.38357,0,0,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,0,0,0,0,0,0,0,41.69003,0
1/8/2019 5:00,36,34,32.1314,44.5954,47.1135,0,0,0,0,0,0,0.251254977,0.185530587,0.185530587,0,0,0,0,44.0622,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,43.38358,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,43.38358,0,0,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,0,0,0,0,0,0,0,41.69003,0
1/8/2019 6:00,36,34,32.1314,44.5954,47.1135,0,0,0,0,0,0,0.251200872,0.185480137,0.185480137,0,0,0,0,43.80735,0,0,0,0,0,0,0,0.200949409,0.200949409,0.200949409,0,0,0,0,43.12802,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,43.12802,0,0,0,0,0,0,0,0,0,0.200949409,0.200949409,0.200949409,0,0,0,0,0,0,0,0,0,0,0,41.43574,0
1/8/2019 7:00,36,34,32.1314,44.6903,47.1619,0,0,0,0,0,0,0.251678447,0.185927241,0.185927241,0,0,0,0,46.36521,0,0,0,0,0,0,0,0.201597225,0.201597225,0.201597225,0,0,0,0,45.69107,0,0,0,0,0,0,0,0.26930139,0.26930139,0.26930139,0,0,0,0,45.69107,0,0,0,0,0,0,0,0,0,0.201597225,0.201597225,0.201597225,0,0,0,0,0,0,0,0,0,0,0,44.28361,0
1/8/2019 8:00,36,34,32.2127,44.6704,47.1755,0,0,0,0,0,0,0.251642883,0.185905049,0.185905049,0,0,0,0,48.22098,0,0,0,0,0,0,0,0.201580201,0.201580201,0.201580201,0,0,0,0,47.57138,0,0,0,0,0,0,0,0.269235883,0.269235883,0.269235883,0,0,0,0,47.57138,0,0,0,0,0,0,0,0,0,0.201580201,0.201580201,0.201580201,0,0,0,0,0,0,0,0,0,0,0,47.0956662,0
1/8/2019 9:00,36,34,30.8254,44.6786,47.1863,0,0,0,0,0,0,0.251621865,0.185891025,0.185891025,0,0,0,0,49.29514,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,49.22417,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,49.22417,0,0,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,0,0,0,0,0,0,0,49.21903,0
1/8/2019 10:00,36,34,30.8254,44.6751,47.1891,0,0,0,0,0,0,0.251597081,0.185870353,0.185870353,0,0,0,0,49.74901,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,49.75138,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.75138,0,0,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,0,0,0,0,0,0,0,49.73982,0
1/8/2019 11:00,34,32,28.2934,44.6731,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,49.38217,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,49.37819,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.37819,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,49.36638,0
1/8/2019 12:00,32,30,26.1949,44.6778,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,49.12954,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,49.12555,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.12555,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,49.11341,0
1/8/2019 13:00,31,29,24.6817,44.6897,47.1998,0,0,0,0,0,0,0.251857524,0.186119954,0.186119954,0,0,0,0,53.12916,0,0,0,0,0,0,0,0.201910243,0.201910243,0.201910243,0,0,0,0,53.1248,0,0,0,0,0,0,0,0.26909502,0.26909502,0.26909502,0,0,0,0,53.1248,0,0,0,0,0,0,0,0,0,0.201910243,0.201910243,0.201910243,0,0,0,0,0,0,0,0,0,0,0,53.11124,0
1/8/2019 14:00,30,27,23.0615,44.684,47.1999,0,0,0,0,0,0,0.251552006,0.185836302,0.185836302,0,0,0,0,50.02824,0,0,0,0,0,0,0,0.20150288,0.20150288,0.20150288,0,0,0,0,50.02362,0,0,0,0,0,0,0,0.269148235,0.269148235,0.269148235,0,0,0,0,50.02362,0,0,0,0,0,0,0,0,0,0.20150288,0.20150288,0.20150288,0,0,0,0,0,0,0,0,0,0,0,50.00934,0
1/8/2019 15:00,30,27,22.2768,44.7151,47.2187,0,0,0,0,0,0,0.251791148,0.186059292,0.186059292,0,0,0,0,52.47499,0,0,0,0,0,0,0,0.201824469,0.201824469,0.201824469,0,0,0,0,52.47057,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,52.47057,0,0,0,0,0,0,0,0,0,0.201824469,0.201824469,0.201824469,0,0,0,0,0,0,0,0,0,0,0,52.45665,0
1/8/2019 16:00,29,26,21.3878,44.7029,47.2188,0,0,0,0,0,0,0.251716495,0.185991985,0.185991985,0,0,0,0,52.24702,0,0,0,0,0,0,0,0.201730563,0.201730563,0.201730563,0,0,0,0,52.24219,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,52.24219,0,0,0,0,0,0,0,0,0,0.201730563,0.201730563,0.201730563,0,0,0,0,0,0,0,0,0,0,0,52.22737,0
1/8/2019 17:00,28,25,18.4902,44.7454,47.2456,0,0,0,0,0,0,0.252035366,0.186296691,0.186296691,0,0,0,0,58.02374,0,0,0,0,0,0,0,0.202179794,0.202179794,0.202179794,0,0,0,0,58.01823,0,0,0,0,0,0,0,0.268987272,0.268987272,0.268987272,0,0,0,0,58.01823,0,0,0,0,0,0,0,0,0,0.202179794,0.202179794,0.202179794,0,0,0,0,0,0,0,0,0,0,0,58.00118,0
1/8/2019 18:00,26,23,15.1627,44.6806,47.2163,0,0,0,0,0,0,0.251760362,0.186042241,0.186042241,0,0,0,0,55.45845,0,0,0,0,0,0,0,0.201815771,0.201815771,0.201815771,0,0,0,0,55.4526,0,0,0,0,0,0,0,0.269029184,0.269029184,0.269029184,0,0,0,0,55.4526,0,0,0,0,0,0,0,0,0,0.201815771,0.201815771,0.201815771,0,0,0,0,0,0,0,0,0,0,0,55.43489,0
1/8/2019 19:00,25,21,9.8363,44.7262,47.2322,0,0,0,0,0,0,0.251852302,0.186126741,0.186126741,0,0,0,0,55.70946,0,0,0,0,0,0,0,0.201935906,0.201935906,0.201935906,0,0,0,0,55.70402,0,0,0,0,0,0,0,0.269018903,0.269018903,0.269018903,0,0,0,0,55.70402,0,0,0,0,0,0,0,0,0,0.201935906,0.201935906,0.201935906,0,0,0,0,0,0,0,0,0,0,0,55.68681,0
1/8/2019 20:00,23,19,6.53997,44.7459,47.2511,0,0,0,0,0,0,0.251958215,0.186228794,0.186228794,0,0,0,0,57.82348,0,0,0,0,0,0,0,0.202087462,0.202087462,0.202087462,0,0,0,0,57.81759,0,0,0,0,0,0,0,0.268975927,0.268975927,0.268975927,0,0,0,0,57.81759,0,0,0,0,0,0,0,0,0,0.202087462,0.202087462,0.202087462,0,0,0,0,0,0,0,0,0,0,0,57.79909,0
1/8/2019 21:00,20,16,2.70902,44.5548,47.1573,0,0,0,0,0,0,0.250803282,0.185142409,0.185142409,0,0,0,0,44.603351,0,0,0,0,0,0,0,0.200506871,0.200506871,0.200506871,0,0,0,0,43.9016,0,0,0,0,0,0,0,0.26927162,0.26927162,0.26927162,0,0,0,0,43.9016,0,0,0,0,0,0,0,0,0,0.200506871,0.200506871,0.200506871,0,0,0,0,0,0,0,0,0,0,0,42.923792,0
1/8/2019 22:00,18,14,0.45485,44.9704,47.3982,0,0,0,0,0,0,0.253093273,0.187311747,0.187311747,0,0,0,0,80.32838,0,0,0,0,0,0,0,0.203678878,0.203678878,0.203678878,0,0,0,0,80.36982,0,0,0,0,0,0,0,0.26858923,0.26858923,0.26858923,0,0,0,0,80.36982,0,0,0,0,0,0,0,0,0,0.203678878,0.203678878,0.203678878,0,0,0,0,0,0,0,0,0,0,0,80.40502,0
1/8/2019 23:00,18,15,2.70902,44.8586,47.3841,0,0,0,0,0,0,0.252364907,0.186647905,0.186647905,0,0,0,0,76.97076,0,0,0,0,0,0,0,0.202745051,0.202745051,0.202745051,0,0,0,0,76.95927,0,0,0,0,0,0,0,0.268631331,0.268631331,0.268631331,0,0,0,0,76.95927,0,0,0,0,0,0,0,0,0,0.202745051,0.202745051,0.202745051,0,0,0,0,0,0,0,0,0,0,0,76.92419,0
1/9/2019 0:00,17,14,0.45485,44.8652,47.3839,0,0,0,0,0,0,0.252438952,0.186716267,0.186716267,0,0,0,0,77.6742,0,0,0,0,0,0,0,0.202842489,0.202842489,0.202842489,0,0,0,0,77.6632,0,0,0,0,0,0,0,0.2686212,0.2686212,0.2686212,0,0,0,0,77.6632,0,0,0,0,0,0,0,0,0,0.202842489,0.202842489,0.202842489,0,0,0,0,0,0,0,0,0,0,0,77.62944,0
1/9/2019 1:00,17,14,0.45485,44.1405,47.1022,0,0,0,0,0,0,0.252292027,0.186575668,0.186575668,0,0,0,0,73.71712,0,0,0,0,0,0,0,0.202635309,0.202635309,0.202635309,0,0,0,0,73.70665,0,0,0,0,0,0,0,0.268674033,0.268674033,0.268674033,0,0,0,0,73.70665,0,0,0,0,0,0,0,0,0,0.202635309,0.202635309,0.202635309,0,0,0,0,0,0,0,0,0,0,0,73.67459,0
1/9/2019 2:00,16,13,2.70902,44.5796,47.1001,0,0,0,0,0,0,0.252494797,0.186767398,0.186767398,0,0,0,0,77.92415,0,0,0,0,0,0,0,0.202914771,0.202914771,0.202914771,0,0,0,0,77.91336,0,0,0,0,0,0,0,0.268616402,0.268616402,0.268616402,0,0,0,0,77.91336,0,0,0,0,0,0,0,0,0,0.202914771,0.202914771,0.202914771,0,0,0,0,0,0,0,0,0,0,0,77.87986,0
1/9/2019 3:00,16,13,4.74605,44.5878,47.1028,0,0,0,0,0,0,0.252450249,0.186728077,0.186728077,0,0,0,0,78.36446,0,0,0,0,0,0,0,0.202861203,0.202861203,0.202861203,0,0,0,0,78.35321,0,0,0,0,0,0,0,0.268610539,0.268610539,0.268610539,0,0,0,0,78.35321,0,0,0,0,0,0,0,0,0,0.202861203,0.202861203,0.202861203,0,0,0,0,0,0,0,0,0,0,0,78.31875,0
1/9/2019 4:00,16,13,4.81081,44.5839,47.1028,0,0,0,0,0,0,0.252252076,0.186538037,0.186538037,0,0,0,0,72.8738,0,0,0,0,0,0,0,0.202580633,0.202580633,0.202580633,0,0,0,0,72.86338,0,0,0,0,0,0,0,0.268684452,0.268684452,0.268684452,0,0,0,0,72.86338,0,0,0,0,0,0,0,0,0,0.202580633,0.202580633,0.202580633,0,0,0,0,0,0,0,0,0,0,0,72.83161,0
1/9/2019 5:00,17,14,4.81081,44.5839,47.1028,0,0,0,0,0,0,0.252264404,0.186544996,0.186544996,0,0,0,0,71.08297,0,0,0,0,0,0,0,0.202584509,0.202584509,0.202584509,0,0,0,0,71.07319,0,0,0,0,0,0,0,0.268711987,0.268711987,0.268711987,0,0,0,0,71.07319,0,0,0,0,0,0,0,0,0,0.202584509,0.202584509,0.202584509,0,0,0,0,0,0,0,0,0,0,0,71.04323,0
1/9/2019 6:00,17,14,4.81081,44.5839,47.1028,0,0,0,0,0,0,0.249730205,0.184167134,0.184167134,0,0,0,0,43.36761,0,0,0,0,0,0,0,0.199130928,0.199130928,0.199130928,0,0,0,0,42.638958,0,0,0,0,0,0,0,0.269323533,0.269323533,0.269323533,0,0,0,0,42.638958,0,0,0,0,0,0,0,0,0,0.199130928,0.199130928,0.199130928,0,0,0,0,0,0,0,0,0,0,0,40.861557,0
1/9/2019 7:00,16,13,4.81081,44.674,47.1457,0,0,0,0,0,0,0.251948911,0.186194158,0.186194158,0,0,0,0,48.294788,0,0,0,0,0,0,0,0.202002209,0.202002209,0.202002209,0,0,0,0,48.34409,0,0,0,0,0,0,0,0.269149594,0.269149594,0.269149594,0,0,0,0,48.34409,0,0,0,0,0,0,0,0,0,0.202002209,0.202002209,0.202002209,0,0,0,0,0,0,0,0,0,0,0,47.8606491,0
1/9/2019 8:00,16,13,4.81081,44.6601,47.162,0,0,0,0,0,0,0.251823514,0.18609009,0.18609009,0,0,0,0,51.425803,0,0,0,0,0,0,0,0.201869711,0.201869711,0.201869711,0,0,0,0,51.420788,0,0,0,0,0,0,0,0.269089595,0.269089595,0.269089595,0,0,0,0,51.420788,0,0,0,0,0,0,0,0,0,0.201869711,0.201869711,0.201869711,0,0,0,0,0,0,0,0,0,0,0,51.405807,0
1/9/2019 9:00,17,14,4.87538,44.7709,47.2399,0,0,0,0,0,0,0.25210527,0.186364623,0.186364623,0,0,0,0,55.6962,0,0,0,0,0,0,0,0.202281395,0.202281395,0.202281395,0,0,0,0,55.6898,0,0,0,0,0,0,0,0.268955138,0.268955138,0.268955138,0,0,0,0,55.6898,0,0,0,0,0,0,0,0,0,0.202281395,0.202281395,0.202281395,0,0,0,0,0,0,0,0,0,0,0,55.6706,0
1/9/2019 10:00,18,15,4.87538,44.7618,47.2645,0,0,0,0,0,0,0.252065724,0.186336358,0.186336358,0,0,0,0,58.678765,0,0,0,0,0,0,0,0.202252377,0.202252377,0.202252377,0,0,0,0,58.671718,0,0,0,0,0,0,0,0.268906065,0.268906065,0.268906065,0,0,0,0,58.671718,0,0,0,0,0,0,0,0,0,0.202252377,0.202252377,0.202252377,0,0,0,0,0,0,0,0,0,0,0,58.649958,0
1/9/2019 11:00,19,16,4.87538,44.8041,47.3023,0,0,0,0,0,0,0.252006474,0.186282978,0.186282978,0,0,0,0,58.749347,0,0,0,0,0,0,0,0.202178017,0.202178017,0.202178017,0,0,0,0,58.742123,0,0,0,0,0,0,0,0.268905526,0.268905526,0.268905526,0,0,0,0,58.742123,0,0,0,0,0,0,0,0,0,0.202178017,0.202178017,0.202178017,0,0,0,0,0,0,0,0,0,0,0,58.719975,0
1/9/2019 12:00,21,17,4.81081,44.8056,47.316,0,0,0,0,0,0,0.252120897,0.186392655,0.186392655,0,0,0,0,61.494603,0,0,0,0,0,0,0,0.202340049,0.202340049,0.202340049,0,0,0,0,61.487028,0,0,0,0,0,0,0,0.268862996,0.268862996,0.268862996,0,0,0,0,61.487028,0,0,0,0,0,0,0,0,0,0.202340049,0.202340049,0.202340049,0,0,0,0,0,0,0,0,0,0,0,61.463947,0
1/9/2019 13:00,22,18,4.81081,44.8031,47.3188,0,0,0,0,0,0,0.252027064,0.186305626,0.186305626,0,0,0,0,60.631782,0,0,0,0,0,0,0,0.20221533,0.20221533,0.20221533,0,0,0,0,60.624225,0,0,0,0,0,0,0,0.2688786,0.2688786,0.2688786,0,0,0,0,60.624225,0,0,0,0,0,0,0,0,0,0.20221533,0.20221533,0.20221533,0,0,0,0,0,0,0,0,0,0,0,60.600798,0
1/9/2019 14:00,22,18,6.67082,44.8057,47.3215,0,0,0,0,0,0,0.252159395,0.18643146,0.18643146,0,0,0,0,63.358193,0,0,0,0,0,0,0,0.202399876,0.202399876,0.202399876,0,0,0,0,63.350332,0,0,0,0,0,0,0,0.268836112,0.268836112,0.268836112,0,0,0,0,63.350332,0,0,0,0,0,0,0,0,0,0.202399876,0.202399876,0.202399876,0,0,0,0,0,0,0,0,0,0,0,63.326181,0
1/9/2019 15:00,22,18,6.67082,44.7805,47.3054,0,0,0,0,0,0,0.25203826,0.186318209,0.186318209,0,0,0,0,61.697818,0,0,0,0,0,0,0,0.202236367,0.202236367,0.202236367,0,0,0,0,61.689833,0,0,0,0,0,0,0,0.268862189,0.268862189,0.268862189,0,0,0,0,61.689833,0,0,0,0,0,0,0,0,0,0.202236367,0.202236367,0.202236367,0,0,0,0,0,0,0,0,0,0,0,61.665744,0
1/9/2019 16:00,22,18,4.87538,44.7964,47.3107,0,0,0,0,0,0,0.252070202,0.186346992,0.186346992,0,0,0,0,61.690397,0,0,0,0,0,0,0,0.202276463,0.202276463,0.202276463,0,0,0,0,61.682623,0,0,0,0,0,0,0,0.268862458,0.268862458,0.268862458,0,0,0,0,61.682623,0,0,0,0,0,0,0,0,0,0.202276463,0.202276463,0.202276463,0,0,0,0,0,0,0,0,0,0,0,61.658998,0
1/9/2019 17:00,22,18,6.73595,44.8211,47.3295,0,0,0,0,0,0,0.252182778,0.186454997,0.186454997,0,0,0,0,64.341019,0,0,0,0,0,0,0,0.202436122,0.202436122,0.202436122,0,0,0,0,64.333053,0,0,0,0,0,0,0,0.268819995,0.268819995,0.268819995,0,0,0,0,64.333053,0,0,0,0,0,0,0,0,0,0.202436122,0.202436122,0.202436122,0,0,0,0,0,0,0,0,0,0,0,64.308188,0
1/9/2019 18:00,21,17,4.87538,44.7764,47.3055,0,0,0,0,0,0,0.251988577,0.186271793,0.186271793,0,0,0,0,60.900559,0,0,0,0,0,0,0,0.202169383,0.202169383,0.202169383,0,0,0,0,60.892604,0,0,0,0,0,0,0,0.26887268,0.26887268,0.26887268,0,0,0,0,60.892604,0,0,0,0,0,0,0,0,0,0.202169383,0.202169383,0.202169383,0,0,0,0,0,0,0,0,0,0,0,60.868545,0
1/9/2019 19:00,20,16,2.90085,44.7924,47.308,0,0,0,0,0,0,0.252067926,0.186344124,0.186344124,0,0,0,0,61.075565,0,0,0,0,0,0,0,0.202271322,0.202271322,0.202271322,0,0,0,0,61.068022,0,0,0,0,0,0,0,0.268867838,0.268867838,0.268867838,0,0,0,0,61.068022,0,0,0,0,0,0,0,0,0,0.202271322,0.202271322,0.202271322,0,0,0,0,0,0,0,0,0,0,0,61.044768,0
1/9/2019 20:00,19,15,2.90085,44.803,47.3161,0,0,0,0,0,0,0.2521189,0.186393333,0.186393333,0,0,0,0,62.302126,0,0,0,0,0,0,0,0.202344473,0.202344473,0.202344473,0,0,0,0,62.294397,0,0,0,0,0,0,0,0.268846594,0.268846594,0.268846594,0,0,0,0,62.294397,0,0,0,0,0,0,0,0,0,0.202344473,0.202344473,0.202344473,0,0,0,0,0,0,0,0,0,0,0,62.270383,0
1/9/2019 21:00,18,15,2.90085,44.4904,47.1578,0,0,0,0,0,0,0.250618513,0.184979206,0.184979206,0,0,0,0,45.092212,0,0,0,0,0,0,0,0.2002835,0.2002835,0.2002835,0,0,0,0,44.329034,0,0,0,0,0,0,0,0.269248972,0.269248972,0.269248972,0,0,0,0,44.329034,0,0,0,0,0,0,0,0,0,0.2002835,0.2002835,0.2002835,0,0,0,0,0,0,0,0,0,0,0,43.909215,0
1/9/2019 22:00,18,15,0.644588,44.9825,47.4089,0,0,0,0,0,0,0.253081653,0.187302064,0.187302064,0,0,0,0,80.85102,0,0,0,0,0,0,0,0.203666515,0.203666515,0.203666515,0,0,0,0,80.89222,0,0,0,0,0,0,0,0.268583906,0.268583906,0.268583906,0,0,0,0,80.89222,0,0,0,0,0,0,0,0,0,0.203666515,0.203666515,0.203666515,0,0,0,0,0,0,0,0,0,0,0,80.89457,0
1/9/2019 23:00,17,14,0.644588,44.8616,47.3896,0,0,0,0,0,0,0.252372535,0.186655597,0.186655597,0,0,0,0,77.26818,0,0,0,0,0,0,0,0.202756902,0.202756902,0.202756902,0,0,0,0,77.25661,0,0,0,0,0,0,0,0.268625999,0.268625999,0.268625999,0,0,0,0,77.25661,0,0,0,0,0,0,0,0,0,0.202756902,0.202756902,0.202756902,0,0,0,0,0,0,0,0,0,0,0,77.22126,0
1/10/2019 0:00,17,14,0.644588,44.8705,47.3894,0,0,0,0,0,0,0.252473792,0.186750133,0.186750133,0,0,0,0,78.90701,0,0,0,0,0,0,0,0.202893072,0.202893072,0.202893072,0,0,0,0,78.89584,0,0,0,0,0,0,0,0.26860521,0.26860521,0.26860521,0,0,0,0,78.89584,0,0,0,0,0,0,0,0,0,0.202893072,0.202893072,0.202893072,0,0,0,0,0,0,0,0,0,0,0,78.86144,0
1/10/2019 1:00,16,13,0.644588,44.1085,47.0995,0,0,0,0,0,0,0.252557761,0.186832332,0.186832332,0,0,0,0,82.08219,0,0,0,0,0,0,0,0.203016571,0.203016571,0.203016571,0,0,0,0,82.07034,0,0,0,0,0,0,0,0.268562885,0.268562885,0.268562885,0,0,0,0,82.07034,0,0,0,0,0,0,0,0,0,0.203016571,0.203016571,0.203016571,0,0,0,0,0,0,0,0,0,0,0,82.03401,0
1/10/2019 2:00,16,13,0.707452,44.6406,47.0974,0,0,0,0,0,0,0.252529111,0.186807358,0.186807358,0,0,0,0,82.53702,0,0,0,0,0,0,0,0.202983002,0.202983002,0.202983002,0,0,0,0,82.52508,0,0,0,0,0,0,0,0.268557033,0.268557033,0.268557033,0,0,0,0,82.52508,0,0,0,0,0,0,0,0,0,0.202983002,0.202983002,0.202983002,0,0,0,0,0,0,0,0,0,0,0,82.48805,0
1/10/2019 3:00,16,13,0.707452,44.642,47.0974,0,0,0,0,0,0,0.252484033,0.186764294,0.186764294,0,0,0,0,81.28839,0,0,0,0,0,0,0,0.202919671,0.202919671,0.202919671,0,0,0,0,81.27661,0,0,0,0,0,0,0,0.268572728,0.268572728,0.268572728,0,0,0,0,81.27661,0,0,0,0,0,0,0,0,0,0.202919671,0.202919671,0.202919671,0,0,0,0,0,0,0,0,0,0,0,81.24019,0
1/10/2019 4:00,16,13,0.707452,44.6623,47.1001,0,0,0,0,0,0,0.252238602,0.186527534,0.186527534,0,0,0,0,73.63259,0,0,0,0,0,0,0,0.202568306,0.202568306,0.202568306,0,0,0,0,73.62201,0,0,0,0,0,0,0,0.268673499,0.268673499,0.268673499,0,0,0,0,73.62201,0,0,0,0,0,0,0,0,0,0.202568306,0.202568306,0.202568306,0,0,0,0,0,0,0,0,0,0,0,73.5894,0
1/10/2019 5:00,16,13,2.96441,44.5809,47.1001,0,0,0,0,0,0,0.250708849,0.18507473,0.18507473,0,0,0,0,48.116813,0,0,0,0,0,0,0,0.200437103,0.200437103,0.200437103,0,0,0,0,48.110163,0,0,0,0,0,0,0,0.269155574,0.269155574,0.269155574,0,0,0,0,48.110163,0,0,0,0,0,0,0,0,0,0.200437103,0.200437103,0.200437103,0,0,0,0,0,0,0,0,0,0,0,48.0914,0
1/10/2019 6:00,16,13,2.96441,44.5809,47.1001,0,0,0,0,0,0,0.250951791,0.185267977,0.185267977,0,0,0,0,43.220825,0,0,0,0,0,0,0,0.200670549,0.200670549,0.200670549,0,0,0,0,42.499176,0,0,0,0,0,0,0,0.269327088,0.269327088,0.269327088,0,0,0,0,42.499176,0,0,0,0,0,0,0,0,0,0.200670549,0.200670549,0.200670549,0,0,0,0,0,0,0,0,0,0,0,40.6907467,0
1/10/2019 7:00,16,13,2.96441,44.6723,47.143,0,0,0,0,0,0,0.251922063,0.186168293,0.186168293,0,0,0,0,47.788016,0,0,0,0,0,0,0,0.201963793,0.201963793,0.201963793,0,0,0,0,47.836145,0,0,0,0,0,0,0,0.269160468,0.269160468,0.269160468,0,0,0,0,47.836145,0,0,0,0,0,0,0,0,0,0.201963793,0.201963793,0.201963793,0,0,0,0,0,0,0,0,0,0,0,47.35778355,0
1/10/2019 8:00,16,13,2.96441,44.6476,47.1539,0,0,0,0,0,0,0.251761434,0.186030027,0.186030027,0,0,0,0,50.099271,0,0,0,0,0,0,0,0.201780148,0.201780148,0.201780148,0,0,0,0,50.094617,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.094617,0,0,0,0,0,0,0,0,0,0.201780148,0.201780148,0.201780148,0,0,0,0,0,0,0,0,0,0,0,50.080144,0
1/10/2019 9:00,17,14,3.02778,44.7646,47.2318,0,0,0,0,0,0,0.252098493,0.186356059,0.186356059,0,0,0,0,57.68826,0,0,0,0,0,0,0,0.20226601,0.20226601,0.20226601,0,0,0,0,57.68264,0,0,0,0,0,0,0,0.268971336,0.268971336,0.268971336,0,0,0,0,57.68264,0,0,0,0,0,0,0,0,0,0.20226601,0.20226601,0.20226601,0,0,0,0,0,0,0,0,0,0,0,57.665,0
1/10/2019 10:00,18,15,5.06791,44.746,47.2511,0,0,0,0,0,0,0.252042829,0.186313296,0.186313296,0,0,0,0,57.663824,0,0,0,0,0,0,0,0.202216828,0.202216828,0.202216828,0,0,0,0,57.656962,0,0,0,0,0,0,0,0.268921964,0.268921964,0.268921964,0,0,0,0,57.656962,0,0,0,0,0,0,0,0,0,0.202216828,0.202216828,0.202216828,0,0,0,0,0,0,0,0,0,0,0,57.635672,0
1/10/2019 11:00,20,17,6.86562,44.7798,47.2807,0,0,0,0,0,0,0.252011468,0.186286669,0.186286669,0,0,0,0,58.562338,0,0,0,0,0,0,0,0.202182023,0.202182023,0.202182023,0,0,0,0,58.555241,0,0,0,0,0,0,0,0.268910914,0.268910914,0.268910914,0,0,0,0,58.555241,0,0,0,0,0,0,0,0,0,0.202182023,0.202182023,0.202182023,0,0,0,0,0,0,0,0,0,0,0,58.533361,0
1/10/2019 12:00,22,18,6.86562,44.7807,47.2917,0,0,0,0,0,0,0.252056439,0.186330463,0.186330463,0,0,0,0,60.03381,0,0,0,0,0,0,0,0.202247639,0.202247639,0.202247639,0,0,0,0,60.026566,0,0,0,0,0,0,0,0.268889637,0.268889637,0.268889637,0,0,0,0,60.026566,0,0,0,0,0,0,0,0,0,0.202247639,0.202247639,0.202247639,0,0,0,0,0,0,0,0,0,0,0,60.004119,0
1/10/2019 13:00,24,20,6.86562,44.7752,47.2918,0,0,0,0,0,0,0.252030442,0.186307047,0.186307047,0,0,0,0,60.263242,0,0,0,0,0,0,0,0.202215027,0.202215027,0.202215027,0,0,0,0,60.255835,0,0,0,0,0,0,0,0.268889367,0.268889367,0.268889367,0,0,0,0,60.255835,0,0,0,0,0,0,0,0,0,0.202215027,0.202215027,0.202215027,0,0,0,0,0,0,0,0,0,0,0,60.233125,0
1/10/2019 14:00,24,20,6.86562,44.7671,47.2864,0,0,0,0,0,0,0.251970965,0.186250163,0.186250163,0,0,0,0,58.988817,0,0,0,0,0,0,0,0.202131145,0.202131145,0.202131145,0,0,0,0,58.981646,0,0,0,0,0,0,0,0.268910645,0.268910645,0.268910645,0,0,0,0,58.981646,0,0,0,0,0,0,0,0,0,0.202131145,0.202131145,0.202131145,0,0,0,0,0,0,0,0,0,0,0,58.959396,0
1/10/2019 15:00,25,20,6.86562,44.7493,47.2729,0,0,0,0,0,0,0.251733768,0.186022373,0.186022373,0,0,0,0,56.5004,0,0,0,0,0,0,0,0.201793849,0.201793849,0.201793849,0,0,0,0,56.49421,0,0,0,0,0,0,0,0.269001867,0.269001867,0.269001867,0,0,0,0,56.49421,0,0,0,0,0,0,0,0,0,0.201793849,0.201793849,0.201793849,0,0,0,0,0,0,0,0,0,0,0,56.47542,0
1/10/2019 16:00,25,20,6.86562,44.7048,47.2406,0,0,0,0,0,0,0.251750216,0.186031411,0.186031411,0,0,0,0,54.47536,0,0,0,0,0,0,0,0.201798293,0.201798293,0.201798293,0,0,0,0,54.46982,0,0,0,0,0,0,0,0.269040281,0.269040281,0.269040281,0,0,0,0,54.46982,0,0,0,0,0,0,0,0,0,0.201798293,0.201798293,0.201798293,0,0,0,0,0,0,0,0,0,0,0,54.45299,0
1/10/2019 17:00,25,21,8.57904,44.8005,47.2914,0,0,0,0,0,0,0.25194223,0.186211922,0.186211922,0,0,0,0,57.1854,0,0,0,0,0,0,0,0.202060474,0.202060474,0.202060474,0,0,0,0,57.17975,0,0,0,0,0,0,0,0.268992136,0.268992136,0.268992136,0,0,0,0,57.17975,0,0,0,0,0,0,0,0,0,0.202060474,0.202060474,0.202060474,0,0,0,0,0,0,0,0,0,0,0,57.16216,0
1/10/2019 18:00,25,20,6.86562,44.6979,47.2435,0,0,0,0,0,0,0.251767857,0.186048961,0.186048961,0,0,0,0,55.02225,0,0,0,0,0,0,0,0.201825095,0.201825095,0.201825095,0,0,0,0,55.01655,0,0,0,0,0,0,0,0.269029455,0.269029455,0.269029455,0,0,0,0,55.01655,0,0,0,0,0,0,0,0,0,0.201825095,0.201825095,0.201825095,0,0,0,0,0,0,0,0,0,0,0,54.99905,0
1/10/2019 19:00,25,20,6.93016,44.7227,47.2404,0,0,0,0,0,0,0.251836882,0.186112012,0.186112012,0,0,0,0,55.32254,0,0,0,0,0,0,0,0.201914197,0.201914197,0.201914197,0,0,0,0,55.31698,0,0,0,0,0,0,0,0.269024314,0.269024314,0.269024314,0,0,0,0,55.31698,0,0,0,0,0,0,0,0,0,0.201914197,0.201914197,0.201914197,0,0,0,0,0,0,0,0,0,0,0,55.30004,0
1/10/2019 20:00,24,20,8.6441,44.7577,47.2618,0,0,0,0,0,0,0.251935906,0.186207032,0.186207032,0,0,0,0,57.34777,0,0,0,0,0,0,0,0.202054798,0.202054798,0.202054798,0,0,0,0,57.34197,0,0,0,0,0,0,0,0.268986732,0.268986732,0.268986732,0,0,0,0,57.34197,0,0,0,0,0,0,0,0,0,0.202054798,0.202054798,0.202054798,0,0,0,0,0,0,0,0,0,0,0,57.32385,0
1/10/2019 21:00,24,20,6.93016,44.5085,47.1439,0,0,0,0,0,0,0.250619463,0.184970937,0.184970937,0,0,0,0,44.045464,0,0,0,0,0,0,0,0.200258931,0.200258931,0.200258931,0,0,0,0,43.308935,0,0,0,0,0,0,0,0.269309589,0.269309589,0.269309589,0,0,0,0,43.308935,0,0,0,0,0,0,0,0,0,0.200258931,0.200258931,0.200258931,0,0,0,0,0,0,0,0,0,0,0,41.549843,0
1/10/2019 22:00,24,20,6.93016,44.6315,47.1459,0,0,0,0,0,0,0.251278307,0.185560672,0.185560672,0,0,0,0,43.128576,0,0,0,0,0,0,0,0.201077139,0.201077139,0.201077139,0,0,0,0,42.45862,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,42.45862,0,0,0,0,0,0,0,0,0,0.201077139,0.201077139,0.201077139,0,0,0,0,0,0,0,0,0,0,0,40.801939,0
1/10/2019 23:00,24,20,6.93016,44.5474,47.111,0,0,0,0,0,0,0.251068696,0.185362632,0.185362632,0,0,0,0,41.7766802,0,0,0,0,0,0,0,0.200787567,0.200787567,0.200787567,0,0,0,0,41.1047597,0,0,0,0,0,0,0,0.269398565,0.269398565,0.269398565,0,0,0,0,41.1047597,0,0,0,0,0,0,0,0,0,0.200787567,0.200787567,0.200787567,0,0,0,0,0,0,0,0,0,0,0,39.4732,0
1/11/2019 0:00,24,20,6.93016,44.572,47.1028,0,0,0,0,0,0,0.251113622,0.185399012,0.185399012,0,0,0,0,41.185,0,0,0,0,0,0,0,0.200832548,0.200832548,0.200832548,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269425999,0.269425999,0.269425999,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.200832548,0.200832548,0.200832548,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
1/11/2019 1:00,23,19,6.86562,44.5351,47.0947,0,0,0,0,0,0,0.250887887,0.185192141,0.185192141,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200538608,0.200538608,0.200538608,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200538608,0.200538608,0.200538608,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/11/2019 2:00,23,19,6.86562,44.7484,47.1001,0,0,0,0,0,0,0.251962404,0.186159597,0.186159597,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/11/2019 3:00,23,19,6.86562,44.5879,47.1028,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/11/2019 4:00,23,19,6.86562,44.5839,47.1028,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/11/2019 5:00,24,20,10.1669,44.5839,47.1028,0,0,0,0,0,0,0.253352755,0.187411661,0.187411661,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269475172,0.269475172,0.269475172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/11/2019 6:00,24,21,14.3377,44.5839,47.1028,0,0,0,0,0,0,0.253678363,0.187704713,0.187704713,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269480671,0.269480671,0.269480671,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/11/2019 7:00,23,20,14.3377,44.6787,47.1484,0,0,0,0,0,0,0.254517069,0.188480884,0.188480884,0,0,0,0,42.288,0,0,0,0,0,0,0,0.205145067,0.205145067,0.205145067,0,0,0,0,41.6588,0,0,0,0,0,0,0,0.269355548,0.269355548,0.269355548,0,0,0,0,41.6588,0,0,0,0,0,0,0,0,0,0.205145067,0.205145067,0.205145067,0,0,0,0,0,0,0,0,0,0,0,40.1612,0
1/11/2019 8:00,23,20,14.3377,44.6626,47.1647,0,0,0,0,0,0,0.251579335,0.185839529,0.185839529,0,0,0,0,44.21562,0,0,0,0,0,0,0,0.201477113,0.201477113,0.201477113,0,0,0,0,43.537614,0,0,0,0,0,0,0,0.269290188,0.269290188,0.269290188,0,0,0,0,43.537614,0,0,0,0,0,0,0,0,0,0.201477113,0.201477113,0.201477113,0,0,0,0,0,0,0,0,0,0,0,42.375352,0
1/11/2019 9:00,23,21,15.5695,44.7174,47.205,0,0,0,0,0,0,0.25183789,0.186091575,0.186091575,0,0,0,0,48.186381,0,0,0,0,0,0,0,0.201855602,0.201855602,0.201855602,0,0,0,0,48.236196,0,0,0,0,0,0,0,0.269165634,0.269165634,0.269165634,0,0,0,0,48.236196,0,0,0,0,0,0,0,0,0,0.201855602,0.201855602,0.201855602,0,0,0,0,0,0,0,0,0,0,0,47.75383404,0
1/11/2019 10:00,25,22,15.5695,44.7029,47.2133,0,0,0,0,0,0,0.25175329,0.186021859,0.186021859,0,0,0,0,50.58037,0,0,0,0,0,0,0,0.20176759,0.20176759,0.20176759,0,0,0,0,50.57576,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,50.57576,0,0,0,0,0,0,0,0,0,0.20176759,0.20176759,0.20176759,0,0,0,0,0,0,0,0,0,0,0,50.56179,0
1/11/2019 11:00,25,23,18.8345,44.702,47.216,0,0,0,0,0,0,0.251733364,0.186006384,0.186006384,0,0,0,0,51.56113,0,0,0,0,0,0,0,0.20174951,0.20174951,0.20174951,0,0,0,0,51.55643,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.55643,0,0,0,0,0,0,0,0,0,0.20174951,0.20174951,0.20174951,0,0,0,0,0,0,0,0,0,0,0,51.54188,0
1/11/2019 12:00,26,24,20.7408,44.7134,47.2241,0,0,0,0,0,0,0.251773455,0.186045789,0.186045789,0,0,0,0,52.81195,0,0,0,0,0,0,0,0.201809081,0.201809081,0.201809081,0,0,0,0,52.80719,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,52.80719,0,0,0,0,0,0,0,0,0,0.201809081,0.201809081,0.201809081,0,0,0,0,0,0,0,0,0,0,0,52.79214,0
1/11/2019 13:00,27,25,20.7408,44.7083,47.2242,0,0,0,0,0,0,0.251756334,0.186031203,0.186031203,0,0,0,0,53.24684,0,0,0,0,0,0,0,0.201789931,0.201789931,0.201789931,0,0,0,0,53.24184,0,0,0,0,0,0,0,0.269078207,0.269078207,0.269078207,0,0,0,0,53.24184,0,0,0,0,0,0,0,0,0,0.201789931,0.201789931,0.201789931,0,0,0,0,0,0,0,0,0,0,0,53.22641,0
1/11/2019 14:00,29,27,24.1689,44.7083,47.2242,0,0,0,0,0,0,0.251715674,0.185992883,0.185992883,0,0,0,0,53.01746,0,0,0,0,0,0,0,0.201734126,0.201734126,0.201734126,0,0,0,0,53.01254,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,53.01254,0,0,0,0,0,0,0,0,0,0.201734126,0.201734126,0.201734126,0,0,0,0,0,0,0,0,0,0,0,52.99745,0
1/11/2019 15:00,32,30,27.902,44.652,47.192,0,0,0,0,0,0,0.251409546,0.185702094,0.185702094,0,0,0,0,48.84085,0,0,0,0,0,0,0,0.201307367,0.201307367,0.201307367,0,0,0,0,48.83636,0,0,0,0,0,0,0,0.269186037,0.269186037,0.269186037,0,0,0,0,48.83636,0,0,0,0,0,0,0,0,0,0.201307367,0.201307367,0.201307367,0,0,0,0,0,0,0,0,0,0,0,48.82302,0
1/11/2019 16:00,32,30,27.902,44.6758,47.1918,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,49.12657,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,49.12278,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.12278,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,49.11118,0
1/11/2019 17:00,34,32,29.8112,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,49.70739,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,49.70339,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.70339,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,49.69137,0
1/11/2019 18:00,35,33,31.0438,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,49.97298,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,49.96901,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.96901,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,49.95703,0
1/11/2019 19:00,36,34,29.8112,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.59498,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.59104,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.59104,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.57903,0
1/11/2019 20:00,34,32,29.7389,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.90159,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.89761,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.89761,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.88539,0
1/11/2019 21:00,34,33,30.9712,44.5825,47.1462,0,0,0,0,0,0,0.251074357,0.185380941,0.185380941,0,0,0,0,46.38564,0,0,0,0,0,0,0,0.200831915,0.200831915,0.200831915,0,0,0,0,45.63842,0,0,0,0,0,0,0,0.269310955,0.269310955,0.269310955,0,0,0,0,45.63842,0,0,0,0,0,0,0,0,0,0.200831915,0.200831915,0.200831915,0,0,0,0,0,0,0,0,0,0,0,43.74623,0
1/11/2019 22:00,31,29,26.3381,44.5945,47.1298,0,0,0,0,0,0,0.251231774,0.185517095,0.185517095,0,0,0,0,44.113604,0,0,0,0,0,0,0,0.201013959,0.201013959,0.201013959,0,0,0,0,43.439438,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,43.439438,0,0,0,0,0,0,0,0,0,0.201013959,0.201013959,0.201013959,0,0,0,0,0,0,0,0,0,0,0,41.829785,0
1/11/2019 23:00,30,29,26.3381,44.5814,47.1163,0,0,0,0,0,0,0.251157715,0.185444523,0.185444523,0,0,0,0,43.15278,0,0,0,0,0,0,0,0.200904326,0.200904326,0.200904326,0,0,0,0,42.477256,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,42.477256,0,0,0,0,0,0,0,0,0,0.200904326,0.200904326,0.200904326,0,0,0,0,0,0,0,0,0,0,0,40.794937,0
1/12/2019 0:00,28,27,24.753,44.5786,47.1082,0,0,0,0,0,0,0.251164841,0.185447643,0.185447643,0,0,0,0,42.196806,0,0,0,0,0,0,0,0.200903991,0.200903991,0.200903991,0,0,0,0,41.496219,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.496219,0,0,0,0,0,0,0,0,0,0.200903991,0.200903991,0.200903991,0,0,0,0,0,0,0,0,0,0,0,39.870748,0
1/12/2019 1:00,27,25,21.3878,44.5688,47.1001,0,0,0,0,0,0,0.251121957,0.185405701,0.185405701,0,0,0,0,41.343558,0,0,0,0,0,0,0,0.200840723,0.200840723,0.200840723,0,0,0,0,40.6624411,0,0,0,0,0,0,0,0.269431489,0.269431489,0.269431489,0,0,0,0,40.6624411,0,0,0,0,0,0,0,0,0,0.200840723,0.200840723,0.200840723,0,0,0,0,0,0,0,0,0,0,0,39.0254103,0
1/12/2019 2:00,26,24,18.5595,44.5945,47.1054,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1264256,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/12/2019 3:00,26,24,19.5675,44.5868,47.1055,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/12/2019 4:00,26,24,19.5675,44.5868,47.1055,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/12/2019 5:00,26,24,18.5595,44.5868,47.1055,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/12/2019 6:00,26,24,18.5595,44.5868,47.1055,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/12/2019 7:00,26,24,19.5675,44.6757,47.1484,0,0,0,0,0,0,0.253835572,0.187866438,0.187866438,0,0,0,0,42.778362,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,42.092037,0,0,0,0,0,0,0,0.269350072,0.269350072,0.269350072,0,0,0,0,42.092037,0,0,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,0,0,0,0,0,0,0,40.477862,0
1/12/2019 8:00,27,25,22.3472,44.6477,47.1567,0,0,0,0,0,0,0.251527006,0.185790679,0.185790679,0,0,0,0,44.541011,0,0,0,0,0,0,0,0.201406548,0.201406548,0.201406548,0,0,0,0,43.862871,0,0,0,0,0,0,0,0.269301116,0.269301116,0.269301116,0,0,0,0,43.862871,0,0,0,0,0,0,0,0,0,0.201406548,0.201406548,0.201406548,0,0,0,0,0,0,0,0,0,0,0,42.440774,0
1/12/2019 9:00,29,27,23.2734,44.6975,47.1889,0,0,0,0,0,0,0.251660204,0.185921497,0.185921497,0,0,0,0,46.61702,0,0,0,0,0,0,0,0.201604333,0.201604333,0.201604333,0,0,0,0,45.95634,0,0,0,0,0,0,0,0.269230431,0.269230431,0.269230431,0,0,0,0,45.95634,0,0,0,0,0,0,0,0,0,0.201604333,0.201604333,0.201604333,0,0,0,0,0,0,0,0,0,0,0,45.4967766,0
1/12/2019 10:00,32,28,22.4174,44.6487,47.1757,0,0,0,0,0,0,0.251519926,0.185795001,0.185795001,0,0,0,0,46.92281,0,0,0,0,0,0,0,0.201427726,0.201427726,0.201427726,0,0,0,0,46.32521,0,0,0,0,0,0,0,0.269230159,0.269230159,0.269230159,0,0,0,0,46.32521,0,0,0,0,0,0,0,0,0,0.201427726,0.201427726,0.201427726,0,0,0,0,0,0,0,0,0,0,0,46.31397,0
1/12/2019 11:00,33,29,22.4174,44.6643,47.1783,0,0,0,0,0,0,0.251556512,0.185829648,0.185829648,0,0,0,0,47.442,0,0,0,0,0,0,0,0.201478442,0.201478442,0.201478442,0,0,0,0,47.04075,0,0,0,0,0,0,0,0.269219258,0.269219258,0.269219258,0,0,0,0,47.04075,0,0,0,0,0,0,0,0,0,0.201478442,0.201478442,0.201478442,0,0,0,0,0,0,0,0,0,0,0,47.02981,0
1/12/2019 12:00,34,30,22.4174,44.6718,47.1836,0,0,0,0,0,0,0.25159071,0.185862962,0.185862962,0,0,0,0,48.0554,0,0,0,0,0,0,0,0.201528455,0.201528455,0.201528455,0,0,0,0,48.09799,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.09799,0,0,0,0,0,0,0,0,0,0.201528455,0.201528455,0.201528455,0,0,0,0,0,0,0,0,0,0,0,48.0866,0
1/12/2019 13:00,35,30,20.6021,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,48.10878,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,48.1024,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.1024,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,48.09077,0
1/12/2019 14:00,36,30,20.6716,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,48.10823,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,48.10196,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.10196,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,48.09037,0
1/12/2019 15:00,35,30,21.5976,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,48.10822,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,48.10196,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.10196,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,48.09037,0
1/12/2019 16:00,35,30,20.6716,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,48.10822,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,48.10196,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.10196,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,48.09037,0
1/12/2019 17:00,34,29,17.6414,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,47.89598,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,47.78475,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,47.78475,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,47.77315,0
1/12/2019 18:00,32,27,16.6012,44.6724,47.1864,0,0,0,0,0,0,0.251596424,0.18586976,0.18586976,0,0,0,0,47.94981,0,0,0,0,0,0,0,0.20154027,0.20154027,0.20154027,0,0,0,0,47.95219,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,47.95219,0,0,0,0,0,0,0,0,0,0.20154027,0.20154027,0.20154027,0,0,0,0,0,0,0,0,0,0,0,47.94045,0
1/12/2019 19:00,31,26,15.4347,44.6844,47.1944,0,0,0,0,0,0,0.251664914,0.185935611,0.185935611,0,0,0,0,49.05638,0,0,0,0,0,0,0,0.201637966,0.201637966,0.201637966,0,0,0,0,49.05232,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.05232,0,0,0,0,0,0,0,0,0,0.201637966,0.201637966,0.201637966,0,0,0,0,0,0,0,0,0,0,0,49.03999,0
1/12/2019 20:00,30,25,14.2036,44.7143,47.2159,0,0,0,0,0,0,0.251800779,0.186067162,0.186067162,0,0,0,0,51.79561,0,0,0,0,0,0,0,0.2018343,0.2018343,0.2018343,0,0,0,0,51.79123,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,51.79123,0,0,0,0,0,0,0,0,0,0.2018343,0.2018343,0.2018343,0,0,0,0,0,0,0,0,0,0,0,51.7774,0
1/12/2019 21:00,29,24,12.9668,44.5618,47.1463,0,0,0,0,0,0,0.250990263,0.185307614,0.185307614,0,0,0,0,44.866411,0,0,0,0,0,0,0,0.200732984,0.200732984,0.200732984,0,0,0,0,44.128115,0,0,0,0,0,0,0,0.269294286,0.269294286,0.269294286,0,0,0,0,44.128115,0,0,0,0,0,0,0,0,0,0.200732984,0.200732984,0.200732984,0,0,0,0,0,0,0,0,0,0,0,42.662751,0
1/12/2019 22:00,29,24,12.9668,44.6122,47.1379,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,43.74966,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,43.040578,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.040578,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,41.370369,0
1/12/2019 23:00,28,24,12.9668,44.6151,47.1351,0,0,0,0,0,0,0.251313523,0.185591609,0.185591609,0,0,0,0,43.382542,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,42.708366,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.708366,0,0,0,0,0,0,0,0,0,0.201119198,0.201119198,0.201119198,0,0,0,0,0,0,0,0,0,0,0,41.073804,0
1/13/2019 0:00,27,23,12.9668,44.6123,47.1324,0,0,0,0,0,0,0.251295426,0.185573636,0.185573636,0,0,0,0,42.991648,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,42.318142,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.318142,0,0,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,0,0,0,0,0,0,0,40.701386,0
1/13/2019 1:00,27,23,12.9668,44.5974,47.1244,0,0,0,0,0,0,0.251251982,0.185532018,0.185532018,0,0,0,0,42.603161,0,0,0,0,0,0,0,0.201030128,0.201030128,0.201030128,0,0,0,0,41.929394,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,41.929394,0,0,0,0,0,0,0,0,0,0.201030128,0.201030128,0.201030128,0,0,0,0,0,0,0,0,0,0,0,40.263038,0
