Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
1/13/2019 2:00,26,23,14.2708,44.6007,47.1217,0,0,0,0,0,0,0.251248327,0.185527068,0.185527068,0,0,0,0,42.321306,0,0,0,0,0,0,0,0.201020867,0.201020867,0.201020867,0,0,0,0,41.647184,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,41.647184,0,0,0,0,0,0,0,0,0,0.201020867,0.201020867,0.201020867,0,0,0,0,0,0,0,0,0,0,0,39.97964,0
1/13/2019 3:00,26,23,14.2708,44.5978,47.119,0,0,0,0,0,0,0.251147811,0.185432285,0.185432285,0,0,0,0,41.696818,0,0,0,0,0,0,0,0.200882524,0.200882524,0.200882524,0,0,0,0,41.021273,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.021273,0,0,0,0,0,0,0,0,0,0.200882524,0.200882524,0.200882524,0,0,0,0,0,0,0,0,0,0,0,39.3489771,0
1/13/2019 4:00,26,23,14.2708,44.5948,47.1163,0,0,0,0,0,0,0.251151856,0.185433451,0.185433451,0,0,0,0,41.2652436,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,40.5883637,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5883637,0,0,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
1/13/2019 5:00,25,22,14.2708,44.5982,47.1162,0,0,0,0,0,0,0.250985483,0.185280975,0.185280975,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200664001,0.200664001,0.200664001,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/13/2019 6:00,25,22,14.2708,44.5919,47.1136,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/13/2019 7:00,25,22,14.2708,44.6811,47.1565,0,0,0,0,0,0,0.252858149,0.186985033,0.186985033,0,0,0,0,42.799173,0,0,0,0,0,0,0,0.203064042,0.203064042,0.203064042,0,0,0,0,42.129161,0,0,0,0,0,0,0,0.269344872,0.269344872,0.269344872,0,0,0,0,42.129161,0,0,0,0,0,0,0,0,0,0.203064042,0.203064042,0.203064042,0,0,0,0,0,0,0,0,0,0,0,40.468584,0
1/13/2019 8:00,26,23,15.5022,44.6605,47.1674,0,0,0,0,0,0,0.251572315,0.185834022,0.185834022,0,0,0,0,44.626995,0,0,0,0,0,0,0,0.201470587,0.201470587,0.201470587,0,0,0,0,43.949794,0,0,0,0,0,0,0,0.269284726,0.269284726,0.269284726,0,0,0,0,43.949794,0,0,0,0,0,0,0,0,0,0.201470587,0.201470587,0.201470587,0,0,0,0,0,0,0,0,0,0,0,42.94062,0
1/13/2019 9:00,27,24,17.7779,44.7112,47.2024,0,0,0,0,0,0,0.251662624,0.185925325,0.185925325,0,0,0,0,46.44442,0,0,0,0,0,0,0,0.201612002,0.201612002,0.201612002,0,0,0,0,46.062777,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,46.062777,0,0,0,0,0,0,0,0,0,0.201612002,0.201612002,0.201612002,0,0,0,0,0,0,0,0,0,0,0,45.60214923,0
1/13/2019 10:00,29,26,19.8438,44.6913,47.2052,0,0,0,0,0,0,0.251809687,0.186071057,0.186071057,0,0,0,0,50.63261,0,0,0,0,0,0,0,0.201833901,0.201833901,0.201833901,0,0,0,0,50.66087,0,0,0,0,0,0,0,0.26913302,0.26913302,0.26913302,0,0,0,0,50.66087,0,0,0,0,0,0,0,0,0,0.201833901,0.201833901,0.201833901,0,0,0,0,0,0,0,0,0,0,0,50.64802,0
1/13/2019 11:00,31,28,21.7363,44.6659,47.1918,0,0,0,0,0,0,0.251507237,0.185790994,0.185790994,0,0,0,0,48.65559,0,0,0,0,0,0,0,0.201432644,0.201432644,0.201432644,0,0,0,0,48.65115,0,0,0,0,0,0,0,0.269180867,0.269180867,0.269180867,0,0,0,0,48.65115,0,0,0,0,0,0,0,0,0,0.201432644,0.201432644,0.201432644,0,0,0,0,0,0,0,0,0,0,0,48.63794,0
1/13/2019 12:00,38,34,27.2732,44.6565,47.181,0,0,0,0,0,0,0.251501507,0.185781717,0.185781717,0,0,0,0,49.24176,0,0,0,0,0,0,0,0.20141388,0.20141388,0.20141388,0,0,0,0,48.92197,0,0,0,0,0,0,0,0.269208089,0.269208089,0.269208089,0,0,0,0,48.92197,0,0,0,0,0,0,0,0,0,0.20141388,0.20141388,0.20141388,0,0,0,0,0,0,0,0,0,0,0,48.91061,0
1/13/2019 13:00,40,35,27.9733,44.6697,47.1837,0,0,0,0,0,0,0.25157033,0.185844579,0.185844579,0,0,0,0,49.67459,0,0,0,0,0,0,0,0.201502781,0.201502781,0.201502781,0,0,0,0,49.56214,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,49.56214,0,0,0,0,0,0,0,0,0,0.201502781,0.201502781,0.201502781,0,0,0,0,0,0,0,0,0,0,0,49.55101,0
1/13/2019 14:00,41,37,31.1161,44.6677,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,51.49821,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,51.38678,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,51.38678,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,51.37534,0
1/13/2019 15:00,42,38,31.709,44.6724,47.1864,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,54.40237,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,54.43797,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,54.43797,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,54.42788,0
1/13/2019 16:00,43,39,33.7718,44.6704,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,59.41133,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,59.40921,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,59.40921,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,59.40084,0
1/13/2019 17:00,43,40,36.5638,44.6704,47.1864,0,0,0,0,0,0,0.251558724,0.185834932,0.185834932,0,0,0,0,66.2746,0,0,0,0,0,0,0,0.201490469,0.201490469,0.201490469,0,0,0,0,66.274,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,66.274,0,0,0,0,0,0,0,0,0,0.201490469,0.201490469,0.201490469,0,0,0,0,0,0,0,0,0,0,0,66.2678,0
1/13/2019 18:00,43,40,36.5638,44.6704,47.1864,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,66.2415,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,66.2405,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,66.2405,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,66.2368,0
1/13/2019 19:00,44,41,37.5536,44.6704,47.1864,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,80.671,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,80.6738,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,80.6738,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,79.867062,0
1/13/2019 20:00,45,43,40.9376,49.8214,47.1864,0,0,0,0,0,0,0.28921911,0.220003284,0.220003284,0,0,0,0,55.0062,0,0,0,0,0,0,0,0.248296098,0.248296098,0.248296098,0,0,0,0,55.24385,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,65.89146,0,0,0,2715310,0,0,0,0.215797,0,0.166528165,0.248640503,0.248640503,37.68129933,0,0,0,0,0,0,0,0,0,2715310,54.6914115,0.449246337
1/13/2019 21:00,46,44,41.8571,50.6918,47.1515,0,0,0,0,0,0,0.30057435,0.230351936,0.230351936,0,0,0,0,52.81785,0,0,0,0,0,0,0,0.26198188,0.26198188,0.26198188,0,0,0,0,52.839,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,60.59481,0,0,0,2198690,0,0,0,0.147202,0,0.196493432,0.257939023,0.257939023,36.00234531,0,0,0,0,0,0,0,0,0,2198690,52.31061,0.530027109
1/13/2019 22:00,46,44,42.22,50.6275,47.1459,0,0,0,0,0,0,0.29992136,0.229752463,0.229752463,0,0,0,0,52.41201,0,0,0,0,0,0,0,0.261140173,0.261140173,0.261140173,0,0,0,0,52.39882,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,59.99882,0,0,0,2110040,0,0,0,0.141268,0,0.198065651,0.257286549,0.257286549,34.82720387,0,0,0,0,0,0,0,0,0,2110040,95.52941387,0.543284946
1/13/2019 23:00,48,45,42.1336,51.5845,47.1432,0,0,0,0,0,0,0.308143708,0.237269166,0.237269166,0,0,0,0,50.98378,0,0,0,0,0,0,0,0.271122772,0.271122772,0.271122772,0,0,0,0,50.97888,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,57.11826,0,0,0,2052200,0,0,0,0.137397,0,0.208327943,0.267519445,0.267519445,35.62755045,0,0,0,0,0,0,0,0,0,2052200,95.66020045,0.559361858
1/14/2019 0:00,48,45,42.1336,51.5984,47.1405,0,0,0,0,0,0,0.308383592,0.237486856,0.237486856,0,0,0,0,50.94823,0,0,0,0,0,0,0,0.271382036,0.271382036,0.271382036,0,0,0,0,50.94165,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.40406,0,0,0,1994530,0,0,0,0.133536,0,0.209894572,0.26765347,0.26765347,34.88675172,0,0,0,0,0,0,0,0,0,1994530,94.84218172,0.570613719
1/14/2019 1:00,51,48,45.4088,54.5062,46.9325,0,0,0,0,0,0,0.336420326,0.263104827,0.263104827,0,0,0,0,49.35738,0,0,0,0,0,0,0,0.304917853,0.304917853,0.304917853,0,0,0,0,49.39103,0,0,0,0,0,0,0,0.361466065,0.361466065,0.361466065,0,0,0,0,51.83085,0,0,0,1893830,0,0,0,0.126833,0,0.242369927,0.301726945,0.301726945,38.2506199,0,0,0,0,0,0,0,0,0,1893830,96.1680299,0.609355834
1/14/2019 2:00,51,48,45.4088,54.5502,46.9297,0,0,0,0,0,0,0.33740778,0.264011484,0.264011484,0,0,0,0,49.88194,0,0,0,0,0,0,0,0.306005334,0.306005334,0.306005334,0,0,0,0,49.8786,0,0,0,0,0,0,0,0.363551692,0.363551692,0.363551692,0,0,0,0,53.81646,0,0,0,1850220,0,0,0,0.123913,0,0.24407713,0.30228699,0.30228699,37.63303233,0,0,0,0,0,0,0,0,0,1850220,96.23486233,0.624151911
1/14/2019 3:00,53,50,47.6124,56.4862,46.5297,0,0,0,0,0,0,0.359126401,0.283805007,0.283805007,0,0,0,0,49.27592,0,0,0,0,0,0,0,0.33146531,0.33146531,0.33146531,0,0,0,0,49.29798,0,0,0,0,0,0,0,0.40378124,0.40378124,0.40378124,0,0,0,0,51.48738,0,0,0,1878770,0,0,0,0.125918,0,0.266024312,0.328125177,0.328125177,41.6498748,0,0,0,0,0,0,0,0,0,1878770,99.5261148,0.635688976
1/14/2019 4:00,54,49,44.6034,55.5581,46.327,0,0,0,0,0,0,0.350456768,0.275715782,0.275715782,0,0,0,0,49.88725,0,0,0,0,0,0,0,0.320882966,0.320882966,0.320882966,0,0,0,0,49.8728,0,0,0,0,0,0,0,0.386922091,0.386922091,0.386922091,0,0,0,0,54.06022,0,0,0,1835730,0,0,0,0.123087,0,0.257191596,0.316853514,0.316853514,39.34452736,0,0,0,0,0,0,0,0,0,1835730,97.96429736,0.640383699
1/14/2019 5:00,48,40,30.1447,45.0052,47.1243,0,0,0,0,0,0,0.253957999,0.187974547,0.187974547,0,0,0,0,68.622,0,0,0,0,0,0,0,0.204438228,0.204438228,0.204438228,0,0,0,0,64.1161,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,60.49811,0,0,0,0,0,0,0,0,0,0.204442636,0.204442636,0.204442636,0,0,0,0,0,0,0,0,0,0,0,53.02294,0
1/14/2019 6:00,45,38,28.2209,44.6068,47.1243,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,46.88264,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,46.04496,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,46.04496,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,44.33579,0
1/14/2019 7:00,44,37,26.9158,44.6978,47.1726,0,0,0,0,0,0,0.251747956,0.185998146,0.185998146,0,0,0,0,49.02515,0,0,0,0,0,0,0,0.201707819,0.201707819,0.201707819,0,0,0,0,48.33487,0,0,0,0,0,0,0,0.269247063,0.269247063,0.269247063,0,0,0,0,48.33487,0,0,0,0,0,0,0,0,0,0.201707819,0.201707819,0.201707819,0,0,0,0,0,0,0,0,0,0,0,48.22843,0
1/14/2019 8:00,43,35,23.0615,44.676,47.1836,0,0,0,0,0,0,0.251642252,0.185909416,0.185909416,0,0,0,0,49.59936,0,0,0,0,0,0,0,0.201593269,0.201593269,0.201593269,0,0,0,0,49.53075,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,49.53075,0,0,0,0,0,0,0,0,0,0.201593269,0.201593269,0.201593269,0,0,0,0,0,0,0,0,0,0,0,49.0354425,0
1/14/2019 9:00,43,35,23.957,44.6771,47.189,0,0,0,0,0,0,0.251597081,0.185870353,0.185870353,0,0,0,0,50.06857,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,50.07078,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,50.07078,0,0,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,0,0,0,0,0,0,0,50.05923,0
1/14/2019 10:00,43,36,24.753,44.6778,47.1918,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,51.31282,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,51.30899,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,51.30899,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,51.29737,0
1/14/2019 11:00,43,35,22.2768,44.6805,47.1945,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,51.25447,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,51.25055,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,51.25055,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,51.2384,0
1/14/2019 12:00,42,34,19.498,44.7012,47.2079,0,0,0,0,0,0,0.251696126,0.18596705,0.18596705,0,0,0,0,52.11923,0,0,0,0,0,0,0,0.201686497,0.201686497,0.201686497,0,0,0,0,52.11514,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.11514,0,0,0,0,0,0,0,0,0,0.201686497,0.201686497,0.201686497,0,0,0,0,0,0,0,0,0,0,0,52.1024,0
1/14/2019 13:00,42,34,19.6369,44.727,47.2294,0,0,0,0,0,0,0.251830353,0.186097079,0.186097079,0,0,0,0,55.68158,0,0,0,0,0,0,0,0.201880621,0.201880621,0.201880621,0,0,0,0,55.67778,0,0,0,0,0,0,0,0.269084172,0.269084172,0.269084172,0,0,0,0,55.67778,0,0,0,0,0,0,0,0,0,0.201880621,0.201880621,0.201880621,0,0,0,0,0,0,0,0,0,0,0,55.66499,0
1/14/2019 14:00,43,34,18.5595,44.735,47.243,0,0,0,0,0,0,0.251836241,0.186107344,0.186107344,0,0,0,0,58.20598,0,0,0,0,0,0,0,0.201901925,0.201901925,0.201901925,0,0,0,0,58.20124,0,0,0,0,0,0,0,0.269051383,0.269051383,0.269051383,0,0,0,0,58.20124,0,0,0,0,0,0,0,0,0,0.201901925,0.201901925,0.201901925,0,0,0,0,0,0,0,0,0,0,0,58.18604,0
1/14/2019 15:00,43,34,19.5675,44.7228,47.2404,0,0,0,0,0,0,0.251789216,0.18606496,0.18606496,0,0,0,0,58.23737,0,0,0,0,0,0,0,0.201842821,0.201842821,0.201842821,0,0,0,0,58.23203,0,0,0,0,0,0,0,0.269051112,0.269051112,0.269051112,0,0,0,0,58.23203,0,0,0,0,0,0,0,0,0,0.201842821,0.201842821,0.201842821,0,0,0,0,0,0,0,0,0,0,0,58.21564,0
1/14/2019 16:00,42,33,17.5041,44.6934,47.2216,0,0,0,0,0,0,0.25163991,0.185922937,0.185922937,0,0,0,0,54.04082,0,0,0,0,0,0,0,0.201634215,0.201634215,0.201634215,0,0,0,0,54.03586,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,54.03586,0,0,0,0,0,0,0,0,0,0.201634215,0.201634215,0.201634215,0,0,0,0,0,0,0,0,0,0,0,54.02086,0
1/14/2019 17:00,40,32,16.3965,44.6829,47.2081,0,0,0,0,0,0,0.251596123,0.185877699,0.185877699,0,0,0,0,51.76359,0,0,0,0,0,0,0,0.201562949,0.201562949,0.201562949,0,0,0,0,51.75906,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,51.75906,0,0,0,0,0,0,0,0,0,0.201562949,0.201562949,0.201562949,0,0,0,0,0,0,0,0,0,0,0,51.74543,0
1/14/2019 18:00,39,31,15.2991,44.6921,47.208,0,0,0,0,0,0,0.251676206,0.185950721,0.185950721,0,0,0,0,51.82305,0,0,0,0,0,0,0,0.201666012,0.201666012,0.201666012,0,0,0,0,51.81882,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,51.81882,0,0,0,0,0,0,0,0,0,0.201666012,0.201666012,0.201666012,0,0,0,0,0,0,0,0,0,0,0,51.80544,0
1/14/2019 19:00,38,30,16.4649,44.6829,47.2026,0,0,0,0,0,0,0.251615378,0.185893428,0.185893428,0,0,0,0,50.66479,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,50.66045,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,50.66045,0,0,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,0,0,0,0,0,0,0,50.64711,0
1/14/2019 20:00,37,30,16.4649,44.6867,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,50.4576,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,50.45341,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,50.45341,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,50.44048,0
1/14/2019 21:00,36,29,15.2991,44.5872,47.1516,0,0,0,0,0,0,0.251124931,0.185429847,0.185429847,0,0,0,0,45.85179,0,0,0,0,0,0,0,0.200904949,0.200904949,0.200904949,0,0,0,0,45.10993,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,45.10993,0,0,0,0,0,0,0,0,0,0.200904949,0.200904949,0.200904949,0,0,0,0,0,0,0,0,0,0,0,43.74201,0
1/14/2019 22:00,35,28,15.2991,44.6068,47.1379,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,44.494617,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,43.821579,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.821579,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,42.092412,0
1/14/2019 23:00,34,28,15.367,44.5974,47.1271,0,0,0,0,0,0,0.251226145,0.185510368,0.185510368,0,0,0,0,43.625771,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,42.949861,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,42.949861,0,0,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,0,0,0,0,0,0,0,41.306323,0
1/15/2019 0:00,33,27,14.1363,44.5912,47.119,0,0,0,0,0,0,0.251216212,0.185498105,0.185498105,0,0,0,0,42.88955,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,42.213783,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.213783,0,0,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,0,0,0,0,0,0,0,40.560798,0
1/15/2019 1:00,32,26,11.4478,44.6072,47.1216,0,0,0,0,0,0,0.251118816,0.185405309,0.185405309,0,0,0,0,41.940525,0,0,0,0,0,0,0,0.200843643,0.200843643,0.200843643,0,0,0,0,41.262995,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.262995,0,0,0,0,0,0,0,0,0,0.200843643,0.200843643,0.200843643,0,0,0,0,0,0,0,0,0,0,0,39.587408,0
1/15/2019 2:00,31,25,11.4478,44.5978,47.119,0,0,0,0,0,0,0.251043885,0.185334468,0.185334468,0,0,0,0,41.3011805,0,0,0,0,0,0,0,0.200739966,0.200739966,0.200739966,0,0,0,0,40.619375,0,0,0,0,0,0,0,0.26943698,0.26943698,0.26943698,0,0,0,0,40.619375,0,0,0,0,0,0,0,0,0,0.200739966,0.200739966,0.200739966,0,0,0,0,0,0,0,0,0,0,0,38.98156531,0
1/15/2019 3:00,31,25,11.3811,44.5948,47.1163,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1515779,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/15/2019 4:00,31,25,11.4478,44.5982,47.1162,0,0,0,0,0,0,0.251962404,0.186159597,0.186159597,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/15/2019 5:00,31,25,9.96913,44.5919,47.1136,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/15/2019 6:00,31,25,9.96913,44.5954,47.1135,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/15/2019 7:00,31,25,9.96913,44.6812,47.1565,0,0,0,0,0,0,0.253835572,0.187866438,0.187866438,0,0,0,0,42.920193,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,42.246811,0,0,0,0,0,0,0,0.269350072,0.269350072,0.269350072,0,0,0,0,42.246811,0,0,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,0,0,0,0,0,0,0,40.573443,0
1/15/2019 8:00,31,25,11.4478,44.6653,47.1701,0,0,0,0,0,0,0.25158546,0.185845879,0.185845879,0,0,0,0,44.91878,0,0,0,0,0,0,0,0.201487148,0.201487148,0.201487148,0,0,0,0,44.240216,0,0,0,0,0,0,0,0.269284726,0.269284726,0.269284726,0,0,0,0,44.240216,0,0,0,0,0,0,0,0,0,0.201487148,0.201487148,0.201487148,0,0,0,0,0,0,0,0,0,0,0,43.169174,0
1/15/2019 9:00,31,25,11.5144,44.7136,47.2051,0,0,0,0,0,0,0.251679952,0.185941779,0.185941779,0,0,0,0,46.688411,0,0,0,0,0,0,0,0.20163614,0.20163614,0.20163614,0,0,0,0,46.471375,0,0,0,0,0,0,0,0.269214082,0.269214082,0.269214082,0,0,0,0,46.471375,0,0,0,0,0,0,0,0,0,0.20163614,0.20163614,0.20163614,0,0,0,0,0,0,0,0,0,0,0,46.00666125,0
1/15/2019 10:00,29,25,15.4347,44.666,47.1918,0,0,0,0,0,0,0.251617059,0.185888334,0.185888334,0,0,0,0,47.58053,0,0,0,0,0,0,0,0.20156615,0.20156615,0.20156615,0,0,0,0,47.60104,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,47.60104,0,0,0,0,0,0,0,0,0,0.20156615,0.20156615,0.20156615,0,0,0,0,0,0,0,0,0,0,0,47.58909,0
1/15/2019 11:00,29,24,11.5144,44.6614,47.1837,0,0,0,0,0,0,0.251540753,0.185817899,0.185817899,0,0,0,0,47.00742,0,0,0,0,0,0,0,0.201465519,0.201465519,0.201465519,0,0,0,0,46.899009,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,46.899009,0,0,0,0,0,0,0,0,0,0.201465519,0.201465519,0.201465519,0,0,0,0,0,0,0,0,0,0,0,46.887139,0
1/15/2019 12:00,30,25,12.9,44.6724,47.1864,0,0,0,0,0,0,0.251578445,0.185852721,0.185852721,0,0,0,0,47.30112,0,0,0,0,0,0,0,0.201515313,0.201515313,0.201515313,0,0,0,0,47.30316,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,47.30316,0,0,0,0,0,0,0,0,0,0.201515313,0.201515313,0.201515313,0,0,0,0,0,0,0,0,0,0,0,47.29149,0
1/15/2019 13:00,31,25,11.5144,44.6751,47.1891,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,47.60672,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,47.60279,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,47.60279,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,47.59089,0
1/15/2019 14:00,31,25,11.5144,44.6731,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,47.83221,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,47.82819,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,47.82819,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,47.8162,0
1/15/2019 15:00,32,26,11.5144,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,48.03664,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,48.03261,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.03261,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,48.02058,0
1/15/2019 16:00,32,25,8.44835,44.6778,47.1918,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,47.83324,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,47.82931,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,47.82931,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,47.8172,0
1/15/2019 17:00,31,24,6.73595,44.6758,47.1918,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,47.99155,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,47.98753,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,47.98753,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,47.97524,0
1/15/2019 18:00,30,24,6.73595,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,47.99283,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,47.98879,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,47.98879,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,47.97655,0
1/15/2019 19:00,29,23,4.87538,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,47.82254,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,47.81841,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,47.81841,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,47.80618,0
1/15/2019 20:00,28,22,4.87538,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,47.935984,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,47.931965,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,47.931965,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,47.919574,0
1/15/2019 21:00,27,21,4.87538,44.5851,47.1461,0,0,0,0,0,0,0.251075012,0.185381531,0.185381531,0,0,0,0,44.132452,0,0,0,0,0,0,0,0.200832741,0.200832741,0.200832741,0,0,0,0,43.397193,0,0,0,0,0,0,0,0.269310955,0.269310955,0.269310955,0,0,0,0,43.397193,0,0,0,0,0,0,0,0,0,0.200832741,0.200832741,0.200832741,0,0,0,0,0,0,0,0,0,0,0,41.568191,0
1/15/2019 22:00,26,21,4.93975,44.6123,47.1379,0,0,0,0,0,0,0.251326577,0.185605859,0.185605859,0,0,0,0,43.482615,0,0,0,0,0,0,0,0.201142619,0.201142619,0.201142619,0,0,0,0,42.773932,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,42.773932,0,0,0,0,0,0,0,0,0,0.201142619,0.201142619,0.201142619,0,0,0,0,0,0,0,0,0,0,0,41.167218,0
1/15/2019 23:00,27,21,4.87538,44.6151,47.1351,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,43.090512,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,42.380841,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.380841,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,40.772997,0
1/16/2019 0:00,27,21,4.87538,44.6123,47.1324,0,0,0,0,0,0,0.251295426,0.185573636,0.185573636,0,0,0,0,42.813373,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,42.103158,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.103158,0,0,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,0,0,0,0,0,0,0,40.494771,0
1/16/2019 1:00,27,21,4.87538,44.5422,47.1029,0,0,0,0,0,0,0.250999266,0.185296714,0.185296714,0,0,0,0,41.3348094,0,0,0,0,0,0,0,0.200690711,0.200690711,0.200690711,0,0,0,0,40.6601882,0,0,0,0,0,0,0,0.26942051,0.26942051,0.26942051,0,0,0,0,40.6601882,0,0,0,0,0,0,0,0,0,0.200690711,0.200690711,0.200690711,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
1/16/2019 2:00,27,21,4.87538,44.5971,47.1081,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/16/2019 3:00,27,22,6.73595,44.5897,47.1082,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/16/2019 4:00,27,22,8.44835,44.5962,47.1108,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/16/2019 5:00,27,22,8.3827,44.5925,47.1109,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/16/2019 6:00,27,22,11.4478,44.5925,47.1109,0,0,0,0,0,0,0.252481411,0.186628658,0.186628658,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202543948,0.202543948,0.202543948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202543948,0.202543948,0.202543948,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/16/2019 7:00,28,24,14.1363,44.6839,47.1565,0,0,0,0,0,0,0.252862131,0.186991112,0.186991112,0,0,0,0,43.38958,0,0,0,0,0,0,0,0.203075996,0.203075996,0.203075996,0,0,0,0,42.715157,0,0,0,0,0,0,0,0.269328456,0.269328456,0.269328456,0,0,0,0,42.715157,0,0,0,0,0,0,0,0,0,0.203075996,0.203075996,0.203075996,0,0,0,0,0,0,0,0,0,0,0,41.086204,0
1/16/2019 8:00,31,27,17.6414,44.6701,47.1728,0,0,0,0,0,0,0.251628856,0.185889103,0.185889103,0,0,0,0,45.933999,0,0,0,0,0,0,0,0.201553279,0.201553279,0.201553279,0,0,0,0,45.226408,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,45.226408,0,0,0,0,0,0,0,0,0,0.201553279,0.201553279,0.201553279,0,0,0,0,0,0,0,0,0,0,0,44.792614,0
1/16/2019 9:00,33,29,20.6021,44.676,47.1836,0,0,0,0,0,0,0.251609355,0.185877273,0.185877273,0,0,0,0,47.38644,0,0,0,0,0,0,0,0.201544898,0.201544898,0.201544898,0,0,0,0,47.01363,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,47.01363,0,0,0,0,0,0,0,0,0,0.201544898,0.201544898,0.201544898,0,0,0,0,0,0,0,0,0,0,0,46.5434937,0
1/16/2019 10:00,42,37,31.0438,44.6818,47.1917,0,0,0,0,0,0,0.251644252,0.185913686,0.185913686,0,0,0,0,52.5294,0,0,0,0,0,0,0,0.201602714,0.201602714,0.201602714,0,0,0,0,52.69057,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,52.69057,0,0,0,0,0,0,0,0,0,0.201602714,0.201602714,0.201602714,0,0,0,0,0,0,0,0,0,0,0,52.6802,0
1/16/2019 11:00,44,38,30.9712,44.6805,47.1945,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,56.65284,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,56.64946,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,56.64946,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,56.63861,0
1/16/2019 12:00,44,38,30.8984,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,57.2378,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,57.23456,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,57.23456,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,57.2238,0
1/16/2019 13:00,45,39,32.2937,44.6923,47.2025,0,0,0,0,0,0,0.251662095,0.185934709,0.185934709,0,0,0,0,64.55699,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,64.55603,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,64.55603,0,0,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,0,0,0,0,0,0,0,64.55007,0
1/16/2019 14:00,41,38,34.1257,44.6867,47.2026,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,59.64156,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,59.63822,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.63822,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,59.62736,0
1/16/2019 15:00,40,37,32.9176,44.6774,47.1972,0,0,0,0,0,0,0.251590343,0.185868382,0.185868382,0,0,0,0,54.65523,0,0,0,0,0,0,0,0.201544146,0.201544146,0.201544146,0,0,0,0,54.65092,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,54.65092,0,0,0,0,0,0,0,0,0,0.201544146,0.201544146,0.201544146,0,0,0,0,0,0,0,0,0,0,0,54.63759,0
1/16/2019 16:00,39,36,32.2937,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,52.55281,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,52.54879,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,52.54879,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,52.53668,0
1/16/2019 17:00,39,36,32.2127,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,52.55459,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,52.55053,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,52.55053,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,52.53807,0
1/16/2019 18:00,39,36,32.2127,44.6904,47.2025,0,0,0,0,0,0,0.251670226,0.185942865,0.185942865,0,0,0,0,53.81598,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,53.81225,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,53.81225,0,0,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,0,0,0,0,0,0,0,53.8002,0
1/16/2019 19:00,39,36,32.2127,44.6821,47.1999,0,0,0,0,0,0,0.251607673,0.185884836,0.185884836,0,0,0,0,52.99097,0,0,0,0,0,0,0,0.201568282,0.201568282,0.201568282,0,0,0,0,52.98642,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,52.98642,0,0,0,0,0,0,0,0,0,0.201568282,0.201568282,0.201568282,0,0,0,0,0,0,0,0,0,0,0,52.973,0
1/16/2019 20:00,38,35,30.8254,44.684,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,51.7658,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,51.76177,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,51.76177,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,51.74942,0
1/16/2019 21:00,38,35,30.8254,44.5836,47.1489,0,0,0,0,0,0,0.251087851,0.185394758,0.185394758,0,0,0,0,47.39821,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,46.64981,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,46.64981,0,0,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,0,0,0,0,0,0,0,44.98012,0
1/16/2019 22:00,38,34,28.2934,44.6037,47.1352,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,45.77094,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,45.09563,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.09563,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,43.41953,0
1/16/2019 23:00,38,33,26.1949,44.5942,47.1244,0,0,0,0,0,0,0.251231197,0.185514098,0.185514098,0,0,0,0,44.71261,0,0,0,0,0,0,0,0.201006257,0.201006257,0.201006257,0,0,0,0,44.03815,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,44.03815,0,0,0,0,0,0,0,0,0,0.201006257,0.201006257,0.201006257,0,0,0,0,0,0,0,0,0,0,0,42.37837,0
1/17/2019 0:00,37,33,26.1949,44.5881,47.1163,0,0,0,0,0,0,0.251206196,0.185488246,0.185488246,0,0,0,0,44.12162,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,43.44625,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,43.44625,0,0,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,0,0,0,0,0,0,0,41.76037,0
1/17/2019 1:00,37,33,26.1229,44.5853,47.1109,0,0,0,0,0,0,0.251193193,0.185474038,0.185474038,0,0,0,0,43.66942,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,42.92519,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,42.92519,0,0,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,0,0,0,0,0,0,0,41.311092,0
1/17/2019 2:00,37,33,26.1949,44.5989,47.1135,0,0,0,0,0,0,0.251272677,0.185546549,0.185546549,0,0,0,0,43.74164,0,0,0,0,0,0,0,0.201044574,0.201044574,0.201044574,0,0,0,0,42.99782,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.99782,0,0,0,0,0,0,0,0,0,0.201044574,0.201044574,0.201044574,0,0,0,0,0,0,0,0,0,0,0,41.38438,0
1/17/2019 3:00,35,30,23.0615,44.5954,47.1135,0,0,0,0,0,0,0.251254977,0.185530587,0.185530587,0,0,0,0,42.991238,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,42.272146,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.272146,0,0,0,0,0,0,0,0,0,0.201022266,0.201022266,0.201022266,0,0,0,0,0,0,0,0,0,0,0,40.654243,0
1/17/2019 4:00,33,27,15.0941,44.5954,47.1135,0,0,0,0,0,0,0.251200872,0.185480137,0.185480137,0,0,0,0,42.167805,0,0,0,0,0,0,0,0.200949409,0.200949409,0.200949409,0,0,0,0,41.467677,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.467677,0,0,0,0,0,0,0,0,0,0.200949409,0.200949409,0.200949409,0,0,0,0,0,0,0,0,0,0,0,39.841325,0
1/17/2019 5:00,31,25,9.76958,44.5954,47.1135,0,0,0,0,0,0,0.251181511,0.185461022,0.185461022,0,0,0,0,41.626472,0,0,0,0,0,0,0,0.200920343,0.200920343,0.200920343,0,0,0,0,40.90556,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.90556,0,0,0,0,0,0,0,0,0,0.200920343,0.200920343,0.200920343,0,0,0,0,0,0,0,0,0,0,0,39.2695719,0
1/17/2019 6:00,29,24,11.247,44.5954,47.1135,0,0,0,0,0,0,0.251161502,0.185441323,0.185441323,0,0,0,0,41.2067608,0,0,0,0,0,0,0,0.200890457,0.200890457,0.200890457,0,0,0,0,40.5278533,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.5278533,0,0,0,0,0,0,0,0,0,0.200890457,0.200890457,0.200890457,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/17/2019 7:00,27,22,9.76958,44.6857,47.1592,0,0,0,0,0,0,0.251737653,0.185980649,0.185980649,0,0,0,0,43.928969,0,0,0,0,0,0,0,0.201671808,0.201671808,0.201671808,0,0,0,0,43.258432,0,0,0,0,0,0,0,0.26930139,0.26930139,0.26930139,0,0,0,0,43.258432,0,0,0,0,0,0,0,0,0,0.201671808,0.201671808,0.201671808,0,0,0,0,0,0,0,0,0,0,0,41.816369,0
1/17/2019 8:00,25,21,8.18458,44.6726,47.1755,0,0,0,0,0,0,0.251606936,0.185870977,0.185870977,0,0,0,0,45.416228,0,0,0,0,0,0,0,0.201530292,0.201530292,0.201530292,0,0,0,0,44.742432,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,44.742432,0,0,0,0,0,0,0,0,0,0.201530292,0.201530292,0.201530292,0,0,0,0,0,0,0,0,0,0,0,44.530618,0
1/17/2019 9:00,24,20,6.47425,44.7267,47.2158,0,0,0,0,0,0,0.251900277,0.186155205,0.186155205,0,0,0,0,50.54521,0,0,0,0,0,0,0,0.201954772,0.201954772,0.201954772,0,0,0,0,50.59108,0,0,0,0,0,0,0,0.269116999,0.269116999,0.269116999,0,0,0,0,50.59108,0,0,0,0,0,0,0,0,0,0.201954772,0.201954772,0.201954772,0,0,0,0,0,0,0,0,0,0,0,50.0851692,0
1/17/2019 10:00,23,19,6.53997,44.747,47.2456,0,0,0,0,0,0,0.252071283,0.186329915,0.186329915,0,0,0,0,57.49243,0,0,0,0,0,0,0,0.202227298,0.202227298,0.202227298,0,0,0,0,57.48675,0,0,0,0,0,0,0,0.268981869,0.268981869,0.268981869,0,0,0,0,57.48675,0,0,0,0,0,0,0,0,0,0.202227298,0.202227298,0.202227298,0,0,0,0,0,0,0,0,0,0,0,57.46904,0
1/17/2019 11:00,25,20,6.53997,44.7125,47.2351,0,0,0,0,0,0,0.251784847,0.186065924,0.186065924,0,0,0,0,55.64437,0,0,0,0,0,0,0,0.201851075,0.201851075,0.201851075,0,0,0,0,55.63842,0,0,0,0,0,0,0,0.269018633,0.269018633,0.269018633,0,0,0,0,55.63842,0,0,0,0,0,0,0,0,0,0.201851075,0.201851075,0.201851075,0,0,0,0,0,0,0,0,0,0,0,55.62021,0
1/17/2019 12:00,26,21,4.61594,44.7233,47.2377,0,0,0,0,0,0,0.252002174,0.186270865,0.186270865,0,0,0,0,58.9324,0,0,0,0,0,0,0,0.20214955,0.20214955,0.20214955,0,0,0,0,58.92647,0,0,0,0,0,0,0,0.268959997,0.268959997,0.268959997,0,0,0,0,58.92647,0,0,0,0,0,0,0,0,0,0.20214955,0.20214955,0.20214955,0,0,0,0,0,0,0,0,0,0,0,58.90774,0
1/17/2019 13:00,26,20,0.3274,44.726,47.2404,0,0,0,0,0,0,0.251721512,0.186007191,0.186007191,0,0,0,0,55.02842,0,0,0,0,0,0,0,0.201766844,0.201766844,0.201766844,0,0,0,0,55.02254,0,0,0,0,0,0,0,0.269029184,0.269029184,0.269029184,0,0,0,0,55.02254,0,0,0,0,0,0,0,0,0,0.201766844,0.201766844,0.201766844,0,0,0,0,0,0,0,0,0,0,0,55.00465,0
1/17/2019 14:00,26,20,0.3274,44.7287,47.2431,0,0,0,0,0,0,0.251957283,0.186227136,0.186227136,0,0,0,0,57.66264,0,0,0,0,0,0,0,0.202084001,0.202084001,0.202084001,0,0,0,0,57.6568,0,0,0,0,0,0,0,0.268981329,0.268981329,0.268981329,0,0,0,0,57.6568,0,0,0,0,0,0,0,0,0,0.202084001,0.202084001,0.202084001,0,0,0,0,0,0,0,0,0,0,0,57.63885,0
1/17/2019 15:00,25,19,0.3274,44.7228,47.2404,0,0,0,0,0,0,0.251847843,0.186126027,0.186126027,0,0,0,0,56.65865,0,0,0,0,0,0,0,0.201939565,0.201939565,0.201939565,0,0,0,0,56.6526,0,0,0,0,0,0,0,0.268997001,0.268997001,0.268997001,0,0,0,0,56.6526,0,0,0,0,0,0,0,0,0,0.201939565,0.201939565,0.201939565,0,0,0,0,0,0,0,0,0,0,0,56.63423,0
1/17/2019 16:00,24,19,0.3274,44.7536,47.2592,0,0,0,0,0,0,0.251914824,0.186188869,0.186188869,0,0,0,0,57.51004,0,0,0,0,0,0,0,0.202030657,0.202030657,0.202030657,0,0,0,0,57.504,0,0,0,0,0,0,0,0.268981059,0.268981059,0.268981059,0,0,0,0,57.504,0,0,0,0,0,0,0,0,0,0.202030657,0.202030657,0.202030657,0,0,0,0,0,0,0,0,0,0,0,57.48559,0
1/17/2019 17:00,23,18,-2.1971,44.7718,47.2781,0,0,0,0,0,0,0.252055622,0.186324799,0.186324799,0,0,0,0,58.046035,0,0,0,0,0,0,0,0.202232819,0.202232819,0.202232819,0,0,0,0,58.039391,0,0,0,0,0,0,0,0.268922233,0.268922233,0.268922233,0,0,0,0,58.039391,0,0,0,0,0,0,0,0,0,0.202232819,0.202232819,0.202232819,0,0,0,0,0,0,0,0,0,0,0,58.018777,0
1/17/2019 18:00,22,17,-2.1971,44.7619,47.2782,0,0,0,0,0,0,0.251996663,0.186272496,0.186272496,0,0,0,0,58.228351,0,0,0,0,0,0,0,0.202161104,0.202161104,0.202161104,0,0,0,0,58.221229,0,0,0,0,0,0,0,0.268916304,0.268916304,0.268916304,0,0,0,0,58.221229,0,0,0,0,0,0,0,0,0,0.202161104,0.202161104,0.202161104,0,0,0,0,0,0,0,0,0,0,0,58.199391,0
1/17/2019 19:00,21,16,-2.1971,44.766,47.2809,0,0,0,0,0,0,0.252019014,0.186294293,0.186294293,0,0,0,0,58.746155,0,0,0,0,0,0,0,0.202193803,0.202193803,0.202193803,0,0,0,0,58.738985,0,0,0,0,0,0,0,0.268905526,0.268905526,0.268905526,0,0,0,0,58.738985,0,0,0,0,0,0,0,0,0,0.202193803,0.202193803,0.202193803,0,0,0,0,0,0,0,0,0,0,0,58.717167,0
1/17/2019 20:00,20,16,-2.1971,44.7806,47.2917,0,0,0,0,0,0,0.25210648,0.186378873,0.186378873,0,0,0,0,61.06941,0,0,0,0,0,0,0,0.202319739,0.202319739,0.202319739,0,0,0,0,61.062015,0,0,0,0,0,0,0,0.268868107,0.268868107,0.268868107,0,0,0,0,61.062015,0,0,0,0,0,0,0,0,0,0.202319739,0.202319739,0.202319739,0,0,0,0,0,0,0,0,0,0,0,61.038981,0
1/17/2019 21:00,19,15,-2.1971,44.508,47.1549,0,0,0,0,0,0,0.25054725,0.184911661,0.184911661,0,0,0,0,44.596386,0,0,0,0,0,0,0,0.200184344,0.200184344,0.200184344,0,0,0,0,43.833282,0,0,0,0,0,0,0,0.269270801,0.269270801,0.269270801,0,0,0,0,43.833282,0,0,0,0,0,0,0,0,0,0.200184344,0.200184344,0.200184344,0,0,0,0,0,0,0,0,0,0,0,42.905959,0
1/17/2019 22:00,17,13,-2.13408,44.9867,47.4116,0,0,0,0,0,0,0.253162934,0.187380205,0.187380205,0,0,0,0,83.18666,0,0,0,0,0,0,0,0.203781931,0.203781931,0.203781931,0,0,0,0,83.22693,0,0,0,0,0,0,0,0.268552513,0.268552513,0.268552513,0,0,0,0,83.22693,0,0,0,0,0,0,0,0,0,0.203781931,0.203781931,0.203781931,0,0,0,0,0,0,0,0,0,0,0,83.25995,0
1/17/2019 23:00,16,13,-2.13408,44.8719,47.3977,0,0,0,0,0,0,0.25236611,0.186651491,0.186651491,0,0,0,0,77.95838,0,0,0,0,0,0,0,0.202753546,0.202753546,0.202753546,0,0,0,0,77.94655,0,0,0,0,0,0,0,0.268614803,0.268614803,0.268614803,0,0,0,0,77.94655,0,0,0,0,0,0,0,0,0,0.202753546,0.202753546,0.202753546,0,0,0,0,0,0,0,0,0,0,0,77.91058,0
1/18/2019 0:00,15,12,-2.13408,44.8896,47.4056,0,0,0,0,0,0,0.252515884,0.18679131,0.18679131,0,0,0,0,80.37137,0,0,0,0,0,0,0,0.202954906,0.202954906,0.202954906,0,0,0,0,80.36003,0,0,0,0,0,0,0,0.268584172,0.268584172,0.268584172,0,0,0,0,80.36003,0,0,0,0,0,0,0,0,0,0.202954906,0.202954906,0.202954906,0,0,0,0,0,0,0,0,0,0,0,80.32481,0
1/18/2019 1:00,14,11,-5.0103,44.0965,47.1024,0,0,0,0,0,0,0.252640952,0.186913863,0.186913863,0,0,0,0,85.45026,0,0,0,0,0,0,0,0.203139156,0.203139156,0.203139156,0,0,0,0,85.43785,0,0,0,0,0,0,0,0.26852036,0.26852036,0.26852036,0,0,0,0,85.43785,0,0,0,0,0,0,0,0,0,0.203139156,0.203139156,0.203139156,0,0,0,0,0,0,0,0,0,0,0,85.39963,0
1/18/2019 2:00,12,9,-4.94839,44.559,47.0974,0,0,0,0,0,0,0.252772785,0.187044921,0.187044921,0,0,0,0,92.06038,0,0,0,0,0,0,0,0.203338509,0.203338509,0.203338509,0,0,0,0,92.0468,0,0,0,0,0,0,0,0.268440811,0.268440811,0.268440811,0,0,0,0,92.0468,0,0,0,0,0,0,0,0,0,0.203338509,0.203338509,0.203338509,0,0,0,0,0,0,0,0,0,0,0,92.00464,0
1/18/2019 3:00,12,9,-4.94839,44.6623,47.1001,0,0,0,0,0,0,0.252789392,0.187065646,0.187065646,0,0,0,0,95.41777,0,0,0,0,0,0,0,0.203375348,0.203375348,0.203375348,0,0,0,0,95.4034,0,0,0,0,0,0,0,0.268402976,0.268402976,0.268402976,0,0,0,0,95.4034,0,0,0,0,0,0,0,0,0,0.203375348,0.203375348,0.203375348,0,0,0,0,0,0,0,0,0,0,0,95.35864,0
1/18/2019 4:00,11,8,-4.88666,44.5879,47.1028,0,0,0,0,0,0,0.252894852,0.18716966,0.18716966,0,0,0,0,100.90095,0,0,0,0,0,0,0,0.203532439,0.203532439,0.203532439,0,0,0,0,100.88564,0,0,0,0,0,0,0,0.268344875,0.268344875,0.268344875,0,0,0,0,100.88564,0,0,0,0,0,0,0,0,0,0.203532439,0.203532439,0.203532439,0,0,0,0,0,0,0,0,0,0,0,100.83801,0
1/18/2019 5:00,10,8,-4.88666,44.5839,47.1028,0,0,0,0,0,0,0.252879792,0.187158622,0.187158622,0,0,0,0,102.4124,0,0,0,0,0,0,0,0.20352062,0.20352062,0.20352062,0,0,0,0,102.39661,0,0,0,0,0,0,0,0.268327997,0.268327997,0.268327997,0,0,0,0,102.39661,0,0,0,0,0,0,0,0,0,0.20352062,0.20352062,0.20352062,0,0,0,0,0,0,0,0,0,0,0,102.34778,0
1/18/2019 6:00,9,7,-8.23656,44.5839,47.1028,0,0,0,0,0,0,0.252954787,0.187231882,0.187231882,0,0,0,0,106.12521,0,0,0,0,0,0,0,0.203630334,0.203630334,0.203630334,0,0,0,0,106.10887,0,0,0,0,0,0,0,0.268291377,0.268291377,0.268291377,0,0,0,0,106.10887,0,0,0,0,0,0,0,0,0,0.203630334,0.203630334,0.203630334,0,0,0,0,0,0,0,0,0,0,0,106.05806,0
1/18/2019 7:00,8,6,-8.17609,44.6692,47.143,0,0,0,0,0,0,0.253389198,0.187654221,0.187654221,0,0,0,0,125.76018,0,0,0,0,0,0,0,0.204259745,0.204259745,0.204259745,0,0,0,0,125.74042,0,0,0,0,0,0,0,0.268093108,0.268093108,0.268093108,0,0,0,0,125.74042,0,0,0,0,0,0,0,0,0,0.204259745,0.204259745,0.204259745,0,0,0,0,0,0,0,0,0,0,0,125.67871,0
1/18/2019 8:00,7,5,-8.17609,44.6625,47.162,0,0,0,0,0,0,0.253435702,0.187710158,0.187710158,0,0,0,0,137.04996,0,0,0,0,0,0,0,0.20435678,0.20435678,0.20435678,0,0,0,0,137.02786,0,0,0,0,0,0,0,0.268001311,0.268001311,0.268001311,0,0,0,0,137.02786,0,0,0,0,0,0,0,0,0,0.20435678,0.20435678,0.20435678,0,0,0,0,0,0,0,0,0,0,0,136.95905,0
1/18/2019 9:00,8,6,-8.11581,44.8183,47.2748,0,0,0,0,0,0,0.253569874,0.187844954,0.187844954,0,0,0,0,149.23622,0,0,0,0,0,0,0,0.204563,0.204563,0.204563,0,0,0,0,149.21204,0,0,0,0,0,0,0,0.267911657,0.267911657,0.267911657,0,0,0,0,149.21204,0,0,0,0,0,0,0,0,0,0.204563,0.204563,0.204563,0,0,0,0,0,0,0,0,0,0,0,149.13719,0
1/18/2019 10:00,9,7,-4.76375,44.844,47.3346,0,0,0,0,0,0,0.253580154,0.187860069,0.187860069,0,0,0,0,154.58173,0,0,0,0,0,0,0,0.204592034,0.204592034,0.204592034,0,0,0,0,154.55655,0,0,0,0,0,0,0,0.267873294,0.267873294,0.267873294,0,0,0,0,154.55655,0,0,0,0,0,0,0,0,0,0.204592034,0.204592034,0.204592034,0,0,0,0,0,0,0,0,0,0,0,154.47866,0
1/18/2019 11:00,11,8,-4.76375,44.8408,47.3512,0,0,0,0,0,0,0.253457691,0.187744146,0.187744146,0,0,0,0,149.38145,0,0,0,0,0,0,0,0.204423514,0.204423514,0.204423514,0,0,0,0,149.35683,0,0,0,0,0,0,0,0.267908285,0.267908285,0.267908285,0,0,0,0,149.35683,0,0,0,0,0,0,0,0,0,0.204423514,0.204423514,0.204423514,0,0,0,0,0,0,0,0,0,0,0,149.28079,0
1/18/2019 12:00,14,11,-4.76375,45.0165,47.4909,0,0,0,0,0,0,0.253465691,0.187749637,0.187749637,0,0,0,0,148.18287,0,0,0,0,0,0,0,0.204428764,0.204428764,0.204428764,0,0,0,0,148.15862,0,0,0,0,0,0,0,0.2679197,0.2679197,0.2679197,0,0,0,0,148.15862,0,0,0,0,0,0,0,0,0,0.204428764,0.204428764,0.204428764,0,0,0,0,0,0,0,0,0,0,0,148.08365,0
1/18/2019 13:00,16,12,-8.11581,45.0346,47.5411,0,0,0,0,0,0,0.253386048,0.187672187,0.187672187,0,0,0,0,143.23102,0,0,0,0,0,0,0,0.204313435,0.204313435,0.204313435,0,0,0,0,143.2074,0,0,0,0,0,0,0,0.267956055,0.267956055,0.267956055,0,0,0,0,143.2074,0,0,0,0,0,0,0,0,0,0.204313435,0.204313435,0.204313435,0,0,0,0,0,0,0,0,0,0,0,143.13477,0
1/18/2019 14:00,18,14,-8.11581,45.0532,47.5688,0,0,0,0,0,0,0.25339449,0.187678114,0.187678114,0,0,0,0,142.04339,0,0,0,0,0,0,0,0.20431934,0.20431934,0.20431934,0,0,0,0,142.02024,0,0,0,0,0,0,0,0.267967231,0.267967231,0.267967231,0,0,0,0,142.02024,0,0,0,0,0,0,0,0,0,0.20431934,0.20431934,0.20431934,0,0,0,0,0,0,0,0,0,0,0,141.94865,0
1/18/2019 15:00,17,13,-8.0557,45.1514,47.6526,0,0,0,0,0,0,0.253429791,0.187711535,0.187711535,0,0,0,0,143.32342,0,0,0,0,0,0,0,0.204367947,0.204367947,0.204367947,0,0,0,0,143.30001,0,0,0,0,0,0,0,0.267957094,0.267957094,0.267957094,0,0,0,0,143.30001,0,0,0,0,0,0,0,0,0,0.204367947,0.204367947,0.204367947,0,0,0,0,0,0,0,0,0,0,0,143.22782,0
1/18/2019 16:00,18,14,-8.0557,45.1493,47.6734,0,0,0,0,0,0,0.253330373,0.187616299,0.187616299,0,0,0,0,138.55838,0,0,0,0,0,0,0,0.204227961,0.204227961,0.204227961,0,0,0,0,138.53556,0,0,0,0,0,0,0,0.267992982,0.267992982,0.267992982,0,0,0,0,138.53556,0,0,0,0,0,0,0,0,0,0.204227961,0.204227961,0.204227961,0,0,0,0,0,0,0,0,0,0,0,138.4654,0
1/18/2019 17:00,17,13,-8.0557,45.1497,47.6792,0,0,0,0,0,0,0.253452579,0.187731997,0.187731997,0,0,0,0,143.31566,0,0,0,0,0,0,0,0.204396245,0.204396245,0.204396245,0,0,0,0,143.29241,0,0,0,0,0,0,0,0.267957874,0.267957874,0.267957874,0,0,0,0,143.29241,0,0,0,0,0,0,0,0,0,0.204396245,0.204396245,0.204396245,0,0,0,0,0,0,0,0,0,0,0,143.22056,0
1/18/2019 18:00,16,12,-8.0557,45.1655,47.6928,0,0,0,0,0,0,0.253534112,0.187812812,0.187812812,0,0,0,0,149.70183,0,0,0,0,0,0,0,0.20451852,0.20451852,0.20451852,0,0,0,0,149.67758,0,0,0,0,0,0,0,0.26791062,0.26791062,0.26791062,0,0,0,0,149.67758,0,0,0,0,0,0,0,0,0,0.20451852,0.20451852,0.20451852,0,0,0,0,0,0,0,0,0,0,0,149.60236,0
1/18/2019 19:00,16,12,-7.99577,45.1536,47.6878,0,0,0,0,0,0,0.253453829,0.187738136,0.187738136,0,0,0,0,147.57319,0,0,0,0,0,0,0,0.204411683,0.204411683,0.204411683,0,0,0,0,147.54901,0,0,0,0,0,0,0,0.267924891,0.267924891,0.267924891,0,0,0,0,147.54901,0,0,0,0,0,0,0,0,0,0.204411683,0.204411683,0.204411683,0,0,0,0,0,0,0,0,0,0,0,147.47427,0
1/18/2019 20:00,15,11,-12.021,45.1626,47.6931,0,0,0,0,0,0,0.253518497,0.187799616,0.187799616,0,0,0,0,150.38983,0,0,0,0,0,0,0,0.204501416,0.204501416,0.204501416,0,0,0,0,150.36543,0,0,0,0,0,0,0,0.267904654,0.267904654,0.267904654,0,0,0,0,150.36543,0,0,0,0,0,0,0,0,0,0.204501416,0.204501416,0.204501416,0,0,0,0,0,0,0,0,0,0,0,150.2896,0
1/18/2019 21:00,14,10,-12.021,44.7424,47.4222,0,0,0,0,0,0,0.251503542,0.185877374,0.185877374,0,0,0,0,79.1664,0,0,0,0,0,0,0,0.201679749,0.201679749,0.201679749,0,0,0,0,79.15199,0,0,0,0,0,0,0,0.268586568,0.268586568,0.268586568,0,0,0,0,79.15199,0,0,0,0,0,0,0,0,0,0.201679749,0.201679749,0.201679749,0,0,0,0,0,0,0,0,0,0,0,79.10946,0
1/18/2019 22:00,13,9,-11.9625,44.9182,47.4326,0,0,0,0,0,0,0.253005912,0.187266366,0.187266366,0,0,0,0,98.86598,0,0,0,0,0,0,0,0.203662159,0.203662159,0.203662159,0,0,0,0,98.85231,0,0,0,0,0,0,0,0.268368364,0.268368364,0.268368364,0,0,0,0,98.85231,0,0,0,0,0,0,0,0,0,0.203662159,0.203662159,0.203662159,0,0,0,0,0,0,0,0,0,0,0,98.80901,0
1/18/2019 23:00,12,9,-11.9625,44.9383,47.4516,0,0,0,0,0,0,0.252925677,0.187201566,0.187201566,0,0,0,0,103.55863,0,0,0,0,0,0,0,0.203582527,0.203582527,0.203582527,0,0,0,0,103.54256,0,0,0,0,0,0,0,0.268317981,0.268317981,0.268317981,0,0,0,0,103.54256,0,0,0,0,0,0,0,0,0,0.203582527,0.203582527,0.203582527,0,0,0,0,0,0,0,0,0,0,0,103.49319,0
1/19/2019 0:00,11,8,-11.9625,44.9886,47.4949,0,0,0,0,0,0,0.252932163,0.187210698,0.187210698,0,0,0,0,105.67436,0,0,0,0,0,0,0,0.203599785,0.203599785,0.203599785,0,0,0,0,105.65798,0,0,0,0,0,0,0,0.26829638,0.26829638,0.26829638,0,0,0,0,105.65798,0,0,0,0,0,0,0,0,0,0.203599785,0.203599785,0.203599785,0,0,0,0,0,0,0,0,0,0,0,105.60738,0
