Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
1/19/2019 1:00,11,8,-11.9625,43.8038,47.093,0,0,0,0,0,0,0.252742355,0.187029108,0.187029108,0,0,0,0,98.9226,0,0,0,0,0,0,0,0.20333269,0.20333269,0.20333269,0,0,0,0,98.90714,0,0,0,0,0,0,0,0.268363876,0.268363876,0.268363876,0,0,0,0,98.90714,0,0,0,0,0,0,0,0,0,0.20333269,0.20333269,0.20333269,0,0,0,0,0,0,0,0,0,0,0,98.85961,0
1/19/2019 2:00,10,7,-7.93602,44.8133,47.0867,0,0,0,0,0,0,0.252885861,0.187163222,0.187163222,0,0,0,0,101.91063,0,0,0,0,0,0,0,0.203525806,0.203525806,0.203525806,0,0,0,0,101.895,0,0,0,0,0,0,0,0.268333797,0.268333797,0.268333797,0,0,0,0,101.895,0,0,0,0,0,0,0,0,0,0.203525806,0.203525806,0.203525806,0,0,0,0,0,0,0,0,0,0,0,101.84662,0
1/19/2019 3:00,10,7,-7.93602,44.9231,47.0893,0,0,0,0,0,0,0.252869815,0.187149615,0.187149615,0,0,0,0,102.45201,0,0,0,0,0,0,0,0.203508076,0.203508076,0.203508076,0,0,0,0,102.43621,0,0,0,0,0,0,0,0.268327997,0.268327997,0.268327997,0,0,0,0,102.43621,0,0,0,0,0,0,0,0,0,0.203508076,0.203508076,0.203508076,0,0,0,0,0,0,0,0,0,0,0,102.38724,0
1/19/2019 4:00,9,6,-11.9625,44.8582,47.092,0,0,0,0,0,0,0.252864914,0.18714523,0.18714523,0,0,0,0,102.37057,0,0,0,0,0,0,0,0.203502026,0.203502026,0.203502026,0,0,0,0,102.35476,0,0,0,0,0,0,0,0.268327733,0.268327733,0.268327733,0,0,0,0,102.35476,0,0,0,0,0,0,0,0,0,0.203502026,0.203502026,0.203502026,0,0,0,0,0,0,0,0,0,0,0,102.30578,0
1/19/2019 5:00,8,6,-7.93602,44.7719,47.092,0,0,0,0,0,0,0.252877541,0.187157389,0.187157389,0,0,0,0,102.90656,0,0,0,0,0,0,0,0.203520012,0.203520012,0.203520012,0,0,0,0,102.89066,0,0,0,0,0,0,0,0.268322725,0.268322725,0.268322725,0,0,0,0,102.89066,0,0,0,0,0,0,0,0,0,0.203520012,0.203520012,0.203520012,0,0,0,0,0,0,0,0,0,0,0,102.84141,0
1/19/2019 6:00,8,6,-7.93602,44.7719,47.092,0,0,0,0,0,0,0.252807854,0.187090558,0.187090558,0,0,0,0,100.38105,0,0,0,0,0,0,0,0.203421502,0.203421502,0.203421502,0,0,0,0,100.36548,0,0,0,0,0,0,0,0.268348568,0.268348568,0.268348568,0,0,0,0,100.36548,0,0,0,0,0,0,0,0,0,0.203421502,0.203421502,0.203421502,0,0,0,0,0,0,0,0,0,0,0,100.31737,0
1/19/2019 7:00,8,6,-7.93602,44.8427,47.1296,0,0,0,0,0,0,0.253085185,0.187356676,0.187356676,0,0,0,0,111.00254,0,0,0,0,0,0,0,0.203813856,0.203813856,0.203813856,0,0,0,0,110.98555,0,0,0,0,0,0,0,0.268244821,0.268244821,0.268244821,0,0,0,0,110.98555,0,0,0,0,0,0,0,0,0,0.203813856,0.203813856,0.203813856,0,0,0,0,0,0,0,0,0,0,0,110.9326,0
1/19/2019 8:00,8,6,-4.58077,44.6504,47.1485,0,0,0,0,0,0,0.253043218,0.187322251,0.187322251,0,0,0,0,113.23817,0,0,0,0,0,0,0,0.203770733,0.203770733,0.203770733,0,0,0,0,113.22039,0,0,0,0,0,0,0,0.268221968,0.268221968,0.268221968,0,0,0,0,113.22039,0,0,0,0,0,0,0,0,0,0.203770733,0.203770733,0.203770733,0,0,0,0,0,0,0,0,0,0,0,113.16538,0
1/19/2019 9:00,10,8,-4.52013,44.7682,47.2318,0,0,0,0,0,0,0.253137777,0.187414794,0.187414794,0,0,0,0,115.99356,0,0,0,0,0,0,0,0.203909463,0.203909463,0.203909463,0,0,0,0,115.975,0,0,0,0,0,0,0,0.26817475,0.26817475,0.26817475,0,0,0,0,115.975,0,0,0,0,0,0,0,0,0,0.203909463,0.203909463,0.203909463,0,0,0,0,0,0,0,0,0,0,0,115.91715,0
1/19/2019 10:00,13,10,-4.52013,44.7622,47.2618,0,0,0,0,0,0,0.253095051,0.187376333,0.187376333,0,0,0,0,116.04696,0,0,0,0,0,0,0,0.203856097,0.203856097,0.203856097,0,0,0,0,116.02819,0,0,0,0,0,0,0,0.268173964,0.268173964,0.268173964,0,0,0,0,116.02819,0,0,0,0,0,0,0,0,0,0.203856097,0.203856097,0.203856097,0,0,0,0,0,0,0,0,0,0,0,115.96978,0
1/19/2019 11:00,17,13,-4.58077,44.7704,47.2781,0,0,0,0,0,0,0.252886313,0.187175245,0.187175245,0,0,0,0,109.87418,0,0,0,0,0,0,0,0.203558665,0.203558665,0.203558665,0,0,0,0,109.85681,0,0,0,0,0,0,0,0.268257176,0.268257176,0.268257176,0,0,0,0,109.85681,0,0,0,0,0,0,0,0,0,0.203558665,0.203558665,0.203558665,0,0,0,0,0,0,0,0,0,0,0,109.80295,0
1/19/2019 12:00,19,15,-4.58077,44.778,47.289,0,0,0,0,0,0,0.251916021,0.186241191,0.186241191,0,0,0,0,75.91935,0,0,0,0,0,0,0,0.202175625,0.202175625,0.202175625,0,0,0,0,75.90702,0,0,0,0,0,0,0,0.268642,0.268642,0.268642,0,0,0,0,75.90702,0,0,0,0,0,0,0,0,0,0.188536482,0.188536482,0.188536482,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/19/2019 13:00,21,16,-1.69819,44.7806,47.2944,0,0,0,0,0,0,0.251221939,0.185556981,0.185556981,0,0,0,0,54.72022,0,0,0,0,0,0,0,0.201138765,0.201138765,0.201138765,0,0,0,0,54.71321,0,0,0,0,0,0,0,0.269026208,0.269026208,0.269026208,0,0,0,0,54.71321,0,0,0,0,0,0,0,0,0,0.216104448,0.216104448,0.216104448,0,0,0,0,0,0,0,0,0,0,0,54.1660779,0
1/19/2019 14:00,24,19,-1.69819,44.7779,47.2945,0,0,0,0,0,0,0.251705894,0.185987376,0.185987376,0,0,0,0,52.96735,0,0,0,0,0,0,0,0.201731112,0.201731112,0.201731112,0,0,0,0,52.96249,0,0,0,0,0,0,0,0.269067095,0.269067095,0.269067095,0,0,0,0,52.96249,0,0,0,0,0,0,0,0,0,0.188513581,0.188513581,0.188513581,0,0,0,0,0,0,0,0,0,0,0,52.4328651,0
1/19/2019 15:00,25,19,-1.69819,44.7143,47.2542,0,0,0,0,0,0,0.251699219,0.185978038,0.185978038,0,0,0,0,51.91863,0,0,0,0,0,0,0,0.201713401,0.201713401,0.201713401,0,0,0,0,51.91359,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,51.91359,0,0,0,0,0,0,0,0,0,0.201658696,0.201658696,0.201658696,0,0,0,0,0,0,0,0,0,0,0,51.79064,0
1/19/2019 16:00,26,20,-4.64158,44.7029,47.2324,0,0,0,0,0,0,0.251648388,0.185928127,0.185928127,0,0,0,0,50.6448,0,0,0,0,0,0,0,0.201637993,0.201637993,0.201637993,0,0,0,0,50.64003,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,50.64003,0,0,0,0,0,0,0,0,0,0.201637993,0.201637993,0.201637993,0,0,0,0,0,0,0,0,0,0,0,50.62498,0
1/19/2019 17:00,26,20,0.770135,44.712,47.2296,0,0,0,0,0,0,0.251708105,0.185982778,0.185982778,0,0,0,0,50.93537,0,0,0,0,0,0,0,0.201715396,0.201715396,0.201715396,0,0,0,0,50.93078,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,50.93078,0,0,0,0,0,0,0,0,0,0.201715396,0.201715396,0.201715396,0,0,0,0,0,0,0,0,0,0,0,50.91657,0
1/19/2019 18:00,25,19,-1.7599,44.7223,47.2349,0,0,0,0,0,0,0.251765303,0.186037615,0.186037615,0,0,0,0,51.91141,0,0,0,0,0,0,0,0.201796517,0.201796517,0.201796517,0,0,0,0,51.90655,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,51.90655,0,0,0,0,0,0,0,0,0,0.201796517,0.201796517,0.201796517,0,0,0,0,0,0,0,0,0,0,0,51.89169,0
1/19/2019 19:00,25,19,0.770135,44.7191,47.235,0,0,0,0,0,0,0.251748841,0.186023623,0.186023623,0,0,0,0,52.12959,0,0,0,0,0,0,0,0.201778196,0.201778196,0.201778196,0,0,0,0,52.12468,0,0,0,0,0,0,0,0.269083629,0.269083629,0.269083629,0,0,0,0,52.12468,0,0,0,0,0,0,0,0,0,0.201778196,0.201778196,0.201778196,0,0,0,0,0,0,0,0,0,0,0,52.10941,0
1/19/2019 20:00,24,19,3.02778,44.7234,47.2377,0,0,0,0,0,0,0.251772641,0.186046692,0.186046692,0,0,0,0,52.72939,0,0,0,0,0,0,0,0.20181265,0.20181265,0.20181265,0,0,0,0,52.72421,0,0,0,0,0,0,0,0.269073057,0.269073057,0.269073057,0,0,0,0,52.72421,0,0,0,0,0,0,0,0,0,0.20181265,0.20181265,0.20181265,0,0,0,0,0,0,0,0,0,0,0,52.70879,0
1/19/2019 21:00,24,19,3.02778,44.5262,47.1411,0,0,0,0,0,0,0.250711245,0.185050321,0.185050321,0,0,0,0,43.483264,0,0,0,0,0,0,0,0.200365148,0.200365148,0.200365148,0,0,0,0,42.748545,0,0,0,0,0,0,0,0.269332012,0.269332012,0.269332012,0,0,0,0,42.748545,0,0,0,0,0,0,0,0,0,0.200365148,0.200365148,0.200365148,0,0,0,0,0,0,0,0,0,0,0,40.936047,0
1/19/2019 22:00,24,20,6.93016,44.6062,47.1325,0,0,0,0,0,0,0.251188412,0.185474686,0.185474686,0,0,0,0,42.364577,0,0,0,0,0,0,0,0.200950002,0.200950002,0.200950002,0,0,0,0,41.694461,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,41.694461,0,0,0,0,0,0,0,0,0,0.200950002,0.200950002,0.200950002,0,0,0,0,0,0,0,0,0,0,0,40.0386587,0
1/19/2019 23:00,24,20,5.00392,44.6034,47.1271,0,0,0,0,0,0,0.251347047,0.185619368,0.185619368,0,0,0,0,42.524362,0,0,0,0,0,0,0,0.201154476,0.201154476,0.201154476,0,0,0,0,41.85365,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,41.85365,0,0,0,0,0,0,0,0,0,0.201154476,0.201154476,0.201154476,0,0,0,0,0,0,0,0,0,0,0,40.1963152,0
1/20/2019 0:00,24,19,2.96441,44.6036,47.1243,0,0,0,0,0,0,0.250855299,0.185164451,0.185164451,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200502302,0.200502302,0.200502302,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269436705,0.269436705,0.269436705,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200502302,0.200502302,0.200502302,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 1:00,24,19,2.96441,44.5881,47.1163,0,0,0,0,0,0,0.251124357,0.185403726,0.185403726,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200832081,0.200832081,0.200832081,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200832081,0.200832081,0.200832081,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 2:00,24,20,8.57904,44.5919,47.1136,0,0,0,0,0,0,0.252606537,0.186739061,0.186739061,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202694469,0.202694469,0.202694469,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202694469,0.202694469,0.202694469,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 3:00,24,20,6.86562,44.5889,47.1109,0,0,0,0,0,0,0.253352755,0.187411661,0.187411661,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269475172,0.269475172,0.269475172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 4:00,25,21,8.5138,44.5925,47.1109,0,0,0,0,0,0,0.253678363,0.187704713,0.187704713,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269480671,0.269480671,0.269480671,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 5:00,26,22,10.1012,44.5859,47.1082,0,0,0,0,0,0,0.254004063,0.187997879,0.187997879,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204445394,0.204445394,0.204445394,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269486172,0.269486172,0.269486172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204445394,0.204445394,0.204445394,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 6:00,26,22,10.1012,44.5896,47.1082,0,0,0,0,0,0,0.254430632,0.188382984,0.188382984,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204981426,0.204981426,0.204981426,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269486172,0.269486172,0.269486172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204981426,0.204981426,0.204981426,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/20/2019 7:00,27,22,11.5808,44.6728,47.1484,0,0,0,0,0,0,0.254949993,0.188869316,0.188869316,0,0,0,0,42.0262,0,0,0,0,0,0,0,0.205681827,0.205681827,0.205681827,0,0,0,0,41.3972,0,0,0,0,0,0,0,0.26937198,0.26937198,0.26937198,0,0,0,0,41.3972,0,0,0,0,0,0,0,0,0,0.205681827,0.205681827,0.205681827,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
1/20/2019 8:00,28,23,11.5808,44.6527,47.1593,0,0,0,0,0,0,0.25148041,0.185744567,0.185744567,0,0,0,0,43.621061,0,0,0,0,0,0,0,0.201336355,0.201336355,0.201336355,0,0,0,0,42.940569,0,0,0,0,0,0,0,0.269328182,0.269328182,0.269328182,0,0,0,0,42.940569,0,0,0,0,0,0,0,0,0,0.201336355,0.201336355,0.201336355,0,0,0,0,0,0,0,0,0,0,0,41.305598,0
1/20/2019 9:00,29,24,12.9668,44.7128,47.1996,0,0,0,0,0,0,0.251682126,0.185939626,0.185939626,0,0,0,0,45.829799,0,0,0,0,0,0,0,0.201627325,0.201627325,0.201627325,0,0,0,0,45.156025,0,0,0,0,0,0,0,0.269241336,0.269241336,0.269241336,0,0,0,0,45.156025,0,0,0,0,0,0,0,0,0,0.201627325,0.201627325,0.201627325,0,0,0,0,0,0,0,0,0,0,0,45.068057,0
1/20/2019 10:00,30,25,14.2708,44.6932,47.2052,0,0,0,0,0,0,0.251750717,0.186012973,0.186012973,0,0,0,0,48.82639,0,0,0,0,0,0,0,0.201745925,0.201745925,0.201745925,0,0,0,0,48.8776,0,0,0,0,0,0,0,0.269165362,0.269165362,0.269165362,0,0,0,0,48.8776,0,0,0,0,0,0,0,0,0,0.201745925,0.201745925,0.201745925,0,0,0,0,0,0,0,0,0,0,0,48.388824,0
1/20/2019 11:00,28,25,19.8438,44.6984,47.2106,0,0,0,0,0,0,0.251703604,0.185974617,0.185974617,0,0,0,0,50.24041,0,0,0,0,0,0,0,0.201698219,0.201698219,0.201698219,0,0,0,0,50.236,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,50.236,0,0,0,0,0,0,0,0,0,0.201698219,0.201698219,0.201698219,0,0,0,0,0,0,0,0,0,0,0,50.22244,0
1/20/2019 12:00,29,26,20.7408,44.6948,47.2107,0,0,0,0,0,0,0.251676206,0.185950721,0.185950721,0,0,0,0,50.68177,0,0,0,0,0,0,0,0.201666012,0.201666012,0.201666012,0,0,0,0,50.67726,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,50.67726,0,0,0,0,0,0,0,0,0,0.201666012,0.201666012,0.201666012,0,0,0,0,0,0,0,0,0,0,0,50.66357,0
1/20/2019 13:00,29,26,21.6671,44.6993,47.2133,0,0,0,0,0,0,0.251684343,0.185958881,0.185958881,0,0,0,0,50.90019,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,50.8956,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,50.8956,0,0,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,0,0,0,0,0,0,0,50.88186,0
1/20/2019 14:00,28,26,21.5976,44.6975,47.2134,0,0,0,0,0,0,0.251691823,0.185966449,0.185966449,0,0,0,0,51.20735,0,0,0,0,0,0,0,0.201690287,0.201690287,0.201690287,0,0,0,0,51.20275,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,51.20275,0,0,0,0,0,0,0,0,0,0.201690287,0.201690287,0.201690287,0,0,0,0,0,0,0,0,0,0,0,51.18882,0
1/20/2019 15:00,29,27,23.4136,44.6975,47.2134,0,0,0,0,0,0,0.251683268,0.185958732,0.185958732,0,0,0,0,51.35395,0,0,0,0,0,0,0,0.201679512,0.201679512,0.201679512,0,0,0,0,51.34935,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,51.34935,0,0,0,0,0,0,0,0,0,0.201679512,0.201679512,0.201679512,0,0,0,0,0,0,0,0,0,0,0,51.3354,0
1/20/2019 16:00,29,27,24.1689,44.6975,47.2134,0,0,0,0,0,0,0.251699963,0.185974613,0.185974613,0,0,0,0,51.66281,0,0,0,0,0,0,0,0.201702841,0.201702841,0.201702841,0,0,0,0,51.65823,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,51.65823,0,0,0,0,0,0,0,0,0,0.201702841,0.201702841,0.201702841,0,0,0,0,0,0,0,0,0,0,0,51.64413,0
1/20/2019 17:00,30,27,23.3436,44.6975,47.2134,0,0,0,0,0,0,0.251674714,0.185951015,0.185951015,0,0,0,0,51.35515,0,0,0,0,0,0,0,0.201668737,0.201668737,0.201668737,0,0,0,0,51.35053,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,51.35053,0,0,0,0,0,0,0,0,0,0.201668737,0.201668737,0.201668737,0,0,0,0,0,0,0,0,0,0,0,51.33645,0
1/20/2019 18:00,29,26,21.5976,44.6975,47.2134,0,0,0,0,0,0,0.251716662,0.185990497,0.185990497,0,0,0,0,51.71535,0,0,0,0,0,0,0,0.201726174,0.201726174,0.201726174,0,0,0,0,51.71078,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.71078,0,0,0,0,0,0,0,0,0,0.201726174,0.201726174,0.201726174,0,0,0,0,0,0,0,0,0,0,0,51.69661,0
1/20/2019 19:00,28,26,21.5976,44.702,47.216,0,0,0,0,0,0,0.251699549,0.185975059,0.185975059,0,0,0,0,51.718,0,0,0,0,0,0,0,0.20170462,0.20170462,0.20170462,0,0,0,0,51.71339,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.71339,0,0,0,0,0,0,0,0,0,0.20170462,0.20170462,0.20170462,0,0,0,0,0,0,0,0,0,0,0,51.69902,0
1/20/2019 20:00,28,26,21.5976,44.7002,47.2161,0,0,0,0,0,0,0.251716249,0.185990944,0.185990944,0,0,0,0,52.02596,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,52.02127,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,52.02127,0,0,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,0,0,0,0,0,0,0,52.00686,0
1/20/2019 21:00,28,26,20.6716,44.5551,47.1436,0,0,0,0,0,0,0.250936872,0.185257819,0.185257819,0,0,0,0,44.915131,0,0,0,0,0,0,0,0.200661032,0.200661032,0.200661032,0,0,0,0,44.115555,0,0,0,0,0,0,0,0.269305216,0.269305216,0.269305216,0,0,0,0,44.115555,0,0,0,0,0,0,0,0,0,0.200661032,0.200661032,0.200661032,0,0,0,0,0,0,0,0,0,0,0,42.415213,0
1/20/2019 22:00,28,26,20.6716,44.6093,47.1352,0,0,0,0,0,0,0.251241145,0.185526372,0.185526372,0,0,0,0,43.71078,0,0,0,0,0,0,0,0.201028094,0.201028094,0.201028094,0,0,0,0,43.03686,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,43.03686,0,0,0,0,0,0,0,0,0,0.201028094,0.201028094,0.201028094,0,0,0,0,0,0,0,0,0,0,0,41.410269,0
1/20/2019 23:00,27,25,20.6716,44.6123,47.1324,0,0,0,0,0,0,0.251246273,0.185527695,0.185527695,0,0,0,0,43.012784,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,42.339194,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,42.339194,0,0,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,0,0,0,0,0,0,0,40.662548,0
1/21/2019 0:00,27,25,20.6716,44.6094,47.1297,0,0,0,0,0,0,0.251257692,0.185536341,0.185536341,0,0,0,0,42.713567,0,0,0,0,0,0,0,0.201034999,0.201034999,0.201034999,0,0,0,0,42.039626,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,42.039626,0,0,0,0,0,0,0,0,0,0.201034999,0.201034999,0.201034999,0,0,0,0,0,0,0,0,0,0,0,40.36351,0
1/21/2019 1:00,27,25,19.7061,44.5943,47.1217,0,0,0,0,0,0,0.251100231,0.18538859,0.18538859,0,0,0,0,41.83999,0,0,0,0,0,0,0,0.200820329,0.200820329,0.200820329,0,0,0,0,41.121002,0,0,0,0,0,0,0,0.269415022,0.269415022,0.269415022,0,0,0,0,41.121002,0,0,0,0,0,0,0,0,0,0.200820329,0.200820329,0.200820329,0,0,0,0,0,0,0,0,0,0,0,39.48501,0
1/21/2019 2:00,27,25,19.7061,44.5978,47.119,0,0,0,0,0,0,0.251043885,0.185334468,0.185334468,0,0,0,0,41.3005992,0,0,0,0,0,0,0,0.200739966,0.200739966,0.200739966,0,0,0,0,40.6188123,0,0,0,0,0,0,0,0.26943698,0.26943698,0.26943698,0,0,0,0,40.6188123,0,0,0,0,0,0,0,0,0,0.200739966,0.200739966,0.200739966,0,0,0,0,0,0,0,0,0,0,0,38.98115447,0
1/21/2019 3:00,25,23,18.6974,44.5948,47.1163,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/21/2019 4:00,26,24,19.7061,44.5982,47.1162,0,0,0,0,0,0,0.251962404,0.186159597,0.186159597,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/21/2019 5:00,26,24,20.6021,44.5919,47.1136,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/21/2019 6:00,27,25,20.6021,44.5954,47.1135,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/21/2019 7:00,29,26,22.4174,44.6812,47.1565,0,0,0,0,0,0,0.253835572,0.187866438,0.187866438,0,0,0,0,43.033215,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,42.358653,0,0,0,0,0,0,0,0.269350072,0.269350072,0.269350072,0,0,0,0,42.358653,0,0,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,0,0,0,0,0,0,0,40.689666,0
1/21/2019 8:00,29,26,22.4174,44.6653,47.1701,0,0,0,0,0,0,0.25158546,0.185845879,0.185845879,0,0,0,0,45.092585,0,0,0,0,0,0,0,0.201487148,0.201487148,0.201487148,0,0,0,0,44.362008,0,0,0,0,0,0,0,0.269284726,0.269284726,0.269284726,0,0,0,0,44.362008,0,0,0,0,0,0,0,0,0,0.201487148,0.201487148,0.201487148,0,0,0,0,0,0,0,0,0,0,0,43.357168,0
1/21/2019 9:00,29,26,22.4174,44.7136,47.2051,0,0,0,0,0,0,0.251679952,0.185941779,0.185941779,0,0,0,0,46.88007,0,0,0,0,0,0,0,0.20163614,0.20163614,0.20163614,0,0,0,0,46.59716,0,0,0,0,0,0,0,0.269214082,0.269214082,0.269214082,0,0,0,0,46.59716,0,0,0,0,0,0,0,0,0,0.20163614,0.20163614,0.20163614,0,0,0,0,0,0,0,0,0,0,0,46.1311884,0
1/21/2019 10:00,31,28,23.203,44.666,47.1918,0,0,0,0,0,0,0.251617059,0.185888334,0.185888334,0,0,0,0,48.1114,0,0,0,0,0,0,0,0.20156615,0.20156615,0.20156615,0,0,0,0,48.13255,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,48.13255,0,0,0,0,0,0,0,0,0,0.20156615,0.20156615,0.20156615,0,0,0,0,0,0,0,0,0,0,0,48.12063,0
1/21/2019 11:00,33,30,24.824,44.6614,47.1837,0,0,0,0,0,0,0.251540753,0.185817899,0.185817899,0,0,0,0,48.11795,0,0,0,0,0,0,0,0.201465519,0.201465519,0.201465519,0,0,0,0,48.1054,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.1054,0,0,0,0,0,0,0,0,0,0.201465519,0.201465519,0.201465519,0,0,0,0,0,0,0,0,0,0,0,48.09358,0
1/21/2019 12:00,34,30,24.753,44.6724,47.1864,0,0,0,0,0,0,0.251578445,0.185852721,0.185852721,0,0,0,0,48.28559,0,0,0,0,0,0,0,0.201515313,0.201515313,0.201515313,0,0,0,0,48.288,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.288,0,0,0,0,0,0,0,0,0,0.201515313,0.201515313,0.201515313,0,0,0,0,0,0,0,0,0,0,0,48.27659,0
1/21/2019 13:00,34,30,24.753,44.6751,47.1891,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,48.60797,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,48.60417,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.60417,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,48.59243,0
1/21/2019 14:00,34,31,26.9158,44.6731,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,49.14282,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,49.13893,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.13893,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,49.12701,0
1/21/2019 15:00,33,31,28.88,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,49.14425,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,49.14034,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.14034,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,49.12839,0
1/21/2019 16:00,33,32,30.1447,44.6778,47.1918,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,49.38336,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,49.37937,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.37937,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,49.36755,0
1/21/2019 17:00,33,32,30.1447,44.6758,47.1918,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,49.70576,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,49.70178,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.70178,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,49.68981,0
1/21/2019 18:00,33,31,28.88,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,49.34483,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,49.34093,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.34093,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,49.32878,0
1/21/2019 19:00,33,32,30.0714,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,49.70721,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,49.70332,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.70332,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,49.69121,0
1/21/2019 20:00,33,31,28.807,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,49.64779,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,49.64381,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.64381,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,49.63162,0
1/21/2019 21:00,32,30,28.1481,44.5851,47.1461,0,0,0,0,0,0,0.251075012,0.185381531,0.185381531,0,0,0,0,45.54227,0,0,0,0,0,0,0,0.200832741,0.200832741,0.200832741,0,0,0,0,44.79695,0,0,0,0,0,0,0,0.269310955,0.269310955,0.269310955,0,0,0,0,44.79695,0,0,0,0,0,0,0,0,0,0.200832741,0.200832741,0.200832741,0,0,0,0,0,0,0,0,0,0,0,42.97257,0
1/21/2019 22:00,32,29,25.307,44.6123,47.1379,0,0,0,0,0,0,0.251326577,0.185605859,0.185605859,0,0,0,0,44.669584,0,0,0,0,0,0,0,0.201142619,0.201142619,0.201142619,0,0,0,0,43.935365,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.935365,0,0,0,0,0,0,0,0,0,0.201142619,0.201142619,0.201142619,0,0,0,0,0,0,0,0,0,0,0,42.324826,0
1/21/2019 23:00,31,28,23.7431,44.6151,47.1351,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,43.998362,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,43.322782,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.322782,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,41.677185,0
1/22/2019 0:00,31,27,20.2518,44.6123,47.1324,0,0,0,0,0,0,0.251295426,0.185573636,0.185573636,0,0,0,0,43.552251,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,42.877702,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.877702,0,0,0,0,0,0,0,0,0,0.201091744,0.201091744,0.201091744,0,0,0,0,0,0,0,0,0,0,0,41.2176,0
1/22/2019 1:00,29,25,16.1205,44.6094,47.1297,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.108183,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,42.434821,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.434821,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,40.757954,0
1/22/2019 2:00,28,24,13.7279,44.6065,47.127,0,0,0,0,0,0,0.251267968,0.185546394,0.185546394,0,0,0,0,42.704539,0,0,0,0,0,0,0,0.20105016,0.20105016,0.20105016,0,0,0,0,42.009216,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.009216,0,0,0,0,0,0,0,0,0,0.20105016,0.20105016,0.20105016,0,0,0,0,0,0,0,0,0,0,0,40.398404,0
1/22/2019 3:00,28,24,13.7279,44.6036,47.1243,0,0,0,0,0,0,0.251169136,0.18545317,0.18545317,0,0,0,0,42.070068,0,0,0,0,0,0,0,0.200914065,0.200914065,0.200914065,0,0,0,0,41.379992,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,41.379992,0,0,0,0,0,0,0,0,0,0.200914065,0.200914065,0.200914065,0,0,0,0,0,0,0,0,0,0,0,39.757397,0
1/22/2019 4:00,27,23,14.9564,44.6007,47.1217,0,0,0,0,0,0,0.251143521,0.185426761,0.185426761,0,0,0,0,41.4140041,0,0,0,0,0,0,0,0.200872454,0.200872454,0.200872454,0,0,0,0,40.7375852,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.7375852,0,0,0,0,0,0,0,0,0,0.200872454,0.200872454,0.200872454,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
1/22/2019 5:00,27,23,13.7279,44.5978,47.119,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.11675704,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/22/2019 6:00,26,22,12.4952,44.6011,47.1189,0,0,0,0,0,0,0.250908151,0.185210413,0.185210413,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200564159,0.200564159,0.200564159,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200564159,0.200564159,0.200564159,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/22/2019 7:00,26,22,9.63552,44.685,47.1619,0,0,0,0,0,0,0.252555987,0.186714856,0.186714856,0,0,0,0,43.190805,0,0,0,0,0,0,0,0.20269074,0.20269074,0.20269074,0,0,0,0,42.522002,0,0,0,0,0,0,0,0.269328456,0.269328456,0.269328456,0,0,0,0,42.522002,0,0,0,0,0,0,0,0,0,0.20269074,0.20269074,0.20269074,0,0,0,0,0,0,0,0,0,0,0,40.862811,0
1/22/2019 8:00,25,21,8.05149,44.6704,47.1755,0,0,0,0,0,0,0.251592014,0.185854263,0.185854263,0,0,0,0,44.866597,0,0,0,0,0,0,0,0.201502352,0.201502352,0.201502352,0,0,0,0,44.192784,0,0,0,0,0,0,0,0.269268344,0.269268344,0.269268344,0,0,0,0,44.192784,0,0,0,0,0,0,0,0,0,0.201502352,0.201502352,0.201502352,0,0,0,0,0,0,0,0,0,0,0,43.48854,0
1/22/2019 9:00,24,20,8.05149,44.7226,47.2131,0,0,0,0,0,0,0.251845851,0.18610122,0.18610122,0,0,0,0,48.89081,0,0,0,0,0,0,0,0.201872539,0.201872539,0.201872539,0,0,0,0,48.938267,0,0,0,0,0,0,0,0.269149323,0.269149323,0.269149323,0,0,0,0,48.938267,0,0,0,0,0,0,0,0,0,0.201872539,0.201872539,0.201872539,0,0,0,0,0,0,0,0,0,0,0,48.44888433,0
1/22/2019 10:00,24,20,6.3422,44.7321,47.2348,0,0,0,0,0,0,0.251743658,0.18601399,0.18601399,0,0,0,0,50.63665,0,0,0,0,0,0,0,0.20175776,0.20175776,0.20175776,0,0,0,0,50.63201,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.63201,0,0,0,0,0,0,0,0,0,0.20175776,0.20175776,0.20175776,0,0,0,0,0,0,0,0,0,0,0,50.61759,0
1/22/2019 11:00,24,19,4.48504,44.7686,47.2672,0,0,0,0,0,0,0.252084762,0.186342893,0.186342893,0,0,0,0,57.80723,0,0,0,0,0,0,0,0.202246552,0.202246552,0.202246552,0,0,0,0,57.80163,0,0,0,0,0,0,0,0.268976467,0.268976467,0.268976467,0,0,0,0,57.80163,0,0,0,0,0,0,0,0,0,0.202246552,0.202246552,0.202246552,0,0,0,0,0,0,0,0,0,0,0,57.78421,0
1/22/2019 12:00,23,19,4.48504,44.7795,47.2862,0,0,0,0,0,0,0.25200634,0.186277926,0.186277926,0,0,0,0,57.233097,0,0,0,0,0,0,0,0.202164044,0.202164044,0.202164044,0,0,0,0,57.2262,0,0,0,0,0,0,0,0.268938141,0.268938141,0.268938141,0,0,0,0,57.2262,0,0,0,0,0,0,0,0,0,0.202164044,0.202164044,0.202164044,0,0,0,0,0,0,0,0,0,0,0,57.205421,0
1/22/2019 13:00,21,17,0.199176,45.0027,47.4635,0,0,0,0,0,0,0.25301548,0.187256988,0.187256988,0,0,0,0,89.17437,0,0,0,0,0,0,0,0.203624102,0.203624102,0.203624102,0,0,0,0,89.16298,0,0,0,0,0,0,0,0.268487186,0.268487186,0.268487186,0,0,0,0,89.16298,0,0,0,0,0,0,0,0,0,0.203624102,0.203624102,0.203624102,0,0,0,0,0,0,0,0,0,0,0,89.12684,0
1/22/2019 14:00,22,17,2.45053,44.803,47.3689,0,0,0,0,0,0,0.25169953,0.186019642,0.186019642,0,0,0,0,64.32819,0,0,0,0,0,0,0,0.201829681,0.201829681,0.201829681,0,0,0,0,64.317994,0,0,0,0,0,0,0,0.26881543,0.26881543,0.26881543,0,0,0,0,64.317994,0,0,0,0,0,0,0,0,0,0.201829681,0.201829681,0.201829681,0,0,0,0,0,0,0,0,0,0,0,64.287602,0
1/22/2019 15:00,22,17,2.51545,44.7857,47.3247,0,0,0,0,0,0,0.2521037,0.186382096,0.186382096,0,0,0,0,63.521605,0,0,0,0,0,0,0,0.202332274,0.202332274,0.202332274,0,0,0,0,63.513779,0,0,0,0,0,0,0,0.268830201,0.268830201,0.268830201,0,0,0,0,63.513779,0,0,0,0,0,0,0,0,0,0.202332274,0.202332274,0.202332274,0,0,0,0,0,0,0,0,0,0,0,63.489611,0
1/22/2019 16:00,21,17,2.51545,45.0272,47.4933,0,0,0,0,0,0,0.252441067,0.186705851,0.186705851,0,0,0,0,72.16523,0,0,0,0,0,0,0,0.202810755,0.202810755,0.202810755,0,0,0,0,72.15598,0,0,0,0,0,0,0,0.268702627,0.268702627,0.268702627,0,0,0,0,72.15598,0,0,0,0,0,0,0,0,0,0.202810755,0.202810755,0.202810755,0,0,0,0,0,0,0,0,0,0,0,72.12704,0
1/22/2019 17:00,20,16,0.263387,45.0303,47.5385,0,0,0,0,0,0,0.253075743,0.187328452,0.187328452,0,0,0,0,99.11602,0,0,0,0,0,0,0,0.20374727,0.20374727,0.20374727,0,0,0,0,99.10213,0,0,0,0,0,0,0,0.268374702,0.268374702,0.268374702,0,0,0,0,99.10213,0,0,0,0,0,0,0,0,0,0.20374727,0.20374727,0.20374727,0,0,0,0,0,0,0,0,0,0,0,99.05845,0
1/22/2019 18:00,18,15,2.51545,45.1598,47.652,0,0,0,0,0,0,0.25294297,0.187217939,0.187217939,0,0,0,0,104.60704,0,0,0,0,0,0,0,0.203606378,0.203606378,0.203606378,0,0,0,0,104.59098,0,0,0,0,0,0,0,0.268312974,0.268312974,0.268312974,0,0,0,0,104.59098,0,0,0,0,0,0,0,0,0,0.203606378,0.203606378,0.203606378,0,0,0,0,0,0,0,0,0,0,0,104.54141,0
1/22/2019 19:00,15,12,-5.0724,45.1564,47.6787,0,0,0,0,0,0,0.253533435,0.187793081,0.187793081,0,0,0,0,133.32338,0,0,0,0,0,0,0,0.204464759,0.204464759,0.204464759,0,0,0,0,133.30258,0,0,0,0,0,0,0,0.268036478,0.268036478,0.268036478,0,0,0,0,133.30258,0,0,0,0,0,0,0,0,0,0.204464759,0.204464759,0.204464759,0,0,0,0,0,0,0,0,0,0,0,133.23795,0
1/22/2019 20:00,13,10,-5.0724,45.1796,47.7036,0,0,0,0,0,0,0.253872127,0.18813579,0.18813579,0,0,0,0,167.36499,0,0,0,0,0,0,0,0.204991789,0.204991789,0.204991789,0,0,0,0,167.33858,0,0,0,0,0,0,0,0.267794419,0.267794419,0.267794419,0,0,0,0,167.33858,0,0,0,0,0,0,0,0,0,0.204991789,0.204991789,0.204991789,0,0,0,0,0,0,0,0,0,0,0,167.25636,0
1/22/2019 21:00,12,9,-5.0724,44.7289,47.4198,0,0,0,0,0,0,0.251465095,0.185850355,0.185850355,0,0,0,0,82.87438,0,0,0,0,0,0,0,0.201652831,0.201652831,0.201652831,0,0,0,0,82.85885,0,0,0,0,0,0,0,0.268535767,0.268535767,0.268535767,0,0,0,0,82.85885,0,0,0,0,0,0,0,0,0,0.201652831,0.201652831,0.201652831,0,0,0,0,0,0,0,0,0,0,0,82.81341,0
1/22/2019 22:00,10,7,-12.435,44.9408,47.4487,0,0,0,0,0,0,0.252770933,0.187041604,0.187041604,0,0,0,0,91.005,0,0,0,0,0,0,0,0.203331601,0.203331601,0.203331601,0,0,0,0,90.99219,0,0,0,0,0,0,0,0.268451668,0.268451668,0.268451668,0,0,0,0,90.99219,0,0,0,0,0,0,0,0,0,0.203331601,0.203331601,0.203331601,0,0,0,0,0,0,0,0,0,0,0,90.95244,0
1/22/2019 23:00,9,6,-12.435,44.9395,47.4572,0,0,0,0,0,0,0.252773323,0.187049537,0.187049537,0,0,0,0,94.38964,0,0,0,0,0,0,0,0.203350681,0.203350681,0.203350681,0,0,0,0,94.37537,0,0,0,0,0,0,0,0.268413554,0.268413554,0.268413554,0,0,0,0,94.37537,0,0,0,0,0,0,0,0,0,0.203350681,0.203350681,0.203350681,0,0,0,0,0,0,0,0,0,0,0,94.33119,0
1/23/2019 0:00,8,6,-8.41904,45.0147,47.5164,0,0,0,0,0,0,0.253161669,0.187427171,0.187427171,0,0,0,0,112.14354,0,0,0,0,0,0,0,0.203913967,0.203913967,0.203913967,0,0,0,0,112.12657,0,0,0,0,0,0,0,0.268235362,0.268235362,0.268235362,0,0,0,0,112.12657,0,0,0,0,0,0,0,0,0,0.203913967,0.203913967,0.203913967,0,0,0,0,0,0,0,0,0,0,0,112.07382,0
1/23/2019 1:00,7,4,-12.435,43.789,47.0988,0,0,0,0,0,0,0.253021229,0.187301639,0.187301639,0,0,0,0,112.69674,0,0,0,0,0,0,0,0.203740992,0.203740992,0.203740992,0,0,0,0,112.67901,0,0,0,0,0,0,0,0.268226957,0.268226957,0.268226957,0,0,0,0,112.67901,0,0,0,0,0,0,0,0,0,0.203740992,0.203740992,0.203740992,0,0,0,0,0,0,0,0,0,0,0,112.62399,0
1/23/2019 2:00,6,4,-12.3753,44.6618,47.0893,0,0,0,0,0,0,0.253166911,0.187442651,0.187442651,0,0,0,0,117.07708,0,0,0,0,0,0,0,0.203950378,0.203950378,0.203950378,0,0,0,0,117.05826,0,0,0,0,0,0,0,0.268164531,0.268164531,0.268164531,0,0,0,0,117.05826,0,0,0,0,0,0,0,0,0,0.203950378,0.203950378,0.203950378,0,0,0,0,0,0,0,0,0,0,0,116.99999,0
1/23/2019 3:00,6,4,-17.4243,44.8582,47.092,0,0,0,0,0,0,0.253149268,0.187429263,0.187429263,0,0,0,0,118.8856,0,0,0,0,0,0,0,0.203935263,0.203935263,0.203935263,0,0,0,0,118.86637,0,0,0,0,0,0,0,0.268147769,0.268147769,0.268147769,0,0,0,0,118.86637,0,0,0,0,0,0,0,0,0,0.203935263,0.203935263,0.203935263,0,0,0,0,0,0,0,0,0,0,0,118.80655,0
1/23/2019 4:00,5,3,-17.4243,44.7932,47.0947,0,0,0,0,0,0,0.25323559,0.187513563,0.187513563,0,0,0,0,123.8494,0,0,0,0,0,0,0,0.204061357,0.204061357,0.204061357,0,0,0,0,123.82923,0,0,0,0,0,0,0,0.268105913,0.268105913,0.268105913,0,0,0,0,123.82923,0,0,0,0,0,0,0,0,0,0.204061357,0.204061357,0.204061357,0,0,0,0,0,0,0,0,0,0,0,123.76717,0
1/23/2019 5:00,5,3,-12.3753,44.7069,47.0947,0,0,0,0,0,0,0.253198165,0.187479887,0.187479887,0,0,0,0,123.86,0,0,0,0,0,0,0,0.20401466,0.20401466,0.20401466,0,0,0,0,123.83964,0,0,0,0,0,0,0,0.268105129,0.268105129,0.268105129,0,0,0,0,123.83964,0,0,0,0,0,0,0,0,0,0.20401466,0.20401466,0.20401466,0,0,0,0,0,0,0,0,0,0,0,123.77716,0
1/23/2019 6:00,4,2,-17.3665,44.7282,47.0974,0,0,0,0,0,0,0.253223097,0.187503986,0.187503986,0,0,0,0,125.11904,0,0,0,0,0,0,0,0.204050387,0.204050387,0.204050387,0,0,0,0,125.09862,0,0,0,0,0,0,0,0.268094676,0.268094676,0.268094676,0,0,0,0,125.09862,0,0,0,0,0,0,0,0,0,0.204050387,0.204050387,0.204050387,0,0,0,0,0,0,0,0,0,0,0,125.03551,0
1/23/2019 7:00,4,2,-17.3665,44.7178,47.135,0,0,0,0,0,0,0.253426535,0.187701088,0.187701088,0,0,0,0,136.4002,0,0,0,0,0,0,0,0.204343073,0.204343073,0.204343073,0,0,0,0,136.37823,0,0,0,0,0,0,0,0.268006517,0.268006517,0.268006517,0,0,0,0,136.37823,0,0,0,0,0,0,0,0,0,0.204343073,0.204343073,0.204343073,0,0,0,0,0,0,0,0,0,0,0,136.31001,0
1/23/2019 8:00,4,2,-17.3665,44.6792,47.1673,0,0,0,0,0,0,0.253499761,0.187776937,0.187776937,0,0,0,0,144.81259,0,0,0,0,0,0,0,0.204461954,0.204461954,0.204461954,0,0,0,0,144.78897,0,0,0,0,0,0,0,0.267942546,0.267942546,0.267942546,0,0,0,0,144.78897,0,0,0,0,0,0,0,0,0,0.204461954,0.204461954,0.204461954,0,0,0,0,0,0,0,0,0,0,0,144.71619,0
1/23/2019 9:00,4,2,-17.3089,44.8398,47.2936,0,0,0,0,0,0,0.253558119,0.187836898,0.187836898,0,0,0,0,151.50238,0,0,0,0,0,0,0,0.204555321,0.204555321,0.204555321,0,0,0,0,151.47762,0,0,0,0,0,0,0,0.267894802,0.267894802,0.267894802,0,0,0,0,151.47762,0,0,0,0,0,0,0,0,0,0.204555321,0.204555321,0.204555321,0,0,0,0,0,0,0,0,0,0,0,151.40139,0
1/23/2019 10:00,4,2,-12.2565,44.9211,47.3991,0,0,0,0,0,0,0.253666596,0.187944438,0.187944438,0,0,0,0,160.77997,0,0,0,0,0,0,0,0.204717987,0.204717987,0.204717987,0,0,0,0,160.75386,0,0,0,0,0,0,0,0.267831886,0.267831886,0.267831886,0,0,0,0,160.75386,0,0,0,0,0,0,0,0,0,0.204717987,0.204717987,0.204717987,0,0,0,0,0,0,0,0,0,0,0,160.67321,0
1/23/2019 11:00,6,4,-12.2565,44.9642,47.4619,0,0,0,0,0,0,0.253661859,0.187943538,0.187943538,0,0,0,0,163.97699,0,0,0,0,0,0,0,0.204721377,0.204721377,0.204721377,0,0,0,0,163.95039,0,0,0,0,0,0,0,0.267809658,0.267809658,0.267809658,0,0,0,0,163.95039,0,0,0,0,0,0,0,0,0,0.204721377,0.204721377,0.204721377,0,0,0,0,0,0,0,0,0,0,0,163.86783,0
1/23/2019 12:00,8,6,-8.2972,45.091,47.5782,0,0,0,0,0,0,0.253617479,0.18790196,0.18790196,0,0,0,0,162.34559,0,0,0,0,0,0,0,0.204661521,0.204661521,0.204661521,0,0,0,0,162.31904,0,0,0,0,0,0,0,0.267819477,0.267819477,0.267819477,0,0,0,0,162.31904,0,0,0,0,0,0,0,0,0,0.204661521,0.204661521,0.204661521,0,0,0,0,0,0,0,0,0,0,0,162.23696,0
1/23/2019 13:00,9,6,-12.3158,45.2835,47.7628,0,0,0,0,0,0,0.253627095,0.187910606,0.187910606,0,0,0,0,162.34239,0,0,0,0,0,0,0,0.204673488,0.204673488,0.204673488,0,0,0,0,162.31597,0,0,0,0,0,0,0,0.267819736,0.267819736,0.267819736,0,0,0,0,162.31597,0,0,0,0,0,0,0,0,0,0.204673488,0.204673488,0.204673488,0,0,0,0,0,0,0,0,0,0,0,162.23395,0
1/23/2019 14:00,10,7,-8.2972,45.2241,47.7504,0,0,0,0,0,0,0.253601048,0.187885547,0.187885547,0,0,0,0,160.77463,0,0,0,0,0,0,0,0.204636542,0.204636542,0.204636542,0,0,0,0,160.74838,0,0,0,0,0,0,0,0.267829818,0.267829818,0.267829818,0,0,0,0,160.74838,0,0,0,0,0,0,0,0,0,0.204636542,0.204636542,0.204636542,0,0,0,0,0,0,0,0,0,0,0,160.667,0
1/23/2019 15:00,11,8,-8.2972,45.1967,47.738,0,0,0,0,0,0,0.253533971,0.187820204,0.187820204,0,0,0,0,156.24296,0,0,0,0,0,0,0,0.204539145,0.204539145,0.204539145,0,0,0,0,156.21737,0,0,0,0,0,0,0,0.267861124,0.267861124,0.267861124,0,0,0,0,156.21737,0,0,0,0,0,0,0,0,0,0.204539145,0.204539145,0.204539145,0,0,0,0,0,0,0,0,0,0,0,156.13798,0
1/23/2019 16:00,12,9,-12.3158,45.1844,47.7241,0,0,0,0,0,0,0.253524906,0.187809578,0.187809578,0,0,0,0,153.96916,0,0,0,0,0,0,0,0.204521013,0.204521013,0.204521013,0,0,0,0,153.944,0,0,0,0,0,0,0,0.26787718,0.26787718,0.26787718,0,0,0,0,153.944,0,0,0,0,0,0,0,0,0,0.204521013,0.204521013,0.204521013,0,0,0,0,0,0,0,0,0,0,0,153.866,0
1/23/2019 17:00,13,9,-12.3158,45.1714,47.7102,0,0,0,0,0,0,0.253488355,0.187773377,0.187773377,0,0,0,0,150.94017,0,0,0,0,0,0,0,0.204466282,0.204466282,0.204466282,0,0,0,0,150.9154,0,0,0,0,0,0,0,0.267898172,0.267898172,0.267898172,0,0,0,0,150.9154,0,0,0,0,0,0,0,0,0,0.204466282,0.204466282,0.204466282,0,0,0,0,0,0,0,0,0,0,0,150.83897,0
1/23/2019 18:00,13,10,-8.2972,45.1656,47.7017,0,0,0,0,0,0,0.253469288,0.187753714,0.187753714,0,0,0,0,148.75023,0,0,0,0,0,0,0,0.204435573,0.204435573,0.204435573,0,0,0,0,148.72587,0,0,0,0,0,0,0,0.267914252,0.267914252,0.267914252,0,0,0,0,148.72587,0,0,0,0,0,0,0,0,0,0.204435573,0.204435573,0.204435573,0,0,0,0,0,0,0,0,0,0,0,148.65056,0
1/23/2019 19:00,13,10,-8.2972,45.1542,47.6908,0,0,0,0,0,0,0.253407074,0.187692754,0.187692754,0,0,0,0,144.44563,0,0,0,0,0,0,0,0.204344217,0.204344217,0.204344217,0,0,0,0,144.42183,0,0,0,0,0,0,0,0.267945662,0.267945662,0.267945662,0,0,0,0,144.42183,0,0,0,0,0,0,0,0,0,0.204344217,0.204344217,0.204344217,0,0,0,0,0,0,0,0,0,0,0,144.34854,0
1/23/2019 20:00,14,10,-8.2972,45.1294,47.669,0,0,0,0,0,0,0.253307613,0.187594994,0.187594994,0,0,0,0,137.309,0,0,0,0,0,0,0,0.204197286,0.204197286,0.204197286,0,0,0,0,137.28646,0,0,0,0,0,0,0,0.267997927,0.267997927,0.267997927,0,0,0,0,137.28646,0,0,0,0,0,0,0,0,0,0.204197286,0.204197286,0.204197286,0,0,0,0,0,0,0,0,0,0,0,137.21657,0
1/23/2019 21:00,14,11,-4.94839,44.7147,47.3973,0,0,0,0,0,0,0.251884094,0.186229963,0.186229963,0,0,0,0,84.225,0,0,0,0,0,0,0,0.20218462,0.20218462,0.20218462,0,0,0,0,84.21022,0,0,0,0,0,0,0,0.268525672,0.268525672,0.268525672,0,0,0,0,84.21022,0,0,0,0,0,0,0,0,0,0.20218462,0.20218462,0.20218462,0,0,0,0,0,0,0,0,0,0,0,84.16661,0
1/23/2019 22:00,15,12,-2.07125,44.9166,47.4243,0,0,0,0,0,0,0.252362484,0.186649025,0.186649025,0,0,0,0,78.3508,0,0,0,0,0,0,0,0.202751235,0.202751235,0.202751235,0,0,0,0,78.33961,0,0,0,0,0,0,0,0.268609473,0.268609473,0.268609473,0,0,0,0,78.33961,0,0,0,0,0,0,0,0,0,0.202751235,0.202751235,0.202751235,0,0,0,0,0,0,0,0,0,0,0,78.30537,0
1/23/2019 23:00,15,12,2.70902,44.8474,47.3844,0,0,0,0,0,0,0.251693597,0.186005155,0.186005155,0,0,0,0,60.161195,0,0,0,0,0,0,0,0.201796604,0.201796604,0.201796604,0,0,0,0,60.152463,0,0,0,0,0,0,0,0.268875909,0.268875909,0.268875909,0,0,0,0,60.152463,0,0,0,0,0,0,0,0,0,0.201796604,0.201796604,0.201796604,0,0,0,0,0,0,0,0,0,0,0,60.126351,0
1/24/2019 0:00,15,12,0.39122,44.8186,47.3517,0,0,0,0,0,0,0.250441503,0.184813025,0.184813025,0,0,0,0,43.968445,0,0,0,0,0,0,0,0.200041673,0.200041673,0.200041673,0,0,0,0,43.212163,0,0,0,0,0,0,0,0.269292647,0.269292647,0.269292647,0,0,0,0,43.212163,0,0,0,0,0,0,0,0,0,0.200041673,0.200041673,0.200041673,0,0,0,0,0,0,0,0,0,0,0,41.807438,0
1/24/2019 1:00,15,13,2.6447,44.0961,47.0884,0,0,0,0,0,0,0.25121165,0.185499771,0.185499771,0,0,0,0,42.665921,0,0,0,0,0,0,0,0.200990919,0.200990919,0.200990919,0,0,0,0,41.9672214,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,41.9672214,0,0,0,0,0,0,0,0,0,0.200990919,0.200990919,0.200990919,0,0,0,0,0,0,0,0,0,0,0,40.3384,0
1/24/2019 2:00,16,14,8.25082,44.8795,47.084,0,0,0,0,0,0,0.251387395,0.185659887,0.185659887,0,0,0,0,42.8370735,0,0,0,0,0,0,0,0.20121694,0.20121694,0.20121694,0,0,0,0,42.1738193,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,42.1738193,0,0,0,0,0,0,0,0,0,0.20121694,0.20121694,0.20121694,0,0,0,0,0,0,0,0,0,0,0,40.5460252,0
1/24/2019 3:00,16,14,8.25082,44.9881,47.0867,0,0,0,0,0,0,0.251290375,0.185569906,0.185569906,0,0,0,0,42.5101165,0,0,0,0,0,0,0,0.201087701,0.201087701,0.201087701,0,0,0,0,41.8468271,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,41.8468271,0,0,0,0,0,0,0,0,0,0.201087701,0.201087701,0.201087701,0,0,0,0,0,0,0,0,0,0,0,40.2496,0
1/24/2019 4:00,15,14,8.18458,44.9019,47.0867,0,0,0,0,0,0,0.251236251,0.18551783,0.18551783,0,0,0,0,42.0262,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,41.3972,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,41.3972,0,0,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
1/24/2019 5:00,15,13,8.18458,44.9019,47.0867,0,0,0,0,0,0,0.251082555,0.185372649,0.185372649,0,0,0,0,41.3496,0,0,0,0,0,0,0,0.200798046,0.200798046,0.200798046,0,0,0,0,40.7206,0,0,0,0,0,0,0,0.269415022,0.269415022,0.269415022,0,0,0,0,40.7206,0,0,0,0,0,0,0,0,0,0.200798046,0.200798046,0.200798046,0,0,0,0,0,0,0,0,0,0,0,39.223,0
1/24/2019 6:00,15,13,8.18458,44.9019,47.0867,0,0,0,0,0,0,0.2511412,0.185423013,0.185423013,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/24/2019 7:00,16,14,8.25082,44.9772,47.1269,0,0,0,0,0,0,0.251682831,0.185928762,0.185928762,0,0,0,0,43.0167688,0,0,0,0,0,0,0,0.20159591,0.20159591,0.20159591,0,0,0,0,42.3549778,0,0,0,0,0,0,0,0.269317517,0.269317517,0.269317517,0,0,0,0,42.3549778,0,0,0,0,0,0,0,0,0,0.20159591,0.20159591,0.20159591,0,0,0,0,0,0,0,0,0,0,0,40.7906,0
1/24/2019 8:00,16,14,8.25082,44.648,47.1458,0,0,0,0,0,0,0.251449253,0.185720588,0.185720588,0,0,0,0,43.616746,0,0,0,0,0,0,0,0.201308695,0.201308695,0.201308695,0,0,0,0,42.950467,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,42.950467,0,0,0,0,0,0,0,0,0,0.201308695,0.201308695,0.201308695,0,0,0,0,0,0,0,0,0,0,0,41.539146,0
1/24/2019 9:00,17,15,9.8363,44.7144,47.1942,0,0,0,0,0,0,0.251810182,0.186064112,0.186064112,0,0,0,0,46.899581,0,0,0,0,0,0,0,0.201813789,0.201813789,0.201813789,0,0,0,0,46.946598,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,46.946598,0,0,0,0,0,0,0,0,0,0.201813789,0.201813789,0.201813789,0,0,0,0,0,0,0,0,0,0,0,46.47713202,0
1/24/2019 10:00,18,16,11.3141,44.7354,47.2294,0,0,0,0,0,0,0.251795677,0.186060919,0.186060919,0,0,0,0,50.289232,0,0,0,0,0,0,0,0.201823275,0.201823275,0.201823275,0,0,0,0,50.284666,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.284666,0,0,0,0,0,0,0,0,0,0.201823275,0.201823275,0.201823275,0,0,0,0,0,0,0,0,0,0,0,50.270607,0
1/24/2019 11:00,19,18,14.001,44.7351,47.243,0,0,0,0,0,0,0.251757811,0.186030037,0.186030037,0,0,0,0,51.49875,0,0,0,0,0,0,0,0.201784783,0.201784783,0.201784783,0,0,0,0,51.49394,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,51.49394,0,0,0,0,0,0,0,0,0,0.201784783,0.201784783,0.201784783,0,0,0,0,0,0,0,0,0,0,0,51.47908,0
1/24/2019 12:00,19,17,12.6985,44.7562,47.2619,0,0,0,0,0,0,0.251835984,0.186106294,0.186106294,0,0,0,0,53.31477,0,0,0,0,0,0,0,0.201899307,0.201899307,0.201899307,0,0,0,0,53.30964,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,53.30964,0,0,0,0,0,0,0,0,0,0.201899307,0.201899307,0.201899307,0,0,0,0,0,0,0,0,0,0,0,53.29395,0
1/24/2019 13:00,20,19,15.231,44.7623,47.2727,0,0,0,0,0,0,0.25181278,0.186086996,0.186086996,0,0,0,0,54.09508,0,0,0,0,0,0,0,0.201874675,0.201874675,0.201874675,0,0,0,0,54.08978,0,0,0,0,0,0,0,0.269045967,0.269045967,0.269045967,0,0,0,0,54.08978,0,0,0,0,0,0,0,0,0,0.201874675,0.201874675,0.201874675,0,0,0,0,0,0,0,0,0,0,0,54.07323,0
1/24/2019 14:00,20,19,15.231,44.7768,47.2862,0,0,0,0,0,0,0.251949485,0.186218467,0.186218467,0,0,0,0,56.96018,0,0,0,0,0,0,0,0.202069608,0.202069608,0.202069608,0,0,0,0,56.9544,0,0,0,0,0,0,0,0.268992136,0.268992136,0.268992136,0,0,0,0,56.9544,0,0,0,0,0,0,0,0,0,0.202069608,0.202069608,0.202069608,0,0,0,0,0,0,0,0,0,0,0,56.93675,0
1/24/2019 15:00,23,21,17.5041,44.7408,47.2676,0,0,0,0,0,0,0.251685339,0.185970468,0.185970468,0,0,0,0,53.72756,0,0,0,0,0,0,0,0.201709814,0.201709814,0.201709814,0,0,0,0,53.72198,0,0,0,0,0,0,0,0.269056258,0.269056258,0.269056258,0,0,0,0,53.72198,0,0,0,0,0,0,0,0,0,0.201709814,0.201709814,0.201709814,0,0,0,0,0,0,0,0,0,0,0,53.705,0
1/24/2019 16:00,23,21,17.5041,44.747,47.2647,0,0,0,0,0,0,0.251859026,0.186131173,0.186131173,0,0,0,0,55.1594,0,0,0,0,0,0,0,0.20193979,0.20193979,0.20193979,0,0,0,0,55.15401,0,0,0,0,0,0,0,0.269029725,0.269029725,0.269029725,0,0,0,0,55.15401,0,0,0,0,0,0,0,0,0,0.20193979,0.20193979,0.20193979,0,0,0,0,0,0,0,0,0,0,0,55.13762,0
1/24/2019 17:00,23,21,17.5041,44.7568,47.2701,0,0,0,0,0,0,0.251913605,0.186185278,0.186185278,0,0,0,0,56.87208,0,0,0,0,0,0,0,0.202022142,0.202022142,0.202022142,0,0,0,0,56.86635,0,0,0,0,0,0,0,0.268997542,0.268997542,0.268997542,0,0,0,0,56.86635,0,0,0,0,0,0,0,0,0,0.202022142,0.202022142,0.202022142,0,0,0,0,0,0,0,0,0,0,0,56.84858,0
1/24/2019 18:00,23,21,17.5041,44.7539,47.2701,0,0,0,0,0,0,0.251885273,0.186160574,0.186160574,0,0,0,0,57.19457,0,0,0,0,0,0,0,0.201988872,0.201988872,0.201988872,0,0,0,0,57.18858,0,0,0,0,0,0,0,0.268991866,0.268991866,0.268991866,0,0,0,0,57.18858,0,0,0,0,0,0,0,0,0,0.201988872,0.201988872,0.201988872,0,0,0,0,0,0,0,0,0,0,0,57.17036,0
1/24/2019 19:00,23,22,19.5675,44.7414,47.2621,0,0,0,0,0,0,0.251846916,0.186124374,0.186124374,0,0,0,0,56.74692,0,0,0,0,0,0,0,0.201936109,0.201936109,0.201936109,0,0,0,0,56.74101,0,0,0,0,0,0,0,0.269002407,0.269002407,0.269002407,0,0,0,0,56.74101,0,0,0,0,0,0,0,0,0,0.201936109,0.201936109,0.201936109,0,0,0,0,0,0,0,0,0,0,0,56.72304,0
1/24/2019 20:00,23,21,17.5041,44.7374,47.2566,0,0,0,0,0,0,0.251861666,0.186137641,0.186137641,0,0,0,0,56.56132,0,0,0,0,0,0,0,0.201954568,0.201954568,0.201954568,0,0,0,0,56.55554,0,0,0,0,0,0,0,0.269002678,0.269002678,0.269002678,0,0,0,0,56.55554,0,0,0,0,0,0,0,0,0,0.201954568,0.201954568,0.201954568,0,0,0,0,0,0,0,0,0,0,0,56.53764,0
1/24/2019 21:00,23,21,17.5728,44.5287,47.1493,0,0,0,0,0,0,0.250721285,0.185064356,0.185064356,0,0,0,0,44.420982,0,0,0,0,0,0,0,0.20039187,0.20039187,0.20039187,0,0,0,0,43.68485,0,0,0,0,0,0,0,0.26929893,0.26929893,0.26929893,0,0,0,0,43.68485,0,0,0,0,0,0,0,0,0,0.20039187,0.20039187,0.20039187,0,0,0,0,0,0,0,0,0,0,0,42.07981,0
1/24/2019 22:00,23,22,18.6285,44.6903,47.1808,0,0,0,0,0,0,0.251676214,0.185936762,0.185936762,0,0,0,0,45.993265,0,0,0,0,0,0,0,0.201626811,0.201626811,0.201626811,0,0,0,0,45.486603,0,0,0,0,0,0,0,0.26922498,0.26922498,0.26922498,0,0,0,0,45.486603,0,0,0,0,0,0,0,0,0,0.201626811,0.201626811,0.201626811,0,0,0,0,0,0,0,0,0,0,0,45.649415,0
1/24/2019 23:00,23,22,19.7061,44.5639,47.1327,0,0,0,0,0,0,0.251088632,0.185390517,0.185390517,0,0,0,0,43.670239,0,0,0,0,0,0,0,0.200840619,0.200840619,0.200840619,0,0,0,0,42.981572,0,0,0,0,0,0,0,0.269332832,0.269332832,0.269332832,0,0,0,0,42.981572,0,0,0,0,0,0,0,0,0,0.200840619,0.200840619,0.200840619,0,0,0,0,0,0,0,0,0,0,0,41.159227,0
1/25/2019 0:00,22,21,18.6974,44.578,47.1163,0,0,0,0,0,0,0.251109251,0.185400817,0.185400817,0,0,0,0,42.123355,0,0,0,0,0,0,0,0.200843234,0.200843234,0.200843234,0,0,0,0,41.412,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,41.412,0,0,0,0,0,0,0,0,0,0.200843234,0.200843234,0.200843234,0,0,0,0,0,0,0,0,0,0,0,39.8011649,0
