Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
1/25/2019 1:00,23,22,19.7061,44.494,47.0921,0,0,0,0,0,0,0.250557637,0.184892749,0.184892749,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200117542,0.200117542,0.200117542,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.26945868,0.26945868,0.26945868,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200117542,0.200117542,0.200117542,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/25/2019 2:00,23,22,19.7061,44.7931,47.0947,0,0,0,0,0,0,0.252605875,0.186738464,0.186738464,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202693636,0.202693636,0.202693636,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202693636,0.202693636,0.202693636,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/25/2019 3:00,23,22,19.7061,44.7282,47.0974,0,0,0,0,0,0,0.253352755,0.187411661,0.187411661,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269475172,0.269475172,0.269475172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/25/2019 4:00,22,21,18.7661,44.642,47.0974,0,0,0,0,0,0,0.253678363,0.187704713,0.187704713,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269480671,0.269480671,0.269480671,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/25/2019 5:00,23,21,17.7098,44.642,47.0974,0,0,0,0,0,0,0.254004063,0.187997879,0.187997879,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204445394,0.204445394,0.204445394,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269486172,0.269486172,0.269486172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204445394,0.204445394,0.204445394,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/25/2019 6:00,23,21,16.669,44.642,47.0974,0,0,0,0,0,0,0.254430632,0.188382984,0.188382984,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204981426,0.204981426,0.204981426,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269486172,0.269486172,0.269486172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204981426,0.204981426,0.204981426,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/25/2019 7:00,22,20,15.5022,44.7216,47.1376,0,0,0,0,0,0,0.254949993,0.188869316,0.188869316,0,0,0,0,42.0262,0,0,0,0,0,0,0,0.205681827,0.205681827,0.205681827,0,0,0,0,41.3972,0,0,0,0,0,0,0,0.26937198,0.26937198,0.26937198,0,0,0,0,41.3972,0,0,0,0,0,0,0,0,0,0.205681827,0.205681827,0.205681827,0,0,0,0,0,0,0,0,0,0,0,39.8996,0
1/25/2019 8:00,22,20,15.5695,44.6527,47.1539,0,0,0,0,0,0,0.251541704,0.185802288,0.185802288,0,0,0,0,43.697873,0,0,0,0,0,0,0,0.20142043,0.20142043,0.20142043,0,0,0,0,43.01978,0,0,0,0,0,0,0,0.269312049,0.269312049,0.269312049,0,0,0,0,43.01978,0,0,0,0,0,0,0,0,0,0.20142043,0.20142043,0.20142043,0,0,0,0,0,0,0,0,0,0,0,41.352799,0
1/25/2019 9:00,22,20,15.5695,44.7209,47.2023,0,0,0,0,0,0,0.251831257,0.186083125,0.186083125,0,0,0,0,47.288204,0,0,0,0,0,0,0,0.201840332,0.201840332,0.201840332,0,0,0,0,47.339144,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,47.339144,0,0,0,0,0,0,0,0,0,0.201840332,0.201840332,0.201840332,0,0,0,0,0,0,0,0,0,0,0,46.86575256,0
1/25/2019 10:00,23,21,15.5695,44.7047,47.2133,0,0,0,0,0,0,0.251779627,0.18604562,0.18604562,0,0,0,0,50.47241,0,0,0,0,0,0,0,0.201800761,0.201800761,0.201800761,0,0,0,0,50.46793,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,50.46793,0,0,0,0,0,0,0,0,0,0.201800761,0.201800761,0.201800761,0,0,0,0,0,0,0,0,0,0,0,50.45402,0
1/25/2019 11:00,25,23,16.7367,44.702,47.216,0,0,0,0,0,0,0.25171732,0.185991091,0.185991091,0,0,0,0,51.27922,0,0,0,0,0,0,0,0.201727003,0.201727003,0.201727003,0,0,0,0,51.27459,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.27459,0,0,0,0,0,0,0,0,0,0.201727003,0.201727003,0.201727003,0,0,0,0,0,0,0,0,0,0,0,51.26018,0
1/25/2019 12:00,28,25,18.9028,44.7134,47.2241,0,0,0,0,0,0,0.251749252,0.186022315,0.186022315,0,0,0,0,52.40251,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,52.39774,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,52.39774,0,0,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,0,0,0,0,0,0,0,52.38308,0
1/25/2019 13:00,31,27,19.9123,44.6994,47.2188,0,0,0,0,0,0,0.251723984,0.18599956,0.18599956,0,0,0,0,52.7027,0,0,0,0,0,0,0,0.201742293,0.201742293,0.201742293,0,0,0,0,52.69781,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,52.69781,0,0,0,0,0,0,0,0,0,0.201742293,0.201742293,0.201742293,0,0,0,0,0,0,0,0,0,0,0,52.68306,0
1/25/2019 14:00,31,27,20.8786,44.6754,47.2027,0,0,0,0,0,0,0.251551348,0.185835709,0.185835709,0,0,0,0,50.02636,0,0,0,0,0,0,0,0.201502052,0.201502052,0.201502052,0,0,0,0,50.0218,0,0,0,0,0,0,0,0.269148235,0.269148235,0.269148235,0,0,0,0,50.0218,0,0,0,0,0,0,0,0,0,0.201502052,0.201502052,0.201502052,0,0,0,0,0,0,0,0,0,0,0,50.00778,0
1/25/2019 15:00,30,27,21.8054,44.709,47.216,0,0,0,0,0,0,0.251791148,0.186059292,0.186059292,0,0,0,0,52.47499,0,0,0,0,0,0,0,0.201824469,0.201824469,0.201824469,0,0,0,0,52.47047,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,52.47047,0,0,0,0,0,0,0,0,0,0.201824469,0.201824469,0.201824469,0,0,0,0,0,0,0,0,0,0,0,52.45665,0
1/25/2019 16:00,30,28,22.6959,44.6957,47.2134,0,0,0,0,0,0,0.251648804,0.185927682,0.185927682,0,0,0,0,51.62055,0,0,0,0,0,0,0,0.201636215,0.201636215,0.201636215,0,0,0,0,51.61576,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,51.61576,0,0,0,0,0,0,0,0,0,0.201636215,0.201636215,0.201636215,0,0,0,0,0,0,0,0,0,0,0,51.6014,0
1/25/2019 17:00,30,28,22.765,44.7151,47.2241,0,0,0,0,0,0,0.251765713,0.186037165,0.186037165,0,0,0,0,52.95978,0,0,0,0,0,0,0,0.201794734,0.201794734,0.201794734,0,0,0,0,52.95518,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,52.95518,0,0,0,0,0,0,0,0,0,0.201794734,0.201794734,0.201794734,0,0,0,0,0,0,0,0,0,0,0,52.94088,0
1/25/2019 18:00,30,28,25.246,44.6668,47.2,0,0,0,0,0,0,0.251533366,0.185818668,0.185818668,0,0,0,0,49.99164,0,0,0,0,0,0,0,0.201477094,0.201477094,0.201477094,0,0,0,0,49.98705,0,0,0,0,0,0,0,0.269153671,0.269153671,0.269153671,0,0,0,0,49.98705,0,0,0,0,0,0,0,0,0,0.201477094,0.201477094,0.201477094,0,0,0,0,0,0,0,0,0,0,0,49.97324,0
1/25/2019 19:00,31,29,26.7626,44.7107,47.216,0,0,0,0,0,0,0.251751558,0.186021118,0.186021118,0,0,0,0,52.10143,0,0,0,0,0,0,0,0.20176771,0.20176771,0.20176771,0,0,0,0,52.0972,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,52.0972,0,0,0,0,0,0,0,0,0,0.20176771,0.20176771,0.20176771,0,0,0,0,0,0,0,0,0,0,0,52.08375,0
1/25/2019 20:00,31,29,26.0168,44.6726,47.2,0,0,0,0,0,0,0.251552446,0.185835017,0.185835017,0,0,0,0,49.95521,0,0,0,0,0,0,0,0.201498709,0.201498709,0.201498709,0,0,0,0,49.95076,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.95076,0,0,0,0,0,0,0,0,0,0.201498709,0.201498709,0.201498709,0,0,0,0,0,0,0,0,0,0,0,49.93723,0
1/25/2019 21:00,32,30,28.1857,44.5773,47.1462,0,0,0,0,0,0,0.251062115,0.185370725,0.185370725,0,0,0,0,45.6702,0,0,0,0,0,0,0,0.200818806,0.200818806,0.200818806,0,0,0,0,44.92537,0,0,0,0,0,0,0,0.269305489,0.269305489,0.269305489,0,0,0,0,44.92537,0,0,0,0,0,0,0,0,0,0.200818806,0.200818806,0.200818806,0,0,0,0,0,0,0,0,0,0,0,43.22581,0
1/25/2019 22:00,32,30,28.1857,44.5882,47.1271,0,0,0,0,0,0,0.251166516,0.18545659,0.18545659,0,0,0,0,44.128818,0,0,0,0,0,0,0,0.200927055,0.200927055,0.200927055,0,0,0,0,43.456023,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,43.456023,0,0,0,0,0,0,0,0,0,0.200927055,0.200927055,0.200927055,0,0,0,0,0,0,0,0,0,0,0,41.769994,0
1/25/2019 23:00,32,31,30.169,44.5781,47.1136,0,0,0,0,0,0,0.25116277,0.185448255,0.185448255,0,0,0,0,43.441551,0,0,0,0,0,0,0,0.200908369,0.200908369,0.200908369,0,0,0,0,42.765459,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.765459,0,0,0,0,0,0,0,0,0,0.200908369,0.200908369,0.200908369,0,0,0,0,0,0,0,0,0,0,0,41.124766,0
1/26/2019 0:00,33,32,30.7943,44.5753,47.1055,0,0,0,0,0,0,0.25115418,0.185437201,0.185437201,0,0,0,0,43.074141,0,0,0,0,0,0,0,0.200888222,0.200888222,0.200888222,0,0,0,0,42.394825,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,42.394825,0,0,0,0,0,0,0,0,0,0.200888222,0.200888222,0.200888222,0,0,0,0,0,0,0,0,0,0,0,40.748468,0
1/26/2019 1:00,33,32,30.723,44.5728,47.1001,0,0,0,0,0,0,0.2511412,0.185423013,0.185423013,0,0,0,0,42.624743,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,41.943449,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,41.943449,0,0,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,0,0,0,0,0,0,0,40.295061,0
1/26/2019 2:00,32,32,30.723,44.5878,47.1028,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,42.514408,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,41.831403,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,41.831403,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,40.180379,0
1/26/2019 3:00,33,32,30.723,44.5906,47.1055,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,42.3242,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,41.641345,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,41.641345,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,39.992205,0
1/26/2019 4:00,33,32,30.723,44.5868,47.1055,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,42.187252,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,41.503009,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,41.503009,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,39.851555,0
1/26/2019 5:00,33,33,32.1352,44.5868,47.1055,0,0,0,0,0,0,0.252804325,0.186919192,0.186919192,0,0,0,0,42.4334,0,0,0,0,0,0,0,0.202948048,0.202948048,0.202948048,0,0,0,0,41.708528,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,41.708528,0,0,0,0,0,0,0,0,0,0.202948048,0.202948048,0.202948048,0,0,0,0,0,0,0,0,0,0,0,40.070992,0
1/26/2019 6:00,33,32,31.3318,44.5868,47.1055,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,42.136036,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,41.448531,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,41.448531,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,39.788989,0
1/26/2019 7:00,33,32,30.723,44.6757,47.1484,0,0,0,0,0,0,0.253508614,0.187571301,0.187571301,0,0,0,0,44.210922,0,0,0,0,0,0,0,0.203880006,0.203880006,0.203880006,0,0,0,0,43.534991,0,0,0,0,0,0,0,0.269350072,0.269350072,0.269350072,0,0,0,0,43.534991,0,0,0,0,0,0,0,0,0,0.203880006,0.203880006,0.203880006,0,0,0,0,0,0,0,0,0,0,0,41.893214,0
1/26/2019 8:00,34,33,30.723,44.6477,47.1567,0,0,0,0,0,0,0.251546924,0.18580947,0.18580947,0,0,0,0,46.42059,0,0,0,0,0,0,0,0.201433962,0.201433962,0.201433962,0,0,0,0,45.74292,0,0,0,0,0,0,0,0.269295652,0.269295652,0.269295652,0,0,0,0,45.74292,0,0,0,0,0,0,0,0,0,0.201433962,0.201433962,0.201433962,0,0,0,0,0,0,0,0,0,0,0,44.40562,0
1/26/2019 9:00,35,34,32.1352,44.6653,47.1701,0,0,0,0,0,0,0.251576884,0.185843087,0.185843087,0,0,0,0,47.8385,0,0,0,0,0,0,0,0.201490235,0.201490235,0.201490235,0,0,0,0,47.15661,0,0,0,0,0,0,0,0.269251973,0.269251973,0.269251973,0,0,0,0,47.15661,0,0,0,0,0,0,0,0,0,0.201490235,0.201490235,0.201490235,0,0,0,0,0,0,0,0,0,0,0,46.88329,0
1/26/2019 10:00,35,34,32.1352,44.6638,47.1755,0,0,0,0,0,0,0.251561984,0.185832939,0.185832939,0,0,0,0,48.59438,0,0,0,0,0,0,0,0.201480714,0.201480714,0.201480714,0,0,0,0,47.88241,0,0,0,0,0,0,0,0.269230159,0.269230159,0.269230159,0,0,0,0,47.88241,0,0,0,0,0,0,0,0,0,0.201480714,0.201480714,0.201480714,0,0,0,0,0,0,0,0,0,0,0,47.4035859,0
1/26/2019 11:00,36,35,34.0135,44.6643,47.1783,0,0,0,0,0,0,0.251556512,0.185829648,0.185829648,0,0,0,0,49.23403,0,0,0,0,0,0,0,0.201478442,0.201478442,0.201478442,0,0,0,0,48.87601,0,0,0,0,0,0,0,0.269219258,0.269219258,0.269219258,0,0,0,0,48.87601,0,0,0,0,0,0,0,0,0,0.201478442,0.201478442,0.201478442,0,0,0,0,0,0,0,0,0,0,0,48.86528,0
1/26/2019 12:00,39,39,38.9215,44.667,47.181,0,0,0,0,0,0,0.251554763,0.185828893,0.185828893,0,0,0,0,57.24568,0,0,0,0,0,0,0,0.20147855,0.20147855,0.20147855,0,0,0,0,56.72135,0,0,0,0,0,0,0,0.269213809,0.269213809,0.269213809,0,0,0,0,56.72135,0,0,0,0,0,0,0,0,0,0.20147855,0.20147855,0.20147855,0,0,0,0,0,0,0,0,0,0,0,56.71263,0
1/26/2019 13:00,50,49,48.0389,55.5357,47.1837,0,0,0,0,0,0,0.342475873,0.268794996,0.268794996,0,0,0,0,51.81881,0,0,0,0,0,0,0,0.312605714,0.312605714,0.312605714,0,0,0,0,52.02842,0,0,0,0,0,0,0,0.374553515,0.374553515,0.374553515,0,0,0,0,54.86963,0,0,0,2657450,0,0,0,0.211925,0,0.219907336,0.313472717,0.313472717,48.69939588,0,0,0,0,0,0,0,0,0,2657450,51.5081358,0.495858522
1/26/2019 14:00,52,50,48.4105,56.6185,46.7864,0,0,0,0,0,0,0.360525727,0.285226012,0.285226012,0,0,0,0,54.80503,0,0,0,0,0,0,0,0.333371492,0.333371492,0.333371492,0,0,0,0,54.8778,0,0,0,0,0,0,0,0.4081103,0.4081103,0.4081103,0,0,0,0,62.47425,0,0,0,2743870,0,0,0,0.183806,0,0.2429575,0.328969124,0.328969124,55.55364965,0,0,0,0,0,0,0,0,0,2743870,54.329022,0.519828766
1/26/2019 15:00,53,50,47.2815,56.6426,46.5891,0,0,0,0,0,0,0.362069053,0.286549149,0.286549149,0,0,0,0,55.98882,0,0,0,0,0,0,0,0.334943933,0.334943933,0.334943933,0,0,0,0,55.99039,0,0,0,0,0,0,0,0.410649123,0.410649123,0.410649123,0,0,0,0,64.6386,0,0,0,2758520,0,0,0,0.184857,0,0.243360609,0.33001802,0.33001802,55.9429257,0,0,0,0,0,0,0,0,0,2758520,55.4304861,0.520268357
1/26/2019 16:00,52,50,48.3228,56.6464,46.7864,0,0,0,0,0,0,0.361368633,0.286003216,0.286003216,0,0,0,0,55.68541,0,0,0,0,0,0,0,0.334308523,0.334308523,0.334308523,0,0,0,0,55.67668,0,0,0,0,0,0,0,0.409929174,0.409929174,0.409929174,0,0,0,0,64.14465,0,0,0,2701250,0,0,0,0.180951,0,0.244391281,0.329354395,0.329354395,55.01349564,0,0,0,0,0,0,0,0,0,2701250,55.1199132,0.526285663
1/26/2019 17:00,52,49,46.5045,55.6665,46.7864,0,0,0,0,0,0,0.35077348,0.276240313,0.276240313,0,0,0,0,56.81456,0,0,0,0,0,0,0,0.321728399,0.321728399,0.321728399,0,0,0,0,56.76704,0,0,0,0,0,0,0,0.389735753,0.389735753,0.389735753,0,0,0,0,66.38624,0,0,0,2715450,0,0,0,0.181903,0,0.233381065,0.316702052,0.316702052,52.81121769,0,0,0,0,0,0,0,0,0,2715450,56.1993696,0.515664664
1/26/2019 18:00,50,48,46.1083,54.6798,47.1864,0,0,0,0,0,0,0.338948011,0.265551951,0.265551951,0,0,0,0,57.22224,0,0,0,0,0,0,0,0.30806323,0.30806323,0.30806323,0,0,0,0,57.1662,0,0,0,0,0,0,0,0.368179607,0.368179607,0.368179607,0,0,0,0,67.2242,0,0,0,2686750,0,0,0,0.179869,0,0.22288035,0.303120691,0.303120691,49.90198161,0,0,0,0,0,0,0,0,0,2686750,56.594538,0.508520592
1/26/2019 19:00,50,48,46.1083,54.6577,47.1864,0,0,0,0,0,0,0.338504509,0.26514412,0.26514412,0,0,0,0,56.61564,0,0,0,0,0,0,0,0.307561985,0.307561985,0.307561985,0,0,0,0,56.6096,0,0,0,0,0,0,0,0.367224106,0.367224106,0.367224106,0,0,0,0,66.10807,0,0,0,2715450,0,0,0,0.181791,0,0.221945613,0.302849824,0.302849824,50.22351789,0,0,0,0,0,0,0,0,0,2715450,56.043504,0.503959555
1/26/2019 20:00,50,48,46.1083,54.6611,47.1891,0,0,0,0,0,0,0.338544611,0.265181895,0.265181895,0,0,0,0,56.87607,0,0,0,0,0,0,0,0.307614119,0.307614119,0.307614119,0,0,0,0,56.87339,0,0,0,0,0,0,0,0.36732373,0.36732373,0.36732373,0,0,0,0,66.50554,0,0,0,2744170,0,0,0,0.183713,0,0.221271222,0.302885081,0.302885081,50.60048745,0,0,0,0,0,0,0,0,0,2744170,56.3046561,0.501026849
1/26/2019 21:00,50,48,46.0217,54.6665,47.1515,0,0,0,0,0,0,0.338740868,0.265344537,0.265344537,0,0,0,0,52.35618,0,0,0,0,0,0,0,0.307810965,0.307810965,0.307810965,0,0,0,0,52.31308,0,0,0,0,0,0,0,0.367612453,0.367612453,0.367612453,0,0,0,0,59.48422,0,0,0,2198830,0,0,0,0.147212,0,0.23532285,0.303049975,0.303049975,43.11957854,0,0,0,0,0,0,0,0,0,2198830,51.7899492,0.567787243
1/26/2019 22:00,50,49,47.9514,55.5622,47.1459,0,0,0,0,0,0,0.347471975,0.273375022,0.273375022,0,0,0,0,50.99339,0,0,0,0,0,0,0,0.318220067,0.318220067,0.318220067,0,0,0,0,50.99561,0,0,0,0,0,0,0,0.383863754,0.383863754,0.383863754,0,0,0,0,55.844,0,0,0,2110040,0,0,0,0.141268,0,0.24741668,0.314199285,0.314199285,43.50492435,0,0,0,0,0,0,0,0,0,2110040,103.3134744,0.587553645
1/26/2019 23:00,52,50,48.3228,56.5398,46.7432,0,0,0,0,0,0,0.359473143,0.284232738,0.284232738,0,0,0,0,50.49162,0,0,0,0,0,0,0,0.332056971,0.332056971,0.332056971,0,0,0,0,50.49684,0,0,0,0,0,0,0,0.405480243,0.405480243,0.405480243,0,0,0,0,54.59809,0,0,0,2080910,0,0,0,0.139407,0,0.260256375,0.328119285,0.328119285,45.13084112,0,0,0,0,0,0,0,0,0,2080910,104.5837111,0.603103706
1/27/2019 0:00,51,49,47.107,55.5862,46.9405,0,0,0,0,0,0,0.348699893,0.274405834,0.274405834,0,0,0,0,50.82783,0,0,0,0,0,0,0,0.319418467,0.319418467,0.319418467,0,0,0,0,50.8132,0,0,0,0,0,0,0,0.385644463,0.385644463,0.385644463,0,0,0,0,56.39201,0,0,0,2008870,0,0,0,0.134536,0,0.250976746,0.315137591,0.315137591,42.01497126,0,0,0,0,0,0,0,0,0,2008870,101.7724413,0.607938441
1/27/2019 1:00,51,49,47.107,55.5558,46.9298,0,0,0,0,0,0,0.348158844,0.27390289,0.27390289,0,0,0,0,49.87379,0,0,0,0,0,0,0,0.318791714,0.318791714,0.318791714,0,0,0,0,49.86544,0,0,0,0,0,0,0,0.384425776,0.384425776,0.384425776,0,0,0,0,53.99181,0,0,0,1879620,0,0,0,0.125882,0,0.254332781,0.314802772,0.314802772,39.83741521,0,0,0,0,0,0,0,0,0,1879620,98.51683521,0.628957993
1/27/2019 2:00,51,50,48.9641,56.5065,46.9297,0,0,0,0,0,0,0.358159339,0.283114153,0.283114153,0,0,0,0,49.45341,0,0,0,0,0,0,0,0.330682684,0.330682684,0.330682684,0,0,0,0,49.45957,0,0,0,0,0,0,0,0.403284221,0.403284221,0.403284221,0,0,0,0,52.1672,0,0,0,1850220,0,0,0,0.123913,0,0.266058607,0.327055789,0.327055789,41.02224631,0,0,0,0,0,0,0,0,0,1850220,99.13727631,0.642976141
1/27/2019 3:00,50,49,48.2349,55.5542,47.127,0,0,0,0,0,0,0.347435942,0.273332301,0.273332301,0,0,0,0,49.70025,0,0,0,0,0,0,0,0.31809922,0.31809922,0.31809922,0,0,0,0,49.68488,0,0,0,0,0,0,0,0.383533014,0.383533014,0.383533014,0,0,0,0,53.86029,0,0,0,1807030,0,0,0,0.120985,0,0.25587179,0.314122877,0.314122877,38.53066669,0,0,0,0,0,0,0,0,0,1807030,97.05884669,0.644541685
1/27/2019 4:00,49,48,47.107,54.556,47.1243,0,0,0,0,0,0,0.336995277,0.263726233,0.263726233,0,0,0,0,49.79476,0,0,0,0,0,0,0,0.305666525,0.305666525,0.305666525,0,0,0,0,49.77779,0,0,0,0,0,0,0,0.363384056,0.363384056,0.363384056,0,0,0,0,54.18186,0,0,0,1792550,0,0,0,0.120016,0,0.245309613,0.30178656,0.30178656,36.6441456,0,0,0,0,0,0,0,0,0,1792550,95.1971956,0.637285625
1/27/2019 5:00,51,50,48.9641,56.4745,46.9243,0,0,0,0,0,0,0.357465872,0.282473005,0.282473005,0,0,0,0,48.96414,0,0,0,0,0,0,0,0.329890835,0.329890835,0.329890835,0,0,0,0,48.98584,0,0,0,0,0,0,0,0.401738618,0.401738618,0.401738618,0,0,0,0,50.85538,0,0,0,1806760,0,0,0,0.121003,0,0.266962378,0.326637068,0.326637068,40.19474552,0,0,0,0,0,0,0,0,0,1806760,97.55351552,0.647923458
1/27/2019 6:00,51,50,48.9641,56.5158,46.9243,0,0,0,0,0,0,0.358383463,0.283317832,0.283317832,0,0,0,0,49.19663,0,0,0,0,0,0,0,0.330915754,0.330915754,0.330915754,0,0,0,0,49.19282,0,0,0,0,0,0,0,0.403692871,0.403692871,0.403692871,0,0,0,0,51.95762,0,0,0,1763720,0,0,0,0.118121,0,0.26872748,0.32718881,0.32718881,39.49666921,0,0,0,0,0,0,0,0,0,1763720,97.36309921,0.662439157
1/27/2019 7:00,50,49,48.2349,55.5433,47.1673,0,0,0,0,0,0,0.347086093,0.273029212,0.273029212,0,0,0,0,53.00373,0,0,0,0,0,0,0,0.317719743,0.317719743,0.317719743,0,0,0,0,53.00436,0,0,0,0,0,0,0,0.382895691,0.382895691,0.382895691,0,0,0,0,60.02404,0,0,0,2380540,0,0,0,0.159374,0,0.239808478,0.313847353,0.313847353,47.57280624,0,0,0,0,0,0,0,0,0,2380540,52.4743164,0.551224291
1/27/2019 8:00,49,45,40.7211,51.7266,47.1782,0,0,0,0,0,0,0.310449607,0.239396165,0.239396165,0,0,0,0,59.54015,0,0,0,0,0,0,0,0.27380912,0.27380912,0.27380912,0,0,0,0,59.33098,0,0,0,0,0,0,0,0.269219258,0.269219258,0.269219258,0,0,0,0,72.0852,0,0,0,2570290,0,0,0,0.172074,0,0.197039967,0.268933966,0.268933966,42.20415482,0,0,0,0,0,0,0,0,0,2570290,58.7376702,0.496500075
1/27/2019 9:00,51,49,47.107,55.5621,46.9836,0,0,0,0,0,0,0.347781522,0.27358072,0.27358072,0,0,0,0,53.20206,0,0,0,0,0,0,0,0.318512173,0.318512173,0.318512173,0,0,0,0,53.21608,0,0,0,0,0,0,0,0.384048672,0.384048672,0.384048672,0,0,0,0,59.40165,0,0,0,2642930,0,0,0,0.176988,0,0.233616496,0.314682865,0.314682865,51.4526704,0,0,0,0,0,0,0,0,0,2642930,52.6839192,0.516128496
1/27/2019 10:00,51,49,47.107,55.6454,46.9837,0,0,0,0,0,0,0.349444937,0.275114143,0.275114143,0,0,0,0,55.70687,0,0,0,0,0,0,0,0.320386701,0.320386701,0.320386701,0,0,0,0,55.71753,0,0,0,0,0,0,0,0.387618952,0.387618952,0.387618952,0,0,0,0,64.35315,0,0,0,2686310,0,0,0,0.179891,0,0.233366744,0.315696579,0.315696579,52.24128489,0,0,0,0,0,0,0,0,0,2686310,55.1603547,0.517051486
1/27/2019 11:00,51,49,47.107,55.645,46.9864,0,0,0,0,0,0,0.34960569,0.275262213,0.275262213,0,0,0,0,55.85643,0,0,0,0,0,0,0,0.32056992,0.32056992,0.32056992,0,0,0,0,55.85261,0,0,0,0,0,0,0,0.387989085,0.387989085,0.387989085,0,0,0,0,64.65853,0,0,0,2686590,0,0,0,0.17991,0,0.233435167,0.315786507,0.315786507,52.26204886,0,0,0,0,0,0,0,0,0,2686590,55.2940839,0.517196605
1/27/2019 12:00,51,49,47.4877,55.6502,46.9864,0,0,0,0,0,0,0.34960525,0.275262732,0.275262732,0,0,0,0,56.11425,0,0,0,0,0,0,0,0.320569985,0.320569985,0.320569985,0,0,0,0,56.11185,0,0,0,0,0,0,0,0.388000148,0.388000148,0.388000148,0,0,0,0,65.06241,0,0,0,2715310,0,0,0,0.181833,0,0.232703733,0.315782453,0.315782453,52.65523113,0,0,0,0,0,0,0,0,0,2715310,55.5507315,0.514166446
1/27/2019 13:00,51,49,47.3999,55.6503,46.9864,0,0,0,0,0,0,0.349669792,0.275322211,0.275322211,0,0,0,0,56.14617,0,0,0,0,0,0,0,0.320647977,0.320647977,0.320647977,0,0,0,0,56.14159,0,0,0,0,0,0,0,0.388147602,0.388147602,0.388147602,0,0,0,0,65.12246,0,0,0,2715450,0,0,0,0.181843,0,0.232739304,0.315829325,0.315829325,52.66599515,0,0,0,0,0,0,0,0,0,2715450,55.5801741,0.514211546
1/27/2019 14:00,51,49,47.3999,55.6503,46.9891,0,0,0,0,0,0,0.349666107,0.275319743,0.275319743,0,0,0,0,56.40042,0,0,0,0,0,0,0,0.32064419,0.32064419,0.32064419,0,0,0,0,56.39773,0,0,0,0,0,0,0,0.388146171,0.388146171,0.388146171,0,0,0,0,65.51594,0,0,0,2744170,0,0,0,0.183765,0,0.232010356,0.315824005,0.315824005,53.05632145,0,0,0,0,0,0,0,0,0,2744170,55.8337527,0.511230039
1/27/2019 15:00,44,43,42.0282,49.8345,47.1864,0,0,0,0,0,0,0.294420681,0.224748143,0.224748143,0,0,0,0,65.37282,0,0,0,0,0,0,0,0.254351547,0.254351547,0.254351547,0,0,0,0,64.93585,0,0,0,0,0,0,0,0.269191753,0.269191753,0.269191753,0,0,0,0,82.4251,0,0,0,2701250,0,0,0,0.180839,0,0.177552742,0.248970092,0.248970092,39.96786199,0,0,0,0,0,0,0,0,0,2701250,64.2864915,0.469331792
1/27/2019 16:00,43,42,41.1078,49.6521,47.1864,0,0,0,0,0,0,0.291726422,0.22228981,0.22228981,0,0,0,0,56.76297,0,0,0,0,0,0,0,0.251200241,0.251200241,0.251200241,0,0,0,0,56.7342,0,0,0,0,0,0,0,0.269191753,0.269191753,0.269191753,0,0,0,0,65.13182,0,0,0,2715450,0,0,0,0.181791,0,0.175738889,0.24713415,0.24713415,39.76751386,0,0,0,0,0,0,0,0,0,2715450,56.166858,0.456571016
1/27/2019 17:00,43,42,41.1078,49.6508,47.1864,0,0,0,0,0,0,0.29165153,0.222221495,0.222221495,0,0,0,0,56.54596,0,0,0,0,0,0,0,0.251122239,0.251122239,0.251122239,0,0,0,0,56.53967,0,0,0,0,0,0,0,0.269191753,0.269191753,0.269191753,0,0,0,0,64.66506,0,0,0,2715450,0,0,0,0.181791,0,0.175727273,0.24712,0.24712,39.76488532,0,0,0,0,0,0,0,0,0,2715450,55.9742733,0.456413657
1/27/2019 18:00,42,41,40.1576,44.6704,47.1864,0,0,0,0,0,0,0.251571189,0.185847039,0.185847039,0,0,0,0,107.2366,0,0,0,0,0,0,0,0.201508596,0.201508596,0.201508596,0,0,0,0,105.4178,0,0,0,0,0,0,0,0.269191753,0.269191753,0.269191753,0,0,0,0,96.6134,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,92.5692,0
1/27/2019 19:00,41,40,39.1754,44.6704,47.1864,0,0,0,0,0,0,0.2515767,0.185851969,0.185851969,0,0,0,0,67.1977,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,67.1972,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,67.1972,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,67.1902,0
1/27/2019 20:00,40,39,38.0754,44.6704,47.1864,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,60.11257,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,60.1104,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,60.1104,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,60.10243,0
1/27/2019 21:00,39,38,37.0223,44.6022,47.1515,0,0,0,0,0,0,0.251220402,0.185516734,0.185516734,0,0,0,0,50.38162,0,0,0,0,0,0,0,0.201027485,0.201027485,0.201027485,0,0,0,0,49.06039,0,0,0,0,0,0,0,0.269283906,0.269283906,0.269283906,0,0,0,0,49.06039,0,0,0,0,0,0,0,0,0,0.201027485,0.201027485,0.201027485,0,0,0,0,0,0,0,0,0,0,0,47.01217,0
1/27/2019 22:00,39,38,37.0223,44.6238,47.1459,0,0,0,0,0,0,0.251372201,0.185651132,0.185651132,0,0,0,0,48.76278,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,47.81544,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,47.81544,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,46.28755,0
1/27/2019 23:00,39,38,37.0223,44.6237,47.1432,0,0,0,0,0,0,0.251345346,0.185624436,0.185624436,0,0,0,0,48.14078,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,47.29073,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,47.29073,0,0,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,0,0,0,0,0,0,0,45.66137,0
1/28/2019 0:00,39,38,36.9391,44.6208,47.1405,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,47.97575,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,47.12173,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.12173,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,45.51795,0
1/28/2019 1:00,38,37,35.8467,44.6005,47.1298,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,46.83259,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,46.14778,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.14778,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,44.47265,0
1/28/2019 2:00,38,37,35.8467,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,46.62996,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,45.95505,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.95505,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,44.28462,0
1/28/2019 3:00,37,36,34.711,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,46.05957,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,45.39617,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.39617,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,43.67194,0
1/28/2019 4:00,37,36,34.711,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,45.9144,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,45.2518,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,45.2518,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,43.53017,0
1/28/2019 5:00,37,36,34.711,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,45.89681,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,45.23443,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,45.23443,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,43.51378,0
1/28/2019 6:00,37,35,32.2937,44.6007,47.1217,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,45.28518,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,44.62492,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,44.62492,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,42.96959,0
1/28/2019 7:00,36,33,29.0252,44.6959,47.1699,0,0,0,0,0,0,0.251747956,0.185998146,0.185998146,0,0,0,0,47.50081,0,0,0,0,0,0,0,0.201707819,0.201707819,0.201707819,0,0,0,0,46.82663,0,0,0,0,0,0,0,0.269247063,0.269247063,0.269247063,0,0,0,0,46.82663,0,0,0,0,0,0,0,0,0,0.201707819,0.201707819,0.201707819,0,0,0,0,0,0,0,0,0,0,0,46.64444,0
1/28/2019 8:00,35,32,26.9877,44.6734,47.1809,0,0,0,0,0,0,0.251624927,0.185892965,0.185892965,0,0,0,0,48.44938,0,0,0,0,0,0,0,0.201569135,0.201569135,0.201569135,0,0,0,0,48.32096,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,48.32096,0,0,0,0,0,0,0,0,0,0.201569135,0.201569135,0.201569135,0,0,0,0,0,0,0,0,0,0,0,47.8377504,0
1/28/2019 9:00,35,31,26.2666,44.6745,47.1863,0,0,0,0,0,0,0.251588964,0.185862209,0.185862209,0,0,0,0,48.50592,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,48.51757,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.51757,0,0,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,0,0,0,0,0,0,0,48.506,0
1/28/2019 10:00,35,31,23.957,44.6751,47.1891,0,0,0,0,0,0,0.251604542,0.185877906,0.185877906,0,0,0,0,49.14157,0,0,0,0,0,0,0,0.201552806,0.201552806,0.201552806,0,0,0,0,49.13759,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.13759,0,0,0,0,0,0,0,0,0,0.201552806,0.201552806,0.201552806,0,0,0,0,0,0,0,0,0,0,0,49.1258,0
1/28/2019 11:00,35,31,24.824,44.6778,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,49.34359,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,49.3396,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.3396,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,49.32759,0
1/28/2019 12:00,36,31,23.957,44.6805,47.1945,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,49.84701,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,49.84295,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.84295,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,49.83059,0
1/28/2019 13:00,36,31,23.957,44.6878,47.1998,0,0,0,0,0,0,0.251662095,0.185934709,0.185934709,0,0,0,0,50.67098,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,50.66683,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.66683,0,0,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,0,0,0,0,0,0,0,50.65422,0
1/28/2019 14:00,35,31,23.1324,44.6793,47.1972,0,0,0,0,0,0,0.251599549,0.185876686,0.185876686,0,0,0,0,50.17197,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,50.16774,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.16774,0,0,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,0,0,0,0,0,0,0,50.15501,0
1/28/2019 15:00,34,29,21.458,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,49.94197,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,49.93779,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,49.93779,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,49.9252,0
1/28/2019 16:00,34,29,19.5675,44.684,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,49.94375,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,49.93954,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.93954,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,49.92668,0
1/28/2019 17:00,33,27,16.3965,44.6793,47.1972,0,0,0,0,0,0,0.251608755,0.185884991,0.185884991,0,0,0,0,49.20484,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,49.20061,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.20061,0,0,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,0,0,0,0,0,0,0,49.188,0
1/28/2019 18:00,33,27,15.231,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,49.20344,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,49.19933,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.19933,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,49.18667,0
1/28/2019 19:00,32,27,15.231,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,49.20361,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,49.1994,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.1994,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,49.18682,0
1/28/2019 20:00,31,27,17.5041,44.7125,47.216,0,0,0,0,0,0,0.251686913,0.185958739,0.185958739,0,0,0,0,50.31697,0,0,0,0,0,0,0,0.201674894,0.201674894,0.201674894,0,0,0,0,50.31262,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.31262,0,0,0,0,0,0,0,0,0,0.201674894,0.201674894,0.201674894,0,0,0,0,0,0,0,0,0,0,0,50.2996,0
1/28/2019 21:00,31,26,17.5041,44.5618,47.1463,0,0,0,0,0,0,0.251076265,0.185385133,0.185385133,0,0,0,0,45.152208,0,0,0,0,0,0,0,0.200841284,0.200841284,0.200841284,0,0,0,0,44.351522,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,44.351522,0,0,0,0,0,0,0,0,0,0.200841284,0.200841284,0.200841284,0,0,0,0,0,0,0,0,0,0,0,42.948416,0
1/28/2019 22:00,31,26,15.231,44.6005,47.1325,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,43.985641,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,43.311208,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.311208,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,41.660045,0
1/28/2019 23:00,31,26,15.231,44.5911,47.1217,0,0,0,0,0,0,0.251190378,0.185476458,0.185476458,0,0,0,0,43.040766,0,0,0,0,0,0,0,0.20095248,0.20095248,0.20095248,0,0,0,0,42.365817,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,42.365817,0,0,0,0,0,0,0,0,0,0.20095248,0.20095248,0.20095248,0,0,0,0,0,0,0,0,0,0,0,40.748061,0
1/29/2019 0:00,31,26,16.3965,44.5849,47.1136,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,42.452955,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,41.777037,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.777037,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,40.107161,0
1/29/2019 1:00,31,26,17.5041,44.5754,47.1055,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,42.029823,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,41.352646,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.352646,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,39.67776,0
1/29/2019 2:00,31,26,17.5041,44.5998,47.1108,0,0,0,0,0,0,0.251209208,0.185486828,0.185486828,0,0,0,0,41.862146,0,0,0,0,0,0,0,0.200957587,0.200957587,0.200957587,0,0,0,0,41.184245,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.184245,0,0,0,0,0,0,0,0,0,0.200957587,0.200957587,0.200957587,0,0,0,0,0,0,0,0,0,0,0,39.501399,0
1/29/2019 3:00,31,27,18.4902,44.5925,47.1109,0,0,0,0,0,0,0.251199854,0.185477565,0.185477565,0,0,0,0,41.872426,0,0,0,0,0,0,0,0.200943465,0.200943465,0.200943465,0,0,0,0,41.175161,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,41.175161,0,0,0,0,0,0,0,0,0,0.200943465,0.200943465,0.200943465,0,0,0,0,0,0,0,0,0,0,0,39.54585,0
1/29/2019 4:00,31,27,18.4902,44.5989,47.1135,0,0,0,0,0,0,0.251190503,0.185468304,0.185468304,0,0,0,0,41.732845,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,41.036758,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,41.036758,0,0,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,0,0,0,0,0,0,0,39.40593,0
1/29/2019 5:00,31,27,18.4902,44.5954,47.1135,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.593181,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.898253,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.898253,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,39.265642,0
1/29/2019 6:00,32,28,20.4626,44.5954,47.1135,0,0,0,0,0,0,0.251200806,0.185476768,0.185476768,0,0,0,0,41.721718,0,0,0,0,0,0,0,0.200940002,0.200940002,0.200940002,0,0,0,0,41.039453,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,41.039453,0,0,0,0,0,0,0,0,0,0.200940002,0.200940002,0.200940002,0,0,0,0,0,0,0,0,0,0,0,39.395007,0
1/29/2019 7:00,33,29,21.3878,44.6857,47.1592,0,0,0,0,0,0,0.251682831,0.185928762,0.185928762,0,0,0,0,44.554563,0,0,0,0,0,0,0,0.20159591,0.20159591,0.20159591,0,0,0,0,43.881174,0,0,0,0,0,0,0,0.269317517,0.269317517,0.269317517,0,0,0,0,43.881174,0,0,0,0,0,0,0,0,0,0.20159591,0.20159591,0.20159591,0,0,0,0,0,0,0,0,0,0,0,42.273622,0
1/29/2019 8:00,34,30,23.1324,44.6726,47.1755,0,0,0,0,0,0,0.251641128,0.18590182,0.18590182,0,0,0,0,46.79075,0,0,0,0,0,0,0,0.201573366,0.201573366,0.201573366,0,0,0,0,46.11461,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,46.11461,0,0,0,0,0,0,0,0,0,0.201573366,0.201573366,0.201573366,0,0,0,0,0,0,0,0,0,0,0,45.92601,0
1/29/2019 9:00,35,31,23.957,44.6739,47.1836,0,0,0,0,0,0,0.25162427,0.185892372,0.185892372,0,0,0,0,48.20881,0,0,0,0,0,0,0,0.201568307,0.201568307,0.201568307,0,0,0,0,47.96438,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,47.96438,0,0,0,0,0,0,0,0,0,0.201568307,0.201568307,0.201568307,0,0,0,0,0,0,0,0,0,0,0,47.4847362,0
1/29/2019 10:00,36,32,24.753,44.6771,47.189,0,0,0,0,0,0,0.251606944,0.18587925,0.18587925,0,0,0,0,49.05592,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,49.06757,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.06757,0,0,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,0,0,0,0,0,0,0,49.05588,0
1/29/2019 11:00,38,33,26.9158,44.6778,47.1918,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,49.97039,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,49.96654,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.96654,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,49.95459,0
1/29/2019 12:00,40,35,28.9527,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.91939,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.91545,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.91545,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.90346,0
1/29/2019 13:00,40,36,30.2177,44.6832,47.1972,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,52.54246,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,52.53856,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,52.53856,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,52.52667,0
1/29/2019 14:00,42,37,30.8254,44.6904,47.2025,0,0,0,0,0,0,0.251670226,0.185942865,0.185942865,0,0,0,0,56.09396,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,56.09048,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,56.09048,0,0,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,0,0,0,0,0,0,0,56.0792,0
1/29/2019 15:00,42,37,30.7522,44.6774,47.1972,0,0,0,0,0,0,0.251607673,0.185884836,0.185884836,0,0,0,0,55.13879,0,0,0,0,0,0,0,0.201568282,0.201568282,0.201568282,0,0,0,0,55.13439,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,55.13439,0,0,0,0,0,0,0,0,0,0.201568282,0.201568282,0.201568282,0,0,0,0,0,0,0,0,0,0,0,55.12121,0
1/29/2019 16:00,43,37,30.1447,44.6859,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,55.11663,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,55.11279,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,55.11279,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,55.101,0
1/29/2019 17:00,43,37,30.2177,44.684,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,55.11816,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,55.11436,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,55.11436,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,55.10226,0
1/29/2019 18:00,42,37,30.2177,44.6931,47.2052,0,0,0,0,0,0,0.251677701,0.185950429,0.185950429,0,0,0,0,56.60402,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,56.60056,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,56.60056,0,0,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,0,0,0,0,0,0,0,56.58957,0
1/29/2019 19:00,42,37,28.9527,44.6802,47.1999,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,55.63698,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,55.63257,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,55.63257,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,55.61904,0
1/29/2019 20:00,41,36,28.9527,44.684,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,53.40216,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,53.39817,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,53.39817,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,53.38561,0
1/29/2019 21:00,41,36,28.9527,44.5836,47.1489,0,0,0,0,0,0,0.251100495,0.185406985,0.185406985,0,0,0,0,47.89701,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,47.14316,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,47.14316,0,0,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,0,0,0,0,0,0,0,45.59837,0
1/29/2019 22:00,40,35,28.9527,44.6095,47.1379,0,0,0,0,0,0,0.251285914,0.185569184,0.185569184,0,0,0,0,46.48498,0,0,0,0,0,0,0,0.201091372,0.201091372,0.201091372,0,0,0,0,45.68777,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,45.68777,0,0,0,0,0,0,0,0,0,0.201091372,0.201091372,0.201091372,0,0,0,0,0,0,0,0,0,0,0,43.98243,0
1/29/2019 23:00,37,32,24.6817,44.5974,47.1271,0,0,0,0,0,0,0.251226145,0.185510368,0.185510368,0,0,0,0,44.52659,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,43.8498,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,43.8498,0,0,0,0,0,0,0,0,0,0.201002215,0.201002215,0.201002215,0,0,0,0,0,0,0,0,0,0,0,42.19817,0
1/30/2019 0:00,36,30,18.4207,44.5912,47.119,0,0,0,0,0,0,0.251216212,0.185498105,0.185498105,0,0,0,0,43.479588,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,42.80523,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.80523,0,0,0,0,0,0,0,0,0,0.200980389,0.200980389,0.200980389,0,0,0,0,0,0,0,0,0,0,0,41.140001,0
1/30/2019 1:00,35,29,16.2589,44.5818,47.1109,0,0,0,0,0,0,0.251203204,0.185483894,0.185483894,0,0,0,0,42.777445,0,0,0,0,0,0,0,0.200957008,0.200957008,0.200957008,0,0,0,0,42.098235,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.098235,0,0,0,0,0,0,0,0,0,0.200957008,0.200957008,0.200957008,0,0,0,0,0,0,0,0,0,0,0,40.453257,0
1/30/2019 2:00,32,27,16.3278,44.5989,47.1135,0,0,0,0,0,0,0.25128073,0.185554639,0.185554639,0,0,0,0,42.534948,0,0,0,0,0,0,0,0.201057052,0.201057052,0.201057052,0,0,0,0,41.832445,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.832445,0,0,0,0,0,0,0,0,0,0.201057052,0.201057052,0.201057052,0,0,0,0,0,0,0,0,0,0,0,40.209177,0
1/30/2019 3:00,31,25,12.6309,44.5954,47.1135,0,0,0,0,0,0,0.251183183,0.185464184,0.185464184,0,0,0,0,41.915599,0,0,0,0,0,0,0,0.200927112,0.200927112,0.200927112,0,0,0,0,41.196644,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.196644,0,0,0,0,0,0,0,0,0,0.200927112,0.200927112,0.200927112,0,0,0,0,0,0,0,0,0,0,0,39.560956,0
1/30/2019 4:00,30,25,12.6309,44.5954,47.1135,0,0,0,0,0,0,0.251209208,0.185486828,0.185486828,0,0,0,0,41.746389,0,0,0,0,0,0,0,0.200957587,0.200957587,0.200957587,0,0,0,0,41.026266,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.026266,0,0,0,0,0,0,0,0,0,0.200957587,0.200957587,0.200957587,0,0,0,0,0,0,0,0,0,0,0,39.3910044,0
1/30/2019 5:00,30,25,12.6309,44.5954,47.1135,0,0,0,0,0,0,0.251171505,0.185451171,0.185451171,0,0,0,0,41.490807,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,40.768783,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.768783,0,0,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,0,0,0,0,0,0,0,39.1321466,0
1/30/2019 6:00,29,24,12.6309,44.5954,47.1135,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.1911895,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.512248,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.512248,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/30/2019 7:00,29,24,12.6309,44.6857,47.1592,0,0,0,0,0,0,0.251719679,0.18596361,0.18596361,0,0,0,0,44.012576,0,0,0,0,0,0,0,0.201646849,0.201646849,0.201646849,0,0,0,0,43.339615,0,0,0,0,0,0,0,0.269306855,0.269306855,0.269306855,0,0,0,0,43.339615,0,0,0,0,0,0,0,0,0,0.201646849,0.201646849,0.201646849,0,0,0,0,0,0,0,0,0,0,0,41.835758,0
1/30/2019 8:00,28,23,11.247,44.6726,47.1755,0,0,0,0,0,0,0.251618771,0.185881652,0.185881652,0,0,0,0,45.572428,0,0,0,0,0,0,0,0.201545201,0.201545201,0.201545201,0,0,0,0,44.89518,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,44.89518,0,0,0,0,0,0,0,0,0,0.201545201,0.201545201,0.201545201,0,0,0,0,0,0,0,0,0,0,0,44.716687,0
1/30/2019 9:00,28,23,12.6309,44.7226,47.2131,0,0,0,0,0,0,0.251854481,0.186111468,0.186111468,0,0,0,0,50.05524,0,0,0,0,0,0,0,0.201890314,0.201890314,0.201890314,0,0,0,0,50.10265,0,0,0,0,0,0,0,0.26913302,0.26913302,0.26913302,0,0,0,0,50.10265,0,0,0,0,0,0,0,0,0,0.201890314,0.201890314,0.201890314,0,0,0,0,0,0,0,0,0,0,0,49.6016235,0
1/30/2019 10:00,29,24,11.247,44.6976,47.2134,0,0,0,0,0,0,0.251717734,0.185990644,0.185990644,0,0,0,0,51.16001,0,0,0,0,0,0,0,0.201725223,0.201725223,0.201725223,0,0,0,0,51.15525,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,51.15525,0,0,0,0,0,0,0,0,0,0.201725223,0.201725223,0.201725223,0,0,0,0,0,0,0,0,0,0,0,51.14076,0
1/30/2019 11:00,29,24,12.6309,44.702,47.216,0,0,0,0,0,0,0.251708105,0.185982778,0.185982778,0,0,0,0,51.38442,0,0,0,0,0,0,0,0.201715396,0.201715396,0.201715396,0,0,0,0,51.37981,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.37981,0,0,0,0,0,0,0,0,0,0.201715396,0.201715396,0.201715396,0,0,0,0,0,0,0,0,0,0,0,51.36546,0
1/30/2019 12:00,30,25,12.6309,44.709,47.2214,0,0,0,0,0,0,0.251732952,0.186006832,0.186006832,0,0,0,0,52.11221,0,0,0,0,0,0,0,0.20175129,0.20175129,0.20175129,0,0,0,0,52.10744,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,52.10744,0,0,0,0,0,0,0,0,0,0.20175129,0.20175129,0.20175129,0,0,0,0,0,0,0,0,0,0,0,52.09285,0
1/30/2019 13:00,30,25,12.5632,44.6735,47.2027,0,0,0,0,0,0,0.251542568,0.185826968,0.185826968,0,0,0,0,49.44855,0,0,0,0,0,0,0,0.201488687,0.201488687,0.201488687,0,0,0,0,49.44397,0,0,0,0,0,0,0,0.269153671,0.269153671,0.269153671,0,0,0,0,49.44397,0,0,0,0,0,0,0,0,0,0.201488687,0.201488687,0.201488687,0,0,0,0,0,0,0,0,0,0,0,49.4302,0
1/30/2019 14:00,31,25,12.5632,44.682,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,49.13404,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,49.12995,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.12995,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,49.11723,0
1/30/2019 15:00,31,25,12.5632,44.7151,47.2187,0,0,0,0,0,0,0.251808272,0.186074741,0.186074741,0,0,0,0,52.10182,0,0,0,0,0,0,0,0.201846035,0.201846035,0.201846035,0,0,0,0,52.09738,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,52.09738,0,0,0,0,0,0,0,0,0,0.201846035,0.201846035,0.201846035,0,0,0,0,0,0,0,0,0,0,0,52.08341,0
1/30/2019 16:00,31,25,12.5632,44.6754,47.2027,0,0,0,0,0,0,0.251560803,0.185844197,0.185844197,0,0,0,0,49.67116,0,0,0,0,0,0,0,0.201513847,0.201513847,0.201513847,0,0,0,0,49.66647,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,49.66647,0,0,0,0,0,0,0,0,0,0.201513847,0.201513847,0.201513847,0,0,0,0,0,0,0,0,0,0,0,49.65237,0
1/30/2019 17:00,31,26,13.8648,44.709,47.216,0,0,0,0,0,0,0.251791148,0.186059292,0.186059292,0,0,0,0,52.23459,0,0,0,0,0,0,0,0.201824469,0.201824469,0.201824469,0,0,0,0,52.23005,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,52.23005,0,0,0,0,0,0,0,0,0,0.201824469,0.201824469,0.201824469,0,0,0,0,0,0,0,0,0,0,0,52.21621,0
1/30/2019 18:00,31,26,13.933,44.6629,47.1946,0,0,0,0,0,0,0.251542568,0.185826968,0.185826968,0,0,0,0,49.57837,0,0,0,0,0,0,0,0.201488687,0.201488687,0.201488687,0,0,0,0,49.57377,0,0,0,0,0,0,0,0.269153671,0.269153671,0.269153671,0,0,0,0,49.57377,0,0,0,0,0,0,0,0,0,0.201488687,0.201488687,0.201488687,0,0,0,0,0,0,0,0,0,0,0,49.55985,0
1/30/2019 19:00,31,26,15.1627,44.71,47.2133,0,0,0,0,0,0,0.251783656,0.186051714,0.186051714,0,0,0,0,52.01532,0,0,0,0,0,0,0,0.201812735,0.201812735,0.201812735,0,0,0,0,52.01099,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,52.01099,0,0,0,0,0,0,0,0,0,0.201812735,0.201812735,0.201812735,0,0,0,0,0,0,0,0,0,0,0,51.99726,0
1/30/2019 20:00,31,26,13.933,44.6697,47.1973,0,0,0,0,0,0,0.251570007,0.185852499,0.185852499,0,0,0,0,49.88096,0,0,0,0,0,0,0,0.201525442,0.201525442,0.201525442,0,0,0,0,49.87629,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,49.87629,0,0,0,0,0,0,0,0,0,0.201525442,0.201525442,0.201525442,0,0,0,0,0,0,0,0,0,0,0,49.86233,0
1/30/2019 21:00,30,25,13.933,44.5799,47.1462,0,0,0,0,0,0,0.25106297,0.185372319,0.185372319,0,0,0,0,44.84161,0,0,0,0,0,0,0,0.200822204,0.200822204,0.200822204,0,0,0,0,44.101787,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,44.101787,0,0,0,0,0,0,0,0,0,0.200822204,0.200822204,0.200822204,0,0,0,0,0,0,0,0,0,0,0,42.5546,0
