Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
1/30/2019 22:00,29,24,12.6985,44.5945,47.1298,0,0,0,0,0,0,0.251228035,0.185514549,0.185514549,0,0,0,0,43.493788,0,0,0,0,0,0,0,0.201011571,0.201011571,0.201011571,0,0,0,0,42.784019,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,42.784019,0,0,0,0,0,0,0,0,0,0.201011571,0.201011571,0.201011571,0,0,0,0,0,0,0,0,0,0,0,41.12646,0
1/30/2019 23:00,29,24,12.6985,44.5879,47.119,0,0,0,0,0,0,0.251168382,0.185454969,0.185454969,0,0,0,0,42.502603,0,0,0,0,0,0,0,0.2009201,0.2009201,0.2009201,0,0,0,0,41.808049,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,41.808049,0,0,0,0,0,0,0,0,0,0.2009201,0.2009201,0.2009201,0,0,0,0,0,0,0,0,0,0,0,40.196273,0
1/31/2019 0:00,28,24,12.6985,44.5818,47.1109,0,0,0,0,0,0,0.251175504,0.185458086,0.185458086,0,0,0,0,41.917339,0,0,0,0,0,0,0,0.200919762,0.200919762,0.200919762,0,0,0,0,41.229212,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.229212,0,0,0,0,0,0,0,0,0,0.200919762,0.200919762,0.200919762,0,0,0,0,0,0,0,0,0,0,0,39.606278,0
1/31/2019 1:00,28,24,14.001,44.5721,47.1028,0,0,0,0,0,0,0.251162515,0.18544389,0.18544389,0,0,0,0,41.48983,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,40.8119852,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.8119852,0,0,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,0,0,0,0,0,0,0,39.1858589,0
1/31/2019 2:00,27,23,14.001,44.5972,47.1081,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.11733891,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
1/31/2019 3:00,26,23,14.001,44.5897,47.1082,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/31/2019 4:00,25,22,12.6985,44.5896,47.1082,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/31/2019 5:00,25,21,11.3811,44.5896,47.1082,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/31/2019 6:00,24,20,9.90281,44.5896,47.1082,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
1/31/2019 7:00,23,20,9.90281,44.6821,47.1538,0,0,0,0,0,0,0.25316896,0.187268016,0.187268016,0,0,0,0,42.971992,0,0,0,0,0,0,0,0.203461989,0.203461989,0.203461989,0,0,0,0,42.3025146,0,0,0,0,0,0,0,0.269328456,0.269328456,0.269328456,0,0,0,0,42.3025146,0,0,0,0,0,0,0,0,0,0.203461989,0.203461989,0.203461989,0,0,0,0,0,0,0,0,0,0,0,40.6476314,0
1/31/2019 8:00,23,20,11.4478,44.6676,47.1701,0,0,0,0,0,0,0.251592014,0.185854263,0.185854263,0,0,0,0,44.743165,0,0,0,0,0,0,0,0.201502352,0.201502352,0.201502352,0,0,0,0,44.066598,0,0,0,0,0,0,0,0.269268344,0.269268344,0.269268344,0,0,0,0,44.066598,0,0,0,0,0,0,0,0,0,0.201502352,0.201502352,0.201502352,0,0,0,0,0,0,0,0,0,0,0,43.412527,0
1/31/2019 9:00,24,20,9.96913,44.7221,47.2104,0,0,0,0,0,0,0.251829803,0.186085921,0.186085921,0,0,0,0,48.653835,0,0,0,0,0,0,0,0.201850024,0.201850024,0.201850024,0,0,0,0,48.702757,0,0,0,0,0,0,0,0.269154759,0.269154759,0.269154759,0,0,0,0,48.702757,0,0,0,0,0,0,0,0,0,0.201850024,0.201850024,0.201850024,0,0,0,0,0,0,0,0,0,0,0,48.21572943,0
1/31/2019 10:00,25,21,8.3827,44.7379,47.2375,0,0,0,0,0,0,0.251752217,0.186021711,0.186021711,0,0,0,0,50.70824,0,0,0,0,0,0,0,0.201768539,0.201768539,0.201768539,0,0,0,0,50.70363,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.70363,0,0,0,0,0,0,0,0,0,0.201768539,0.201768539,0.201768539,0,0,0,0,0,0,0,0,0,0,0,50.68935,0
1/31/2019 11:00,27,22,11.4478,44.7131,47.2323,0,0,0,0,0,0,0.251942593,0.186206487,0.186206487,0,0,0,0,55.25261,0,0,0,0,0,0,0,0.202044786,0.202044786,0.202044786,0,0,0,0,55.2474,0,0,0,0,0,0,0,0.269030267,0.269030267,0.269030267,0,0,0,0,55.2474,0,0,0,0,0,0,0,0,0,0.202044786,0.202044786,0.202044786,0,0,0,0,0,0,0,0,0,0,0,55.23139,0
1/31/2019 12:00,27,22,8.31687,44.7164,47.2323,0,0,0,0,0,0,0.251837541,0.186112606,0.186112606,0,0,0,0,55.56613,0,0,0,0,0,0,0,0.201915027,0.201915027,0.201915027,0,0,0,0,55.5604,0,0,0,0,0,0,0,0.269024314,0.269024314,0.269024314,0,0,0,0,55.5604,0,0,0,0,0,0,0,0,0,0.201915027,0.201915027,0.201915027,0,0,0,0,0,0,0,0,0,0,0,55.54319,0
1/31/2019 13:00,28,23,9.90281,44.7207,47.235,0,0,0,0,0,0,0.251649863,0.185934372,0.185934372,0,0,0,0,52.63901,0,0,0,0,0,0,0,0.201653647,0.201653647,0.201653647,0,0,0,0,52.63385,0,0,0,0,0,0,0,0.269083358,0.269083358,0.269083358,0,0,0,0,52.63385,0,0,0,0,0,0,0,0,0,0.201653647,0.201653647,0.201653647,0,0,0,0,0,0,0,0,0,0,0,52.61794,0
1/31/2019 14:00,30,24,8.31687,44.6737,47.2081,0,0,0,0,0,0,0.251587156,0.18587043,0.18587043,0,0,0,0,50.35907,0,0,0,0,0,0,0,0.201553956,0.201553956,0.201553956,0,0,0,0,50.35446,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,50.35446,0,0,0,0,0,0,0,0,0,0.201553956,0.201553956,0.201553956,0,0,0,0,0,0,0,0,0,0,0,50.34037,0
1/31/2019 15:00,31,25,12.7659,44.7098,47.2187,0,0,0,0,0,0,0.251750074,0.186021418,0.186021418,0,0,0,0,51.80057,0,0,0,0,0,0,0,0.20177044,0.20177044,0.20177044,0,0,0,0,51.79618,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,51.79618,0,0,0,0,0,0,0,0,0,0.20177044,0.20177044,0.20177044,0,0,0,0,0,0,0,0,0,0,0,51.78218,0
1/31/2019 16:00,31,25,12.7659,44.6706,47.2,0,0,0,0,0,0,0.25153379,0.185818229,0.185818229,0,0,0,0,49.14682,0,0,0,0,0,0,0,0.201475323,0.201475323,0.201475323,0,0,0,0,49.14223,0,0,0,0,0,0,0,0.269159108,0.269159108,0.269159108,0,0,0,0,49.14223,0,0,0,0,0,0,0,0,0,0.201475323,0.201475323,0.201475323,0,0,0,0,0,0,0,0,0,0,0,49.12863,0
1/31/2019 17:00,32,26,14.0687,44.6746,47.1945,0,0,0,0,0,0,0.251590768,0.185867945,0.185867945,0,0,0,0,48.84302,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,48.83881,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,48.83881,0,0,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,0,0,0,0,0,0,0,48.82634,0
1/31/2019 18:00,32,27,16.4649,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,48.98562,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,48.98141,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,48.98141,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,48.96894,0
1/31/2019 19:00,32,27,17.5728,44.6832,47.1972,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,48.98587,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,48.98175,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,48.98175,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,48.96916,0
1/31/2019 20:00,33,28,19.6369,44.6813,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,49.45262,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,49.44853,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.44853,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,49.43599,0
1/31/2019 21:00,34,30,24.0985,44.58,47.1462,0,0,0,0,0,0,0.25107521,0.185382534,0.185382534,0,0,0,0,45.66999,0,0,0,0,0,0,0,0.200835313,0.200835313,0.200835313,0,0,0,0,44.92503,0,0,0,0,0,0,0,0.269305489,0.269305489,0.269305489,0,0,0,0,44.92503,0,0,0,0,0,0,0,0,0,0.200835313,0.200835313,0.200835313,0,0,0,0,0,0,0,0,0,0,0,43.22542,0
1/31/2019 22:00,37,33,27.0594,44.6005,47.1325,0,0,0,0,0,0,0.2512418,0.185526963,0.185526963,0,0,0,0,45.3086,0,0,0,0,0,0,0,0.201028921,0.201028921,0.201028921,0,0,0,0,44.659,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,44.659,0,0,0,0,0,0,0,0,0,0.201028921,0.201028921,0.201028921,0,0,0,0,0,0,0,0,0,0,0,42.95161,0
1/31/2019 23:00,39,35,29.7389,44.5911,47.1217,0,0,0,0,0,0,0.251194776,0.185479599,0.185479599,0,0,0,0,45.0812,0,0,0,0,0,0,0,0.200955696,0.200955696,0.200955696,0,0,0,0,44.42121,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,44.42121,0,0,0,0,0,0,0,0,0,0.200955696,0.200955696,0.200955696,0,0,0,0,0,0,0,0,0,0,0,42.76635,0
2/1/2019 0:00,41,38,34.2075,44.5849,47.1136,0,0,0,0,0,0,0.251212563,0.185493161,0.185493161,0,0,0,0,46.11293,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,45.29502,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,45.29502,0,0,0,0,0,0,0,0,0,0.200971133,0.200971133,0.200971133,0,0,0,0,0,0,0,0,0,0,0,43.61959,0
2/1/2019 1:00,44,40,35.0379,44.5822,47.1082,0,0,0,0,0,0,0.251183183,0.185464184,0.185464184,0,0,0,0,47.63082,0,0,0,0,0,0,0,0.200927112,0.200927112,0.200927112,0,0,0,0,46.63303,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,46.63303,0,0,0,0,0,0,0,0,0,0.200927112,0.200927112,0.200927112,0,0,0,0,0,0,0,0,0,0,0,44.43019,0
2/1/2019 2:00,46,42,37.2706,44.6025,47.1135,0,0,0,0,0,0,0.251289723,0.185561922,0.185561922,0,0,0,0,62.2215,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,60.35178,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,60.35178,0,0,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,0,0,0,0,0,0,0,55.87318,0
2/1/2019 3:00,49,45,40.8054,51.3958,47.1135,0,0,0,0,0,0,0.30302242,0.232572176,0.232572176,0,0,0,0,46.77865,0,0,0,0,0,0,0,0.265042497,0.265042497,0.265042497,0,0,0,0,47.03841,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,49.12501,0,0,0,1648110,0,0,0,0.144367,0,0.203924563,0.265417314,0.265417314,28.00750928,0,0,0,0,0,0,0,0,0,1648110,83.87946928,0.61073207
2/1/2019 4:00,51,47,43.0917,53.4735,46.9162,0,0,0,0,0,0,0.325815126,0.253357076,0.253357076,0,0,0,0,48.24998,0,0,0,0,0,0,0,0.292215919,0.292215919,0.292215919,0,0,0,0,48.2892,0,0,0,0,0,0,0,0.269946977,0.269946977,0.269946977,0,0,0,0,49.96067,0,0,0,1662610,0,0,0,0.111351,0,0.237966012,0.289544701,0.289544701,32.97038933,0,0,0,0,0,0,0,0,0,1662610,89.70817933,0.647474845
2/1/2019 5:00,51,48,45.2136,54.4934,46.9162,0,0,0,0,0,0,0.336373994,0.263055481,0.263055481,0,0,0,0,48.64638,0,0,0,0,0,0,0,0.304794393,0.304794393,0.304794393,0,0,0,0,48.65921,0,0,0,0,0,0,0,0.361143316,0.361143316,0.361143316,0,0,0,0,50.88582,0,0,0,1676940,0,0,0,0.112311,0,0.248392935,0.301645927,0.301645927,34.71167074,0,0,0,0,0,0,0,0,0,1676940,91.86290074,0.657360913
2/1/2019 6:00,53,49,45.6204,55.4842,46.5162,0,0,0,0,0,0,0.348284873,0.273813291,0.273813291,0,0,0,0,48.65222,0,0,0,0,0,0,0,0.318565057,0.318565057,0.318565057,0,0,0,0,48.6634,0,0,0,0,0,0,0,0.382909062,0.382909062,0.382909062,0,0,0,0,50.78336,0,0,0,1705790,0,0,0,0.114327,0,0.259660792,0.31530454,0.31530454,36.91056516,0,0,0,0,0,0,0,0,0,1705790,94.05901516,0.661692343
2/1/2019 7:00,53,49,45.2136,55.5096,46.5645,0,0,0,0,0,0,0.34864864,0.274173072,0.274173072,0,0,0,0,52.40801,0,0,0,0,0,0,0,0.319013636,0.319013636,0.319013636,0,0,0,0,52.45116,0,0,0,0,0,0,0,0.38390851,0.38390851,0.38390851,0,0,0,0,58.86759,0,0,0,2394460,0,0,0,0.160468,0,0.240572208,0.315461643,0.315461643,48.0033775,0,0,0,0,0,0,0,0,0,2394460,51.9266484,0.549077942
2/1/2019 8:00,53,50,47.5752,56.5767,46.5836,0,0,0,0,0,0,0.360758464,0.285339776,0.285339776,0,0,0,0,54.64344,0,0,0,0,0,0,0,0.333423767,0.333423767,0.333423767,0,0,0,0,54.70284,0,0,0,0,0,0,0,0.407706752,0.407706752,0.407706752,0,0,0,0,62.1088,0,0,0,2713870,0,0,0,0.181865,0,0.243801602,0.32916165,0.32916165,55.13715456,0,0,0,0,0,0,0,0,0,2713870,54.1558116,0.523268239
2/1/2019 9:00,55,51,47.5752,57.6046,46.1998,0,0,0,0,0,0,0.374478494,0.297793697,0.297793697,0,0,0,0,55.67614,0,0,0,0,0,0,0,0.349224981,0.349224981,0.349224981,0,0,0,0,55.72314,0,0,0,0,0,0,0,0.432849879,0.432849879,0.432849879,0,0,0,0,63.65595,0,0,0,2859030,0,0,0,0.191759,0,0.252632175,0.344465891,0.344465891,60.19024735,0,0,0,0,0,0,0,0,0,2859030,55.1659086,0.520478347
2/1/2019 10:00,54,50,46.4177,56.6851,46.4025,0,0,0,0,0,0,0.363487438,0.28775964,0.28775964,0,0,0,0,57.91478,0,0,0,0,0,0,0,0.336398347,0.336398347,0.336398347,0,0,0,0,57.87312,0,0,0,0,0,0,0,0.412950213,0.412950213,0.412950213,0,0,0,0,67.78852,0,0,0,2874000,0,0,0,0.192672,0,0.241212184,0.331125767,0.331125767,57.77031798,0,0,0,0,0,0,0,0,0,2874000,57.2943888,0.510885044
2/1/2019 11:00,56,52,48.6898,58.612,46.016,0,0,0,0,0,0,0.387112227,0.309364303,0.309364303,0,0,0,0,56.61713,0,0,0,0,0,0,0,0.363919105,0.363919105,0.363919105,0,0,0,0,56.69283,0,0,0,0,0,0,0,0.456130303,0.456130303,0.456130303,0,0,0,0,64.66478,0,0,0,3060990,0,0,0,0.205401,0,0.259362547,0.359063664,0.359063664,66.15884693,0,0,0,0,0,0,0,0,0,3060990,56.1259017,0.512985355
2/1/2019 12:00,57,52,47.9514,58.6733,45.8268,0,0,0,0,0,0,0.389170216,0.311162932,0.311162932,0,0,0,0,59.11585,0,0,0,0,0,0,0,0.366085064,0.366085064,0.366085064,0,0,0,0,59.12689,0,0,0,0,0,0,0,0.459714531,0.459714531,0.459714531,0,0,0,0,68.84021,0,0,0,3191030,0,0,0,0.214238,0,0.257131498,0.360623745,0.360623745,68.37619372,0,0,0,0,0,0,0,0,0,3191030,58.5356211,0.504853206
2/1/2019 13:00,59,53,48.3228,59.663,45.4779,0,0,0,0,0,0,0.40305177,0.323803682,0.323803682,0,0,0,0,66.10016,0,0,0,0,0,0,0,0.382009364,0.382009364,0.382009364,0,0,0,0,66.17398,0,0,0,0,0,0,0,0.484565622,0.484565622,0.484565622,0,0,0,0,78.5372,0,0,0,3838690,0,0,0,0.257999,0,0.253534706,0.376498611,0.376498611,81.10342829,0,0,0,0,0,0,0,0,0,3838690,65.5122402,0.470410755
2/1/2019 14:00,60,54,49.3222,60.7341,45.3131,0,0,0,0,0,0,0.418444829,0.33796307,0.33796307,0,0,0,0,67.18035,0,0,0,0,0,0,0,0.399810876,0.399810876,0.399810876,0,0,0,0,67.17959,0,0,0,0,0,0,0,0.513141185,0.513141185,0.513141185,0,0,0,0,69.28464,0,0,0,4288000,0,0,0,0.288359,0,0.256019564,0.393261661,0.393261661,91.48432406,0,0,0,0,0,0,0,0,0,4288000,66.5077941,0.458677847
2/1/2019 15:00,61,55,50.3716,61.7713,45.1295,0,0,0,0,0,0,0.426632412,0.345445293,0.345445293,0,0,0,0,69.93822,0,0,0,0,0,0,0,0.409129237,0.409129237,0.409129237,0,0,0,0,69.93577,0,0,0,0,0,0,0,0.525417845,0.525417845,0.525417845,0,0,0,0,72.01714,0,0,0,4520720,0,0,0,0.304207,0,0.263759796,0.410340385,0.410340385,99.3653488,0,0,0,0,0,0,0,0,0,4520720,69.2364123,0.459874318
2/1/2019 16:00,59,52,45.9349,58.8988,45.4975,0,0,0,0,0,0,0.387734925,0.309648458,0.309648458,0,0,0,0,74.88417,0,0,0,0,0,0,0,0.363997816,0.363997816,0.363997816,0,0,0,0,74.73995,0,0,0,0,0,0,0,0.454785258,0.454785258,0.454785258,0,0,0,0,92.9639,0,0,0,4046840,0,0,0,0.271973,0,0.239633315,0.365000653,0.365000653,80.8131405,0,0,0,0,0,0,0,0,0,4046840,73.9925505,0.452771527
2/1/2019 17:00,56,51,46.7214,57.8352,46.0864,0,0,0,0,0,0,0.379130455,0.302024225,0.302024225,0,0,0,0,71.47023,0,0,0,0,0,0,0,0.354526915,0.354526915,0.354526915,0,0,0,0,71.43231,0,0,0,0,0,0,0,0.442510202,0.442510202,0.442510202,0,0,0,0,87.7964,0,0,0,3915250,0,0,0,0.26268,0,0.229417201,0.34761532,0.34761532,74.85214136,0,0,0,0,0,0,0,0,0,3915250,70.7179869,0.447036377
2/1/2019 18:00,53,49,45.5338,55.8604,46.6595,0,0,0,0,0,0,0.354554824,0.279654258,0.279654258,0,0,0,0,67.75634,0,0,0,0,0,0,0,0.326051042,0.326051042,0.326051042,0,0,0,0,67.6332,0,0,0,0,0,0,0,0.397609332,0.397609332,0.397609332,0,0,0,0,83.6538,0,0,0,3569430,0,0,0,0.23917,0,0.215104005,0.319295984,0.319295984,63.98322404,0,0,0,0,0,0,0,0,0,3569430,66.956868,0.44846039
2/1/2019 19:00,52,48,44.2969,54.8131,46.8298,0,0,0,0,0,0,0.342080717,0.268257853,0.268257853,0,0,0,0,63.79266,0,0,0,0,0,0,0,0.311430088,0.311430088,0.311430088,0,0,0,0,63.68733,0,0,0,0,0,0,0,0.373785733,0.373785733,0.373785733,0,0,0,0,77.8837,0,0,0,3222670,0,0,0,0.215867,0,0.212039249,0.305628419,0.305628419,56.9443772,0,0,0,0,0,0,0,0,0,3222670,63.0504567,0.462229272
2/1/2019 20:00,50,47,44.2969,53.775,47.2215,0,0,0,0,0,0,0.329943453,0.257290666,0.257290666,0,0,0,0,62.92601,0,0,0,0,0,0,0,0.297343722,0.297343722,0.297343722,0,0,0,0,62.84733,0,0,0,0,0,0,0,0.351183645,0.351183645,0.351183645,0,0,0,0,76.6428,0,0,0,3120250,0,0,0,0.208882,0,0.203476243,0.291979951,0.291979951,52.90806219,0,0,0,0,0,0,0,0,0,3120250,62.2188567,0.459970152
2/1/2019 21:00,49,46,43.0063,52.7689,47.1544,0,0,0,0,0,0,0.320284022,0.248398156,0.248398156,0,0,0,0,55.08217,0,0,0,0,0,0,0,0.285709086,0.285709086,0.285709086,0,0,0,0,54.95138,0,0,0,0,0,0,0,0.269272439,0.269272439,0.269272439,0,0,0,0,64.5856,0,0,0,2286940,0,0,0,0.153109,0,0.213680242,0.280543682,0.280543682,40.72282439,0,0,0,0,0,0,0,0,0,2286940,54.4018662,0.539556531
2/1/2019 22:00,50,47,44.2969,53.5885,47.1459,0,0,0,0,0,0,0.327388228,0.25491262,0.25491262,0,0,0,0,51.50077,0,0,0,0,0,0,0,0.294269649,0.294269649,0.294269649,0,0,0,0,51.51423,0,0,0,0,0,0,0,0.345122167,0.345122167,0.345122167,0,0,0,0,57.98783,0,0,0,2167870,0,0,0,0.145139,0,0.225054898,0.290243875,0.290243875,40.65748014,0,0,0,0,0,0,0,0,0,2167870,101.1010601,0.559633521
2/1/2019 23:00,50,47,44.2969,53.5869,47.1379,0,0,0,0,0,0,0.32743479,0.254950673,0.254950673,0,0,0,0,50.82516,0,0,0,0,0,0,0,0.294295149,0.294295149,0.294295149,0,0,0,0,50.81789,0,0,0,0,0,0,0,0.345107004,0.345107004,0.345107004,0,0,0,0,56.87062,0,0,0,2023800,0,0,0,0.135495,0,0.228855456,0.290270179,0.290270179,38.59647262,0,0,0,0,0,0,0,0,0,2023800,98.40606262,0.583492811
2/2/2019 0:00,51,48,45.1272,54.5407,46.9324,0,0,0,0,0,0,0.337355621,0.263966434,0.263966434,0,0,0,0,50.18671,0,0,0,0,0,0,0,0.305972575,0.305972575,0.305972575,0,0,0,0,50.19121,0,0,0,0,0,0,0,0.363534931,0.363534931,0.363534931,0,0,0,0,54.23539,0,0,0,1951350,0,0,0,0.130685,0,0.241258337,0.302266798,0.302266798,39.23162135,0,0,0,0,0,0,0,0,0,1951350,98.14940135,0.603578454
2/2/2019 1:00,50,48,46.2435,54.5509,47.1271,0,0,0,0,0,0,0.336890631,0.263631931,0.263631931,0,0,0,0,49.89817,0,0,0,0,0,0,0,0.305583822,0.305583822,0.305583822,0,0,0,0,49.89158,0,0,0,0,0,0,0,0.363228949,0.363228949,0.363228949,0,0,0,0,53.90517,0,0,0,1836150,0,0,0,0.122934,0,0.244076362,0.301770473,0.301770473,37.34673435,0,0,0,0,0,0,0,0,0,1836150,95.93630435,0.626983445
2/2/2019 2:00,49,47,45.0405,53.5644,47.127,0,0,0,0,0,0,0.327078474,0.254617937,0.254617937,0,0,0,0,50.10756,0,0,0,0,0,0,0,0.293823169,0.293823169,0.293823169,0,0,0,0,50.09223,0,0,0,0,0,0,0,0.344147238,0.344147238,0.344147238,0,0,0,0,55.35145,0,0,0,1850070,0,0,0,0.123866,0,0.233260171,0.289981027,0.289981027,35.96230372,0,0,0,0,0,0,0,0,0,1850070,94.95609372,0.615908114
2/2/2019 3:00,49,47,45.0405,53.5457,47.127,0,0,0,0,0,0,0.32669524,0.254266146,0.254266146,0,0,0,0,49.94155,0,0,0,0,0,0,0,0.293393857,0.293393857,0.293393857,0,0,0,0,49.93577,0,0,0,0,0,0,0,0.343317177,0.343317177,0.343317177,0,0,0,0,54.3618,0,0,0,1850070,0,0,0,0.123866,0,0.233065479,0.289760655,0.289760655,35.93228763,0,0,0,0,0,0,0,0,0,1850070,94.63770763,0.613842985
2/2/2019 4:00,50,48,46.2435,54.5164,47.127,0,0,0,0,0,0,0.33619212,0.262990722,0.262990722,0,0,0,0,49.82961,0,0,0,0,0,0,0,0.304783197,0.304783197,0.304783197,0,0,0,0,49.83763,0,0,0,0,0,0,0,0.361676196,0.361676196,0.361676196,0,0,0,0,53.20117,0,0,0,1878760,0,0,0,0.125786,0,0.242504864,0.301332936,0.301332936,37.96736982,0,0,0,0,0,0,0,0,0,1878760,96.42918982,0.615911707
2/2/2019 5:00,57,54,51.6269,60.3711,45.727,0,0,0,0,0,0,0.408417042,0.328921391,0.328921391,0,0,0,0,48.18095,0,0,0,0,0,0,0,0.388753018,0.388753018,0.388753018,0,0,0,0,48.28378,0,0,0,0,0,0,0,0.493314407,0.493314407,0.493314407,0,0,0,0,49.62876,0,0,0,1979350,0,0,0,0.132923,0,0.31423179,0.386272937,0.386272937,51.83122443,0,0,0,0,0,0,0,0,0,1979350,108.2510044,0.65628214
2/2/2019 6:00,58,54,50.9621,60.4974,45.527,0,0,0,0,0,0,0.412649138,0.332728133,0.332728133,0,0,0,0,49.45521,0,0,0,0,0,0,0,0.393274572,0.393274572,0.393274572,0,0,0,0,49.4538,0,0,0,0,0,0,0,0.501388454,0.501388454,0.501388454,0,0,0,0,51.47961,0,0,0,1893250,0,0,0,0.127219,0,0.31943008,0.389080172,0.389080172,50.3967499,0,0,0,0,0,0,0,0,0,1893250,108.3921399,0.687022675
2/2/2019 7:00,58,54,50.9621,60.4888,45.5753,0,0,0,0,0,0,0.412284385,0.332420732,0.332420732,0,0,0,0,53.20539,0,0,0,0,0,0,0,0.392886353,0.392886353,0.392886353,0,0,0,0,53.21066,0,0,0,0,0,0,0,0.500846897,0.500846897,0.500846897,0,0,0,0,58.68446,0,0,0,2653870,0,0,0,0.1783,0,0.29542688,0.388714552,0.388714552,65.33537781,0,0,0,0,0,0,0,0,0,2653870,52.6785534,0.577131229
2/2/2019 8:00,58,54,50.9621,60.5743,45.6024,0,0,0,0,0,0,0.414260134,0.33425687,0.33425687,0,0,0,0,54.59035,0,0,0,0,0,0,0,0.395205875,0.395205875,0.395205875,0,0,0,0,54.5986,0,0,0,0,0,0,0,0.505281291,0.505281291,0.505281291,0,0,0,0,61.32824,0,0,0,2801310,0,0,0,0.188199,0,0.292274028,0.39007475,0.39007475,68.22917982,0,0,0,0,0,0,0,0,0,2801310,54.052614,0.563079044
2/2/2019 9:00,58,54,50.9621,60.6224,45.6026,0,0,0,0,0,0,0.414687069,0.334653563,0.334653563,0,0,0,0,55.00518,0,0,0,0,0,0,0,0.395702639,0.395702639,0.395702639,0,0,0,0,55.00323,0,0,0,0,0,0,0,0.506249091,0.506249091,0.506249091,0,0,0,0,62.04737,0,0,0,2830760,0,0,0,0.190177,0,0.29165673,0.390351299,0.390351299,68.8008505,0,0,0,0,0,0,0,0,0,2830760,54.4531977,0.561015645
2/2/2019 10:00,58,55,52.9145,61.5959,45.6053,0,0,0,0,0,0,0.427579824,0.346607707,0.346607707,0,0,0,0,54.62946,0,0,0,0,0,0,0,0.410746685,0.410746685,0.410746685,0,0,0,0,54.65619,0,0,0,0,0,0,0,0.529922936,0.529922936,0.529922936,0,0,0,0,61.02375,0,0,0,2888360,0,0,0,0.194044,0,0.302809608,0.405517444,0.405517444,72.88526338,0,0,0,0,0,0,0,0,0,2888360,54.1096281,0.566305655
2/2/2019 11:00,57,55,53.5385,61.6158,45.8079,0,0,0,0,0,0,0.427182232,0.346352495,0.346352495,0,0,0,0,55.07121,0,0,0,0,0,0,0,0.410451793,0.410451793,0.410451793,0,0,0,0,55.0676,0,0,0,0,0,0,0,0.529903298,0.529903298,0.529903298,0,0,0,0,61.85399,0,0,0,2874290,0,0,0,0.192984,0,0.302882509,0.404947612,0.404947612,72.54768058,0,0,0,0,0,0,0,0,0,2874290,54.516924,0.568299861
2/2/2019 12:00,59,57,55.6277,63.565,45.4187,0,0,0,0,0,0,0.456240481,0.373107434,0.373107434,0,0,0,0,54.74479,0,0,0,0,0,0,0,0.443807678,0.443807678,0.443807678,0,0,0,0,54.75383,0,0,0,0,0,0,0,0.581523583,0.581523583,0.581523583,0,0,0,0,60.12161,0,0,0,3032260,0,0,0,0.203836,0,0.326326732,0.438630375,0.438630375,82.45895795,0,0,0,0,0,0,0,0,0,3032260,54.2062917,0.577943414
2/2/2019 13:00,58,56,54.6581,62.6434,45.6188,0,0,0,0,0,0,0.44265986,0.360608518,0.360608518,0,0,0,0,56.33334,0,0,0,0,0,0,0,0.428197155,0.428197155,0.428197155,0,0,0,0,56.30238,0,0,0,0,0,0,0,0.557821054,0.557821054,0.557821054,0,0,0,0,63.59041,0,0,0,3018510,0,0,0,0.202781,0,0.313077414,0.422230479,0.422230479,78.75227538,0,0,0,0,0,0,0,0,0,3018510,55.7393562,0.569597803
2/2/2019 14:00,58,56,54.6581,62.6248,45.6241,0,0,0,0,0,0,0.442209479,0.360192613,0.360192613,0,0,0,0,56.40838,0,0,0,0,0,0,0,0.427702433,0.427702433,0.427702433,0,0,0,0,56.40578,0,0,0,0,0,0,0,0.556955832,0.556955832,0.556955832,0,0,0,0,63.54885,0,0,0,3090470,0,0,0,0.207613,0,0.310721466,0.421947761,0.421947761,80.02294732,0,0,0,0,0,0,0,0,0,3090470,55.8417222,0.562012719
2/2/2019 15:00,52,50,48.5134,56.808,46.7973,0,0,0,0,0,0,0.364345224,0.288754241,0.288754241,0,0,0,0,61.53224,0,0,0,0,0,0,0,0.337673827,0.337673827,0.337673827,0,0,0,0,61.20994,0,0,0,0,0,0,0,0.416295102,0.416295102,0.416295102,0,0,0,0,74.4049,0,0,0,2803540,0,0,0,0.1878,0,0.243288783,0.331197076,0.331197076,56.83915286,0,0,0,0,0,0,0,0,0,2803540,60.5978406,0.523540793
2/2/2019 16:00,46,45,44.2107,51.8,47.1945,0,0,0,0,0,0,0.311701872,0.240551914,0.240551914,0,0,0,0,64.5342,0,0,0,0,0,0,0,0.275308734,0.275308734,0.275308734,0,0,0,0,64.1828,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,80.5432,0,0,0,2831220,0,0,0,0.189539,0,0.191790162,0.269756575,0.269756575,45.25001182,0,0,0,0,0,0,0,0,0,2831220,63.540972,0.471420568
2/2/2019 17:00,43,42,41.1926,49.7015,47.1945,0,0,0,0,0,0,0.292542742,0.223038066,0.223038066,0,0,0,0,59.54899,0,0,0,0,0,0,0,0.252160804,0.252160804,0.252160804,0,0,0,0,59.41716,0,0,0,0,0,0,0,0.269169986,0.269169986,0.269169986,0,0,0,0,69.739,0,0,0,2831050,0,0,0,0.189528,0,0.173711957,0.247649284,0.247649284,40.98226972,0,0,0,0,0,0,0,0,0,2831050,58.8229884,0.447442976
2/2/2019 18:00,41,40,38.7551,44.6738,47.1918,0,0,0,0,0,0,0.251585683,0.185862577,0.185862577,0,0,0,0,87.2232,0,0,0,0,0,0,0,0.201533778,0.201533778,0.201533778,0,0,0,0,85.9662,0,0,0,0,0,0,0,0.269175426,0.269175426,0.269175426,0,0,0,0,80.364,0,0,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,0,0,0,0,0,0,0,77.2368,0
2/2/2019 19:00,40,38,35.5309,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,56.67125,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,56.66786,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,56.66786,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,56.65601,0
2/2/2019 20:00,39,38,36.6462,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,56.67102,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,56.66757,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,56.66757,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,56.65696,0
2/2/2019 21:00,39,37,34.4514,44.6031,47.1542,0,0,0,0,0,0,0.251219953,0.185517151,0.185517151,0,0,0,0,48.67103,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,47.91061,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,47.91061,0,0,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,0,0,0,0,0,0,0,46.85079,0
2/2/2019 22:00,37,35,31.7813,44.6267,47.1486,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,47.29685,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,46.48657,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,46.48657,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,45.12701,0
2/2/2019 23:00,36,34,32.0559,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,46.67757,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,45.99986,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,45.99986,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,44.54413,0
2/3/2019 0:00,36,34,32.0559,44.6237,47.1432,0,0,0,0,0,0,0.2513672,0.185644972,0.185644972,0,0,0,0,46.40981,0,0,0,0,0,0,0,0.201200775,0.201200775,0.201200775,0,0,0,0,45.73274,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,45.73274,0,0,0,0,0,0,0,0,0,0.201200775,0.201200775,0.201200775,0,0,0,0,0,0,0,0,0,0,0,44.04898,0
2/3/2019 1:00,35,32,28.0443,44.6035,47.1325,0,0,0,0,0,0,0.251304079,0.185584742,0.185584742,0,0,0,0,45.28202,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,44.52234,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.52234,0,0,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,0,0,0,0,0,0,0,42.94863,0
2/3/2019 2:00,34,31,25.8766,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,44.77514,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,44.10059,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.10059,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,42.45357,0
2/3/2019 3:00,33,29,22.6266,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,44.172575,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,43.498049,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.498049,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,41.887611,0
2/3/2019 4:00,32,29,22.6959,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,44.033768,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,43.359233,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.359233,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,41.748843,0
2/3/2019 5:00,31,27,20.8786,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,43.538399,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,42.863719,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.863719,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,41.204165,0
2/3/2019 6:00,30,27,19.9123,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.399793,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,42.725009,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.725009,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,41.067142,0
2/3/2019 7:00,29,26,18.9028,44.6889,47.1673,0,0,0,0,0,0,0.251735452,0.185986866,0.185986866,0,0,0,0,45.916156,0,0,0,0,0,0,0,0.201692069,0.201692069,0.201692069,0,0,0,0,45.184997,0,0,0,0,0,0,0,0.269247063,0.269247063,0.269247063,0,0,0,0,45.184997,0,0,0,0,0,0,0,0,0,0.201692069,0.201692069,0.201692069,0,0,0,0,0,0,0,0,0,0,0,45.029608,0
2/3/2019 8:00,29,25,17.8459,44.666,47.1755,0,0,0,0,0,0,0.251570093,0.185841076,0.185841076,0,0,0,0,46.505208,0,0,0,0,0,0,0,0.201493241,0.201493241,0.201493241,0,0,0,0,46.054036,0,0,0,0,0,0,0,0.269224708,0.269224708,0.269224708,0,0,0,0,46.054036,0,0,0,0,0,0,0,0,0,0.201493241,0.201493241,0.201493241,0,0,0,0,0,0,0,0,0,0,0,45.59349564,0
2/3/2019 9:00,29,25,16.7367,44.7011,47.1997,0,0,0,0,0,0,0.251818249,0.186078781,0.186078781,0,0,0,0,50.40745,0,0,0,0,0,0,0,0.201844684,0.201844684,0.201844684,0,0,0,0,50.44364,0,0,0,0,0,0,0,0.26913302,0.26913302,0.26913302,0,0,0,0,50.44364,0,0,0,0,0,0,0,0,0,0.201844684,0.201844684,0.201844684,0,0,0,0,0,0,0,0,0,0,0,50.43101,0
2/3/2019 10:00,32,28,18.9028,44.6503,47.1811,0,0,0,0,0,0,0.251430792,0.185718752,0.185718752,0,0,0,0,47.74761,0,0,0,0,0,0,0,0.201327093,0.201327093,0.201327093,0,0,0,0,47.63114,0,0,0,0,0,0,0,0.269202643,0.269202643,0.269202643,0,0,0,0,47.63114,0,0,0,0,0,0,0,0,0,0.201327093,0.201327093,0.201327093,0,0,0,0,0,0,0,0,0,0,0,47.618,0
2/3/2019 11:00,33,29,19.9123,44.6697,47.1837,0,0,0,0,0,0,0.25156047,0.185835685,0.185835685,0,0,0,0,47.8938,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,47.78276,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,47.78276,0,0,0,0,0,0,0,0,0,0.20149036,0.20149036,0.20149036,0,0,0,0,0,0,0,0,0,0,0,47.77143,0
2/3/2019 12:00,34,29,20.8786,44.6677,47.1837,0,0,0,0,0,0,0.251596424,0.18586976,0.18586976,0,0,0,0,48.30352,0,0,0,0,0,0,0,0.20154027,0.20154027,0.20154027,0,0,0,0,48.30575,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.30575,0,0,0,0,0,0,0,0,0,0.20154027,0.20154027,0.20154027,0,0,0,0,0,0,0,0,0,0,0,48.29404,0
2/3/2019 13:00,34,29,19.9123,44.6771,47.189,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,48.81256,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,48.80857,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.80857,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,48.79655,0
2/3/2019 14:00,34,30,21.8054,44.6731,47.1891,0,0,0,0,0,0,0.251575613,0.18585181,0.18585181,0,0,0,0,48.81756,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,48.81353,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.81353,0,0,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,0,0,0,0,0,0,0,48.8014,0
2/3/2019 15:00,34,30,22.6959,44.6683,47.1864,0,0,0,0,0,0,0.251567497,0.185843667,0.185843667,0,0,0,0,48.61054,0,0,0,0,0,0,0,0.201503829,0.201503829,0.201503829,0,0,0,0,48.60662,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.60662,0,0,0,0,0,0,0,0,0,0.201503829,0.201503829,0.201503829,0,0,0,0,0,0,0,0,0,0,0,48.59482,0
2/3/2019 16:00,32,29,22.6959,44.6704,47.1864,0,0,0,0,0,0,0.251647577,0.18591915,0.18591915,0,0,0,0,49.43361,0,0,0,0,0,0,0,0.201613822,0.201613822,0.201613822,0,0,0,0,49.42958,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.42958,0,0,0,0,0,0,0,0,0,0.201613822,0.201613822,0.201613822,0,0,0,0,0,0,0,0,0,0,0,49.41738,0
2/3/2019 17:00,32,29,22.6959,44.6656,47.1837,0,0,0,0,0,0,0.251537919,0.185816986,0.185816986,0,0,0,0,48.31833,0,0,0,0,0,0,0,0.201466567,0.201466567,0.201466567,0,0,0,0,48.31423,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.31423,0,0,0,0,0,0,0,0,0,0.201466567,0.201466567,0.201466567,0,0,0,0,0,0,0,0,0,0,0,48.30204,0
2/3/2019 18:00,32,29,24.3789,44.6676,47.1837,0,0,0,0,0,0,0.2515767,0.185851969,0.185851969,0,0,0,0,48.31158,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,48.30779,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.30779,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,48.29606,0
2/3/2019 19:00,34,30,24.3789,44.6677,47.1837,0,0,0,0,0,0,0.2515767,0.185851969,0.185851969,0,0,0,0,48.6092,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,48.60539,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.60539,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,48.59362,0
2/3/2019 20:00,34,31,25.1762,44.6724,47.1864,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,49.14263,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,49.13875,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.13875,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,49.12684,0
2/3/2019 21:00,34,31,25.1762,44.5963,47.1488,0,0,0,0,0,0,0.251197257,0.185495035,0.185495035,0,0,0,0,46.25365,0,0,0,0,0,0,0,0.200995994,0.200995994,0.200995994,0,0,0,0,45.50735,0,0,0,0,0,0,0,0.269289369,0.269289369,0.269289369,0,0,0,0,45.50735,0,0,0,0,0,0,0,0,0,0.200995994,0.200995994,0.200995994,0,0,0,0,0,0,0,0,0,0,0,44.20736,0
2/3/2019 22:00,33,30,25.1762,44.6209,47.1432,0,0,0,0,0,0,0.25136281,0.185641837,0.185641837,0,0,0,0,45.42819,0,0,0,0,0,0,0,0.201197563,0.201197563,0.201197563,0,0,0,0,44.75501,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,44.75501,0,0,0,0,0,0,0,0,0,0.201197563,0.201197563,0.201197563,0,0,0,0,0,0,0,0,0,0,0,43.18478,0
2/3/2019 23:00,33,30,25.8766,44.6208,47.1405,0,0,0,0,0,0,0.251358468,0.185636272,0.185636272,0,0,0,0,45.13779,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,44.46453,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.46453,0,0,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,0,0,0,0,0,0,0,42.80722,0
2/4/2019 0:00,34,31,25.8766,44.6236,47.1405,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,45.19841,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,44.52337,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,44.52337,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,42.87156,0
2/4/2019 1:00,34,31,27.2732,44.6005,47.1298,0,0,0,0,0,0,0.251308472,0.185587879,0.185587879,0,0,0,0,44.80636,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,44.13148,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.13148,0,0,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,0,0,0,0,0,0,0,42.4832,0
2/4/2019 2:00,35,32,27.2022,44.6124,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,44.87234,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,44.19563,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.19563,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,42.54245,0
2/4/2019 3:00,35,32,27.902,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,44.73192,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,44.05521,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.05521,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,42.40326,0
2/4/2019 4:00,36,33,29.2414,44.6096,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,44.93518,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,44.26091,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.26091,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,42.59878,0
2/4/2019 5:00,37,35,32.4551,44.6036,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,45.55501,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,44.89392,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.89392,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.23637,0
2/4/2019 6:00,37,36,34.8749,44.6068,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,45.91494,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,45.25221,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,45.25221,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,43.53053,0
2/4/2019 7:00,35,34,32.9988,44.6934,47.17,0,0,0,0,0,0,0.251752126,0.186002731,0.186002731,0,0,0,0,47.93995,0,0,0,0,0,0,0,0.201715384,0.201715384,0.201715384,0,0,0,0,47.26059,0,0,0,0,0,0,0,0.269241609,0.269241609,0.269241609,0,0,0,0,47.26059,0,0,0,0,0,0,0,0,0,0.201715384,0.201715384,0.201715384,0,0,0,0,0,0,0,0,0,0,0,46.7879841,0
2/4/2019 8:00,35,35,35.3668,44.6781,47.1836,0,0,0,0,0,0,0.25163173,0.185899924,0.185899924,0,0,0,0,49.61095,0,0,0,0,0,0,0,0.201580014,0.201580014,0.201580014,0,0,0,0,49.54177,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,49.54177,0,0,0,0,0,0,0,0,0,0.201580014,0.201580014,0.201580014,0,0,0,0,0,0,0,0,0,0,0,49.0463523,0
2/4/2019 9:00,35,35,35.3668,44.6771,47.189,0,0,0,0,0,0,0.251597081,0.185870353,0.185870353,0,0,0,0,50.06838,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,50.0706,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,50.0706,0,0,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,0,0,0,0,0,0,0,50.05907,0
2/4/2019 10:00,35,35,35.2845,44.6731,47.1891,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,50.744,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,50.74017,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,50.74017,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,50.72841,0
2/4/2019 11:00,36,36,35.8467,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,51.32463,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,51.32059,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,51.32059,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,51.30838,0
2/4/2019 12:00,35,35,35.2845,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.91904,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.91522,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.91522,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.90325,0
2/4/2019 13:00,36,36,36.3149,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,52.13307,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,52.12916,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,52.12916,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,52.11695,0
2/4/2019 14:00,36,35,34.0437,44.6878,47.1998,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,51.43017,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,51.42614,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,51.42614,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,51.41387,0
2/4/2019 15:00,36,35,34.0437,44.6793,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,51.43164,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,51.4276,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,51.4276,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,51.4154,0
2/4/2019 16:00,37,35,32.2937,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,51.43157,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,51.42754,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,51.42754,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,51.41525,0
2/4/2019 17:00,37,35,32.2937,44.6812,47.1972,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,51.76455,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,51.76044,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.76044,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,51.74808,0
2/4/2019 18:00,36,32,26.9877,44.6859,47.1999,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,50.92324,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,50.91918,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.91918,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,50.90643,0
2/4/2019 19:00,33,30,23.957,44.6793,47.1972,0,0,0,0,0,0,0.251599549,0.185876686,0.185876686,0,0,0,0,49.95416,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,49.94993,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.94993,0,0,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,0,0,0,0,0,0,0,49.9372,0
2/4/2019 20:00,29,25,17.5041,44.7125,47.216,0,0,0,0,0,0,0.251847891,0.186112082,0.186112082,0,0,0,0,52.6118,0,0,0,0,0,0,0,0.20190041,0.20190041,0.20190041,0,0,0,0,52.6072,0,0,0,0,0,0,0,0.269089595,0.269089595,0.269089595,0,0,0,0,52.6072,0,0,0,0,0,0,0,0,0,0.20190041,0.20190041,0.20190041,0,0,0,0,0,0,0,0,0,0,0,52.59324,0
2/4/2019 21:00,28,24,14.001,44.5747,47.1517,0,0,0,0,0,0,0.251005716,0.185323197,0.185323197,0,0,0,0,45.118422,0,0,0,0,0,0,0,0.200757107,0.200757107,0.200757107,0,0,0,0,44.380385,0,0,0,0,0,0,0,0.26928336,0.26928336,0.26928336,0,0,0,0,44.380385,0,0,0,0,0,0,0,0,0,0.200757107,0.200757107,0.200757107,0,0,0,0,0,0,0,0,0,0,0,43.13798,0
2/4/2019 22:00,26,22,11.3811,44.5948,47.1325,0,0,0,0,0,0,0.251210534,0.18549959,0.18549959,0,0,0,0,43.401536,0,0,0,0,0,0,0,0.200991836,0.200991836,0.200991836,0,0,0,0,42.72981,0,0,0,0,0,0,0,0.269338578,0.269338578,0.269338578,0,0,0,0,42.72981,0,0,0,0,0,0,0,0,0,0.200991836,0.200991836,0.200991836,0,0,0,0,0,0,0,0,0,0,0,41.01474,0
2/4/2019 23:00,24,21,11.3811,44.5973,47.1244,0,0,0,0,0,0,0.251280345,0.185560034,0.185560034,0,0,0,0,42.823789,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,42.113778,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.113778,0,0,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,0,0,0,0,0,0,0,40.505814,0
2/5/2019 0:00,23,19,8.3827,44.6185,47.1297,0,0,0,0,0,0,0.251371251,0.185643675,0.185643675,0,0,0,0,42.865339,0,0,0,0,0,0,0,0.20119195,0.20119195,0.20119195,0,0,0,0,42.196176,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.196176,0,0,0,0,0,0,0,0,0,0.20119195,0.20119195,0.20119195,0,0,0,0,0,0,0,0,0,0,0,40.543386,0
2/5/2019 1:00,23,20,9.96913,44.5459,47.1029,0,0,0,0,0,0,0.250995519,0.185294161,0.185294161,0,0,0,0,41.4163487,0,0,0,0,0,0,0,0.200688318,0.200688318,0.200688318,0,0,0,0,40.7436144,0,0,0,0,0,0,0,0.269415022,0.269415022,0.269415022,0,0,0,0,40.7436144,0,0,0,0,0,0,0,0,0,0.200688318,0.200688318,0.200688318,0,0,0,0,0,0,0,0,0,0,0,39.223,0
2/5/2019 2:00,22,19,9.96913,44.5971,47.1081,0,0,0,0,0,0,0.25117085,0.185450581,0.185450581,0,0,0,0,41.185,0,0,0,0,0,0,0,0.200904573,0.200904573,0.200904573,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.200904573,0.200904573,0.200904573,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
2/5/2019 3:00,22,19,11.4478,44.5897,47.1082,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/5/2019 4:00,21,19,11.4478,44.5962,47.1108,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/5/2019 5:00,21,19,11.4478,44.5925,47.1109,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/5/2019 6:00,20,17,9.96913,44.5925,47.1109,0,0,0,0,0,0,0.252679691,0.186809225,0.186809225,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202798174,0.202798174,0.202798174,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202798174,0.202798174,0.202798174,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/5/2019 7:00,20,17,8.3827,44.6793,47.1538,0,0,0,0,0,0,0.252382103,0.18656862,0.18656862,0,0,0,0,44.506963,0,0,0,0,0,0,0,0.202501707,0.202501707,0.202501707,0,0,0,0,43.83743,0,0,0,0,0,0,0,0.269257974,0.269257974,0.269257974,0,0,0,0,43.83743,0,0,0,0,0,0,0,0,0,0.202501707,0.202501707,0.202501707,0,0,0,0,0,0,0,0,0,0,0,43.417473,0
2/5/2019 8:00,20,17,9.96913,44.6628,47.1674,0,0,0,0,0,0,0.251418123,0.18569663,0.18569663,0,0,0,0,44.522446,0,0,0,0,0,0,0,0.201281058,0.201281058,0.201281058,0,0,0,0,43.848464,0,0,0,0,0,0,0,0.269273531,0.269273531,0.269273531,0,0,0,0,43.848464,0,0,0,0,0,0,0,0,0,0.201281058,0.201281058,0.201281058,0,0,0,0,0,0,0,0,0,0,0,42.965779,0
2/5/2019 9:00,22,19,8.3827,44.7239,47.2104,0,0,0,0,0,0,0.251839025,0.18609424,0.18609424,0,0,0,0,48.527359,0,0,0,0,0,0,0,0.201861638,0.201861638,0.201861638,0,0,0,0,48.575007,0,0,0,0,0,0,0,0.269154759,0.269154759,0.269154759,0,0,0,0,48.575007,0,0,0,0,0,0,0,0,0,0.201861638,0.201861638,0.201861638,0,0,0,0,0,0,0,0,0,0,0,48.08925693,0
2/5/2019 10:00,23,19,8.44835,44.7541,47.2482,0,0,0,0,0,0,0.251752217,0.186021711,0.186021711,0,0,0,0,50.51186,0,0,0,0,0,0,0,0.201768539,0.201768539,0.201768539,0,0,0,0,50.50724,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,50.50724,0,0,0,0,0,0,0,0,0,0.201768539,0.201768539,0.201768539,0,0,0,0,0,0,0,0,0,0,0,50.49295,0
2/5/2019 11:00,24,20,8.44835,44.7694,47.2726,0,0,0,0,0,0,0.252098493,0.186356059,0.186356059,0,0,0,0,58.19482,0,0,0,0,0,0,0,0.20226601,0.20226601,0.20226601,0,0,0,0,58.18923,0,0,0,0,0,0,0,0.268971336,0.268971336,0.268971336,0,0,0,0,58.18923,0,0,0,0,0,0,0,0,0,0.20226601,0.20226601,0.20226601,0,0,0,0,0,0,0,0,0,0,0,58.17163,0
2/5/2019 12:00,26,22,10.0352,44.7356,47.2594,0,0,0,0,0,0,0.251999081,0.186271377,0.186271377,0,0,0,0,57.73542,0,0,0,0,0,0,0,0.202154906,0.202154906,0.202154906,0,0,0,0,57.7284,0,0,0,0,0,0,0,0.268938141,0.268938141,0.268938141,0,0,0,0,57.7284,0,0,0,0,0,0,0,0,0,0.202154906,0.202154906,0.202154906,0,0,0,0,0,0,0,0,0,0,0,57.707563,0
2/5/2019 13:00,27,22,8.3827,44.7218,47.2459,0,0,0,0,0,0,0.251943132,0.186220121,0.186220121,0,0,0,0,57.409623,0,0,0,0,0,0,0,0.202082297,0.202082297,0.202082297,0,0,0,0,57.402764,0,0,0,0,0,0,0,0.268943266,0.268943266,0.268943266,0,0,0,0,57.402764,0,0,0,0,0,0,0,0,0,0.202082297,0.202082297,0.202082297,0,0,0,0,0,0,0,0,0,0,0,57.381939,0
2/5/2019 14:00,29,24,11.4478,44.6945,47.2243,0,0,0,0,0,0,0.251504195,0.185802269,0.185802269,0,0,0,0,52.53882,0,0,0,0,0,0,0,0.2014682,0.2014682,0.2014682,0,0,0,0,52.53315,0,0,0,0,0,0,0,0.269087968,0.269087968,0.269087968,0,0,0,0,52.53315,0,0,0,0,0,0,0,0,0,0.2014682,0.2014682,0.2014682,0,0,0,0,0,0,0,0,0,0,0,52.51643,0
2/5/2019 15:00,28,23,8.3827,44.7082,47.2242,0,0,0,0,0,0,0.251763829,0.186037923,0.186037923,0,0,0,0,52.9106,0,0,0,0,0,0,0,0.201799254,0.201799254,0.201799254,0,0,0,0,52.90583,0,0,0,0,0,0,0,0.269078478,0.269078478,0.269078478,0,0,0,0,52.90583,0,0,0,0,0,0,0,0,0,0.201799254,0.201799254,0.201799254,0,0,0,0,0,0,0,0,0,0,0,52.89098,0
2/5/2019 16:00,28,22,6.67082,44.6994,47.2188,0,0,0,0,0,0,0.251812266,0.186084896,0.186084896,0,0,0,0,53.8708,0,0,0,0,0,0,0,0.201869438,0.201869438,0.201869438,0,0,0,0,53.86575,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,53.86575,0,0,0,0,0,0,0,0,0,0.201869438,0.201869438,0.201869438,0,0,0,0,0,0,0,0,0,0,0,53.84982,0
2/5/2019 17:00,28,23,9.96913,44.7246,47.2322,0,0,0,0,0,0,0.251828192,0.186101719,0.186101719,0,0,0,0,54.81938,0,0,0,0,0,0,0,0.201896377,0.201896377,0.201896377,0,0,0,0,54.81401,0,0,0,0,0,0,0,0.269040552,0.269040552,0.269040552,0,0,0,0,54.81401,0,0,0,0,0,0,0,0,0,0.201896377,0.201896377,0.201896377,0,0,0,0,0,0,0,0,0,0,0,54.79755,0
