Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
2/5/2019 18:00,27,22,8.3827,44.7164,47.2323,0,0,0,0,0,0,0.251821205,0.186096232,0.186096232,0,0,0,0,55.03545,0,0,0,0,0,0,0,0.20188987,0.20188987,0.20188987,0,0,0,0,55.02996,0,0,0,0,0,0,0,0.269035138,0.269035138,0.269035138,0,0,0,0,55.02996,0,0,0,0,0,0,0,0,0,0.20188987,0.20188987,0.20188987,0,0,0,0,0,0,0,0,0,0,0,55.01314,0
2/5/2019 19:00,27,22,8.44835,44.7164,47.2323,0,0,0,0,0,0,0.251716677,0.185997063,0.185997063,0,0,0,0,53.36075,0,0,0,0,0,0,0,0.201744578,0.201744578,0.201744578,0,0,0,0,53.35546,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,53.35546,0,0,0,0,0,0,0,0,0,0.201744578,0.201744578,0.201744578,0,0,0,0,0,0,0,0,0,0,0,53.33922,0
2/5/2019 20:00,26,22,11.5144,44.7076,47.2269,0,0,0,0,0,0,0.251812523,0.186085946,0.186085946,0,0,0,0,54.18004,0,0,0,0,0,0,0,0.201872056,0.201872056,0.201872056,0,0,0,0,54.175,0,0,0,0,0,0,0,0.269051383,0.269051383,0.269051383,0,0,0,0,54.175,0,0,0,0,0,0,0,0,0,0.201872056,0.201872056,0.201872056,0,0,0,0,0,0,0,0,0,0,0,54.15901,0
2/5/2019 21:00,26,22,11.5144,44.5579,47.1491,0,0,0,0,0,0,0.250865736,0.185195357,0.185195357,0,0,0,0,44.610594,0,0,0,0,0,0,0,0.200576104,0.200576104,0.200576104,0,0,0,0,43.87312,0,0,0,0,0,0,0,0.269294013,0.269294013,0.269294013,0,0,0,0,43.87312,0,0,0,0,0,0,0,0,0,0.200576104,0.200576104,0.200576104,0,0,0,0,0,0,0,0,0,0,0,42.409802,0
2/5/2019 22:00,25,21,11.5144,44.5915,47.1298,0,0,0,0,0,0,0.251212961,0.185500954,0.185500954,0,0,0,0,43.154,0,0,0,0,0,0,0,0.200992571,0.200992571,0.200992571,0,0,0,0,42.44541,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,42.44541,0,0,0,0,0,0,0,0,0,0.200992571,0.200992571,0.200992571,0,0,0,0,0,0,0,0,0,0,0,40.807826,0
2/5/2019 23:00,24,20,6.73595,44.6004,47.1244,0,0,0,0,0,0,0.251246273,0.185527695,0.185527695,0,0,0,0,42.469188,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,41.798135,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,41.798135,0,0,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,0,0,0,0,0,0,0,40.1401441,0
2/6/2019 0:00,23,19,4.87538,44.6127,47.127,0,0,0,0,0,0,0.251331304,0.185605169,0.185605169,0,0,0,0,42.480351,0,0,0,0,0,0,0,0.201134635,0.201134635,0.201134635,0,0,0,0,41.811077,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,41.811077,0,0,0,0,0,0,0,0,0,0.201134635,0.201134635,0.201134635,0,0,0,0,0,0,0,0,0,0,0,40.1569763,0
2/6/2019 1:00,22,18,2.8371,44.5418,47.1002,0,0,0,0,0,0,0.251016931,0.185312643,0.185312643,0,0,0,0,41.2672,0,0,0,0,0,0,0,0.200712982,0.200712982,0.200712982,0,0,0,0,40.638,0,0,0,0,0,0,0,0.26942051,0.26942051,0.26942051,0,0,0,0,40.638,0,0,0,0,0,0,0,0,0,0.200712982,0.200712982,0.200712982,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
2/6/2019 2:00,20,16,0.58153,44.5945,47.1054,0,0,0,0,0,0,0.251218856,0.185494701,0.185494701,0,0,0,0,41.2672,0,0,0,0,0,0,0,0.200967417,0.200967417,0.200967417,0,0,0,0,40.638,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.638,0,0,0,0,0,0,0,0,0,0.200967417,0.200967417,0.200967417,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
2/6/2019 3:00,19,15,2.90085,44.5868,47.1055,0,0,0,0,0,0,0.251273619,0.185545745,0.185545745,0,0,0,0,41.4326,0,0,0,0,0,0,0,0.201041103,0.201041103,0.201041103,0,0,0,0,40.8036,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,40.8036,0,0,0,0,0,0,0,0,0,0.201041103,0.201041103,0.201041103,0,0,0,0,0,0,0,0,0,0,0,39.3058,0
2/6/2019 4:00,18,15,4.93975,44.5868,47.1055,0,0,0,0,0,0,0.251121957,0.185405701,0.185405701,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200840723,0.200840723,0.200840723,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431489,0.269431489,0.269431489,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200840723,0.200840723,0.200840723,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/6/2019 5:00,18,15,4.93975,44.5934,47.1081,0,0,0,0,0,0,0.251200806,0.185476768,0.185476768,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200940002,0.200940002,0.200940002,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200940002,0.200940002,0.200940002,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/6/2019 6:00,17,14,2.90085,44.5829,47.1055,0,0,0,0,0,0,0.251257522,0.185529573,0.185529573,0,0,0,0,41.2672,0,0,0,0,0,0,0,0.201016154,0.201016154,0.201016154,0,0,0,0,40.638,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.638,0,0,0,0,0,0,0,0,0,0.201016154,0.201016154,0.201016154,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
2/6/2019 7:00,16,13,0.644588,44.6757,47.1484,0,0,0,0,0,0,0.251891982,0.186128856,0.186128856,0,0,0,0,44.754187,0,0,0,0,0,0,0,0.201891416,0.201891416,0.201891416,0,0,0,0,44.090062,0,0,0,0,0,0,0,0.269241882,0.269241882,0.269241882,0,0,0,0,44.090062,0,0,0,0,0,0,0,0,0,0.201891416,0.201891416,0.201891416,0,0,0,0,0,0,0,0,0,0,0,44.00042,0
2/6/2019 8:00,15,12,-1.88388,44.6626,47.1647,0,0,0,0,0,0,0.251717996,0.185981812,0.185981812,0,0,0,0,47.132365,0,0,0,0,0,0,0,0.201700102,0.201700102,0.201700102,0,0,0,0,47.176011,0,0,0,0,0,0,0,0.269176242,0.269176242,0.269176242,0,0,0,0,47.176011,0,0,0,0,0,0,0,0,0,0.201700102,0.201700102,0.201700102,0,0,0,0,0,0,0,0,0,0,0,46.70425089,0
2/6/2019 9:00,16,13,0.644588,44.7768,47.2453,0,0,0,0,0,0,0.252039422,0.186294629,0.186294629,0,0,0,0,54.72092,0,0,0,0,0,0,0,0.202168878,0.202168878,0.202168878,0,0,0,0,54.7158,0,0,0,0,0,0,0,0.269025125,0.269025125,0.269025125,0,0,0,0,54.7158,0,0,0,0,0,0,0,0,0,0.202168878,0.202168878,0.202168878,0,0,0,0,0,0,0,0,0,0,0,54.70002,0
2/6/2019 10:00,17,14,-1.88388,44.7942,47.2887,0,0,0,0,0,0,0.251995299,0.186263845,0.186263845,0,0,0,0,58.01884,0,0,0,0,0,0,0,0.20213861,0.20213861,0.20213861,0,0,0,0,58.0126,0,0,0,0,0,0,0,0.268965396,0.268965396,0.268965396,0,0,0,0,58.0126,0,0,0,0,0,0,0,0,0,0.20213861,0.20213861,0.20213861,0,0,0,0,0,0,0,0,0,0,0,57.99358,0
2/6/2019 11:00,19,15,-1.88388,44.808,47.3132,0,0,0,0,0,0,0.252092426,0.186361267,0.186361267,0,0,0,0,59.021609,0,0,0,0,0,0,0,0.202288269,0.202288269,0.202288269,0,0,0,0,59.01455,0,0,0,0,0,0,0,0.268900677,0.268900677,0.268900677,0,0,0,0,59.01455,0,0,0,0,0,0,0,0,0,0.202288269,0.202288269,0.202288269,0,0,0,0,0,0,0,0,0,0,0,58.993005,0
2/6/2019 12:00,20,16,-1.88388,44.8968,47.3859,0,0,0,0,0,0,0.252197371,0.186466541,0.186466541,0,0,0,0,63.442404,0,0,0,0,0,0,0,0.202449946,0.202449946,0.202449946,0,0,0,0,63.434568,0,0,0,0,0,0,0,0.268830739,0.268830739,0.268830739,0,0,0,0,63.434568,0,0,0,0,0,0,0,0,0,0.202449946,0.202449946,0.202449946,0,0,0,0,0,0,0,0,0,0,0,63.410374,0
2/6/2019 13:00,21,16,-1.88388,44.9893,47.4779,0,0,0,0,0,0,0.252922298,0.187172222,0.187172222,0,0,0,0,88.53161,0,0,0,0,0,0,0,0.203505158,0.203505158,0.203505158,0,0,0,0,88.51976,0,0,0,0,0,0,0,0.26849143,0.26849143,0.26849143,0,0,0,0,88.51976,0,0,0,0,0,0,0,0,0,0.203505158,0.203505158,0.203505158,0,0,0,0,0,0,0,0,0,0,0,88.48258,0
2/6/2019 14:00,22,17,-1.94615,44.778,47.3584,0,0,0,0,0,0,0.25169026,0.186010426,0.186010426,0,0,0,0,63.983197,0,0,0,0,0,0,0,0.20181562,0.20181562,0.20181562,0,0,0,0,63.973018,0,0,0,0,0,0,0,0.268821069,0.268821069,0.268821069,0,0,0,0,63.973018,0,0,0,0,0,0,0,0,0,0.20181562,0.20181562,0.20181562,0,0,0,0,0,0,0,0,0,0,0,63.943068,0
2/6/2019 15:00,22,17,-1.94615,44.8386,47.3568,0,0,0,0,0,0,0.252138002,0.186414673,0.186414673,0,0,0,0,64.233623,0,0,0,0,0,0,0,0.202379993,0.202379993,0.202379993,0,0,0,0,64.225844,0,0,0,0,0,0,0,0.268819458,0.268819458,0.268819458,0,0,0,0,64.225844,0,0,0,0,0,0,0,0,0,0.202379993,0.202379993,0.202379993,0,0,0,0,0,0,0,0,0,0,0,64.20138,0
2/6/2019 16:00,23,18,-1.94615,44.745,47.2951,0,0,0,0,0,0,0.251913237,0.186199746,0.186199746,0,0,0,0,59.364645,0,0,0,0,0,0,0,0.20206314,0.20206314,0.20206314,0,0,0,0,59.356919,0,0,0,0,0,0,0,0.2688996,0.2688996,0.2688996,0,0,0,0,59.356919,0,0,0,0,0,0,0,0,0,0.20206314,0.20206314,0.20206314,0,0,0,0,0,0,0,0,0,0,0,59.333586,0
2/6/2019 17:00,21,16,-1.94615,45.0729,47.5252,0,0,0,0,0,0,0.253394663,0.187629615,0.187629615,0,0,0,0,107.89779,0,0,0,0,0,0,0,0.204184725,0.204184725,0.204184725,0,0,0,0,107.88361,0,0,0,0,0,0,0,0.268287692,0.268287692,0.268287692,0,0,0,0,107.88361,0,0,0,0,0,0,0,0,0,0.204184725,0.204184725,0.204184725,0,0,0,0,0,0,0,0,0,0,0,107.83781,0
2/6/2019 18:00,20,16,0.644588,45.0822,47.5874,0,0,0,0,0,0,0.253346834,0.187613623,0.187613623,0,0,0,0,124.95762,0,0,0,0,0,0,0,0.204200033,0.204200033,0.204200033,0,0,0,0,124.9378,0,0,0,0,0,0,0,0.268108527,0.268108527,0.268108527,0,0,0,0,124.9378,0,0,0,0,0,0,0,0,0,0.204200033,0.204200033,0.204200033,0,0,0,0,0,0,0,0,0,0,0,124.8764,0
2/6/2019 19:00,20,16,0.644588,45.1218,47.6342,0,0,0,0,0,0,0.253473005,0.187745389,0.187745389,0,0,0,0,139.61336,0,0,0,0,0,0,0,0.204407907,0.204407907,0.204407907,0,0,0,0,139.59103,0,0,0,0,0,0,0,0.26799116,0.26799116,0.26799116,0,0,0,0,139.59103,0,0,0,0,0,0,0,0,0,0.204407907,0.204407907,0.204407907,0,0,0,0,0,0,0,0,0,0,0,139.52198,0
2/6/2019 20:00,19,15,0.644588,45.1204,47.646,0,0,0,0,0,0,0.253461516,0.187740897,0.187740897,0,0,0,0,144.31256,0,0,0,0,0,0,0,0.204409766,0.204409766,0.204409766,0,0,0,0,144.28918,0,0,0,0,0,0,0,0.267952417,0.267952417,0.267952417,0,0,0,0,144.28918,0,0,0,0,0,0,0,0,0,0.204409766,0.204409766,0.204409766,0,0,0,0,0,0,0,0,0,0,0,144.21676,0
2/6/2019 21:00,19,15,0.644588,44.3806,47.2518,0,0,0,0,0,0,0.249649705,0.184143571,0.184143571,0,0,0,0,55.71227,0,0,0,0,0,0,0,0.19916825,0.19916825,0.19916825,0,0,0,0,55.7014,0,0,0,0,0,0,0,0.268997271,0.268997271,0.268997271,0,0,0,0,55.7014,0,0,0,0,0,0,0,0,0,0.19916825,0.19916825,0.19916825,0,0,0,0,0,0,0,0,0,0,0,55.67134,0
2/6/2019 22:00,18,14,0.707452,44.9369,47.3987,0,0,0,0,0,0,0.252815011,0.187057564,0.187057564,0,0,0,0,78.80741,0,0,0,0,0,0,0,0.203320682,0.203320682,0.203320682,0,0,0,0,78.79962,0,0,0,0,0,0,0,0.26860894,0.26860894,0.26860894,0,0,0,0,78.79962,0,0,0,0,0,0,0,0,0,0.203320682,0.203320682,0.203320682,0,0,0,0,0,0,0,0,0,0,0,78.77341,0
2/6/2019 23:00,17,14,2.96441,44.885,47.4029,0,0,0,0,0,0,0.252467515,0.186745274,0.186745274,0,0,0,0,79.26617,0,0,0,0,0,0,0,0.202887425,0.202887425,0.202887425,0,0,0,0,79.25462,0,0,0,0,0,0,0,0.268599883,0.268599883,0.268599883,0,0,0,0,79.25462,0,0,0,0,0,0,0,0,0,0.202887425,0.202887425,0.202887425,0,0,0,0,0,0,0,0,0,0,0,79.2192,0
2/7/2019 0:00,15,12,-1.8218,44.9023,47.4164,0,0,0,0,0,0,0.252604316,0.186877575,0.186877575,0,0,0,0,83.71983,0,0,0,0,0,0,0,0.203084107,0.203084107,0.203084107,0,0,0,0,83.70782,0,0,0,0,0,0,0,0.268541614,0.268541614,0.268541614,0,0,0,0,83.70782,0,0,0,0,0,0,0,0,0,0.203084107,0.203084107,0.203084107,0,0,0,0,0,0,0,0,0,0,0,83.67069,0
2/7/2019 1:00,15,12,-1.8218,44.0524,47.0999,0,0,0,0,0,0,0.252690446,0.186964209,0.186964209,0,0,0,0,88.60501,0,0,0,0,0,0,0,0.203217192,0.203217192,0.203217192,0,0,0,0,88.59198,0,0,0,0,0,0,0,0.268482942,0.268482942,0.268482942,0,0,0,0,88.59198,0,0,0,0,0,0,0,0,0,0.203217192,0.203217192,0.203217192,0,0,0,0,0,0,0,0,0,0,0,88.55182,0
2/7/2019 2:00,13,10,-1.7599,44.6191,47.0947,0,0,0,0,0,0,0.252739073,0.187014568,0.187014568,0,0,0,0,92.14373,0,0,0,0,0,0,0,0.20329634,0.20329634,0.20329634,0,0,0,0,92.12998,0,0,0,0,0,0,0,0.268440281,0.268440281,0.268440281,0,0,0,0,92.12998,0,0,0,0,0,0,0,0,0,0.20329634,0.20329634,0.20329634,0,0,0,0,0,0,0,0,0,0,0,92.08745,0
2/7/2019 3:00,13,10,-4.64158,44.7282,47.0974,0,0,0,0,0,0,0.2528395,0.187114086,0.187114086,0,0,0,0,97.43862,0,0,0,0,0,0,0,0.203447267,0.203447267,0.203447267,0,0,0,0,97.42381,0,0,0,0,0,0,0,0.268381833,0.268381833,0.268381833,0,0,0,0,97.42381,0,0,0,0,0,0,0,0,0,0.203447267,0.203447267,0.203447267,0,0,0,0,0,0,0,0,0,0,0,97.37837,0
2/7/2019 4:00,12,9,-1.7599,44.642,47.0974,0,0,0,0,0,0,0.252850321,0.187127937,0.187127937,0,0,0,0,99.96175,0,0,0,0,0,0,0,0.203472226,0.203472226,0.203472226,0,0,0,0,99.94647,0,0,0,0,0,0,0,0.268354901,0.268354901,0.268354901,0,0,0,0,99.94647,0,0,0,0,0,0,0,0,0,0.203472226,0.203472226,0.203472226,0,0,0,0,0,0,0,0,0,0,0,99.89918,0
2/7/2019 5:00,12,9,-1.7599,44.6623,47.1001,0,0,0,0,0,0,0.252863925,0.187142658,0.187142658,0,0,0,0,101.41507,0,0,0,0,0,0,0,0.203496114,0.203496114,0.203496114,0,0,0,0,101.39948,0,0,0,0,0,0,0,0.268338808,0.268338808,0.268338808,0,0,0,0,101.39948,0,0,0,0,0,0,0,0,0,0.203496114,0.203496114,0.203496114,0,0,0,0,0,0,0,0,0,0,0,101.35116,0
2/7/2019 6:00,11,9,-1.69819,44.5809,47.1001,0,0,0,0,0,0,0.252926256,0.187203727,0.187203727,0,0,0,0,104.65018,0,0,0,0,0,0,0,0.203587808,0.203587808,0.203587808,0,0,0,0,104.63403,0,0,0,0,0,0,0,0.268307178,0.268307178,0.268307178,0,0,0,0,104.63403,0,0,0,0,0,0,0,0,0,0.203587808,0.203587808,0.203587808,0,0,0,0,0,0,0,0,0,0,0,104.5842,0
2/7/2019 7:00,11,9,-1.69819,44.6675,47.1403,0,0,0,0,0,0,0.253257985,0.187526241,0.187526241,0,0,0,0,118.43033,0,0,0,0,0,0,0,0.204068575,0.204068575,0.204068575,0,0,0,0,118.41159,0,0,0,0,0,0,0,0.268155625,0.268155625,0.268155625,0,0,0,0,118.41159,0,0,0,0,0,0,0,0,0,0.204068575,0.204068575,0.204068575,0,0,0,0,0,0,0,0,0,0,0,118.35356,0
2/7/2019 8:00,12,10,-1.69819,44.6501,47.1539,0,0,0,0,0,0,0.253191078,0.187470194,0.187470194,0,0,0,0,121.62642,0,0,0,0,0,0,0,0.203996618,0.203996618,0.203996618,0,0,0,0,121.60659,0,0,0,0,0,0,0,0.268126833,0.268126833,0.268126833,0,0,0,0,121.60659,0,0,0,0,0,0,0,0,0,0.203996618,0.203996618,0.203996618,0,0,0,0,0,0,0,0,0,0,0,121.54546,0
2/7/2019 9:00,13,10,-1.69819,44.7944,47.2533,0,0,0,0,0,0,0.253416234,0.187689333,0.187689333,0,0,0,0,134.55558,0,0,0,0,0,0,0,0.204323342,0.204323342,0.204323342,0,0,0,0,134.53394,0,0,0,0,0,0,0,0.268022666,0.268022666,0.268022666,0,0,0,0,134.53394,0,0,0,0,0,0,0,0,0,0.204323342,0.204323342,0.204323342,0,0,0,0,0,0,0,0,0,0,0,134.46699,0
2/7/2019 10:00,15,12,-4.58077,44.7903,47.2888,0,0,0,0,0,0,0.253350859,0.187632231,0.187632231,0,0,0,0,136.1952,0,0,0,0,0,0,0,0.204246581,0.204246581,0.204246581,0,0,0,0,136.17306,0,0,0,0,0,0,0,0.268009903,0.268009903,0.268009903,0,0,0,0,136.17306,0,0,0,0,0,0,0,0,0,0.204246581,0.204246581,0.204246581,0,0,0,0,0,0,0,0,0,0,0,136.10421,0
2/7/2019 11:00,18,14,-4.58077,44.8003,47.3078,0,0,0,0,0,0,0.253238439,0.187524457,0.187524457,0,0,0,0,131.04416,0,0,0,0,0,0,0,0.204088011,0.204088011,0.204088011,0,0,0,0,131.02263,0,0,0,0,0,0,0,0.26805108,0.26805108,0.26805108,0,0,0,0,131.02263,0,0,0,0,0,0,0,0,0,0.204088011,0.204088011,0.204088011,0,0,0,0,0,0,0,0,0,0,0,130.95624,0
2/7/2019 12:00,20,15,-4.64158,44.803,47.3161,0,0,0,0,0,0,0.253225966,0.187509907,0.187509907,0,0,0,0,128.58917,0,0,0,0,0,0,0,0.204063225,0.204063225,0.204063225,0,0,0,0,128.56819,0,0,0,0,0,0,0,0.268072738,0.268072738,0.268072738,0,0,0,0,128.56819,0,0,0,0,0,0,0,0,0,0.204063225,0.204063225,0.204063225,0,0,0,0,0,0,0,0,0,0,0,128.50343,0
2/7/2019 13:00,21,16,-1.7599,44.7991,47.3161,0,0,0,0,0,0,0.253245137,0.18752714,0.18752714,0,0,0,0,128.80102,0,0,0,0,0,0,0,0.204087094,0.204087094,0.204087094,0,0,0,0,128.78018,0,0,0,0,0,0,0,0.268073261,0.268073261,0.268073261,0,0,0,0,128.78018,0,0,0,0,0,0,0,0,0,0.204087094,0.204087094,0.204087094,0,0,0,0,0,0,0,0,0,0,0,128.71562,0
2/7/2019 14:00,24,18,-4.64158,44.7791,47.3027,0,0,0,0,0,0,0.252891338,0.187186434,0.187186434,0,0,0,0,112.65143,0,0,0,0,0,0,0,0.203583468,0.203583468,0.203583468,0,0,0,0,112.63273,0,0,0,0,0,0,0,0.268213305,0.268213305,0.268213305,0,0,0,0,112.63273,0,0,0,0,0,0,0,0,0,0.203583468,0.203583468,0.203583468,0,0,0,0,0,0,0,0,0,0,0,112.57542,0
2/7/2019 15:00,24,18,-4.70258,44.7614,47.2865,0,0,0,0,0,0,0.251397888,0.185753778,0.185753778,0,0,0,0,66.96042,0,0,0,0,0,0,0,0.201467394,0.201467394,0.201467394,0,0,0,0,66.94881,0,0,0,0,0,0,0,0.268773845,0.268773845,0.268773845,0,0,0,0,66.94881,0,0,0,0,0,0,0,0,0,0.201467394,0.201467394,0.201467394,0,0,0,0,0,0,0,0,0,0,0,66.91503,0
2/7/2019 16:00,24,18,-1.8218,44.7576,47.2783,0,0,0,0,0,0,0.251610997,0.185915,0.185915,0,0,0,0,57.48298,0,0,0,0,0,0,0,0.201648727,0.201648727,0.201648727,0,0,0,0,57.47642,0,0,0,0,0,0,0,0.268979438,0.268979438,0.268979438,0,0,0,0,57.47642,0,0,0,0,0,0,0,0,0,0.201648727,0.201648727,0.201648727,0,0,0,0,0,0,0,0,0,0,0,57.45697,0
2/7/2019 17:00,25,19,-1.8218,44.7619,47.2782,0,0,0,0,0,0,0.251651273,0.185938959,0.185938959,0,0,0,0,53.28134,0,0,0,0,0,0,0,0.201664727,0.201664727,0.201664727,0,0,0,0,53.27595,0,0,0,0,0,0,0,0.269061405,0.269061405,0.269061405,0,0,0,0,53.27595,0,0,0,0,0,0,0,0,0,0.201664727,0.201664727,0.201664727,0,0,0,0,0,0,0,0,0,0,0,53.2596,0
2/7/2019 18:00,24,19,-1.8218,44.7859,47.2943,0,0,0,0,0,0,0.251912144,0.186181508,0.186181508,0,0,0,0,55.77963,0,0,0,0,0,0,0,0.202013434,0.202013434,0.202013434,0,0,0,0,55.77419,0,0,0,0,0,0,0,0.269013764,0.269013764,0.269013764,0,0,0,0,55.77419,0,0,0,0,0,0,0,0,0,0.202013434,0.202013434,0.202013434,0,0,0,0,0,0,0,0,0,0,0,55.75734,0
2/7/2019 19:00,25,20,0.707452,44.732,47.2649,0,0,0,0,0,0,0.251733899,0.186015054,0.186015054,0,0,0,0,53.95295,0,0,0,0,0,0,0,0.201773154,0.201773154,0.201773154,0,0,0,0,53.94743,0,0,0,0,0,0,0,0.269051112,0.269051112,0.269051112,0,0,0,0,53.94743,0,0,0,0,0,0,0,0,0,0.201773154,0.201773154,0.201773154,0,0,0,0,0,0,0,0,0,0,0,53.9306,0
2/7/2019 20:00,25,20,6.86562,44.7186,47.2459,0,0,0,0,0,0,0.2518357,0.18610931,0.18610931,0,0,0,0,54.77463,0,0,0,0,0,0,0,0.201908124,0.201908124,0.201908124,0,0,0,0,54.76919,0,0,0,0,0,0,0,0.269035138,0.269035138,0.269035138,0,0,0,0,54.76919,0,0,0,0,0,0,0,0,0,0.201908124,0.201908124,0.201908124,0,0,0,0,0,0,0,0,0,0,0,54.7526,0
2/7/2019 21:00,24,19,0.707452,44.5251,47.1438,0,0,0,0,0,0,0.250740089,0.185079625,0.185079625,0,0,0,0,43.970415,0,0,0,0,0,0,0,0.20041082,0.20041082,0.20041082,0,0,0,0,43.236153,0,0,0,0,0,0,0,0.269310135,0.269310135,0.269310135,0,0,0,0,43.236153,0,0,0,0,0,0,0,0,0,0.20041082,0.20041082,0.20041082,0,0,0,0,0,0,0,0,0,0,0,41.424822,0
2/7/2019 22:00,24,20,8.57904,44.6473,47.1539,0,0,0,0,0,0,0.251475277,0.185745711,0.185745711,0,0,0,0,44.229241,0,0,0,0,0,0,0,0.201346123,0.201346123,0.201346123,0,0,0,0,43.557935,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,43.557935,0,0,0,0,0,0,0,0,0,0.201346123,0.201346123,0.201346123,0,0,0,0,0,0,0,0,0,0,0,42.411188,0
2/7/2019 23:00,25,21,11.5808,44.5374,47.1111,0,0,0,0,0,0,0.25082463,0.185140103,0.185140103,0,0,0,0,41.616731,0,0,0,0,0,0,0,0.200472961,0.200472961,0.200472961,0,0,0,0,40.942213,0,0,0,0,0,0,0,0.269414748,0.269414748,0.269414748,0,0,0,0,40.942213,0,0,0,0,0,0,0,0,0,0.200472961,0.200472961,0.200472961,0,0,0,0,0,0,0,0,0,0,0,39.2798924,0
2/8/2019 0:00,25,21,10.1012,44.572,47.1028,0,0,0,0,0,0,0.250945589,0.185245001,0.185245001,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.2006137,0.2006137,0.2006137,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.2006137,0.2006137,0.2006137,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 1:00,26,21,8.5138,44.5351,47.0947,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 2:00,26,22,11.5808,44.7484,47.1001,0,0,0,0,0,0,0.252284095,0.186448974,0.186448974,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202290876,0.202290876,0.202290876,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202290876,0.202290876,0.202290876,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 3:00,26,22,12.9668,44.5879,47.1028,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 4:00,26,23,15.5022,44.5839,47.1028,0,0,0,0,0,0,0.253352755,0.187411661,0.187411661,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269475172,0.269475172,0.269475172,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.203631151,0.203631151,0.203631151,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 5:00,27,23,15.5022,44.5839,47.1028,0,0,0,0,0,0,0.253678363,0.187704713,0.187704713,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269480671,0.269480671,0.269480671,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204038282,0.204038282,0.204038282,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 6:00,27,23,15.5022,44.5839,47.1028,0,0,0,0,0,0,0.254103938,0.188088877,0.188088877,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.204573241,0.204573241,0.204573241,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269480671,0.269480671,0.269480671,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.204573241,0.204573241,0.204573241,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/8/2019 7:00,27,23,15.5022,44.6787,47.1484,0,0,0,0,0,0,0.254517069,0.188480884,0.188480884,0,0,0,0,42.503603,0,0,0,0,0,0,0,0.205145067,0.205145067,0.205145067,0,0,0,0,41.8291052,0,0,0,0,0,0,0,0.269355548,0.269355548,0.269355548,0,0,0,0,41.8291052,0,0,0,0,0,0,0,0,0,0.205145067,0.205145067,0.205145067,0,0,0,0,0,0,0,0,0,0,0,40.1612,0
2/8/2019 8:00,28,24,15.5022,44.6626,47.1647,0,0,0,0,0,0,0.251540803,0.185803124,0.185803124,0,0,0,0,44.432793,0,0,0,0,0,0,0,0.201423932,0.201423932,0.201423932,0,0,0,0,43.718025,0,0,0,0,0,0,0,0.269301116,0.269301116,0.269301116,0,0,0,0,43.718025,0,0,0,0,0,0,0,0,0,0.201423932,0.201423932,0.201423932,0,0,0,0,0,0,0,0,0,0,0,42.290788,0
2/8/2019 9:00,31,26,15.5022,44.6682,47.1755,0,0,0,0,0,0,0.251606936,0.185870977,0.185870977,0,0,0,0,46.055192,0,0,0,0,0,0,0,0.201530292,0.201530292,0.201530292,0,0,0,0,45.38038,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,45.38038,0,0,0,0,0,0,0,0,0,0.201530292,0.201530292,0.201530292,0,0,0,0,0,0,0,0,0,0,0,45.13801,0
2/8/2019 10:00,33,27,14.2708,44.6739,47.1836,0,0,0,0,0,0,0.251606291,0.185875332,0.185875332,0,0,0,0,47.12648,0,0,0,0,0,0,0,0.201543349,0.201543349,0.201543349,0,0,0,0,46.83902,0,0,0,0,0,0,0,0.269214082,0.269214082,0.269214082,0,0,0,0,46.83902,0,0,0,0,0,0,0,0,0,0.201543349,0.201543349,0.201543349,0,0,0,0,0,0,0,0,0,0,0,46.3706298,0
2/8/2019 11:00,34,27,13.0333,44.6724,47.1864,0,0,0,0,0,0,0.251598826,0.185871106,0.185871106,0,0,0,0,47.64933,0,0,0,0,0,0,0,0.201540988,0.201540988,0.201540988,0,0,0,0,47.67037,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,47.67037,0,0,0,0,0,0,0,0,0,0.201540988,0.201540988,0.201540988,0,0,0,0,0,0,0,0,0,0,0,47.6588,0
2/8/2019 12:00,36,29,12.9668,44.6844,47.1944,0,0,0,0,0,0,0.251622779,0.185895137,0.185895137,0,0,0,0,48.81137,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,48.80739,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,48.80739,0,0,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,0,0,0,0,0,0,0,48.7954,0
2/8/2019 13:00,37,29,14.2708,44.6968,47.2052,0,0,0,0,0,0,0.251680517,0.185951328,0.185951328,0,0,0,0,50.14655,0,0,0,0,0,0,0,0.201662229,0.201662229,0.201662229,0,0,0,0,50.14241,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.14241,0,0,0,0,0,0,0,0,0,0.201662229,0.201662229,0.201662229,0,0,0,0,0,0,0,0,0,0,0,50.12982,0
2/8/2019 14:00,37,29,11.5808,44.7159,47.2214,0,0,0,0,0,0,0.251768264,0.186037008,0.186037008,0,0,0,0,52.30973,0,0,0,0,0,0,0,0.20179105,0.20179105,0.20179105,0,0,0,0,52.30525,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,52.30525,0,0,0,0,0,0,0,0,0,0.20179105,0.20179105,0.20179105,0,0,0,0,0,0,0,0,0,0,0,52.29146,0
2/8/2019 15:00,37,29,8.5138,44.7144,47.2268,0,0,0,0,0,0,0.251749252,0.186022315,0.186022315,0,0,0,0,53.14595,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,53.14118,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,53.14118,0,0,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,0,0,0,0,0,0,0,53.12662,0
2/8/2019 16:00,35,28,11.5808,44.6649,47.2,0,0,0,0,0,0,0.251514731,0.185801037,0.185801037,0,0,0,0,49.68322,0,0,0,0,0,0,0,0.201451312,0.201451312,0.201451312,0,0,0,0,49.67862,0,0,0,0,0,0,0,0.269159108,0.269159108,0.269159108,0,0,0,0,49.67862,0,0,0,0,0,0,0,0,0,0.201451312,0.201451312,0.201451312,0,0,0,0,0,0,0,0,0,0,0,49.665,0
2/8/2019 17:00,34,27,11.5808,44.6746,47.1945,0,0,0,0,0,0,0.251590768,0.185867945,0.185867945,0,0,0,0,48.9868,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,48.98261,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,48.98261,0,0,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,0,0,0,0,0,0,0,48.97018,0
2/8/2019 18:00,33,26,11.6469,44.6785,47.1945,0,0,0,0,0,0,0.251591852,0.185868101,0.185868101,0,0,0,0,48.53858,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,48.53445,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,48.53445,0,0,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,0,0,0,0,0,0,0,48.52203,0
2/8/2019 19:00,32,26,11.6469,44.6785,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,48.53742,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,48.5334,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,48.5334,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,48.52101,0
2/8/2019 20:00,31,24,6.86562,44.6832,47.1972,0,0,0,0,0,0,0.251636629,0.185910094,0.185910094,0,0,0,0,48.71781,0,0,0,0,0,0,0,0.201602336,0.201602336,0.201602336,0,0,0,0,48.71361,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,48.71361,0,0,0,0,0,0,0,0,0,0.201602336,0.201602336,0.201602336,0,0,0,0,0,0,0,0,0,0,0,48.70108,0
2/8/2019 21:00,31,24,5.00392,44.58,47.1462,0,0,0,0,0,0,0.25107521,0.185382534,0.185382534,0,0,0,0,44.602946,0,0,0,0,0,0,0,0.200835313,0.200835313,0.200835313,0,0,0,0,43.864643,0,0,0,0,0,0,0,0.269305489,0.269305489,0.269305489,0,0,0,0,43.864643,0,0,0,0,0,0,0,0,0,0.200835313,0.200835313,0.200835313,0,0,0,0,0,0,0,0,0,0,0,42.149362,0
2/8/2019 22:00,30,24,6.86562,44.5945,47.1298,0,0,0,0,0,0,0.25119226,0.185480633,0.185480633,0,0,0,0,43.201243,0,0,0,0,0,0,0,0.20096183,0.20096183,0.20096183,0,0,0,0,42.527109,0,0,0,0,0,0,0,0.269355,0.269355,0.269355,0,0,0,0,42.527109,0,0,0,0,0,0,0,0,0,0.20096183,0.20096183,0.20096183,0,0,0,0,0,0,0,0,0,0,0,40.882605,0
2/8/2019 23:00,29,23,6.86562,44.5814,47.1163,0,0,0,0,0,0,0.251173436,0.185458701,0.185458701,0,0,0,0,42.241418,0,0,0,0,0,0,0,0.200924143,0.200924143,0.200924143,0,0,0,0,41.567271,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,41.567271,0,0,0,0,0,0,0,0,0,0.200924143,0.200924143,0.200924143,0,0,0,0,0,0,0,0,0,0,0,39.899594,0
2/9/2019 0:00,29,24,10.1669,44.5786,47.1082,0,0,0,0,0,0,0.251136497,0.185421254,0.185421254,0,0,0,0,41.652981,0,0,0,0,0,0,0,0.200865931,0.200865931,0.200865931,0,0,0,0,40.975825,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.975825,0,0,0,0,0,0,0,0,0,0.200865931,0.200865931,0.200865931,0,0,0,0,0,0,0,0,0,0,0,39.3512273,0
2/9/2019 1:00,29,24,11.6469,44.576,47.1028,0,0,0,0,0,0,0.2511412,0.185423013,0.185423013,0,0,0,0,41.2205797,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,40.5419645,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.5419645,0,0,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/9/2019 2:00,28,23,11.6469,44.5906,47.1055,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/9/2019 3:00,26,22,11.6469,44.5934,47.1081,0,0,0,0,0,0,0.251640808,0.185870337,0.185870337,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201485298,0.201485298,0.201485298,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/9/2019 4:00,25,21,10.1669,44.5896,47.1082,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/9/2019 5:00,25,21,11.6469,44.5896,47.1082,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/9/2019 6:00,24,21,11.6469,44.5896,47.1082,0,0,0,0,0,0,0.253028825,0.187120114,0.187120114,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269469948,0.269469948,0.269469948,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.20322588,0.20322588,0.20322588,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/9/2019 7:00,24,21,11.6469,44.6728,47.1484,0,0,0,0,0,0,0.253835572,0.187866438,0.187866438,0,0,0,0,42.5239288,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,41.8120464,0,0,0,0,0,0,0,0.269350072,0.269350072,0.269350072,0,0,0,0,41.8120464,0,0,0,0,0,0,0,0,0,0.204291051,0.204291051,0.204291051,0,0,0,0,0,0,0,0,0,0,0,40.2496,0
2/9/2019 8:00,25,21,11.6469,44.6577,47.162,0,0,0,0,0,0,0.251546924,0.18580947,0.18580947,0,0,0,0,44.219628,0,0,0,0,0,0,0,0.201433962,0.201433962,0.201433962,0,0,0,0,43.544166,0,0,0,0,0,0,0,0.269295652,0.269295652,0.269295652,0,0,0,0,43.544166,0,0,0,0,0,0,0,0,0,0.201433962,0.201433962,0.201433962,0,0,0,0,0,0,0,0,0,0,0,42.231648,0
2/9/2019 9:00,28,24,15.5695,44.7108,47.1997,0,0,0,0,0,0,0.251667004,0.185928454,0.185928454,0,0,0,0,46.290664,0,0,0,0,0,0,0,0.20161521,0.20161521,0.20161521,0,0,0,0,45.74746,0,0,0,0,0,0,0,0.26922498,0.26922498,0.26922498,0,0,0,0,45.74746,0,0,0,0,0,0,0,0,0,0.20161521,0.20161521,0.20161521,0,0,0,0,0,0,0,0,0,0,0,45.2899854,0
2/9/2019 10:00,30,26,15.5695,44.6932,47.2052,0,0,0,0,0,0,0.251802859,0.186064076,0.186064076,0,0,0,0,50.31724,0,0,0,0,0,0,0,0.201823,0.201823,0.201823,0,0,0,0,50.37384,0,0,0,0,0,0,0,0.269138453,0.269138453,0.269138453,0,0,0,0,50.37384,0,0,0,0,0,0,0,0,0,0.201823,0.201823,0.201823,0,0,0,0,0,0,0,0,0,0,0,50.36117,0
2/9/2019 11:00,32,27,15.5022,44.6461,47.1811,0,0,0,0,0,0,0.251400549,0.185689871,0.185689871,0,0,0,0,47.23765,0,0,0,0,0,0,0,0.201284482,0.201284482,0.201284482,0,0,0,0,46.89022,0,0,0,0,0,0,0,0.269213264,0.269213264,0.269213264,0,0,0,0,46.89022,0,0,0,0,0,0,0,0,0,0.201284482,0.201284482,0.201284482,0,0,0,0,0,0,0,0,0,0,0,46.87745,0
2/9/2019 12:00,35,29,17.7779,44.6649,47.181,0,0,0,0,0,0,0.251562217,0.185836439,0.185836439,0,0,0,0,47.73837,0,0,0,0,0,0,0,0.201490251,0.201490251,0.201490251,0,0,0,0,47.59034,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,47.59034,0,0,0,0,0,0,0,0,0,0.201490251,0.201490251,0.201490251,0,0,0,0,0,0,0,0,0,0,0,47.57936,0
2/9/2019 13:00,37,31,19.8438,44.6791,47.189,0,0,0,0,0,0,0.251624522,0.185895888,0.185895888,0,0,0,0,49.12245,0,0,0,0,0,0,0,0.201577859,0.201577859,0.201577859,0,0,0,0,49.13458,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,49.13458,0,0,0,0,0,0,0,0,0,0.201577859,0.201577859,0.201577859,0,0,0,0,0,0,0,0,0,0,0,49.12298,0
2/9/2019 14:00,37,31,21.7363,44.6684,47.1864,0,0,0,0,0,0,0.251548865,0.185826038,0.185826038,0,0,0,0,48.52658,0,0,0,0,0,0,0,0.201478048,0.201478048,0.201478048,0,0,0,0,48.52273,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.52273,0,0,0,0,0,0,0,0,0,0.201478048,0.201478048,0.201478048,0,0,0,0,0,0,0,0,0,0,0,48.51085,0
2/9/2019 15:00,37,32,25.036,44.6704,47.1864,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,48.87756,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,48.87378,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.87378,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,48.86227,0
2/9/2019 16:00,37,32,24.2391,44.6704,47.1864,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,48.87793,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,48.87413,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.87413,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,48.8626,0
2/9/2019 17:00,37,32,24.2391,44.6656,47.1837,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,48.87793,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,48.87413,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.87413,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,48.8626,0
2/9/2019 18:00,36,31,22.557,44.6676,47.1837,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,48.52312,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,48.51932,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.51932,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,48.50767,0
2/9/2019 19:00,36,31,21.6671,44.6677,47.1837,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,48.52312,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,48.51932,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.51932,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,48.50767,0
2/9/2019 20:00,36,32,25.036,44.6724,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,49.07314,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,49.06936,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.06936,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,49.05769,0
2/9/2019 21:00,36,32,25.8061,44.5903,47.1461,0,0,0,0,0,0,0.251162121,0.185461699,0.185461699,0,0,0,0,46.36083,0,0,0,0,0,0,0,0.200947069,0.200947069,0.200947069,0,0,0,0,45.51301,0,0,0,0,0,0,0,0.269300297,0.269300297,0.269300297,0,0,0,0,45.51301,0,0,0,0,0,0,0,0,0,0.200947069,0.200947069,0.200947069,0,0,0,0,0,0,0,0,0,0,0,43.9784,0
2/9/2019 22:00,36,32,27.2732,44.618,47.1405,0,0,0,0,0,0,0.251299686,0.185581605,0.185581605,0,0,0,0,45.43363,0,0,0,0,0,0,0,0.201108729,0.201108729,0.201108729,0,0,0,0,44.67194,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.67194,0,0,0,0,0,0,0,0,0,0.201108729,0.201108729,0.201108729,0,0,0,0,0,0,0,0,0,0,0,43.07495,0
2/9/2019 23:00,35,32,27.2732,44.618,47.1378,0,0,0,0,0,0,0.251322246,0.185600301,0.185600301,0,0,0,0,45.02795,0,0,0,0,0,0,0,0.201132515,0.201132515,0.201132515,0,0,0,0,44.35107,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.35107,0,0,0,0,0,0,0,0,0,0.201132515,0.201132515,0.201132515,0,0,0,0,0,0,0,0,0,0,0,42.74492,0
2/10/2019 0:00,35,32,27.2732,44.6151,47.1351,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,44.87273,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,44.19601,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.19601,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,42.54278,0
2/10/2019 1:00,35,32,27.2732,44.6004,47.1271,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,44.48099,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,43.80421,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.80421,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,42.1536,0
2/10/2019 2:00,35,32,27.2732,44.6036,47.1243,0,0,0,0,0,0,0.251267313,0.185545803,0.185545803,0,0,0,0,44.18112,0,0,0,0,0,0,0,0.201049334,0.201049334,0.201049334,0,0,0,0,43.50421,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,43.50421,0,0,0,0,0,0,0,0,0,0.201049334,0.201049334,0.201049334,0,0,0,0,0,0,0,0,0,0,0,41.856271,0
2/10/2019 3:00,36,33,27.9733,44.6007,47.1217,0,0,0,0,0,0,0.251298785,0.185574187,0.185574187,0,0,0,0,44.48612,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,43.81143,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,43.81143,0,0,0,0,0,0,0,0,0,0.201089,0.201089,0.201089,0,0,0,0,0,0,0,0,0,0,0,42.12302,0
2/10/2019 4:00,35,32,27.9733,44.6039,47.1216,0,0,0,0,0,0,0.251274334,0.185551309,0.185551309,0,0,0,0,44.024,0,0,0,0,0,0,0,0.201055858,0.201055858,0.201055858,0,0,0,0,43.34687,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,43.34687,0,0,0,0,0,0,0,0,0,0.201055858,0.201055858,0.201055858,0,0,0,0,0,0,0,0,0,0,0,41.699605,0
2/10/2019 5:00,34,32,27.9733,44.5978,47.119,0,0,0,0,0,0,0.251264715,0.185541848,0.185541848,0,0,0,0,43.8812,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,43.203981,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,43.203981,0,0,0,0,0,0,0,0,0,0.201041523,0.201041523,0.201041523,0,0,0,0,0,0,0,0,0,0,0,41.557431,0
2/10/2019 6:00,34,31,27.2732,44.6011,47.1189,0,0,0,0,0,0,0.251256005,0.185533167,0.185533167,0,0,0,0,43.503004,0,0,0,0,0,0,0,0.201028218,0.201028218,0.201028218,0,0,0,0,42.826862,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,42.826862,0,0,0,0,0,0,0,0,0,0.201028218,0.201028218,0.201028218,0,0,0,0,0,0,0,0,0,0,0,41.186311,0
2/10/2019 7:00,34,31,25.8061,44.685,47.1619,0,0,0,0,0,0,0.251695079,0.185945544,0.185945544,0,0,0,0,46.03862,0,0,0,0,0,0,0,0.201627444,0.201627444,0.201627444,0,0,0,0,45.36419,0,0,0,0,0,0,0,0.269279537,0.269279537,0.269279537,0,0,0,0,45.36419,0,0,0,0,0,0,0,0,0,0.201627444,0.201627444,0.201627444,0,0,0,0,0,0,0,0,0,0,0,44.49562,0
2/10/2019 8:00,36,31,24.3091,44.6608,47.1701,0,0,0,0,0,0,0.251598576,0.185865123,0.185865123,0,0,0,0,47.37343,0,0,0,0,0,0,0,0.2015245,0.2015245,0.2015245,0,0,0,0,46.69411,0,0,0,0,0,0,0,0.269235611,0.269235611,0.269235611,0,0,0,0,46.69411,0,0,0,0,0,0,0,0,0,0.2015245,0.2015245,0.2015245,0,0,0,0,0,0,0,0,0,0,0,46.2271689,0
2/10/2019 9:00,37,32,24.3091,44.6686,47.1782,0,0,0,0,0,0,0.251567029,0.185839134,0.185839134,0,0,0,0,48.20443,0,0,0,0,0,0,0,0.201491691,0.201491691,0.201491691,0,0,0,0,47.83816,0,0,0,0,0,0,0,0.269219258,0.269219258,0.269219258,0,0,0,0,47.83816,0,0,0,0,0,0,0,0,0,0.201491691,0.201491691,0.201491691,0,0,0,0,0,0,0,0,0,0,0,47.8336,0
2/10/2019 10:00,37,31,21.7363,44.6622,47.1783,0,0,0,0,0,0,0.251572735,0.185845926,0.185845926,0,0,0,0,48.26504,0,0,0,0,0,0,0,0.2015035,0.2015035,0.2015035,0,0,0,0,47.99531,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,47.99531,0,0,0,0,0,0,0,0,0,0.2015035,0.2015035,0.2015035,0,0,0,0,0,0,0,0,0,0,0,47.98399,0
2/10/2019 11:00,39,32,18.8345,44.667,47.181,0,0,0,0,0,0,0.251570988,0.185845172,0.185845172,0,0,0,0,48.6586,0,0,0,0,0,0,0,0.201503609,0.201503609,0.201503609,0,0,0,0,48.55017,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,48.55017,0,0,0,0,0,0,0,0,0,0.201503609,0.201503609,0.201503609,0,0,0,0,0,0,0,0,0,0,0,48.53875,0
2/10/2019 12:00,39,31,15.5695,44.6697,47.1837,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,48.51575,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,48.51799,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.51799,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,48.50647,0
2/10/2019 13:00,40,31,12.9668,44.6771,47.189,0,0,0,0,0,0,0.251622779,0.185895137,0.185895137,0,0,0,0,49.34059,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,49.33674,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,49.33674,0,0,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,0,0,0,0,0,0,0,49.32481,0
2/10/2019 14:00,40,31,11.5808,44.6778,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,49.64823,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,49.64423,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.64423,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,49.632,0
2/10/2019 15:00,40,31,14.2708,44.6851,47.1971,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,50.16601,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,50.16195,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.16195,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,50.14959,0
2/10/2019 16:00,39,31,14.2708,44.6719,47.1918,0,0,0,0,0,0,0.251582647,0.185859798,0.185859798,0,0,0,0,49.65241,0,0,0,0,0,0,0,0.201529838,0.201529838,0.201529838,0,0,0,0,49.64837,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.64837,0,0,0,0,0,0,0,0,0,0.201529838,0.201529838,0.201529838,0,0,0,0,0,0,0,0,0,0,0,49.63584,0
2/10/2019 17:00,37,29,11.6469,44.6711,47.1891,0,0,0,0,0,0,0.251565753,0.185842915,0.185842915,0,0,0,0,48.62584,0,0,0,0,0,0,0,0.20150394,0.20150394,0.20150394,0,0,0,0,48.62181,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.62181,0,0,0,0,0,0,0,0,0,0.20150394,0.20150394,0.20150394,0,0,0,0,0,0,0,0,0,0,0,48.60977,0
2/10/2019 18:00,35,28,11.6469,44.6683,47.1864,0,0,0,0,0,0,0.251566839,0.185843074,0.185843074,0,0,0,0,48.14055,0,0,0,0,0,0,0,0.201503001,0.201503001,0.201503001,0,0,0,0,48.13662,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.13662,0,0,0,0,0,0,0,0,0,0.201503001,0.201503001,0.201503001,0,0,0,0,0,0,0,0,0,0,0,48.12481,0
2/10/2019 19:00,35,28,11.6469,44.6656,47.1837,0,0,0,0,0,0,0.2515767,0.185851969,0.185851969,0,0,0,0,48.13935,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,48.13543,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.13543,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,48.12365,0
2/10/2019 20:00,34,27,8.57904,44.6724,47.1864,0,0,0,0,0,0,0.2515767,0.185851969,0.185851969,0,0,0,0,47.95861,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,47.95479,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,47.95479,0,0,0,0,0,0,0,0,0,0.201515423,0.201515423,0.201515423,0,0,0,0,0,0,0,0,0,0,0,47.94287,0
2/10/2019 21:00,34,27,8.57904,44.5963,47.1488,0,0,0,0,0,0,0.251185912,0.18548398,0.18548398,0,0,0,0,45.30896,0,0,0,0,0,0,0,0.200979376,0.200979376,0.200979376,0,0,0,0,44.537391,0,0,0,0,0,0,0,0.269294832,0.269294832,0.269294832,0,0,0,0,44.537391,0,0,0,0,0,0,0,0,0,0.200979376,0.200979376,0.200979376,0,0,0,0,0,0,0,0,0,0,0,43.102363,0
2/10/2019 22:00,33,26,10.1669,44.6209,47.1432,0,0,0,0,0,0,0.251331569,0.185612011,0.185612011,0,0,0,0,44.357644,0,0,0,0,0,0,0,0.201153553,0.201153553,0.201153553,0,0,0,0,43.682798,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,43.682798,0,0,0,0,0,0,0,0,0,0.201153553,0.201153553,0.201153553,0,0,0,0,0,0,0,0,0,0,0,42.030763,0
2/10/2019 23:00,32,26,11.6469,44.6208,47.1405,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,44.185451,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,43.510744,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,43.510744,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,41.891616,0
2/11/2019 0:00,31,25,11.7129,44.618,47.1378,0,0,0,0,0,0,0.251331626,0.185609587,0.185609587,0,0,0,0,43.803591,0,0,0,0,0,0,0,0.20114666,0.20114666,0.20114666,0,0,0,0,43.130341,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.130341,0,0,0,0,0,0,0,0,0,0.20114666,0.20114666,0.20114666,0,0,0,0,0,0,0,0,0,0,0,41.449411,0
2/11/2019 1:00,29,24,14.4044,44.6034,47.1298,0,0,0,0,0,0,0.251289719,0.185569314,0.185569314,0,0,0,0,43.261779,0,0,0,0,0,0,0,0.201086874,0.201086874,0.201086874,0,0,0,0,42.587369,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,42.587369,0,0,0,0,0,0,0,0,0,0.201086874,0.201086874,0.201086874,0,0,0,0,0,0,0,0,0,0,0,40.953026,0
2/11/2019 2:00,28,24,14.4044,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,43.097763,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,42.423125,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.423125,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,40.790594,0
2/11/2019 3:00,27,23,14.4044,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,42.844398,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,42.17086,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.17086,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,40.505189,0
2/11/2019 4:00,27,23,14.4044,44.6007,47.1217,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,42.710224,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,42.036535,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.036535,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,40.370578,0
2/11/2019 5:00,27,23,13.0997,44.6039,47.1216,0,0,0,0,0,0,0.251258348,0.185536933,0.185536933,0,0,0,0,42.455969,0,0,0,0,0,0,0,0.201035825,0.201035825,0.201035825,0,0,0,0,41.782015,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,41.782015,0,0,0,0,0,0,0,0,0,0.201035825,0.201035825,0.201035825,0,0,0,0,0,0,0,0,0,0,0,40.114935,0
2/11/2019 6:00,26,22,11.7129,44.5978,47.119,0,0,0,0,0,0,0.251186169,0.185468531,0.185468531,0,0,0,0,41.866407,0,0,0,0,0,0,0,0.200935536,0.200935536,0.200935536,0,0,0,0,41.192793,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,41.192793,0,0,0,0,0,0,0,0,0,0.200935536,0.200935536,0.200935536,0,0,0,0,0,0,0,0,0,0,0,39.5257884,0
2/11/2019 7:00,26,23,14.4044,44.6895,47.1646,0,0,0,0,0,0,0.251773626,0.186018831,0.186018831,0,0,0,0,44.979622,0,0,0,0,0,0,0,0.201733214,0.201733214,0.201733214,0,0,0,0,44.306456,0,0,0,0,0,0,0,0.269263432,0.269263432,0.269263432,0,0,0,0,44.306456,0,0,0,0,0,0,0,0,0,0.201733214,0.201733214,0.201733214,0,0,0,0,0,0,0,0,0,0,0,43.769681,0
2/11/2019 8:00,27,23,14.4044,44.6682,47.1755,0,0,0,0,0,0,0.251565708,0.185835475,0.185835475,0,0,0,0,45.968592,0,0,0,0,0,0,0,0.201483093,0.201483093,0.201483093,0,0,0,0,45.291395,0,0,0,0,0,0,0,0.269235611,0.269235611,0.269235611,0,0,0,0,45.291395,0,0,0,0,0,0,0,0,0,0.201483093,0.201483093,0.201483093,0,0,0,0,0,0,0,0,0,0,0,45.251985,0
2/11/2019 9:00,29,25,15.6366,44.7184,47.2105,0,0,0,0,0,0,0.251707467,0.185972314,0.185972314,0,0,0,0,48.33425,0,0,0,0,0,0,0,0.201686839,0.201686839,0.201686839,0,0,0,0,48.38644,0,0,0,0,0,0,0,0.269176242,0.269176242,0.269176242,0,0,0,0,48.38644,0,0,0,0,0,0,0,0,0,0.201686839,0.201686839,0.201686839,0,0,0,0,0,0,0,0,0,0,0,48.38058,0
2/11/2019 10:00,32,27,17.9136,44.6521,47.1865,0,0,0,0,0,0,0.251529149,0.185808253,0.185808253,0,0,0,0,47.68413,0,0,0,0,0,0,0,0.201453209,0.201453209,0.201453209,0,0,0,0,47.67998,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,47.67998,0,0,0,0,0,0,0,0,0,0.201453209,0.201453209,0.201453209,0,0,0,0,0,0,0,0,0,0,0,47.66767,0
2/11/2019 11:00,33,28,18.9708,44.6751,47.1891,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,48.13754,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,48.13376,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.13376,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,48.12205,0
2/11/2019 12:00,35,30,19.9806,44.6824,47.1944,0,0,0,0,0,0,0.251630244,0.185902692,0.185902692,0,0,0,0,49.31561,0,0,0,0,0,0,0,0.201589681,0.201589681,0.201589681,0,0,0,0,49.31165,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,49.31165,0,0,0,0,0,0,0,0,0,0.201589681,0.201589681,0.201589681,0,0,0,0,0,0,0,0,0,0,0,49.29961,0
2/11/2019 13:00,34,30,21.8743,44.6832,47.1972,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,49.94885,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,49.94476,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.94476,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,49.93227,0
2/11/2019 14:00,33,29,22.765,44.6766,47.1945,0,0,0,0,0,0,0.251600631,0.185876842,0.185876842,0,0,0,0,49.44083,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,49.4366,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.4366,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,49.42397,0
2/11/2019 15:00,35,31,25.1762,44.6832,47.1972,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,49.84946,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,49.84538,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.84538,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,49.83297,0
2/11/2019 16:00,37,32,24.3789,44.6813,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,50.40586,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,50.40179,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.40179,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,50.38944,0
2/11/2019 17:00,35,30,19.9123,44.6812,47.1972,0,0,0,0,0,0,0.251600631,0.185876842,0.185876842,0,0,0,0,49.63641,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,49.63218,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.63218,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,49.61959,0
2/11/2019 18:00,35,32,26.6924,44.6812,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,50.40578,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,50.40172,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.40172,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,50.38928,0
