Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
2/11/2019 19:00,35,32,26.6924,44.6812,47.1972,0,0,0,0,0,0,0.251600631,0.185876842,0.185876842,0,0,0,0,50.21487,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,50.21077,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,50.21077,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,50.19832,0
2/11/2019 20:00,35,32,28.1151,44.6812,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,50.40578,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,50.40172,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.40172,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,50.38928,0
2/11/2019 21:00,37,33,26.6924,44.5862,47.1489,0,0,0,0,0,0,0.251124729,0.185428841,0.185428841,0,0,0,0,46.76402,0,0,0,0,0,0,0,0.200902374,0.200902374,0.200902374,0,0,0,0,46.01791,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,46.01791,0,0,0,0,0,0,0,0,0,0.200902374,0.200902374,0.200902374,0,0,0,0,0,0,0,0,0,0,0,44.51079,0
2/11/2019 22:00,37,33,28.0443,44.6037,47.1352,0,0,0,0,0,0,0.251262767,0.185547483,0.185547483,0,0,0,0,45.59322,0,0,0,0,0,0,0,0.201059877,0.201059877,0.201059877,0,0,0,0,44.94218,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.94218,0,0,0,0,0,0,0,0,0,0.201059877,0.201059877,0.201059877,0,0,0,0,0,0,0,0,0,0,0,43.20438,0
2/11/2019 23:00,36,33,28.724,44.5942,47.1244,0,0,0,0,0,0,0.251216123,0.185500504,0.185500504,0,0,0,0,44.72937,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,44.0549,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,44.0549,0,0,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,0,0,0,0,0,0,0,42.39414,0
2/12/2019 0:00,35,33,31.2602,44.5881,47.1163,0,0,0,0,0,0,0.251206196,0.185488246,0.185488246,0,0,0,0,44.12117,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,43.44582,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,43.44582,0,0,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,0,0,0,0,0,0,0,41.76,0
2/12/2019 1:00,34,33,31.1882,44.5786,47.1082,0,0,0,0,0,0,0.251193193,0.185474038,0.185474038,0,0,0,0,43.66942,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,42.92519,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,42.92519,0,0,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,0,0,0,0,0,0,0,41.311091,0
2/12/2019 2:00,33,32,31.1161,44.6025,47.1135,0,0,0,0,0,0,0.251298685,0.185570792,0.185570792,0,0,0,0,43.542554,0,0,0,0,0,0,0,0.201079567,0.201079567,0.201079567,0,0,0,0,42.864642,0,0,0,0,0,0,0,0.26939363,0.26939363,0.26939363,0,0,0,0,42.864642,0,0,0,0,0,0,0,0,0,0.201079567,0.201079567,0.201079567,0,0,0,0,0,0,0,0,0,0,0,41.219531,0
2/12/2019 3:00,33,32,31.1161,44.5954,47.1135,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,43.58039,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.902397,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.902397,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,41.256184,0
2/12/2019 4:00,33,32,31.0438,44.5954,47.1135,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,43.579215,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.901266,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.901266,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,41.255365,0
2/12/2019 5:00,34,33,32.3745,44.5954,47.1135,0,0,0,0,0,0,0.251210883,0.185489993,0.185489993,0,0,0,0,43.65321,0,0,0,0,0,0,0,0.200964358,0.200964358,0.200964358,0,0,0,0,42.90925,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,42.90925,0,0,0,0,0,0,0,0,0,0.200964358,0.200964358,0.200964358,0,0,0,0,0,0,0,0,0,0,0,41.294665,0
2/12/2019 6:00,34,33,32.3745,44.5954,47.1135,0,0,0,0,0,0,0.251190863,0.185470283,0.185470283,0,0,0,0,43.35998,0,0,0,0,0,0,0,0.200934462,0.200934462,0.200934462,0,0,0,0,42.61945,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,42.61945,0,0,0,0,0,0,0,0,0,0.200934462,0.200934462,0.200934462,0,0,0,0,0,0,0,0,0,0,0,41.002225,0
2/12/2019 7:00,35,34,32.9988,44.6903,47.1619,0,0,0,0,0,0,0.251692917,0.185940294,0.185940294,0,0,0,0,46.34962,0,0,0,0,0,0,0,0.201615454,0.201615454,0.201615454,0,0,0,0,45.67564,0,0,0,0,0,0,0,0.26930139,0.26930139,0.26930139,0,0,0,0,45.67564,0,0,0,0,0,0,0,0,0,0.201615454,0.201615454,0.201615454,0,0,0,0,0,0,0,0,0,0,0,44.2688,0
2/12/2019 8:00,35,34,32.9176,44.6704,47.1755,0,0,0,0,0,0,0.251642883,0.185905049,0.185905049,0,0,0,0,48.22136,0,0,0,0,0,0,0,0.201580201,0.201580201,0.201580201,0,0,0,0,47.57174,0,0,0,0,0,0,0,0.269235883,0.269235883,0.269235883,0,0,0,0,47.57174,0,0,0,0,0,0,0,0,0,0.201580201,0.201580201,0.201580201,0,0,0,0,0,0,0,0,0,0,0,47.0960226,0
2/12/2019 9:00,35,34,32.8363,44.6739,47.1836,0,0,0,0,0,0,0.251621865,0.185891025,0.185891025,0,0,0,0,49.29514,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,49.22417,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,49.22417,0,0,0,0,0,0,0,0,0,0.201567587,0.201567587,0.201567587,0,0,0,0,0,0,0,0,0,0,0,49.21903,0
2/12/2019 10:00,35,34,32.8363,44.6771,47.189,0,0,0,0,0,0,0.251597081,0.185870353,0.185870353,0,0,0,0,49.74901,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,49.75138,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.75138,0,0,0,0,0,0,0,0,0,0.201541098,0.201541098,0.201541098,0,0,0,0,0,0,0,0,0,0,0,49.73982,0
2/12/2019 11:00,36,35,33.9614,44.6731,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,50.41104,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,50.4072,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,50.4072,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,50.39559,0
2/12/2019 12:00,37,36,35.119,44.6778,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,51.31817,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,51.31421,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,51.31421,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,51.30237,0
2/12/2019 13:00,37,36,35.0359,44.6805,47.1945,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,51.72284,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,51.719,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,51.719,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,51.70697,0
2/12/2019 14:00,37,37,37.2182,44.6878,47.1998,0,0,0,0,0,0,0.251653965,0.185926554,0.185926554,0,0,0,0,55.09163,0,0,0,0,0,0,0,0.201626479,0.201626479,0.201626479,0,0,0,0,55.08821,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,55.08821,0,0,0,0,0,0,0,0,0,0.201626479,0.201626479,0.201626479,0,0,0,0,0,0,0,0,0,0,0,55.07739,0
2/12/2019 15:00,39,38,36.688,44.6793,47.1972,0,0,0,0,0,0,0.251590768,0.185867945,0.185867945,0,0,0,0,57.27708,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,57.27315,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,57.27315,0,0,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,0,0,0,0,0,0,0,57.26054,0
2/12/2019 16:00,38,38,38.1653,44.6812,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,57.81979,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,57.81659,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,57.81659,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,57.80683,0
2/12/2019 17:00,37,37,37.1338,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,54.62844,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,54.62459,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,54.62459,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,54.61247,0
2/12/2019 18:00,37,37,37.1338,44.6904,47.2025,0,0,0,0,0,0,0.251670226,0.185942865,0.185942865,0,0,0,0,56.09236,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,56.08885,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,56.08885,0,0,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,0,0,0,0,0,0,0,56.0778,0
2/12/2019 19:00,36,35,33.7962,44.6774,47.1972,0,0,0,0,0,0,0.251590343,0.185868382,0.185868382,0,0,0,0,51.43661,0,0,0,0,0,0,0,0.201544146,0.201544146,0.201544146,0,0,0,0,51.43253,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,51.43253,0,0,0,0,0,0,0,0,0,0.201544146,0.201544146,0.201544146,0,0,0,0,0,0,0,0,0,0,0,51.42,0
2/12/2019 20:00,36,35,33.7962,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,51.43106,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,51.42714,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,51.42714,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,51.41489,0
2/12/2019 21:00,36,35,33.7133,44.5862,47.1489,0,0,0,0,0,0,0.251124729,0.185428841,0.185428841,0,0,0,0,47.52141,0,0,0,0,0,0,0,0.200902374,0.200902374,0.200902374,0,0,0,0,46.77332,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,46.77332,0,0,0,0,0,0,0,0,0,0.200902374,0.200902374,0.200902374,0,0,0,0,0,0,0,0,0,0,0,45.16898,0
2/12/2019 22:00,35,34,32.5084,44.6037,47.1352,0,0,0,0,0,0,0.251262767,0.185547483,0.185547483,0,0,0,0,45.9128,0,0,0,0,0,0,0,0.201059877,0.201059877,0.201059877,0,0,0,0,45.237,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.237,0,0,0,0,0,0,0,0,0,0.201059877,0.201059877,0.201059877,0,0,0,0,0,0,0,0,0,0,0,43.54665,0
2/12/2019 23:00,31,29,26.6987,44.5879,47.1217,0,0,0,0,0,0,0.251216123,0.185500504,0.185500504,0,0,0,0,43.690421,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,43.015574,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,43.015574,0,0,0,0,0,0,0,0,0,0.200987257,0.200987257,0.200987257,0,0,0,0,0,0,0,0,0,0,0,41.404776,0
2/13/2019 0:00,30,28,23.6714,44.5849,47.1136,0,0,0,0,0,0,0.251179147,0.185463025,0.185463025,0,0,0,0,42.780177,0,0,0,0,0,0,0,0.200929013,0.200929013,0.200929013,0,0,0,0,42.102651,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.102651,0,0,0,0,0,0,0,0,0,0.200929013,0.200929013,0.200929013,0,0,0,0,0,0,0,0,0,0,0,40.462118,0
2/13/2019 1:00,29,26,21.9931,44.5754,47.1055,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,42.029373,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,41.352214,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.352214,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,39.677372,0
2/13/2019 2:00,25,23,18.2109,44.5998,47.1108,0,0,0,0,0,0,0.251180856,0.185460431,0.185460431,0,0,0,0,41.3850272,0,0,0,0,0,0,0,0.200919517,0.200919517,0.200919517,0,0,0,0,40.7084208,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.7084208,0,0,0,0,0,0,0,0,0,0.200919517,0.200919517,0.200919517,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
2/13/2019 3:00,25,22,13.6591,44.5925,47.1109,0,0,0,0,0,0,0.251063518,0.185352173,0.185352173,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200764718,0.200764718,0.200764718,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.26943698,0.26943698,0.26943698,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200764718,0.200764718,0.200764718,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/13/2019 4:00,23,19,9.56819,44.5925,47.1109,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/13/2019 5:00,22,19,11.0442,44.5925,47.1109,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/13/2019 6:00,21,18,9.56819,44.5925,47.1109,0,0,0,0,0,0,0.251962404,0.186159597,0.186159597,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201888095,0.201888095,0.201888095,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/13/2019 7:00,21,18,9.56819,44.6793,47.1538,0,0,0,0,0,0,0.253154938,0.187262732,0.187262732,0,0,0,0,43.976021,0,0,0,0,0,0,0,0.203464911,0.203464911,0.203464911,0,0,0,0,43.271341,0,0,0,0,0,0,0,0.26927981,0.26927981,0.26927981,0,0,0,0,43.271341,0,0,0,0,0,0,0,0,0,0.203464911,0.203464911,0.203464911,0,0,0,0,0,0,0,0,0,0,0,42.365413,0
2/13/2019 8:00,20,17,9.56819,44.6676,47.1701,0,0,0,0,0,0,0.251464742,0.18573868,0.18573868,0,0,0,0,44.494045,0,0,0,0,0,0,0,0.201339799,0.201339799,0.201339799,0,0,0,0,43.819243,0,0,0,0,0,0,0,0.269273531,0.269273531,0.269273531,0,0,0,0,43.819243,0,0,0,0,0,0,0,0,0,0.201339799,0.201339799,0.201339799,0,0,0,0,0,0,0,0,0,0,0,42.971221,0
2/13/2019 9:00,22,19,11.0442,44.7262,47.2131,0,0,0,0,0,0,0.251855075,0.186109541,0.186109541,0,0,0,0,48.816393,0,0,0,0,0,0,0,0.201884155,0.201884155,0.201884155,0,0,0,0,48.864413,0,0,0,0,0,0,0,0.269149323,0.269149323,0.269149323,0,0,0,0,48.864413,0,0,0,0,0,0,0,0,0,0.201884155,0.201884155,0.201884155,0,0,0,0,0,0,0,0,0,0,0,48.37576887,0
2/13/2019 10:00,23,19,9.56819,44.7526,47.2483,0,0,0,0,0,0,0.251727364,0.185998512,0.185998512,0,0,0,0,50.27855,0,0,0,0,0,0,0,0.201735052,0.201735052,0.201735052,0,0,0,0,50.2738,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,50.2738,0,0,0,0,0,0,0,0,0,0.201735052,0.201735052,0.201735052,0,0,0,0,0,0,0,0,0,0,0,50.25962,0
2/13/2019 11:00,24,20,9.56819,44.7409,47.2539,0,0,0,0,0,0,0.252022015,0.186282193,0.186282193,0,0,0,0,56.46281,0,0,0,0,0,0,0,0.202156121,0.202156121,0.202156121,0,0,0,0,56.45757,0,0,0,0,0,0,0,0.269003489,0.269003489,0.269003489,0,0,0,0,56.45757,0,0,0,0,0,0,0,0,0,0.202156121,0.202156121,0.202156121,0,0,0,0,0,0,0,0,0,0,0,56.44085,0
2/13/2019 12:00,25,21,9.56819,44.7544,47.2646,0,0,0,0,0,0,0.252011309,0.186280738,0.186280738,0,0,0,0,56.899555,0,0,0,0,0,0,0,0.202165619,0.202165619,0.202165619,0,0,0,0,56.893014,0,0,0,0,0,0,0,0.268949202,0.268949202,0.268949202,0,0,0,0,56.893014,0,0,0,0,0,0,0,0,0,0.202165619,0.202165619,0.202165619,0,0,0,0,0,0,0,0,0,0,0,56.872968,0
2/13/2019 13:00,25,21,9.56819,44.769,47.2781,0,0,0,0,0,0,0.251927407,0.186204301,0.186204301,0,0,0,0,56.559496,0,0,0,0,0,0,0,0.202057929,0.202057929,0.202057929,0,0,0,0,56.552727,0,0,0,0,0,0,0,0.268954059,0.268954059,0.268954059,0,0,0,0,56.552727,0,0,0,0,0,0,0,0,0,0.202057929,0.202057929,0.202057929,0,0,0,0,0,0,0,0,0,0,0,56.532167,0
2/13/2019 14:00,25,21,9.56819,44.7495,47.2702,0,0,0,0,0,0,0.25194879,0.18622441,0.18622441,0,0,0,0,56.909338,0,0,0,0,0,0,0,0.202087137,0.202087137,0.202087137,0,0,0,0,56.902743,0,0,0,0,0,0,0,0.268948662,0.268948662,0.268948662,0,0,0,0,56.902743,0,0,0,0,0,0,0,0,0,0.202087137,0.202087137,0.202087137,0,0,0,0,0,0,0,0,0,0,0,56.88226,0
2/13/2019 15:00,26,21,9.56819,44.7371,47.2594,0,0,0,0,0,0,0.251802784,0.186085415,0.186085415,0,0,0,0,56.88681,0,0,0,0,0,0,0,0.20188294,0.20188294,0.20188294,0,0,0,0,56.88062,0,0,0,0,0,0,0,0.268996731,0.268996731,0.268996731,0,0,0,0,56.88062,0,0,0,0,0,0,0,0,0,0.20188294,0.20188294,0.20188294,0,0,0,0,0,0,0,0,0,0,0,56.86204,0
2/13/2019 16:00,26,22,9.63552,44.8104,47.3049,0,0,0,0,0,0,0.251900047,0.18617472,0.18617472,0,0,0,0,57.60117,0,0,0,0,0,0,0,0.202009763,0.202009763,0.202009763,0,0,0,0,57.59524,0,0,0,0,0,0,0,0.268986462,0.268986462,0.268986462,0,0,0,0,57.59524,0,0,0,0,0,0,0,0,0,0.202009763,0.202009763,0.202009763,0,0,0,0,0,0,0,0,0,0,0,57.57706,0
2/13/2019 17:00,27,22,11.112,44.7125,47.257,0,0,0,0,0,0,0.251885543,0.186161633,0.186161633,0,0,0,0,57.60416,0,0,0,0,0,0,0,0.2019915,0.2019915,0.2019915,0,0,0,0,57.59817,0,0,0,0,0,0,0,0.268986462,0.268986462,0.268986462,0,0,0,0,57.59817,0,0,0,0,0,0,0,0,0,0.2019915,0.2019915,0.2019915,0,0,0,0,0,0,0,0,0,0,0,57.57966,0
2/13/2019 18:00,26,22,11.112,44.7234,47.2459,0,0,0,0,0,0,0.251915756,0.186190526,0.186190526,0,0,0,0,58.15903,0,0,0,0,0,0,0,0.202034117,0.202034117,0.202034117,0,0,0,0,58.15297,0,0,0,0,0,0,0,0.268975657,0.268975657,0.268975657,0,0,0,0,58.15297,0,0,0,0,0,0,0,0,0,0.202034117,0.202034117,0.202034117,0,0,0,0,0,0,0,0,0,0,0,58.13424,0
2/13/2019 19:00,26,22,12.4952,44.7168,47.2377,0,0,0,0,0,0,0.251678103,0.1859648,0.1859648,0,0,0,0,54.19898,0,0,0,0,0,0,0,0.201703111,0.201703111,0.201703111,0,0,0,0,54.19329,0,0,0,0,0,0,0,0.26905057,0.26905057,0.26905057,0,0,0,0,54.19329,0,0,0,0,0,0,0,0,0,0.201703111,0.201703111,0.201703111,0,0,0,0,0,0,0,0,0,0,0,54.1762,0
2/13/2019 20:00,26,22,9.70265,44.7303,47.243,0,0,0,0,0,0,0.251772494,0.186049056,0.186049056,0,0,0,0,53.87441,0,0,0,0,0,0,0,0.201819467,0.201819467,0.201819467,0,0,0,0,53.86935,0,0,0,0,0,0,0,0.269056529,0.269056529,0.269056529,0,0,0,0,53.86935,0,0,0,0,0,0,0,0,0,0.201819467,0.201819467,0.201819467,0,0,0,0,0,0,0,0,0,0,0,53.85339,0
2/13/2019 21:00,25,21,9.70265,44.5422,47.1492,0,0,0,0,0,0,0.250878159,0.185206559,0.185206559,0,0,0,0,44.52839,0,0,0,0,0,0,0,0.200591766,0.200591766,0.200591766,0,0,0,0,43.792786,0,0,0,0,0,0,0,0.269294013,0.269294013,0.269294013,0,0,0,0,43.792786,0,0,0,0,0,0,0,0,0,0.200591766,0.200591766,0.200591766,0,0,0,0,0,0,0,0,0,0,0,42.334233,0
2/13/2019 22:00,25,21,9.70265,44.5914,47.1298,0,0,0,0,0,0,0.251188521,0.185478086,0.185478086,0,0,0,0,43.034965,0,0,0,0,0,0,0,0.200959442,0.200959442,0.200959442,0,0,0,0,42.326182,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,42.326182,0,0,0,0,0,0,0,0,0,0.200959442,0.200959442,0.200959442,0,0,0,0,0,0,0,0,0,0,0,40.688066,0
2/13/2019 23:00,25,21,9.76958,44.5747,47.1136,0,0,0,0,0,0,0.251184105,0.185469149,0.185469149,0,0,0,0,42.204352,0,0,0,0,0,0,0,0.200939919,0.200939919,0.200939919,0,0,0,0,41.492966,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,41.492966,0,0,0,0,0,0,0,0,0,0.200939919,0.200939919,0.200939919,0,0,0,0,0,0,0,0,0,0,0,39.8820695,0
2/14/2019 0:00,25,21,11.247,44.5753,47.1055,0,0,0,0,0,0,0.251118162,0.185404719,0.185404719,0,0,0,0,41.3797442,0,0,0,0,0,0,0,0.200842817,0.200842817,0.200842817,0,0,0,0,40.7206,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.7206,0,0,0,0,0,0,0,0,0,0.200842817,0.200842817,0.200842817,0,0,0,0,0,0,0,0,0,0,0,39.223,0
2/14/2019 1:00,25,21,9.76958,44.5728,47.1001,0,0,0,0,0,0,0.2511412,0.185423013,0.185423013,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200864864,0.200864864,0.200864864,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/14/2019 2:00,25,21,12.6309,44.5945,47.1054,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/14/2019 3:00,25,21,12.6309,44.5868,47.1055,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/14/2019 4:00,26,22,12.6985,44.5934,47.1081,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/14/2019 5:00,26,23,14.001,44.5896,47.1082,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/14/2019 6:00,26,22,12.7659,44.5896,47.1082,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/14/2019 7:00,26,22,12.7659,44.6775,47.1511,0,0,0,0,0,0,0.253491336,0.187557324,0.187557324,0,0,0,0,42.877949,0,0,0,0,0,0,0,0.203862788,0.203862788,0.203862788,0,0,0,0,42.206835,0,0,0,0,0,0,0,0.269339399,0.269339399,0.269339399,0,0,0,0,42.206835,0,0,0,0,0,0,0,0,0,0.203862788,0.203862788,0.203862788,0,0,0,0,0,0,0,0,0,0,0,40.5436036,0
2/14/2019 8:00,27,23,12.7659,44.6651,47.1674,0,0,0,0,0,0,0.251597716,0.185858583,0.185858583,0,0,0,0,44.903433,0,0,0,0,0,0,0,0.201507221,0.201507221,0.201507221,0,0,0,0,44.224661,0,0,0,0,0,0,0,0.269273804,0.269273804,0.269273804,0,0,0,0,44.224661,0,0,0,0,0,0,0,0,0,0.201507221,0.201507221,0.201507221,0,0,0,0,0,0,0,0,0,0,0,43.455552,0
2/14/2019 9:00,28,24,12.8331,44.7197,47.2077,0,0,0,0,0,0,0.251693563,0.185955702,0.185955702,0,0,0,0,46.862778,0,0,0,0,0,0,0,0.201657903,0.201657903,0.201657903,0,0,0,0,46.812593,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,46.812593,0,0,0,0,0,0,0,0,0,0.201657903,0.201657903,0.201657903,0,0,0,0,0,0,0,0,0,0,0,46.34446707,0
2/14/2019 10:00,30,25,12.8331,44.7011,47.2133,0,0,0,0,0,0,0.251798482,0.186061809,0.186061809,0,0,0,0,50.75106,0,0,0,0,0,0,0,0.201822206,0.201822206,0.201822206,0,0,0,0,50.75237,0,0,0,0,0,0,0,0.269127317,0.269127317,0.269127317,0,0,0,0,50.75237,0,0,0,0,0,0,0,0,0,0.201822206,0.201822206,0.201822206,0,0,0,0,0,0,0,0,0,0,0,50.73922,0
2/14/2019 11:00,31,26,14.1363,44.6697,47.1973,0,0,0,0,0,0,0.25155287,0.185834579,0.185834579,0,0,0,0,49.07265,0,0,0,0,0,0,0,0.201496938,0.201496938,0.201496938,0,0,0,0,49.06816,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.06816,0,0,0,0,0,0,0,0,0,0.201496938,0.201496938,0.201496938,0,0,0,0,0,0,0,0,0,0,0,49.05466,0
2/14/2019 12:00,32,26,12.8331,44.6718,47.1918,0,0,0,0,0,0,0.251564667,0.185842757,0.185842757,0,0,0,0,48.26117,0,0,0,0,0,0,0,0.20150488,0.20150488,0.20150488,0,0,0,0,48.25713,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.25713,0,0,0,0,0,0,0,0,0,0.20150488,0.20150488,0.20150488,0,0,0,0,0,0,0,0,0,0,0,48.2448,0
2/14/2019 13:00,34,28,14.1363,44.6897,47.1998,0,0,0,0,0,0,0.251663175,0.185934863,0.185934863,0,0,0,0,49.66198,0,0,0,0,0,0,0,0.20163808,0.20163808,0.20163808,0,0,0,0,49.65795,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,49.65795,0,0,0,0,0,0,0,0,0,0.20163808,0.20163808,0.20163808,0,0,0,0,0,0,0,0,0,0,0,49.64547,0
2/14/2019 14:00,36,29,15.367,44.6886,47.2025,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,50.1518,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,50.1476,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.1476,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,50.13465,0
2/14/2019 15:00,36,29,14.1363,44.6958,47.2079,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,50.76163,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,50.75736,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.75736,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,50.74418,0
2/14/2019 16:00,37,29,14.1363,44.6829,47.2026,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,50.15541,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,50.15117,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,50.15117,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,50.13803,0
2/14/2019 17:00,35,28,15.367,44.6821,47.1999,0,0,0,0,0,0,0.251599549,0.185876686,0.185876686,0,0,0,0,49.45625,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,49.45201,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.45201,0,0,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,0,0,0,0,0,0,0,49.43939,0
2/14/2019 18:00,33,27,16.5332,44.6793,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,49.20337,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,49.19917,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.19917,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,49.18661,0
2/14/2019 19:00,32,27,15.367,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,49.20361,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,49.1994,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.1994,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,49.18682,0
2/14/2019 20:00,32,26,12.8331,44.6812,47.1972,0,0,0,0,0,0,0.251600631,0.185876842,0.185876842,0,0,0,0,48.8431,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,48.83896,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,48.83896,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,48.82631,0
2/14/2019 21:00,31,26,14.1363,44.58,47.1462,0,0,0,0,0,0,0.251087651,0.185393754,0.185393754,0,0,0,0,44.89535,0,0,0,0,0,0,0,0.200850996,0.200850996,0.200850996,0,0,0,0,44.096964,0,0,0,0,0,0,0,0.269305489,0.269305489,0.269305489,0,0,0,0,44.096964,0,0,0,0,0,0,0,0,0,0.200850996,0.200850996,0.200850996,0,0,0,0,0,0,0,0,0,0,0,42.397793,0
2/14/2019 22:00,32,26,14.1363,44.5945,47.1298,0,0,0,0,0,0,0.251217355,0.185504091,0.185504091,0,0,0,0,43.592136,0,0,0,0,0,0,0,0.200995785,0.200995785,0.200995785,0,0,0,0,42.917834,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,42.917834,0,0,0,0,0,0,0,0,0,0.200995785,0.200995785,0.200995785,0,0,0,0,0,0,0,0,0,0,0,41.290474,0
2/14/2019 23:00,31,26,14.1363,44.5879,47.119,0,0,0,0,0,0,0.251184105,0.185469149,0.185469149,0,0,0,0,42.754362,0,0,0,0,0,0,0,0.200939919,0.200939919,0.200939919,0,0,0,0,42.079047,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.079047,0,0,0,0,0,0,0,0,0,0.200939919,0.200939919,0.200939919,0,0,0,0,0,0,0,0,0,0,0,40.411982,0
2/15/2019 0:00,31,26,14.1363,44.5818,47.1109,0,0,0,0,0,0,0.251175504,0.185458086,0.185458086,0,0,0,0,42.180811,0,0,0,0,0,0,0,0.200919762,0.200919762,0.200919762,0,0,0,0,41.504207,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.504207,0,0,0,0,0,0,0,0,0,0.200919762,0.200919762,0.200919762,0,0,0,0,0,0,0,0,0,0,0,39.83147,0
2/15/2019 1:00,32,26,11.3811,44.5721,47.1028,0,0,0,0,0,0,0.251162515,0.18544389,0.18544389,0,0,0,0,41.756669,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,41.078389,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,41.078389,0,0,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,0,0,0,0,0,0,0,39.394823,0
2/15/2019 2:00,32,26,11.3811,44.5972,47.1081,0,0,0,0,0,0,0.251246562,0.185520515,0.185520515,0,0,0,0,41.830204,0,0,0,0,0,0,0,0.201004669,0.201004669,0.201004669,0,0,0,0,41.152233,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.152233,0,0,0,0,0,0,0,0,0,0.201004669,0.201004669,0.201004669,0,0,0,0,0,0,0,0,0,0,0,39.469245,0
2/15/2019 3:00,33,28,17.5728,44.5962,47.1108,0,0,0,0,0,0,0.251141855,0.185423604,0.185423604,0,0,0,0,41.775172,0,0,0,0,0,0,0,0.20086569,0.20086569,0.20086569,0,0,0,0,41.093249,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,41.093249,0,0,0,0,0,0,0,0,0,0.20086569,0.20086569,0.20086569,0,0,0,0,0,0,0,0,0,0,0,39.44882,0
2/15/2019 4:00,34,29,19.6369,44.5925,47.1109,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.856265,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,41.172773,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,41.172773,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,39.52356,0
2/15/2019 5:00,33,29,23.203,44.5925,47.1109,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,41.772,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,41.088376,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,41.088376,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,39.439965,0
2/15/2019 6:00,33,30,24.824,44.5925,47.1109,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.899207,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,41.190744,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,41.190744,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,39.548022,0
2/15/2019 7:00,34,31,27.0594,44.6839,47.1565,0,0,0,0,0,0,0.252549812,0.186708456,0.186708456,0,0,0,0,44.496038,0,0,0,0,0,0,0,0.202680653,0.202680653,0.202680653,0,0,0,0,43.822745,0,0,0,0,0,0,0,0.269333927,0.269333927,0.269333927,0,0,0,0,43.822745,0,0,0,0,0,0,0,0,0,0.202680653,0.202680653,0.202680653,0,0,0,0,0,0,0,0,0,0,0,42.185824,0
2/15/2019 8:00,37,33,27.7589,44.6701,47.1728,0,0,0,0,0,0,0.251640692,0.18589978,0.18589978,0,0,0,0,47.34658,0,0,0,0,0,0,0,0.20156819,0.20156819,0.20156819,0,0,0,0,46.66901,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,46.66901,0,0,0,0,0,0,0,0,0,0.20156819,0.20156819,0.20156819,0,0,0,0,0,0,0,0,0,0,0,46.22941,0
2/15/2019 9:00,41,37,30.8984,44.6806,47.1863,0,0,0,0,0,0,0.251645315,0.185911356,0.185911356,0,0,0,0,50.80241,0,0,0,0,0,0,0,0.201594818,0.201594818,0.201594818,0,0,0,0,50.70855,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,50.70855,0,0,0,0,0,0,0,0,0,0.201594818,0.201594818,0.201594818,0,0,0,0,0,0,0,0,0,0,0,50.2014645,0
2/15/2019 10:00,44,39,32.9176,44.6798,47.1917,0,0,0,0,0,0,0.251641852,0.185912342,0.185912342,0,0,0,0,60.61415,0,0,0,0,0,0,0,0.201601997,0.201601997,0.201601997,0,0,0,0,60.76572,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,60.76572,0,0,0,0,0,0,0,0,0,0.201601997,0.201601997,0.201601997,0,0,0,0,0,0,0,0,0,0,0,60.75898,0
2/15/2019 11:00,46,41,35.2845,44.6805,47.1945,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,88.1263,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,88.1333,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,88.1333,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,87.251967,0
2/15/2019 12:00,48,42,35.2845,49.7894,47.1998,0,0,0,0,0,0,0.289028916,0.219835167,0.219835167,0,0,0,0,54.79242,0,0,0,0,0,0,0,0.248063144,0.248063144,0.248063144,0,0,0,0,54.99497,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.06135,0,0,0,2888360,0,0,0,0.227379,0,0.162981906,0.248378801,0.248378801,39.22920142,0,0,0,0,0,0,0,0,0,2888360,54.4450203,0.428787248
2/15/2019 13:00,48,42,35.2019,49.6847,47.2106,0,0,0,0,0,0,0.291840275,0.222404257,0.222404257,0,0,0,0,59.83198,0,0,0,0,0,0,0,0.251390044,0.251390044,0.251390044,0,0,0,0,59.8686,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,69.58643,0,0,0,3061020,0,0,0,0.204919,0,0.168755126,0.247365672,0.247365672,43.04690129,0,0,0,0,0,0,0,0,0,3061020,59.269914,0.42563891
2/15/2019 14:00,50,45,39.9033,51.7066,47.2187,0,0,0,0,0,0,0.309640574,0.238674689,0.238674689,0,0,0,0,61.60665,0,0,0,0,0,0,0,0.273037879,0.273037879,0.273037879,0,0,0,0,61.73509,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,74.1992,0,0,0,3176820,0,0,0,0.212668,0,0.183406497,0.268624784,0.268624784,48.55411896,0,0,0,0,0,0,0,0,0,3176820,61.1177391,0.434878837
2/15/2019 15:00,49,45,40.8521,51.7601,47.208,0,0,0,0,0,0,0.310608632,0.239554616,0.239554616,0,0,0,0,61.47001,0,0,0,0,0,0,0,0.274141211,0.274141211,0.274141211,0,0,0,0,61.45398,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,74.6363,0,0,0,2976250,0,0,0,0.199245,0,0.188183109,0.2692457,0.2692457,46.6733314,0,0,0,0,0,0,0,0,0,2976250,60.8394402,0.453465662
2/15/2019 16:00,49,46,43.0979,52.71,47.2053,0,0,0,0,0,0,0.31912935,0.247361401,0.247361401,0,0,0,0,59.78779,0,0,0,0,0,0,0,0.284423039,0.284423039,0.284423039,0,0,0,0,59.83305,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,71.4616,0,0,0,2975260,0,0,0,0.199179,0,0.196780485,0.279772457,0.279772457,48.78942549,0,0,0,0,0,0,0,0,0,2975260,59.2347195,0.460734707
2/15/2019 17:00,49,46,43.0979,52.7218,47.2053,0,0,0,0,0,0,0.319456225,0.247660186,0.247660186,0,0,0,0,60.26541,0,0,0,0,0,0,0,0.284790778,0.284790778,0.284790778,0,0,0,0,60.26116,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,72.4226,0,0,0,2946530,0,0,0,0.197256,0,0.197588098,0.279974533,0.279974533,48.51660479,0,0,0,0,0,0,0,0,0,2946530,59.6585484,0.46413884
2/15/2019 18:00,47,45,43.0979,51.7516,47.2187,0,0,0,0,0,0,0.310471775,0.239435622,0.239435622,0,0,0,0,64.32938,0,0,0,0,0,0,0,0.273960163,0.273960163,0.273960163,0,0,0,0,64.28964,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,79.3011,0,0,0,3176250,0,0,0,0.212631,0,0.183775773,0.269071011,0.269071011,48.64315001,0,0,0,0,0,0,0,0,0,3176250,63.6467436,0.437139419
2/15/2019 19:00,47,45,43.0979,51.7609,47.2053,0,0,0,0,0,0,0.310638163,0.239581653,0.239581653,0,0,0,0,61.55335,0,0,0,0,0,0,0,0.274172394,0.274172394,0.274172394,0,0,0,0,61.5256,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,74.8043,0,0,0,2976250,0,0,0,0.199245,0,0.188189341,0.269253366,0.269253366,46.67487729,0,0,0,0,0,0,0,0,0,2976250,60.910344,0.453500078
2/15/2019 20:00,47,46,45.0969,52.7046,47.2053,0,0,0,0,0,0,0.319130308,0.247362279,0.247362279,0,0,0,0,59.79042,0,0,0,0,0,0,0,0.284424191,0.284424191,0.284424191,0,0,0,0,59.83541,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,71.4674,0,0,0,2975260,0,0,0,0.199179,0,0.196780485,0.279772457,0.279772457,48.78942549,0,0,0,0,0,0,0,0,0,2975260,59.2370559,0.460735433
2/15/2019 21:00,47,46,45.0969,52.7217,47.1516,0,0,0,0,0,0,0.319624742,0.24779083,0.24779083,0,0,0,0,53.35778,0,0,0,0,0,0,0,0.284941008,0.284941008,0.284941008,0,0,0,0,53.29281,0,0,0,0,0,0,0,0.269288822,0.269288822,0.269288822,0,0,0,0,61.52527,0,0,0,2199980,0,0,0,0.147288,0,0.215499638,0.280122114,0.280122114,39.50790781,0,0,0,0,0,0,0,0,0,2199980,52.7598819,0.55001397
2/15/2019 22:00,47,46,45.0969,52.6106,47.1432,0,0,0,0,0,0,0.317999109,0.246295682,0.246295682,0,0,0,0,51.39721,0,0,0,0,0,0,0,0.282968384,0.282968384,0.282968384,0,0,0,0,51.37462,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,58.13963,0,0,0,2052650,0,0,0,0.137427,0,0.218215569,0.278923442,0.278923442,37.32668226,0,0,0,0,0,0,0,0,0,2052650,97.43067226,0.569589588
2/15/2019 23:00,45,45,45.0969,51.6198,47.1325,0,0,0,0,0,0,0.308818154,0.237881849,0.237881849,0,0,0,0,50.96439,0,0,0,0,0,0,0,0.271867781,0.271867781,0.271867781,0,0,0,0,50.90661,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,57.66879,0,0,0,1908450,0,0,0,0.127774,0,0.212303573,0.267906415,0.267906415,33.76422943,0,0,0,0,0,0,0,0,0,1908450,93.51423943,0.588001191
2/16/2019 0:00,44,44,43.8631,50.6046,47.1244,0,0,0,0,0,0,0.299699297,0.229539651,0.229539651,0,0,0,0,50.2264,0,0,0,0,0,0,0,0.260814559,0.260814559,0.260814559,0,0,0,0,50.16837,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,56.54143,0,0,0,1792980,0,0,0,0.120045,0,0.205747402,0.257090154,0.257090154,30.74174805,0,0,0,0,0,0,0,0,0,1792980,89.84819805,0.601333186
2/16/2019 1:00,44,44,43.8631,50.564,47.119,0,0,0,0,0,0,0.299053871,0.22894729,0.22894729,0,0,0,0,49.53044,0,0,0,0,0,0,0,0.260054287,0.260054287,0.260054287,0,0,0,0,49.52183,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,54.11043,0,0,0,1706350,0,0,0,0.114245,0,0.207599461,0.256686569,0.256686569,29.51977842,0,0,0,0,0,0,0,0,0,1706350,87.75996842,0.617176793
2/16/2019 2:00,43,43,43.011,49.5802,47.1189,0,0,0,0,0,0,0.29076931,0.221386601,0.221386601,0,0,0,0,49.84433,0,0,0,0,0,0,0,0.249943774,0.249943774,0.249943774,0,0,0,0,49.8278,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,55.78562,0,0,0,1734600,0,0,0,0.116137,0,0.197933293,0.246557427,0.246557427,28.61125747,0,0,0,0,0,0,0,0,0,1734600,87.29247747,0.603891231
2/16/2019 3:00,42,42,42.047,44.6072,47.1216,0,0,0,0,0,0,0.251286539,0.185562358,0.185562358,0,0,0,0,96.9904,0,0,0,0,0,0,0,0.201071356,0.201071356,0.201071356,0,0,0,0,89.3962,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,79.3927,0,0,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,0,0,0,0,0,0,0,68.3009,0
2/16/2019 4:00,41,40,38.7528,44.6039,47.1216,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,49.54416,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,48.46828,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,48.46828,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,45.88519,0
2/16/2019 5:00,42,42,42.047,44.6039,47.1216,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,66.7479,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,64.639,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,64.639,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,59.55375,0
2/16/2019 6:00,43,42,41.143,44.6039,47.1216,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,66.748,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,64.6391,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,64.6391,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,59.55375,0
2/16/2019 7:00,42,40,37.8234,44.6869,47.1646,0,0,0,0,0,0,0.25173871,0.185988198,0.185988198,0,0,0,0,56.78779,0,0,0,0,0,0,0,0.201691662,0.201691662,0.201691662,0,0,0,0,55.41543,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,55.41543,0,0,0,0,0,0,0,0,0,0.201691662,0.201691662,0.201691662,0,0,0,0,0,0,0,0,0,0,0,55.27645,0
2/16/2019 8:00,40,37,33.3645,44.673,47.1782,0,0,0,0,0,0,0.251610012,0.185877866,0.185877866,0,0,0,0,50.38324,0,0,0,0,0,0,0,0.201545726,0.201545726,0.201545726,0,0,0,0,49.88879,0,0,0,0,0,0,0,0.26921953,0.26921953,0.26921953,0,0,0,0,49.88879,0,0,0,0,0,0,0,0,0,0.201545726,0.201545726,0.201545726,0,0,0,0,0,0,0,0,0,0,0,49.3899021,0
2/16/2019 9:00,39,37,34.5461,44.667,47.181,0,0,0,0,0,0,0.251572735,0.185845926,0.185845926,0,0,0,0,51.13377,0,0,0,0,0,0,0,0.2015035,0.2015035,0.2015035,0,0,0,0,50.94095,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,50.94095,0,0,0,0,0,0,0,0,0,0.2015035,0.2015035,0.2015035,0,0,0,0,0,0,0,0,0,0,0,50.92959,0
2/16/2019 10:00,39,36,30.7522,44.6697,47.1837,0,0,0,0,0,0,0.251570988,0.185845172,0.185845172,0,0,0,0,50.03396,0,0,0,0,0,0,0,0.201503609,0.201503609,0.201503609,0,0,0,0,50.08518,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,50.08518,0,0,0,0,0,0,0,0,0,0.201503609,0.201503609,0.201503609,0,0,0,0,0,0,0,0,0,0,0,50.07401,0
2/16/2019 11:00,41,36,30.1447,44.6724,47.1864,0,0,0,0,0,0,0.251596424,0.18586976,0.18586976,0,0,0,0,50.56538,0,0,0,0,0,0,0,0.20154027,0.20154027,0.20154027,0,0,0,0,50.56178,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,50.56178,0,0,0,0,0,0,0,0,0,0.20154027,0.20154027,0.20154027,0,0,0,0,0,0,0,0,0,0,0,50.55048,0
2/16/2019 12:00,42,36,26.8436,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,50.91956,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,50.91558,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,50.91558,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,50.90381,0
2/16/2019 13:00,43,36,26.9158,44.7005,47.2052,0,0,0,0,0,0,0.251723361,0.185991578,0.185991578,0,0,0,0,54.22045,0,0,0,0,0,0,0,0.201720686,0.201720686,0.201720686,0,0,0,0,54.21733,0,0,0,0,0,0,0,0.269143616,0.269143616,0.269143616,0,0,0,0,54.21733,0,0,0,0,0,0,0,0,0,0.201720686,0.201720686,0.201720686,0,0,0,0,0,0,0,0,0,0,0,54.2068,0
2/16/2019 14:00,41,34,22.2062,44.7116,47.2187,0,0,0,0,0,0,0.251767193,0.186036862,0.186036862,0,0,0,0,54.13001,0,0,0,0,0,0,0,0.201792001,0.201792001,0.201792001,0,0,0,0,54.12585,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,54.12585,0,0,0,0,0,0,0,0,0,0.201792001,0.201792001,0.201792001,0,0,0,0,0,0,0,0,0,0,0,54.11243,0
2/16/2019 15:00,40,33,21.3175,44.7073,47.2215,0,0,0,0,0,0,0.2517411,0.186015002,0.186015002,0,0,0,0,54.35751,0,0,0,0,0,0,0,0.201763851,0.201763851,0.201763851,0,0,0,0,54.35277,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,54.35277,0,0,0,0,0,0,0,0,0,0.201763851,0.201763851,0.201763851,0,0,0,0,0,0,0,0,0,0,0,54.33827,0
2/16/2019 16:00,40,32,19.498,44.6829,47.2081,0,0,0,0,0,0,0.251604911,0.185886446,0.185886446,0,0,0,0,52.08885,0,0,0,0,0,0,0,0.201576322,0.201576322,0.201576322,0,0,0,0,52.08428,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,52.08428,0,0,0,0,0,0,0,0,0,0.201576322,0.201576322,0.201576322,0,0,0,0,0,0,0,0,0,0,0,52.07025,0
2/16/2019 17:00,38,31,18.4902,44.6735,47.1972,0,0,0,0,0,0,0.251580057,0.185859924,0.185859924,0,0,0,0,50.49504,0,0,0,0,0,0,0,0.201533493,0.201533493,0.201533493,0,0,0,0,50.4908,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.4908,0,0,0,0,0,0,0,0,0,0.201533493,0.201533493,0.201533493,0,0,0,0,0,0,0,0,0,0,0,50.47787,0
2/16/2019 18:00,36,30,18.5595,44.6718,47.1918,0,0,0,0,0,0,0.251572786,0.185850902,0.185850902,0,0,0,0,49.323,0,0,0,0,0,0,0,0.201517415,0.201517415,0.201517415,0,0,0,0,49.31897,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.31897,0,0,0,0,0,0,0,0,0,0.201517415,0.201517415,0.201517415,0,0,0,0,0,0,0,0,0,0,0,49.30657,0
2/16/2019 19:00,35,29,17.5041,44.6711,47.1891,0,0,0,0,0,0,0.251583732,0.185859955,0.185859955,0,0,0,0,48.81579,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,48.81178,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.81178,0,0,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,0,0,0,0,0,0,0,48.79961,0
2/16/2019 20:00,34,28,17.5041,44.6731,47.1891,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,48.64122,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,48.6372,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.6372,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,48.62503,0
2/16/2019 21:00,34,28,17.5728,44.5997,47.1515,0,0,0,0,0,0,0.25118546,0.185484396,0.185484396,0,0,0,0,45.59278,0,0,0,0,0,0,0,0.200981126,0.200981126,0.200981126,0,0,0,0,44.85114,0,0,0,0,0,0,0,0.269289369,0.269289369,0.269289369,0,0,0,0,44.85114,0,0,0,0,0,0,0,0,0,0.200981126,0.200981126,0.200981126,0,0,0,0,0,0,0,0,0,0,0,43.526335,0
2/16/2019 22:00,33,28,17.5728,44.6183,47.1432,0,0,0,0,0,0,0.251340955,0.185621301,0.185621301,0,0,0,0,44.869478,0,0,0,0,0,0,0,0.201167702,0.201167702,0.201167702,0,0,0,0,44.196161,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,44.196161,0,0,0,0,0,0,0,0,0,0.201167702,0.201167702,0.201167702,0,0,0,0,0,0,0,0,0,0,0,42.465359,0
2/16/2019 23:00,33,28,17.5728,44.6264,47.1432,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,44.69479,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,44.021514,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.021514,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,42.336417,0
2/17/2019 0:00,32,28,18.6285,44.6208,47.1405,0,0,0,0,0,0,0.251340353,0.185618283,0.185618283,0,0,0,0,44.432369,0,0,0,0,0,0,0,0.20115998,0.20115998,0.20115998,0,0,0,0,43.759125,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.759125,0,0,0,0,0,0,0,0,0,0.20115998,0.20115998,0.20115998,0,0,0,0,0,0,0,0,0,0,0,42.075945,0
2/17/2019 1:00,32,27,16.5332,44.6064,47.1325,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,43.843797,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,43.169455,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.169455,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,41.529384,0
2/17/2019 2:00,32,27,17.6414,44.6094,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,43.676156,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,43.001797,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.001797,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,41.363444,0
2/17/2019 3:00,32,27,17.6414,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,43.538397,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,42.86372,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.86372,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,41.204163,0
2/17/2019 4:00,32,27,17.6414,44.6096,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,43.523633,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,42.84896,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.84896,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,41.190134,0
2/17/2019 5:00,31,27,18.6974,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.400199,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,42.725398,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.725398,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,41.067385,0
2/17/2019 6:00,31,27,19.7061,44.6068,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,43.261226,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,42.586116,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.586116,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,40.929979,0
2/17/2019 7:00,31,27,19.7061,44.6889,47.1673,0,0,0,0,0,0,0.251713048,0.185965049,0.185965049,0,0,0,0,45.78274,0,0,0,0,0,0,0,0.201659337,0.201659337,0.201659337,0,0,0,0,45.108474,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,45.108474,0,0,0,0,0,0,0,0,0,0.201659337,0.201659337,0.201659337,0,0,0,0,0,0,0,0,0,0,0,44.687851,0
2/17/2019 8:00,35,30,19.775,44.666,47.1755,0,0,0,0,0,0,0.251591786,0.185860644,0.185860644,0,0,0,0,47.44983,0,0,0,0,0,0,0,0.20152057,0.20152057,0.20152057,0,0,0,0,46.94381,0,0,0,0,0,0,0,0.269224708,0.269224708,0.269224708,0,0,0,0,46.94381,0,0,0,0,0,0,0,0,0,0.20152057,0.20152057,0.20152057,0,0,0,0,0,0,0,0,0,0,0,46.4743719,0
2/17/2019 9:00,38,31,19.775,44.6691,47.1809,0,0,0,0,0,0,0.251583253,0.185855414,0.185855414,0,0,0,0,48.25402,0,0,0,0,0,0,0,0.201516751,0.201516751,0.201516751,0,0,0,0,47.99435,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,47.99435,0,0,0,0,0,0,0,0,0,0.201516751,0.201516751,0.201516751,0,0,0,0,0,0,0,0,0,0,0,47.98302,0
2/17/2019 10:00,40,33,20.7408,44.6697,47.1837,0,0,0,0,0,0,0.251588964,0.185862209,0.185862209,0,0,0,0,49.12097,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,49.13299,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,49.13299,0,0,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,0,0,0,0,0,0,0,49.12164,0
2/17/2019 11:00,41,34,23.4136,44.6724,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,49.75601,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,49.75235,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.75235,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,49.7408,0
2/17/2019 12:00,44,36,23.4136,44.6844,47.1944,0,0,0,0,0,0,0.251630244,0.185902692,0.185902692,0,0,0,0,51.71079,0,0,0,0,0,0,0,0.201589681,0.201589681,0.201589681,0,0,0,0,51.70716,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,51.70716,0,0,0,0,0,0,0,0,0,0.201589681,0.201589681,0.201589681,0,0,0,0,0,0,0,0,0,0,0,51.69561,0
2/17/2019 13:00,46,37,23.3436,44.71,47.2133,0,0,0,0,0,0,0.251770409,0.186037303,0.186037303,0,0,0,0,58.65539,0,0,0,0,0,0,0,0.20178915,0.20178915,0.20178915,0,0,0,0,58.65315,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,58.65315,0,0,0,0,0,0,0,0,0,0.20178915,0.20178915,0.20178915,0,0,0,0,0,0,0,0,0,0,0,58.6448,0
2/17/2019 14:00,48,38,23.3436,44.7108,47.2214,0,0,0,0,0,0,0.251749662,0.186021866,0.186021866,0,0,0,0,65.58826,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,65.5856,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,65.5856,0,0,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,0,0,0,0,0,0,0,65.57536,0
2/17/2019 15:00,48,38,23.3436,44.6967,47.2161,0,0,0,0,0,0,0.251665745,0.185943744,0.185943744,0,0,0,0,63.60562,0,0,0,0,0,0,0,0.201659741,0.201659741,0.201659741,0,0,0,0,63.60102,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,63.60102,0,0,0,0,0,0,0,0,0,0.201659741,0.201659741,0.201659741,0,0,0,0,0,0,0,0,0,0,0,63.58737,0
2/17/2019 16:00,49,38,20.6716,44.6819,47.2053,0,0,0,0,0,0,0.25160575,0.185885563,0.185885563,0,0,0,0,60.3456,0,0,0,0,0,0,0,0.201572772,0.201572772,0.201572772,0,0,0,0,60.3412,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,60.3412,0,0,0,0,0,0,0,0,0,0.201572772,0.201572772,0.201572772,0,0,0,0,0,0,0,0,0,0,0,60.32778,0
2/17/2019 17:00,44,37,27.902,44.6754,47.1972,0,0,0,0,0,0,0.251580481,0.185859486,0.185859486,0,0,0,0,54.65983,0,0,0,0,0,0,0,0.201531722,0.201531722,0.201531722,0,0,0,0,54.65552,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,54.65552,0,0,0,0,0,0,0,0,0,0.201531722,0.201531722,0.201531722,0,0,0,0,0,0,0,0,0,0,0,54.64248,0
