Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
2/17/2019 18:00,42,37,31.1161,44.6718,47.1918,0,0,0,0,0,0,0.251582647,0.185859798,0.185859798,0,0,0,0,53.68223,0,0,0,0,0,0,0,0.201529838,0.201529838,0.201529838,0,0,0,0,53.67821,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,53.67821,0,0,0,0,0,0,0,0,0,0.201529838,0.201529838,0.201529838,0,0,0,0,0,0,0,0,0,0,0,53.66606,0
2/17/2019 19:00,41,37,31.1161,44.6758,47.1918,0,0,0,0,0,0,0.251583732,0.185859955,0.185859955,0,0,0,0,53.2056,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,53.2018,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,53.2018,0,0,0,0,0,0,0,0,0,0.201528897,0.201528897,0.201528897,0,0,0,0,0,0,0,0,0,0,0,53.18995,0
2/17/2019 20:00,42,38,31.709,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,56.65758,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,56.65436,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,56.65436,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,56.64419,0
2/17/2019 21:00,41,37,31.709,44.6031,47.1542,0,0,0,0,0,0,0.251219953,0.185517151,0.185517151,0,0,0,0,48.67122,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,47.91079,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,47.91079,0,0,0,0,0,0,0,0,0,0.201029237,0.201029237,0.201029237,0,0,0,0,0,0,0,0,0,0,0,46.85085,0
2/17/2019 22:00,41,36,29.8832,44.6267,47.1486,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,47.66984,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,46.98896,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,46.98896,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,45.55075,0
2/17/2019 23:00,41,35,27.2022,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,47.12938,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,46.32279,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,46.32279,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,44.93177,0
2/18/2019 0:00,39,35,29.2414,44.6237,47.1432,0,0,0,0,0,0,0.2513672,0.185644972,0.185644972,0,0,0,0,46.85927,0,0,0,0,0,0,0,0.201200775,0.201200775,0.201200775,0,0,0,0,46.05676,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,46.05676,0,0,0,0,0,0,0,0,0,0.201200775,0.201200775,0.201200775,0,0,0,0,0,0,0,0,0,0,0,44.43455,0
2/18/2019 1:00,40,35,27.2022,44.6094,47.1352,0,0,0,0,0,0,0.251304079,0.185584742,0.185584742,0,0,0,0,46.31807,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,45.52382,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.52382,0,0,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,0,0,0,0,0,0,0,43.85563,0
2/18/2019 2:00,39,35,29.8832,44.6123,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.25301,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.46184,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.46184,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.79702,0
2/18/2019 3:00,39,35,29.8832,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,46.12676,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,45.33719,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.33719,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,43.67318,0
2/18/2019 4:00,37,35,32.5355,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,45.96592,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,45.19496,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,45.19496,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,43.53321,0
2/18/2019 5:00,39,36,32.5355,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,46.20419,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,45.54039,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.54039,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,43.81319,0
2/18/2019 6:00,39,35,29.8832,44.6065,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,45.69835,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,45.03662,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.03662,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,43.37744,0
2/18/2019 7:00,40,35,27.902,44.6998,47.1753,0,0,0,0,0,0,0.251778467,0.186028963,0.186028963,0,0,0,0,48.82364,0,0,0,0,0,0,0,0.201755495,0.201755495,0.201755495,0,0,0,0,48.27521,0,0,0,0,0,0,0,0.269225253,0.269225253,0.269225253,0,0,0,0,48.27521,0,0,0,0,0,0,0,0,0,0.201755495,0.201755495,0.201755495,0,0,0,0,0,0,0,0,0,0,0,47.7924579,0
2/18/2019 8:00,41,36,27.902,44.6833,47.189,0,0,0,0,0,0,0.251636788,0.185906131,0.185906131,0,0,0,0,50.54974,0,0,0,0,0,0,0,0.201591003,0.201591003,0.201591003,0,0,0,0,50.56178,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,50.56178,0,0,0,0,0,0,0,0,0,0.201591003,0.201591003,0.201591003,0,0,0,0,0,0,0,0,0,0,0,50.55048,0
2/18/2019 9:00,42,36,27.2022,44.6778,47.1918,0,0,0,0,0,0,0.251630902,0.185903286,0.185903286,0,0,0,0,51.7138,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,51.71001,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,51.71001,0,0,0,0,0,0,0,0,0,0.20159051,0.20159051,0.20159051,0,0,0,0,0,0,0,0,0,0,0,51.69802,0
2/18/2019 10:00,43,36,27.2022,44.6851,47.1971,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,52.54376,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,52.53978,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,52.53978,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,52.52764,0
2/18/2019 11:00,45,38,27.2022,44.695,47.2052,0,0,0,0,0,0,0.251670226,0.185942865,0.185942865,0,0,0,0,59.61276,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,59.61,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.61,0,0,0,0,0,0,0,0,0,0.201651571,0.201651571,0.201651571,0,0,0,0,0,0,0,0,0,0,0,59.60018,0
2/18/2019 12:00,47,39,27.902,44.7202,47.2241,0,0,0,0,0,0,0.251807203,0.186074597,0.186074597,0,0,0,0,73.8736,0,0,0,0,0,0,0,0.201846988,0.201846988,0.201846988,0,0,0,0,73.8761,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,73.8761,0,0,0,0,0,0,0,0,0,0.201846988,0.201846988,0.201846988,0,0,0,0,0,0,0,0,0,0,0,73.137339,0
2/18/2019 13:00,48,39,27.2022,44.7625,47.2591,0,0,0,0,0,0,0.251985476,0.186249266,0.186249266,0,0,0,0,91.9638,0,0,0,0,0,0,0,0.202110231,0.202110231,0.202110231,0,0,0,0,91.9724,0,0,0,0,0,0,0,0.269003218,0.269003218,0.269003218,0,0,0,0,91.9724,0,0,0,0,0,0,0,0,0,0.202110231,0.202110231,0.202110231,0,0,0,0,0,0,0,0,0,0,0,91.052676,0
2/18/2019 14:00,49,38,21.5976,44.7952,47.2942,0,0,0,0,0,0,0.252082032,0.186348629,0.186348629,0,0,0,0,66.80903,0,0,0,0,0,0,0,0.202266065,0.202266065,0.202266065,0,0,0,0,66.80276,0,0,0,0,0,0,0,0.268922233,0.268922233,0.268922233,0,0,0,0,66.80276,0,0,0,0,0,0,0,0,0,0.202266065,0.202266065,0.202266065,0,0,0,0,0,0,0,0,0,0,0,66.78283,0
2/18/2019 15:00,49,37,16.5332,44.7449,47.273,0,0,0,0,0,0,0.251845898,0.186128354,0.186128354,0,0,0,0,77.622,0,0,0,0,0,0,0,0.201948556,0.201948556,0.201948556,0,0,0,0,77.6142,0,0,0,0,0,0,0,0.268969986,0.268969986,0.268969986,0,0,0,0,77.6142,0,0,0,0,0,0,0,0,0,0.201948556,0.201948556,0.201948556,0,0,0,0,0,0,0,0,0,0,0,77.5917,0
2/18/2019 16:00,48,37,17.6414,44.7313,47.2567,0,0,0,0,0,0,0.251801185,0.186082298,0.186082298,0,0,0,0,72.19571,0,0,0,0,0,0,0,0.201876231,0.201876231,0.201876231,0,0,0,0,72.19051,0,0,0,0,0,0,0,0.269007815,0.269007815,0.269007815,0,0,0,0,72.19051,0,0,0,0,0,0,0,0,0,0.201876231,0.201876231,0.201876231,0,0,0,0,0,0,0,0,0,0,0,72.17344,0
2/18/2019 17:00,48,37,19.7061,44.7277,47.2485,0,0,0,0,0,0,0.251774183,0.186053851,0.186053851,0,0,0,0,68.62822,0,0,0,0,0,0,0,0.20183077,0.20183077,0.20183077,0,0,0,0,68.62356,0,0,0,0,0,0,0,0.269034868,0.269034868,0.269034868,0,0,0,0,68.62356,0,0,0,0,0,0,0,0,0,0.20183077,0.20183077,0.20183077,0,0,0,0,0,0,0,0,0,0,0,68.60794,0
2/18/2019 18:00,45,35,17.6414,44.7108,47.2351,0,0,0,0,0,0,0.251716677,0.185997063,0.185997063,0,0,0,0,58.69576,0,0,0,0,0,0,0,0.201744578,0.201744578,0.201744578,0,0,0,0,58.69024,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,58.69024,0,0,0,0,0,0,0,0,0,0.201744578,0.201744578,0.201744578,0,0,0,0,0,0,0,0,0,0,0,58.67338,0
2/18/2019 19:00,44,35,18.6974,44.6877,47.2162,0,0,0,0,0,0,0.251630869,0.185913143,0.185913143,0,0,0,0,55.16319,0,0,0,0,0,0,0,0.201618227,0.201618227,0.201618227,0,0,0,0,55.15798,0,0,0,0,0,0,0,0.269110485,0.269110485,0.269110485,0,0,0,0,55.15798,0,0,0,0,0,0,0,0,0,0.201618227,0.201618227,0.201618227,0,0,0,0,0,0,0,0,0,0,0,55.14198,0
2/18/2019 20:00,42,34,20.7408,44.6957,47.2134,0,0,0,0,0,0,0.251666161,0.185943299,0.185943299,0,0,0,0,53.30419,0,0,0,0,0,0,0,0.201657963,0.201657963,0.201657963,0,0,0,0,53.29976,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,53.29976,0,0,0,0,0,0,0,0,0,0.201657963,0.201657963,0.201657963,0,0,0,0,0,0,0,0,0,0,0,53.28618,0
2/18/2019 21:00,41,33,20.7408,44.5834,47.1543,0,0,0,0,0,0,0.251126199,0.18543346,0.18543346,0,0,0,0,47.28195,0,0,0,0,0,0,0,0.200913503,0.200913503,0.200913503,0,0,0,0,46.53663,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,46.53663,0,0,0,0,0,0,0,0,0,0.200913503,0.200913503,0.200913503,0,0,0,0,0,0,0,0,0,0,0,45.54653,0
2/18/2019 22:00,40,33,23.4136,44.6266,47.1486,0,0,0,0,0,0,0.251389928,0.185668728,0.185668728,0,0,0,0,46.68598,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,46.01162,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,46.01162,0,0,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,0,0,0,0,0,0,0,44.71597,0
2/18/2019 23:00,39,33,21.6671,44.6319,47.1486,0,0,0,0,0,0,0.251406787,0.18568311,0.18568311,0,0,0,0,46.52281,0,0,0,0,0,0,0,0.201257503,0.201257503,0.201257503,0,0,0,0,45.84871,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,45.84871,0,0,0,0,0,0,0,0,0,0.201257503,0.201257503,0.201257503,0,0,0,0,0,0,0,0,0,0,0,44.47075,0
2/19/2019 0:00,35,32,27.9733,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,46.09139,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,45.34485,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,45.34485,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,43.94594,0
2/19/2019 1:00,34,31,27.2732,44.6007,47.1325,0,0,0,0,0,0,0.251253392,0.185538202,0.185538202,0,0,0,0,44.86597,0,0,0,0,0,0,0,0.201045738,0.201045738,0.201045738,0,0,0,0,44.19083,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.19083,0,0,0,0,0,0,0,0,0,0.201045738,0.201045738,0.201045738,0,0,0,0,0,0,0,0,0,0,0,42.51701,0
2/19/2019 2:00,33,31,27.2732,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,44.63293,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,43.95845,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.95845,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,42.313219,0
2/19/2019 3:00,32,30,27.2732,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,44.279609,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,43.606584,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.606584,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,41.932216,0
2/19/2019 4:00,32,30,27.9733,44.6096,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,44.138794,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,43.465398,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.465398,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,41.793155,0
2/19/2019 5:00,32,30,27.9733,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.997771,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,43.324278,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,43.324278,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,41.65379,0
2/19/2019 6:00,32,30,27.9733,44.6068,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,43.856637,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,43.182927,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,43.182927,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,41.514331,0
2/19/2019 7:00,32,30,27.2732,44.6934,47.17,0,0,0,0,0,0,0.251695725,0.185948599,0.185948599,0,0,0,0,46.27179,0,0,0,0,0,0,0,0.201635202,0.201635202,0.201635202,0,0,0,0,45.59864,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,45.59864,0,0,0,0,0,0,0,0,0,0.201635202,0.201635202,0.201635202,0,0,0,0,0,0,0,0,0,0,0,45.04024,0
2/19/2019 8:00,33,31,29.313,44.6734,47.1809,0,0,0,0,0,0,0.251637855,0.185903805,0.185903805,0,0,0,0,48.0414,0,0,0,0,0,0,0,0.201583111,0.201583111,0.201583111,0,0,0,0,47.7464,0,0,0,0,0,0,0,0.269214082,0.269214082,0.269214082,0,0,0,0,47.7464,0,0,0,0,0,0,0,0,0,0.201583111,0.201583111,0.201583111,0,0,0,0,0,0,0,0,0,0,0,47.268936,0
2/19/2019 9:00,35,32,27.2732,44.7061,47.2051,0,0,0,0,0,0,0.251685734,0.185953571,0.185953571,0,0,0,0,50.17785,0,0,0,0,0,0,0,0.201661885,0.201661885,0.201661885,0,0,0,0,50.19902,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.19902,0,0,0,0,0,0,0,0,0,0.201661885,0.201661885,0.201661885,0,0,0,0,0,0,0,0,0,0,0,50.187,0
2/19/2019 10:00,35,32,27.902,44.666,47.1918,0,0,0,0,0,0,0.251574528,0.185851652,0.185851652,0,0,0,0,49.71154,0,0,0,0,0,0,0,0.201517302,0.201517302,0.201517302,0,0,0,0,49.70738,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.70738,0,0,0,0,0,0,0,0,0,0.201517302,0.201517302,0.201517302,0,0,0,0,0,0,0,0,0,0,0,49.69499,0
2/19/2019 11:00,37,33,27.902,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,50.16064,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,50.15679,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,50.15679,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,50.14479,0
2/19/2019 12:00,37,34,29.8832,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.77726,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.77322,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.77322,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.76112,0
2/19/2019 13:00,38,35,31.1161,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,51.43017,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,51.42614,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,51.42614,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,51.41387,0
2/19/2019 14:00,39,36,31.0438,44.6904,47.2025,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,52.97019,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,52.96619,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,52.96619,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,52.95385,0
2/19/2019 15:00,44,39,32.4551,44.6867,47.2026,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,65.3716,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,65.37021,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,65.37021,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,65.36356,0
2/19/2019 16:00,43,38,32.4551,44.6867,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,59.05264,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,59.04881,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,59.04881,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,59.03705,0
2/19/2019 17:00,41,38,34.2075,44.6821,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,58.44337,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,58.43977,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,58.43977,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,58.42858,0
2/19/2019 18:00,41,38,34.2075,44.684,47.1999,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,59.6232,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,59.62043,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.62043,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,59.61074,0
2/19/2019 19:00,41,38,34.1257,44.684,47.1999,0,0,0,0,0,0,0.251759704,0.186029286,0.186029286,0,0,0,0,64.12856,0,0,0,0,0,0,0,0.201780269,0.201780269,0.201780269,0,0,0,0,64.12724,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,64.12724,0,0,0,0,0,0,0,0,0,0.201780269,0.201780269,0.201780269,0,0,0,0,0,0,0,0,0,0,0,64.12059,0
2/19/2019 20:00,42,39,35.2845,44.7108,47.216,0,0,0,0,0,0,0.251561225,0.185843757,0.185843757,0,0,0,0,64.79996,0,0,0,0,0,0,0,0.201512075,0.201512075,0.201512075,0,0,0,0,64.79383,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,64.79383,0,0,0,0,0,0,0,0,0,0.201512075,0.201512075,0.201512075,0,0,0,0,0,0,0,0,0,0,0,64.77762,0
2/19/2019 21:00,42,40,37.9076,44.5683,47.149,0,0,0,0,0,0,0.251100495,0.185406985,0.185406985,0,0,0,0,58.63904,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,56.44855,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,56.44855,0,0,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,0,0,0,0,0,0,0,52.46578,0
2/19/2019 22:00,41,40,38.8378,44.5976,47.1325,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,53.5616,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,52.29679,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,52.29679,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,49.01364,0
2/19/2019 23:00,43,37,30.1447,44.5911,47.1217,0,0,0,0,0,0,0.251190378,0.185476458,0.185476458,0,0,0,0,46.15753,0,0,0,0,0,0,0,0.20095248,0.20095248,0.20095248,0,0,0,0,45.48383,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,45.48383,0,0,0,0,0,0,0,0,0,0.20095248,0.20095248,0.20095248,0,0,0,0,0,0,0,0,0,0,0,43.81646,0
2/20/2019 0:00,44,43,42.047,49.5183,47.1109,0,0,0,0,0,0,0.287277406,0.218200761,0.218200761,0,0,0,0,47.7636,0,0,0,0,0,0,0,0.245775634,0.245775634,0.245775634,0,0,0,0,47.93547,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,50.65905,0,0,0,1648840,0,0,0,0.144415,0,0.187185725,0.245914444,0.245914444,25.71994261,0,0,0,0,0,0,0,0,0,1648840,82.76898261,0.602379728
2/20/2019 1:00,48,47,46.104,53.4256,47.1216,0,0,0,0,0,0,0.32426715,0.252035879,0.252035879,0,0,0,0,48.446,0,0,0,0,0,0,0,0.290633874,0.290633874,0.290633874,0,0,0,0,48.52441,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,50.01477,0,0,0,1791690,0,0,0,0.119958,0,0.233476674,0.288431324,0.288431324,34.85981847,0,0,0,0,0,0,0,0,0,1791690,91.77484847,0.61467005
2/20/2019 2:00,48,47,46.104,53.5309,47.1243,0,0,0,0,0,0,0.32643396,0.254025375,0.254025375,0,0,0,0,49.73758,0,0,0,0,0,0,0,0.293094265,0.293094265,0.293094265,0,0,0,0,49.73847,0,0,0,0,0,0,0,0.342675313,0.342675313,0.342675313,0,0,0,0,53.64166,0,0,0,1821090,0,0,0,0.121926,0,0.233739208,0.289631888,0.289631888,35.47167783,0,0,0,0,0,0,0,0,0,1821090,93.94851783,0.619070015
2/20/2019 3:00,47,46,44.9204,52.5684,47.1243,0,0,0,0,0,0,0.317455139,0.24578964,0.24578964,0,0,0,0,50.00899,0,0,0,0,0,0,0,0.282273791,0.282273791,0.282273791,0,0,0,0,49.99369,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,55.4744,0,0,0,1821240,0,0,0,0.121936,0,0.223927109,0.278538364,0.278538364,33.98541736,0,0,0,0,0,0,0,0,0,1821240,92.89196736,0.612057504
2/20/2019 4:00,48,47,46.104,53.5187,47.127,0,0,0,0,0,0,0.326194095,0.253806149,0.253806149,0,0,0,0,49.742,0,0,0,0,0,0,0,0.292825483,0.292825483,0.292825483,0,0,0,0,49.74925,0,0,0,0,0,0,0,0.342205765,0.342205765,0.342205765,0,0,0,0,53.33584,0,0,0,1849930,0,0,0,0.123856,0,0.232805685,0.28946199,0.28946199,35.88951834,0,0,0,0,0,0,0,0,0,1849930,94.27769834,0.611554156
2/20/2019 5:00,47,45,43.2653,51.6036,47.127,0,0,0,0,0,0,0.30871314,0.237783858,0.237783858,0,0,0,0,50.85639,0,0,0,0,0,0,0,0.271711269,0.271711269,0.271711269,0,0,0,0,50.77461,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,57.56761,0,0,0,1850070,0,0,0,0.123866,0,0.213714725,0.267805121,0.267805121,32.94893352,0,0,0,0,0,0,0,0,0,1850070,92.57092352,0.600437325
2/20/2019 6:00,46,44,41.9601,50.592,47.127,0,0,0,0,0,0,0.299552473,0.229407278,0.229407278,0,0,0,0,50.58999,0,0,0,0,0,0,0,0.260639374,0.260639374,0.260639374,0,0,0,0,50.5384,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,57.09717,0,0,0,1850070,0,0,0,0.123866,0,0.20421499,0.256985489,0.256985489,31.4843355,0,0,0,0,0,0,0,0,0,1850070,90.9045855,0.589629055
2/20/2019 7:00,46,44,41.9601,50.5699,47.178,0,0,0,0,0,0,0.29899167,0.228918268,0.228918268,0,0,0,0,56.19261,0,0,0,0,0,0,0,0.260043547,0.260043547,0.260043547,0,0,0,0,56.25358,0,0,0,0,0,0,0,0.269214354,0.269214354,0.269214354,0,0,0,0,65.8422,0,0,0,2596300,0,0,0,0.173815,0,0.186177976,0.256616506,0.256616506,40.28115657,0,0,0,0,0,0,0,0,0,2596300,55.6910442,0.479259037
2/20/2019 8:00,45,43,41.143,49.7129,47.1944,0,0,0,0,0,0,0.292419703,0.222924879,0.222924879,0,0,0,0,60.68119,0,0,0,0,0,0,0,0.25204465,0.25204465,0.25204465,0,0,0,0,60.65024,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,73.674,0,0,0,2801030,0,0,0,0.187518,0,0.174414181,0.2477356,0.2477356,40.71161285,0,0,0,0,0,0,0,0,0,2801030,60.0437376,0.453881977
2/20/2019 9:00,45,43,41.143,49.7315,47.1972,0,0,0,0,0,0,0.292552309,0.223047641,0.223047641,0,0,0,0,60.88781,0,0,0,0,0,0,0,0.252231147,0.252231147,0.252231147,0,0,0,0,60.88899,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,73.9684,0,0,0,2859490,0,0,0,0.19143,0,0.173285254,0.247856258,0.247856258,41.29228761,0,0,0,0,0,0,0,0,0,2859490,60.2801001,0.447869925
2/20/2019 10:00,46,43,39.7326,49.7377,47.1999,0,0,0,0,0,0,0.292659639,0.223147347,0.223147347,0,0,0,0,61.63434,0,0,0,0,0,0,0,0.252366224,0.252366224,0.252366224,0,0,0,0,61.63718,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,75.1982,0,0,0,2917230,0,0,0,0.195295,0,0.172147981,0.247934389,0.247934389,41.84960444,0,0,0,0,0,0,0,0,0,2917230,61.0208082,0.442751697
2/20/2019 11:00,48,44,39.7326,50.7142,47.2079,0,0,0,0,0,0,0.300914634,0.230688032,0.230688032,0,0,0,0,61.11658,0,0,0,0,0,0,0,0.262435906,0.262435906,0.262435906,0,0,0,0,61.18044,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,73.9599,0,0,0,3003700,0,0,0,0.201082,0,0.178512618,0.258034952,0.258034952,44.68319579,0,0,0,0,0,0,0,0,0,3003700,60.5686356,0.441324523
2/20/2019 12:00,49,44,38.7528,50.7495,47.2107,0,0,0,0,0,0,0.301408885,0.23113975,0.23113975,0,0,0,0,62.1738,0,0,0,0,0,0,0,0.263011854,0.263011854,0.263011854,0,0,0,0,62.1748,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,75.9096,0,0,0,3004130,0,0,0,0.201111,0,0.178766415,0.258360422,0.258360422,44.75312916,0,0,0,0,0,0,0,0,0,3004130,61.553052,0.442295024
2/20/2019 13:00,49,44,38.6676,50.7558,47.2295,0,0,0,0,0,0,0.301373465,0.231115448,0.231115448,0,0,0,0,65.19461,0,0,0,0,0,0,0,0.262986486,0.262986486,0.262986486,0,0,0,0,65.22101,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,80.6928,0,0,0,3262760,0,0,0,0.21842,0,0.173430412,0.258319768,0.258319768,47.15515095,0,0,0,0,0,0,0,0,0,3262760,64.5687999,0.422683486
2/20/2019 14:00,49,44,38.6676,50.7943,47.2349,0,0,0,0,0,0,0.301852737,0.231555367,0.231555367,0,0,0,0,66.33097,0,0,0,0,0,0,0,0.263572968,0.263572968,0.263572968,0,0,0,0,66.33717,0,0,0,0,0,0,0,0.269077936,0.269077936,0.269077936,0,0,0,0,82.5892,0,0,0,3321520,0,0,0,0.222353,0,0.172550175,0.258687818,0.258687818,47.76073806,0,0,0,0,0,0,0,0,0,3321520,65.6737983,0.418766401
2/20/2019 15:00,49,44,38.6676,50.8059,47.2242,0,0,0,0,0,0,0.302016835,0.231700002,0.231700002,0,0,0,0,64.44607,0,0,0,0,0,0,0,0.263757379,0.263757379,0.263757379,0,0,0,0,64.42141,0,0,0,0,0,0,0,0.269110214,0.269110214,0.269110214,0,0,0,0,79.6871,0,0,0,3149370,0,0,0,0.210831,0,0.176117894,0.258810638,0.258810638,46.221701,0,0,0,0,0,0,0,0,0,3149370,63.7771959,0.43203182
2/20/2019 16:00,49,44,38.6676,50.7846,47.2215,0,0,0,0,0,0,0.301700092,0.23141043,0.23141043,0,0,0,0,64.16959,0,0,0,0,0,0,0,0.263372184,0.263372184,0.263372184,0,0,0,0,64.16211,0,0,0,0,0,0,0,0.269110485,0.269110485,0.269110485,0,0,0,0,79.1876,0,0,0,3148520,0,0,0,0.210775,0,0.175936951,0.25856294,0.25856294,46.16175064,0,0,0,0,0,0,0,0,0,3148520,63.5204889,0.430633951
2/20/2019 17:00,49,44,38.6676,50.7787,47.2215,0,0,0,0,0,0,0.301680684,0.231393592,0.231393592,0,0,0,0,64.46503,0,0,0,0,0,0,0,0.263351807,0.263351807,0.263351807,0,0,0,0,64.46327,0,0,0,0,0,0,0,0.269105058,0.269105058,0.269105058,0,0,0,0,79.6314,0,0,0,3177250,0,0,0,0.212697,0,0.175341544,0.258551359,0.258551359,46.42532676,0,0,0,0,0,0,0,0,0,3177250,63.8186373,0.42951448
2/20/2019 18:00,48,44,39.7326,50.7785,47.2349,0,0,0,0,0,0,0.301697297,0.231414141,0.231414141,0,0,0,0,66.56448,0,0,0,0,0,0,0,0.263385409,0.263385409,0.263385409,0,0,0,0,66.58119,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,82.9361,0,0,0,3349850,0,0,0,0.224248,0,0.171891032,0.25856231,0.25856231,47.98409773,0,0,0,0,0,0,0,0,0,3349850,65.9153781,0.416593129
2/20/2019 19:00,47,44,41.143,50.8056,47.2189,0,0,0,0,0,0,0.302069072,0.231746849,0.231746849,0,0,0,0,64.1436,0,0,0,0,0,0,0,0.263819697,0.263819697,0.263819697,0,0,0,0,64.11381,0,0,0,0,0,0,0,0.269115642,0.269115642,0.269115642,0,0,0,0,79.2134,0,0,0,3120770,0,0,0,0.208917,0,0.1767396,0.258853903,0.258853903,45.96363678,0,0,0,0,0,0,0,0,0,3120770,63.4726719,0.433188002
2/20/2019 20:00,47,43,38.7528,49.8034,47.2188,0,0,0,0,0,0,0.293467243,0.223890481,0.223890481,0,0,0,0,65.59049,0,0,0,0,0,0,0,0.253340384,0.253340384,0.253340384,0,0,0,0,65.51374,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,81.9044,0,0,0,3119640,0,0,0,0.208842,0,0.168471692,0.248482725,0.248482725,43.79758586,0,0,0,0,0,0,0,0,0,3119640,64.8586026,0.426831003
2/20/2019 21:00,47,43,38.7528,49.7847,47.1544,0,0,0,0,0,0,0.293318806,0.223729349,0.223729349,0,0,0,0,55.64875,0,0,0,0,0,0,0,0.253122356,0.253122356,0.253122356,0,0,0,0,55.55578,0,0,0,0,0,0,0,0.269272439,0.269272439,0.269272439,0,0,0,0,65.75201,0,0,0,2286790,0,0,0,0.153099,0,0.186334421,0.248434863,0.248434863,35.50897427,0,0,0,0,0,0,0,0,0,2286790,55.0002222,0.512880051
2/20/2019 22:00,47,42,36.688,44.6211,47.1459,0,0,0,0,0,0,0.291004736,0.221614666,0.221614666,0,0,0,0,51.66591,0,0,0,0,0,0,0,0.250285574,0.250285574,0.250285574,0,0,0,0,51.64183,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,103.3276,0,0,0,0,0,0,0,0,0,0.201209333,0.201209333,0.201209333,0,0,0,0,0,0,0,0,0,0,0,86.6178,0
2/20/2019 23:00,46,41,35.0359,44.6124,47.1379,0,0,0,0,0,0,0.25130382,0.185586158,0.185586158,0,0,0,0,81.1818,0,0,0,0,0,0,0,0.201116261,0.201116261,0.201116261,0,0,0,0,75.773,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,60.5218,0,0,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,0,0,0,0,0,0,0,55.81482,0
2/21/2019 0:00,44,39,32.0499,44.6034,47.1298,0,0,0,0,0,0,0.251284668,0.185565584,0.185565584,0,0,0,0,48.80375,0,0,0,0,0,0,0,0.201082833,0.201082833,0.201082833,0,0,0,0,47.80819,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,47.80781,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,45.48626,0
2/21/2019 1:00,42,36,26.0508,44.6005,47.1244,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,45.94801,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,45.28502,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,45.28503,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,43.56178,0
2/21/2019 2:00,42,35,25.307,44.6067,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,45.53738,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,44.87656,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.87656,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,43.21982,0
2/21/2019 3:00,41,34,22.0644,44.6127,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,45.22083,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,44.56679,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.56679,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,42.92154,0
2/21/2019 4:00,39,31,15.0254,44.6096,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,44.33778,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,43.66294,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.66294,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,42.019607,0
2/21/2019 5:00,36,29,12.4952,44.6096,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,43.88043,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,43.205775,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,43.205775,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,41.595364,0
2/21/2019 6:00,35,27,9.63552,44.6036,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,43.524039,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,42.849347,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.849347,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,41.190375,0
2/21/2019 7:00,32,26,11.112,44.7022,47.1753,0,0,0,0,0,0,0.251790318,0.186039654,0.186039654,0,0,0,0,46.457596,0,0,0,0,0,0,0,0.201770421,0.201770421,0.201770421,0,0,0,0,45.946487,0,0,0,0,0,0,0,0.269225253,0.269225253,0.269225253,0,0,0,0,45.946487,0,0,0,0,0,0,0,0,0,0.201770421,0.201770421,0.201770421,0,0,0,0,0,0,0,0,0,0,0,45.48702213,0
2/21/2019 8:00,30,24,11.1796,44.6786,47.1863,0,0,0,0,0,0,0.251654119,0.185922587,0.185922587,0,0,0,0,47.6482,0,0,0,0,0,0,0,0.201615142,0.201615142,0.201615142,0,0,0,0,47.6864,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,47.6864,0,0,0,0,0,0,0,0,0,0.201615142,0.201615142,0.201615142,0,0,0,0,0,0,0,0,0,0,0,47.67419,0
2/21/2019 9:00,31,25,11.1796,44.6798,47.1917,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,48.4074,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,48.40336,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,48.40336,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,48.39084,0
2/21/2019 10:00,30,25,12.6309,44.7075,47.2106,0,0,0,0,0,0,0.251818156,0.186082798,0.186082798,0,0,0,0,51.79299,0,0,0,0,0,0,0,0.201856069,0.201856069,0.201856069,0,0,0,0,51.78866,0,0,0,0,0,0,0,0.269105872,0.269105872,0.269105872,0,0,0,0,51.78866,0,0,0,0,0,0,0,0,0,0.201856069,0.201856069,0.201856069,0,0,0,0,0,0,0,0,0,0,0,51.77503,0
2/21/2019 11:00,28,23,8.18458,44.8643,47.3287,0,0,0,0,0,0,0.252700978,0.186940116,0.186940116,0,0,0,0,73.29482,0,0,0,0,0,0,0,0.203136816,0.203136816,0.203136816,0,0,0,0,73.28682,0,0,0,0,0,0,0,0.268704767,0.268704767,0.268704767,0,0,0,0,73.28682,0,0,0,0,0,0,0,0,0,0.203136816,0.203136816,0.203136816,0,0,0,0,0,0,0,0,0,0,0,73.26115,0
2/21/2019 12:00,26,21,2.58017,44.6978,47.2572,0,0,0,0,0,0,0.251620947,0.185929764,0.185929764,0,0,0,0,57.317564,0,0,0,0,0,0,0,0.201677496,0.201677496,0.201677496,0,0,0,0,57.308805,0,0,0,0,0,0,0,0.268941108,0.268941108,0.268941108,0,0,0,0,57.308805,0,0,0,0,0,0,0,0,0,0.201677496,0.201677496,0.201677496,0,0,0,0,0,0,0,0,0,0,0,57.283606,0
2/21/2019 13:00,26,20,2.58017,44.7233,47.2459,0,0,0,0,0,0,0.251872923,0.186152737,0.186152737,0,0,0,0,58.22099,0,0,0,0,0,0,0,0.201982586,0.201982586,0.201982586,0,0,0,0,58.21487,0,0,0,0,0,0,0,0.268969986,0.268969986,0.268969986,0,0,0,0,58.21487,0,0,0,0,0,0,0,0,0,0.201982586,0.201982586,0.201982586,0,0,0,0,0,0,0,0,0,0,0,58.19622,0
2/21/2019 14:00,27,21,4.61594,44.6991,47.227,0,0,0,0,0,0,0.251768789,0.186051477,0.186051477,0,0,0,0,55.72084,0,0,0,0,0,0,0,0.201830967,0.201830967,0.201830967,0,0,0,0,55.71506,0,0,0,0,0,0,0,0.269018362,0.269018362,0.269018362,0,0,0,0,55.71506,0,0,0,0,0,0,0,0,0,0.201830967,0.201830967,0.201830967,0,0,0,0,0,0,0,0,0,0,0,55.6972,0
2/21/2019 15:00,28,22,2.58017,44.7196,47.2322,0,0,0,0,0,0,0.251913874,0.186186337,0.186186337,0,0,0,0,57.27839,0,0,0,0,0,0,0,0.20202477,0.20202477,0.20202477,0,0,0,0,57.2726,0,0,0,0,0,0,0,0.268992136,0.268992136,0.268992136,0,0,0,0,57.2726,0,0,0,0,0,0,0,0,0,0.20202477,0.20202477,0.20202477,0,0,0,0,0,0,0,0,0,0,0,57.25481,0
2/21/2019 16:00,27,21,2.6447,45.0644,47.5033,0,0,0,0,0,0,0.253421931,0.18765176,0.18765176,0,0,0,0,107.22739,0,0,0,0,0,0,0,0.204212115,0.204212115,0.204212115,0,0,0,0,107.21376,0,0,0,0,0,0,0,0.268304017,0.268304017,0.268304017,0,0,0,0,107.21376,0,0,0,0,0,0,0,0,0,0.204212115,0.204212115,0.204212115,0,0,0,0,0,0,0,0,0,0,0,107.16962,0
2/21/2019 17:00,26,20,-2.13408,45.0337,47.544,0,0,0,0,0,0,0.253153907,0.187425977,0.187425977,0,0,0,0,115.36785,0,0,0,0,0,0,0,0.20392035,0.20392035,0.20392035,0,0,0,0,115.34955,0,0,0,0,0,0,0,0.268197037,0.268197037,0.268197037,0,0,0,0,115.34955,0,0,0,0,0,0,0,0,0,0.20392035,0.20392035,0.20392035,0,0,0,0,0,0,0,0,0,0,0,115.29281,0
2/21/2019 18:00,26,21,2.6447,44.9909,47.5233,0,0,0,0,0,0,0.25293423,0.187220022,0.187220022,0,0,0,0,112.38565,0,0,0,0,0,0,0,0.203623112,0.203623112,0.203623112,0,0,0,0,112.36803,0,0,0,0,0,0,0,0.268247187,0.268247187,0.268247187,0,0,0,0,112.36803,0,0,0,0,0,0,0,0,0,0.203623112,0.203623112,0.203623112,0,0,0,0,0,0,0,0,0,0,0,112.314,0
2/21/2019 19:00,25,20,2.70902,45.0278,47.5443,0,0,0,0,0,0,0.253184493,0.187458487,0.187458487,0,0,0,0,118.99684,0,0,0,0,0,0,0,0.203972364,0.203972364,0.203972364,0,0,0,0,118.97819,0,0,0,0,0,0,0,0.268164792,0.268164792,0.268164792,0,0,0,0,118.97819,0,0,0,0,0,0,0,0,0,0.203972364,0.203972364,0.203972364,0,0,0,0,0,0,0,0,0,0,0,118.92021,0
2/21/2019 20:00,24,19,2.70902,45.0273,47.5501,0,0,0,0,0,0,0.253149268,0.187429263,0.187429263,0,0,0,0,120.52972,0,0,0,0,0,0,0,0.203935263,0.203935263,0.203935263,0,0,0,0,120.51039,0,0,0,0,0,0,0,0.268147769,0.268147769,0.268147769,0,0,0,0,120.51039,0,0,0,0,0,0,0,0,0,0.203935263,0.203935263,0.203935263,0,0,0,0,0,0,0,0,0,0,0,120.45055,0
2/21/2019 21:00,24,19,4.74605,44.1539,47.1584,0,0,0,0,0,0,0.248138412,0.182742174,0.182742174,0,0,0,0,45.110246,0,0,0,0,0,0,0,0.19714663,0.19714663,0.19714663,0,0,0,0,44.367434,0,0,0,0,0,0,0,0.26926043,0.26926043,0.26926043,0,0,0,0,44.367434,0,0,0,0,0,0,0,0,0,0.19714663,0.19714663,0.19714663,0,0,0,0,0,0,0,0,0,0,0,43.41876,0
2/21/2019 22:00,23,19,4.81081,44.866,47.3096,0,0,0,0,0,0,0.252625526,0.186854158,0.186854158,0,0,0,0,64.272333,0,0,0,0,0,0,0,0.202992105,0.202992105,0.202992105,0,0,0,0,64.33025,0,0,0,0,0,0,0,0.26882268,0.26882268,0.26882268,0,0,0,0,64.33025,0,0,0,0,0,0,0,0,0,0.202992105,0.202992105,0.202992105,0,0,0,0,0,0,0,0,0,0,0,64.394556,0
2/21/2019 23:00,23,18,2.77316,44.4641,47.147,0,0,0,0,0,0,0.25032719,0.184710862,0.184710862,0,0,0,0,44.431238,0,0,0,0,0,0,0,0.199900025,0.199900025,0.199900025,0,0,0,0,43.697955,0,0,0,0,0,0,0,0.269286637,0.269286637,0.269286637,0,0,0,0,43.697955,0,0,0,0,0,0,0,0,0,0.199900025,0.199900025,0.199900025,0,0,0,0,0,0,0,0,0,0,0,42.360802,0
2/22/2019 0:00,24,19,2.77316,44.5392,47.1083,0,0,0,0,0,0,0.250886415,0.185197469,0.185197469,0,0,0,0,41.6947394,0,0,0,0,0,0,0,0.200555534,0.200555534,0.200555534,0,0,0,0,41.0269918,0,0,0,0,0,0,0,0.269403776,0.269403776,0.269403776,0,0,0,0,41.0269918,0,0,0,0,0,0,0,0,0,0.200555534,0.200555534,0.200555534,0,0,0,0,0,0,0,0,0,0,0,39.3894,0
2/22/2019 1:00,23,19,4.81081,44.5759,47.1028,0,0,0,0,0,0,0.25116186,0.1854433,0.1854433,0,0,0,0,41.2672,0,0,0,0,0,0,0,0.200895571,0.200895571,0.200895571,0,0,0,0,40.638,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.638,0,0,0,0,0,0,0,0,0,0.200895571,0.200895571,0.200895571,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
2/22/2019 2:00,23,19,4.81081,44.5972,47.1081,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/22/2019 3:00,23,19,4.81081,44.5897,47.1082,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/22/2019 4:00,23,19,6.67082,44.5962,47.1108,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/22/2019 5:00,24,20,6.67082,44.5925,47.1109,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/22/2019 6:00,24,20,6.67082,44.5925,47.1109,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/22/2019 7:00,25,21,8.3827,44.6885,47.1592,0,0,0,0,0,0,0.252867703,0.186998584,0.186998584,0,0,0,0,43.473819,0,0,0,0,0,0,0,0.20308983,0.20308983,0.20308983,0,0,0,0,42.764793,0,0,0,0,0,0,0,0.269312322,0.269312322,0.269312322,0,0,0,0,42.764793,0,0,0,0,0,0,0,0,0,0.20308983,0.20308983,0.20308983,0,0,0,0,0,0,0,0,0,0,0,41.159632,0
2/22/2019 8:00,26,21,8.44835,44.6679,47.1728,0,0,0,0,0,0,0.251593101,0.185856892,0.185856892,0,0,0,0,45.160201,0,0,0,0,0,0,0,0.201508351,0.201508351,0.201508351,0,0,0,0,44.484881,0,0,0,0,0,0,0,0.269257429,0.269257429,0.269257429,0,0,0,0,44.484881,0,0,0,0,0,0,0,0,0,0.201508351,0.201508351,0.201508351,0,0,0,0,0,0,0,0,0,0,0,44.014671,0
2/22/2019 9:00,29,23,8.44835,44.7074,47.2024,0,0,0,0,0,0,0.251842139,0.186098692,0.186098692,0,0,0,0,49.53199,0,0,0,0,0,0,0,0.201870167,0.201870167,0.201870167,0,0,0,0,49.58036,0,0,0,0,0,0,0,0.269143887,0.269143887,0.269143887,0,0,0,0,49.58036,0,0,0,0,0,0,0,0,0,0.201870167,0.201870167,0.201870167,0,0,0,0,0,0,0,0,0,0,0,49.0845564,0
2/22/2019 10:00,33,26,6.67082,44.6631,47.1891,0,0,0,0,0,0,0.251507666,0.185790559,0.185790559,0,0,0,0,48.04981,0,0,0,0,0,0,0,0.201430877,0.201430877,0.201430877,0,0,0,0,48.04536,0,0,0,0,0,0,0,0.269186309,0.269186309,0.269186309,0,0,0,0,48.04536,0,0,0,0,0,0,0,0,0,0.201430877,0.201430877,0.201430877,0,0,0,0,0,0,0,0,0,0,0,48.03219,0
2/22/2019 11:00,36,28,11.4478,44.6778,47.1918,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,48.63882,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,48.63496,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.63496,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,48.62301,0
2/22/2019 12:00,39,30,12.8331,44.6897,47.1998,0,0,0,0,0,0,0.251663833,0.185935456,0.185935456,0,0,0,0,50.13461,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,50.13057,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.13057,0,0,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,0,0,0,0,0,0,0,50.11808,0
2/22/2019 13:00,41,31,11.3811,44.7108,47.216,0,0,0,0,0,0,0.251744731,0.186014138,0.186014138,0,0,0,0,52.33563,0,0,0,0,0,0,0,0.20175681,0.20175681,0.20175681,0,0,0,0,52.33134,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,52.33134,0,0,0,0,0,0,0,0,0,0.20175681,0.20175681,0.20175681,0,0,0,0,0,0,0,0,0,0,0,52.31797,0
2/22/2019 14:00,44,36,24.8949,44.722,47.2295,0,0,0,0,0,0,0.251797824,0.186067773,0.186067773,0,0,0,0,59.44993,0,0,0,0,0,0,0,0.201839771,0.201839771,0.201839771,0,0,0,0,59.44623,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,59.44623,0,0,0,0,0,0,0,0,0,0.201839771,0.201839771,0.201839771,0,0,0,0,0,0,0,0,0,0,0,59.434,0
2/22/2019 15:00,45,37,24.8949,44.718,47.2323,0,0,0,0,0,0,0.251756334,0.186031203,0.186031203,0,0,0,0,63.38165,0,0,0,0,0,0,0,0.201789931,0.201789931,0.201789931,0,0,0,0,63.37742,0,0,0,0,0,0,0,0.269078207,0.269078207,0.269078207,0,0,0,0,63.37742,0,0,0,0,0,0,0,0,0,0.201789931,0.201789931,0.201789931,0,0,0,0,0,0,0,0,0,0,0,63.36374,0
2/22/2019 16:00,43,36,27.1309,44.6803,47.2108,0,0,0,0,0,0,0.251578608,0.185862719,0.185862719,0,0,0,0,55.24501,0,0,0,0,0,0,0,0.201543188,0.201543188,0.201543188,0,0,0,0,55.23928,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,55.23928,0,0,0,0,0,0,0,0,0,0.201543188,0.201543188,0.201543188,0,0,0,0,0,0,0,0,0,0,0,55.22256,0
2/22/2019 17:00,42,36,27.0594,44.6947,47.2107,0,0,0,0,0,0,0.251666994,0.185942411,0.185942411,0,0,0,0,55.1644,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,55.16064,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,55.16064,0,0,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,0,0,0,0,0,0,0,55.1484,0
2/22/2019 18:00,41,35,27.0594,44.6993,47.2133,0,0,0,0,0,0,0.251684343,0.185958881,0.185958881,0,0,0,0,53.87257,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,53.86814,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,53.86814,0,0,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,0,0,0,0,0,0,0,53.85477,0
2/22/2019 19:00,41,35,25.6646,44.6838,47.2053,0,0,0,0,0,0,0.251623507,0.185901581,0.185901581,0,0,0,0,52.69866,0,0,0,0,0,0,0,0.20159514,0.20159514,0.20159514,0,0,0,0,52.69397,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,52.69397,0,0,0,0,0,0,0,0,0,0.20159514,0.20159514,0.20159514,0,0,0,0,0,0,0,0,0,0,0,52.67981,0
2/22/2019 20:00,40,34,26.3381,44.6894,47.2053,0,0,0,0,0,0,0.251650727,0.185926095,0.185926095,0,0,0,0,52.12599,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,52.12176,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.12176,0,0,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,0,0,0,0,0,0,0,52.10878,0
2/22/2019 21:00,41,35,24.824,44.5847,47.1516,0,0,0,0,0,0,0.251100697,0.185407991,0.185407991,0,0,0,0,47.65537,0,0,0,0,0,0,0,0.200874401,0.200874401,0.200874401,0,0,0,0,46.90737,0,0,0,0,0,0,0,0.269289096,0.269289096,0.269289096,0,0,0,0,46.90737,0,0,0,0,0,0,0,0,0,0.200874401,0.200874401,0.200874401,0,0,0,0,0,0,0,0,0,0,0,45.4434,0
2/22/2019 22:00,42,36,27.0594,44.6068,47.1379,0,0,0,0,0,0,0.2512728,0.185557356,0.185557356,0,0,0,0,46.87758,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,46.19932,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.19932,0,0,0,0,0,0,0,0,0,0.201074844,0.201074844,0.201074844,0,0,0,0,0,0,0,0,0,0,0,44.40675,0
2/22/2019 23:00,41,36,27.7589,44.5974,47.1271,0,0,0,0,0,0,0.251250842,0.185533426,0.185533426,0,0,0,0,46.12563,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,45.46152,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.46152,0,0,0,0,0,0,0,0,0,0.201035552,0.201035552,0.201035552,0,0,0,0,0,0,0,0,0,0,0,43.73377,0
2/23/2019 0:00,41,36,29.7389,44.5975,47.1217,0,0,0,0,0,0,0.251251982,0.185532018,0.185532018,0,0,0,0,45.65735,0,0,0,0,0,0,0,0.201030128,0.201030128,0.201030128,0,0,0,0,44.99542,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,44.99542,0,0,0,0,0,0,0,0,0,0.201030128,0.201030128,0.201030128,0,0,0,0,0,0,0,0,0,0,0,43.27767,0
2/23/2019 1:00,41,38,34.1257,44.5914,47.1163,0,0,0,0,0,0,0.251222578,0.18550302,0.18550302,0,0,0,0,46.26502,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,45.44204,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,45.44204,0,0,0,0,0,0,0,0,0,0.200986086,0.200986086,0.200986086,0,0,0,0,0,0,0,0,0,0,0,43.76452,0
2/23/2019 2:00,43,37,30.2906,44.6044,47.1189,0,0,0,0,0,0,0.251297749,0.185571601,0.185571601,0,0,0,0,45.72256,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,45.03825,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,45.03825,0,0,0,0,0,0,0,0,0,0.201083042,0.201083042,0.201083042,0,0,0,0,0,0,0,0,0,0,0,43.39119,0
2/23/2019 3:00,44,38,29.0252,44.6011,47.1189,0,0,0,0,0,0,0.251281357,0.185556817,0.185556817,0,0,0,0,46.35736,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,45.53356,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,45.53356,0,0,0,0,0,0,0,0,0,0.201062382,0.201062382,0.201062382,0,0,0,0,0,0,0,0,0,0,0,43.85606,0
2/23/2019 4:00,44,37,27.687,44.6011,47.1189,0,0,0,0,0,0,0.251306463,0.185580286,0.185580286,0,0,0,0,45.87097,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,45.1866,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,45.1866,0,0,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,0,0,0,0,0,0,0,43.53752,0
2/23/2019 5:00,44,38,30.2906,44.6011,47.1189,0,0,0,0,0,0,0.251290726,0.185566093,0.185566093,0,0,0,0,46.50718,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,45.67883,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,45.67883,0,0,0,0,0,0,0,0,0,0.201076517,0.201076517,0.201076517,0,0,0,0,0,0,0,0,0,0,0,43.99936,0
2/23/2019 6:00,43,38,30.8984,44.6011,47.1189,0,0,0,0,0,0,0.25129007,0.185565501,0.185565501,0,0,0,0,46.5066,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,45.67839,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,45.67839,0,0,0,0,0,0,0,0,0,0.20107569,0.20107569,0.20107569,0,0,0,0,0,0,0,0,0,0,0,43.99897,0
2/23/2019 7:00,45,37,26.9877,44.694,47.1672,0,0,0,0,0,0,0.251755634,0.186004248,0.186004248,0,0,0,0,48.8662,0,0,0,0,0,0,0,0.201715178,0.201715178,0.201715178,0,0,0,0,48.17702,0,0,0,0,0,0,0,0.269252518,0.269252518,0.269252518,0,0,0,0,48.17702,0,0,0,0,0,0,0,0,0,0.201715178,0.201715178,0.201715178,0,0,0,0,0,0,0,0,0,0,0,47.9436,0
2/23/2019 8:00,48,39,28.3657,44.6708,47.1782,0,0,0,0,0,0,0.251634792,0.185901864,0.185901864,0,0,0,0,57.01484,0,0,0,0,0,0,0,0.201581562,0.201581562,0.201581562,0,0,0,0,56.99718,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,56.99718,0,0,0,0,0,0,0,0,0,0.201581562,0.201581562,0.201581562,0,0,0,0,0,0,0,0,0,0,0,56.4272082,0
2/23/2019 9:00,50,41,30.2906,44.6765,47.1863,0,0,0,0,0,0,0.251606944,0.18587925,0.18587925,0,0,0,0,81.6062,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,81.9902,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,81.9902,0,0,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,0,0,0,0,0,0,0,81.170298,0
2/23/2019 10:00,53,43,30.2177,49.8213,46.5917,0,0,0,0,0,0,0.291092669,0.221440329,0.221440329,0,0,0,0,56.03596,0,0,0,0,0,0,0,0.249932163,0.249932163,0.249932163,0,0,0,0,56.29784,0,0,0,0,0,0,0,0.270856016,0.270856016,0.270856016,0,0,0,0,67.75505,0,0,0,2844660,0,0,0,0.224678,0,0.16504541,0.25027894,0.25027894,39.12483963,0,0,0,0,0,0,0,0,0,2844660,55.7348616,0.437526353
2/23/2019 11:00,56,45,32.2127,51.681,46.0025,0,0,0,0,0,0,0.313187378,0.241333893,0.241333893,0,0,0,0,58.35464,0,0,0,0,0,0,0,0.276011532,0.276011532,0.276011532,0,0,0,0,58.4911,0,0,0,0,0,0,0,0.272613128,0.272613128,0.272613128,0,0,0,0,69.169,0,0,0,2931260,0,0,0,0.196701,0,0.190775278,0.27189402,0.27189402,46.60099517,0,0,0,0,0,0,0,0,0,2931260,57.906189,0.456742391
2/23/2019 12:00,58,46,32.2127,52.7044,45.624,0,0,0,0,0,0,0.324537511,0.251533026,0.251533026,0,0,0,0,61.58006,0,0,0,0,0,0,0,0.289205568,0.289205568,0.289205568,0,0,0,0,61.66555,0,0,0,0,0,0,0,0.273793126,0.273793126,0.273793126,0,0,0,0,74.2569,0,0,0,3175930,0,0,0,0.213351,0,0.195417034,0.284561421,0.284561421,51.71923512,0,0,0,0,0,0,0,0,0,3175930,61.0488945,0.446569119
2/23/2019 13:00,60,48,35.7638,54.7051,45.2859,0,0,0,0,0,0,0.346029021,0.271083595,0.271083595,0,0,0,0,74.19874,0,0,0,0,0,0,0,0.314554254,0.314554254,0.314554254,0,0,0,0,74.3902,0,0,0,0,0,0,0,0.375900264,0.375900264,0.375900264,0,0,0,0,92.7541,0,0,0,4068760,0,0,0,0.273631,0,0.196173516,0.309658738,0.309658738,66.51524633,0,0,0,0,0,0,0,0,0,4068760,73.646298,0.407437262
2/23/2019 14:00,61,48,34.0437,54.8507,45.1051,0,0,0,0,0,0,0.349775189,0.27442889,0.27442889,0,0,0,0,68.96025,0,0,0,0,0,0,0,0.318760155,0.318760155,0.318760155,0,0,0,0,68.9526,0,0,0,0,0,0,0,0.383396786,0.383396786,0.383396786,0,0,0,0,74.11139,0,0,0,4346730,0,0,0,0.292511,0,0.192521249,0.312129079,0.312129079,69.73649064,0,0,0,0,0,0,0,0,0,4346730,68.263074,0.396936402
