Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
2/23/2019 15:00,53,44,33.4464,51.0085,46.6167,0,0,0,0,0,0,0.301031183,0.230519964,0.230519964,0,0,0,0,67.93118,0,0,0,0,0,0,0,0.261854357,0.261854357,0.261854357,0,0,0,0,67.55783,0,0,0,0,0,0,0,0.270796175,0.270796175,0.270796175,0,0,0,0,86.1282,0,0,0,2982070,0,0,0,0.199828,0,0.182407683,0.262590645,0.262590645,45.3293733,0,0,0,0,0,0,0,0,0,2982070,66.8822517,0.453680148
2/23/2019 16:00,48,42,35.2845,49.7192,47.2027,0,0,0,0,0,0,0.292366923,0.222880336,0.222880336,0,0,0,0,59.24361,0,0,0,0,0,0,0,0.251988902,0.251988902,0.251988902,0,0,0,0,59.18244,0,0,0,0,0,0,0,0.269153671,0.269153671,0.269153671,0,0,0,0,68.86167,0,0,0,2875360,0,0,0,0.192492,0,0.172822511,0.247692948,0.247692948,41.41057803,0,0,0,0,0,0,0,0,0,2875360,58.5906156,0.443548598
2/23/2019 17:00,45,42,38.5038,49.6786,47.1972,0,0,0,0,0,0,0.291940142,0.222489217,0.222489217,0,0,0,0,58.14016,0,0,0,0,0,0,0,0.251483833,0.251483833,0.251483833,0,0,0,0,58.12984,0,0,0,0,0,0,0,0.269164546,0.269164546,0.269164546,0,0,0,0,67.12126,0,0,0,2860070,0,0,0,0.191469,0,0.172841033,0.247324424,0.247324424,41.19478774,0,0,0,0,0,0,0,0,0,2860070,57.5485416,0.442894088
2/23/2019 18:00,44,41,37.4701,44.6766,47.1945,0,0,0,0,0,0,0.251593805,0.185870725,0.185870725,0,0,0,0,117.4136,0,0,0,0,0,0,0,0.201546315,0.201546315,0.201546315,0,0,0,0,115.3032,0,0,0,0,0,0,0,0.269169986,0.269169986,0.269169986,0,0,0,0,105.6028,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,100.392,0
2/23/2019 19:00,43,39,34.1257,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,62.31705,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,62.31475,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,62.31475,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,62.30438,0
2/23/2019 20:00,43,39,34.1257,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,62.31664,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,62.31398,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,62.31398,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,62.30553,0
2/23/2019 21:00,42,39,35.2845,44.6006,47.1542,0,0,0,0,0,0,0.251208154,0.18550651,0.18550651,0,0,0,0,53.94282,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,52.27238,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,52.27238,0,0,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,0,0,0,0,0,0,0,49.97325,0
2/23/2019 22:00,42,39,35.2845,44.6267,47.1486,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,51.70421,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,50.58715,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,50.58715,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,48.2478,0
2/23/2019 23:00,42,39,35.2845,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,51.21721,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,50.12239,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,50.12239,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,47.75679,0
2/24/2019 0:00,42,38,32.9176,44.6237,47.1432,0,0,0,0,0,0,0.251389312,0.185665699,0.185665699,0,0,0,0,48.40693,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,47.69658,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,47.69658,0,0,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,0,0,0,0,0,0,0,46.01757,0
2/24/2019 1:00,41,37,32.2937,44.6094,47.1352,0,0,0,0,0,0,0.251313459,0.185594027,0.185594027,0,0,0,0,47.25797,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,46.57157,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.57157,0,0,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,0,0,0,0,0,0,0,44.89039,0
2/24/2019 2:00,41,37,32.2937,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,47.06766,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,46.38259,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.38259,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,44.71842,0
2/24/2019 3:00,41,37,30.8984,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,46.92621,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,46.24159,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.24159,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,44.56653,0
2/24/2019 4:00,40,36,29.6665,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,46.36119,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,45.68416,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,45.68416,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,43.95384,0
2/24/2019 5:00,39,35,27.7589,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,45.71476,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,45.0528,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.0528,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,43.39299,0
2/24/2019 6:00,35,32,27.0594,44.6065,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.71621,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,44.03963,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.03963,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,42.38824,0
2/24/2019 7:00,34,30,24.0279,44.6954,47.1726,0,0,0,0,0,0,0.251745767,0.185997817,0.185997817,0,0,0,0,46.97102,0,0,0,0,0,0,0,0.201709685,0.201709685,0.201709685,0,0,0,0,46.29595,0,0,0,0,0,0,0,0.269236156,0.269236156,0.269236156,0,0,0,0,46.29595,0,0,0,0,0,0,0,0,0,0.201709685,0.201709685,0.201709685,0,0,0,0,0,0,0,0,0,0,0,45.8329905,0
2/24/2019 8:00,34,28,16.3965,44.6713,47.1809,0,0,0,0,0,0,0.251585658,0.185856761,0.185856761,0,0,0,0,47.39128,0,0,0,0,0,0,0,0.201517471,0.201517471,0.201517471,0,0,0,0,47.10216,0,0,0,0,0,0,0,0.269213809,0.269213809,0.269213809,0,0,0,0,47.10216,0,0,0,0,0,0,0,0,0,0.201517471,0.201517471,0.201517471,0,0,0,0,0,0,0,0,0,0,0,47.09666,0
2/24/2019 9:00,36,29,17.5041,44.6697,47.1837,0,0,0,0,0,0,0.251580848,0.185854067,0.185854067,0,0,0,0,47.87436,0,0,0,0,0,0,0,0.201516032,0.201516032,0.201516032,0,0,0,0,47.78261,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,47.78261,0,0,0,0,0,0,0,0,0,0.201516032,0.201516032,0.201516032,0,0,0,0,0,0,0,0,0,0,0,47.77114,0
2/24/2019 10:00,36,30,17.5728,44.6677,47.1837,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,48.28633,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,48.28861,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,48.28861,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,48.27705,0
2/24/2019 11:00,37,30,17.5041,44.6724,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,48.60797,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,48.60417,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.60417,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,48.59243,0
2/24/2019 12:00,39,31,17.5041,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,49.14282,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,49.13893,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.13893,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,49.12701,0
2/24/2019 13:00,38,31,18.5595,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,49.14425,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,49.14034,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.14034,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,49.12839,0
2/24/2019 14:00,37,31,18.5595,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,49.14417,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,49.14017,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,49.14017,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,49.12822,0
2/24/2019 15:00,38,31,17.5041,44.6731,47.1891,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,49.34324,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,49.33936,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.33936,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,49.32737,0
2/24/2019 16:00,37,30,17.5041,44.6731,47.1891,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,49.13094,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,49.12693,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.12693,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,49.11476,0
2/24/2019 17:00,36,28,11.3141,44.6731,47.1891,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,48.64139,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,48.63738,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.63738,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,48.62519,0
2/24/2019 18:00,35,27,9.8363,44.6683,47.1864,0,0,0,0,0,0,0.251575613,0.18585181,0.18585181,0,0,0,0,48.17919,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,48.17515,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.17515,0,0,0,0,0,0,0,0,0,0.201516362,0.201516362,0.201516362,0,0,0,0,0,0,0,0,0,0,0,48.16301,0
2/24/2019 19:00,34,27,9.90281,44.6704,47.1864,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,48.17776,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,48.17374,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.17374,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,48.16175,0
2/24/2019 20:00,33,26,8.31687,44.6751,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,48.03657,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,48.03254,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.03254,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,48.02042,0
2/24/2019 21:00,33,26,8.31687,44.5938,47.1488,0,0,0,0,0,0,0.251197257,0.185495035,0.185495035,0,0,0,0,45.263666,0,0,0,0,0,0,0,0.200995994,0.200995994,0.200995994,0,0,0,0,44.462959,0,0,0,0,0,0,0,0.269289369,0.269289369,0.269289369,0,0,0,0,44.462959,0,0,0,0,0,0,0,0,0,0.200995994,0.200995994,0.200995994,0,0,0,0,0,0,0,0,0,0,0,43.167339,0
2/24/2019 22:00,32,26,9.90281,44.6209,47.1432,0,0,0,0,0,0,0.25136281,0.185641837,0.185641837,0,0,0,0,44.618718,0,0,0,0,0,0,0,0.201197563,0.201197563,0.201197563,0,0,0,0,43.943593,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,43.943593,0,0,0,0,0,0,0,0,0,0.201197563,0.201197563,0.201197563,0,0,0,0,0,0,0,0,0,0,0,42.363576,0
2/24/2019 23:00,32,26,11.3811,44.6264,47.1432,0,0,0,0,0,0,0.251358468,0.185636272,0.185636272,0,0,0,0,44.335976,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,43.660927,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,43.660927,0,0,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,0,0,0,0,0,0,0,42.030806,0
2/25/2019 0:00,32,26,11.3811,44.6208,47.1405,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,44.186164,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,43.51133,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,43.51133,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,41.892131,0
2/25/2019 1:00,32,26,11.3811,44.6064,47.1325,0,0,0,0,0,0,0.251308472,0.185587879,0.185587879,0,0,0,0,43.80315,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,43.128455,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.128455,0,0,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,0,0,0,0,0,0,0,41.510204,0
2/25/2019 2:00,32,26,11.3811,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,43.638516,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,42.964021,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.964021,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,41.346826,0
2/25/2019 3:00,31,26,14.0687,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,43.502561,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,42.828018,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,42.828018,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,41.210827,0
2/25/2019 4:00,30,26,16.4649,44.6096,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,43.366009,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,42.691333,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.691333,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,41.074159,0
2/25/2019 5:00,29,25,17.5728,44.6036,47.1243,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,43.108577,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,42.435199,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.435199,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,40.758191,0
2/25/2019 6:00,28,25,16.4649,44.6068,47.1243,0,0,0,0,0,0,0.251292418,0.185569272,0.185569272,0,0,0,0,42.972434,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,42.298768,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.298768,0,0,0,0,0,0,0,0,0,0.201083302,0.201083302,0.201083302,0,0,0,0,0,0,0,0,0,0,0,40.622338,0
2/25/2019 7:00,28,25,16.4649,44.6934,47.17,0,0,0,0,0,0,0.251695725,0.185948599,0.185948599,0,0,0,0,45.336605,0,0,0,0,0,0,0,0.201635202,0.201635202,0.201635202,0,0,0,0,44.663259,0,0,0,0,0,0,0,0.269263159,0.269263159,0.269263159,0,0,0,0,44.663259,0,0,0,0,0,0,0,0,0,0.201635202,0.201635202,0.201635202,0,0,0,0,0,0,0,0,0,0,0,44.131476,0
2/25/2019 8:00,29,25,17.5728,44.6734,47.1809,0,0,0,0,0,0,0.251637855,0.185903805,0.185903805,0,0,0,0,46.73381,0,0,0,0,0,0,0,0.201583111,0.201583111,0.201583111,0,0,0,0,46.51697,0,0,0,0,0,0,0,0.269214082,0.269214082,0.269214082,0,0,0,0,46.51697,0,0,0,0,0,0,0,0,0,0.201583111,0.201583111,0.201583111,0,0,0,0,0,0,0,0,0,0,0,46.0518003,0
2/25/2019 9:00,30,26,18.6285,44.7061,47.2051,0,0,0,0,0,0,0.251685734,0.185953571,0.185953571,0,0,0,0,48.80882,0,0,0,0,0,0,0,0.201661885,0.201661885,0.201661885,0,0,0,0,48.82933,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,48.82933,0,0,0,0,0,0,0,0,0,0.201661885,0.201661885,0.201661885,0,0,0,0,0,0,0,0,0,0,0,48.81711,0
2/25/2019 10:00,33,28,17.5728,44.666,47.1918,0,0,0,0,0,0,0.251574528,0.185851652,0.185851652,0,0,0,0,48.64522,0,0,0,0,0,0,0,0.201517302,0.201517302,0.201517302,0,0,0,0,48.64113,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.64113,0,0,0,0,0,0,0,0,0,0.201517302,0.201517302,0.201517302,0,0,0,0,0,0,0,0,0,0,0,48.62857,0
2/25/2019 11:00,33,27,15.2991,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,48.70002,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,48.69602,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,48.69602,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,48.68379,0
2/25/2019 12:00,33,27,12.7659,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,48.9848,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,48.98059,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,48.98059,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,48.96813,0
2/25/2019 13:00,34,27,9.90281,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,49.20256,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,49.19836,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.19836,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,49.18581,0
2/25/2019 14:00,35,28,11.3811,44.6904,47.2025,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,49.66638,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,49.66218,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,49.66218,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,49.64945,0
2/25/2019 15:00,36,29,15.2991,44.6867,47.2026,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,50.46285,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,50.45867,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,50.45867,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,50.4456,0
2/25/2019 16:00,33,27,12.7659,44.6867,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,49.79899,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,49.79465,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.79465,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,49.78161,0
2/25/2019 17:00,33,28,16.4649,44.6821,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,49.66861,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,49.6644,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.6644,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,49.65161,0
2/25/2019 18:00,31,27,19.6369,44.684,47.1999,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,50.01123,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,50.00705,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,50.00705,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,49.99397,0
2/25/2019 19:00,31,26,16.4649,44.684,47.1999,0,0,0,0,0,0,0.251759704,0.186029286,0.186029286,0,0,0,0,51.70982,0,0,0,0,0,0,0,0.201780269,0.201780269,0.201780269,0,0,0,0,51.70541,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,51.70541,0,0,0,0,0,0,0,0,0,0.201780269,0.201780269,0.201780269,0,0,0,0,0,0,0,0,0,0,0,51.69159,0
2/25/2019 20:00,31,25,12.8331,44.7108,47.216,0,0,0,0,0,0,0.251561225,0.185843757,0.185843757,0,0,0,0,49.44675,0,0,0,0,0,0,0,0.201512075,0.201512075,0.201512075,0,0,0,0,49.44219,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.44219,0,0,0,0,0,0,0,0,0,0.201512075,0.201512075,0.201512075,0,0,0,0,0,0,0,0,0,0,0,49.42843,0
2/25/2019 21:00,30,24,11.4478,44.5683,47.149,0,0,0,0,0,0,0.251100495,0.185406985,0.185406985,0,0,0,0,44.850204,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,44.112382,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,44.112382,0,0,0,0,0,0,0,0,0,0.200871827,0.200871827,0.200871827,0,0,0,0,0,0,0,0,0,0,0,42.648422,0
2/25/2019 22:00,29,24,11.4478,44.5976,47.1325,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,43.752047,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,43.04276,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.04276,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,41.371973,0
2/25/2019 23:00,28,23,11.4478,44.5911,47.1217,0,0,0,0,0,0,0.251190378,0.185476458,0.185476458,0,0,0,0,42.655943,0,0,0,0,0,0,0,0.20095248,0.20095248,0.20095248,0,0,0,0,41.982196,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,41.982196,0,0,0,0,0,0,0,0,0,0.20095248,0.20095248,0.20095248,0,0,0,0,0,0,0,0,0,0,0,40.316074,0
2/26/2019 0:00,28,24,12.8331,44.5782,47.1109,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,42.188404,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,41.497827,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.497827,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,39.876121,0
2/26/2019 1:00,27,22,6.67082,44.5791,47.1055,0,0,0,0,0,0,0.251154835,0.185437792,0.185437792,0,0,0,0,41.466574,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,40.7920577,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.7920577,0,0,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,0,0,0,0,0,0,0,39.223,0
2/26/2019 2:00,26,22,9.96913,44.5998,47.1108,0,0,0,0,0,0,0.251171505,0.185451171,0.185451171,0,0,0,0,41.185,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
2/26/2019 3:00,26,22,9.96913,44.5925,47.1109,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
2/26/2019 4:00,25,21,11.4478,44.5989,47.1135,0,0,0,0,0,0,0.251005762,0.185299262,0.185299262,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200689568,0.200689568,0.200689568,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/26/2019 5:00,25,21,11.4478,44.5954,47.1135,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/26/2019 6:00,24,21,11.4478,44.5954,47.1135,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/26/2019 7:00,24,21,11.4478,44.6857,47.1592,0,0,0,0,0,0,0.252869921,0.187001412,0.187001412,0,0,0,0,43.598965,0,0,0,0,0,0,0,0.203094932,0.203094932,0.203094932,0,0,0,0,42.890244,0,0,0,0,0,0,0,0.269306855,0.269306855,0.269306855,0,0,0,0,42.890244,0,0,0,0,0,0,0,0,0,0.203094932,0.203094932,0.203094932,0,0,0,0,0,0,0,0,0,0,0,41.363751,0
2/26/2019 8:00,25,21,11.5144,44.6679,47.1728,0,0,0,0,0,0,0.251562651,0.185828601,0.185828601,0,0,0,0,45.044358,0,0,0,0,0,0,0,0.201467674,0.201467674,0.201467674,0,0,0,0,44.369188,0,0,0,0,0,0,0,0.269262886,0.269262886,0.269262886,0,0,0,0,44.369188,0,0,0,0,0,0,0,0,0,0.201467674,0.201467674,0.201467674,0,0,0,0,0,0,0,0,0,0,0,43.790674,0
2/26/2019 9:00,26,22,11.5144,44.7202,47.2104,0,0,0,0,0,0,0.251851362,0.186107013,0.186107013,0,0,0,0,49.4294,0,0,0,0,0,0,0,0.201881782,0.201881782,0.201881782,0,0,0,0,49.47815,0,0,0,0,0,0,0,0.269143887,0.269143887,0.269143887,0,0,0,0,49.47815,0,0,0,0,0,0,0,0,0,0.201881782,0.201881782,0.201881782,0,0,0,0,0,0,0,0,0,0,0,48.9833685,0
2/26/2019 10:00,28,23,8.44835,44.7038,47.216,0,0,0,0,0,0,0.251751145,0.186021564,0.186021564,0,0,0,0,51.27641,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,51.27179,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,51.27179,0,0,0,0,0,0,0,0,0,0.201769489,0.201769489,0.201769489,0,0,0,0,0,0,0,0,0,0,0,51.25739,0
2/26/2019 11:00,31,25,8.3827,44.6725,47.2,0,0,0,0,0,0,0.251561225,0.185843757,0.185843757,0,0,0,0,49.44659,0,0,0,0,0,0,0,0.201512075,0.201512075,0.201512075,0,0,0,0,49.44203,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.44203,0,0,0,0,0,0,0,0,0,0.201512075,0.201512075,0.201512075,0,0,0,0,0,0,0,0,0,0,0,49.42828,0
2/26/2019 12:00,33,26,8.3827,44.6793,47.1972,0,0,0,0,0,0,0.251581564,0.185859641,0.185859641,0,0,0,0,48.8446,0,0,0,0,0,0,0,0.201530779,0.201530779,0.201530779,0,0,0,0,48.84036,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,48.84036,0,0,0,0,0,0,0,0,0,0.201530779,0.201530779,0.201530779,0,0,0,0,0,0,0,0,0,0,0,48.82774,0
2/26/2019 13:00,32,25,8.3827,44.7038,47.2106,0,0,0,0,0,0,0.25171216,0.185982335,0.185982335,0,0,0,0,50.23679,0,0,0,0,0,0,0,0.201708996,0.201708996,0.201708996,0,0,0,0,50.23258,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,50.23258,0,0,0,0,0,0,0,0,0,0.201708996,0.201708996,0.201708996,0,0,0,0,0,0,0,0,0,0,0,50.21945,0
2/26/2019 14:00,34,26,8.3827,44.7125,47.2214,0,0,0,0,0,0,0.251758633,0.186029139,0.186029139,0,0,0,0,52.02081,0,0,0,0,0,0,0,0.20178122,0.20178122,0.20178122,0,0,0,0,52.01627,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,52.01627,0,0,0,0,0,0,0,0,0,0.20178122,0.20178122,0.20178122,0,0,0,0,0,0,0,0,0,0,0,52.00207,0
2/26/2019 15:00,35,27,8.31687,44.7144,47.2268,0,0,0,0,0,0,0.251757401,0.186030486,0.186030486,0,0,0,0,53.01222,0,0,0,0,0,0,0,0.201786565,0.201786565,0.201786565,0,0,0,0,53.00735,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,53.00735,0,0,0,0,0,0,0,0,0,0.201786565,0.201786565,0.201786565,0,0,0,0,0,0,0,0,0,0,0,52.99248,0
2/26/2019 16:00,35,27,8.31687,44.6839,47.2108,0,0,0,0,0,0,0.251596362,0.185878734,0.185878734,0,0,0,0,50.85624,0,0,0,0,0,0,0,0.201565553,0.201565553,0.201565553,0,0,0,0,50.85161,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,50.85161,0,0,0,0,0,0,0,0,0,0.201565553,0.201565553,0.201565553,0,0,0,0,0,0,0,0,0,0,0,50.83725,0
2/26/2019 17:00,34,27,8.31687,44.681,47.2026,0,0,0,0,0,0,0.251615378,0.185893428,0.185893428,0,0,0,0,50.01658,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,50.01226,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,50.01226,0,0,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,0,0,0,0,0,0,0,49.99896,0
2/26/2019 18:00,33,27,14.0687,44.6867,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,49.79824,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,49.79402,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.79402,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,49.78104,0
2/26/2019 19:00,32,27,15.2991,44.6821,47.1999,0,0,0,0,0,0,0.25161688,0.185893142,0.185893142,0,0,0,0,49.51082,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,49.5066,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.5066,0,0,0,0,0,0,0,0,0,0.20157988,0.20157988,0.20157988,0,0,0,0,0,0,0,0,0,0,0,49.4938,0
2/26/2019 20:00,32,27,16.4649,44.684,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,49.5096,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,49.50539,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.50539,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,49.49262,0
2/26/2019 21:00,32,27,17.5728,44.5774,47.1462,0,0,0,0,0,0,0.251087851,0.185394758,0.185394758,0,0,0,0,45.194408,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,44.422271,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,44.422271,0,0,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,0,0,0,0,0,0,0,42.838952,0
2/26/2019 22:00,32,28,19.6369,44.6005,47.1325,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,44.218611,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,43.545991,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.545991,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,41.841971,0
2/26/2019 23:00,32,28,19.6369,44.5911,47.1217,0,0,0,0,0,0,0.251205448,0.18549005,0.18549005,0,0,0,0,43.349325,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,42.673042,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,42.673042,0,0,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,0,0,0,0,0,0,0,41.031057,0
2/27/2019 0:00,32,27,16.4649,44.5849,47.1136,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,42.61295,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,41.908251,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.908251,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,40.285583,0
2/27/2019 1:00,31,27,20.6021,44.5822,47.1082,0,0,0,0,0,0,0.251154835,0.185437792,0.185437792,0,0,0,0,42.059592,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,41.360053,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,41.360053,0,0,0,0,0,0,0,0,0,0.200889047,0.200889047,0.200889047,0,0,0,0,0,0,0,0,0,0,0,39.733224,0
2/27/2019 2:00,31,27,18.5595,44.5961,47.1108,0,0,0,0,0,0,0.25128167,0.185553833,0.185553833,0,0,0,0,42.239328,0,0,0,0,0,0,0,0.20105358,0.20105358,0.20105358,0,0,0,0,41.539986,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.539986,0,0,0,0,0,0,0,0,0,0.20105358,0.20105358,0.20105358,0,0,0,0,0,0,0,0,0,0,0,39.914614,0
2/27/2019 3:00,31,29,24.824,44.5989,47.1135,0,0,0,0,0,0,0.251246272,0.185521909,0.185521909,0,0,0,0,42.59082,0,0,0,0,0,0,0,0.201008964,0.201008964,0.201008964,0,0,0,0,41.910977,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.910977,0,0,0,0,0,0,0,0,0,0.201008964,0.201008964,0.201008964,0,0,0,0,0,0,0,0,0,0,0,40.265601,0
2/27/2019 4:00,31,29,26.3381,44.5954,47.1135,0,0,0,0,0,0,0.251246272,0.185521909,0.185521909,0,0,0,0,42.589736,0,0,0,0,0,0,0,0.201008964,0.201008964,0.201008964,0,0,0,0,41.909831,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.909831,0,0,0,0,0,0,0,0,0,0.201008964,0.201008964,0.201008964,0,0,0,0,0,0,0,0,0,0,0,40.264669,0
2/27/2019 5:00,31,29,27.0594,44.5954,47.1135,0,0,0,0,0,0,0.251162515,0.18544389,0.18544389,0,0,0,0,42.21929,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,41.537965,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,41.537965,0,0,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,0,0,0,0,0,0,0,39.891208,0
2/27/2019 6:00,31,29,27.0594,44.5954,47.1135,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.918382,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,41.235809,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,41.235809,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,39.587832,0
2/27/2019 7:00,31,30,27.7589,44.6903,47.1619,0,0,0,0,0,0,0.251701708,0.185946574,0.185946574,0,0,0,0,44.926663,0,0,0,0,0,0,0,0.201621893,0.201621893,0.201621893,0,0,0,0,44.255005,0,0,0,0,0,0,0,0.269312322,0.269312322,0.269312322,0,0,0,0,44.255005,0,0,0,0,0,0,0,0,0,0.201621893,0.201621893,0.201621893,0,0,0,0,0,0,0,0,0,0,0,42.582989,0
2/27/2019 8:00,32,31,29.0975,44.6704,47.1755,0,0,0,0,0,0,0.251629949,0.185891736,0.185891736,0,0,0,0,47.01776,0,0,0,0,0,0,0,0.201559283,0.201559283,0.201559283,0,0,0,0,46.36242,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,46.36242,0,0,0,0,0,0,0,0,0,0.201559283,0.201559283,0.201559283,0,0,0,0,0,0,0,0,0,0,0,46.22426,0
2/27/2019 9:00,34,32,29.6665,44.6786,47.1863,0,0,0,0,0,0,0.251642252,0.185909416,0.185909416,0,0,0,0,48.5804,0,0,0,0,0,0,0,0.201593269,0.201593269,0.201593269,0,0,0,0,48.51618,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,48.51618,0,0,0,0,0,0,0,0,0,0.201593269,0.201593269,0.201593269,0,0,0,0,0,0,0,0,0,0,0,48.0310182,0
2/27/2019 10:00,35,33,30.8984,44.6751,47.1891,0,0,0,0,0,0,0.251614658,0.185886989,0.185886989,0,0,0,0,49.63645,0,0,0,0,0,0,0,0.201565433,0.201565433,0.201565433,0,0,0,0,49.63871,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,49.63871,0,0,0,0,0,0,0,0,0,0.201565433,0.201565433,0.201565433,0,0,0,0,0,0,0,0,0,0,0,49.62683,0
2/27/2019 11:00,35,33,30.8984,44.6778,47.1918,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,49.97196,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,49.96799,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,49.96799,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,49.956,0
2/27/2019 12:00,33,32,30.8984,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,49.90017,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,49.89619,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.89619,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,49.88402,0
2/27/2019 13:00,33,32,30.8984,44.6805,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.90159,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.89761,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.89761,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.88539,0
2/27/2019 14:00,33,32,30.8984,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,50.21182,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,50.20775,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.20775,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,50.19539,0
2/27/2019 15:00,33,32,30.8984,44.6832,47.1972,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,50.21343,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,50.20935,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,50.20935,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,50.19694,0
2/27/2019 16:00,33,32,30.2906,44.6813,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,50.40586,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,50.40179,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.40179,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,50.38944,0
2/27/2019 17:00,33,32,29.6665,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,50.40744,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,50.40336,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.40336,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,50.39086,0
2/27/2019 18:00,33,32,29.7389,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,50.40738,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,50.4032,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.4032,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,50.39081,0
2/27/2019 19:00,32,31,29.0975,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,50.16865,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,50.16455,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.16455,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,50.15204,0
2/27/2019 20:00,31,30,29.0975,44.6859,47.1999,0,0,0,0,0,0,0.251686913,0.185958739,0.185958739,0,0,0,0,50.97166,0,0,0,0,0,0,0,0.201674894,0.201674894,0.201674894,0,0,0,0,50.96743,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.96743,0,0,0,0,0,0,0,0,0,0.201674894,0.201674894,0.201674894,0,0,0,0,0,0,0,0,0,0,0,50.95456,0
2/27/2019 21:00,31,30,27.8306,44.5774,47.1462,0,0,0,0,0,0,0.251051185,0.185361691,0.185361691,0,0,0,0,45.80219,0,0,0,0,0,0,0,0.200807348,0.200807348,0.200807348,0,0,0,0,45.05743,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,45.05743,0,0,0,0,0,0,0,0,0,0.200807348,0.200807348,0.200807348,0,0,0,0,0,0,0,0,0,0,0,43.42393,0
2/27/2019 22:00,31,30,27.8306,44.6005,47.1325,0,0,0,0,0,0,0.251228035,0.185514549,0.185514549,0,0,0,0,44.51692,0,0,0,0,0,0,0,0.201011571,0.201011571,0.201011571,0,0,0,0,43.84438,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,43.84438,0,0,0,0,0,0,0,0,0,0.201011571,0.201011571,0.201011571,0,0,0,0,0,0,0,0,0,0,0,42.141262,0
2/27/2019 23:00,31,29,25.6646,44.5847,47.119,0,0,0,0,0,0,0.251194776,0.185479599,0.185479599,0,0,0,0,43.413546,0,0,0,0,0,0,0,0.200955696,0.200955696,0.200955696,0,0,0,0,42.738466,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,42.738466,0,0,0,0,0,0,0,0,0,0.200955696,0.200955696,0.200955696,0,0,0,0,0,0,0,0,0,0,0,41.082197,0
2/28/2019 0:00,31,29,25.6646,44.5818,47.1109,0,0,0,0,0,0,0.251186169,0.185468531,0.185468531,0,0,0,0,42.792866,0,0,0,0,0,0,0,0.200935536,0.200935536,0.200935536,0,0,0,0,42.113809,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.113809,0,0,0,0,0,0,0,0,0,0.200935536,0.200935536,0.200935536,0,0,0,0,0,0,0,0,0,0,0,40.468842,0
2/28/2019 1:00,31,29,25.6646,44.5791,47.1055,0,0,0,0,0,0,0.251143521,0.185426761,0.185426761,0,0,0,0,42.234218,0,0,0,0,0,0,0,0.200872454,0.200872454,0.200872454,0,0,0,0,41.55302,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,41.55302,0,0,0,0,0,0,0,0,0,0.200872454,0.200872454,0.200872454,0,0,0,0,0,0,0,0,0,0,0,39.906767,0
2/28/2019 2:00,30,27,23.2734,44.5934,47.1081,0,0,0,0,0,0,0.251190503,0.185468304,0.185468304,0,0,0,0,41.731003,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,41.035108,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,41.035108,0,0,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,0,0,0,0,0,0,0,39.404536,0
2/28/2019 3:00,29,26,22.4174,44.5962,47.1108,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.451992,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.772378,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.772378,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,39.0862214,0
2/28/2019 4:00,29,27,23.2734,44.5925,47.1109,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.549791,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.855371,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.855371,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,39.220847,0
2/28/2019 5:00,28,27,24.0985,44.5925,47.1109,0,0,0,0,0,0,0.251418537,0.185671519,0.185671519,0,0,0,0,41.467814,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,40.775947,0,0,0,0,0,0,0,0.269442472,0.269442472,0.269442472,0,0,0,0,40.775947,0,0,0,0,0,0,0,0,0,0.201209879,0.201209879,0.201209879,0,0,0,0,0,0,0,0,0,0,0,39.1412407,0
2/28/2019 6:00,28,26,23.2734,44.5925,47.1109,0,0,0,0,0,0,0.251739616,0.185960291,0.185960291,0,0,0,0,41.2660098,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,40.5847953,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.5847953,0,0,0,0,0,0,0,0,0,0.201612116,0.201612116,0.201612116,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
2/28/2019 7:00,28,26,20.6716,44.6839,47.1565,0,0,0,0,0,0,0.252562163,0.186721257,0.186721257,0,0,0,0,43.797205,0,0,0,0,0,0,0,0.202700829,0.202700829,0.202700829,0,0,0,0,43.124163,0,0,0,0,0,0,0,0.269322986,0.269322986,0.269322986,0,0,0,0,43.124163,0,0,0,0,0,0,0,0,0,0.202700829,0.202700829,0.202700829,0,0,0,0,0,0,0,0,0,0,0,41.510783,0
2/28/2019 8:00,29,26,19.7061,44.6701,47.1728,0,0,0,0,0,0,0.251617021,0.185878427,0.185878427,0,0,0,0,45.768989,0,0,0,0,0,0,0,0.201538369,0.201538369,0.201538369,0,0,0,0,45.092866,0,0,0,0,0,0,0,0.269257702,0.269257702,0.269257702,0,0,0,0,45.092866,0,0,0,0,0,0,0,0,0,0.201538369,0.201538369,0.201538369,0,0,0,0,0,0,0,0,0,0,0,44.629258,0
2/28/2019 9:00,31,27,18.6974,44.676,47.1836,0,0,0,0,0,0,0.251645315,0.185911356,0.185911356,0,0,0,0,47.23696,0,0,0,0,0,0,0,0.201594818,0.201594818,0.201594818,0,0,0,0,47.09356,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,47.09356,0,0,0,0,0,0,0,0,0,0.201594818,0.201594818,0.201594818,0,0,0,0,0,0,0,0,0,0,0,46.6226244,0
2/28/2019 10:00,34,29,17.6414,44.6771,47.189,0,0,0,0,0,0,0.251606944,0.18587925,0.18587925,0,0,0,0,48.29421,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,48.30579,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,48.30579,0,0,0,0,0,0,0,0,0,0.201553523,0.201553523,0.201553523,0,0,0,0,0,0,0,0,0,0,0,48.29401,0
2/28/2019 11:00,34,29,18.6974,44.6778,47.1918,0,0,0,0,0,0,0.251612663,0.185886053,0.185886053,0,0,0,0,48.81264,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,48.80874,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.80874,0,0,0,0,0,0,0,0,0,0.201565343,0.201565343,0.201565343,0,0,0,0,0,0,0,0,0,0,0,48.79661,0
2/28/2019 12:00,35,29,18.6285,44.6851,47.1971,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,49.4368,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,49.43262,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.43262,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,49.4202,0
2/28/2019 13:00,37,30,17.5728,44.6994,47.2079,0,0,0,0,0,0,0.251696126,0.18596705,0.18596705,0,0,0,0,50.97063,0,0,0,0,0,0,0,0.201686497,0.201686497,0.201686497,0,0,0,0,50.96641,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.96641,0,0,0,0,0,0,0,0,0,0.201686497,0.201686497,0.201686497,0,0,0,0,0,0,0,0,0,0,0,50.95355,0
2/28/2019 14:00,38,31,17.5728,44.7228,47.2267,0,0,0,0,0,0,0.251799299,0.186067466,0.186067466,0,0,0,0,53.68911,0,0,0,0,0,0,0,0.201837034,0.201837034,0.201837034,0,0,0,0,53.68456,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,53.68456,0,0,0,0,0,0,0,0,0,0.201837034,0.201837034,0.201837034,0,0,0,0,0,0,0,0,0,0,0,53.67047,0
2/28/2019 15:00,38,31,17.5728,44.711,47.2269,0,0,0,0,0,0,0.251756742,0.186030751,0.186030751,0,0,0,0,54.21434,0,0,0,0,0,0,0,0.201788147,0.201788147,0.201788147,0,0,0,0,54.20948,0,0,0,0,0,0,0,0.269083629,0.269083629,0.269083629,0,0,0,0,54.20948,0,0,0,0,0,0,0,0,0,0.201788147,0.201788147,0.201788147,0,0,0,0,0,0,0,0,0,0,0,54.19442,0
2/28/2019 16:00,40,32,17.5728,44.6976,47.2188,0,0,0,0,0,0,0.251639836,0.185920412,0.185920412,0,0,0,0,52.92286,0,0,0,0,0,0,0,0.201627221,0.201627221,0.201627221,0,0,0,0,52.91821,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,52.91821,0,0,0,0,0,0,0,0,0,0.201627221,0.201627221,0.201627221,0,0,0,0,0,0,0,0,0,0,0,52.90373,0
2/28/2019 17:00,39,31,15.2991,44.6893,47.2107,0,0,0,0,0,0,0.251640428,0.185918486,0.185918486,0,0,0,0,51.82881,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,51.82441,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,51.82441,0,0,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,0,0,0,0,0,0,0,51.81078,0
2/28/2019 18:00,36,30,17.5728,44.6902,47.208,0,0,0,0,0,0,0.251650308,0.185926537,0.185926537,0,0,0,0,51.28284,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,51.27845,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,51.27845,0,0,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,0,0,0,0,0,0,0,51.26503,0
2/28/2019 19:00,36,29,16.4649,44.6829,47.2026,0,0,0,0,0,0,0.251606593,0.185884682,0.185884682,0,0,0,0,50.15636,0,0,0,0,0,0,0,0.201569226,0.201569226,0.201569226,0,0,0,0,50.15202,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,50.15202,0,0,0,0,0,0,0,0,0,0.201569226,0.201569226,0.201569226,0,0,0,0,0,0,0,0,0,0,0,50.13888,0
2/28/2019 20:00,35,29,16.4649,44.6821,47.1999,0,0,0,0,0,0,0.251634467,0.185909786,0.185909786,0,0,0,0,50.15216,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,50.14798,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.14798,0,0,0,0,0,0,0,0,0,0.201604223,0.201604223,0.201604223,0,0,0,0,0,0,0,0,0,0,0,50.13507,0
2/28/2019 21:00,36,30,17.5728,44.5836,47.1489,0,0,0,0,0,0,0.25107541,0.185383538,0.185383538,0,0,0,0,45.79797,0,0,0,0,0,0,0,0.200837885,0.200837885,0.200837885,0,0,0,0,45.05326,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,45.05326,0,0,0,0,0,0,0,0,0,0.200837885,0.200837885,0.200837885,0,0,0,0,0,0,0,0,0,0,0,43.42018,0
2/28/2019 22:00,35,29,16.4649,44.6037,47.1352,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,44.389176,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,43.714853,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.714853,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,42.081546,0
2/28/2019 23:00,33,27,16.4649,44.5942,47.1244,0,0,0,0,0,0,0.251231197,0.185514098,0.185514098,0,0,0,0,43.318763,0,0,0,0,0,0,0,0.201006257,0.201006257,0.201006257,0,0,0,0,42.643762,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,42.643762,0,0,0,0,0,0,0,0,0,0.201006257,0.201006257,0.201006257,0,0,0,0,0,0,0,0,0,0,0,40.985748,0
3/1/2019 0:00,32,26,15.2991,44.5815,47.1136,0,0,0,0,0,0,0.251179802,0.185463616,0.185463616,0,0,0,0,42.468825,0,0,0,0,0,0,0,0.200929839,0.200929839,0.200929839,0,0,0,0,41.792983,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,41.792983,0,0,0,0,0,0,0,0,0,0.200929839,0.200929839,0.200929839,0,0,0,0,0,0,0,0,0,0,0,40.123122,0
3/1/2019 1:00,31,25,14.3377,44.5822,47.1082,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,41.912589,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,41.193834,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.193834,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,39.558742,0
3/1/2019 2:00,29,24,13.0333,44.5961,47.1108,0,0,0,0,0,0,0.25126397,0.18553787,0.18553787,0,0,0,0,41.833559,0,0,0,0,0,0,0,0.201031271,0.201031271,0.201031271,0,0,0,0,41.156835,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.156835,0,0,0,0,0,0,0,0,0,0.201031271,0.201031271,0.201031271,0,0,0,0,0,0,0,0,0,0,0,39.5332844,0
3/1/2019 3:00,28,23,11.6469,44.5989,47.1135,0,0,0,0,0,0,0.251162515,0.18544389,0.18544389,0,0,0,0,41.4020654,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,40.7254096,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,40.7254096,0,0,0,0,0,0,0,0,0,0.200896397,0.200896397,0.200896397,0,0,0,0,0,0,0,0,0,0,0,39.1404,0
3/1/2019 4:00,26,22,10.1669,44.5954,47.1135,0,0,0,0,0,0,0.251160847,0.185440732,0.185440732,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200889632,0.200889632,0.200889632,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
3/1/2019 5:00,26,22,8.57904,44.5954,47.1135,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/1/2019 6:00,25,21,8.57904,44.5954,47.1135,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/1/2019 7:00,25,21,8.57904,44.6857,47.1592,0,0,0,0,0,0,0.252580955,0.186740653,0.186740653,0,0,0,0,43.613963,0,0,0,0,0,0,0,0.202731306,0.202731306,0.202731306,0,0,0,0,42.906372,0,0,0,0,0,0,0,0.269306855,0.269306855,0.269306855,0,0,0,0,42.906372,0,0,0,0,0,0,0,0,0,0.202731306,0.202731306,0.202731306,0,0,0,0,0,0,0,0,0,0,0,41.382403,0
3/1/2019 8:00,25,21,8.57904,44.6726,47.1755,0,0,0,0,0,0,0.251581927,0.185846812,0.185846812,0,0,0,0,45.165776,0,0,0,0,0,0,0,0.201494273,0.201494273,0.201494273,0,0,0,0,44.490876,0,0,0,0,0,0,0,0.269257429,0.269257429,0.269257429,0,0,0,0,44.490876,0,0,0,0,0,0,0,0,0,0.201494273,0.201494273,0.201494273,0,0,0,0,0,0,0,0,0,0,0,44.013398,0
3/1/2019 9:00,27,22,10.1669,44.7226,47.2131,0,0,0,0,0,0,0.251857533,0.186113401,0.186113401,0,0,0,0,49.64725,0,0,0,0,0,0,0,0.201891856,0.201891856,0.201891856,0,0,0,0,49.69483,0,0,0,0,0,0,0,0.269138453,0.269138453,0.269138453,0,0,0,0,49.69483,0,0,0,0,0,0,0,0,0,0.201891856,0.201891856,0.201891856,0,0,0,0,0,0,0,0,0,0,0,49.1978817,0
3/1/2019 10:00,29,24,10.1669,44.702,47.216,0,0,0,0,0,0,0.251743244,0.186014437,0.186014437,0,0,0,0,51.38255,0,0,0,0,0,0,0,0.201759539,0.201759539,0.201759539,0,0,0,0,51.37782,0,0,0,0,0,0,0,0.269111028,0.269111028,0.269111028,0,0,0,0,51.37782,0,0,0,0,0,0,0,0,0,0.201759539,0.201759539,0.201759539,0,0,0,0,0,0,0,0,0,0,0,51.3634,0
3/1/2019 11:00,32,26,11.6469,44.658,47.1919,0,0,0,0,0,0,0.251468475,0.185756029,0.185756029,0,0,0,0,48.27523,0,0,0,0,0,0,0,0.201383808,0.201383808,0.201383808,0,0,0,0,48.27079,0,0,0,0,0,0,0,0.269180867,0.269180867,0.269180867,0,0,0,0,48.27079,0,0,0,0,0,0,0,0,0,0.201383808,0.201383808,0.201383808,0,0,0,0,0,0,0,0,0,0,0,48.25755,0
3/1/2019 12:00,34,27,11.6469,44.6851,47.1971,0,0,0,0,0,0,0.251645837,0.185918401,0.185918401,0,0,0,0,49.198,0,0,0,0,0,0,0,0.201613936,0.201613936,0.201613936,0,0,0,0,49.194,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.194,0,0,0,0,0,0,0,0,0,0.201613936,0.201613936,0.201613936,0,0,0,0,0,0,0,0,0,0,0,49.18188,0
3/1/2019 13:00,36,28,8.57904,44.7082,47.2133,0,0,0,0,0,0,0.251720549,0.185990683,0.185990683,0,0,0,0,50.99864,0,0,0,0,0,0,0,0.20172175,0.20172175,0.20172175,0,0,0,0,50.99442,0,0,0,0,0,0,0,0.269132749,0.269132749,0.269132749,0,0,0,0,50.99442,0,0,0,0,0,0,0,0,0,0.20172175,0.20172175,0.20172175,0,0,0,0,0,0,0,0,0,0,0,50.98116,0
3/1/2019 14:00,38,29,8.57904,44.7237,47.2295,0,0,0,0,0,0,0.251814291,0.186082629,0.186082629,0,0,0,0,53.77658,0,0,0,0,0,0,0,0.201860509,0.201860509,0.201860509,0,0,0,0,53.77201,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,53.77201,0,0,0,0,0,0,0,0,0,0.201860509,0.201860509,0.201860509,0,0,0,0,0,0,0,0,0,0,0,53.75737,0
