Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
3/1/2019 15:00,40,30,10.1012,44.718,47.2323,0,0,0,0,0,0,0.2517733,0.186047286,0.186047286,0,0,0,0,54.51561,0,0,0,0,0,0,0,0.20181348,0.20181348,0.20181348,0,0,0,0,54.51054,0,0,0,0,0,0,0,0.269073057,0.269073057,0.269073057,0,0,0,0,54.51054,0,0,0,0,0,0,0,0,0,0.20181348,0.20181348,0.20181348,0,0,0,0,0,0,0,0,0,0,0,54.49518,0
3/1/2019 16:00,40,31,11.5808,44.6941,47.2189,0,0,0,0,0,0,0.251640079,0.185921451,0.185921451,0,0,0,0,52.86534,0,0,0,0,0,0,0,0.201629828,0.201629828,0.201629828,0,0,0,0,52.86056,0,0,0,0,0,0,0,0.269110485,0.269110485,0.269110485,0,0,0,0,52.86056,0,0,0,0,0,0,0,0,0,0.201629828,0.201629828,0.201629828,0,0,0,0,0,0,0,0,0,0,0,52.84584,0
3/1/2019 17:00,40,31,11.5808,44.6893,47.2107,0,0,0,0,0,0,0.251631219,0.185910179,0.185910179,0,0,0,0,51.83005,0,0,0,0,0,0,0,0.201609461,0.201609461,0.201609461,0,0,0,0,51.82564,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,51.82564,0,0,0,0,0,0,0,0,0,0.201609461,0.201609461,0.201609461,0,0,0,0,0,0,0,0,0,0,0,51.81197,0
3/1/2019 18:00,40,31,11.5808,44.6993,47.2133,0,0,0,0,0,0,0.251683685,0.185958288,0.185958288,0,0,0,0,52.02098,0,0,0,0,0,0,0,0.201677734,0.201677734,0.201677734,0,0,0,0,52.01654,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,52.01654,0,0,0,0,0,0,0,0,0,0.201677734,0.201677734,0.201677734,0,0,0,0,0,0,0,0,0,0,0,52.00304,0
3/1/2019 19:00,39,30,12.9,44.6838,47.2053,0,0,0,0,0,0,0.251623507,0.185901581,0.185901581,0,0,0,0,50.98119,0,0,0,0,0,0,0,0.20159514,0.20159514,0.20159514,0,0,0,0,50.97676,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,50.97676,0,0,0,0,0,0,0,0,0,0.20159514,0.20159514,0.20159514,0,0,0,0,0,0,0,0,0,0,0,50.96322,0
3/1/2019 20:00,39,30,12.9,44.6848,47.2026,0,0,0,0,0,0,0.251633387,0.185909633,0.185909633,0,0,0,0,50.66159,0,0,0,0,0,0,0,0.201605167,0.201605167,0.201605167,0,0,0,0,50.6574,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,50.6574,0,0,0,0,0,0,0,0,0,0.201605167,0.201605167,0.201605167,0,0,0,0,0,0,0,0,0,0,0,50.64418,0
3/1/2019 21:00,38,30,14.2036,44.5811,47.1489,0,0,0,0,0,0,0.251088052,0.185395763,0.185395763,0,0,0,0,45.9244,0,0,0,0,0,0,0,0.200856142,0.200856142,0.200856142,0,0,0,0,45.17997,0,0,0,0,0,0,0,0.269294559,0.269294559,0.269294559,0,0,0,0,45.17997,0,0,0,0,0,0,0,0,0,0.200856142,0.200856142,0.200856142,0,0,0,0,0,0,0,0,0,0,0,43.69318,0
3/1/2019 22:00,37,30,15.4347,44.6037,47.1352,0,0,0,0,0,0,0.251262112,0.185546891,0.185546891,0,0,0,0,44.78242,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,44.10974,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.10974,0,0,0,0,0,0,0,0,0,0.201059051,0.201059051,0.201059051,0,0,0,0,0,0,0,0,0,0,0,42.390648,0
3/1/2019 23:00,36,29,15.4347,44.5942,47.1244,0,0,0,0,0,0,0.25124122,0.185523964,0.185523964,0,0,0,0,43.813628,0,0,0,0,0,0,0,0.201021216,0.201021216,0.201021216,0,0,0,0,43.139041,0,0,0,0,0,0,0,0.269360476,0.269360476,0.269360476,0,0,0,0,43.139041,0,0,0,0,0,0,0,0,0,0.201021216,0.201021216,0.201021216,0,0,0,0,0,0,0,0,0,0,0,41.52838,0
3/2/2019 0:00,35,29,15.4347,44.5881,47.1163,0,0,0,0,0,0,0.251189815,0.185473473,0.185473473,0,0,0,0,43.122024,0,0,0,0,0,0,0,0.200944788,0.200944788,0.200944788,0,0,0,0,42.446464,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,42.446464,0,0,0,0,0,0,0,0,0,0.200944788,0.200944788,0.200944788,0,0,0,0,0,0,0,0,0,0,0,40.764199,0
3/2/2019 1:00,35,29,15.4347,44.5853,47.1109,0,0,0,0,0,0,0.251193193,0.185474038,0.185474038,0,0,0,0,42.636998,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,41.95758,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,41.95758,0,0,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,0,0,0,0,0,0,0,40.312599,0
3/2/2019 2:00,34,29,17.6414,44.5989,47.1135,0,0,0,0,0,0,0.251298685,0.185570792,0.185570792,0,0,0,0,42.835785,0,0,0,0,0,0,0,0.201079567,0.201079567,0.201079567,0,0,0,0,42.156858,0,0,0,0,0,0,0,0.26939363,0.26939363,0.26939363,0,0,0,0,42.156858,0,0,0,0,0,0,0,0,0,0.201079567,0.201079567,0.201079567,0,0,0,0,0,0,0,0,0,0,0,40.512582,0
3/2/2019 3:00,34,29,18.6974,44.6017,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.871373,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.192387,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.192387,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.547175,0
3/2/2019 4:00,34,29,18.6974,44.5982,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.870227,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.191382,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.191382,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.546378,0
3/2/2019 5:00,33,28,19.7061,44.5982,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.702959,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.025004,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.025004,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.384593,0
3/2/2019 6:00,33,29,20.6716,44.5982,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.870226,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.19128,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.19128,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.546378,0
3/2/2019 7:00,34,30,23.3436,44.6876,47.1619,0,0,0,0,0,0,0.25167229,0.185923338,0.185923338,0,0,0,0,45.55039,0,0,0,0,0,0,0,0.201594104,0.201594104,0.201594104,0,0,0,0,44.87821,0,0,0,0,0,0,0,0.269290461,0.269290461,0.269290461,0,0,0,0,44.87821,0,0,0,0,0,0,0,0,0,0.201594104,0.201594104,0.201594104,0,0,0,0,0,0,0,0,0,0,0,43.68678,0
3/2/2019 8:00,35,31,24.9656,44.6608,47.1701,0,0,0,0,0,0,0.251602301,0.18586766,0.18586766,0,0,0,0,47.19717,0,0,0,0,0,0,0,0.20152688,0.20152688,0.20152688,0,0,0,0,46.53999,0,0,0,0,0,0,0,0.269241063,0.269241063,0.269241063,0,0,0,0,46.53999,0,0,0,0,0,0,0,0,0,0.20152688,0.20152688,0.20152688,0,0,0,0,0,0,0,0,0,0,0,46.47044,0
3/2/2019 9:00,37,33,25.7355,44.6734,47.1809,0,0,0,0,0,0,0.251596177,0.18586625,0.18586625,0,0,0,0,48.58748,0,0,0,0,0,0,0,0.201530723,0.201530723,0.201530723,0,0,0,0,48.28135,0,0,0,0,0,0,0,0.269213809,0.269213809,0.269213809,0,0,0,0,48.28135,0,0,0,0,0,0,0,0,0,0.201530723,0.201530723,0.201530723,0,0,0,0,0,0,0,0,0,0,0,47.7985365,0
3/2/2019 10:00,41,35,25.6646,44.6697,47.1837,0,0,0,0,0,0,0.251598826,0.185871106,0.185871106,0,0,0,0,49.87032,0,0,0,0,0,0,0,0.201540988,0.201540988,0.201540988,0,0,0,0,49.89215,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,49.89215,0,0,0,0,0,0,0,0,0,0.201540988,0.201540988,0.201540988,0,0,0,0,0,0,0,0,0,0,0,49.88087,0
3/2/2019 11:00,44,37,27.1309,44.6771,47.189,0,0,0,0,0,0,0.251604542,0.185877906,0.185877906,0,0,0,0,52.72259,0,0,0,0,0,0,0,0.201552806,0.201552806,0.201552806,0,0,0,0,52.71892,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,52.71892,0,0,0,0,0,0,0,0,0,0.201552806,0.201552806,0.201552806,0,0,0,0,0,0,0,0,0,0,0,52.7078,0
3/2/2019 12:00,49,39,25.6646,44.6778,47.1918,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,61.54,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,61.538,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,61.538,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,61.53044,0
3/2/2019 13:00,50,40,27.0594,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,70.1646,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,70.1646,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.1646,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,70.1608,0
3/2/2019 14:00,50,40,27.0594,44.6805,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,70.1602,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,70.1602,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.1602,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,70.157,0
3/2/2019 15:00,49,40,27.0594,44.6738,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,70.1602,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,70.1596,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.1596,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,70.157,0
3/2/2019 16:00,50,41,29.0975,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,88.1658,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,88.1738,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,88.1738,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,87.292062,0
3/2/2019 17:00,49,41,29.6665,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,88.2317,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,88.238,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,88.238,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,87.35562,0
3/2/2019 18:00,48,40,29.6665,44.6785,47.1945,0,0,0,0,0,0,0.251591852,0.185868101,0.185868101,0,0,0,0,70.1926,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,70.192,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,70.192,0,0,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,0,0,0,0,0,0,0,70.1876,0
3/2/2019 19:00,48,41,32.2937,44.6738,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,86.6494,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,86.6552,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,86.6552,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,85.788648,0
3/2/2019 20:00,48,41,32.2937,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,88.1658,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,88.1738,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,88.1738,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,87.292062,0
3/2/2019 21:00,47,41,33.5281,44.6006,47.1542,0,0,0,0,0,0,0.251208154,0.18550651,0.18550651,0,0,0,0,71.0306,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,67.6334,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,67.6334,0,0,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,0,0,0,0,0,0,0,63.016,0
3/2/2019 22:00,46,41,35.2845,44.6267,47.1486,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,65.529,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,63.5916,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,63.5916,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,59.36002,0
3/2/2019 23:00,46,42,37.4701,44.6265,47.1459,0,0,0,0,0,0,0.251375934,0.185653674,0.185653674,0,0,0,0,82.6143,0,0,0,0,0,0,0,0.201214102,0.201214102,0.201214102,0,0,0,0,79.6366,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,79.6366,0,0,0,0,0,0,0,0,0,0.201214102,0.201214102,0.201214102,0,0,0,0,0,0,0,0,0,0,0,72.267,0
3/3/2019 0:00,45,41,36.3981,44.6237,47.1432,0,0,0,0,0,0,0.251380577,0.185656996,0.185656996,0,0,0,0,62.92765,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,61.12541,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,61.12541,0,0,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,0,0,0,0,0,0,0,56.60802,0
3/3/2019 1:00,45,42,38.5038,44.6094,47.1352,0,0,0,0,0,0,0.251304079,0.185584742,0.185584742,0,0,0,0,77.0997,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,74.425,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,74.425,0,0,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,0,0,0,0,0,0,0,67.895,0
3/3/2019 2:00,44,42,39.9883,44.6123,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,74.751,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,72.2171,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,72.2171,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,66.0414,0
3/3/2019 3:00,43,42,40.9376,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,73.6117,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,71.1356,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,71.1356,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,65.1158,0
3/3/2019 4:00,44,42,39.9883,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,72.465,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,70.0516,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,70.0516,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,64.1902,0
3/3/2019 5:00,43,42,40.9376,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,71.341,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,68.988,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,68.988,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,63.2813,0
3/3/2019 6:00,42,40,37.9916,44.6096,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,51.12238,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,49.97674,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,49.97674,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,47.215,0
3/3/2019 7:00,41,40,39.0071,44.6954,47.1726,0,0,0,0,0,0,0.251756956,0.186007911,0.186007911,0,0,0,0,58.83545,0,0,0,0,0,0,0,0.201723778,0.201723778,0.201723778,0,0,0,0,57.36117,0,0,0,0,0,0,0,0.269236156,0.269236156,0.269236156,0,0,0,0,57.36117,0,0,0,0,0,0,0,0,0,0.201723778,0.201723778,0.201723778,0,0,0,0,0,0,0,0,0,0,0,56.7875583,0
3/3/2019 8:00,43,41,39.0071,44.676,47.1836,0,0,0,0,0,0,0.251603885,0.185873984,0.185873984,0,0,0,0,77.3412,0,0,0,0,0,0,0,0.201542628,0.201542628,0.201542628,0,0,0,0,77.5618,0,0,0,0,0,0,0,0.269208634,0.269208634,0.269208634,0,0,0,0,77.5618,0,0,0,0,0,0,0,0,0,0.201542628,0.201542628,0.201542628,0,0,0,0,0,0,0,0,0,0,0,76.786182,0
3/3/2019 9:00,43,40,36.3981,44.6724,47.1864,0,0,0,0,0,0,0.251588964,0.185862209,0.185862209,0,0,0,0,65.9749,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,66.1957,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,66.1957,0,0,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,0,0,0,0,0,0,0,66.192,0
3/3/2019 10:00,44,41,37.4701,44.6704,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,82.0732,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,82.0768,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,82.0768,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,81.256032,0
3/3/2019 11:00,44,41,37.4701,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,83.5482,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,83.5528,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,83.5528,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,82.717272,0
3/3/2019 12:00,46,40,32.2937,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,68.1668,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,68.1659,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,68.1659,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,68.1622,0
3/3/2019 13:00,48,41,32.2937,44.6778,47.1918,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,85.053,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,85.0596,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,85.0596,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,84.209004,0
3/3/2019 14:00,49,40,28.9527,44.6805,47.1945,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,71.1232,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,71.1238,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,71.1238,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,71.1232,0
3/3/2019 15:00,49,40,28.9527,44.6923,47.2025,0,0,0,0,0,0,0.251662095,0.185934709,0.185934709,0,0,0,0,74.2832,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,74.2856,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,74.2856,0,0,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,0,0,0,0,0,0,0,73.542744,0
3/3/2019 16:00,49,40,28.2934,44.6912,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,76.5508,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,76.5521,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,76.5521,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,75.786579,0
3/3/2019 17:00,49,40,28.2934,44.6802,47.1999,0,0,0,0,0,0,0.251598467,0.185876532,0.185876532,0,0,0,0,73.407,0,0,0,0,0,0,0,0.201556685,0.201556685,0.201556685,0,0,0,0,73.4052,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,73.4052,0,0,0,0,0,0,0,0,0,0.201556685,0.201556685,0.201556685,0,0,0,0,0,0,0,0,0,0,0,73.3992,0
3/3/2019 18:00,47,39,28.2934,44.6746,47.1945,0,0,0,0,0,0,0.251608755,0.185884991,0.185884991,0,0,0,0,63.08618,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,63.08413,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,63.08413,0,0,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,0,0,0,0,0,0,0,63.07561,0
3/3/2019 19:00,47,40,32.2127,44.6785,47.1945,0,0,0,0,0,0,0.251600631,0.185876842,0.185876842,0,0,0,0,71.2172,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,71.2172,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,71.2172,0,0,0,0,0,0,0,0,0,0.2015548,0.2015548,0.2015548,0,0,0,0,0,0,0,0,0,0,0,71.2137,0
3/3/2019 20:00,46,40,32.2937,44.6785,47.1945,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,72.196,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,72.1976,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,72.1976,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,72.1968,0
3/3/2019 21:00,44,37,26.9877,44.6064,47.1569,0,0,0,0,0,0,0.251219504,0.18551757,0.18551757,0,0,0,0,48.80004,0,0,0,0,0,0,0,0.201030989,0.201030989,0.201030989,0,0,0,0,48.03981,0,0,0,0,0,0,0,0.269272985,0.269272985,0.269272985,0,0,0,0,48.03981,0,0,0,0,0,0,0,0,0,0.201030989,0.201030989,0.201030989,0,0,0,0,0,0,0,0,0,0,0,47.11578,0
3/3/2019 22:00,42,35,23.1324,44.6241,47.1486,0,0,0,0,0,0,0.251389928,0.185668728,0.185668728,0,0,0,0,47.43906,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,46.62619,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,46.62619,0,0,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,0,0,0,0,0,0,0,45.39656,0
3/3/2019 23:00,40,33,21.3878,44.6319,47.1486,0,0,0,0,0,0,0.251406787,0.18568311,0.18568311,0,0,0,0,46.52281,0,0,0,0,0,0,0,0.201257503,0.201257503,0.201257503,0,0,0,0,45.84872,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,45.84872,0,0,0,0,0,0,0,0,0,0.201257503,0.201257503,0.201257503,0,0,0,0,0,0,0,0,0,0,0,44.47076,0
3/4/2019 0:00,40,33,21.3878,44.6265,47.1459,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,46.38159,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,45.70787,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,45.70787,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,44.19853,0
3/4/2019 1:00,38,32,22.3472,44.6066,47.1352,0,0,0,0,0,0,0.251300342,0.185582196,0.185582196,0,0,0,0,45.43964,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,44.67716,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.67716,0,0,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,0,0,0,0,0,0,0,43.07882,0
3/4/2019 2:00,34,28,17.5041,44.6122,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,44.278467,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,43.605551,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,43.605551,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,41.924167,0
3/4/2019 3:00,32,27,16.3965,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,43.954156,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,43.279876,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.279876,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,41.639365,0
3/4/2019 4:00,29,24,11.3141,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,43.370962,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,42.696614,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,42.696614,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,41.062037,0
3/4/2019 5:00,26,21,8.31687,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,42.933603,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,42.223782,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,42.223782,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,40.615619,0
3/4/2019 6:00,25,20,4.74605,44.6096,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,42.697574,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,42.026397,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,42.026397,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,40.368163,0
3/4/2019 7:00,25,20,2.70902,44.6954,47.1726,0,0,0,0,0,0,0.251756956,0.186007911,0.186007911,0,0,0,0,45.41696,0,0,0,0,0,0,0,0.201723778,0.201723778,0.201723778,0,0,0,0,44.742969,0,0,0,0,0,0,0,0.269236156,0.269236156,0.269236156,0,0,0,0,44.742969,0,0,0,0,0,0,0,0,0,0.201723778,0.201723778,0.201723778,0,0,0,0,0,0,0,0,0,0,0,44.29553931,0
3/4/2019 8:00,24,19,-2.00861,44.6713,47.1809,0,0,0,0,0,0,0.251673854,0.185940389,0.185940389,0,0,0,0,47.083048,0,0,0,0,0,0,0,0.201640001,0.201640001,0.201640001,0,0,0,0,47.131346,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,47.131346,0,0,0,0,0,0,0,0,0,0.201640001,0.201640001,0.201640001,0,0,0,0,0,0,0,0,0,0,0,47.124639,0
3/4/2019 9:00,25,20,4.81081,44.719,47.2132,0,0,0,0,0,0,0.252095922,0.186348021,0.186348021,0,0,0,0,56.1392,0,0,0,0,0,0,0,0.202246763,0.202246763,0.202246763,0,0,0,0,56.13417,0,0,0,0,0,0,0,0.269009167,0.269009167,0.269009167,0,0,0,0,56.13417,0,0,0,0,0,0,0,0,0,0.202246763,0.202246763,0.202246763,0,0,0,0,0,0,0,0,0,0,0,56.11822,0
3/4/2019 10:00,25,20,4.81081,44.7605,47.2536,0,0,0,0,0,0,0.25258679,0.186835552,0.186835552,0,0,0,0,71.86156,0,0,0,0,0,0,0,0.202989001,0.202989001,0.202989001,0,0,0,0,71.853,0,0,0,0,0,0,0,0.268714662,0.268714662,0.268714662,0,0,0,0,71.853,0,0,0,0,0,0,0,0,0,0.202989001,0.202989001,0.202989001,0,0,0,0,0,0,0,0,0,0,0,71.82607,0
3/4/2019 11:00,27,21,2.77316,44.7626,47.27,0,0,0,0,0,0,0.251884842,0.186179941,0.186179941,0,0,0,0,62.20948,0,0,0,0,0,0,0,0.202043679,0.202043679,0.202043679,0,0,0,0,62.200631,0,0,0,0,0,0,0,0.268861113,0.268861113,0.268861113,0,0,0,0,62.200631,0,0,0,0,0,0,0,0,0,0.202043679,0.202043679,0.202043679,0,0,0,0,0,0,0,0,0,0,0,62.174212,0
3/4/2019 12:00,28,22,2.77316,44.7286,47.254,0,0,0,0,0,0,0.251996531,0.186276489,0.186276489,0,0,0,0,60.652367,0,0,0,0,0,0,0,0.20217245,0.20217245,0.20217245,0,0,0,0,60.644982,0,0,0,0,0,0,0,0.268889098,0.268889098,0.268889098,0,0,0,0,60.644982,0,0,0,0,0,0,0,0,0,0.20217245,0.20217245,0.20217245,0,0,0,0,0,0,0,0,0,0,0,60.622331,0
3/4/2019 13:00,30,23,4.81081,44.6654,47.211,0,0,0,0,0,0,0.251669791,0.185963063,0.185963063,0,0,0,0,56.32005,0,0,0,0,0,0,0,0.201708809,0.201708809,0.201708809,0,0,0,0,56.31379,0,0,0,0,0,0,0,0.269012412,0.269012412,0.269012412,0,0,0,0,56.31379,0,0,0,0,0,0,0,0,0,0.201708809,0.201708809,0.201708809,0,0,0,0,0,0,0,0,0,0,0,56.29492,0
3/4/2019 14:00,32,25,4.81081,44.7124,47.2214,0,0,0,0,0,0,0.251579807,0.185868758,0.185868758,0,0,0,0,52.13047,0,0,0,0,0,0,0,0.201558621,0.201558621,0.201558621,0,0,0,0,52.12542,0,0,0,0,0,0,0,0.26909936,0.26909936,0.26909936,0,0,0,0,52.12542,0,0,0,0,0,0,0,0,0,0.201558621,0.201558621,0.201558621,0,0,0,0,0,0,0,0,0,0,0,52.11003,0
3/4/2019 15:00,34,26,2.77316,44.7144,47.2268,0,0,0,0,0,0,0.251747933,0.186021985,0.186021985,0,0,0,0,52.86248,0,0,0,0,0,0,0,0.201774754,0.201774754,0.201774754,0,0,0,0,52.85777,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,52.85777,0,0,0,0,0,0,0,0,0,0.201774754,0.201774754,0.201774754,0,0,0,0,0,0,0,0,0,0,0,52.84326,0
3/4/2019 16:00,34,26,2.77316,44.6931,47.2161,0,0,0,0,0,0,0.251648388,0.185928127,0.185928127,0,0,0,0,51.52304,0,0,0,0,0,0,0,0.201637993,0.201637993,0.201637993,0,0,0,0,51.51825,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,51.51825,0,0,0,0,0,0,0,0,0,0.201637993,0.201637993,0.201637993,0,0,0,0,0,0,0,0,0,0,0,51.50361,0
3/4/2019 17:00,34,26,2.77316,44.6866,47.208,0,0,0,0,0,0,0.251640428,0.185918486,0.185918486,0,0,0,0,50.68525,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,50.68082,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,50.68082,0,0,0,0,0,0,0,0,0,0.201621061,0.201621061,0.201621061,0,0,0,0,0,0,0,0,0,0,0,50.66699,0
3/4/2019 18:00,33,25,2.8371,44.6875,47.2053,0,0,0,0,0,0,0.251632715,0.185909888,0.185909888,0,0,0,0,49.94224,0,0,0,0,0,0,0,0.20160674,0.20160674,0.20160674,0,0,0,0,49.9378,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,49.9378,0,0,0,0,0,0,0,0,0,0.20160674,0.20160674,0.20160674,0,0,0,0,0,0,0,0,0,0,0,49.92438,0
3/4/2019 19:00,32,25,4.87538,44.6801,47.1999,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,49.43836,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,49.43402,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.43402,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,49.42088,0
3/4/2019 20:00,31,24,4.87538,44.7151,47.2187,0,0,0,0,0,0,0.251784314,0.186052308,0.186052308,0,0,0,0,51.67922,0,0,0,0,0,0,0,0.201813564,0.201813564,0.201813564,0,0,0,0,51.67484,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,51.67484,0,0,0,0,0,0,0,0,0,0.201813564,0.201813564,0.201813564,0,0,0,0,0,0,0,0,0,0,0,51.661,0
3/4/2019 21:00,30,23,4.93975,44.5657,47.149,0,0,0,0,0,0,0.251016641,0.185332226,0.185332226,0,0,0,0,44.809237,0,0,0,0,0,0,0,0.200768559,0.200768559,0.200768559,0,0,0,0,44.070369,0,0,0,0,0,0,0,0.269288822,0.269288822,0.269288822,0,0,0,0,44.070369,0,0,0,0,0,0,0,0,0,0.200768559,0.200768559,0.200768559,0,0,0,0,0,0,0,0,0,0,0,42.770346,0
3/4/2019 22:00,29,23,4.93975,44.6036,47.1352,0,0,0,0,0,0,0.251248344,0.185534474,0.185534474,0,0,0,0,43.597669,0,0,0,0,0,0,0,0.201041699,0.201041699,0.201041699,0,0,0,0,42.924367,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,42.924367,0,0,0,0,0,0,0,0,0,0.201041699,0.201041699,0.201041699,0,0,0,0,0,0,0,0,0,0,0,41.263221,0
3/4/2019 23:00,29,23,4.93975,44.5879,47.1217,0,0,0,0,0,0,0.251215468,0.185499913,0.185499913,0,0,0,0,42.775564,0,0,0,0,0,0,0,0.200986431,0.200986431,0.200986431,0,0,0,0,42.101797,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,42.101797,0,0,0,0,0,0,0,0,0,0.200986431,0.200986431,0.200986431,0,0,0,0,0,0,0,0,0,0,0,40.485155,0
3/5/2019 0:00,29,23,4.93975,44.5849,47.1136,0,0,0,0,0,0,0.251206196,0.185488246,0.185488246,0,0,0,0,42.214426,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,41.540238,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,41.540238,0,0,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,0,0,0,0,0,0,0,39.872187,0
3/5/2019 1:00,29,23,6.80088,44.5822,47.1082,0,0,0,0,0,0,0.251164841,0.185447643,0.185447643,0,0,0,0,41.681357,0,0,0,0,0,0,0,0.200903991,0.200903991,0.200903991,0,0,0,0,41.00583,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.00583,0,0,0,0,0,0,0,0,0,0.200903991,0.200903991,0.200903991,0,0,0,0,0,0,0,0,0,0,0,39.3335248,0
3/5/2019 2:00,27,22,6.80088,44.5961,47.1108,0,0,0,0,0,0,0.251289723,0.185561922,0.185561922,0,0,0,0,41.7796536,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,41.1060031,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,41.1060031,0,0,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,0,0,0,0,0,0,0,39.4732,0
3/5/2019 3:00,26,21,6.86562,44.5989,47.1135,0,0,0,0,0,0,0.251173175,0.185454332,0.185454332,0,0,0,0,41.3496,0,0,0,0,0,0,0,0.200912166,0.200912166,0.200912166,0,0,0,0,40.7206,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,40.7206,0,0,0,0,0,0,0,0,0,0.200912166,0.200912166,0.200912166,0,0,0,0,0,0,0,0,0,0,0,39.223,0
3/5/2019 4:00,25,20,6.86562,44.5954,47.1135,0,0,0,0,0,0,0.251171505,0.185451171,0.185451171,0,0,0,0,41.185,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,40.5558,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5558,0,0,0,0,0,0,0,0,0,0.200905399,0.200905399,0.200905399,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
3/5/2019 5:00,25,21,8.57904,44.5954,47.1135,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,41.1032,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,40.4742,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,40.4742,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,38.9766,0
3/5/2019 6:00,26,22,10.1669,44.5954,47.1135,0,0,0,0,0,0,0.251103701,0.185388369,0.185388369,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200815259,0.200815259,0.200815259,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/5/2019 7:00,26,22,11.6469,44.6903,47.1619,0,0,0,0,0,0,0.252004188,0.186220268,0.186220268,0,0,0,0,43.76777,0,0,0,0,0,0,0,0.202005191,0.202005191,0.202005191,0,0,0,0,43.097961,0,0,0,0,0,0,0,0.269306855,0.269306855,0.269306855,0,0,0,0,43.097961,0,0,0,0,0,0,0,0,0,0.202005191,0.202005191,0.202005191,0,0,0,0,0,0,0,0,0,0,0,41.5692,0
3/5/2019 8:00,27,23,11.7129,44.6704,47.1755,0,0,0,0,0,0,0.251618771,0.185881652,0.185881652,0,0,0,0,45.577947,0,0,0,0,0,0,0,0.201545201,0.201545201,0.201545201,0,0,0,0,44.90001,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,44.90001,0,0,0,0,0,0,0,0,0,0.201545201,0.201545201,0.201545201,0,0,0,0,0,0,0,0,0,0,0,44.720278,0
3/5/2019 9:00,27,22,8.6441,44.7226,47.2131,0,0,0,0,0,0,0.251854481,0.186111468,0.186111468,0,0,0,0,49.96265,0,0,0,0,0,0,0,0.201890314,0.201890314,0.201890314,0,0,0,0,50.01026,0,0,0,0,0,0,0,0.26913302,0.26913302,0.26913302,0,0,0,0,50.01026,0,0,0,0,0,0,0,0,0,0.201890314,0.201890314,0.201890314,0,0,0,0,0,0,0,0,0,0,0,49.5101574,0
3/5/2019 10:00,28,23,11.7129,44.702,47.216,0,0,0,0,0,0,0.251734435,0.186006531,0.186006531,0,0,0,0,51.2784,0,0,0,0,0,0,0,0.201748559,0.201748559,0.201748559,0,0,0,0,51.27375,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,51.27375,0,0,0,0,0,0,0,0,0,0.201748559,0.201748559,0.201748559,0,0,0,0,0,0,0,0,0,0,0,51.2592,0
3/5/2019 11:00,29,24,14.4044,44.7046,47.2188,0,0,0,0,0,0,0.251716249,0.185990944,0.185990944,0,0,0,0,51.68892,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,51.68421,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,51.68421,0,0,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,0,0,0,0,0,0,0,51.66965,0
3/5/2019 12:00,32,27,15.6366,44.6609,47.1946,0,0,0,0,0,0,0.251496526,0.185782974,0.185782974,0,0,0,0,49.00148,0,0,0,0,0,0,0,0.201423764,0.201423764,0.201423764,0,0,0,0,48.99697,0,0,0,0,0,0,0,0.269169986,0.269169986,0.269169986,0,0,0,0,48.99697,0,0,0,0,0,0,0,0,0,0.201423764,0.201423764,0.201423764,0,0,0,0,0,0,0,0,0,0,0,48.98352,0
3/5/2019 13:00,33,28,16.7367,44.6967,47.2052,0,0,0,0,0,0,0.251695468,0.185966457,0.185966457,0,0,0,0,50.47424,0,0,0,0,0,0,0,0.201685669,0.201685669,0.201685669,0,0,0,0,50.47016,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,50.47016,0,0,0,0,0,0,0,0,0,0.201685669,0.201685669,0.201685669,0,0,0,0,0,0,0,0,0,0,0,50.45753,0
3/5/2019 14:00,35,29,16.7367,44.6802,47.1999,0,0,0,0,0,0,0.251598467,0.185876532,0.185876532,0,0,0,0,49.94824,0,0,0,0,0,0,0,0.201556685,0.201556685,0.201556685,0,0,0,0,49.94397,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.94397,0,0,0,0,0,0,0,0,0,0.201556685,0.201556685,0.201556685,0,0,0,0,0,0,0,0,0,0,0,49.93084,0
3/5/2019 15:00,35,29,17.8459,44.684,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,49.94317,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,49.93898,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.93898,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,49.92626,0
3/5/2019 16:00,34,29,19.9123,44.6793,47.1972,0,0,0,0,0,0,0.251608755,0.185884991,0.185884991,0,0,0,0,49.63181,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,49.62758,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.62758,0,0,0,0,0,0,0,0,0,0.201567339,0.201567339,0.201567339,0,0,0,0,0,0,0,0,0,0,0,49.61499,0
3/5/2019 17:00,34,29,18.9028,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,49.63037,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,49.62617,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,49.62617,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,49.61363,0
3/5/2019 18:00,34,29,20.8786,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,49.94221,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,49.93802,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,49.93802,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,49.92541,0
3/5/2019 19:00,34,30,21.8054,44.6793,47.1972,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,50.14003,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,50.13582,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.13582,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,50.12318,0
3/5/2019 20:00,35,31,24.3789,44.6859,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,50.48896,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,50.48477,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,50.48477,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,50.47205,0
3/5/2019 21:00,34,30,24.3789,44.5774,47.1462,0,0,0,0,0,0,0.251087851,0.185394758,0.185394758,0,0,0,0,45.79618,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,45.0516,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,45.0516,0,0,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,0,0,0,0,0,0,0,43.4186,0
3/5/2019 22:00,33,30,24.3789,44.6005,47.1325,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,44.64275,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,43.97019,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.97019,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,42.26535,0
3/5/2019 23:00,33,30,25.1762,44.5911,47.1217,0,0,0,0,0,0,0.251205448,0.18549005,0.18549005,0,0,0,0,43.792956,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,43.119231,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,43.119231,0,0,0,0,0,0,0,0,0,0.200971476,0.200971476,0.200971476,0,0,0,0,0,0,0,0,0,0,0,41.449648,0
3/6/2019 0:00,33,31,28.1151,44.5849,47.1136,0,0,0,0,0,0,0.251196182,0.185478388,0.185478388,0,0,0,0,43.409396,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,42.733202,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.733202,0,0,0,0,0,0,0,0,0,0.200950485,0.200950485,0.200950485,0,0,0,0,0,0,0,0,0,0,0,41.092531,0
3/6/2019 1:00,32,30,28.1151,44.5822,47.1082,0,0,0,0,0,0,0.251182528,0.185463593,0.185463593,0,0,0,0,42.755935,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,42.038469,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,42.038469,0,0,0,0,0,0,0,0,0,0.200926286,0.200926286,0.200926286,0,0,0,0,0,0,0,0,0,0,0,40.419003,0
3/6/2019 2:00,32,31,30.0979,44.5961,47.1108,0,0,0,0,0,0,0.251289723,0.185561922,0.185561922,0,0,0,0,43.164651,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,42.487546,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.487546,0,0,0,0,0,0,0,0,0,0.201066058,0.201066058,0.201066058,0,0,0,0,0,0,0,0,0,0,0,40.820033,0
3/6/2019 3:00,32,32,30.723,44.5989,47.1135,0,0,0,0,0,0,0.251173175,0.185454332,0.185454332,0,0,0,0,43.060729,0,0,0,0,0,0,0,0.200912166,0.200912166,0.200912166,0,0,0,0,42.381013,0,0,0,0,0,0,0,0.269415297,0.269415297,0.269415297,0,0,0,0,42.381013,0,0,0,0,0,0,0,0,0,0.200912166,0.200912166,0.200912166,0,0,0,0,0,0,0,0,0,0,0,40.733849,0
3/6/2019 4:00,32,32,30.723,44.5954,47.1135,0,0,0,0,0,0,0.251199854,0.185477565,0.185477565,0,0,0,0,42.876892,0,0,0,0,0,0,0,0.200943465,0.200943465,0.200943465,0,0,0,0,42.196635,0,0,0,0,0,0,0,0.269420785,0.269420785,0.269420785,0,0,0,0,42.196635,0,0,0,0,0,0,0,0,0,0.200943465,0.200943465,0.200943465,0,0,0,0,0,0,0,0,0,0,0,40.549771,0
3/6/2019 5:00,32,32,30.723,44.5954,47.1135,0,0,0,0,0,0,0.251190503,0.185468304,0.185468304,0,0,0,0,42.733645,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,42.052723,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,42.052723,0,0,0,0,0,0,0,0,0,0.200929346,0.200929346,0.200929346,0,0,0,0,0,0,0,0,0,0,0,40.404768,0
3/6/2019 6:00,32,32,30.723,44.5954,47.1135,0,0,0,0,0,0,0.251181153,0.185459044,0.185459044,0,0,0,0,42.588755,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,41.907191,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,41.907191,0,0,0,0,0,0,0,0,0,0.200915228,0.200915228,0.200915228,0,0,0,0,0,0,0,0,0,0,0,40.258384,0
3/6/2019 7:00,32,32,30.723,44.6903,47.1619,0,0,0,0,0,0,0.251701708,0.185946574,0.185946574,0,0,0,0,45.37663,0,0,0,0,0,0,0,0.201621893,0.201621893,0.201621893,0,0,0,0,44.70133,0,0,0,0,0,0,0,0.269312322,0.269312322,0.269312322,0,0,0,0,44.70133,0,0,0,0,0,0,0,0,0,0.201621893,0.201621893,0.201621893,0,0,0,0,0,0,0,0,0,0,0,43.05185,0
3/6/2019 8:00,32,31,30.0979,44.6704,47.1755,0,0,0,0,0,0,0.251629949,0.185891736,0.185891736,0,0,0,0,47.01776,0,0,0,0,0,0,0,0.201559283,0.201559283,0.201559283,0,0,0,0,46.36242,0,0,0,0,0,0,0,0.26924679,0.26924679,0.26924679,0,0,0,0,46.36242,0,0,0,0,0,0,0,0,0,0.201559283,0.201559283,0.201559283,0,0,0,0,0,0,0,0,0,0,0,46.22426,0
3/6/2019 9:00,31,30,28.795,44.6786,47.1863,0,0,0,0,0,0,0.251710525,0.185974251,0.185974251,0,0,0,0,49.01534,0,0,0,0,0,0,0,0.201688385,0.201688385,0.201688385,0,0,0,0,49.08754,0,0,0,0,0,0,0,0.269181683,0.269181683,0.269181683,0,0,0,0,49.08754,0,0,0,0,0,0,0,0,0,0.201688385,0.201688385,0.201688385,0,0,0,0,0,0,0,0,0,0,0,48.5966646,0
3/6/2019 10:00,31,30,28.795,44.6751,47.1891,0,0,0,0,0,0,0.251646495,0.185918995,0.185918995,0,0,0,0,49.94897,0,0,0,0,0,0,0,0.201614764,0.201614764,0.201614764,0,0,0,0,49.94476,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.94476,0,0,0,0,0,0,0,0,0,0.201614764,0.201614764,0.201614764,0,0,0,0,0,0,0,0,0,0,0,49.93208,0
3/6/2019 11:00,30,29,28.1857,44.7221,47.2186,0,0,0,0,0,0,0.251800779,0.186067162,0.186067162,0,0,0,0,52.62216,0,0,0,0,0,0,0,0.2018343,0.2018343,0.2018343,0,0,0,0,52.61783,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,52.61783,0,0,0,0,0,0,0,0,0,0.2018343,0.2018343,0.2018343,0,0,0,0,0,0,0,0,0,0,0,52.60407,0
3/6/2019 12:00,28,27,26.0168,44.7289,47.2349,0,0,0,0,0,0,0.251942197,0.186206948,0.186206948,0,0,0,0,56.37159,0,0,0,0,0,0,0,0.202046579,0.202046579,0.202046579,0,0,0,0,56.36638,0,0,0,0,0,0,0,0.269024855,0.269024855,0.269024855,0,0,0,0,56.36638,0,0,0,0,0,0,0,0,0,0.202046579,0.202046579,0.202046579,0,0,0,0,0,0,0,0,0,0,0,56.35007,0
3/6/2019 13:00,27,26,23.6222,44.7485,47.2538,0,0,0,0,0,0,0.252038368,0.186305154,0.186305154,0,0,0,0,58.06133,0,0,0,0,0,0,0,0.202199686,0.202199686,0.202199686,0,0,0,0,58.05499,0,0,0,0,0,0,0,0.268949202,0.268949202,0.268949202,0,0,0,0,58.05499,0,0,0,0,0,0,0,0,0,0.202199686,0.202199686,0.202199686,0,0,0,0,0,0,0,0,0,0,0,58.03541,0
3/6/2019 14:00,27,26,22.765,44.7208,47.2432,0,0,0,0,0,0,0.251787366,0.186070688,0.186070688,0,0,0,0,57.33275,0,0,0,0,0,0,0,0.201861234,0.201861234,0.201861234,0,0,0,0,57.32662,0,0,0,0,0,0,0,0.269002137,0.269002137,0.269002137,0,0,0,0,57.32662,0,0,0,0,0,0,0,0,0,0.201861234,0.201861234,0.201861234,0,0,0,0,0,0,0,0,0,0,0,57.30808,0
3/6/2019 15:00,28,26,22.765,44.7053,47.2297,0,0,0,0,0,0,0.251766939,0.186047315,0.186047315,0,0,0,0,55.61082,0,0,0,0,0,0,0,0.201821646,0.201821646,0.201821646,0,0,0,0,55.6052,0,0,0,0,0,0,0,0.269034868,0.269034868,0.269034868,0,0,0,0,55.6052,0,0,0,0,0,0,0,0,0,0.201821646,0.201821646,0.201821646,0,0,0,0,0,0,0,0,0,0,0,55.5882,0
3/6/2019 16:00,29,26,20.9472,44.7004,47.2215,0,0,0,0,0,0,0.251732731,0.186012364,0.186012364,0,0,0,0,54.23358,0,0,0,0,0,0,0,0.201767093,0.201767093,0.201767093,0,0,0,0,54.22835,0,0,0,0,0,0,0,0.269061947,0.269061947,0.269061947,0,0,0,0,54.22835,0,0,0,0,0,0,0,0,0,0.201767093,0.201767093,0.201767093,0,0,0,0,0,0,0,0,0,0,0,54.21233,0
3/6/2019 17:00,30,26,16.8041,44.71,47.2242,0,0,0,0,0,0,0.251690663,0.18597032,0.18597032,0,0,0,0,52.87201,0,0,0,0,0,0,0,0.201702624,0.201702624,0.201702624,0,0,0,0,52.86696,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,52.86696,0,0,0,0,0,0,0,0,0,0.201702624,0.201702624,0.201702624,0,0,0,0,0,0,0,0,0,0,0,52.85181,0
3/6/2019 18:00,29,24,13.0997,44.6716,47.2027,0,0,0,0,0,0,0.25156013,0.185844451,0.185844451,0,0,0,0,49.83439,0,0,0,0,0,0,0,0.201515419,0.201515419,0.201515419,0,0,0,0,49.82974,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,49.82974,0,0,0,0,0,0,0,0,0,0.201515419,0.201515419,0.201515419,0,0,0,0,0,0,0,0,0,0,0,49.81574,0
3/6/2019 19:00,28,23,6.99451,44.7176,47.2214,0,0,0,0,0,0,0.25187592,0.186140647,0.186140647,0,0,0,0,53.43497,0,0,0,0,0,0,0,0.201944893,0.201944893,0.201944893,0,0,0,0,53.4303,0,0,0,0,0,0,0,0.269067908,0.269067908,0.269067908,0,0,0,0,53.4303,0,0,0,0,0,0,0,0,0,0.201944893,0.201944893,0.201944893,0,0,0,0,0,0,0,0,0,0,0,53.4156,0
3/6/2019 20:00,28,22,3.09096,44.7056,47.2215,0,0,0,0,0,0,0.251682267,0.185961967,0.185961967,0,0,0,0,51.93213,0,0,0,0,0,0,0,0.201689866,0.201689866,0.201689866,0,0,0,0,51.92701,0,0,0,0,0,0,0,0.269094206,0.269094206,0.269094206,0,0,0,0,51.92701,0,0,0,0,0,0,0,0,0,0.201689866,0.201689866,0.201689866,0,0,0,0,0,0,0,0,0,0,0,51.91168,0
3/6/2019 21:00,27,21,3.09096,44.5631,47.149,0,0,0,0,0,0,0.250965398,0.185285191,0.185285191,0,0,0,0,44.517989,0,0,0,0,0,0,0,0.200701639,0.200701639,0.200701639,0,0,0,0,43.782758,0,0,0,0,0,0,0,0.269294286,0.269294286,0.269294286,0,0,0,0,43.782758,0,0,0,0,0,0,0,0,0,0.200701639,0.200701639,0.200701639,0,0,0,0,0,0,0,0,0,0,0,42.325041,0
3/6/2019 22:00,26,21,3.09096,44.5915,47.1298,0,0,0,0,0,0,0.251188521,0.185478086,0.185478086,0,0,0,0,43.036747,0,0,0,0,0,0,0,0.200959442,0.200959442,0.200959442,0,0,0,0,42.327781,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,42.327781,0,0,0,0,0,0,0,0,0,0.200959442,0.200959442,0.200959442,0,0,0,0,0,0,0,0,0,0,0,40.689281,0
3/6/2019 23:00,25,20,3.15395,44.5814,47.1163,0,0,0,0,0,0,0.251210502,0.185493782,0.185493782,0,0,0,0,42.218743,0,0,0,0,0,0,0,0.200975519,0.200975519,0.200975519,0,0,0,0,41.547626,0,0,0,0,0,0,0,0.269376911,0.269376911,0.269376911,0,0,0,0,41.547626,0,0,0,0,0,0,0,0,0,0.200975519,0.200975519,0.200975519,0,0,0,0,0,0,0,0,0,0,0,39.8893552,0
3/7/2019 0:00,23,18,0.894938,44.6221,47.127,0,0,0,0,0,0,0.251385295,0.18565469,0.18565469,0,0,0,0,42.516216,0,0,0,0,0,0,0,0.201205001,0.201205001,0.201205001,0,0,0,0,41.8091218,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,41.8091218,0,0,0,0,0,0,0,0,0,0.201205001,0.201205001,0.201205001,0,0,0,0,0,0,0,0,0,0,0,40.2079934,0
3/7/2019 1:00,20,16,0.894938,44.5418,47.1002,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,42.4448354,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,41.7795909,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,41.7795909,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,40.1612,0
3/7/2019 2:00,18,14,0.894938,44.5945,47.1054,0,0,0,0,0,0,0.251118706,0.18540769,0.18540769,0,0,0,0,41.6,0,0,0,0,0,0,0,0.200850494,0.200850494,0.200850494,0,0,0,0,40.9708,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,40.9708,0,0,0,0,0,0,0,0,0,0.200850494,0.200850494,0.200850494,0,0,0,0,0,0,0,0,0,0,0,39.4732,0
3/7/2019 3:00,17,14,-1.5753,44.5868,47.1055,0,0,0,0,0,0,0.251331195,0.185601765,0.185601765,0,0,0,0,41.8542,0,0,0,0,0,0,0,0.201125194,0.201125194,0.201125194,0,0,0,0,41.2252,0,0,0,0,0,0,0,0.269382666,0.269382666,0.269382666,0,0,0,0,41.2252,0,0,0,0,0,0,0,0,0,0.201125194,0.201125194,0.201125194,0,0,0,0,0,0,0,0,0,0,0,39.7276,0
3/7/2019 4:00,15,12,0.957064,44.5868,47.1055,0,0,0,0,0,0,0.251354726,0.185625467,0.185625467,0,0,0,0,42.113,0,0,0,0,0,0,0,0.201161828,0.201161828,0.201161828,0,0,0,0,41.4838,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,41.4838,0,0,0,0,0,0,0,0,0,0.201161828,0.201161828,0.201161828,0,0,0,0,0,0,0,0,0,0,0,39.9862,0
3/7/2019 5:00,14,11,-1.5753,44.5868,47.1055,0,0,0,0,0,0,0.251378272,0.185649182,0.185649182,0,0,0,0,42.3762,0,0,0,0,0,0,0,0.201198475,0.201198475,0.201198475,0,0,0,0,41.7472,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,41.7472,0,0,0,0,0,0,0,0,0,0.201198475,0.201198475,0.201198475,0,0,0,0,0,0,0,0,0,0,0,40.2496,0
3/7/2019 6:00,14,11,-1.5753,44.5868,47.1055,0,0,0,0,0,0,0.251379322,0.18565178,0.18565178,0,0,0,0,42.6253634,0,0,0,0,0,0,0,0.201204444,0.201204444,0.201204444,0,0,0,0,41.966238,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,41.966238,0,0,0,0,0,0,0,0,0,0.201204444,0.201204444,0.201204444,0,0,0,0,0,0,0,0,0,0,0,40.4276,0
3/7/2019 7:00,14,11,0.957064,44.6757,47.1484,0,0,0,0,0,0,0.252084634,0.186323094,0.186323094,0,0,0,0,50.310362,0,0,0,0,0,0,0,0.202191271,0.202191271,0.202191271,0,0,0,0,50.354005,0,0,0,0,0,0,0,0.269106686,0.269106686,0.269106686,0,0,0,0,50.354005,0,0,0,0,0,0,0,0,0,0.202191271,0.202191271,0.202191271,0,0,0,0,0,0,0,0,0,0,0,49.85046495,0
3/7/2019 8:00,16,13,1.019,44.6626,47.1647,0,0,0,0,0,0,0.251837046,0.186106433,0.186106433,0,0,0,0,52.82618,0,0,0,0,0,0,0,0.201898349,0.201898349,0.201898349,0,0,0,0,52.8208,0,0,0,0,0,0,0,0.269062218,0.269062218,0.269062218,0,0,0,0,52.8208,0,0,0,0,0,0,0,0,0,0.201898349,0.201898349,0.201898349,0,0,0,0,0,0,0,0,0,0,0,52.80456,0
3/7/2019 9:00,19,15,1.019,44.7616,47.2346,0,0,0,0,0,0,0.252071345,0.186334053,0.186334053,0,0,0,0,55.8246182,0,0,0,0,0,0,0,0.202238803,0.202238803,0.202238803,0,0,0,0,55.8183801,0,0,0,0,0,0,0,0.268954868,0.268954868,0.268954868,0,0,0,0,55.8183801,0,0,0,0,0,0,0,0,0,0.202238803,0.202238803,0.202238803,0,0,0,0,0,0,0,0,0,0,0,55.7995262,0
3/7/2019 10:00,22,17,1.019,44.7607,47.2618,0,0,0,0,0,0,0.252022367,0.186294833,0.186294833,0,0,0,0,57.887187,0,0,0,0,0,0,0,0.202191068,0.202191068,0.202191068,0,0,0,0,57.880204,0,0,0,0,0,0,0,0.268921964,0.268921964,0.268921964,0,0,0,0,57.880204,0,0,0,0,0,0,0,0,0,0.202191068,0.202191068,0.202191068,0,0,0,0,0,0,0,0,0,0,0,57.85886,0
3/7/2019 11:00,23,18,1.019,44.7783,47.2835,0,0,0,0,0,0,0.252011468,0.186286669,0.186286669,0,0,0,0,58.652412,0,0,0,0,0,0,0,0.202182023,0.202182023,0.202182023,0,0,0,0,58.645423,0,0,0,0,0,0,0,0.268910914,0.268910914,0.268910914,0,0,0,0,58.645423,0,0,0,0,0,0,0,0,0,0.202182023,0.202182023,0.202182023,0,0,0,0,0,0,0,0,0,0,0,58.623558,0
3/7/2019 12:00,25,20,1.019,44.7673,47.2836,0,0,0,0,0,0,0.251998269,0.186274759,0.186274759,0,0,0,0,58.983589,0,0,0,0,0,0,0,0.202165406,0.202165406,0.202165406,0,0,0,0,58.976478,0,0,0,0,0,0,0,0.268910914,0.268910914,0.268910914,0,0,0,0,58.976478,0,0,0,0,0,0,0,0,0,0.202165406,0.202165406,0.202165406,0,0,0,0,0,0,0,0,0,0,0,58.954561,0
3/7/2019 13:00,27,21,3.27939,44.7465,47.2702,0,0,0,0,0,0,0.252012414,0.186288337,0.186288337,0,0,0,0,59.467999,0,0,0,0,0,0,0,0.202185494,0.202185494,0.202185494,0,0,0,0,59.460912,0,0,0,0,0,0,0,0.268905526,0.268905526,0.268905526,0,0,0,0,59.460912,0,0,0,0,0,0,0,0,0,0.202185494,0.202185494,0.202185494,0,0,0,0,0,0,0,0,0,0,0,59.438951,0
3/7/2019 14:00,29,23,3.21676,44.702,47.2379,0,0,0,0,0,0,0.251642029,0.185935566,0.185935566,0,0,0,0,55.47302,0,0,0,0,0,0,0,0.201666965,0.201666965,0.201666965,0,0,0,0,55.46693,0,0,0,0,0,0,0,0.269028643,0.269028643,0.269028643,0,0,0,0,55.46693,0,0,0,0,0,0,0,0,0,0.201666965,0.201666965,0.201666965,0,0,0,0,0,0,0,0,0,0,0,55.44861,0
3/7/2019 15:00,30,23,0.957064,44.7386,47.2484,0,0,0,0,0,0,0.251724172,0.186004643,0.186004643,0,0,0,0,53.76392,0,0,0,0,0,0,0,0.201756313,0.201756313,0.201756313,0,0,0,0,53.75872,0,0,0,0,0,0,0,0.269061947,0.269061947,0.269061947,0,0,0,0,53.75872,0,0,0,0,0,0,0,0,0,0.201756313,0.201756313,0.201756313,0,0,0,0,0,0,0,0,0,0,0,53.74277,0
