Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
3/7/2019 16:00,32,24,0.957064,44.6594,47.2056,0,0,0,0,0,0,0.251514777,0.18580354,0.18580354,0,0,0,0,49.84022,0,0,0,0,0,0,0,0.201458284,0.201458284,0.201458284,0,0,0,0,49.8354,0,0,0,0,0,0,0,0.269142801,0.269142801,0.269142801,0,0,0,0,49.8354,0,0,0,0,0,0,0,0,0,0.201458284,0.201458284,0.201458284,0,0,0,0,0,0,0,0,0,0,0,49.82103,0
3/7/2019 17:00,32,24,0.894938,44.6847,47.2026,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,49.2456,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,49.24141,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,49.24141,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,49.2286,0
3/7/2019 18:00,32,24,0.894938,44.6774,47.1972,0,0,0,0,0,0,0.251599549,0.185876686,0.185876686,0,0,0,0,48.72221,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,48.71796,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,48.71796,0,0,0,0,0,0,0,0,0,0.201555742,0.201555742,0.201555742,0,0,0,0,0,0,0,0,0,0,0,48.7052,0
3/7/2019 19:00,32,24,0.894938,44.6812,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,48.71984,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,48.71572,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,48.71572,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,48.70304,0
3/7/2019 20:00,31,24,0.894938,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,49.01802,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,49.0138,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,49.0138,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,49.00103,0
3/7/2019 21:00,31,24,3.15395,44.5836,47.1489,0,0,0,0,0,0,0.251087851,0.185394758,0.185394758,0,0,0,0,44.726996,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,43.98902,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,43.98902,0,0,0,0,0,0,0,0,0,0.200853569,0.200853569,0.200853569,0,0,0,0,0,0,0,0,0,0,0,42.377947,0
3/7/2019 22:00,30,24,5.19532,44.5915,47.1298,0,0,0,0,0,0,0.251202937,0.185491088,0.185491088,0,0,0,0,43.33658,0,0,0,0,0,0,0,0.200977612,0.200977612,0.200977612,0,0,0,0,42.662582,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,42.662582,0,0,0,0,0,0,0,0,0,0.200977612,0.200977612,0.200977612,0,0,0,0,0,0,0,0,0,0,0,41.005438,0
3/7/2019 23:00,29,23,8.77363,44.5879,47.119,0,0,0,0,0,0,0.251184105,0.185469149,0.185469149,0,0,0,0,42.374761,0,0,0,0,0,0,0,0.200939919,0.200939919,0.200939919,0,0,0,0,41.700815,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,41.700815,0,0,0,0,0,0,0,0,0,0.200939919,0.200939919,0.200939919,0,0,0,0,0,0,0,0,0,0,0,40.033977,0
3/8/2019 0:00,29,23,8.77363,44.575,47.1082,0,0,0,0,0,0,0.251147156,0.185431694,0.185431694,0,0,0,0,41.695024,0,0,0,0,0,0,0,0.200881699,0.200881699,0.200881699,0,0,0,0,41.019646,0,0,0,0,0,0,0,0.26940981,0.26940981,0.26940981,0,0,0,0,41.019646,0,0,0,0,0,0,0,0,0,0.200881699,0.200881699,0.200881699,0,0,0,0,0,0,0,0,0,0,0,39.3477143,0
3/8/2019 1:00,28,23,10.3629,44.576,47.1028,0,0,0,0,0,0,0.251151856,0.185433451,0.185433451,0,0,0,0,41.2652416,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,40.5883633,0,0,0,0,0,0,0,0.269426274,0.269426274,0.269426274,0,0,0,0,40.5883633,0,0,0,0,0,0,0,0,0,0.20088063,0.20088063,0.20088063,0,0,0,0,0,0,0,0,0,0,0,39.0582,0
3/8/2019 2:00,28,23,10.3629,44.5972,47.1081,0,0,0,0,0,0,0.251084062,0.185370658,0.185370658,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.200790501,0.200790501,0.200790501,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269437255,0.269437255,0.269437255,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.200790501,0.200790501,0.200790501,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/8/2019 3:00,28,23,11.8442,44.5897,47.1082,0,0,0,0,0,0,0.251320621,0.185582381,0.185582381,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269447965,0.269447965,0.269447965,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.201084141,0.201084141,0.201084141,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/8/2019 4:00,27,22,7.05868,44.5896,47.1082,0,0,0,0,0,0,0.25206079,0.186249181,0.186249181,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269453459,0.269453459,0.269453459,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202014338,0.202014338,0.202014338,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/8/2019 5:00,26,21,8.77363,44.5896,47.1082,0,0,0,0,0,0,0.252382715,0.18653878,0.18653878,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269458955,0.269458955,0.269458955,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202417372,0.202417372,0.202417372,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/8/2019 6:00,26,21,5.19532,44.5896,47.1082,0,0,0,0,0,0,0.252705393,0.186829091,0.186829091,0,0,0,0,41.1024,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,40.4732,0,0,0,0,0,0,0,0.269464451,0.269464451,0.269464451,0,0,0,0,40.4732,0,0,0,0,0,0,0,0,0,0.202821219,0.202821219,0.202821219,0,0,0,0,0,0,0,0,0,0,0,38.9756,0
3/8/2019 7:00,26,21,5.19532,44.6867,47.1565,0,0,0,0,0,0,0.25348357,0.187551145,0.187551145,0,0,0,0,42.923075,0,0,0,0,0,0,0,0.203855335,0.203855335,0.203855335,0,0,0,0,42.2125407,0,0,0,0,0,0,0,0.269333927,0.269333927,0.269333927,0,0,0,0,42.2125407,0,0,0,0,0,0,0,0,0,0.203855335,0.203855335,0.203855335,0,0,0,0,0,0,0,0,0,0,0,40.6043719,0
3/8/2019 8:00,28,23,8.77363,44.6701,47.1728,0,0,0,0,0,0,0.251603847,0.185864937,0.185864937,0,0,0,0,45.041107,0,0,0,0,0,0,0,0.201517259,0.201517259,0.201517259,0,0,0,0,44.361981,0,0,0,0,0,0,0,0.269268344,0.269268344,0.269268344,0,0,0,0,44.361981,0,0,0,0,0,0,0,0,0,0.201517259,0.201517259,0.201517259,0,0,0,0,0,0,0,0,0,0,0,43.708955,0
3/8/2019 9:00,30,25,10.3629,44.716,47.2078,0,0,0,0,0,0,0.251716644,0.185978127,0.185978127,0,0,0,0,47.47361,0,0,0,0,0,0,0,0.201691478,0.201691478,0.201691478,0,0,0,0,47.52717,0,0,0,0,0,0,0,0.269192569,0.269192569,0.269192569,0,0,0,0,47.52717,0,0,0,0,0,0,0,0,0,0.201691478,0.201691478,0.201691478,0,0,0,0,0,0,0,0,0,0,0,47.0518983,0
3/8/2019 10:00,32,25,8.70896,44.6591,47.1892,0,0,0,0,0,0,0.251559382,0.185835525,0.185835525,0,0,0,0,47.31199,0,0,0,0,0,0,0,0.201491297,0.201491297,0.201491297,0,0,0,0,47.30796,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,47.30796,0,0,0,0,0,0,0,0,0,0.201491297,0.201491297,0.201491297,0,0,0,0,0,0,0,0,0,0,0,47.29581,0
3/8/2019 11:00,33,26,5.13171,44.6778,47.1918,0,0,0,0,0,0,0.251622779,0.185895137,0.185895137,0,0,0,0,48.25457,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,48.2506,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,48.2506,0,0,0,0,0,0,0,0,0,0.201577971,0.201577971,0.201577971,0,0,0,0,0,0,0,0,0,0,0,48.23862,0
3/8/2019 12:00,37,28,8.70896,44.6851,47.1971,0,0,0,0,0,0,0.251646495,0.185918995,0.185918995,0,0,0,0,49.45045,0,0,0,0,0,0,0,0.201614764,0.201614764,0.201614764,0,0,0,0,49.44636,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,49.44636,0,0,0,0,0,0,0,0,0,0.201614764,0.201614764,0.201614764,0,0,0,0,0,0,0,0,0,0,0,49.43387,0
3/8/2019 13:00,38,29,8.70896,44.7168,47.2186,0,0,0,0,0,0,0.251769336,0.186037155,0.186037155,0,0,0,0,52.10082,0,0,0,0,0,0,0,0.2017901,0.2017901,0.2017901,0,0,0,0,52.09645,0,0,0,0,0,0,0,0.269116457,0.269116457,0.269116457,0,0,0,0,52.09645,0,0,0,0,0,0,0,0,0,0.2017901,0.2017901,0.2017901,0,0,0,0,0,0,0,0,0,0,0,52.08282,0
3/8/2019 14:00,40,30,5.13171,44.7331,47.2376,0,0,0,0,0,0,0.251852452,0.186120292,0.186120292,0,0,0,0,55.14716,0,0,0,0,0,0,0,0.201917635,0.201917635,0.201917635,0,0,0,0,55.1422,0,0,0,0,0,0,0,0.269062489,0.269062489,0.269062489,0,0,0,0,55.1422,0,0,0,0,0,0,0,0,0,0.201917635,0.201917635,0.201917635,0,0,0,0,0,0,0,0,0,0,0,55.127,0
3/8/2019 15:00,43,32,6.93016,44.7174,47.235,0,0,0,0,0,0,0.251740784,0.186017992,0.186017992,0,0,0,0,55.12288,0,0,0,0,0,0,0,0.201772643,0.201772643,0.201772643,0,0,0,0,55.11777,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,55.11777,0,0,0,0,0,0,0,0,0,0.201772643,0.201772643,0.201772643,0,0,0,0,0,0,0,0,0,0,0,55.10221,0
3/8/2019 16:00,44,32,6.93016,44.7103,47.2296,0,0,0,0,0,0,0.251707117,0.185985164,0.185985164,0,0,0,0,54.27698,0,0,0,0,0,0,0,0.201723349,0.201723349,0.201723349,0,0,0,0,54.272,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,54.272,0,0,0,0,0,0,0,0,0,0.201723349,0.201723349,0.201723349,0,0,0,0,0,0,0,0,0,0,0,54.2572,0
3/8/2019 17:00,40,32,18.9708,44.6913,47.2162,0,0,0,0,0,0,0.251631042,0.185911659,0.185911659,0,0,0,0,52.5966,0,0,0,0,0,0,0,0.201613843,0.201613843,0.201613843,0,0,0,0,52.59197,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,52.59197,0,0,0,0,0,0,0,0,0,0.201613843,0.201613843,0.201613843,0,0,0,0,0,0,0,0,0,0,0,52.57784,0
3/8/2019 18:00,38,32,20.9472,44.6911,47.2107,0,0,0,0,0,0,0.251649231,0.185926387,0.185926387,0,0,0,0,52.08084,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,52.07647,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.07647,0,0,0,0,0,0,0,0,0,0.201632035,0.201632035,0.201632035,0,0,0,0,0,0,0,0,0,0,0,52.063,0
3/8/2019 19:00,36,31,22.765,44.681,47.2026,0,0,0,0,0,0,0.251615378,0.185893428,0.185893428,0,0,0,0,50.99936,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,50.99504,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,50.99504,0,0,0,0,0,0,0,0,0,0.201582597,0.201582597,0.201582597,0,0,0,0,0,0,0,0,0,0,0,50.98175,0
3/8/2019 20:00,38,33,25.1762,44.6867,47.2026,0,0,0,0,0,0,0.251625007,0.185901294,0.185901294,0,0,0,0,51.32396,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,51.31979,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,51.31979,0,0,0,0,0,0,0,0,0,0.201592422,0.201592422,0.201592422,0,0,0,0,0,0,0,0,0,0,0,51.30704,0
3/8/2019 21:00,38,32,22.6959,44.5811,47.1489,0,0,0,0,0,0,0.25107541,0.185383538,0.185383538,0,0,0,0,46.3738,0,0,0,0,0,0,0,0.200837885,0.200837885,0.200837885,0,0,0,0,45.63043,0,0,0,0,0,0,0,0.269300023,0.269300023,0.269300023,0,0,0,0,45.63043,0,0,0,0,0,0,0,0,0,0.200837885,0.200837885,0.200837885,0,0,0,0,0,0,0,0,0,0,0,43.99013,0
3/8/2019 22:00,36,31,21.8054,44.6037,47.1352,0,0,0,0,0,0,0.251252081,0.18553702,0.18553702,0,0,0,0,44.85796,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,44.1836,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.1836,0,0,0,0,0,0,0,0,0,0.201044086,0.201044086,0.201044086,0,0,0,0,0,0,0,0,0,0,0,42.5116,0
3/8/2019 23:00,36,31,21.8054,44.5942,47.1244,0,0,0,0,0,0,0.251231197,0.185514098,0.185514098,0,0,0,0,44.13181,0,0,0,0,0,0,0,0.201006257,0.201006257,0.201006257,0,0,0,0,43.456788,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,43.456788,0,0,0,0,0,0,0,0,0,0.201006257,0.201006257,0.201006257,0,0,0,0,0,0,0,0,0,0,0,41.81394,0
3/9/2019 0:00,36,30,19.9123,44.5881,47.1163,0,0,0,0,0,0,0.251206196,0.185488246,0.185488246,0,0,0,0,43.338991,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,42.664222,0,0,0,0,0,0,0,0.269387873,0.269387873,0.269387873,0,0,0,0,42.664222,0,0,0,0,0,0,0,0,0,0.200965436,0.200965436,0.200965436,0,0,0,0,0,0,0,0,0,0,0,41.000111,0
3/9/2019 1:00,36,30,17.7779,44.5853,47.1109,0,0,0,0,0,0,0.251193193,0.185474038,0.185474038,0,0,0,0,42.897946,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,42.179062,0,0,0,0,0,0,0,0.269404324,0.269404324,0.269404324,0,0,0,0,42.179062,0,0,0,0,0,0,0,0,0,0.200942059,0.200942059,0.200942059,0,0,0,0,0,0,0,0,0,0,0,40.561042,0
3/9/2019 2:00,37,30,15.5022,44.5989,47.1135,0,0,0,0,0,0,0.251272677,0.185546549,0.185546549,0,0,0,0,42.971659,0,0,0,0,0,0,0,0.201044574,0.201044574,0.201044574,0,0,0,0,42.253243,0,0,0,0,0,0,0,0.269398839,0.269398839,0.269398839,0,0,0,0,42.253243,0,0,0,0,0,0,0,0,0,0.201044574,0.201044574,0.201044574,0,0,0,0,0,0,0,0,0,0,0,40.635764,0
3/9/2019 3:00,36,30,16.669,44.5954,47.1135,0,0,0,0,0,0,0.25128073,0.185554639,0.185554639,0,0,0,0,43.116369,0,0,0,0,0,0,0,0.201057052,0.201057052,0.201057052,0,0,0,0,42.39639,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.39639,0,0,0,0,0,0,0,0,0,0.201057052,0.201057052,0.201057052,0,0,0,0,0,0,0,0,0,0,0,40.779382,0
3/9/2019 4:00,35,29,16.669,44.6017,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.870799,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.191833,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.191833,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.546776,0
3/9/2019 5:00,35,29,15.5022,44.5982,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.870227,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.191382,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.191382,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.546378,0
3/9/2019 6:00,34,28,16.669,44.5982,47.1162,0,0,0,0,0,0,0.251263685,0.185539266,0.185539266,0,0,0,0,42.702959,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,42.025004,0,0,0,0,0,0,0,0.269393356,0.269393356,0.269393356,0,0,0,0,42.025004,0,0,0,0,0,0,0,0,0,0.201035569,0.201035569,0.201035569,0,0,0,0,0,0,0,0,0,0,0,40.384593,0
3/9/2019 7:00,35,29,16.6012,44.6876,47.1619,0,0,0,0,0,0,0.251725557,0.185973861,0.185973861,0,0,0,0,45.74761,0,0,0,0,0,0,0,0.201668152,0.201668152,0.201668152,0,0,0,0,45.008287,0,0,0,0,0,0,0,0.269274077,0.269274077,0.269274077,0,0,0,0,45.008287,0,0,0,0,0,0,0,0,0,0.201668152,0.201668152,0.201668152,0,0,0,0,0,0,0,0,0,0,0,44.242384,0
3/9/2019 8:00,38,31,17.7098,44.6656,47.1728,0,0,0,0,0,0,0.25160628,0.185872855,0.185872855,0,0,0,0,47.51682,0,0,0,0,0,0,0,0.201536403,0.201536403,0.201536403,0,0,0,0,46.93222,0,0,0,0,0,0,0,0.269230431,0.269230431,0.269230431,0,0,0,0,46.93222,0,0,0,0,0,0,0,0,0,0.201536403,0.201536403,0.201536403,0,0,0,0,0,0,0,0,0,0,0,46.4628978,0
3/9/2019 9:00,43,34,18.7661,44.6713,47.1809,0,0,0,0,0,0,0.251593114,0.185864309,0.185864309,0,0,0,0,49.17278,0,0,0,0,0,0,0,0.201529174,0.201529174,0.201529174,0,0,0,0,48.9104,0,0,0,0,0,0,0,0.269208362,0.269208362,0.269208362,0,0,0,0,48.9104,0,0,0,0,0,0,0,0,0,0.201529174,0.201529174,0.201529174,0,0,0,0,0,0,0,0,0,0,0,48.89937,0
3/9/2019 10:00,44,35,18.7661,44.6697,47.1837,0,0,0,0,0,0,0.251588964,0.185862209,0.185862209,0,0,0,0,49.88151,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,49.89358,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,49.89358,0,0,0,0,0,0,0,0,0,0.201528564,0.201528564,0.201528564,0,0,0,0,0,0,0,0,0,0,0,49.88228,0
3/9/2019 11:00,45,35,19.775,44.6724,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,50.07516,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,50.07141,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,50.07141,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,50.06001,0
3/9/2019 12:00,47,37,21.6671,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,52.72918,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,52.72552,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,52.72552,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,52.71415,0
3/9/2019 13:00,46,37,24.1689,44.6731,47.1891,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,52.73719,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,52.73336,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,52.73336,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,52.72162,0
3/9/2019 14:00,47,39,27.2022,44.6731,47.1891,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,60.82782,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,60.82558,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,60.82558,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,60.81801,0
3/9/2019 15:00,47,38,24.9656,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,56.10382,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,56.10039,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,56.10039,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,56.08935,0
3/9/2019 16:00,46,38,27.2022,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,56.10278,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,56.09936,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,56.09936,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,56.08857,0
3/9/2019 17:00,46,38,27.902,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,56.10277,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,56.0994,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,56.0994,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,56.08859,0
3/9/2019 18:00,44,39,31.709,44.6711,47.1891,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,60.84662,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,60.84416,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,60.84416,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,60.83596,0
3/9/2019 19:00,44,39,31.709,44.6731,47.1891,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,60.84662,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,60.84416,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,60.84416,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,60.83596,0
3/9/2019 20:00,45,39,31.709,44.6778,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,61.55597,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,61.55398,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,61.55398,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,61.54621,0
3/9/2019 21:00,46,39,29.2414,44.5972,47.1515,0,0,0,0,0,0,0.251196806,0.185495452,0.185495452,0,0,0,0,53.63319,0,0,0,0,0,0,0,0.200997745,0.200997745,0.200997745,0,0,0,0,51.98094,0,0,0,0,0,0,0,0.269283906,0.269283906,0.269283906,0,0,0,0,51.98094,0,0,0,0,0,0,0,0,0,0.200997745,0.200997745,0.200997745,0,0,0,0,0,0,0,0,0,0,0,49.45434,0
3/9/2019 22:00,45,39,31.709,44.6238,47.1459,0,0,0,0,0,0,0.251372201,0.185651132,0.185651132,0,0,0,0,51.35117,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,50.25004,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,50.25004,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,47.7628,0
3/9/2019 23:00,44,39,31.709,44.6237,47.1432,0,0,0,0,0,0,0.251389312,0.185665699,0.185665699,0,0,0,0,50.87196,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,49.79237,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,49.79237,0,0,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,0,0,0,0,0,0,0,47.28162,0
3/10/2019 0:00,43,38,31.709,44.6208,47.1405,0,0,0,0,0,0,0.251358468,0.185636272,0.185636272,0,0,0,0,48.13457,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,47.27672,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,47.27672,0,0,0,0,0,0,0,0,0,0.201187451,0.201187451,0.201187451,0,0,0,0,0,0,0,0,0,0,0,45.65957,0
3/10/2019 1:00,41,39,36.7285,44.6064,47.1325,0,0,0,0,0,0,0.2512947,0.185575458,0.185575458,0,0,0,0,49.12138,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,48.11205,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,48.11205,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,45.67734,0
3/10/2019 2:00,40,38,35.6126,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,47.39915,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,46.55916,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.55916,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,44.8678,0
3/10/2019 3:00,40,38,35.5309,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,47.25572,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,46.41865,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.41865,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,44.72088,0
3/10/2019 4:00,39,37,34.4514,44.6065,47.127,0,0,0,0,0,0,0.251309854,0.185586648,0.185586648,0,0,0,0,46.48724,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,45.81296,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.81296,0,0,0,0,0,0,0,0,0,0.201109926,0.201109926,0.201109926,0,0,0,0,0,0,0,0,0,0,0,44.14399,0
3/10/2019 5:00,39,37,34.4514,44.6096,47.127,0,0,0,0,0,0,0.251301135,0.185577959,0.185577959,0,0,0,0,46.34283,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,45.66939,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,45.66939,0,0,0,0,0,0,0,0,0,0.201096613,0.201096613,0.201096613,0,0,0,0,0,0,0,0,0,0,0,44.00199,0
3/10/2019 6:00,39,37,34.4514,44.691,47.17,0,0,0,0,0,0,0.251752126,0.186002731,0.186002731,0,0,0,0,49.16976,0,0,0,0,0,0,0,0.201715384,0.201715384,0.201715384,0,0,0,0,48.47864,0,0,0,0,0,0,0,0.269241609,0.269241609,0.269241609,0,0,0,0,48.47864,0,0,0,0,0,0,0,0,0,0.201715384,0.201715384,0.201715384,0,0,0,0,0,0,0,0,0,0,0,48.4968,0
3/10/2019 7:00,39,37,34.4514,44.6734,47.1809,0,0,0,0,0,0,0.251596177,0.18586625,0.18586625,0,0,0,0,50.73709,0,0,0,0,0,0,0,0.201530723,0.201530723,0.201530723,0,0,0,0,50.43798,0,0,0,0,0,0,0,0.269213809,0.269213809,0.269213809,0,0,0,0,50.43798,0,0,0,0,0,0,0,0,0,0.201530723,0.201530723,0.201530723,0,0,0,0,0,0,0,0,0,0,0,49.9336002,0
3/10/2019 8:00,39,37,34.4514,44.6697,47.1837,0,0,0,0,0,0,0.251580848,0.185854067,0.185854067,0,0,0,0,51.40118,0,0,0,0,0,0,0,0.201516032,0.201516032,0.201516032,0,0,0,0,51.37493,0,0,0,0,0,0,0,0.269202915,0.269202915,0.269202915,0,0,0,0,51.37493,0,0,0,0,0,0,0,0,0,0.201516032,0.201516032,0.201516032,0,0,0,0,0,0,0,0,0,0,0,51.36359,0
3/10/2019 9:00,40,38,35.694,44.6677,47.1837,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,54.4044,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,54.43994,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,54.43994,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,54.42947,0
3/10/2019 10:00,40,38,35.694,44.6724,47.1864,0,0,0,0,0,0,0.251568584,0.185843826,0.185843826,0,0,0,0,54.45339,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,54.44994,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,54.44994,0,0,0,0,0,0,0,0,0,0.201502891,0.201502891,0.201502891,0,0,0,0,0,0,0,0,0,0,0,54.43939,0
3/10/2019 11:00,40,38,35.694,44.6704,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,54.98197,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,54.97896,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,54.97896,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,54.96886,0
3/10/2019 12:00,43,40,36.2577,44.6704,47.1864,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,68.1356,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,68.1359,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,68.1359,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,68.1332,0
3/10/2019 13:00,47,42,36.2577,49.7534,47.1891,0,0,0,0,0,0,0.288836436,0.219656197,0.219656197,0,0,0,0,53.83261,0,0,0,0,0,0,0,0.247820429,0.247820429,0.247820429,0,0,0,0,54.01756,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,61.57318,0,0,0,2773040,0,0,0,0.219661,0,0.165003524,0.248135797,0.248135797,38.13011432,0,0,0,0,0,0,0,0,0,2773040,53.4773844,0.438885011
3/10/2019 14:00,52,45,37.2706,51.6671,46.7918,0,0,0,0,0,0,0.310319051,0.239097798,0.239097798,0,0,0,0,57.28057,0,0,0,0,0,0,0,0.273426445,0.273426445,0.273426445,0,0,0,0,57.40997,0,0,0,0,0,0,0,0.270285096,0.270285096,0.270285096,0,0,0,0,67.32376,0,0,0,2830600,0,0,0,0.189614,0,0.191371397,0.269428987,0.269428987,45.1413231,0,0,0,0,0,0,0,0,0,2830600,56.8358703,0.464347614
3/10/2019 15:00,52,45,37.2706,51.7087,46.7918,0,0,0,0,0,0,0.311225405,0.239927401,0.239927401,0,0,0,0,59.10555,0,0,0,0,0,0,0,0.274454138,0.274454138,0.274454138,0,0,0,0,59.10863,0,0,0,0,0,0,0,0.270285096,0.270285096,0.270285096,0,0,0,0,70.7358,0,0,0,2802040,0,0,0,0.187701,0,0.192374054,0.269871194,0.269871194,44.91998285,0,0,0,0,0,0,0,0,0,2802040,58.5175437,0.469632366
3/10/2019 16:00,50,44,37.2706,50.735,47.1998,0,0,0,0,0,0,0.301382182,0.231111733,0.231111733,0,0,0,0,61.38242,0,0,0,0,0,0,0,0.262943263,0.262943263,0.262943263,0,0,0,0,61.3238,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,74.7462,0,0,0,2859520,0,0,0,0.191432,0,0.181778411,0.258285544,0.258285544,43.31658341,0,0,0,0,0,0,0,0,0,2859520,60.710562,0.456319117
3/10/2019 17:00,49,43,36.176,49.7585,47.1972,0,0,0,0,0,0,0.293003352,0.223460058,0.223460058,0,0,0,0,62.35721,0,0,0,0,0,0,0,0.252757216,0.252757216,0.252757216,0,0,0,0,62.28756,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,76.6079,0,0,0,2888640,0,0,0,0.193382,0,0.172905892,0.248137966,0.248137966,41.6219063,0,0,0,0,0,0,0,0,0,2888640,61.6646844,0.446292441
3/10/2019 18:00,45,41,36.176,44.6766,47.1945,0,0,0,0,0,0,0.251583942,0.185861828,0.185861828,0,0,0,0,118.5816,0,0,0,0,0,0,0,0.201533891,0.201533891,0.201533891,0,0,0,0,116.367,0,0,0,0,0,0,0,0.269169986,0.269169986,0.269169986,0,0,0,0,106.8514,0,0,0,0,0,0,0,0,0,0.201542375,0.201542375,0.201542375,0,0,0,0,0,0,0,0,0,0,0,100.9151,0
3/10/2019 19:00,44,42,39.8385,49.7894,47.1945,0,0,0,0,0,0,0.289042847,0.219846139,0.219846139,0,0,0,0,54.26517,0,0,0,0,0,0,0,0.248076008,0.248076008,0.248076008,0,0,0,0,54.45777,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,62.21815,0,0,0,2830910,0,0,0,0.206526,0,0.169085902,0.248389651,0.248389651,39.88891428,0,0,0,0,0,0,0,0,0,2830910,53.9131923,0.4385678
3/10/2019 20:00,45,42,38.8385,49.6718,47.1542,0,0,0,0,0,0,0.291879528,0.222415326,0.222415326,0,0,0,0,52.58244,0,0,0,0,0,0,0,0.251378888,0.251378888,0.251378888,0,0,0,0,52.55573,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,58.7622,0,0,0,2256660,0,0,0,0.151083,0,0.186153534,0.247404002,0.247404002,35.00710287,0,0,0,0,0,0,0,0,0,2256660,52.0301727,0.510379106
3/10/2019 21:00,45,42,38.9215,44.6267,47.1486,0,0,0,0,0,0,0.290883147,0.22150467,0.22150467,0,0,0,0,51.75238,0,0,0,0,0,0,0,0.250143425,0.250143425,0.250143425,0,0,0,0,51.73941,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,102.3903,0,0,0,0,0,0,0,0,0,0.201254292,0.201254292,0.201254292,0,0,0,0,0,0,0,0,0,0,0,51.2220159,0
3/10/2019 22:00,46,43,39.9221,49.6366,47.1459,0,0,0,0,0,0,0.291392447,0.221968275,0.221968275,0,0,0,0,53.11913,0,0,0,0,0,0,0,0.250766824,0.250766824,0.250766824,0,0,0,0,53.11441,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,57.27476,0,0,0,2167420,0,0,0,0.162118,0,0.182140998,0.247097021,0.247097021,32.8980035,0,0,0,0,0,0,0,0,0,2167420,93.3256235,0.516700723
3/10/2019 23:00,46,43,39.8385,49.6247,47.1459,0,0,0,0,0,0,0.291358072,0.221936028,0.221936028,0,0,0,0,52.88299,0,0,0,0,0,0,0,0.250721724,0.250721724,0.250721724,0,0,0,0,52.87539,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,60.33042,0,0,0,2138580,0,0,0,0.143178,0,0.188581589,0.247031317,0.247031317,33.60806792,0,0,0,0,0,0,0,0,0,2138580,94.51003792,0.530314721
3/11/2019 0:00,47,44,40.8054,50.5927,47.1352,0,0,0,0,0,0,0.299407755,0.229279639,0.229279639,0,0,0,0,50.77898,0,0,0,0,0,0,0,0.260535937,0.260535937,0.260535937,0,0,0,0,50.77408,0,0,0,0,0,0,0,0.269327635,0.269327635,0.269327635,0,0,0,0,56.97968,0,0,0,1994960,0,0,0,0.133565,0,0.200605373,0.256977037,0.256977037,33.34997457,0,0,0,0,0,0,0,0,0,1994960,93.11516457,0.560102446
3/11/2019 1:00,46,43,39.8385,50.5356,47.1324,0,0,0,0,0,0,0.298800998,0.228723494,0.228723494,0,0,0,0,50.09259,0,0,0,0,0,0,0,0.25976607,0.25976607,0.25976607,0,0,0,0,50.08618,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,53.66262,0,0,0,1936860,0,0,0,0.129676,0,0.201553987,0.256418657,0.256418657,32.53182125,0,0,0,0,0,0,0,0,0,1936860,91.34339125,0.565926652
3/11/2019 2:00,46,44,41.7414,51.5019,47.1324,0,0,0,0,0,0,0.307074375,0.236287053,0.236287053,0,0,0,0,49.84131,0,0,0,0,0,0,0,0.269820642,0.269820642,0.269820642,0,0,0,0,49.84855,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,52.2904,0,0,0,1936570,0,0,0,0.129656,0,0.210524708,0.266692207,0.266692207,33.97465278,0,0,0,0,0,0,0,0,0,1936570,92.24162278,0.571577311
3/11/2019 3:00,47,45,43.0917,51.5725,47.1297,0,0,0,0,0,0,0.30808774,0.237213368,0.237213368,0,0,0,0,50.29016,0,0,0,0,0,0,0,0.271021604,0.271021604,0.271021604,0,0,0,0,50.28641,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,55.95883,0,0,0,1907880,0,0,0,0.127736,0,0.211928919,0.267461931,0.267461931,33.69457878,0,0,0,0,0,0,0,0,0,1907880,93.08510878,0.585477758
3/11/2019 4:00,47,45,43.0917,51.5679,47.1297,0,0,0,0,0,0,0.308065857,0.237193342,0.237193342,0,0,0,0,50.30143,0,0,0,0,0,0,0,0.270989648,0.270989648,0.270989648,0,0,0,0,50.29666,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,56.08127,0,0,0,1907740,0,0,0,0.127726,0,0.211905101,0.267430364,0.267430364,33.6883198,0,0,0,0,0,0,0,0,0,1907740,93.0912998,0.585559666
3/11/2019 5:00,47,45,43.0917,51.5678,47.178,0,0,0,0,0,0,0.307901403,0.237066458,0.237066458,0,0,0,0,56.34874,0,0,0,0,0,0,0,0.270845488,0.270845488,0.270845488,0,0,0,0,56.41222,0,0,0,0,0,0,0,0.26920346,0.26920346,0.26920346,0,0,0,0,65.926,0,0,0,2654020,0,0,0,0.177678,0,0.193744205,0.267289549,0.267289549,42.85008296,0,0,0,0,0,0,0,0,0,2654020,106.583833,0.481912719
3/11/2019 6:00,47,45,43.0917,51.6736,47.1917,0,0,0,0,0,0,0.309528431,0.238559298,0.238559298,0,0,0,0,58.44922,0,0,0,0,0,0,0,0.272823843,0.272823843,0.272823843,0,0,0,0,58.46624,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,69.5418,0,0,0,2772590,0,0,0,0.185615,0,0.192035965,0.268464038,0.268464038,44.36974969,0,0,0,0,0,0,0,0,0,2772590,108.8944997,0.471304447
3/11/2019 7:00,47,45,43.0917,51.7043,47.1971,0,0,0,0,0,0,0.309827261,0.238834671,0.238834671,0,0,0,0,59.35037,0,0,0,0,0,0,0,0.273184334,0.273184334,0.273184334,0,0,0,0,59.35381,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,71.1106,0,0,0,2830620,0,0,0,0.189499,0,0.190901914,0.268659592,0.268659592,45.03089798,0,0,0,0,0,0,0,0,0,2830620,58.7602719,0.465987655
3/11/2019 8:00,47,45,43.0917,53.5531,47.1999,0,0,0,0,0,0,0.326594018,0.254206838,0.254206838,0,0,0,0,54.25817,0,0,0,0,0,0,0,0.293392138,0.293392138,0.293392138,0,0,0,0,54.26797,0,0,0,0,0,0,0,0.342658501,0.342658501,0.342658501,0,0,0,0,58.65799,0,0,0,2888360,0,0,0,0.193363,0,0.206779719,0.289555791,0.289555791,49.77118904,0,0,0,0,0,0,0,0,0,2888360,53.7252903,0.467568748
3/11/2019 9:00,49,47,45.2136,53.6969,47.2025,0,0,0,0,0,0,0.32881151,0.25624367,0.25624367,0,0,0,0,59.09319,0,0,0,0,0,0,0,0.296012072,0.296012072,0.296012072,0,0,0,0,59.10543,0,0,0,0,0,0,0,0.348514703,0.348514703,0.348514703,0,0,0,0,70.1162,0,0,0,2917370,0,0,0,0.195305,0,0.207500374,0.291247501,0.291247501,50.44628047,0,0,0,0,0,0,0,0,0,2917370,58.5143757,0.475608896
3/11/2019 10:00,49,47,45.2136,54.6174,47.2106,0,0,0,0,0,0,0.337733667,0.264443797,0.264443797,0,0,0,0,56.39882,0,0,0,0,0,0,0,0.306686717,0.306686717,0.306686717,0,0,0,0,56.43127,0,0,0,0,0,0,0,0.365071906,0.365071906,0.365071906,0,0,0,0,63.50526,0,0,0,2974970,0,0,0,0.19916,0,0.215207277,0.302250856,0.302250856,53.35293272,0,0,0,0,0,0,0,0,0,2974970,55.8669573,0.474144275
3/11/2019 11:00,51,48,45.2136,56.5478,47.0509,0,0,0,0,0,0,0.358504024,0.283488575,0.283488575,0,0,0,0,58.17257,0,0,0,0,0,0,0,0.331220069,0.331220069,0.331220069,0,0,0,0,58.25202,0,0,0,0,0,0,0,0.403702078,0.403702078,0.403702078,0,0,0,0,63.68786,0,0,0,3535710,0,0,0,0.236752,0,0.222271032,0.327064358,0.327064358,65.49049259,0,0,0,0,0,0,0,0,0,3535710,57.6694998,0.446745166
3/11/2019 12:00,54,50,46.4177,59.5285,46.5317,0,0,0,0,0,0,0.395772042,0.317643352,0.317643352,0,0,0,0,68.65836,0,0,0,0,0,0,0,0.374586876,0.374586876,0.374586876,0,0,0,0,68.67547,0,0,0,0,0,0,0,0.471949217,0.471949217,0.471949217,0,0,0,0,70.57586,0,0,0,4632170,0,0,0,0.310461,0,0.23183808,0.370163252,0.370163252,89.49278318,0,0,0,0,0,0,0,0,0,4632170,67.9887153,0.418428745
3/11/2019 13:00,59,53,48.2349,60.7488,45.6048,0,0,0,0,0,0,0.410860424,0.331106071,0.331106071,0,0,0,0,85.46299,0,0,0,0,0,0,0,0.391246157,0.391246157,0.391246157,0,0,0,0,85.45898,0,0,0,0,0,0,0,0.497218315,0.497218315,0.497218315,0,0,0,0,90.38362,0,0,0,5733760,0,0,0,0.385212,0,0.226843417,0.392178761,0.392178761,108.3888092,0,0,0,0,0,0,0,0,0,5733760,84.6043902,0.399130531
3/11/2019 14:00,62,54,47.8636,61.8378,45.0432,0,0,0,0,0,0,0.428731576,0.347343399,0.347343399,0,0,0,0,94.00261,0,0,0,0,0,0,0,0.411494642,0.411494642,0.411494642,0,0,0,0,93.99774,0,0,0,0,0,0,0,0.529113279,0.529113279,0.529113279,0,0,0,0,101.23279,0,0,0,6259760,0,0,0,0.421356,0,0.231806032,0.411825108,0.411825108,120.920844,0,0,0,0,0,0,0,0,0,6259760,93.0577626,0.401985457
3/11/2019 15:00,63,55,48.9641,62.8877,44.9001,0,0,0,0,0,0,0.444251225,0.361658613,0.361658613,0,0,0,0,108.80977,0,0,0,0,0,0,0,0.429365828,0.429365828,0.429365828,0,0,0,0,108.82554,0,0,0,0,0,0,0,0.557393134,0.557393134,0.557393134,0,0,0,0,120.213,0,0,0,7045160,0,0,0,0.474483,0,0.232973471,0.42952462,0.42952462,136.7779484,0,0,0,0,0,0,0,0,0,7045160,107.7372846,0.406557713
3/11/2019 16:00,64,56,50.0258,63.9662,44.7386,0,0,0,0,0,0,0.460877213,0.377007081,0.377007081,0,0,0,0,120.90497,0,0,0,0,0,0,0,0.448444419,0.448444419,0.448444419,0,0,0,0,120.92219,0,0,0,0,0,0,0,0.587579556,0.587579556,0.587579556,0,0,0,0,134.2479,0,0,0,7630020,0,0,0,0.512889,0,0.239068503,0.448579838,0.448579838,152.0081218,0,0,0,0,0,0,0,0,0,7630020,119.7129681,0.417266243
3/11/2019 17:00,66,57,50.7135,61.6058,44.2024,0,0,0,0,0,0,0.429889078,0.347903321,0.347903321,0,0,0,0,103.0381,0,0,0,0,0,0,0,0.41188785,0.41188785,0.41188785,0,0,0,0,102.8619,0,0,0,0,0,0,0,0.535550743,0.535550743,0.535550743,0,0,0,0,137.1729,0,0,0,5647720,0,0,0,0.3815,0,0.241035387,0.411866259,0.411866259,113.441698,0,0,0,0,0,0,0,0,0,5647720,101.833281,0.457552211
3/11/2019 18:00,61,54,48.6017,59.2024,45.1466,0,0,0,0,0,0,0.393695655,0.314958836,0.314958836,0,0,0,0,78.14236,0,0,0,0,0,0,0,0.37062311,0.37062311,0.37062311,0,0,0,0,78.03755,0,0,0,0,0,0,0,0.468299039,0.468299039,0.468299039,0,0,0,0,99.71,0,0,0,4729550,0,0,0,0.318235,0,0.229280727,0.370897041,0.370897041,90.36622172,0,0,0,0,0,0,0,0,0,4729550,77.2571745,0.443537998
3/11/2019 19:00,58,52,47.107,60.6993,45.5742,0,0,0,0,0,0,0.410345092,0.330620838,0.330620838,0,0,0,0,51.96508,0,0,0,0,0,0,0,0.390636563,0.390636563,0.390636563,0,0,0,0,51.95923,0,0,0,0,0,0,0,0.49572422,0.49572422,0.49572422,0,0,0,0,53.3472,0,0,0,2510410,0,0,0,0.168665,0,0.302123399,0.391517314,0.391517314,63.20446689,0,0,0,0,0,0,0,0,0,2510410,51.4396377,0.589827033
3/11/2019 20:00,60,54,49.3222,58.7704,45.1514,0,0,0,0,0,0,0.394047411,0.315296512,0.315296512,0,0,0,0,56.92146,0,0,0,0,0,0,0,0.371050073,0.371050073,0.371050073,0,0,0,0,56.80415,0,0,0,0,0,0,0,0.468883167,0.468883167,0.468883167,0,0,0,0,72.1952,0,0,0,2255320,0,0,0,0.15174,0,0.286621832,0.365050216,0.365050216,53.86866258,0,0,0,0,0,0,0,0,0,2255320,56.2361085,0.6218516
3/11/2019 21:00,57,52,47.8636,59.4861,45.7486,0,0,0,0,0,0,0.398636604,0.319879237,0.319879237,0,0,0,0,50.38596,0,0,0,0,0,0,0,0.377124668,0.377124668,0.377124668,0,0,0,0,50.38402,0,0,0,0,0,0,0,0.475662342,0.475662342,0.475662342,0,0,0,0,51.98779,0,0,0,2124520,0,0,0,0.142664,0,0.297875051,0.372954123,0.372954123,52.73679187,0,0,0,0,0,0,0,0,0,2124520,49.8801798,0.629889755
3/11/2019 22:00,56,53,50.7135,57.7257,45.9432,0,0,0,0,0,0,0.37761684,0.300556533,0.300556533,0,0,0,0,55.46324,0,0,0,0,0,0,0,0.352561578,0.352561578,0.352561578,0,0,0,0,55.35429,0,0,0,0,0,0,0,0.44010888,0.44010888,0.44010888,0,0,0,0,69.787,0,0,0,2066840,0,0,0,0.138715,0,0.276932664,0.347046653,0.347046653,47.69795893,0,0,0,0,0,0,0,0,0,2066840,109.8601789,0.637844316
3/11/2019 23:00,54,51,48.6017,53.7428,46.3378,0,0,0,0,0,0,0.330661035,0.257523497,0.257523497,0,0,0,0,95.9252,0,0,0,0,0,0,0,0.297256507,0.297256507,0.297256507,0,0,0,0,94.5806,0,0,0,0,0,0,0,0.812998109,0.812998109,0.812998109,0,0,0,0,119.4999,0,0,0,1994670,0,0,0,0.133739,0,0.233094,0.294555778,0.294555778,38.74546743,0,0,0,0,0,0,0,0,0,1994670,112.4984374,0.676794281
3/12/2019 0:00,49,46,43.0063,52.5984,47.1378,0,0,0,0,0,0,0.31787885,0.246184518,0.246184518,0,0,0,0,51.26464,0,0,0,0,0,0,0,0.28279193,0.28279193,0.28279193,0,0,0,0,51.21244,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,87.0531,0,0,0,1965680,0,0,0,0.131604,0,0.220395576,0.278840914,0.278840914,36.10226462,0,0,0,0,0,0,0,0,0,1965680,96.12066462,0.586793362
3/12/2019 1:00,48,46,43.8729,53.4918,47.1378,0,0,0,0,0,0,0.325865712,0.253510374,0.253510374,0,0,0,0,50.06859,0,0,0,0,0,0,0,0.292438201,0.292438201,0.292438201,0,0,0,0,50.07423,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,53.14268,0,0,0,2023080,0,0,0,0.135447,0,0.2278709,0.289120911,0.289120911,38.41675506,0,0,0,0,0,0,0,0,0,2023080,97.14479506,0.576219201
3/12/2019 2:00,49,47,45.1272,53.5676,47.1351,0,0,0,0,0,0,0.327032929,0.254580823,0.254580823,0,0,0,0,50.62986,0,0,0,0,0,0,0,0.293815483,0.293815483,0.293815483,0,0,0,0,50.62608,0,0,0,0,0,0,0,0.344150746,0.344150746,0.344150746,0,0,0,0,56.08908,0,0,0,1994380,0,0,0,0.133526,0,0.229407634,0.290008662,0.290008662,38.12716644,0,0,0,0,0,0,0,0,0,1994380,97.70219644,0.58786508
3/12/2019 3:00,49,47,45.1272,53.5634,47.1351,0,0,0,0,0,0,0.327012121,0.254561722,0.254561722,0,0,0,0,50.64158,0,0,0,0,0,0,0,0.293787004,0.293787004,0.293787004,0,0,0,0,50.63668,0,0,0,0,0,0,0,0.344104173,0.344104173,0.344104173,0,0,0,0,56.17528,0,0,0,1994240,0,0,0,0.133517,0,0.229384535,0.289978174,0.289978174,38.12065128,0,0,0,0,0,0,0,0,0,1994240,97.70885128,0.587946393
3/12/2019 4:00,49,47,45.1272,52.6575,47.1351,0,0,0,0,0,0,0.318704567,0.24694053,0.24694053,0,0,0,0,53.30101,0,0,0,0,0,0,0,0.283789478,0.283789478,0.283789478,0,0,0,0,53.24926,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,63.64962,0,0,0,1994240,0,0,0,0.133517,0,0.220253125,0.279529581,0.279529581,36.60313271,0,0,0,0,0,0,0,0,0,1994240,97.63592271,0.587507558
3/12/2019 5:00,48,46,43.8729,51.6693,47.1861,0,0,0,0,0,0,0.309373346,0.238417204,0.238417204,0,0,0,0,61.98475,0,0,0,0,0,0,0,0.272596376,0.272596376,0.272596376,0,0,0,0,62.00722,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,79.005,0,0,0,2769320,0,0,0,0.185396,0,0.192041352,0.268381584,0.268381584,44.31866307,0,0,0,0,0,0,0,0,0,2769320,110.1062631,0.477111766
3/12/2019 6:00,46,45,43.8729,50.7986,47.1998,0,0,0,0,0,0,0.302229437,0.231886169,0.231886169,0,0,0,0,65.7144,0,0,0,0,0,0,0,0.263972589,0.263972589,0.263972589,0,0,0,0,65.65713,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,86.0126,0,0,0,2888050,0,0,0,0.193342,0,0.181774937,0.259033591,0.259033591,43.74792558,0,0,0,0,0,0,0,0,0,2888050,110.3927156,0.458687553
3/12/2019 7:00,45,44,43.0063,50.7342,47.2025,0,0,0,0,0,0,0.301250627,0.230992399,0.230992399,0,0,0,0,61.18679,0,0,0,0,0,0,0,0.262808304,0.262808304,0.262808304,0,0,0,0,61.17621,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,74.4364,0,0,0,2917370,0,0,0,0.195304,0,0.180489243,0.2582234,0.2582234,43.87949187,0,0,0,0,0,0,0,0,0,2917370,60.5644479,0.449843559
3/12/2019 8:00,47,44,40.7211,49.8489,47.2052,0,0,0,0,0,0,0.294020999,0.224391368,0.224391368,0,0,0,0,68.1994,0,0,0,0,0,0,0,0.254006369,0.254006369,0.254006369,0,0,0,0,68.12758,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,90.5711,0,0,0,2974970,0,0,0,0.19916,0,0.171828073,0.249012382,0.249012382,42.59861349,0,0,0,0,0,0,0,0,0,2974970,67.4463042,0.442879062
3/12/2019 9:00,47,42,36.094,49.692,47.2053,0,0,0,0,0,0,0.292156153,0.222689789,0.222689789,0,0,0,0,59.53843,0,0,0,0,0,0,0,0.251750479,0.251750479,0.251750479,0,0,0,0,59.52024,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,69.41265,0,0,0,2975250,0,0,0,0.199179,0,0.170574056,0.247463444,0.247463444,42.29170495,0,0,0,0,0,0,0,0,0,2975250,58.9250376,0.432965062
3/12/2019 10:00,45,41,36.094,49.6351,47.2106,0,0,0,0,0,0,0.291418451,0.222020414,0.222020414,0,0,0,0,58.2274,0,0,0,0,0,0,0,0.250863397,0.250863397,0.250863397,0,0,0,0,58.2272,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,65.41126,0,0,0,3090180,0,0,0,0.20687,0,0.167779679,0.246877295,0.246877295,43.20578401,0,0,0,0,0,0,0,0,0,3090180,57.644928,0.419914234
3/12/2019 11:00,45,41,36.094,49.6441,47.2348,0,0,0,0,0,0,0.291528092,0.222129211,0.222129211,0,0,0,0,61.00587,0,0,0,0,0,0,0,0.251020178,0.251020178,0.251020178,0,0,0,0,61.02495,0,0,0,0,0,0,0,0.269067637,0.269067637,0.269067637,0,0,0,0,69.24472,0,0,0,3378170,0,0,0,0.226144,0,0.162235645,0.246962109,0.246962109,45.67163252,0,0,0,0,0,0,0,0,0,3378170,60.4147005,0.398923272
3/12/2019 12:00,45,41,36.094,49.6881,47.235,0,0,0,0,0,0,0.292000697,0.222560416,0.222560416,0,0,0,0,61.35422,0,0,0,0,0,0,0,0.251598814,0.251598814,0.251598814,0,0,0,0,61.35211,0,0,0,0,0,0,0,0.269067095,0.269067095,0.269067095,0,0,0,0,69.82959,0,0,0,3379590,0,0,0,0.226239,0,0.162488149,0.247319417,0.247319417,45.76194358,0,0,0,0,0,0,0,0,0,3379590,60.7385889,0.399256206
3/12/2019 13:00,45,41,36.094,49.6889,47.2484,0,0,0,0,0,0,0.291978159,0.222546021,0.222546021,0,0,0,0,63.4324,0,0,0,0,0,0,0,0.251583973,0.251583973,0.251583973,0,0,0,0,63.44485,0,0,0,0,0,0,0,0.269029455,0.269029455,0.269029455,0,0,0,0,72.7244,0,0,0,3580870,0,0,0,0.239709,0,0.158720546,0.247292998,0.247292998,47.36313692,0,0,0,0,0,0,0,0,0,3580870,62.8104015,0.386369045
3/12/2019 14:00,44,41,37.7199,49.7127,47.227,0,0,0,0,0,0,0.292357927,0.22288285,0.22288285,0,0,0,0,60.51104,0,0,0,0,0,0,0,0.252025088,0.252025088,0.252025088,0,0,0,0,60.48236,0,0,0,0,0,0,0,0.269088239,0.269088239,0.269088239,0,0,0,0,68.74978,0,0,0,3265600,0,0,0,0.21861,0,0.164889645,0.247591186,0.247591186,44.87196859,0,0,0,0,0,0,0,0,0,3265600,59.8775364,0.407569507
3/12/2019 15:00,44,41,37.7199,49.675,47.251,0,0,0,0,0,0,0.291818375,0.222398441,0.222398441,0,0,0,0,62.73183,0,0,0,0,0,0,0,0.251383766,0.251383766,0.251383766,0,0,0,0,62.74585,0,0,0,0,0,0,0,0.269040552,0.269040552,0.269040552,0,0,0,0,71.73417,0,0,0,3522800,0,0,0,0.235822,0,0.159688886,0.247166497,0.247166497,46.87933387,0,0,0,0,0,0,0,0,0,3522800,62.1183915,0.389850541
3/12/2019 16:00,47,43,38.6716,49.8481,47.2539,0,0,0,0,0,0,0.293726457,0.224140382,0.224140382,0,0,0,0,70.45075,0,0,0,0,0,0,0,0.253718866,0.253718866,0.253718866,0,0,0,0,70.4672,0,0,0,0,0,0,0,0.269034597,0.269034597,0.269034597,0,0,0,0,89.232,0,0,0,3552820,0,0,0,0.237831,0,0.160367542,0.248760188,0.248760188,47.47975093,0,0,0,0,0,0,0,0,0,3552820,69.762528,0.395414834
3/12/2019 17:00,46,42,37.6369,49.7847,47.2244,0,0,0,0,0,0,0.293087321,0.223546564,0.223546564,0,0,0,0,62.68583,0,0,0,0,0,0,0,0.252907821,0.252907821,0.252907821,0,0,0,0,62.64172,0,0,0,0,0,0,0,0.269099089,0.269099089,0.269099089,0,0,0,0,74.2277,0,0,0,3207990,0,0,0,0.214754,0,0.16648031,0.248180022,0.248180022,44.50559752,0,0,0,0,0,0,0,0,0,3207990,62.0153028,0.415131821
3/12/2019 18:00,45,42,38.7551,49.7279,47.2188,0,0,0,0,0,0,0.29249714,0.223006213,0.223006213,0,0,0,0,61.51921,0,0,0,0,0,0,0,0.25218303,0.25218303,0.25218303,0,0,0,0,61.50432,0,0,0,0,0,0,0,0.269110485,0.269110485,0.269110485,0,0,0,0,72.2955,0,0,0,3148810,0,0,0,0.210794,0,0.167291356,0.247730001,0.247730001,43.89739116,0,0,0,0,0,0,0,0,0,3148810,60.8892768,0.419085564
3/12/2019 19:00,43,41,38.7551,44.5846,47.157,0,0,0,0,0,0,0.25108141,0.185393107,0.185393107,0,0,0,0,99.1828,0,0,0,0,0,0,0,0.200857163,0.200857163,0.200857163,0,0,0,0,91.3999,0,0,0,0,0,0,0,0.269272439,0.269272439,0.269272439,0,0,0,0,83.8516,0,0,0,0,0,0,0,0,0,0.200884606,0.200884606,0.200884606,0,0,0,0,0,0,0,0,0,0,0,73.2034,0
3/12/2019 20:00,42,40,37.7199,44.6241,47.1486,0,0,0,0,0,0,0.251367813,0.185647998,0.185647998,0,0,0,0,56.52376,0,0,0,0,0,0,0,0.201208506,0.201208506,0.201208506,0,0,0,0,55.12277,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,55.12277,0,0,0,0,0,0,0,0,0,0.201209333,0.201209333,0.201209333,0,0,0,0,0,0,0,0,0,0,0,52.04081,0
3/12/2019 21:00,42,40,37.7199,44.6096,47.1379,0,0,0,0,0,0,0.251309723,0.185591482,0.185591482,0,0,0,0,54.29382,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,52.99277,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.99277,0,0,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,0,0,0,0,0,0,0,49.61396,0
3/12/2019 22:00,42,40,37.7199,44.6034,47.1298,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,52.38001,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,51.17139,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,51.17139,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,48.2478,0
3/12/2019 23:00,42,40,37.7199,44.6005,47.1244,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,51.01283,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,49.868,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,49.868,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,47.10838,0
3/13/2019 0:00,42,40,37.6369,44.6127,47.127,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,51.015,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,49.87598,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,49.87598,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,47.13181,0
3/13/2019 1:00,41,40,38.6716,44.6096,47.127,0,0,0,0,0,0,0.251348748,0.185622553,0.185622553,0,0,0,0,51.43679,0,0,0,0,0,0,0,0.201161268,0.201161268,0.201161268,0,0,0,0,50.27821,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,50.27821,0,0,0,0,0,0,0,0,0,0.201161268,0.201161268,0.201161268,0,0,0,0,0,0,0,0,0,0,0,47.48322,0
3/13/2019 2:00,40,39,37.6369,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,48.23655,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,47.26903,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,47.26903,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,45.28967,0
3/13/2019 3:00,40,39,37.6369,44.6154,47.1297,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,48.23497,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,47.26759,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,47.26759,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,45.28942,0
3/13/2019 4:00,40,39,37.6369,44.6124,47.1297,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,48.23497,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,47.26759,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,47.26759,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,45.28941,0
3/13/2019 5:00,40,39,37.6369,44.7061,47.1807,0,0,0,0,0,0,0.251842845,0.18609029,0.18609029,0,0,0,0,55.58795,0,0,0,0,0,0,0,0.201845698,0.201845698,0.201845698,0,0,0,0,55.86739,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,55.86739,0,0,0,0,0,0,0,0,0,0.201845698,0.201845698,0.201845698,0,0,0,0,0,0,0,0,0,0,0,57.02338,0
3/13/2019 6:00,41,40,38.6716,44.6884,47.1944,0,0,0,0,0,0,0.251649976,0.185920492,0.185920492,0,0,0,0,69.9792,0,0,0,0,0,0,0,0.201614537,0.201614537,0.201614537,0,0,0,0,70.0716,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,70.0716,0,0,0,0,0,0,0,0,0,0.201614537,0.201614537,0.201614537,0,0,0,0,0,0,0,0,0,0,0,70.0624,0
3/13/2019 7:00,42,40,37.6369,44.7057,47.2106,0,0,0,0,0,0,0.251704681,0.185974768,0.185974768,0,0,0,0,76.4103,0,0,0,0,0,0,0,0.201697273,0.201697273,0.201697273,0,0,0,0,76.4132,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,76.4132,0,0,0,0,0,0,0,0,0,0.201697273,0.201697273,0.201697273,0,0,0,0,0,0,0,0,0,0,0,75.649068,0
3/13/2019 8:00,51,47,43.3569,57.4317,47.0429,0,0,0,0,0,0,0.363858317,0.288420039,0.288420039,0,0,0,0,54.29116,0,0,0,0,0,0,0,0.337812891,0.337812891,0.337812891,0,0,0,0,54.44919,0,0,0,0,0,0,0,0.413133936,0.413133936,0.413133936,0,0,0,0,55.73885,0,0,0,3363200,0,0,0,0.259228,0,0.223915154,0.338597894,0.338597894,62.75595385,0,0,0,0,0,0,0,0,0,3363200,53.9046981,0.444354498
3/13/2019 9:00,57,51,45.8479,63.3732,46.0014,0,0,0,0,0,0,0.448845565,0.366566339,0.366566339,0,0,0,0,79.14164,0,0,0,0,0,0,0,0.435893066,0.435893066,0.435893066,0,0,0,0,79.18761,0,0,0,0,0,0,0,0.56641308,0.56641308,0.56641308,0,0,0,0,80.70147,0,0,0,5626450,0,0,0,0.37581,0,0.258885711,0.432596305,0.432596305,121.383959,0,0,0,0,0,0,0,0,0,5626450,78.3957339,0.422950427
