Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
3/13/2019 10:00,67,57,49.9368,68.5266,44.2284,9043280,0,0,0.844754,0,0,0.268463436,0.448636408,0.448636408,202.3158354,0,0,9043280,342.7719154,0.454841936,9034270,0,0,0.639973,0,0,0.281310491,0.536634619,0.536634619,211.7862442,0,0,9034270,346.9412542,0.460833587,9034270,0,0,0.641364,0,0,0.256156443,0.720800819,0.720800819,192.8488721,0,0,9034270,330.2854921,0.438710145,0,0,9034290,0,0,0,0.606047,0,0.284400534,0.53708525,0.53708525,214.113075,0,0,0,0,0,0,0,0,0,9034290,346.167215,0.459804432
3/13/2019 11:00,75,62,53.8458,70.6666,42.8231,0,11766100,0,0,0.676176,0,0.587889408,0.287574097,0.494186026,0,281.968799,0,11766100,451.169519,0.460138383,11776700,0,0,0.800373,0,0,0.316108306,0.591994786,0.591994786,310.2260568,0,0,11776700,480.8574568,0.489975076,11776700,0,0,0.798898,0,0,0.285224517,0.806074584,0.806074584,279.9169644,0,0,11776700,456.5613644,0.465218302,0,0,11776600,0,0,0,0.800353,0,0.315969122,0.591761282,0.591761282,310.0868303,0,0,0,0,0,0,0,0,0,11776600,480.6620703,0.489780144
3/13/2019 12:00,77,64,56.4814,70.9955,42.4775,0,12506100,0,0,0.685831,0,0.597094448,0.293247088,0.502546969,0,305.614784,0,12506100,492.611584,0.472676454,12516400,0,0,0.853227,0,0,0.327836274,0.601444242,0.601444242,341.9441613,0,0,12516400,535.1295613,0.513051256,12516400,0,0,0.85157,0,0,0.29837315,0.823130328,0.823130328,311.2131409,0,0,12516400,526.5612409,0.504836446,0,0,12516400,0,0,0,0.853228,0,0.327840244,0.601450878,0.601450878,341.9483029,0,0,0,0,0,0,0,0,0,12516400,535.0459029,0.512971049
3/13/2019 13:00,79,64,55.246,70.8107,42.0943,0,12800300,0,0,0.70474,0,0.600849245,0.295541865,0.505779014,0,315.2520441,0,12800300,504.3952341,0.472859449,12809800,0,0,0.876355,0,0,0.333946769,0.605724572,0.605724572,356.4826097,0,0,12809800,551.0875797,0.516249353,12809800,0,0,0.874427,0,0,0.305193999,0.829606975,0.829606975,325.7895076,0,0,12809800,529.5399076,0.496063865,0,0,12809800,0,0,0,0.876356,0,0.333946943,0.605724572,0.605724572,356.4827959,0,0,0,0,0,0,0,0,0,12809800,550.9749959,0.516143886
3/13/2019 14:00,79,64,55.246,69.0349,42.0489,0,12134500,0,0,0.664722,0,0.563071268,0.270250573,0.470424365,0,273.2796313,0,12134500,474.2058313,0.468949687,12146000,0,0,0.829515,0,0,0.302157213,0.56273638,0.56273638,305.8334589,0,0,12146000,513.6335589,0.507459469,12146000,0,0,0.830091,0,0,0.273260262,0.765033833,0.765033833,276.5849281,0,0,12146000,538.5750281,0.532101131,0,0,12146000,0,0,0,0.829514,0,0.302127117,0.562684029,0.562684029,305.8029969,0,0,0,0,0,0,0,0,0,12146000,513.2925969,0.507122605
3/13/2019 15:00,77,62,52.5071,70.67,42.5851,0,14166200,0,0,0.772981,0,0.593620756,0.295351046,0.49938282,0,348.6668328,0,14166200,564.6671028,0.478322008,14170500,0,0,0.963275,0,0,0.348938241,0.598077616,0.598077616,412.0524457,0,0,14170500,630.2870457,0.533745778,14170500,0,0,0.964084,0,0,0.327418432,0.816343676,0.816343676,386.6402414,0,0,14170500,608.6362414,0.515411234,0,0,14170500,0,0,0,0.963276,0,0.348965248,0.598126055,0.598126055,412.0843369,0,0,0,0,0,0,0,0,0,14170500,630.2085669,0.53367932
3/13/2019 16:00,82,64,53.1373,69.9961,41.9388,0,13520300,0,0,0.741817,0,0.581905525,0.284685391,0.487946921,0,320.7526578,0,13520300,528.1806578,0.468788998,13527500,0,0,0.924776,0,0,0.331639426,0.584096066,0.584096066,373.8543618,0,0,13527500,585.3899618,0.519288822,13527500,0,0,0.925348,0,0,0.307733271,0.796684892,0.796684892,346.905152,0,0,13527500,585.636752,0.519507745,0,0,13527500,0,0,0,0.924776,0,0.331628635,0.584076625,0.584076625,373.8421968,0,0,0,0,0,0,0,0,0,13527500,585.2018968,0.519121993
3/13/2019 17:00,81,63,51.5368,68.1045,41.7583,0,10859400,0,0,0.596437,0,0.548381159,0.262272706,0.456487801,0,237.3436856,0,10859400,438.1054856,0.484121206,10866600,0,0,0.744145,0,0,0.284362391,0.545686864,0.545686864,257.5043634,0,0,10866600,462.3961634,0.510624663,10866600,0,0,0.744374,0,0,0.254797281,0.738680662,0.738680662,230.7316777,0,0,10866600,480.2374777,0.530326849,0,0,10866600,0,0,0,0.744144,0,0.284333325,0.545637868,0.545637868,257.4780426,0,0,0,0,0,0,0,0,0,10866600,462.0959426,0.510293129
3/13/2019 18:00,74,61,52.5071,67.0991,42.8899,9746070,0,0,0.918602,0,0,0.26885713,0.433330194,0.433330194,218.3583675,0,0,9746070,389.5953375,0.479695308,9738080,0,0,0.660239,0,0,0.267474969,0.517491263,0.517491263,217.0577207,0,0,9738080,379.3075407,0.467411491,9738080,0,0,0.661774,0,0,0.240428499,0.695285814,0.695285814,195.1093301,0,0,9738080,380.9359301,0.469418115,0,0,9738080,0,0,0,0.66024,0,0.267455714,0.51746005,0.51746005,217.0420948,0,0,0,0,0,0,0,0,0,9738080,379.1526448,0.467220616
3/13/2019 19:00,73,60,51.2064,66.018,42.7469,0,0,0,0,0,0,0.505617541,0.417337972,0.417337972,0,0,0,0,78.21574,0,0,0,0,0,0,0,0.497641329,0.497641329,0.497641329,0,0,0,0,78.22339,0,0,0,0,0,0,0,0.663693014,0.663693014,0.663693014,0,0,0,0,85.27601,0,0,0,5009320,0,0,0,0.340007,0,0.316570344,0.497609234,0.497609234,132.1501797,0,0,0,0,0,0,0,0,0,5009320,77.4411561,0.503492936
3/13/2019 20:00,70,59,51.6269,65.7655,43.3056,0,0,0,0,0,0,0.497580049,0.410239646,0.410239646,0,0,0,0,68.79619,0,0,0,0,0,0,0,0.489248006,0.489248006,0.489248006,0,0,0,0,68.78784,0,0,0,0,0,0,0,0.649138155,0.649138155,0.649138155,0,0,0,0,71.17661,0,0,0,4467320,0,0,0,0.301931,0,0.325247765,0.489850993,0.489850993,121.0821539,0,0,0,0,0,0,0,0,0,4467320,68.0999616,0.521857509
3/13/2019 21:00,67,59,53.8458,64.8081,43.8919,0,0,0,0,0,0,0.478165143,0.392556765,0.392556765,0,0,0,0,75.38919,0,0,0,0,0,0,0,0.467504755,0.467504755,0.467504755,0,0,0,0,75.35693,0,0,0,0,0,0,0,0.616597342,0.616597342,0.616597342,0,0,0,0,93.87,0,0,0,4234060,0,0,0,0.285809,0,0.315441327,0.468869448,0.468869448,111.299792,0,0,0,0,0,0,0,0,0,4234060,74.6033607,0.521677337
3/13/2019 22:00,68,58,50.9621,61.2545,43.622,0,0,0,0,0,0,0.438400281,0.355434243,0.355434243,0,0,0,0,89.0339,0,0,0,0,0,0,0,0.421095615,0.421095615,0.421095615,0,0,0,0,88.5732,0,0,0,0,0,0,0,0.839162863,0.839162863,0.839162863,0,0,0,0,124.6186,0,0,0,3254650,0,0,0,0.220471,0,0.294264636,0.410047617,0.410047617,79.81069992,0,0,0,0,0,0,0,0,0,3254650,158.5305399,0.584507237
3/13/2019 23:00,64,54,45.8479,57.2282,44.3463,0,0,0,0,0,0,0.381573476,0.303295012,0.303295012,0,0,0,0,79.3424,0,0,0,0,0,0,0,0.355374518,0.355374518,0.355374518,0,0,0,0,78.4016,0,0,0,0,0,0,0,0.831746454,0.831746454,0.831746454,0,0,0,0,119.916,0,0,0,2086500,0,0,0,0.140839,0,0.275123502,0.346672517,0.346672517,47.83709885,0,0,0,0,0,0,0,0,0,2086500,117.3799289,0.675082265
3/14/2019 0:00,57,50,43.7869,57.4911,45.7432,0,0,0,0,0,0,0.374436984,0.297514404,0.297514404,0,0,0,0,50.4554,0,0,0,0,0,0,0,0.348667752,0.348667752,0.348667752,0,0,0,0,50.44723,0,0,0,0,0,0,0,0.442198859,0.442198859,0.442198859,0,0,0,0,64.34179,0,0,0,2038020,0,0,0,0.136856,0,0.275559608,0.344621123,0.344621123,46.79966598,0,0,0,0,0,0,0,0,0,2038020,105.567226,0.621586987
3/14/2019 1:00,57,51,45.8479,57.5306,45.7432,0,0,0,0,0,0,0.375065502,0.298093433,0.298093433,0,0,0,0,50.79417,0,0,0,0,0,0,0,0.349416266,0.349416266,0.349416266,0,0,0,0,50.79087,0,0,0,0,0,0,0,0.432514896,0.432514896,0.432514896,0,0,0,0,55.66663,0,0,0,2109740,0,0,0,0.141673,0,0.273978153,0.34524107,0.34524107,48.16855572,0,0,0,0,0,0,0,0,0,2109740,108.0073357,0.614335429
3/14/2019 2:00,57,51,45.8479,56.6349,45.7432,0,0,0,0,0,0,0.365307763,0.289091638,0.289091638,0,0,0,0,52.78318,0,0,0,0,0,0,0,0.337864192,0.337864192,0.337864192,0,0,0,0,52.74005,0,0,0,0,0,0,0,0.414758578,0.414758578,0.414758578,0,0,0,0,61.94339,0,0,0,2109600,0,0,0,0.141663,0,0.263327705,0.333074952,0.333074952,46.2930106,0,0,0,0,0,0,0,0,0,2109600,107.4340106,0.611114964
3/14/2019 3:00,55,50,45.4469,53.9065,46.1432,0,0,0,0,0,0,0.335673277,0.262027885,0.262027885,0,0,0,0,65.83203,0,0,0,0,0,0,0,0.303004519,0.303004519,0.303004519,0,0,0,0,65.52328,0,0,0,0,0,0,0,0.364151511,0.364151511,0.364151511,0,0,0,0,93.1305,0,0,0,2080890,0,0,0,0.139585,0,0.232952525,0.297143363,0.297143363,40.39571506,0,0,0,0,0,0,0,0,0,2080890,104.8841251,0.604841919
3/14/2019 4:00,50,47,44.2969,50.1424,47.1405,0,0,0,0,0,0,0.297748342,0.22776654,0.22776654,0,0,0,0,85.3764,0,0,0,0,0,0,0,0.258354275,0.258354275,0.258354275,0,0,0,0,84.5584,0,0,0,0,0,0,0,0.806114456,0.806114456,0.806114456,0,0,0,0,119.7063,0,0,0,2009150,0,0,0,0.134514,0,0.196196128,0.252288197,0.252288197,32.84895419,0,0,0,0,0,0,0,0,0,2009150,106.5301742,0.636270109
3/14/2019 5:00,44,43,42.1134,49.6092,47.1942,0,0,0,0,0,0,0.291134024,0.221755523,0.221755523,0,0,0,0,60.84098,0,0,0,0,0,0,0,0.250477747,0.250477747,0.250477747,0,0,0,0,60.87846,0,0,0,0,0,0,0,0.269154759,0.269154759,0.269154759,0,0,0,0,120.8146,0,0,0,2913370,0,0,0,0.195037,0,0.171256813,0.246734441,0.246734441,41.57787176,0,0,0,0,0,0,0,0,0,2913370,107.2686818,0.441833403
3/14/2019 6:00,44,43,42.1134,49.7291,47.2133,0,0,0,0,0,0,0.292695964,0.22318227,0.22318227,0,0,0,0,62.19858,0,0,0,0,0,0,0,0.252418865,0.252418865,0.252418865,0,0,0,0,62.21085,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,77.7816,0,0,0,2974950,0,0,0,0.199158,0,0.170998355,0.247982122,0.247982122,42.39262968,0,0,0,0,0,0,0,0,0,2974950,108.4946297,0.437632752
3/14/2019 7:00,43,42,40.7211,49.7056,47.2187,0,0,0,0,0,0,0.292090286,0.22263237,0.22263237,0,0,0,0,60.27336,0,0,0,0,0,0,0,0.25168167,0.25168167,0.25168167,0,0,0,0,60.27324,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,70.4392,0,0,0,3061450,0,0,0,0.204947,0,0.168798355,0.247430175,0.247430175,43.06397704,0,0,0,0,0,0,0,0,0,3061450,59.6705076,0.425657817
3/14/2019 8:00,45,43,40.7211,51.6096,47.2349,0,0,0,0,0,0,0.308215831,0.237371561,0.237371561,0,0,0,0,57.35181,0,0,0,0,0,0,0,0.271307766,0.271307766,0.271307766,0,0,0,0,57.42371,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,63.5474,0,0,0,3205560,0,0,0,0.214592,0,0.181840101,0.267416431,0.267416431,48.57494623,0,0,0,0,0,0,0,0,0,3205560,56.8494729,0.424922496
3/14/2019 9:00,47,45,43.0063,52.696,47.2511,0,0,0,0,0,0,0.31856562,0.246860145,0.246860145,0,0,0,0,62.07476,0,0,0,0,0,0,0,0.283784226,0.283784226,0.283784226,0,0,0,0,62.14806,0,0,0,0,0,0,0,0.269051383,0.269051383,0.269051383,0,0,0,0,72.0914,0,0,0,3464990,0,0,0,0.231954,0,0.18592979,0.279292929,0.279292929,53.68707203,0,0,0,0,0,0,0,0,0,3464990,61.5265794,0.419799937
3/14/2019 10:00,49,46,43.0063,52.8105,47.2727,0,0,0,0,0,0,0.320227818,0.248392567,0.248392567,0,0,0,0,70.95784,0,0,0,0,0,0,0,0.285774326,0.285774326,0.285774326,0,0,0,0,70.98615,0,0,0,0,0,0,0,0.269002678,0.269002678,0.269002678,0,0,0,0,89.1045,0,0,0,3725100,0,0,0,0.249361,0,0.181715216,0.280550489,0.280550489,56.40894603,0,0,0,0,0,0,0,0,0,3725100,70.2762885,0.407940585
3/14/2019 11:00,50,46,42.1134,52.8524,47.3023,0,0,0,0,0,0,0.320771232,0.248906543,0.248906543,0,0,0,0,83.3926,0,0,0,0,0,0,0,0.286457466,0.286457466,0.286457466,0,0,0,0,83.4016,0,0,0,0,0,0,0,0.268911184,0.268911184,0.268911184,0,0,0,0,108.6329,0,0,0,4215640,0,0,0,0.282186,0,0.172813179,0.280854728,0.280854728,60.70984579,0,0,0,0,0,0,0,0,0,4215640,82.567584,0.381681223
3/14/2019 12:00,50,46,42.1134,51.1791,47.2972,0,0,0,0,0,0,0.307043808,0.236330833,0.236330833,0,0,0,0,113.1324,0,0,0,0,0,0,0,0.269880781,0.269880781,0.269880781,0,0,0,0,112.8752,0,0,0,0,0,0,0,0.804891924,0.804891924,0.804891924,0,0,0,0,132.1816,0,0,0,4218060,0,0,0,0.282348,0,0.158993041,0.262403265,0.262403265,55.8868488,0,0,0,0,0,0,0,0,0,4218060,111.746448,0.401844494
3/14/2019 13:00,47,44,40.7211,51.8264,47.3133,0,0,0,0,0,0,0.311658457,0.240563126,0.240563126,0,0,0,0,70.18375,0,0,0,0,0,0,0,0.275520319,0.275520319,0.275520319,0,0,0,0,70.17645,0,0,0,0,0,0,0,0.268862458,0.268862458,0.268862458,0,0,0,0,87.8114,0,0,0,4477300,0,0,0,0.299694,0,0.159991352,0.269541022,0.269541022,59.69410676,0,0,0,0,0,0,0,0,0,4477300,69.4746855,0.359510375
3/14/2019 14:00,49,45,40.7211,51.0661,47.2893,0,0,0,0,0,0,0.299366583,0.2293068,0.2293068,0,0,0,0,92.428,0,0,0,0,0,0,0,0.260588869,0.260588869,0.260588869,0,0,0,0,92.3272,0,0,0,0,0,0,0,0.268936523,0.268936523,0.268936523,0,0,0,0,131.0212,0,0,0,4075400,0,0,0,0.272802,0,0.160663937,0.261394997,0.261394997,54.5641509,0,0,0,0,0,0,0,0,0,4075400,91.403928,0.386543282
3/14/2019 15:00,47,44,40.7211,50.9147,47.273,0,0,0,0,0,0,0.303511559,0.23308909,0.23308909,0,0,0,0,76.5791,0,0,0,0,0,0,0,0.265631281,0.265631281,0.265631281,0,0,0,0,76.607,0,0,0,0,0,0,0,0.268974846,0.268974846,0.268974846,0,0,0,0,98.6961,0,0,0,3871970,0,0,0,0.259189,0,0.163012409,0.259776014,0.259776014,52.59826304,0,0,0,0,0,0,0,0,0,3871970,75.84093,0.384704829
3/14/2019 16:00,47,44,40.7211,50.0037,47.2648,0,0,0,0,0,0,0.295971391,0.22619583,0.22619583,0,0,0,0,84.085,0,0,0,0,0,0,0,0.256439049,0.256439049,0.256439049,0,0,0,0,83.9814,0,0,0,0,0,0,0,0.268996731,0.268996731,0.268996731,0,0,0,0,117.9338,0,0,0,3755880,0,0,0,0.25142,0,0.157897583,0.250334235,0.250334235,49.42036442,0,0,0,0,0,0,0,0,0,3755880,83.141586,0.393143341
3/14/2019 17:00,45,43,40.7211,49.8808,47.2432,0,0,0,0,0,0,0.294420585,0.224771264,0.224771264,0,0,0,0,70.04143,0,0,0,0,0,0,0,0.254546565,0.254546565,0.254546565,0,0,0,0,69.99904,0,0,0,0,0,0,0,0.26905057,0.26905057,0.26905057,0,0,0,0,89.1118,0,0,0,3467710,0,0,0,0.232136,0,0.162253776,0.249151365,0.249151365,46.88742018,0,0,0,0,0,0,0,0,0,3467710,69.2990496,0.401537176
3/14/2019 18:00,45,43,40.7211,49.836,47.235,0,0,0,0,0,0,0.293765561,0.224169841,0.224169841,0,0,0,0,68.09669,0,0,0,0,0,0,0,0.253743451,0.253743451,0.253743451,0,0,0,0,68.06982,0,0,0,0,0,0,0,0.269072515,0.269072515,0.269072515,0,0,0,0,85.8228,0,0,0,3351290,0,0,0,0.224345,0,0.164151741,0.24875449,0.24875449,45.8433406,0,0,0,0,0,0,0,0,0,3351290,67.3891218,0.409083096
3/14/2019 19:00,44,42,39.7547,49.7492,47.1572,0,0,0,0,0,0,0.292936168,0.22338116,0.22338116,0,0,0,0,53.97678,0,0,0,0,0,0,0,0.252657246,0.252657246,0.252657246,0,0,0,0,53.884,0,0,0,0,0,0,0,0.269266707,0.269266707,0.269266707,0,0,0,0,61.1714,0,0,0,2316640,0,0,0,0.155097,0,0.18534365,0.248073235,0.248073235,35.78120952,0,0,0,0,0,0,0,0,0,2316640,53.34516,0.503566542
3/14/2019 20:00,43,42,40.7211,49.5923,47.1513,0,0,0,0,0,0,0.291036466,0.22164539,0.22164539,0,0,0,0,52.10641,0,0,0,0,0,0,0,0.250330613,0.250330613,0.250330613,0,0,0,0,52.08578,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,105.3558,0,0,0,0,0,0,0,0,0,0.201251908,0.201251908,0.201251908,0,0,0,0,0,0,0,0,0,0,0,51.5649222,0
3/14/2019 21:00,42,42,42.1134,44.6127,47.1406,0,0,0,0,0,0,0.251322587,0.185604734,0.185604734,0,0,0,0,116.8568,0,0,0,0,0,0,0,0.201144554,0.201144554,0.201144554,0,0,0,0,109.2181,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,79.5625,0,0,0,0,0,0,0,0,0,0.201151994,0.201151994,0.201151994,0,0,0,0,0,0,0,0,0,0,0,71.0262,0
3/14/2019 22:00,42,42,42.1134,44.6064,47.1325,0,0,0,0,0,0,0.251304079,0.185584742,0.185584742,0,0,0,0,77.0701,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,74.402,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,74.398,0,0,0,0,0,0,0,0,0,0.201111942,0.201111942,0.201111942,0,0,0,0,0,0,0,0,0,0,0,67.8788,0
3/14/2019 23:00,41,40,38.7551,44.6034,47.1271,0,0,0,0,0,0,0.251289719,0.185569314,0.185569314,0,0,0,0,51.84595,0,0,0,0,0,0,0,0.201086874,0.201086874,0.201086874,0,0,0,0,50.66278,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,50.66281,0,0,0,0,0,0,0,0,0,0.201086874,0.201086874,0.201086874,0,0,0,0,0,0,0,0,0,0,0,47.80627,0
3/15/2019 0:00,41,40,38.7551,44.6154,47.1297,0,0,0,0,0,0,0.251356817,0.185630656,0.185630656,0,0,0,0,51.84499,0,0,0,0,0,0,0,0.20117376,0.20117376,0.20117376,0,0,0,0,50.66922,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,50.66922,0,0,0,0,0,0,0,0,0,0.20117376,0.20117376,0.20117376,0,0,0,0,0,0,0,0,0,0,0,47.82822,0
3/15/2019 1:00,40,40,40.2419,44.6124,47.1297,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,52.28217,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,51.08523,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,51.08523,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,48.19071,0
3/15/2019 2:00,41,41,41.1926,44.6182,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,59.26577,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,57.6528,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,57.6528,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,53.73779,0
3/15/2019 3:00,40,40,40.2419,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,52.38795,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,51.18446,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,51.18446,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,48.27398,0
3/15/2019 4:00,41,41,41.1926,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,59.26138,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,57.64903,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,57.64903,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,53.73552,0
3/15/2019 5:00,41,41,41.1926,44.7166,47.1888,0,0,0,0,0,0,0.251867913,0.186115372,0.186115372,0,0,0,0,76.3698,0,0,0,0,0,0,0,0.20188419,0.20188419,0.20188419,0,0,0,0,77.6685,0,0,0,0,0,0,0,0.269187398,0.269187398,0.269187398,0,0,0,0,77.6685,0,0,0,0,0,0,0,0,0,0.20188419,0.20188419,0.20188419,0,0,0,0,0,0,0,0,0,0,0,80.9278,0
3/15/2019 6:00,41,41,41.1926,44.6962,47.2025,0,0,0,0,0,0,0.251673044,0.185943765,0.185943765,0,0,0,0,91.2862,0,0,0,0,0,0,0,0.201650511,0.201650511,0.201650511,0,0,0,0,91.2888,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,91.2888,0,0,0,0,0,0,0,0,0,0.201650511,0.201650511,0.201650511,0,0,0,0,0,0,0,0,0,0,0,91.2909,0
3/15/2019 7:00,42,42,42.1134,50.7241,47.2052,0,0,0,0,0,0,0.296758948,0.226890764,0.226890764,0,0,0,0,54.2596,0,0,0,0,0,0,0,0.257508047,0.257508047,0.257508047,0,0,0,0,54.31787,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,59.007,0,0,0,2974820,0,0,0,0.233165,0,0.168738829,0.257864454,0.257864454,41.83063697,0,0,0,0,0,0,0,0,0,2974820,53.7746913,0.4238545
3/15/2019 8:00,44,44,43.8729,53.5161,47.2241,0,0,0,0,0,0,0.325831024,0.253514826,0.253514826,0,0,0,0,55.23618,0,0,0,0,0,0,0,0.292530218,0.292530218,0.292530218,0,0,0,0,55.26033,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,57.94553,0,0,0,3147650,0,0,0,0.210717,0,0.200534474,0.289106194,0.289106194,52.6010281,0,0,0,0,0,0,0,0,0,3147650,54.7077267,0.442376458
3/15/2019 9:00,49,47,45.1272,55.5779,47.251,0,0,0,0,0,0,0.347289398,0.273251632,0.273251632,0,0,0,0,58.04717,0,0,0,0,0,0,0,0.31812204,0.31812204,0.31812204,0,0,0,0,58.12643,0,0,0,0,0,0,0,0.382909469,0.382909469,0.382909469,0,0,0,0,63.67163,0,0,0,3464700,0,0,0,0.231935,0,0.213463313,0.313929336,0.313929336,61.63219516,0,0,0,0,0,0,0,0,0,3464700,57.5451657,0.441976224
3/15/2019 10:00,53,49,45.5338,58.5369,46.7263,0,0,0,0,0,0,0.382724251,0.30567225,0.30567225,0,0,0,0,65.43598,0,0,0,0,0,0,0,0.359462302,0.359462302,0.359462302,0,0,0,0,65.45537,0,0,0,0,0,0,0,0.448086255,0.448086255,0.448086255,0,0,0,0,67.50659,0,0,0,4372600,0,0,0,0.292959,0,0.225864614,0.35516317,0.35516317,82.30130081,0,0,0,0,0,0,0,0,0,4372600,64.8008163,0.418817923
3/15/2019 11:00,59,52,46.3307,63.4992,45.7282,0,0,0,0,0,0,0.448208811,0.365819891,0.365819891,0,0,0,0,112.16999,0,0,0,0,0,0,0,0.434802623,0.434802623,0.434802623,0,0,0,0,112.18205,0,0,0,0,0,0,0,0.563912444,0.563912444,0.563912444,0,0,0,0,113.8566,0,0,0,7485110,0,0,0,0.501883,0,0.232952722,0.435739675,0.435739675,145.306396,0,0,0,0,0,0,0,0,0,7485110,111.0602295,0.400193792
3/15/2019 12:00,66,57,50.7135,64.9991,44.476,9711020,0,0,0.907838,0,0,0.240494138,0.392758894,0.392758894,194.6202823,0,0,9711020,356.5834423,0.440633559,9702560,0,0,0.688877,0,0,0.238051611,0.467929118,0.467929118,192.4758368,0,0,9702560,349.6422168,0.432432946,9702560,0,0,0.688877,0,0,0.206236546,0.617863067,0.617863067,166.7518722,0,0,9702560,334.0988722,0.413209139,0,0,9702600,0,0,0,0.654227,0,0.23839392,0.468075014,0.468075014,192.7534042,0,0,0,0,0,0,0,0,0,9702600,346.2351642,0.428217382
3/15/2019 13:00,69,58,50.3716,67.7035,43.9572,10836700,0,0,0.977166,0,0,0.284416488,0.437146222,0.437146222,256.8446794,0,0,10836700,441.9232594,0.489362916,10831400,0,0,0.728675,0,0,0.271139223,0.522575099,0.522575099,244.7347818,0,0,10831400,426.0162718,0.471979177,10831400,0,0,0.73205,0,0,0.240164541,0.700232915,0.700232915,216.7765179,0,0,10831400,400.9469079,0.444205079,0,0,10831400,0,0,0,0.728682,0,0.2710214,0.522376689,0.522376689,244.6284325,0,0,0,0,0,0,0,0,0,10831400,425.8818225,0.471830222
3/15/2019 14:00,73,61,53.3186,66.2259,43.1006,10035600,0,0,0.909136,0,0,0.257208924,0.418335544,0.418335544,215.1038231,0,0,10035600,398.5906231,0.476612009,10027900,0,0,0.679619,0,0,0.256033163,0.499180125,0.499180125,213.9562465,0,0,10027900,392.1857465,0.469313511,10027900,0,0,0.681335,0,0,0.227307923,0.668727698,0.668727698,189.9517603,0,0,10027900,410.5395603,0.49127681,0,0,10027900,0,0,0,0.679623,0,0.256003407,0.499130928,0.499130928,213.9313801,0,0,0,0,0,0,0,0,0,10027900,391.9195801,0.468995
3/15/2019 15:00,72,59,49.9368,64.2039,43.2182,8760690,0,0,0.793099,0,0,0.222412576,0.387870519,0.387870519,162.3739691,0,0,8760690,313.0541691,0.428807552,8752090,0,0,0.594242,0,0,0.236717299,0.461536046,0.461536046,172.6475922,0,0,8752090,317.6161922,0.435483902,8752090,0,0,0.594242,0,0,0.210297319,0.609830031,0.609830031,153.3784217,0,0,8752090,334.2517217,0.458292895,0,0,8752090,0,0,0,0.594242,0,0.236678427,0.461474078,0.461474078,172.6192414,0,0,0,0,0,0,0,0,0,8752090,317.3292414,0.435090464
3/15/2019 16:00,68,57,48.8756,63.8838,43.9973,0,0,0,0,0,0,0.464158351,0.379589615,0.379589615,0,0,0,0,137.66297,0,0,0,0,0,0,0,0.451482974,0.451482974,0.451482974,0,0,0,0,137.6444,0,0,0,0,0,0,0,0.591650928,0.591650928,0.591650928,0,0,0,0,148.2104,0,0,0,8411380,0,0,0,0.568738,0,0.233211164,0.451474292,0.451474292,163.468977,0,0,0,0,0,0,0,0,0,8411380,136.267956,0.431920247
3/15/2019 17:00,65,57,51.2963,62.9573,44.5244,0,0,0,0,0,0,0.447694714,0.364625866,0.364625866,0,0,0,0,126.3518,0,0,0,0,0,0,0,0.432941203,0.432941203,0.432941203,0,0,0,0,126.3144,0,0,0,0,0,0,0,0.564336176,0.564336176,0.564336176,0,0,0,0,154.7446,0,0,0,7318130,0,0,0,0.493138,0,0.235964473,0.439288287,0.439288287,143.9015576,0,0,0,0,0,0,0,0,0,7318130,125.051256,0.430639288
3/15/2019 18:00,64,56,50.2824,62.2442,44.6772,0,0,0,0,0,0,0.43624547,0.354092643,0.354092643,0,0,0,0,110.71355,0,0,0,0,0,0,0,0.419817471,0.419817471,0.419817471,0,0,0,0,110.66621,0,0,0,0,0,0,0,0.545077669,0.545077669,0.545077669,0,0,0,0,134.9898,0,0,0,6674160,0,0,0,0.449897,0,0.231065304,0.41995575,0.41995575,128.5139007,0,0,0,0,0,0,0,0,0,6674160,109.5595479,0.419591375
3/15/2019 19:00,62,55,49.676,62.9443,44.8188,0,0,0,0,0,0,0.445407836,0.362693045,0.362693045,0,0,0,0,55.50978,0,0,0,0,0,0,0,0.430633263,0.430633263,0.430633263,0,0,0,0,55.50532,0,0,0,0,0,0,0,0.559619897,0.559619897,0.559619897,0,0,0,0,60.45413,0,0,0,3137240,0,0,0,0.211343,0,0.31606623,0.430765175,0.430765175,82.63130152,0,0,0,0,0,0,0,0,0,3137240,54.9502668,0.562674025
3/15/2019 20:00,62,56,51.7167,62.6261,44.8053,0,0,0,0,0,0,0.446640879,0.363831393,0.363831393,0,0,0,0,56.02097,0,0,0,0,0,0,0,0.432044267,0.432044267,0.432044267,0,0,0,0,56.01338,0,0,0,0,0,0,0,0.562760927,0.562760927,0.562760927,0,0,0,0,63.00344,0,0,0,3033750,0,0,0,0.20438,0,0.315330131,0.426224062,0.426224062,79.71939884,0,0,0,0,0,0,0,0,0,3033750,55.4532462,0.570339555
3/15/2019 21:00,62,56,51.7167,64.469,44.875,0,0,0,0,0,0,0.472594147,0.387996597,0.387996597,0,0,0,0,62.23296,0,0,0,0,0,0,0,0.462153716,0.462153716,0.462153716,0,0,0,0,62.29001,0,0,0,0,0,0,0,0.60806081,0.60806081,0.60806081,0,0,0,0,67.20921,0,0,0,4039500,0,0,0,0.272062,0,0.312355903,0.457332814,0.457332814,105.1468058,0,0,0,0,0,0,0,0,0,4039500,61.6671099,0.515022847
3/15/2019 22:00,66,58,52.6879,63.7773,44.0245,0,0,0,0,0,0,0.469982311,0.385031467,0.385031467,0,0,0,0,61.05813,0,0,0,0,0,0,0,0.458208353,0.458208353,0.458208353,0,0,0,0,61.01457,0,0,0,0,0,0,0,0.604967039,0.604967039,0.604967039,0,0,0,0,72.8909,0,0,0,3354000,0,0,0,0.226735,0,0.324780594,0.449904835,0.449904835,90.77617615,0,0,0,0,0,0,0,0,0,3354000,157.8048562,0.564596981
3/15/2019 23:00,63,57,53.0049,62.7239,44.5463,0,0,0,0,0,0,0.450500824,0.367255514,0.367255514,0,0,0,0,51.93357,0,0,0,0,0,0,0,0.436204326,0.436204326,0.436204326,0,0,0,0,51.81619,0,0,0,0,0,0,0,0.570567477,0.570567477,0.570567477,0,0,0,0,59.42221,0,0,0,2101120,0,0,0,0.141702,0,0.347619196,0.429241268,0.429241268,60.86580376,0,0,0,0,0,0,0,0,0,2101120,121.4849538,0.693829693
3/16/2019 0:00,61,56,52.3676,61.5855,44.9432,0,0,0,0,0,0,0.431064128,0.349456801,0.349456801,0,0,0,0,51.15144,0,0,0,0,0,0,0,0.414054171,0.414054171,0.414054171,0,0,0,0,51.13561,0,0,0,0,0,0,0,0.535072836,0.535072836,0.535072836,0,0,0,0,57.79762,0,0,0,2081070,0,0,0,0.140125,0,0.330385988,0.408733597,0.408733597,57.29636395,0,0,0,0,0,0,0,0,0,2081070,117.6625639,0.678473462
3/16/2019 1:00,58,55,53.0049,59.6931,45.5432,0,0,0,0,0,0,0.40358092,0.324340328,0.324340328,0,0,0,0,54.49397,0,0,0,0,0,0,0,0.382602163,0.382602163,0.382602163,0,0,0,0,54.38819,0,0,0,0,0,0,0,0.487582055,0.487582055,0.487582055,0,0,0,0,67.3108,0,0,0,2066540,0,0,0,0.138857,0,0.30304175,0.37689009,0.37689009,52.18732479,0,0,0,0,0,0,0,0,0,2066540,114.1148748,0.662643112
3/16/2019 2:00,56,53,50.7135,58.6107,45.9432,0,0,0,0,0,0,0.387714777,0.309886663,0.309886663,0,0,0,0,51.99522,0,0,0,0,0,0,0,0.364456764,0.364456764,0.364456764,0,0,0,0,51.94367,0,0,0,0,0,0,0,0.457753478,0.457753478,0.457753478,0,0,0,0,60.19103,0,0,0,2080890,0,0,0,0.139657,0,0.287461844,0.359489739,0.359489739,49.84803969,0,0,0,0,0,0,0,0,0,2080890,110.6473697,0.638077186
3/16/2019 3:00,55,52,49.676,56.7314,46.1405,0,0,0,0,0,0,0.365351697,0.289345237,0.289345237,0,0,0,0,56.18746,0,0,0,0,0,0,0,0.338292095,0.338292095,0.338292095,0,0,0,0,56.06067,0,0,0,0,0,0,0,0.417551571,0.417551571,0.417551571,0,0,0,0,71.7038,0,0,0,2066550,0,0,0,0.138623,0,0.264577429,0.332866513,0.332866513,45.56354055,0,0,0,0,0,0,0,0,0,2066550,107.9165405,0.626647546
3/16/2019 4:00,53,50,47.4877,56.5503,46.5405,0,0,0,0,0,0,0.360704427,0.285267734,0.285267734,0,0,0,0,50.75484,0,0,0,0,0,0,0,0.333268014,0.333268014,0.333268014,0,0,0,0,50.74644,0,0,0,0,0,0,0,0.407432208,0.407432208,0.407432208,0,0,0,0,55.74904,0,0,0,2052060,0,0,0,0.137527,0,0.261816525,0.329048543,0.329048543,44.77193489,0,0,0,0,0,0,0,0,0,2052060,104.5581749,0.611433437
3/16/2019 5:00,54,50,46.7214,58.4094,46.3942,0,0,0,0,0,0,0.381755218,0.304635939,0.304635939,0,0,0,0,55.87277,0,0,0,0,0,0,0,0.358038695,0.358038695,0.358038695,0,0,0,0,55.89463,0,0,0,0,0,0,0,0.445122883,0.445122883,0.445122883,0,0,0,0,59.11335,0,0,0,3301280,0,0,0,0.221303,0,0.249915227,0.354768634,0.354768634,68.75334518,0,0,0,0,0,0,0,0,0,3301280,132.9730252,0.483350792
3/16/2019 6:00,55,52,49.676,58.6295,46.2535,0,0,0,0,0,0,0.387800581,0.310119942,0.310119942,0,0,0,0,60.76347,0,0,0,0,0,0,0,0.36490394,0.36490394,0.36490394,0,0,0,0,60.78401,0,0,0,0,0,0,0,0.458463474,0.458463474,0.458463474,0,0,0,0,71.1636,0,0,0,3364740,0,0,0,0.225657,0,0.251914564,0.359320477,0.359320477,70.63558431,0,0,0,0,0,0,0,0,0,3364740,137.4977943,0.490371777
3/16/2019 7:00,55,52,49.676,60.5759,46.27,0,0,0,0,0,0,0.410412129,0.331054232,0.331054232,0,0,0,0,57.7556,0,0,0,0,0,0,0,0.391405723,0.391405723,0.391405723,0,0,0,0,57.76164,0,0,0,0,0,0,0,0.498921417,0.498921417,0.498921417,0,0,0,0,62.21667,0,0,0,3580730,0,0,0,0.240134,0,0.26858334,0.38655038,0.38655038,80.1437019,0,0,0,0,0,0,0,0,0,3580730,57.1840236,0.489562961
3/16/2019 8:00,58,54,51.0516,65.4189,45.8016,0,0,0,0,0,0,0.48102148,0.396380532,0.396380532,0,0,0,0,80.11722,0,0,0,0,0,0,0,0.472775632,0.472775632,0.472775632,0,0,0,0,80.14103,0,0,0,0,0,0,0,0.624325159,0.624325159,0.624325159,0,0,0,0,81.98764,0,0,0,5642320,0,0,0,0.374702,0,0.285729976,0.468746207,0.468746207,134.3483298,0,0,0,0,0,0,0,0,0,5642320,79.3396197,0.450874385
3/16/2019 9:00,64,59,55.7193,67.6696,44.721,0,0,0,0,0,0,0.52017068,0.432212352,0.432212352,0,0,0,0,113.13318,0,0,0,0,0,0,0,0.516574188,0.516574188,0.516574188,0,0,0,0,113.12866,0,0,0,0,0,0,0,0.691934576,0.691934576,0.691934576,0,0,0,0,117.83225,0,0,0,7462260,0,0,0,0.498656,0,0.287806576,0.517016181,0.517016181,178.9739583,0,0,0,0,0,0,0,0,0,7462260,111.9973734,0.456923734
3/16/2019 10:00,68,61,56.853,69.8274,44.0356,9171240,0,0,0.855693,0,0,0.28538038,0.471626506,0.471626506,218.1076632,0,0,9171240,365.8541332,0.478697493,9161740,0,0,0.650033,0,0,0.298190155,0.564606742,0.564606742,227.6617223,0,0,9161740,369.9861023,0.484605897,9161740,0,0,0.649571,0,0,0.27594101,0.766260953,0.766260953,210.6749827,0,0,9161740,355.6585627,0.465839759,0,0,9161760,0,0,0,0.616539,0,0.301074925,0.564813495,0.564813495,229.8646838,0,0,0,0,0,0,0,0,0,9161760,368.8230338,0.483081461
3/16/2019 11:00,72,63,57.8539,70.7242,43.3239,10437700,0,0,0.94009,0,0,0.312950056,0.492175085,0.492175085,272.2065664,0,0,10437700,448.1283964,0.515203614,10431300,0,0,0.707005,0,0,0.311167001,0.58961199,0.58961199,270.4896944,0,0,10431300,442.3881444,0.508916217,10431300,0,0,0.704778,0,0,0.285102947,0.803906795,0.803906795,247.832864,0,0,10431300,424.680284,0.488545379,0,0,10431200,0,0,0,0.706974,0,0.310990314,0.58932505,0.58932505,270.3335138,0,0,0,0,0,0,0,0,0,10431200,442.1807738,0.508682538
3/16/2019 12:00,74,64,58.3863,69.9886,42.9318,10532500,0,0,0.951868,0,0,0.307937378,0.481257807,0.481257807,270.2792026,0,0,10532500,454.2783826,0.517573282,10526300,0,0,0.714807,0,0,0.30267518,0.576236677,0.576236677,265.5041452,0,0,10526300,445.6659752,0.508059974,10526300,0,0,0.713371,0,0,0.276107381,0.785689076,0.785689076,242.1990937,0,0,10526300,444.5432937,0.506780115,0,0,10526300,0,0,0,0.714805,0,0.302658227,0.576208935,0.576208935,265.4892748,0,0,0,0,0,0,0,0,0,10526300,445.5206648,0.50789432
3/16/2019 13:00,73,63,57.0377,70.8234,43.1641,10989500,0,0,0.99111,0,0,0.32662869,0.494726708,0.494726708,299.1238328,0,0,10989500,490.6086628,0.53572082,10984900,0,0,0.745118,0,0,0.313281282,0.592613066,0.592613066,286.7802962,0,0,10984900,475.4948862,0.519434736,10984900,0,0,0.743064,0,0,0.28491168,0.808861651,0.808861651,260.8105257,0,0,10984900,457.4171257,0.499686434,0,0,10984900,0,0,0,0.74512,0,0.313295878,0.592637087,0.592637087,286.7936579,0,0,0,0,0,0,0,0,0,10984900,475.4332179,0.519367369
3/16/2019 14:00,75,64,57.8539,70.9199,42.7557,11005500,0,0,0.995845,0,0,0.330814883,0.499103538,0.499103538,303.3985999,0,0,11005500,496.1817299,0.541018651,11000800,0,0,0.749514,0,0,0.316380606,0.597885492,0.597885492,290.0366473,0,0,11000800,479.7566473,0.523332827,11000800,0,0,0.746869,0,0,0.288255632,0.81767938,0.81767938,264.2535466,0,0,11000800,469.1213466,0.511731525,0,0,11000800,0,0,0,0.749514,0,0.316381936,0.597887693,0.597887693,290.0378664,0,0,0,0,0,0,0,0,0,11000800,479.6736664,0.523242309
3/16/2019 15:00,76,64,57.0377,70.9242,42.5785,0,11244000,0,0,0.650662,0,0.594652013,0.29204255,0.500345654,0,273.6438689,0,11244000,473.2010389,0.505017117,11252000,0,0,0.767735,0,0,0.317992072,0.599380951,0.599380951,298.1705663,0,0,11252000,496.4331263,0.529434546,11252000,0,0,0.765085,0,0,0.288963545,0.819778253,0.819778253,270.9514836,0,0,11252000,485.6798836,0.51796646,0,0,11252000,0,0,0,0.767735,0,0.317990751,0.599378745,0.599378745,298.1693278,0,0,0,0,0,0,0,0,0,11252000,496.3435878,0.529339056
3/16/2019 16:00,76,64,57.2195,70.0466,42.4781,9717070,0,0,0.898769,0,0,0.300590453,0.485849134,0.485849134,243.4048731,0,0,9717070,407.1887131,0.502853695,9708740,0,0,0.663585,0,0,0.306646191,0.581115762,0.581115762,248.095678,0,0,9708740,405.289458,0.50093766,9708740,0,0,0.660985,0,0,0.284905061,0.793086794,0.793086794,230.5057638,0,0,9708740,405.2629638,0.500904913,0,0,9708740,0,0,0,0.663582,0,0.306630125,0.581089962,0.581089962,248.08268,0,0,0,0,0,0,0,0,0,9708740,405.19548,0.500821503
3/16/2019 17:00,70,63,59.0747,68.0767,43.5774,0,0,0,0,0,0,0.534923604,0.445231216,0.445231216,0,0,0,0,151.1574,0,0,0,0,0,0,0,0.532223377,0.532223377,0.532223377,0,0,0,0,151.1118,0,0,0,0,0,0,0,0.71998027,0.71998027,0.71998027,0,0,0,0,192.513,0,0,0,8124930,0,0,0,0.548172,0,0.28814982,0.532157516,0.532157516,195.0997596,0,0,0,0,0,0,0,0,0,8124930,149.600682,0.495719707
3/16/2019 18:00,68,61,56.6684,66.3662,43.889,0,0,0,0,0,0,0.503890183,0.416501726,0.416501726,0,0,0,0,119.4112,0,0,0,0,0,0,0,0.497063722,0.497063722,0.497063722,0,0,0,0,119.3194,0,0,0,0,0,0,0,0.667355313,0.667355313,0.667355313,0,0,0,0,150.8594,0,0,0,6953970,0,0,0,0.467607,0,0.279810621,0.496782379,0.496782379,162.1495554,0,0,0,0,0,0,0,0,0,6953970,118.126206,0.473958482
3/16/2019 19:00,65,59,54.9534,66.8915,44.1734,0,0,0,0,0,0,0.510590625,0.422938532,0.422938532,0,0,0,0,51.7896,0,0,0,0,0,0,0,0.505077162,0.505077162,0.505077162,0,0,0,0,51.77618,0,0,0,0,0,0,0,0.675199009,0.675199009,0.675199009,0,0,0,0,53.16236,0,0,0,2492450,0,0,0,0.168077,0,0.400609737,0.505222768,0.505222768,83.20831153,0,0,0,0,0,0,0,0,0,2492450,51.2584182,0.691344299
3/16/2019 20:00,65,60,56.9451,64.6856,44.1621,0,0,0,0,0,0,0.481705913,0.396026609,0.396026609,0,0,0,0,54.8234,0,0,0,0,0,0,0,0.471804878,0.471804878,0.471804878,0,0,0,0,54.73681,0,0,0,0,0,0,0,0.626485881,0.626485881,0.626485881,0,0,0,0,65.80556,0,0,0,2398830,0,0,0,0.162057,0,0.368668289,0.465127321,0.465127321,73.69771261,0,0,0,0,0,0,0,0,0,2398830,54.1894419,0.6829482
3/16/2019 21:00,62,58,55.246,63.5966,44.7621,0,0,0,0,0,0,0.461128298,0.37726343,0.37726343,0,0,0,0,52.28658,0,0,0,0,0,0,0,0.448708164,0.448708164,0.448708164,0,0,0,0,52.24059,0,0,0,0,0,0,0,0.589606583,0.589606583,0.589606583,0,0,0,0,59.25508,0,0,0,2326290,0,0,0,0.156748,0,0.352129426,0.442864546,0.442864546,68.26293022,0,0,0,0,0,0,0,0,0,2326290,51.7181841,0.669561767
3/16/2019 22:00,61,57,54.3599,64.4513,44.9594,0,0,0,0,0,0,0.471571598,0.387097131,0.387097131,0,0,0,0,50.97616,0,0,0,0,0,0,0,0.461029626,0.461029626,0.461029626,0,0,0,0,50.97809,0,0,0,0,0,0,0,0.60668743,0.60668743,0.60668743,0,0,0,0,52.06442,0,0,0,2354840,0,0,0,0.158548,0,0.363292514,0.45652671,0.45652671,71.2913119,0,0,0,0,0,0,0,0,0,2354840,130.3476619,0.664237036
3/16/2019 23:00,62,58,55.246,62.6846,44.7513,0,0,0,0,0,0,0.448355137,0.365389264,0.365389264,0,0,0,0,54.28523,0,0,0,0,0,0,0,0.433900876,0.433900876,0.433900876,0,0,0,0,54.19815,0,0,0,0,0,0,0,0.567737166,0.567737166,0.567737166,0,0,0,0,65.74821,0,0,0,2240030,0,0,0,0.150942,0,0.34161828,0.427603203,0.427603203,63.76959972,0,0,0,0,0,0,0,0,0,2240030,125.9844597,0.67490771
3/17/2019 0:00,60,56,53.1373,62.5182,45.1486,0,0,0,0,0,0,0.442604583,0.360289342,0.360289342,0,0,0,0,50.83978,0,0,0,0,0,0,0,0.427697765,0.427697765,0.427697765,0,0,0,0,50.83104,0,0,0,0,0,0,0,0.555718666,0.555718666,0.555718666,0,0,0,0,53.78865,0,0,0,2167570,0,0,0,0.145838,0,0.340090848,0.422811384,0.422811384,61.43089333,0,0,0,0,0,0,0,0,0,2167570,120.9305233,0.669489927
3/17/2019 1:00,59,56,53.7547,61.5873,45.3486,0,0,0,0,0,0,0.429020875,0.347801336,0.347801336,0,0,0,0,51.55237,0,0,0,0,0,0,0,0.412107636,0.412107636,0.412107636,0,0,0,0,51.51784,0,0,0,0,0,0,0,0.532476768,0.532476768,0.532476768,0,0,0,0,58.52289,0,0,0,2181770,0,0,0,0.146691,0,0.325670136,0.406849197,0.406849197,59.21144441,0,0,0,0,0,0,0,0,0,2181770,120.0532444,0.660307426
3/17/2019 2:00,58,55,52.8238,60.6014,45.5486,0,0,0,0,0,0,0.414853252,0.334781483,0.334781483,0,0,0,0,51.76274,0,0,0,0,0,0,0,0.395808442,0.395808442,0.395808442,0,0,0,0,51.71996,0,0,0,0,0,0,0,0.507062745,0.507062745,0.507062745,0,0,0,0,59.21596,0,0,0,2153070,0,0,0,0.144669,0,0.312380184,0.390576899,0.390576899,56.04803355,0,0,0,0,0,0,0,0,0,2153070,116.9284835,0.651693536
3/17/2019 3:00,57,54,51.7732,59.6126,45.7459,0,0,0,0,0,0,0.401057768,0.322119655,0.322119655,0,0,0,0,52.11371,0,0,0,0,0,0,0,0.379899959,0.379899959,0.379899959,0,0,0,0,52.0698,0,0,0,0,0,0,0,0.482078597,0.482078597,0.482078597,0,0,0,0,60.06654,0,0,0,2152930,0,0,0,0.144571,0,0.298602878,0.37478059,0.37478059,53.57259115,0,0,0,0,0,0,0,0,0,2152930,114.5650311,0.638562505
3/17/2019 4:00,56,53,50.7823,59.5312,45.9459,0,0,0,0,0,0,0.398650773,0.320002794,0.320002794,0,0,0,0,50.99853,0,0,0,0,0,0,0,0.377317877,0.377317877,0.377317877,0,0,0,0,50.99216,0,0,0,0,0,0,0,0.477018124,0.477018124,0.477018124,0,0,0,0,54.9304,0,0,0,2152930,0,0,0,0.14449,0,0.296983041,0.372815848,0.372815848,53.28197478,0,0,0,0,0,0,0,0,0,2152930,113.1027748,0.630412181
3/17/2019 5:00,55,53,51.4465,59.5296,46.1996,0,0,0,0,0,0,0.397268874,0.31888624,0.31888624,0,0,0,0,61.46797,0,0,0,0,0,0,0,0.376002544,0.376002544,0.376002544,0,0,0,0,61.5626,0,0,0,0,0,0,0,0.475264525,0.475264525,0.475264525,0,0,0,0,71.3776,0,0,0,3589280,0,0,0,0.240707,0,0.256252249,0.37155691,0.37155691,76.64675604,0,0,0,0,0,0,0,0,0,3589280,144.681566,0.483712274
3/17/2019 6:00,55,53,51.4465,60.5482,46.326,0,0,0,0,0,0,0.411797801,0.332363811,0.332363811,0,0,0,0,70.75145,0,0,0,0,0,0,0,0.393050604,0.393050604,0.393050604,0,0,0,0,70.79837,0,0,0,0,0,0,0,0.502526252,0.502526252,0.502526252,0,0,0,0,81.7656,0,0,0,4272630,0,0,0,0.286503,0,0.252765556,0.387552155,0.387552155,89.99780808,0,0,0,0,0,0,0,0,0,4272630,161.3817781,0.453252759
3/17/2019 7:00,56,54,52.4163,61.7233,46.1162,0,0,0,0,0,0,0.428166906,0.347427782,0.347427782,0,0,0,0,68.78146,0,0,0,0,0,0,0,0.411904916,0.411904916,0.411904916,0,0,0,0,68.81982,0,0,0,0,0,0,0,0.532731797,0.532731797,0.532731797,0,0,0,0,78.7212,0,0,0,4203890,0,0,0,0.282034,0,0.267676321,0.4047953,0.4047953,93.77348403,0,0,0,0,0,0,0,0,0,4203890,68.1316218,0.469658361
3/17/2019 8:00,56,55,54.2683,62.6996,46.1376,0,0,0,0,0,0,0.441587386,0.359902079,0.359902079,0,0,0,0,70.45379,0,0,0,0,0,0,0,0.427494356,0.427494356,0.427494356,0,0,0,0,70.45074,0,0,0,0,0,0,0,0.557283793,0.557283793,0.557283793,0,0,0,0,72.43159,0,0,0,4650050,0,0,0,0.311942,0,0.269509146,0.420388683,0.420388683,104.435917,0,0,0,0,0,0,0,0,0,4650050,69.7462326,0.459781268
3/17/2019 9:00,60,56,53.3563,63.7114,45.3593,0,0,0,0,0,0,0.453318162,0.370355055,0.370355055,0,0,0,0,75.3578,0,0,0,0,0,0,0,0.440313292,0.440313292,0.440313292,0,0,0,0,75.35383,0,0,0,0,0,0,0,0.574213573,0.574213573,0.574213573,0,0,0,0,77.37168,0,0,0,5055710,0,0,0,0.339066,0,0.276014055,0.441265533,0.441265533,116.2872517,0,0,0,0,0,0,0,0,0,5055710,74.6002917,0.456953413
3/17/2019 10:00,61,57,54.2683,65.6541,45.2293,0,0,0,0,0,0,0.483784722,0.398619103,0.398619103,0,0,0,0,90.24303,0,0,0,0,0,0,0,0.475339067,0.475339067,0.475339067,0,0,0,0,90.24411,0,0,0,0,0,0,0,0.628245651,0.628245651,0.628245651,0,0,0,0,92.02132,0,0,0,6112080,0,0,0,0.406907,0,0.281426103,0.476153371,0.476153371,143.3415716,0,0,0,0,0,0,0,0,0,6112080,89.3416689,0.448132037
3/17/2019 11:00,65,59,55.0616,65.8828,44.457,0,0,0,0,0,0,0.492342729,0.406109631,0.406109631,0,0,0,0,98.65498,0,0,0,0,0,0,0,0.48440318,0.48440318,0.48440318,0,0,0,0,98.64464,0,0,0,0,0,0,0,0.643740782,0.643740782,0.643740782,0,0,0,0,109.227,0,0,0,6536810,0,0,0,0.437619,0,0.278799057,0.48456457,0.48456457,151.8713718,0,0,0,0,0,0,0,0,0,6536810,97.6581936,0.448927287
3/17/2019 12:00,66,59,54.4743,66.8445,44.3057,0,0,0,0,0,0,0.508934726,0.421472997,0.421472997,0,0,0,0,110.71819,0,0,0,0,0,0,0,0.50330515,0.50330515,0.50330515,0,0,0,0,110.70866,0,0,0,0,0,0,0,0.672241022,0.672241022,0.672241022,0,0,0,0,119.32725,0,0,0,7220600,0,0,0,0.483954,0,0.281213268,0.503476315,0.503476315,169.21071,0,0,0,0,0,0,0,0,0,7220600,109.6015734,0.452285262
3/17/2019 13:00,67,60,55.6379,67.0021,44.1252,0,0,0,0,0,0,0.51270746,0.424872499,0.424872499,0,0,0,0,119.00553,0,0,0,0,0,0,0,0.50743702,0.50743702,0.50743702,0,0,0,0,118.99607,0,0,0,0,0,0,0,0.679899362,0.679899362,0.679899362,0,0,0,0,133.9926,0,0,0,7485540,0,0,0,0.502439,0,0.280115737,0.507570428,0.507570428,174.7347959,0,0,0,0,0,0,0,0,0,7485540,117.8061093,0.458389641
3/17/2019 14:00,66,60,56.3895,66.1598,44.288,0,0,0,0,0,0,0.497760551,0.411050827,0.411050827,0,0,0,0,112.93216,0,0,0,0,0,0,0,0.490444449,0.490444449,0.490444449,0,0,0,0,112.88811,0,0,0,0,0,0,0,0.655276762,0.655276762,0.655276762,0,0,0,0,133.105,0,0,0,6964570,0,0,0,0.466844,0,0.275954175,0.49052931,0.49052931,160.1585138,0,0,0,0,0,0,0,0,0,6964570,111.7592289,0.458351893
3/17/2019 15:00,64,59,55.8291,67.8038,44.7088,0,0,0,0,0,0,0.522710646,0.434577805,0.434577805,0,0,0,0,110.52174,0,0,0,0,0,0,0,0.519463983,0.519463983,0.519463983,0,0,0,0,110.51569,0,0,0,0,0,0,0,0.697252404,0.697252404,0.697252404,0,0,0,0,114.41419,0,0,0,7238100,0,0,0,0.483826,0,0.292750015,0.519638271,0.519638271,176.5794905,0,0,0,0,0,0,0,0,0,7238100,109.4105331,0.46270822
3/17/2019 16:00,62,61,60.2972,66.2369,45.0367,0,0,0,0,0,0,0.4946152,0.408590317,0.408590317,0,0,0,0,100.15801,0,0,0,0,0,0,0,0.487542785,0.487542785,0.487542785,0,0,0,0,100.08642,0,0,0,0,0,0,0,0.653162553,0.653162553,0.653162553,0,0,0,0,123.6064,0,0,0,6195870,0,0,0,0.412943,0,0.287924349,0.487625114,0.487625114,148.6618198,0,0,0,0,0,0,0,0,0,6195870,99.0855558,0.471907131
3/17/2019 17:00,60,59,58.2744,65.0077,45.3926,0,0,0,0,0,0,0.47331416,0.388973776,0.388973776,0,0,0,0,85.01953,0,0,0,0,0,0,0,0.463396707,0.463396707,0.463396707,0,0,0,0,85.00435,0,0,0,0,0,0,0,0.613683606,0.613683606,0.613683606,0,0,0,0,96.7562,0,0,0,5583610,0,0,0,0.372,0,0.282379686,0.463498643,0.463498643,131.3915033,0,0,0,0,0,0,0,0,0,5583610,84.1543065,0.460712593
3/17/2019 18:00,59,58,57.2114,64.8393,45.5867,0,0,0,0,0,0,0.46960527,0.385637058,0.385637058,0,0,0,0,82.98568,0,0,0,0,0,0,0,0.459323468,0.459323468,0.459323468,0,0,0,0,82.97562,0,0,0,0,0,0,0,0.605820436,0.605820436,0.605820436,0,0,0,0,87.80244,0,0,0,5508270,0,0,0,0.366828,0,0.281337267,0.459790592,0.459790592,129.1401357,0,0,0,0,0,0,0,0,0,5508270,82.1458638,0.458158425
3/17/2019 19:00,59,58,57.2114,67.6026,45.3693,0,0,0,0,0,0,0.515100307,0.42789342,0.42789342,0,0,0,0,50.57037,0,0,0,0,0,0,0,0.511390246,0.511390246,0.511390246,0,0,0,0,50.57502,0,0,0,0,0,0,0,0.684102576,0.684102576,0.684102576,0,0,0,0,51.48842,0,0,0,2499570,0,0,0,0.167177,0,0.407572875,0.511943737,0.511943737,84.896411,0,0,0,0,0,0,0,0,0,2499570,50.0692698,0.686342376
3/17/2019 20:00,63,61,59.8037,66.5716,44.5621,0,0,0,0,0,0,0.508764397,0.421484248,0.421484248,0,0,0,0,51.92759,0,0,0,0,0,0,0,0.503324428,0.503324428,0.503324428,0,0,0,0,51.91722,0,0,0,0,0,0,0,0.674233001,0.674233001,0.674233001,0,0,0,0,57.03123,0,0,0,2427280,0,0,0,0.163614,0,0.396311525,0.497373504,0.497373504,80.16325321,0,0,0,0,0,0,0,0,0,2427280,51.3980478,0.698162585
3/17/2019 21:00,62,60,58.7925,62.9496,44.7594,0,0,0,0,0,0,0.453764216,0.370419835,0.370419835,0,0,0,0,67.9614,0,0,0,0,0,0,0,0.440073244,0.440073244,0.440073244,0,0,0,0,67.6056,0,0,0,0,0,0,0,0.827636163,0.827636163,0.827636163,0,0,0,0,120.7885,0,0,0,2354850,0,0,0,0.158672,0,0.341532293,0.431857814,0.431857814,67.02144336,0,0,0,0,0,0,0,0,0,2354850,66.929544,0.677168244
3/17/2019 22:00,58,56,54.7694,59.8551,45.5594,0,0,0,0,0,0,0.406782697,0.327313321,0.327313321,0,0,0,0,63.14894,0,0,0,0,0,0,0,0.386301232,0.386301232,0.386301232,0,0,0,0,62.86363,0,0,0,0,0,0,0,0.503078687,0.503078687,0.503078687,0,0,0,0,112.7164,0,0,0,2283090,0,0,0,0.153399,0,0.298417463,0.379266396,0.379266396,56.77616049,0,0,0,0,0,0,0,0,0,2283090,121.4619805,0.63840837
3/17/2019 23:00,55,53,51.3559,57.7554,46.1487,0,0,0,0,0,0,0.377473948,0.300536147,0.300536147,0,0,0,0,57.18558,0,0,0,0,0,0,0,0.3525827,0.3525827,0.3525827,0,0,0,0,57.02099,0,0,0,0,0,0,0,0.441272615,0.441272615,0.441272615,0,0,0,0,74.1618,0,0,0,2153780,0,0,0,0.144472,0,0.274142431,0.346678767,0.346678767,49.20354035,0,0,0,0,0,0,0,0,0,2153780,112.0603803,0.624355581
3/18/2019 0:00,54,51,48.6085,57.5537,46.3486,0,0,0,0,0,0,0.373024366,0.296532456,0.296532456,0,0,0,0,51.12539,0,0,0,0,0,0,0,0.347617516,0.347617516,0.347617516,0,0,0,0,51.11698,0,0,0,0,0,0,0,0.430315524,0.430315524,0.430315524,0,0,0,0,56.36215,0,0,0,2153070,0,0,0,0.144357,0,0.271208715,0.343195321,0.343195321,48.66094564,0,0,0,0,0,0,0,0,0,2153070,108.8825156,0.606849841
3/18/2019 1:00,53,51,49.3191,57.5535,46.5459,0,0,0,0,0,0,0.372071541,0.295756596,0.295756596,0,0,0,0,51.08172,0,0,0,0,0,0,0,0.346706526,0.346706526,0.346706526,0,0,0,0,51.07659,0,0,0,0,0,0,0,0.428946062,0.428946062,0.428946062,0,0,0,0,55.93682,0,0,0,2152930,0,0,0,0.144286,0,0.270603612,0.342396493,0.342396493,48.54921947,0,0,0,0,0,0,0,0,0,2152930,108.7156195,0.605959058
3/18/2019 2:00,53,51,49.3191,57.5481,46.5459,0,0,0,0,0,0,0.37206453,0.295750124,0.295750124,0,0,0,0,51.09277,0,0,0,0,0,0,0,0.346699639,0.346699639,0.346699639,0,0,0,0,51.08816,0,0,0,0,0,0,0,0.428921696,0.428921696,0.428921696,0,0,0,0,56.01119,0,0,0,2167280,0,0,0,0.145247,0,0.270184055,0.342392407,0.342392407,48.79704154,0,0,0,0,0,0,0,0,0,2167280,108.9968615,0.603504087
3/18/2019 3:00,52,51,50.3546,56.6403,46.7459,0,0,0,0,0,0,0.361457383,0.28606506,0.28606506,0,0,0,0,53.01762,0,0,0,0,0,0,0,0.334343418,0.334343418,0.334343418,0,0,0,0,52.97002,0,0,0,0,0,0,0,0.410548646,0.410548646,0.410548646,0,0,0,0,62.29698,0,0,0,2124230,0,0,0,0.142308,0,0.260255299,0.32952412,0.32952412,46.07017614,0,0,0,0,0,0,0,0,0,2124230,107.3425261,0.606389286
3/18/2019 4:00,52,50,48.2468,53.91,46.7432,0,0,0,0,0,0,0.333525571,0.260356427,0.260356427,0,0,0,0,66.6152,0,0,0,0,0,0,0,0.301076521,0.301076521,0.301076521,0,0,0,0,66.3098,0,0,0,0,0,0,0,0.36181459,0.36181459,0.36181459,0,0,0,0,95.1276,0,0,0,2138440,0,0,0,0.14326,0,0.229999695,0.295230712,0.295230712,40.98671237,0,0,0,0,0,0,0,0,0,2138440,105.6808724,0.593035329
3/18/2019 5:00,49,47,45.1848,52.6844,47.1969,0,0,0,0,0,0,0.319058455,0.247296261,0.247296261,0,0,0,0,64.09523,0,0,0,0,0,0,0,0.284264984,0.284264984,0.284264984,0,0,0,0,64.08999,0,0,0,0,0,0,0,0.269143887,0.269143887,0.269143887,0,0,0,0,82.9417,0,0,0,2942410,0,0,0,0.19698,0,0.197442349,0.279682555,0.279682555,48.41302842,0,0,0,0,0,0,0,0,0,2942410,114.9859984,0.468946198
3/18/2019 6:00,48,46,43.9504,52.7004,47.2374,0,0,0,0,0,0,0.319335272,0.247556631,0.247556631,0,0,0,0,62.63477,0,0,0,0,0,0,0,0.284658066,0.284658066,0.284658066,0,0,0,0,62.65286,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,76.1633,0,0,0,3176370,0,0,0,0.212639,0,0.192455162,0.279876894,0.279876894,50.94240036,0,0,0,0,0,0,0,0,0,3176370,117.6875204,0.444611379
3/18/2019 7:00,49,46,43.0979,52.7847,47.235,0,0,0,0,0,0,0.319810517,0.247993375,0.247993375,0,0,0,0,63.33021,0,0,0,0,0,0,0,0.285234655,0.285234655,0.285234655,0,0,0,0,63.3314,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,77.2947,0,0,0,3206130,0,0,0,0.21463,0,0.192101032,0.280232044,0.280232044,51.32507356,0,0,0,0,0,0,0,0,0,3206130,62.698086,0.442688862
3/18/2019 8:00,49,46,43.1845,52.7814,47.235,0,0,0,0,0,0,0.319867219,0.248048096,0.248048096,0,0,0,0,64.38194,0,0,0,0,0,0,0,0.285307577,0.285307577,0.285307577,0,0,0,0,64.38716,0,0,0,0,0,0,0,0.269083629,0.269083629,0.269083629,0,0,0,0,78.9641,0,0,0,3292500,0,0,0,0.22041,0,0.19028887,0.280266326,0.280266326,52.21050879,0,0,0,0,0,0,0,0,0,3292500,63.7432884,0.436224797
3/18/2019 9:00,49,46,43.1845,54.6097,47.2538,0,0,0,0,0,0,0.337306743,0.264070028,0.264070028,0,0,0,0,59.47978,0,0,0,0,0,0,0,0.306236499,0.306236499,0.306236499,0,0,0,0,59.54997,0,0,0,0,0,0,0,0.363901264,0.363901264,0.363901264,0,0,0,0,66.00277,0,0,0,3551680,0,0,0,0.237756,0,0.201990722,0.301895519,0.301895519,59.7838673,0,0,0,0,0,0,0,0,0,3551680,58.9544703,0.427259767
3/18/2019 10:00,51,48,45.2724,51.4216,47.0888,0,0,0,0,0,0,0.309864897,0.238815693,0.238815693,0,0,0,0,130.7802,0,0,0,0,0,0,0,0.273019487,0.273019487,0.273019487,0,0,0,0,130.7746,0,0,0,0,0,0,0,0.806652145,0.806652145,0.806652145,0,0,0,0,130.5243,0,0,0,4056400,0,0,0,0.271604,0,0.164062327,0.265603071,0.265603071,55.45853544,0,0,0,0,0,0,0,0,0,4056400,129.466854,0.495504789
3/18/2019 11:00,53,44,33.5281,50.0472,46.7481,0,0,0,0,0,0,0.298262826,0.228050374,0.228050374,0,0,0,0,84.4682,0,0,0,0,0,0,0,0.25865021,0.25865021,0.25865021,0,0,0,0,84.34855,0,0,0,0,0,0,0,0.27043954,0.27043954,0.27043954,0,0,0,0,143.3943,0,0,0,4937490,0,0,0,0.330782,0,0.140319034,0.252042953,0.252042953,57.7353188,0,0,0,0,0,0,0,0,0,4937490,83.5050645,0.354869504
3/18/2019 12:00,54,42,24.753,49.9554,46.597,0,0,0,0,0,0,0.292156827,0.222408583,0.222408583,0,0,0,0,89.28442,0,0,0,0,0,0,0,0.251073386,0.251073386,0.251073386,0,0,0,0,89.24636,0,0,0,0,0,0,0,0.270868113,0.270868113,0.270868113,0,0,0,0,104.0661,0,0,0,5649040,0,0,0,0.378559,0,0.131136658,0.251543799,0.251543799,61.7330189,0,0,0,0,0,0,0,0,0,5649040,88.3538964,0.315839864
