Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
3/18/2019 13:00,55,43,26.2666,50.9996,46.4512,0,0,0,0,0,0,0.301770343,0.231113485,0.231113485,0,0,0,0,104.92641,0,0,0,0,0,0,0,0.26263414,0.26263414,0.26263414,0,0,0,0,104.96744,0,0,0,0,0,0,0,0.271291257,0.271291257,0.271291257,0,0,0,0,122.7316,0,0,0,6433580,0,0,0,0.431264,0,0.130749404,0.262936428,0.262936428,70.0988959,0,0,0,0,0,0,0,0,0,6433580,103.9177656,0.31674379
3/18/2019 14:00,57,44,26.9877,51.2248,46.0653,0,0,0,0,0,0,0.305052243,0.233924238,0.233924238,0,0,0,0,118.3448,0,0,0,0,0,0,0,0.26617026,0.26617026,0.26617026,0,0,0,0,118.3504,0,0,0,0,0,0,0,0.272429546,0.272429546,0.272429546,0,0,0,0,148.1166,0,0,0,6683520,0,0,0,0.448424,0,0.130597271,0.266276217,0.266276217,72.73745606,0,0,0,0,0,0,0,0,0,6683520,117.166896,0.333099785
3/18/2019 15:00,58,44,26.2666,50.4136,45.8897,0,0,0,0,0,0,0.298570605,0.227914854,0.227914854,0,0,0,0,141.3508,0,0,0,0,0,0,0,0.258070886,0.258070886,0.258070886,0,0,0,0,141.2638,0,0,0,0,0,0,0,0.272977387,0.272977387,0.272977387,0,0,0,0,194.935,0,0,0,6960280,0,0,0,0.467217,0,0.125847316,0.258138297,0.258138297,72.99437983,0,0,0,0,0,0,0,0,0,6960280,139.851162,0.358560713
3/18/2019 16:00,58,43,23.1324,50.3385,45.874,0,0,0,0,0,0,0.297873572,0.227273029,0.227273029,0,0,0,0,123.268,0,0,0,0,0,0,0,0.257216886,0.257216886,0.257216886,0,0,0,0,123.2466,0,0,0,0,0,0,0,0.273012699,0.273012699,0.273012699,0,0,0,0,156.0718,0,0,0,6773350,0,0,0,0.454684,0,0.125738216,0.257295944,0.257295944,70.97241204,0,0,0,0,0,0,0,0,0,6773350,122.014134,0.333642133
3/18/2019 17:00,57,42,22.3472,50.1994,46.0093,0,0,0,0,0,0,0.296338839,0.22593983,0.22593983,0,0,0,0,92.54405,0,0,0,0,0,0,0,0.25550728,0.25550728,0.25550728,0,0,0,0,92.5242,0,0,0,0,0,0,0,0.272602499,0.272602499,0.272602499,0,0,0,0,107.328,0,0,0,5802900,0,0,0,0.389397,0,0.131829655,0.255585526,0.255585526,63.74952546,0,0,0,0,0,0,0,0,0,5802900,91.598958,0.31726482
3/18/2019 18:00,56,41,19.5675,49.9772,46.1547,0,0,0,0,0,0,0.293989344,0.22386848,0.22386848,0,0,0,0,77.05594,0,0,0,0,0,0,0,0.252811953,0.252811953,0.252811953,0,0,0,0,77.04583,0,0,0,0,0,0,0,0.272163795,0.272163795,0.272163795,0,0,0,0,81.77277,0,0,0,5018580,0,0,0,0.336642,0,0.139557686,0.252974677,0.252974677,58.36511759,0,0,0,0,0,0,0,0,0,5018580,76.2753717,0.327210424
3/18/2019 19:00,54,41,23.2734,49.8892,46.3635,0,0,0,0,0,0,0.292306923,0.222440216,0.222440216,0,0,0,0,52.92081,0,0,0,0,0,0,0,0.251012214,0.251012214,0.251012214,0,0,0,0,52.84804,0,0,0,0,0,0,0,0.271514208,0.271514208,0.271514208,0,0,0,0,58.04605,0,0,0,2382360,0,0,0,0.159724,0,0.186464116,0.251523781,0.251523781,37.01872098,0,0,0,0,0,0,0,0,0,2382360,52.3195596,0.496216647
3/18/2019 20:00,52,40,24.0985,44.389,46.7514,0,0,0,0,0,0,0.250830764,0.184998503,0.184998503,0,0,0,0,73.9867,0,0,0,0,0,0,0,0.200064495,0.200064495,0.200064495,0,0,0,0,69.5989,0,0,0,0,0,0,0,0.270392131,0.270392131,0.270392131,0,0,0,0,64.8858,0,0,0,0,0,0,0,0,0,0.200074572,0.200074572,0.200074572,0,0,0,0,0,0,0,0,0,0,0,60.41978,0
3/18/2019 21:00,50,39,24.1689,44.7973,47.1486,0,0,0,0,0,0,0.252486473,0.186657963,0.186657963,0,0,0,0,50.68742,0,0,0,0,0,0,0,0.202619559,0.202619559,0.202619559,0,0,0,0,49.66201,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,49.66201,0,0,0,0,0,0,0,0,0,0.202619559,0.202619559,0.202619559,0,0,0,0,0,0,0,0,0,0,0,47.74835,0
3/18/2019 22:00,50,39,23.3436,44.621,47.1432,0,0,0,0,0,0,0.251363466,0.185642429,0.185642429,0,0,0,0,51.1632,0,0,0,0,0,0,0,0.20119839,0.20119839,0.20119839,0,0,0,0,50.05322,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,50.05322,0,0,0,0,0,0,0,0,0,0.20119839,0.20119839,0.20119839,0,0,0,0,0,0,0,0,0,0,0,47.3744,0
3/18/2019 23:00,49,38,21.5976,44.6152,47.1378,0,0,0,0,0,0,0.251335961,0.185615147,0.185615147,0,0,0,0,48.0074,0,0,0,0,0,0,0,0.201156766,0.201156766,0.201156766,0,0,0,0,47.15155,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.15155,0,0,0,0,0,0,0,0,0,0.201156766,0.201156766,0.201156766,0,0,0,0,0,0,0,0,0,0,0,45.53593,0
3/19/2019 0:00,48,38,21.5976,44.6208,47.1378,0,0,0,0,0,0,0.251398094,0.185671971,0.185671971,0,0,0,0,48.08682,0,0,0,0,0,0,0,0.20123727,0.20123727,0.20123727,0,0,0,0,47.23176,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,47.23176,0,0,0,0,0,0,0,0,0,0.20123727,0.20123727,0.20123727,0,0,0,0,0,0,0,0,0,0,0,45.62739,0
3/19/2019 1:00,47,37,21.6671,44.6208,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,47.48017,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,46.79355,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,46.79355,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,45.12056,0
3/19/2019 2:00,47,37,23.4136,44.6208,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,47.4798,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,46.79319,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,46.79319,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,45.12036,0
3/19/2019 3:00,45,37,25.036,44.6208,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,47.4798,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,46.79319,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,46.79319,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,45.12036,0
3/19/2019 4:00,44,36,24.2391,44.6208,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,47.06199,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,46.38334,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,46.38334,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,44.63658,0
3/19/2019 5:00,44,36,25.036,44.7206,47.1942,0,0,0,0,0,0,0.251917689,0.186165168,0.186165168,0,0,0,0,52.40376,0,0,0,0,0,0,0,0.201960588,0.201960588,0.201960588,0,0,0,0,52.61981,0,0,0,0,0,0,0,0.269155031,0.269155031,0.269155031,0,0,0,0,52.61981,0,0,0,0,0,0,0,0,0,0.201960588,0.201960588,0.201960588,0,0,0,0,0,0,0,0,0,0,0,53.15904,0
3/19/2019 6:00,45,37,25.8061,44.7144,47.2159,0,0,0,0,0,0,0.251686494,0.185959182,0.185959182,0,0,0,0,57.15098,0,0,0,0,0,0,0,0.201676669,0.201676669,0.201676669,0,0,0,0,57.14579,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,57.14579,0,0,0,0,0,0,0,0,0,0.201676669,0.201676669,0.201676669,0,0,0,0,0,0,0,0,0,0,0,57.13019,0
3/19/2019 7:00,45,37,25.8061,44.7091,47.2214,0,0,0,0,0,0,0.251692897,0.185966599,0.185966599,0,0,0,0,58.19717,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,58.19332,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,58.19332,0,0,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,0,0,0,0,0,0,0,58.1814,0
3/19/2019 8:00,47,38,24.2391,44.7438,47.2456,0,0,0,0,0,0,0.251867608,0.186133966,0.186133966,0,0,0,0,70.67421,0,0,0,0,0,0,0,0.201936722,0.201936722,0.201936722,0,0,0,0,70.6753,0,0,0,0,0,0,0,0.269062489,0.269062489,0.269062489,0,0,0,0,70.6753,0,0,0,0,0,0,0,0,0,0.201936722,0.201936722,0.201936722,0,0,0,0,0,0,0,0,0,0,0,70.67357,0
3/19/2019 9:00,50,39,24.3091,44.7708,47.2726,0,0,0,0,0,0,0.251986287,0.186252448,0.186252448,0,0,0,0,95.8219,0,0,0,0,0,0,0,0.202118117,0.202118117,0.202118117,0,0,0,0,95.8303,0,0,0,0,0,0,0,0.268987002,0.268987002,0.268987002,0,0,0,0,95.8303,0,0,0,0,0,0,0,0,0,0.202118117,0.202118117,0.202118117,0,0,0,0,0,0,0,0,0,0,0,94.871997,0
3/19/2019 10:00,53,41,22.557,44.0564,46.6916,0,0,0,0,0,0,0.248760346,0.18310048,0.18310048,0,0,0,0,100.8652,0,0,0,0,0,0,0,0.197355213,0.197355213,0.197355213,0,0,0,0,100.7186,0,0,0,0,0,0,0,0.270609911,0.270609911,0.270609911,0,0,0,0,100.7186,0,0,0,0,0,0,0,0,0,0.197355213,0.197355213,0.197355213,0,0,0,0,0,0,0,0,0,0,0,100.3567,0
3/19/2019 11:00,53,40,21.6671,44.237,46.7347,0,0,0,0,0,0,0.249863138,0.18411251,0.18411251,0,0,0,0,95.5532,0,0,0,0,0,0,0,0.198802842,0.198802842,0.198802842,0,0,0,0,95.5658,0,0,0,0,0,0,0,0.270485316,0.270485316,0.270485316,0,0,0,0,95.5658,0,0,0,0,0,0,0,0,0,0.198802842,0.198802842,0.198802842,0,0,0,0,0,0,0,0,0,0,0,94.610142,0
3/19/2019 12:00,53,40,20.7408,44.2778,46.778,0,0,0,0,0,0,0.250028462,0.184281079,0.184281079,0,0,0,0,120.3536,0,0,0,0,0,0,0,0.199067531,0.199067531,0.199067531,0,0,0,0,120.3574,0,0,0,0,0,0,0,0.270354711,0.270354711,0.270354711,0,0,0,0,120.3574,0,0,0,0,0,0,0,0,0,0.199067531,0.199067531,0.199067531,0,0,0,0,0,0,0,0,0,0,0,119.153826,0
3/19/2019 13:00,53,40,18.7661,44.2899,46.8,0,0,0,0,0,0,0.250057776,0.184317778,0.184317778,0,0,0,0,136.1059,0,0,0,0,0,0,0,0.199133818,0.199133818,0.199133818,0,0,0,0,136.1068,0,0,0,0,0,0,0,0.270286226,0.270286226,0.270286226,0,0,0,0,136.1068,0,0,0,0,0,0,0,0,0,0.199133818,0.199133818,0.199133818,0,0,0,0,0,0,0,0,0,0,0,136.0984,0
3/19/2019 14:00,54,40,19.775,43.9259,46.5224,0,0,0,0,0,0,0.248432434,0.182735022,0.182735022,0,0,0,0,99.4838,0,0,0,0,0,0,0,0.196738459,0.196738459,0.196738459,0,0,0,0,99.4223,0,0,0,0,0,0,0,0.271079413,0.271079413,0.271079413,0,0,0,0,99.4223,0,0,0,0,0,0,0,0,0,0.196738459,0.196738459,0.196738459,0,0,0,0,0,0,0,0,0,0,0,99.27,0
3/19/2019 15:00,52,40,24.2391,44.4485,46.8947,0,0,0,0,0,0,0.250845316,0.185067538,0.185067538,0,0,0,0,76.49677,0,0,0,0,0,0,0,0.200241249,0.200241249,0.200241249,0,0,0,0,76.53497,0,0,0,0,0,0,0,0.270020568,0.270020568,0.270020568,0,0,0,0,76.53497,0,0,0,0,0,0,0,0,0,0.200241249,0.200241249,0.200241249,0,0,0,0,0,0,0,0,0,0,0,75.7696203,0
3/19/2019 16:00,51,42,31.1882,44.6346,47.1052,0,0,0,0,0,0,0.25151699,0.185760855,0.185760855,0,0,0,0,123.0929,0,0,0,0,0,0,0,0.201335461,0.201335461,0.201335461,0,0,0,0,123.1532,0,0,0,0,0,0,0,0.269438902,0.269438902,0.269438902,0,0,0,0,123.1532,0,0,0,0,0,0,0,0,0,0.201335461,0.201335461,0.201335461,0,0,0,0,0,0,0,0,0,0,0,121.921668,0
3/19/2019 17:00,51,43,31.7813,49.7386,47.0838,0,0,0,0,0,0,0.288959542,0.219716731,0.219716731,0,0,0,0,65.48725,0,0,0,0,0,0,0,0.247788451,0.247788451,0.247788451,0,0,0,0,65.55317,0,0,0,0,0,0,0,0.269498552,0.269498552,0.269498552,0,0,0,0,69.53181,0,0,0,3988200,0,0,0,0.30106,0,0.143905651,0.247965864,0.247965864,47.82704317,0,0,0,0,0,0,0,0,0,3988200,64.8976383,0.359921809
3/19/2019 18:00,51,43,31.709,50.8135,47.081,0,0,0,0,0,0,0.297668519,0.22766186,0.22766186,0,0,0,0,71.89239,0,0,0,0,0,0,0,0.258342013,0.258342013,0.258342013,0,0,0,0,72.02226,0,0,0,0,0,0,0,0.269504056,0.269504056,0.269504056,0,0,0,0,86.9676,0,0,0,3957870,0,0,0,0.265008,0,0.160982234,0.259221943,0.259221943,53.09556278,0,0,0,0,0,0,0,0,0,3957870,71.3020374,0.376132625
3/19/2019 19:00,51,44,36.094,52.707,46.9602,0,0,0,0,0,0,0.31996917,0.248017806,0.248017806,0,0,0,0,51.63761,0,0,0,0,0,0,0,0.285213503,0.285213503,0.285213503,0,0,0,0,51.63438,0,0,0,0,0,0,0,0.26981147,0.26981147,0.26981147,0,0,0,0,54.45801,0,0,0,2348340,0,0,0,0.157265,0,0.211913552,0.280343737,0.280343737,41.47042256,0,0,0,0,0,0,0,0,0,2348340,51.1180362,0.519382879
3/19/2019 20:00,52,46,39.7547,50.0087,46.7513,0,0,0,0,0,0,0.297377871,0.22724925,0.22724925,0,0,0,0,74.1824,0,0,0,0,0,0,0,0.257542996,0.257542996,0.257542996,0,0,0,0,73.7781,0,0,0,0,0,0,0,0.270397805,0.270397805,0.270397805,0,0,0,0,115.8228,0,0,0,2239940,0,0,0,0.150058,0,0.190234934,0.251904759,0.251904759,35.50956977,0,0,0,0,0,0,0,0,0,2239940,73.040319,0.552825717
3/19/2019 21:00,46,43,39.7547,49.645,47.1459,0,0,0,0,0,0,0.29171109,0.222258913,0.222258913,0,0,0,0,53.50795,0,0,0,0,0,0,0,0.251136031,0.251136031,0.251136031,0,0,0,0,53.46115,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,62.21274,0,0,0,2138870,0,0,0,0.143197,0,0.188716479,0.247196087,0.247196087,33.63666787,0,0,0,0,0,0,0,0,0,2138870,52.9265385,0.53157726
3/19/2019 22:00,45,43,40.7211,49.6178,47.1379,0,0,0,0,0,0,0.291328876,0.221906718,0.221906718,0,0,0,0,52.15405,0,0,0,0,0,0,0,0.250676618,0.250676618,0.250676618,0,0,0,0,52.13841,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,59.65745,0,0,0,2052490,0,0,0,0.137416,0,0.190568307,0.246978479,0.246978479,32.59496199,0,0,0,0,0,0,0,0,0,2052490,92.98757199,0.54365715
3/19/2019 23:00,44,42,39.7547,44.6093,47.1324,0,0,0,0,0,0,0.251289202,0.18557054,0.18557054,0,0,0,0,110.5854,0,0,0,0,0,0,0,0.201090986,0.201090986,0.201090986,0,0,0,0,101.398,0,0,0,0,0,0,0,0.269338578,0.269338578,0.269338578,0,0,0,0,90.1727,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,75.3747,0
3/20/2019 0:00,44,44,43.7869,50.5196,47.1324,0,0,0,0,0,0,0.295593573,0.225795451,0.225795451,0,0,0,0,49.22705,0,0,0,0,0,0,0,0.255972118,0.255972118,0.255972118,0,0,0,0,49.40533,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,52.885,0,0,0,1965270,0,0,0,0.148587,0,0.194484206,0.256169672,0.256169672,31.85116457,0,0,0,0,0,0,0,0,0,1965270,90.60494457,0.553236621
3/20/2019 1:00,44,44,44.2107,51.5038,47.1351,0,0,0,0,0,0,0.307016355,0.236234885,0.236234885,0,0,0,0,49.91745,0,0,0,0,0,0,0,0.269767923,0.269767923,0.269767923,0,0,0,0,49.93117,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,52.34857,0,0,0,1965400,0,0,0,0.131587,0,0.209845284,0.266751889,0.266751889,34.36916007,0,0,0,0,0,0,0,0,0,1965400,92.81289007,0.56668092
3/20/2019 2:00,45,45,45.0405,52.4998,47.1351,0,0,0,0,0,0,0.316258608,0.244698603,0.244698603,0,0,0,0,50.07562,0,0,0,0,0,0,0,0.280908053,0.280908053,0.280908053,0,0,0,0,50.0848,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.45629,0,0,0,1994100,0,0,0,0.133507,0,0.218665722,0.277706171,0.277706171,36.33677641,0,0,0,0,0,0,0,0,0,1994100,94.94821641,0.571374854
3/20/2019 3:00,47,46,45.0405,51.6656,47.1351,0,0,0,0,0,0,0.309432592,0.238446928,0.238446928,0,0,0,0,53.61462,0,0,0,0,0,0,0,0.272623716,0.272623716,0.272623716,0,0,0,0,53.56982,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,64.26385,0,0,0,1994240,0,0,0,0.133517,0,0.210628117,0.268487988,0.268487988,35.0035846,0,0,0,0,0,0,0,0,0,1994240,96.1015746,0.578274879
3/20/2019 4:00,45,45,44.9536,51.582,47.1351,0,0,0,0,0,0,0.308305989,0.237415839,0.237415839,0,0,0,0,50.97638,0,0,0,0,0,0,0,0.271281648,0.271281648,0.271281648,0,0,0,0,50.96508,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.51967,0,0,0,1994240,0,0,0,0.133517,0,0.20983634,0.267578318,0.267578318,34.87200184,0,0,0,0,0,0,0,0,0,1994240,94.83599184,0.57065945
3/20/2019 5:00,45,45,44.9536,52.5013,47.1915,0,0,0,0,0,0,0.316186064,0.244659614,0.244659614,0,0,0,0,55.18499,0,0,0,0,0,0,0,0.280874675,0.280874675,0.280874675,0,0,0,0,55.27165,0,0,0,0,0,0,0,0.269165634,0.269165634,0.269165634,0,0,0,0,61.73359,0,0,0,2855490,0,0,0,0.191163,0,0.197690678,0.277599308,0.277599308,47.04197963,0,0,0,0,0,0,0,0,0,2855490,110.6128296,0.464842796
3/20/2019 6:00,47,46,44.9536,54.5313,47.2213,0,0,0,0,0,0,0.336454832,0.263269915,0.263269915,0,0,0,0,54.91754,0,0,0,0,0,0,0,0.305197503,0.305197503,0.305197503,0,0,0,0,54.93076,0,0,0,0,0,0,0,0.361786201,0.361786201,0.361786201,0,0,0,0,59.32625,0,0,0,3032120,0,0,0,0.202985,0,0.213128413,0.301347645,0.301347645,53.85257703,0,0,0,0,0,0,0,0,0,3032120,117.303367,0.464242973
3/20/2019 7:00,48,48,48.0584,53.8338,47.2215,0,0,0,0,0,0,0.330469071,0.257771555,0.257771555,0,0,0,0,65.87242,0,0,0,0,0,0,0,0.297981444,0.297981444,0.297981444,0,0,0,0,65.83585,0,0,0,0,0,0,0,0.35298465,0.35298465,0.35298465,0,0,0,0,85.1218,0,0,0,3090460,0,0,0,0.206889,0,0.20459575,0.292533905,0.292533905,52.69124841,0,0,0,0,0,0,0,0,0,3090460,65.1774915,0.466083619
3/20/2019 8:00,48,47,46.156,54.6537,47.2295,0,0,0,0,0,0,0.338080718,0.264771352,0.264771352,0,0,0,0,58.93104,0,0,0,0,0,0,0,0.307115538,0.307115538,0.307115538,0,0,0,0,58.96632,0,0,0,0,0,0,0,0.365971233,0.365971233,0.365971233,0,0,0,0,67.28876,0,0,0,3234440,0,0,0,0.216525,0,0.209412457,0.302476776,0.302476776,56.44433554,0,0,0,0,0,0,0,0,0,3234440,58.3766568,0.4532598
3/20/2019 9:00,49,48,46.9315,53.8528,47.2269,0,0,0,0,0,0,0.330927262,0.258197098,0.258197098,0,0,0,0,68.22878,0,0,0,0,0,0,0,0.298536724,0.298536724,0.298536724,0,0,0,0,68.17175,0,0,0,0,0,0,0,0.354111006,0.354111006,0.354111006,0,0,0,0,89.3003,0,0,0,3235150,0,0,0,0.216573,0,0.20163163,0.29285873,0.29285873,54.35904739,0,0,0,0,0,0,0,0,0,3235150,67.4900325,0.45458873
3/20/2019 10:00,48,47,46.156,53.7546,47.2322,0,0,0,0,0,0,0.329596002,0.25697624,0.25697624,0,0,0,0,63.8168,0,0,0,0,0,0,0,0.2969645,0.2969645,0.2969645,0,0,0,0,63.80898,0,0,0,0,0,0,0,0.350516297,0.350516297,0.350516297,0,0,0,0,77.9122,0,0,0,3292640,0,0,0,0.22042,0,0.199495161,0.291767328,0.291767328,54.73881231,0,0,0,0,0,0,0,0,0,3292640,63.1708902,0.445165298
3/20/2019 11:00,48,47,46.0682,52.8743,47.2457,0,0,0,0,0,0,0.321383615,0.24944619,0.24944619,0,0,0,0,73.4846,0,0,0,0,0,0,0,0.287120312,0.287120312,0.287120312,0,0,0,0,73.4428,0,0,0,0,0,0,0,0.269040281,0.269040281,0.269040281,0,0,0,0,98.6628,0,0,0,3522930,0,0,0,0.235831,0,0.186455289,0.281458567,0.281458567,54.73907771,0,0,0,0,0,0,0,0,0,3522930,72.708372,0.425359803
3/20/2019 12:00,47,46,44.8664,52.8033,47.2512,0,0,0,0,0,0,0.320460766,0.248602558,0.248602558,0,0,0,0,68.84553,0,0,0,0,0,0,0,0.286038049,0.286038049,0.286038049,0,0,0,0,68.8418,0,0,0,0,0,0,0,0.269024043,0.269024043,0.269024043,0,0,0,0,86.1476,0,0,0,3610340,0,0,0,0.241681,0,0.184095222,0.280695915,0.280695915,55.38719536,0,0,0,0,0,0,0,0,0,3610340,68.153382,0.415308493
3/20/2019 13:00,47,46,45.2724,50.2438,47.2217,0,0,0,0,0,0,0.298734443,0.228702358,0.228702358,0,0,0,0,100.1194,0,0,0,0,0,0,0,0.259709945,0.259709945,0.259709945,0,0,0,0,99.5446,0,0,0,0,0,0,0,0.805467616,0.805467616,0.805467616,0,0,0,0,124.475,0,0,0,3208270,0,0,0,0.214773,0,0.170264957,0.2529587,0.2529587,45.52132957,0,0,0,0,0,0,0,0,0,3208270,98.549154,0.475158997
3/20/2019 14:00,43,42,40.9376,49.7306,47.2215,0,0,0,0,0,0,0.292681435,0.223176136,0.223176136,0,0,0,0,62.69026,0,0,0,0,0,0,0,0.252394382,0.252394382,0.252394382,0,0,0,0,62.63937,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,111.6915,0,0,0,3206290,0,0,0,0.214641,0,0.166214034,0.247802029,0.247802029,44.41086625,0,0,0,0,0,0,0,0,0,3206290,62.0129763,0.415031589
3/20/2019 15:00,43,42,40.9376,49.7215,47.2215,0,0,0,0,0,0,0.292467528,0.222980976,0.222980976,0,0,0,0,62.07803,0,0,0,0,0,0,0,0.252152196,0.252152196,0.252152196,0,0,0,0,62.07031,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,74.2188,0,0,0,3206280,0,0,0,0.21464,0,0.166142898,0.247711858,0.247711858,44.39172092,0,0,0,0,0,0,0,0,0,3206280,61.4496069,0.414644114
3/20/2019 16:00,43,41,39.0071,49.6652,47.2295,0,0,0,0,0,0,0.29176681,0.222345236,0.222345236,0,0,0,0,60.66818,0,0,0,0,0,0,0,0.251305146,0.251305146,0.251305146,0,0,0,0,60.66896,0,0,0,0,0,0,0,0.269078207,0.269078207,0.269078207,0,0,0,0,68.92479,0,0,0,3321250,0,0,0,0.222334,0,0.163453437,0.24713049,0.24713049,45.23914387,0,0,0,0,0,0,0,0,0,3321250,60.0622704,0.403082624
3/20/2019 17:00,41,40,39.0071,44.6959,47.2188,0,0,0,0,0,0,0.251638512,0.185920078,0.185920078,0,0,0,0,109.2508,0,0,0,0,0,0,0,0.201627969,0.201627969,0.201627969,0,0,0,0,107.4138,0,0,0,0,0,0,0,0.269110214,0.269110214,0.269110214,0,0,0,0,99.8838,0,0,0,0,0,0,0,0,0,0.2016406,0.2016406,0.2016406,0,0,0,0,0,0,0,0,0,0,0,94.4721,0
3/20/2019 18:00,42,39,35.2845,44.6984,47.2161,0,0,0,0,0,0,0.251682853,0.185959177,0.185959177,0,0,0,0,70.4879,0,0,0,0,0,0,0,0.20168129,0.20168129,0.20168129,0,0,0,0,70.4866,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,70.4866,0,0,0,0,0,0,0,0,0,0.20168129,0.20168129,0.20168129,0,0,0,0,0,0,0,0,0,0,0,70.4771,0
3/20/2019 19:00,41,38,34.1257,44.5809,47.1543,0,0,0,0,0,0,0.251115064,0.185423417,0.185423417,0,0,0,0,50.98542,0,0,0,0,0,0,0,0.200899467,0.200899467,0.200899467,0,0,0,0,49.62582,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,49.62582,0,0,0,0,0,0,0,0,0,0.200899467,0.200899467,0.200899467,0,0,0,0,0,0,0,0,0,0,0,47.95421,0
3/20/2019 20:00,40,37,32.9176,44.6211,47.1459,0,0,0,0,0,0,0.251346611,0.185628051,0.185628051,0,0,0,0,47.96881,0,0,0,0,0,0,0,0.201179469,0.201179469,0.201179469,0,0,0,0,47.27988,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,47.27988,0,0,0,0,0,0,0,0,0,0.201179469,0.201179469,0.201179469,0,0,0,0,0,0,0,0,0,0,0,45.76613,0
3/20/2019 21:00,40,37,32.2937,44.6066,47.1352,0,0,0,0,0,0,0.251299686,0.185581605,0.185581605,0,0,0,0,47.27206,0,0,0,0,0,0,0,0.201108729,0.201108729,0.201108729,0,0,0,0,46.58573,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.58573,0,0,0,0,0,0,0,0,0,0.201108729,0.201108729,0.201108729,0,0,0,0,0,0,0,0,0,0,0,44.89176,0
3/20/2019 22:00,40,36,30.8984,44.6004,47.1271,0,0,0,0,0,0,0.251275293,0.185556304,0.185556304,0,0,0,0,46.25336,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,45.58881,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.58881,0,0,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,0,0,0,0,0,0,0,43.85887,0
3/20/2019 23:00,40,36,30.8984,44.5975,47.1217,0,0,0,0,0,0,0.251261603,0.185541479,0.185541479,0,0,0,0,45.80316,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,45.14055,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,45.14055,0,0,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,0,0,0,0,0,0,0,43.42017,0
3/21/2019 0:00,40,36,30.8984,44.6099,47.1243,0,0,0,0,0,0,0.251355113,0.185627469,0.185627469,0,0,0,0,46.0064,0,0,0,0,0,0,0,0.201166966,0.201166966,0.201166966,0,0,0,0,45.34393,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.34393,0,0,0,0,0,0,0,0,0,0.201166966,0.201166966,0.201166966,0,0,0,0,0,0,0,0,0,0,0,43.62279,0
3/21/2019 1:00,40,36,30.8984,44.6127,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,46.04361,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,45.38039,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.38039,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.65678,0
3/21/2019 2:00,38,36,33.5281,44.6096,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,46.17055,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,45.50719,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.50719,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,43.78185,0
3/21/2019 3:00,40,37,32.9176,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,46.61515,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,45.9404,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.9404,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.27008,0
3/21/2019 4:00,40,37,32.9176,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,46.61473,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,45.93999,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.93999,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.26983,0
3/21/2019 5:00,41,37,30.8984,44.7127,47.1834,0,0,0,0,0,0,0.251842845,0.18609029,0.18609029,0,0,0,0,50.2226,0,0,0,0,0,0,0,0.201845698,0.201845698,0.201845698,0,0,0,0,50.32582,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,50.32582,0,0,0,0,0,0,0,0,0,0.201845698,0.201845698,0.201845698,0,0,0,0,0,0,0,0,0,0,0,50.89297,0
3/21/2019 6:00,40,35,29.0252,44.691,47.1971,0,0,0,0,0,0,0.251667312,0.185936953,0.185936953,0,0,0,0,51.24649,0,0,0,0,0,0,0,0.201638681,0.201638681,0.201638681,0,0,0,0,51.24835,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,51.24835,0,0,0,0,0,0,0,0,0,0.201638681,0.201638681,0.201638681,0,0,0,0,0,0,0,0,0,0,0,51.23581,0
3/21/2019 7:00,40,34,26.3381,44.6859,47.1999,0,0,0,0,0,0,0.251645414,0.18591884,0.18591884,0,0,0,0,51.43498,0,0,0,0,0,0,0,0.201615707,0.201615707,0.201615707,0,0,0,0,51.43084,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.43084,0,0,0,0,0,0,0,0,0,0.201615707,0.201615707,0.201615707,0,0,0,0,0,0,0,0,0,0,0,51.41841,0
3/21/2019 8:00,40,34,24.824,44.6931,47.2052,0,0,0,0,0,0,0.251677701,0.185950429,0.185950429,0,0,0,0,52.1222,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,52.118,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.118,0,0,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,0,0,0,0,0,0,0,52.10518,0
3/21/2019 9:00,42,35,24.0279,44.6939,47.208,0,0,0,0,0,0,0.25168476,0.185958437,0.185958437,0,0,0,0,53.4654,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,53.46108,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,53.46108,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,53.44783,0
3/21/2019 10:00,43,35,23.203,44.7055,47.216,0,0,0,0,0,0,0.251733777,0.186005937,0.186005937,0,0,0,0,55.09579,0,0,0,0,0,0,0,0.20174773,0.20174773,0.20174773,0,0,0,0,55.09163,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,55.09163,0,0,0,0,0,0,0,0,0,0.20174773,0.20174773,0.20174773,0,0,0,0,0,0,0,0,0,0,0,55.0786,0
3/21/2019 11:00,45,36,22.3472,44.747,47.2456,0,0,0,0,0,0,0.251890132,0.186156742,0.186156742,0,0,0,0,63.12963,0,0,0,0,0,0,0,0.201971966,0.201971966,0.201971966,0,0,0,0,63.12683,0,0,0,0,0,0,0,0.269046238,0.269046238,0.269046238,0,0,0,0,63.12683,0,0,0,0,0,0,0,0,0,0.201971966,0.201971966,0.201971966,0,0,0,0,0,0,0,0,0,0,0,63.11683,0
3/21/2019 12:00,47,37,22.4174,44.7748,47.2753,0,0,0,0,0,0,0.252008221,0.186274688,0.186274688,0,0,0,0,77.2008,0,0,0,0,0,0,0,0.202152592,0.202152592,0.202152592,0,0,0,0,77.2003,0,0,0,0,0,0,0,0.268970796,0.268970796,0.268970796,0,0,0,0,77.2003,0,0,0,0,0,0,0,0,0,0.202152592,0.202152592,0.202152592,0,0,0,0,0,0,0,0,0,0,0,77.1951,0
3/21/2019 13:00,48,38,22.4174,44.7754,47.2863,0,0,0,0,0,0,0.251984944,0.186257806,0.186257806,0,0,0,0,65.46176,0,0,0,0,0,0,0,0.202134824,0.202134824,0.202134824,0,0,0,0,65.45532,0,0,0,0,0,0,0,0.268943536,0.268943536,0.268943536,0,0,0,0,65.45532,0,0,0,0,0,0,0,0,0,0.202134824,0.202134824,0.202134824,0,0,0,0,0,0,0,0,0,0,0,65.4354,0
3/21/2019 14:00,50,40,24.8949,44.7819,47.2944,0,0,0,0,0,0,0.252009167,0.186282923,0.186282923,0,0,0,0,74.21983,0,0,0,0,0,0,0,0.202174451,0.202174451,0.202174451,0,0,0,0,74.21402,0,0,0,0,0,0,0,0.268921964,0.268921964,0.268921964,0,0,0,0,74.21402,0,0,0,0,0,0,0,0,0,0.202174451,0.202174451,0.202174451,0,0,0,0,0,0,0,0,0,0,0,74.19524,0
3/21/2019 15:00,51,40,24.8949,44.5311,47.0918,0,0,0,0,0,0,0.25086978,0.185172254,0.185172254,0,0,0,0,76.3962,0,0,0,0,0,0,0,0.200505728,0.200505728,0.200505728,0,0,0,0,76.36772,0,0,0,0,0,0,0,0.269471598,0.269471598,0.269471598,0,0,0,0,76.36772,0,0,0,0,0,0,0,0,0,0.200505728,0.200505728,0.200505728,0,0,0,0,0,0,0,0,0,0,0,76.29459,0
3/21/2019 16:00,51,41,25.6646,44.6105,47.1159,0,0,0,0,0,0,0.251331309,0.185598312,0.185598312,0,0,0,0,100.2416,0,0,0,0,0,0,0,0.201115328,0.201115328,0.201115328,0,0,0,0,100.2478,0,0,0,0,0,0,0,0.269406244,0.269406244,0.269406244,0,0,0,0,100.2478,0,0,0,0,0,0,0,0,0,0.201115328,0.201115328,0.201115328,0,0,0,0,0,0,0,0,0,0,0,99.245322,0
3/21/2019 17:00,51,40,24.9656,44.5458,47.0812,0,0,0,0,0,0,0.251003531,0.185288843,0.185288843,0,0,0,0,72.4458,0,0,0,0,0,0,0,0.200663039,0.200663039,0.200663039,0,0,0,0,72.4351,0,0,0,0,0,0,0,0.269498277,0.269498277,0.269498277,0,0,0,0,72.4351,0,0,0,0,0,0,0,0,0,0.200663039,0.200663039,0.200663039,0,0,0,0,0,0,0,0,0,0,0,72.40536,0
3/21/2019 18:00,51,40,24.9656,49.5312,47.0595,0,0,0,0,0,0,0.287458855,0.218340076,0.218340076,0,0,0,0,61.29784,0,0,0,0,0,0,0,0.245917398,0.245917398,0.245917398,0,0,0,0,61.516,0,0,0,0,0,0,0,0.269553639,0.269553639,0.269553639,0,0,0,0,68.68019,0,0,0,3698930,0,0,0,0.281699,0,0.146988297,0.2460573,0.2460573,45.30828522,0,0,0,0,0,0,0,0,0,3698930,60.90084,0.365629905
3/21/2019 19:00,50,40,24.9656,44.632,47.16,0,0,0,0,0,0,0.251399057,0.185681369,0.185681369,0,0,0,0,75.3306,0,0,0,0,0,0,0,0.201262476,0.201262476,0.201262476,0,0,0,0,70.7462,0,0,0,0,0,0,0,0.269260703,0.269260703,0.269260703,0,0,0,0,66.1538,0,0,0,0,0,0,0,0,0,0.201308378,0.201308378,0.201308378,0,0,0,0,0,0,0,0,0,0,0,62.22922,0
3/21/2019 20:00,48,39,25.8061,44.6214,47.1487,0,0,0,0,0,0,0.251364081,0.185645457,0.185645457,0,0,0,0,52.25444,0,0,0,0,0,0,0,0.201206123,0.201206123,0.201206123,0,0,0,0,51.10721,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,51.10721,0,0,0,0,0,0,0,0,0,0.20120695,0.20120695,0.20120695,0,0,0,0,0,0,0,0,0,0,0,48.77933,0
3/21/2019 21:00,48,39,25.8061,44.621,47.1432,0,0,0,0,0,0,0.251363466,0.185642429,0.185642429,0,0,0,0,51.02536,0,0,0,0,0,0,0,0.20119839,0.20119839,0.20119839,0,0,0,0,49.93622,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,49.93622,0,0,0,0,0,0,0,0,0,0.20119839,0.20119839,0.20119839,0,0,0,0,0,0,0,0,0,0,0,47.29958,0
3/21/2019 22:00,46,38,27.9733,44.6094,47.1352,0,0,0,0,0,0,0.251313459,0.185594027,0.185594027,0,0,0,0,47.88105,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,47.02719,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,47.02719,0,0,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,0,0,0,0,0,0,0,45.41278,0
3/21/2019 23:00,46,38,25.8061,44.6064,47.1297,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,47.4334,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,46.59125,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.59125,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,44.89781,0
3/22/2019 0:00,45,38,27.3441,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,47.38236,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,46.54325,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.54325,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,44.85288,0
3/22/2019 1:00,44,38,28.724,44.6124,47.1297,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,47.51124,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,46.66985,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.66985,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,44.97711,0
3/22/2019 2:00,46,38,25.8766,44.6182,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,47.52863,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,46.6862,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.6862,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.99218,0
3/22/2019 3:00,43,36,27.3441,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.48896,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.81167,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.81167,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.07912,0
3/22/2019 4:00,41,36,30.0265,44.6094,47.1297,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.48895,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.81167,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.81167,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.07912,0
3/22/2019 5:00,40,36,31.2602,44.7188,47.1888,0,0,0,0,0,0,0.251867913,0.186115372,0.186115372,0,0,0,0,50.47304,0,0,0,0,0,0,0,0.20188419,0.20188419,0.20188419,0,0,0,0,50.53036,0,0,0,0,0,0,0,0.269187398,0.269187398,0.269187398,0,0,0,0,50.53036,0,0,0,0,0,0,0,0,0,0.20188419,0.20188419,0.20188419,0,0,0,0,0,0,0,0,0,0,0,50.66041,0
3/22/2019 6:00,43,37,28.0443,44.6962,47.2025,0,0,0,0,0,0,0.251690387,0.185960231,0.185960231,0,0,0,0,55.58641,0,0,0,0,0,0,0,0.201674661,0.201674661,0.201674661,0,0,0,0,55.58197,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,55.58197,0,0,0,0,0,0,0,0,0,0.201674661,0.201674661,0.201674661,0,0,0,0,0,0,0,0,0,0,0,55.56806,0
3/22/2019 7:00,45,39,30.0979,44.7002,47.2106,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,66.18722,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,66.18497,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,66.18497,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,66.17716,0
3/22/2019 8:00,47,39,28.795,44.7378,47.2375,0,0,0,0,0,0,0.251830353,0.186097079,0.186097079,0,0,0,0,75.7553,0,0,0,0,0,0,0,0.201880621,0.201880621,0.201880621,0,0,0,0,75.7588,0,0,0,0,0,0,0,0.269084172,0.269084172,0.269084172,0,0,0,0,75.7588,0,0,0,0,0,0,0,0,0,0.201880621,0.201880621,0.201880621,0,0,0,0,0,0,0,0,0,0,0,75.001212,0
3/22/2019 9:00,52,42,28.1151,49.9771,46.8511,0,0,0,0,0,0,0.291247591,0.221694696,0.221694696,0,0,0,0,61.16287,0,0,0,0,0,0,0,0.250381144,0.250381144,0.250381144,0,0,0,0,61.46084,0,0,0,0,0,0,0,0.270161545,0.270161545,0.270161545,0,0,0,0,72.889,0,0,0,3465360,0,0,0,0.266152,0,0.154189409,0.250696643,0.250696643,44.5268174,0,0,0,0,0,0,0,0,0,3465360,60.8462316,0.387194464
3/22/2019 10:00,52,41,25.9468,44.372,46.8753,0,0,0,0,0,0,0.293353798,0.223628468,0.223628468,0,0,0,0,67.8596,0,0,0,0,0,0,0,0.252860486,0.252860486,0.252860486,0,0,0,0,67.90521,0,0,0,0,0,0,0,0.270083111,0.270083111,0.270083111,0,0,0,0,78.9108,0,0,0,3840040,0,0,0,0.257203,0,0.15481367,0.248452305,0.248452305,49.54089041,0,0,0,0,0,0,0,0,0,3840040,67.2261579,0.372288842
3/22/2019 11:00,54,42,27.3441,49.6041,46.5131,0,0,0,0,0,0,0.295900247,0.22578253,0.22578253,0,0,0,0,69.55898,0,0,0,0,0,0,0,0.255553965,0.255553965,0.255553965,0,0,0,0,69.55019,0,0,0,0,0,0,0,0.271117139,0.271117139,0.271117139,0,0,0,0,74.01584,0,0,0,4417710,0,0,0,0.296096,0,0.1465829,0.250398362,0.250398362,53.9633951,0,0,0,0,0,0,0,0,0,4417710,68.8546881,0.348523697
3/22/2019 12:00,54,43,28.724,50.8641,46.5805,0,0,0,0,0,0,0.299787379,0.229362348,0.229362348,0,0,0,0,82.0458,0,0,0,0,0,0,0,0.260359611,0.260359611,0.260359611,0,0,0,0,82.05566,0,0,0,0,0,0,0,0.270926649,0.270926649,0.270926649,0,0,0,0,92.9384,0,0,0,5343320,0,0,0,0.358087,0,0.141185777,0.26111438,0.26111438,62.86673216,0,0,0,0,0,0,0,0,0,5343320,81.2351034,0.325370277
3/22/2019 13:00,55,44,31.2602,51.0711,46.3839,0,0,0,0,0,0,0.302436558,0.231688481,0.231688481,0,0,0,0,87.19786,0,0,0,0,0,0,0,0.263353836,0.263353836,0.263353836,0,0,0,0,87.19979,0,0,0,0,0,0,0,0.271495104,0.271495104,0.271495104,0,0,0,0,104.2788,0,0,0,5420090,0,0,0,0.363382,0,0.14196649,0.263820389,0.263820389,64.12259613,0,0,0,0,0,0,0,0,0,5420090,86.3277921,0.336188534
3/22/2019 14:00,55,44,31.1882,51.9654,46.3893,0,0,0,0,0,0,0.310568638,0.23912688,0.23912688,0,0,0,0,84.09995,0,0,0,0,0,0,0,0.273218249,0.273218249,0.273218249,0,0,0,0,84.11981,0,0,0,0,0,0,0,0.271477481,0.271477481,0.271477481,0,0,0,0,95.1612,0,0,0,5492700,0,0,0,0.368245,0,0.147762834,0.273638675,0.273638675,67.63474325,0,0,0,0,0,0,0,0,0,5492700,83.2786119,0.330330686
3/22/2019 15:00,56,45,31.1882,52.069,46.1652,0,0,0,0,0,0,0.312318345,0.240617321,0.240617321,0,0,0,0,81.33676,0,0,0,0,0,0,0,0.275070358,0.275070358,0.275070358,0,0,0,0,81.33141,0,0,0,0,0,0,0,0.272141018,0.272141018,0.272141018,0,0,0,0,95.7532,0,0,0,5161060,0,0,0,0.346192,0,0.153293187,0.275458817,0.275458817,65.92961149,0,0,0,0,0,0,0,0,0,5161060,80.5180959,0.348178734
3/22/2019 16:00,54,45,35.0379,51.167,46.5408,0,0,0,0,0,0,0.302713934,0.232019088,0.232019088,0,0,0,0,80.24307,0,0,0,0,0,0,0,0.26385336,0.26385336,0.26385336,0,0,0,0,80.19021,0,0,0,0,0,0,0,0.27102812,0.27102812,0.27102812,0,0,0,0,100.6817,0,0,0,4799030,0,0,0,0.321634,0,0.150913686,0.264415191,0.264415191,60.35327561,0,0,0,0,0,0,0,0,0,4799030,79.3883079,0.366629704
3/22/2019 17:00,52,44,34.9565,51.0051,46.8895,0,0,0,0,0,0,0.300088429,0.229783388,0.229783388,0,0,0,0,80.7381,0,0,0,0,0,0,0,0.261057687,0.261057687,0.261057687,0,0,0,0,80.761,0,0,0,0,0,0,0,0.270041588,0.270041588,0.270041588,0,0,0,0,105.2554,0,0,0,4019650,0,0,0,0.269226,0,0.161734428,0.261778843,0.261778843,54.17631609,0,0,0,0,0,0,0,0,0,4019650,79.95339,0.378754009
3/22/2019 18:00,51,44,36.094,50.0348,47.0649,0,0,0,0,0,0,0.296799931,0.226863315,0.226863315,0,0,0,0,83.7322,0,0,0,0,0,0,0,0.257251136,0.257251136,0.257251136,0,0,0,0,83.6856,0,0,0,0,0,0,0,0.269536826,0.269536826,0.269536826,0,0,0,0,116.8352,0,0,0,3771180,0,0,0,0.252512,0,0.158101201,0.251070267,0.251070267,49.68567398,0,0,0,0,0,0,0,0,0,3771180,82.848744,0.39359284
3/22/2019 19:00,50,43,34.9565,49.8797,47.1601,0,0,0,0,0,0,0.294700685,0.224992372,0.224992372,0,0,0,0,57.12021,0,0,0,0,0,0,0,0.254805919,0.254805919,0.254805919,0,0,0,0,56.96459,0,0,0,0,0,0,0,0.269260703,0.269260703,0.269260703,0,0,0,0,68.485,0,0,0,2333140,0,0,0,0.156201,0,0.186065379,0.249373441,0.249373441,36.17638155,0,0,0,0,0,0,0,0,0,2333140,56.3949441,0.508736663
3/22/2019 20:00,49,43,36.094,49.6568,47.1513,0,0,0,0,0,0,0.291831338,0.222370385,0.222370385,0,0,0,0,54.15147,0,0,0,0,0,0,0,0.251295171,0.251295171,0.251295171,0,0,0,0,54.11812,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,63.11617,0,0,0,2225580,0,0,0,0.149002,0,0.186779272,0.247295227,0.247295227,34.6410177,0,0,0,0,0,0,0,0,0,2225580,53.5769388,0.518368844
3/22/2019 21:00,49,42,33.7718,44.6183,47.1432,0,0,0,0,0,0,0.251366951,0.185646397,0.185646397,0,0,0,0,117.0428,0,0,0,0,0,0,0,0.250074907,0.250074907,0.250074907,0,0,0,0,51.28182,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,99.9929,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,50.7690018,0
3/22/2019 22:00,49,42,33.7718,44.6152,47.1378,0,0,0,0,0,0,0.251345346,0.185624436,0.185624436,0,0,0,0,80.437,0,0,0,0,0,0,0,0.2011643,0.2011643,0.2011643,0,0,0,0,106.5588,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,77.5794,0,0,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,0,0,0,0,0,0,0,70.1208,0
3/22/2019 23:00,48,42,34.9565,44.6093,47.1324,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,76.7033,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,74.0556,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,74.0532,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,67.5894,0
3/23/2019 0:00,48,43,37.6369,50.4738,47.1324,0,0,0,0,0,0,0.295297679,0.225525344,0.225525344,0,0,0,0,48.82547,0,0,0,0,0,0,0,0.255601437,0.255601437,0.255601437,0,0,0,0,48.994,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,50.70895,0,0,0,1965410,0,0,0,0.165605,0,0.18823632,0.255776795,0.255776795,30.83012874,0,0,0,0,0,0,0,0,0,1965410,88.68146874,0.541453246
3/23/2019 1:00,48,44,39.6707,51.5052,47.1351,0,0,0,0,0,0,0.30702095,0.236240005,0.236240005,0,0,0,0,50.05224,0,0,0,0,0,0,0,0.269764588,0.269764588,0.269764588,0,0,0,0,50.06523,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.56921,0,0,0,1994100,0,0,0,0.133507,0,0.209131307,0.266763799,0.266763799,34.75239495,0,0,0,0,0,0,0,0,0,1994100,93.35984495,0.561816428
3/23/2019 2:00,49,45,41.1078,51.5786,47.1351,0,0,0,0,0,0,0.308201041,0.2373198,0.2373198,0,0,0,0,50.81199,0,0,0,0,0,0,0,0.271164756,0.271164756,0.271164756,0,0,0,0,50.81404,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.08101,0,0,0,1994240,0,0,0,0.133517,0,0.209805065,0.267542383,0.267542383,34.86680448,0,0,0,0,0,0,0,0,0,1994240,94.78481448,0.570351499
3/23/2019 3:00,48,45,41.9427,51.5802,47.1351,0,0,0,0,0,0,0.308253052,0.237367396,0.237367396,0,0,0,0,50.8924,0,0,0,0,0,0,0,0.271222093,0.271222093,0.271222093,0,0,0,0,50.88803,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.28969,0,0,0,1994240,0,0,0,0.133517,0,0.20981928,0.267558717,0.267558717,34.86916683,0,0,0,0,0,0,0,0,0,1994240,94.80799683,0.570490995
3/23/2019 4:00,48,45,41.9427,51.5802,47.1351,0,0,0,0,0,0,0.308254878,0.237369066,0.237369066,0,0,0,0,50.89597,0,0,0,0,0,0,0,0.271224299,0.271224299,0.271224299,0,0,0,0,50.89102,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.30006,0,0,0,1994240,0,0,0,0.133517,0,0.209820228,0.267559805,0.267559805,34.86932432,0,0,0,0,0,0,0,0,0,1994240,94.80859432,0.57049459
3/23/2019 5:00,48,45,41.9427,51.5802,47.1888,0,0,0,0,0,0,0.30807367,0.237229529,0.237229529,0,0,0,0,58.13215,0,0,0,0,0,0,0,0.27106486,0.27106486,0.27106486,0,0,0,0,58.20794,0,0,0,0,0,0,0,0.269171074,0.269171074,0.269171074,0,0,0,0,68.78704,0,0,0,2826770,0,0,0,0.189241,0,0.189955435,0.267402626,0.267402626,44.74669384,0,0,0,0,0,0,0,0,0,2826770,109.4685038,0.464707792
3/23/2019 6:00,50,45,40.0731,53.5362,47.224,0,0,0,0,0,0,0.326490718,0.254116632,0.254116632,0,0,0,0,55.01199,0,0,0,0,0,0,0,0.293283044,0.293283044,0.293283044,0,0,0,0,55.07784,0,0,0,0,0,0,0,0.34244591,0.34244591,0.34244591,0,0,0,0,59.9484,0,0,0,3031980,0,0,0,0.202975,0,0.203443927,0.289498382,0.289498382,51.40315978,0,0,0,0,0,0,0,0,0,3031980,114.9737698,0.455044307
3/23/2019 7:00,54,47,40.0731,53.7436,46.4322,0,0,0,0,0,0,0.331830397,0.258638153,0.258638153,0,0,0,0,62.54503,0,0,0,0,0,0,0,0.298820249,0.298820249,0.298820249,0,0,0,0,62.58191,0,0,0,0,0,0,0,0.352080912,0.352080912,0.352080912,0,0,0,0,75.6625,0,0,0,3262810,0,0,0,0.218727,0,0.201450919,0.293879207,0.293879207,54.77467276,0,0,0,0,0,0,0,0,0,3262810,61.9560909,0.447595623
3/23/2019 8:00,56,47,37.5536,56.5364,46.0511,0,0,0,0,0,0,0.362066396,0.286261015,0.286261015,0,0,0,0,56.94664,0,0,0,0,0,0,0,0.334440543,0.334440543,0.334440543,0,0,0,0,56.96088,0,0,0,0,0,0,0,0.40706513,0.40706513,0.40706513,0,0,0,0,60.33182,0,0,0,3493690,0,0,0,0.234418,0,0.225280605,0.330359683,0.330359683,65.58838303,0,0,0,0,0,0,0,0,0,3493690,56.3912712,0.448501028
3/23/2019 9:00,59,50,41.9427,57.6689,45.5075,0,0,0,0,0,0,0.37822569,0.300875384,0.300875384,0,0,0,0,68.0442,0,0,0,0,0,0,0,0.35291353,0.35291353,0.35291353,0,0,0,0,68.04577,0,0,0,0,0,0,0,0.437422438,0.437422438,0.437422438,0,0,0,0,70.07957,0,0,0,4401400,0,0,0,0.295784,0,0.218675855,0.347687011,0.347687011,80.20665889,0,0,0,0,0,0,0,0,0,4401400,67.3653123,0.416439503
3/23/2019 10:00,62,51,41.0228,57.8414,44.959,0,0,0,0,0,0,0.377470215,0.299867286,0.299867286,0,0,0,0,79.31924,0,0,0,0,0,0,0,0.35138597,0.35138597,0.35138597,0,0,0,0,79.30999,0,0,0,0,0,0,0,0.433572085,0.433572085,0.433572085,0,0,0,0,88.5299,0,0,0,5184170,0,0,0,0.349054,0,0.20695113,0.352415804,0.352415804,89.40582013,0,0,0,0,0,0,0,0,0,5184170,78.5168901,0.390581289
3/23/2019 11:00,64,51,38.5878,57.0432,44.6051,0,0,0,0,0,0,0.370057307,0.292821749,0.292821749,0,0,0,0,96.48119,0,0,0,0,0,0,0,0.342219839,0.342219839,0.342219839,0,0,0,0,96.43818,0,0,0,0,0,0,0,0.419947537,0.419947537,0.419947537,0,0,0,0,120.493,0,0,0,5837930,0,0,0,0.393629,0,0.189514099,0.342882524,0.342882524,92.19750354,0,0,0,0,0,0,0,0,0,5837930,95.4737982,0.380377271
3/23/2019 12:00,65,50,34.793,57.0136,44.4566,0,0,0,0,0,0,0.370691351,0.293319681,0.293319681,0,0,0,0,108.96139,0,0,0,0,0,0,0,0.342811038,0.342811038,0.342811038,0,0,0,0,108.95271,0,0,0,0,0,0,0,0.419987975,0.419987975,0.419987975,0,0,0,0,130.3547,0,0,0,6608240,0,0,0,0.445847,0,0.17970693,0.343009603,0.343009603,98.96221044,0,0,0,0,0,0,0,0,0,6608240,107.8631829,0.367249096
3/23/2019 13:00,66,50,32.3745,54.6241,44.2332,0,0,0,0,0,0,0.345360648,0.269868514,0.269868514,0,0,0,0,142.705,0,0,0,0,0,0,0,0.312402039,0.312402039,0.312402039,0,0,0,0,142.3971,0,0,0,0,0,0,0,0.832910017,0.832910017,0.832910017,0,0,0,0,228.1781,0,0,0,6264560,0,0,0,0.423083,0,0.163069569,0.31242452,0.31242452,85.12992485,0,0,0,0,0,0,0,0,0,6264560,140.973129,0.42686112
3/23/2019 14:00,64,47,26.3381,53.2787,44.5631,0,0,0,0,0,0,0.330228438,0.256167488,0.256167488,0,0,0,0,86.48118,0,0,0,0,0,0,0,0.294712537,0.294712537,0.294712537,0,0,0,0,86.39862,0,0,0,0,0,0,0,0.277265128,0.277265128,0.277265128,0,0,0,0,137.0148,0,0,0,5150590,0,0,0,0.347347,0,0.165856073,0.294777599,0.294777599,71.18805265,0,0,0,0,0,0,0,0,0,5150590,85.5346338,0.374893329
3/23/2019 15:00,61,46,29.1695,51.3026,45.0495,0,0,0,0,0,0,0.309163967,0.23715538,0.23715538,0,0,0,0,88.3852,0,0,0,0,0,0,0,0.269903218,0.269903218,0.269903218,0,0,0,0,88.159,0,0,0,0,0,0,0,0.275621504,0.275621504,0.275621504,0,0,0,0,126.4376,0,0,0,3546720,0,0,0,0.238719,0,0.176150924,0.270473508,0.270473508,52.06316705,0,0,0,0,0,0,0,0,0,3546720,87.27741,0.440179852
3/23/2019 16:00,52,44,34.8749,49.9572,46.8404,0,0,0,0,0,0,0.296380409,0.226378539,0.226378539,0,0,0,0,75.7162,0,0,0,0,0,0,0,0.256487553,0.256487553,0.256487553,0,0,0,0,75.5926,0,0,0,0,0,0,0,0.270155353,0.270155353,0.270155353,0,0,0,0,103.4815,0,0,0,3337760,0,0,0,0.22357,0,0.166045024,0.251041894,0.251041894,46.18486993,0,0,0,0,0,0,0,0,0,3337760,74.836674,0.417712717
3/23/2019 17:00,49,40,27.902,44.8029,47.2189,0,0,0,0,0,0,0.252360105,0.186571981,0.186571981,0,0,0,0,108.4063,0,0,0,0,0,0,0,0.202538963,0.202538963,0.202538963,0,0,0,0,106.5118,0,0,0,0,0,0,0,0.269104515,0.269104515,0.269104515,0,0,0,0,99.8322,0,0,0,0,0,0,0,0,0,0.202554351,0.202554351,0.202554351,0,0,0,0,0,0,0,0,0,0,0,93.3325,0
3/23/2019 18:00,46,38,27.2022,44.6893,47.2107,0,0,0,0,0,0,0.251639353,0.185918336,0.185918336,0,0,0,0,62.36623,0,0,0,0,0,0,0,0.201622009,0.201622009,0.201622009,0,0,0,0,62.35593,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,62.35593,0,0,0,0,0,0,0,0,0,0.201622837,0.201622837,0.201622837,0,0,0,0,0,0,0,0,0,0,0,62.32641,0
3/23/2019 19:00,44,36,24.9656,44.6037,47.1624,0,0,0,0,0,0,0.251230831,0.185531078,0.185531078,0,0,0,0,48.91286,0,0,0,0,0,0,0,0.20105453,0.20105453,0.20105453,0,0,0,0,48.16022,0,0,0,0,0,0,0,0.269251154,0.269251154,0.269251154,0,0,0,0,48.16022,0,0,0,0,0,0,0,0,0,0.20105453,0.20105453,0.20105453,0,0,0,0,0,0,0,0,0,0,0,47.67723,0
3/23/2019 20:00,43,35,21.6671,44.6353,47.1567,0,0,0,0,0,0,0.251425556,0.185704158,0.185704158,0,0,0,0,48.00753,0,0,0,0,0,0,0,0.20129274,0.20129274,0.20129274,0,0,0,0,47.33004,0,0,0,0,0,0,0,0.269268071,0.269268071,0.269268071,0,0,0,0,47.33004,0,0,0,0,0,0,0,0,0,0.20129274,0.20129274,0.20129274,0,0,0,0,0,0,0,0,0,0,0,46.43219,0
3/23/2019 21:00,42,34,19.775,44.6402,47.1567,0,0,0,0,0,0,0.251440446,0.185716765,0.185716765,0,0,0,0,47.38441,0,0,0,0,0,0,0,0.201309185,0.201309185,0.201309185,0,0,0,0,46.70366,0,0,0,0,0,0,0,0.269273531,0.269273531,0.269273531,0,0,0,0,46.70366,0,0,0,0,0,0,0,0,0,0.201309185,0.201309185,0.201309185,0,0,0,0,0,0,0,0,0,0,0,45.8528,0
3/23/2019 22:00,39,32,17.7779,44.635,47.154,0,0,0,0,0,0,0.251432357,0.185708645,0.185708645,0,0,0,0,46.68144,0,0,0,0,0,0,0,0.201296676,0.201296676,0.201296676,0,0,0,0,46.00933,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,46.00933,0,0,0,0,0,0,0,0,0,0.201296676,0.201296676,0.201296676,0,0,0,0,0,0,0,0,0,0,0,44.91905,0
3/23/2019 23:00,38,31,16.669,44.6157,47.1433,0,0,0,0,0,0,0.251337878,0.18561935,0.18561935,0,0,0,0,45.67658,0,0,0,0,0,0,0,0.201166144,0.201166144,0.201166144,0,0,0,0,45.00039,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,45.00039,0,0,0,0,0,0,0,0,0,0.201166144,0.201166144,0.201166144,0,0,0,0,0,0,0,0,0,0,0,43.39659,0
3/24/2019 0:00,37,30,15.5022,44.6208,47.1405,0,0,0,0,0,0,0.251380577,0.185656996,0.185656996,0,0,0,0,45.26362,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,44.59035,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,44.59035,0,0,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,0,0,0,0,0,0,0,42.93219,0
3/24/2019 1:00,36,29,15.5022,44.6236,47.1405,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,44.92923,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,44.191542,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.191542,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,42.578537,0
3/24/2019 2:00,36,29,14.3377,44.618,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,44.915022,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,44.177935,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,44.177935,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,42.565204,0
3/24/2019 3:00,35,29,15.5695,44.6208,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,44.789022,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,44.053158,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,44.053158,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,42.440811,0
3/24/2019 4:00,35,29,15.5695,44.6151,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,44.589028,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,43.914192,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,43.914192,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,42.302603,0
3/24/2019 5:00,34,27,13.0333,44.7102,47.1861,0,0,0,0,0,0,0.251799127,0.186050892,0.186050892,0,0,0,0,47.22018,0,0,0,0,0,0,0,0.201790753,0.201790753,0.201790753,0,0,0,0,47.17037,0,0,0,0,0,0,0,0.26920346,0.26920346,0.26920346,0,0,0,0,47.17037,0,0,0,0,0,0,0,0,0,0.201790753,0.201790753,0.201790753,0,0,0,0,0,0,0,0,0,0,0,47.30057,0
3/24/2019 6:00,34,28,14.3377,44.6799,47.1917,0,0,0,0,0,0,0.251615315,0.185887582,0.185887582,0,0,0,0,48.42062,0,0,0,0,0,0,0,0.201566261,0.201566261,0.201566261,0,0,0,0,48.42259,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,48.42259,0,0,0,0,0,0,0,0,0,0.201566261,0.201566261,0.201566261,0,0,0,0,0,0,0,0,0,0,0,48.41018,0
