Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
3/24/2019 7:00,34,28,14.3377,44.6758,47.1918,0,0,0,0,0,0,0.251585475,0.185860706,0.185860706,0,0,0,0,48.42723,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,48.42319,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,48.42319,0,0,0,0,0,0,0,0,0,0.201528786,0.201528786,0.201528786,0,0,0,0,0,0,0,0,0,0,0,48.41115,0
3/24/2019 8:00,34,27,13.0333,44.6758,47.1918,0,0,0,0,0,0,0.251602799,0.185877155,0.185877155,0,0,0,0,48.48223,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,48.47833,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,48.47833,0,0,0,0,0,0,0,0,0,0.201552917,0.201552917,0.201552917,0,0,0,0,0,0,0,0,0,0,0,48.46616,0
3/24/2019 9:00,35,28,11.6469,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,48.9494,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,48.94539,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,48.94539,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,48.93303,0
3/24/2019 10:00,36,28,11.6469,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,48.95076,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,48.94664,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,48.94664,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,48.93424,0
3/24/2019 11:00,37,29,11.6469,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.12641,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.1224,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.1224,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.11004,0
3/24/2019 12:00,37,30,14.3377,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.31959,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.31559,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.31559,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.30324,0
3/24/2019 13:00,36,30,16.7367,44.6805,47.1945,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,49.31959,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,49.31559,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.31559,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,49.30324,0
3/24/2019 14:00,37,30,15.5695,44.6785,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,49.63345,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,49.62937,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.62937,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,49.61696,0
3/24/2019 15:00,37,30,16.7367,44.6785,47.1945,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,49.63502,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,49.63081,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.63081,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,49.61836,0
3/24/2019 16:00,37,30,17.7779,44.6738,47.1918,0,0,0,0,0,0,0.251609837,0.185885146,0.185885146,0,0,0,0,49.63484,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,49.63074,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,49.63074,0,0,0,0,0,0,0,0,0,0.201566397,0.201566397,0.201566397,0,0,0,0,0,0,0,0,0,0,0,49.6182,0
3/24/2019 17:00,37,30,17.7779,44.6758,47.1918,0,0,0,0,0,0,0.251591852,0.185868101,0.185868101,0,0,0,0,49.32098,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,49.31696,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,49.31696,0,0,0,0,0,0,0,0,0,0.201541434,0.201541434,0.201541434,0,0,0,0,0,0,0,0,0,0,0,49.30457,0
3/24/2019 18:00,37,30,17.7779,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,49.63328,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,49.6292,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.6292,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,49.6168,0
3/24/2019 19:00,37,30,17.8459,44.6006,47.1542,0,0,0,0,0,0,0.251208154,0.18550651,0.18550651,0,0,0,0,46.29466,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,45.55136,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,45.55136,0,0,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,0,0,0,0,0,0,0,44.46245,0
3/24/2019 20:00,37,30,17.7779,44.6267,47.1486,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,45.7092,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,45.03535,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,45.03535,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,43.65262,0
3/24/2019 21:00,37,31,19.9123,44.6265,47.1459,0,0,0,0,0,0,0.251418602,0.185693767,0.185693767,0,0,0,0,45.88819,0,0,0,0,0,0,0,0.201272392,0.201272392,0.201272392,0,0,0,0,45.21195,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,45.21195,0,0,0,0,0,0,0,0,0,0.201272392,0.201272392,0.201272392,0,0,0,0,0,0,0,0,0,0,0,43.904,0
3/24/2019 22:00,37,31,21.7363,44.6292,47.1459,0,0,0,0,0,0,0.25137659,0.185654266,0.185654266,0,0,0,0,45.63518,0,0,0,0,0,0,0,0.201214929,0.201214929,0.201214929,0,0,0,0,44.95939,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,44.95939,0,0,0,0,0,0,0,0,0,0.201214929,0.201214929,0.201214929,0,0,0,0,0,0,0,0,0,0,0,43.39182,0
3/24/2019 23:00,37,31,21.8054,44.6066,47.1352,0,0,0,0,0,0,0.251313459,0.185594027,0.185594027,0,0,0,0,45.10162,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,44.42641,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.42641,0,0,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,0,0,0,0,0,0,0,42.76395,0
3/25/2019 0:00,37,31,20.8098,44.618,47.1351,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,44.91606,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,44.24138,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.24138,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,42.59303,0
3/25/2019 1:00,37,31,19.8438,44.6123,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,44.90223,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,44.22754,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.22754,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,42.57944,0
3/25/2019 2:00,37,31,21.7363,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,44.77659,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,44.10187,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.10187,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,42.45458,0
3/25/2019 3:00,36,31,21.7363,44.6094,47.1297,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,44.76104,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,44.08647,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.08647,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,42.43979,0
3/25/2019 4:00,37,32,22.6266,44.6124,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,44.87352,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,44.19677,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.19677,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,42.54325,0
3/25/2019 5:00,37,31,21.7363,44.7061,47.1807,0,0,0,0,0,0,0.251816019,0.186065308,0.186065308,0,0,0,0,47.88561,0,0,0,0,0,0,0,0.20180972,0.20180972,0.20180972,0,0,0,0,47.75298,0,0,0,0,0,0,0,0.269208906,0.269208906,0.269208906,0,0,0,0,47.75298,0,0,0,0,0,0,0,0,0,0.20180972,0.20180972,0.20180972,0,0,0,0,0,0,0,0,0,0,0,47.89143,0
3/25/2019 6:00,37,32,22.6266,44.6838,47.1917,0,0,0,0,0,0,0.251642509,0.185912935,0.185912935,0,0,0,0,49.68843,0,0,0,0,0,0,0,0.201602825,0.201602825,0.201602825,0,0,0,0,49.70019,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,49.70019,0,0,0,0,0,0,0,0,0,0.201602825,0.201602825,0.201602825,0,0,0,0,0,0,0,0,0,0,0,49.68781,0
3/25/2019 7:00,37,32,22.6266,44.6851,47.1971,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,50.21107,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,50.20699,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.20699,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,50.19471,0
3/25/2019 8:00,38,32,22.6266,44.6859,47.1999,0,0,0,0,0,0,0.251644756,0.185918247,0.185918247,0,0,0,0,50.72782,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,50.72377,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.72377,0,0,0,0,0,0,0,0,0,0.201614879,0.201614879,0.201614879,0,0,0,0,0,0,0,0,0,0,0,50.71123,0
3/25/2019 9:00,40,33,22.6959,44.6886,47.2025,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,51.50097,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,51.49683,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,51.49683,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,51.48394,0
3/25/2019 10:00,43,35,22.6266,44.6958,47.2079,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,53.06664,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,53.06245,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,53.06245,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,53.0494,0
3/25/2019 11:00,43,35,20.8098,44.7142,47.2214,0,0,0,0,0,0,0.251758633,0.186029139,0.186029139,0,0,0,0,55.50712,0,0,0,0,0,0,0,0.20178122,0.20178122,0.20178122,0,0,0,0,55.5032,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,55.5032,0,0,0,0,0,0,0,0,0,0.20178122,0.20178122,0.20178122,0,0,0,0,0,0,0,0,0,0,0,55.49045,0
3/25/2019 12:00,46,37,21.7363,44.7144,47.2268,0,0,0,0,0,0,0.251757401,0.186030486,0.186030486,0,0,0,0,62.15047,0,0,0,0,0,0,0,0.201786565,0.201786565,0.201786565,0,0,0,0,62.14682,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,62.14682,0,0,0,0,0,0,0,0,0,0.201786565,0.201786565,0.201786565,0,0,0,0,0,0,0,0,0,0,0,62.13448,0
3/25/2019 13:00,46,37,24.3091,44.6977,47.2188,0,0,0,0,0,0,0.251665738,0.185944598,0.185944598,0,0,0,0,59.91401,0,0,0,0,0,0,0,0.201662147,0.201662147,0.201662147,0,0,0,0,59.90917,0,0,0,0,0,0,0,0.269110485,0.269110485,0.269110485,0,0,0,0,59.90917,0,0,0,0,0,0,0,0,0,0.201662147,0.201662147,0.201662147,0,0,0,0,0,0,0,0,0,0,0,59.89386,0
3/25/2019 14:00,46,37,24.2391,44.7073,47.2215,0,0,0,0,0,0,0.251716249,0.185990944,0.185990944,0,0,0,0,60.41838,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,60.41487,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,60.41487,0,0,0,0,0,0,0,0,0,0.201727953,0.201727953,0.201727953,0,0,0,0,0,0,0,0,0,0,0,60.40303,0
3/25/2019 15:00,46,38,25.8061,44.7144,47.2268,0,0,0,0,0,0,0.251740442,0.186014408,0.186014408,0,0,0,0,66.32736,0,0,0,0,0,0,0,0.201763022,0.201763022,0.201763022,0,0,0,0,66.32495,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,66.32495,0,0,0,0,0,0,0,0,0,0.201763022,0.201763022,0.201763022,0,0,0,0,0,0,0,0,0,0,0,66.3152,0
3/25/2019 16:00,47,38,25.8061,44.7324,47.2403,0,0,0,0,0,0,0.251820574,0.186091573,0.186091573,0,0,0,0,70.7888,0,0,0,0,0,0,0,0.201877607,0.201877607,0.201877607,0,0,0,0,70.7878,0,0,0,0,0,0,0,0.269062218,0.269062218,0.269062218,0,0,0,0,70.7878,0,0,0,0,0,0,0,0,0,0.201877607,0.201877607,0.201877607,0,0,0,0,0,0,0,0,0,0,0,70.7814,0
3/25/2019 17:00,46,37,24.2391,44.698,47.2243,0,0,0,0,0,0,0.251657016,0.185938368,0.185938368,0,0,0,0,61.09442,0,0,0,0,0,0,0,0.201655761,0.201655761,0.201655761,0,0,0,0,61.08861,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,61.08861,0,0,0,0,0,0,0,0,0,0.201655761,0.201655761,0.201655761,0,0,0,0,0,0,0,0,0,0,0,61.07136,0
3/25/2019 18:00,46,37,23.4136,44.6994,47.2188,0,0,0,0,0,0,0.251665745,0.185943744,0.185943744,0,0,0,0,59.33543,0,0,0,0,0,0,0,0.201659741,0.201659741,0.201659741,0,0,0,0,59.33125,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,59.33125,0,0,0,0,0,0,0,0,0,0.201659741,0.201659741,0.201659741,0,0,0,0,0,0,0,0,0,0,0,59.31802,0
3/25/2019 19:00,45,37,24.2391,44.5784,47.1544,0,0,0,0,0,0,0.251115064,0.185423417,0.185423417,0,0,0,0,48.90877,0,0,0,0,0,0,0,0.200899467,0.200899467,0.200899467,0,0,0,0,48.05768,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,48.05768,0,0,0,0,0,0,0,0,0,0.200899467,0.200899467,0.200899467,0,0,0,0,0,0,0,0,0,0,0,47.13262,0
3/25/2019 20:00,45,37,24.2391,44.6211,47.1459,0,0,0,0,0,0,0.251368469,0.18564859,0.18564859,0,0,0,0,48.09484,0,0,0,0,0,0,0,0.201209333,0.201209333,0.201209333,0,0,0,0,47.40536,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,47.40536,0,0,0,0,0,0,0,0,0,0.201209333,0.201209333,0.201209333,0,0,0,0,0,0,0,0,0,0,0,46.02459,0
3/25/2019 21:00,45,37,25.036,44.6124,47.1379,0,0,0,0,0,0,0.251309723,0.185591482,0.185591482,0,0,0,0,47.41342,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,46.72638,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,46.72638,0,0,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,0,0,0,0,0,0,0,45.01762,0
3/25/2019 22:00,43,38,29.955,44.6034,47.1298,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,47.44999,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,46.60697,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.60697,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,44.91243,0
3/25/2019 23:00,43,37,27.9733,44.6005,47.1244,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,46.37641,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,45.70245,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,45.70245,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,44.03411,0
3/26/2019 0:00,43,36,27.2732,44.6067,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,46.02384,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,45.36116,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.36116,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,43.63913,0
3/26/2019 1:00,41,36,27.9733,44.6127,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,46.04318,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,45.37997,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.37997,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,43.65653,0
3/26/2019 2:00,42,36,27.2732,44.6096,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,46.17055,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,45.50719,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.50719,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,43.78185,0
3/26/2019 3:00,41,36,27.902,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,46.18812,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,45.52441,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.52441,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,43.79801,0
3/26/2019 4:00,41,35,24.9656,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,45.69876,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,45.03702,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.03702,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,43.37768,0
3/26/2019 5:00,40,34,24.9656,44.7084,47.1807,0,0,0,0,0,0,0.251827467,0.186075594,0.186075594,0,0,0,0,48.76715,0,0,0,0,0,0,0,0.201824022,0.201824022,0.201824022,0,0,0,0,48.65637,0,0,0,0,0,0,0,0.269209179,0.269209179,0.269209179,0,0,0,0,48.65637,0,0,0,0,0,0,0,0,0,0.201824022,0.201824022,0.201824022,0,0,0,0,0,0,0,0,0,0,0,48.79516,0
3/26/2019 6:00,41,34,24.1689,44.6884,47.1944,0,0,0,0,0,0,0.251659843,0.185929394,0.185929394,0,0,0,0,50.57638,0,0,0,0,0,0,0,0.201626967,0.201626967,0.201626967,0,0,0,0,50.58777,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,50.58777,0,0,0,0,0,0,0,0,0,0.201626967,0.201626967,0.201626967,0,0,0,0,0,0,0,0,0,0,0,50.57539,0
3/26/2019 7:00,42,34,19.775,44.6878,47.1998,0,0,0,0,0,0,0.251654623,0.185927148,0.185927148,0,0,0,0,51.43341,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,51.42938,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,51.42938,0,0,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,0,0,0,0,0,0,0,51.417,0
3/26/2019 8:00,43,34,18.7661,44.6931,47.2052,0,0,0,0,0,0,0.251677701,0.185950429,0.185950429,0,0,0,0,52.12237,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,52.11815,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,52.11815,0,0,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,0,0,0,0,0,0,0,52.10533,0
3/26/2019 9:00,44,35,18.7661,44.6984,47.2106,0,0,0,0,0,0,0.25168476,0.185958437,0.185958437,0,0,0,0,53.46538,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,53.46108,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,53.46108,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,53.44783,0
3/26/2019 10:00,46,35,16.5332,44.7081,47.2187,0,0,0,0,0,0,0.251733777,0.186005937,0.186005937,0,0,0,0,55.09579,0,0,0,0,0,0,0,0.20174773,0.20174773,0.20174773,0,0,0,0,55.09163,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,55.09163,0,0,0,0,0,0,0,0,0,0.20174773,0.20174773,0.20174773,0,0,0,0,0,0,0,0,0,0,0,55.0786,0
3/26/2019 11:00,48,37,18.6974,44.7575,47.2537,0,0,0,0,0,0,0.251904894,0.18617088,0.18617088,0,0,0,0,67.70236,0,0,0,0,0,0,0,0.201992849,0.201992849,0.201992849,0,0,0,0,67.70123,0,0,0,0,0,0,0,0.269040823,0.269040823,0.269040823,0,0,0,0,67.70123,0,0,0,0,0,0,0,0,0,0.201992849,0.201992849,0.201992849,0,0,0,0,0,0,0,0,0,0,0,67.6952,0
3/26/2019 12:00,50,38,16.5332,44.7785,47.2807,0,0,0,0,0,0,0.252015755,0.186282303,0.186282303,0,0,0,0,86.7902,0,0,0,0,0,0,0,0.202164363,0.202164363,0.202164363,0,0,0,0,86.7931,0,0,0,0,0,0,0,0.268965396,0.268965396,0.268965396,0,0,0,0,86.7931,0,0,0,0,0,0,0,0,0,0.202164363,0.202164363,0.202164363,0,0,0,0,0,0,0,0,0,0,0,85.925169,0
3/26/2019 13:00,51,38,16.5332,44.5466,47.097,0,0,0,0,0,0,0.250955602,0.185251216,0.185251216,0,0,0,0,67.42876,0,0,0,0,0,0,0,0.200618386,0.200618386,0.200618386,0,0,0,0,67.41923,0,0,0,0,0,0,0,0.269461153,0.269461153,0.269461153,0,0,0,0,67.41923,0,0,0,0,0,0,0,0,0,0.200618386,0.200618386,0.200618386,0,0,0,0,0,0,0,0,0,0,0,67.39151,0
3/26/2019 14:00,53,39,16.5332,44.0772,46.6864,0,0,0,0,0,0,0.248941459,0.183262817,0.183262817,0,0,0,0,70.29059,0,0,0,0,0,0,0,0.197582116,0.197582116,0.197582116,0,0,0,0,70.25221,0,0,0,0,0,0,0,0.270615054,0.270615054,0.270615054,0,0,0,0,70.25221,0,0,0,0,0,0,0,0,0,0.197582116,0.197582116,0.197582116,0,0,0,0,0,0,0,0,0,0,0,70.15438,0
3/26/2019 15:00,52,38,16.5332,44.4024,46.8783,0,0,0,0,0,0,0.250592463,0.184832771,0.184832771,0,0,0,0,90.9221,0,0,0,0,0,0,0,0.199902842,0.199902842,0.199902842,0,0,0,0,90.9745,0,0,0,0,0,0,0,0.270065989,0.270065989,0.270065989,0,0,0,0,90.9745,0,0,0,0,0,0,0,0,0,0.199902842,0.199902842,0.199902842,0,0,0,0,0,0,0,0,0,0,0,90.064755,0
3/26/2019 16:00,51,38,17.6414,44.5919,47.0675,0,0,0,0,0,0,0.251344096,0.18559007,0.18559007,0,0,0,0,83.3136,0,0,0,0,0,0,0,0.201075757,0.201075757,0.201075757,0,0,0,0,83.343,0,0,0,0,0,0,0,0.269537378,0.269537378,0.269537378,0,0,0,0,83.343,0,0,0,0,0,0,0,0,0,0.201075757,0.201075757,0.201075757,0,0,0,0,0,0,0,0,0,0,0,82.50957,0
3/26/2019 17:00,47,38,24.9656,44.7522,47.2352,0,0,0,0,0,0,0.251974619,0.18622822,0.18622822,0,0,0,0,67.92642,0,0,0,0,0,0,0,0.202065043,0.202065043,0.202065043,0,0,0,0,67.94203,0,0,0,0,0,0,0,0.269077665,0.269077665,0.269077665,0,0,0,0,67.94203,0,0,0,0,0,0,0,0,0,0.202065043,0.202065043,0.202065043,0,0,0,0,0,0,0,0,0,0,0,67.2626097,0
3/26/2019 18:00,45,36,21.5976,44.6969,47.2216,0,0,0,0,0,0,0.251682271,0.185961111,0.185961111,0,0,0,0,58.05639,0,0,0,0,0,0,0,0.201687457,0.201687457,0.201687457,0,0,0,0,58.05018,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,58.05018,0,0,0,0,0,0,0,0,0,0.201687457,0.201687457,0.201687457,0,0,0,0,0,0,0,0,0,0,0,58.03166,0
3/26/2019 19:00,43,34,17.7098,44.5821,47.1571,0,0,0,0,0,0,0.251104135,0.185414384,0.185414384,0,0,0,0,47.70936,0,0,0,0,0,0,0,0.200888009,0.200888009,0.200888009,0,0,0,0,46.95983,0,0,0,0,0,0,0,0.269267253,0.269267253,0.269267253,0,0,0,0,46.95983,0,0,0,0,0,0,0,0,0,0.200888009,0.200888009,0.200888009,0,0,0,0,0,0,0,0,0,0,0,46.17038,0
3/26/2019 20:00,40,31,14.2036,44.6185,47.146,0,0,0,0,0,0,0.251356001,0.185637345,0.185637345,0,0,0,0,45.94925,0,0,0,0,0,0,0,0.201193622,0.201193622,0.201193622,0,0,0,0,45.27298,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,45.27298,0,0,0,0,0,0,0,0,0,0.201193622,0.201193622,0.201193622,0,0,0,0,0,0,0,0,0,0,0,43.90725,0
3/26/2019 21:00,38,30,11.5808,44.6066,47.1352,0,0,0,0,0,0,0.25128657,0.185569775,0.185569775,0,0,0,0,44.91418,0,0,0,0,0,0,0,0.201092199,0.201092199,0.201092199,0,0,0,0,44.24079,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.24079,0,0,0,0,0,0,0,0,0,0.201092199,0.201092199,0.201092199,0,0,0,0,0,0,0,0,0,0,0,42.51878,0
3/26/2019 22:00,37,28,8.5138,44.6004,47.1271,0,0,0,0,0,0,0.251275293,0.185556304,0.185556304,0,0,0,0,43.873342,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,43.197657,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.197657,0,0,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,0,0,0,0,0,0,0,41.553014,0
3/26/2019 23:00,35,27,4.93975,44.5912,47.119,0,0,0,0,0,0,0.251236251,0.18551783,0.18551783,0,0,0,0,43.166778,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,42.491596,0,0,0,0,0,0,0,0.269371432,0.269371432,0.269371432,0,0,0,0,42.491596,0,0,0,0,0,0,0,0,0,0.2010103,0.2010103,0.2010103,0,0,0,0,0,0,0,0,0,0,0,40.835482,0
3/27/2019 0:00,34,26,2.90085,44.6072,47.1216,0,0,0,0,0,0,0.251323241,0.18559707,0.18559707,0,0,0,0,43.062794,0,0,0,0,0,0,0,0.201122148,0.201122148,0.201122148,0,0,0,0,42.387955,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.387955,0,0,0,0,0,0,0,0,0,0.201122148,0.201122148,0.201122148,0,0,0,0,0,0,0,0,0,0,0,40.770808,0
3/27/2019 1:00,33,25,4.93975,44.6099,47.1243,0,0,0,0,0,0,0.25133196,0.18560576,0.18560576,0,0,0,0,43.081162,0,0,0,0,0,0,0,0.201135462,0.201135462,0.201135462,0,0,0,0,42.407664,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.407664,0,0,0,0,0,0,0,0,0,0.201135462,0.201135462,0.201135462,0,0,0,0,0,0,0,0,0,0,0,40.731119,0
3/27/2019 2:00,31,24,4.93975,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,42.94902,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,42.27423,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.27423,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,40.642397,0
3/27/2019 3:00,30,24,4.93975,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,42.948614,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,42.273842,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.273842,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,40.642153,0
3/27/2019 4:00,29,23,4.93975,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,42.831342,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,42.157806,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,42.157806,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,40.492116,0
3/27/2019 5:00,29,23,2.90085,44.7022,47.1753,0,0,0,0,0,0,0.251802169,0.186050345,0.186050345,0,0,0,0,45.972025,0,0,0,0,0,0,0,0.201785348,0.201785348,0.201785348,0,0,0,0,45.512051,0,0,0,0,0,0,0,0.269225253,0.269225253,0.269225253,0,0,0,0,45.512051,0,0,0,0,0,0,0,0,0,0.201785348,0.201785348,0.201785348,0,0,0,0,0,0,0,0,0,0,0,45.646617,0
3/27/2019 6:00,28,22,5.00392,44.6786,47.1863,0,0,0,0,0,0,0.251688791,0.185955507,0.185955507,0,0,0,0,47.890793,0,0,0,0,0,0,0,0.20166343,0.20166343,0.20166343,0,0,0,0,47.927223,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,47.927223,0,0,0,0,0,0,0,0,0,0.20166343,0.20166343,0.20166343,0,0,0,0,0,0,0,0,0,0,0,47.914779,0
3/27/2019 7:00,28,22,6.86562,44.7196,47.2159,0,0,0,0,0,0,0.251848958,0.186112226,0.186112226,0,0,0,0,51.91096,0,0,0,0,0,0,0,0.201899456,0.201899456,0.201899456,0,0,0,0,51.90641,0,0,0,0,0,0,0,0.26909502,0.26909502,0.26909502,0,0,0,0,51.90641,0,0,0,0,0,0,0,0,0,0.201899456,0.201899456,0.201899456,0,0,0,0,0,0,0,0,0,0,0,51.89243,0
3/27/2019 8:00,28,23,6.86562,44.6726,47.2,0,0,0,0,0,0,0.251515388,0.18580163,0.18580163,0,0,0,0,48.86195,0,0,0,0,0,0,0,0.20145214,0.20145214,0.20145214,0,0,0,0,48.85719,0,0,0,0,0,0,0,0.269159108,0.269159108,0.269159108,0,0,0,0,48.85719,0,0,0,0,0,0,0,0,0,0.20145214,0.20145214,0.20145214,0,0,0,0,0,0,0,0,0,0,0,48.84322,0
3/27/2019 9:00,31,24,6.86562,44.6839,47.1999,0,0,0,0,0,0,0.251626088,0.185901447,0.185901447,0,0,0,0,49.01758,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,49.01341,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,49.01341,0,0,0,0,0,0,0,0,0,0.201591478,0.201591478,0.201591478,0,0,0,0,0,0,0,0,0,0,0,49.00084,0
3/27/2019 10:00,32,25,2.96441,44.6885,47.2025,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,49.65685,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,49.65267,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,49.65267,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,49.63955,0
3/27/2019 11:00,34,26,5.00392,44.7002,47.2106,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,50.39265,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,50.38826,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,50.38826,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,50.37484,0
3/27/2019 12:00,37,28,8.57904,44.7295,47.2321,0,0,0,0,0,0,0.251822196,0.186089761,0.186089761,0,0,0,0,53.48214,0,0,0,0,0,0,0,0.201870464,0.201870464,0.201870464,0,0,0,0,53.47759,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,53.47759,0,0,0,0,0,0,0,0,0,0.201870464,0.201870464,0.201870464,0,0,0,0,0,0,0,0,0,0,0,53.463,0
3/27/2019 13:00,37,28,6.86562,44.7335,47.243,0,0,0,0,0,0,0.251836241,0.186107344,0.186107344,0,0,0,0,55.17435,0,0,0,0,0,0,0,0.201901925,0.201901925,0.201901925,0,0,0,0,55.16923,0,0,0,0,0,0,0,0.269051383,0.269051383,0.269051383,0,0,0,0,55.16923,0,0,0,0,0,0,0,0,0,0.201901925,0.201901925,0.201901925,0,0,0,0,0,0,0,0,0,0,0,55.15326,0
3/27/2019 14:00,38,29,8.5138,44.7141,47.235,0,0,0,0,0,0,0.251724325,0.186003144,0.186003144,0,0,0,0,54.31023,0,0,0,0,0,0,0,0.201751913,0.201751913,0.201751913,0,0,0,0,54.30498,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,54.30498,0,0,0,0,0,0,0,0,0,0.201751913,0.201751913,0.201751913,0,0,0,0,0,0,0,0,0,0,0,54.28923,0
3/27/2019 15:00,40,30,8.5138,44.719,47.235,0,0,0,0,0,0,0.251772644,0.186047554,0.186047554,0,0,0,0,54.83163,0,0,0,0,0,0,0,0.201815064,0.201815064,0.201815064,0,0,0,0,54.8267,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,54.8267,0,0,0,0,0,0,0,0,0,0.201815064,0.201815064,0.201815064,0,0,0,0,0,0,0,0,0,0,0,54.81122,0
3/27/2019 16:00,41,31,10.1012,44.7276,47.2403,0,0,0,0,0,0,0.251796456,0.186070633,0.186070633,0,0,0,0,55.71415,0,0,0,0,0,0,0,0.201849529,0.201849529,0.201849529,0,0,0,0,55.70903,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,55.70903,0,0,0,0,0,0,0,0,0,0.201849529,0.201849529,0.201849529,0,0,0,0,0,0,0,0,0,0,0,55.69337,0
3/27/2019 17:00,40,30,10.1012,44.6934,47.2216,0,0,0,0,0,0,0.251648463,0.185930652,0.185930652,0,0,0,0,53.16568,0,0,0,0,0,0,0,0.201644988,0.201644988,0.201644988,0,0,0,0,53.16079,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,53.16079,0,0,0,0,0,0,0,0,0,0.201644988,0.201644988,0.201644988,0,0,0,0,0,0,0,0,0,0,0,53.14562,0
3/27/2019 18:00,39,30,8.5138,44.6921,47.2134,0,0,0,0,0,0,0.251648146,0.185927088,0.185927088,0,0,0,0,52.01014,0,0,0,0,0,0,0,0.201635387,0.201635387,0.201635387,0,0,0,0,52.00554,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,52.00554,0,0,0,0,0,0,0,0,0,0.201635387,0.201635387,0.201635387,0,0,0,0,0,0,0,0,0,0,0,51.99159,0
3/27/2019 19:00,38,29,8.57904,44.5834,47.1543,0,0,0,0,0,0,0.251102414,0.185411186,0.185411186,0,0,0,0,46.11318,0,0,0,0,0,0,0,0.200881204,0.200881204,0.200881204,0,0,0,0,45.37173,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,45.37173,0,0,0,0,0,0,0,0,0,0.200881204,0.200881204,0.200881204,0,0,0,0,0,0,0,0,0,0,0,44.25626,0
3/27/2019 20:00,37,28,8.57904,44.6098,47.1406,0,0,0,0,0,0,0.251292215,0.185576516,0.185576516,0,0,0,0,44.769433,0,0,0,0,0,0,0,0.201103957,0.201103957,0.201103957,0,0,0,0,44.096167,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,44.096167,0,0,0,0,0,0,0,0,0,0.201103957,0.201103957,0.201103957,0,0,0,0,0,0,0,0,0,0,0,42.342625,0
3/27/2019 21:00,36,28,8.57904,44.6004,47.1298,0,0,0,0,0,0,0.251270898,0.185553166,0.185553166,0,0,0,0,44.05798,0,0,0,0,0,0,0,0.201065479,0.201065479,0.201065479,0,0,0,0,43.350242,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.350242,0,0,0,0,0,0,0,0,0,0.201065479,0.201065479,0.201065479,0,0,0,0,0,0,0,0,0,0,0,41.70402,0
3/27/2019 22:00,36,28,10.1669,44.5943,47.1217,0,0,0,0,0,0,0.251246273,0.185527695,0.185527695,0,0,0,0,43.458208,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,42.782101,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,42.782101,0,0,0,0,0,0,0,0,0,0.201025258,0.201025258,0.201025258,0,0,0,0,0,0,0,0,0,0,0,41.139946,0
3/27/2019 23:00,35,28,10.1669,44.5914,47.1163,0,0,0,0,0,0,0.251232596,0.185512881,0.185512881,0,0,0,0,43.027117,0,0,0,0,0,0,0,0.20100104,0.20100104,0.20100104,0,0,0,0,42.350192,0,0,0,0,0,0,0,0.269382392,0.269382392,0.269382392,0,0,0,0,42.350192,0,0,0,0,0,0,0,0,0,0.20100104,0.20100104,0.20100104,0,0,0,0,0,0,0,0,0,0,0,40.709639,0
3/28/2019 0:00,34,27,10.1669,44.6044,47.1189,0,0,0,0,0,0,0.251306463,0.185580286,0.185580286,0,0,0,0,42.952219,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,42.276598,0,0,0,0,0,0,0,0.269377185,0.269377185,0.269377185,0,0,0,0,42.276598,0,0,0,0,0,0,0,0,0,0.201096351,0.201096351,0.201096351,0,0,0,0,0,0,0,0,0,0,0,40.624564,0
3/28/2019 1:00,34,27,8.57904,44.6011,47.1189,0,0,0,0,0,0,0.251315179,0.185588973,0.185588973,0,0,0,0,43.093129,0,0,0,0,0,0,0,0.201109662,0.201109662,0.201109662,0,0,0,0,42.417616,0,0,0,0,0,0,0,0.269371706,0.269371706,0.269371706,0,0,0,0,42.417616,0,0,0,0,0,0,0,0,0,0.201109662,0.201109662,0.201109662,0,0,0,0,0,0,0,0,0,0,0,40.764003,0
3/28/2019 2:00,33,26,8.57904,44.6072,47.1216,0,0,0,0,0,0,0.251323241,0.18559707,0.18559707,0,0,0,0,43.064972,0,0,0,0,0,0,0,0.201122148,0.201122148,0.201122148,0,0,0,0,42.389947,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.389947,0,0,0,0,0,0,0,0,0,0.201122148,0.201122148,0.201122148,0,0,0,0,0,0,0,0,0,0,0,40.772388,0
3/28/2019 3:00,33,26,8.57904,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,43.079385,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,42.404353,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.404353,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,40.786772,0
3/28/2019 4:00,33,26,8.57904,44.6039,47.1216,0,0,0,0,0,0,0.251307501,0.185582874,0.185582874,0,0,0,0,43.078972,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,42.403958,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,42.403958,0,0,0,0,0,0,0,0,0,0.201102311,0.201102311,0.201102311,0,0,0,0,0,0,0,0,0,0,0,40.786418,0
3/28/2019 5:00,33,26,8.57904,44.7046,47.1753,0,0,0,0,0,0,0.251797335,0.186045161,0.186045161,0,0,0,0,46.300174,0,0,0,0,0,0,0,0.201776949,0.201776949,0.201776949,0,0,0,0,45.626152,0,0,0,0,0,0,0,0.269230704,0.269230704,0.269230704,0,0,0,0,45.626152,0,0,0,0,0,0,0,0,0,0.201776949,0.201776949,0.201776949,0,0,0,0,0,0,0,0,0,0,0,45.764598,0
3/28/2019 6:00,33,26,10.2324,44.6833,47.189,0,0,0,0,0,0,0.251663986,0.185931488,0.185931488,0,0,0,0,47.97837,0,0,0,0,0,0,0,0.201627571,0.201627571,0.201627571,0,0,0,0,48.02699,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,48.02699,0,0,0,0,0,0,0,0,0,0.201627571,0.201627571,0.201627571,0,0,0,0,0,0,0,0,0,0,0,48.01481,0
3/28/2019 7:00,35,28,11.7129,44.6825,47.1944,0,0,0,0,0,0,0.251638369,0.185910843,0.185910843,0,0,0,0,49.16166,0,0,0,0,0,0,0,0.201602222,0.201602222,0.201602222,0,0,0,0,49.15755,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.15755,0,0,0,0,0,0,0,0,0,0.201602222,0.201602222,0.201602222,0,0,0,0,0,0,0,0,0,0,0,49.14499,0
3/28/2019 8:00,37,29,11.7129,44.6878,47.1998,0,0,0,0,0,0,0.251662095,0.185934709,0.185934709,0,0,0,0,50.14904,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,50.14497,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.14497,0,0,0,0,0,0,0,0,0,0.201639024,0.201639024,0.201639024,0,0,0,0,0,0,0,0,0,0,0,50.1322,0
3/28/2019 9:00,40,30,8.6441,44.6931,47.2052,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,50.65977,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,50.65548,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,50.65548,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,50.64237,0
3/28/2019 10:00,42,32,11.7129,44.7029,47.2133,0,0,0,0,0,0,0.251710009,0.185982035,0.185982035,0,0,0,0,52.39161,0,0,0,0,0,0,0,0.201710891,0.201710891,0.201710891,0,0,0,0,52.3872,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,52.3872,0,0,0,0,0,0,0,0,0,0.201710891,0.201710891,0.201710891,0,0,0,0,0,0,0,0,0,0,0,52.37397,0
3/28/2019 11:00,44,33,11.6469,44.7237,47.2295,0,0,0,0,0,0,0.251805728,0.186074904,0.186074904,0,0,0,0,54.86631,0,0,0,0,0,0,0,0.201849725,0.201849725,0.201849725,0,0,0,0,54.86167,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,54.86167,0,0,0,0,0,0,0,0,0,0.201849725,0.201849725,0.201849725,0,0,0,0,0,0,0,0,0,0,0,54.84721,0
3/28/2019 12:00,45,34,11.6469,44.7595,47.2591,0,0,0,0,0,0,0.251956844,0.186222615,0.186222615,0,0,0,0,61.75372,0,0,0,0,0,0,0,0.202071892,0.202071892,0.202071892,0,0,0,0,61.74976,0,0,0,0,0,0,0,0.269008626,0.269008626,0.269008626,0,0,0,0,61.74976,0,0,0,0,0,0,0,0,0,0.202071892,0.202071892,0.202071892,0,0,0,0,0,0,0,0,0,0,0,61.73639,0
3/28/2019 13:00,48,36,11.6469,44.7515,47.2647,0,0,0,0,0,0,0.251884345,0.18615892,0.18615892,0,0,0,0,68.55744,0,0,0,0,0,0,0,0.201985415,0.201985415,0.201985415,0,0,0,0,68.55216,0,0,0,0,0,0,0,0.268997271,0.268997271,0.268997271,0,0,0,0,68.55216,0,0,0,0,0,0,0,0,0,0.201985415,0.201985415,0.201985415,0,0,0,0,0,0,0,0,0,0,0,68.53586,0
3/28/2019 14:00,49,36,11.6469,44.7527,47.2674,0,0,0,0,0,0,0.251885273,0.186160574,0.186160574,0,0,0,0,69.18836,0,0,0,0,0,0,0,0.201988872,0.201988872,0.201988872,0,0,0,0,69.1838,0,0,0,0,0,0,0,0.268991866,0.268991866,0.268991866,0,0,0,0,69.1838,0,0,0,0,0,0,0,0,0,0.201988872,0.201988872,0.201988872,0,0,0,0,0,0,0,0,0,0,0,69.16843,0
3/28/2019 15:00,50,37,11.5808,44.7594,47.2728,0,0,0,0,0,0,0.251892795,0.186168176,0.186168176,0,0,0,0,75.0702,0,0,0,0,0,0,0,0.202000631,0.202000631,0.202000631,0,0,0,0,75.0666,0,0,0,0,0,0,0,0.268986462,0.268986462,0.268986462,0,0,0,0,75.0666,0,0,0,0,0,0,0,0,0,0.202000631,0.202000631,0.202000631,0,0,0,0,0,0,0,0,0,0,0,75.0538,0
3/28/2019 16:00,51,37,11.5808,44.5419,47.0916,0,0,0,0,0,0,0.250933523,0.185228821,0.185228821,0,0,0,0,65.44181,0,0,0,0,0,0,0,0.200583535,0.200583535,0.200583535,0,0,0,0,65.43232,0,0,0,0,0,0,0,0.269477646,0.269477646,0.269477646,0,0,0,0,65.43232,0,0,0,0,0,0,0,0,0,0.200583535,0.200583535,0.200583535,0,0,0,0,0,0,0,0,0,0,0,65.40502,0
3/28/2019 17:00,52,38,11.5808,44.2718,46.8569,0,0,0,0,0,0,0.249777314,0.184088966,0.184088966,0,0,0,0,82.8804,0,0,0,0,0,0,0,0.198847628,0.198847628,0.198847628,0,0,0,0,82.8349,0,0,0,0,0,0,0,0.270126941,0.270126941,0.270126941,0,0,0,0,82.8349,0,0,0,0,0,0,0,0,0,0.198847628,0.198847628,0.198847628,0,0,0,0,0,0,0,0,0,0,0,82.7222,0
3/28/2019 18:00,51,37,12.9668,44.5779,47.0485,0,0,0,0,0,0,0.251309252,0.185551162,0.185551162,0,0,0,0,68.21698,0,0,0,0,0,0,0,0.201010748,0.201010748,0.201010748,0,0,0,0,68.23923,0,0,0,0,0,0,0,0.269587019,0.269587019,0.269587019,0,0,0,0,68.23923,0,0,0,0,0,0,0,0,0,0.201010748,0.201010748,0.201010748,0,0,0,0,0,0,0,0,0,0,0,67.5568377,0
3/28/2019 19:00,51,37,12.9668,44.3573,46.9572,0,0,0,0,0,0,0.250177488,0.184496031,0.184496031,0,0,0,0,49.64274,0,0,0,0,0,0,0,0.199484866,0.199484866,0.199484866,0,0,0,0,48.42957,0,0,0,0,0,0,0,0.269817869,0.269817869,0.269817869,0,0,0,0,48.42957,0,0,0,0,0,0,0,0,0,0.199484866,0.199484866,0.199484866,0,0,0,0,0,0,0,0,0,0,0,47.537,0
3/28/2019 20:00,50,37,14.3377,44.7079,47.1486,0,0,0,0,0,0,0.251917986,0.18614506,0.18614506,0,0,0,0,48.10566,0,0,0,0,0,0,0,0.20190381,0.20190381,0.20190381,0,0,0,0,47.42138,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,47.42138,0,0,0,0,0,0,0,0,0,0.20190381,0.20190381,0.20190381,0,0,0,0,0,0,0,0,0,0,0,46.18142,0
3/28/2019 21:00,50,37,15.5695,44.6154,47.1405,0,0,0,0,0,0,0.251341611,0.185621893,0.185621893,0,0,0,0,47.6926,0,0,0,0,0,0,0,0.201168529,0.201168529,0.201168529,0,0,0,0,47.00316,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,47.00316,0,0,0,0,0,0,0,0,0,0.201168529,0.201168529,0.201168529,0,0,0,0,0,0,0,0,0,0,0,45.27521,0
3/28/2019 22:00,50,37,13.0333,44.6123,47.1351,0,0,0,0,0,0,0.251327233,0.18560645,0.18560645,0,0,0,0,47.24137,0,0,0,0,0,0,0,0.201143446,0.201143446,0.201143446,0,0,0,0,46.55533,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.55533,0,0,0,0,0,0,0,0,0,0.201143446,0.201143446,0.201143446,0,0,0,0,0,0,0,0,0,0,0,44.886,0
3/28/2019 23:00,48,36,15.5695,44.6064,47.1297,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,46.39353,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,45.71621,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,45.71621,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,43.98399,0
3/29/2019 0:00,45,34,15.5695,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,45.50594,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,44.85104,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.85104,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,43.20339,0
3/29/2019 1:00,44,34,15.5695,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,45.50717,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,44.85221,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.85221,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,43.20421,0
3/29/2019 2:00,41,32,15.5695,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,44.85801,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,44.18139,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.18139,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,42.52846,0
3/29/2019 3:00,40,31,14.4044,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,44.62033,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,43.94565,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.94565,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,42.300258,0
3/29/2019 4:00,39,30,13.0997,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,44.405729,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,43.73276,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,43.73276,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,42.056839,0
3/29/2019 5:00,38,30,14.4044,44.7104,47.1834,0,0,0,0,0,0,0.251831648,0.186080189,0.186080189,0,0,0,0,47.7876,0,0,0,0,0,0,0,0.201831596,0.201831596,0.201831596,0,0,0,0,47.75677,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,47.75677,0,0,0,0,0,0,0,0,0,0.201831596,0.201831596,0.201831596,0,0,0,0,0,0,0,0,0,0,0,47.99395,0
3/29/2019 6:00,37,29,13.0997,44.691,47.1971,0,0,0,0,0,0,0.251667312,0.185936953,0.185936953,0,0,0,0,49.42963,0,0,0,0,0,0,0,0.201638681,0.201638681,0.201638681,0,0,0,0,49.43137,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,49.43137,0,0,0,0,0,0,0,0,0,0.201638681,0.201638681,0.201638681,0,0,0,0,0,0,0,0,0,0,0,49.41857,0
3/29/2019 7:00,38,30,15.6366,44.6859,47.1999,0,0,0,0,0,0,0.251645414,0.18591884,0.18591884,0,0,0,0,50.13804,0,0,0,0,0,0,0,0.201615707,0.201615707,0.201615707,0,0,0,0,50.13395,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.13395,0,0,0,0,0,0,0,0,0,0.201615707,0.201615707,0.201615707,0,0,0,0,0,0,0,0,0,0,0,50.12122,0
3/29/2019 8:00,40,32,17.9811,44.6931,47.2052,0,0,0,0,0,0,0.251677701,0.185950429,0.185950429,0,0,0,0,51.5582,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,51.55397,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,51.55397,0,0,0,0,0,0,0,0,0,0.20166329,0.20166329,0.20166329,0,0,0,0,0,0,0,0,0,0,0,51.54098,0
3/29/2019 9:00,43,34,16.8713,44.6984,47.2106,0,0,0,0,0,0,0.251701453,0.185974316,0.185974316,0,0,0,0,52.96683,0,0,0,0,0,0,0,0.201700114,0.201700114,0.201700114,0,0,0,0,52.96252,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,52.96252,0,0,0,0,0,0,0,0,0,0.201700114,0.201700114,0.201700114,0,0,0,0,0,0,0,0,0,0,0,52.94921,0
3/29/2019 10:00,44,34,16.8713,44.7037,47.216,0,0,0,0,0,0,0.251708519,0.185982331,0.185982331,0,0,0,0,53.48021,0,0,0,0,0,0,0,0.201713617,0.201713617,0.201713617,0,0,0,0,53.4758,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,53.4758,0,0,0,0,0,0,0,0,0,0.201713617,0.201713617,0.201713617,0,0,0,0,0,0,0,0,0,0,0,53.46195,0
3/29/2019 11:00,43,35,21.0156,44.7346,47.2375,0,0,0,0,0,0,0.251851793,0.186119697,0.186119697,0,0,0,0,59.0534,0,0,0,0,0,0,0,0.201916805,0.201916805,0.201916805,0,0,0,0,59.04991,0,0,0,0,0,0,0,0.269062489,0.269062489,0.269062489,0,0,0,0,59.04991,0,0,0,0,0,0,0,0,0,0.201916805,0.201916805,0.201916805,0,0,0,0,0,0,0,0,0,0,0,59.03776,0
3/29/2019 12:00,45,36,20.0487,44.747,47.2538,0,0,0,0,0,0,0.251882608,0.186153225,0.186153225,0,0,0,0,65.47034,0,0,0,0,0,0,0,0.201971662,0.201971662,0.201971662,0,0,0,0,65.46652,0,0,0,0,0,0,0,0.269024584,0.269024584,0.269024584,0,0,0,0,65.46652,0,0,0,0,0,0,0,0,0,0.201971662,0.201971662,0.201971662,0,0,0,0,0,0,0,0,0,0,0,65.45343,0
3/29/2019 13:00,45,35,17.9811,44.7544,47.2646,0,0,0,0,0,0,0.251906352,0.186178734,0.186178734,0,0,0,0,65.13845,0,0,0,0,0,0,0,0.20201301,0.20201301,0.20201301,0,0,0,0,65.13359,0,0,0,0,0,0,0,0.268997542,0.268997542,0.268997542,0,0,0,0,65.13359,0,0,0,0,0,0,0,0,0,0.20201301,0.20201301,0.20201301,0,0,0,0,0,0,0,0,0,0,0,65.11826,0
3/29/2019 14:00,48,37,20.0487,44.736,47.2567,0,0,0,0,0,0,0.251807245,0.186086131,0.186086131,0,0,0,0,70.7174,0,0,0,0,0,0,0,0.201879281,0.201879281,0.201879281,0,0,0,0,70.71207,0,0,0,0,0,0,0,0.269018633,0.269018633,0.269018633,0,0,0,0,70.71207,0,0,0,0,0,0,0,0,0,0.201879281,0.201879281,0.201879281,0,0,0,0,0,0,0,0,0,0,0,70.69539,0
3/29/2019 15:00,46,37,21.8743,44.732,47.2512,0,0,0,0,0,0,0.251789991,0.186068113,0.186068113,0,0,0,0,68.60141,0,0,0,0,0,0,0,0.201850677,0.201850677,0.201850677,0,0,0,0,68.59662,0,0,0,0,0,0,0,0.269034868,0.269034868,0.269034868,0,0,0,0,68.59662,0,0,0,0,0,0,0,0,0,0.201850677,0.201850677,0.201850677,0,0,0,0,0,0,0,0,0,0,0,68.58212,0
3/29/2019 16:00,46,36,20.9472,44.7309,47.2485,0,0,0,0,0,0,0.251796978,0.186073598,0.186073598,0,0,0,0,63.81684,0,0,0,0,0,0,0,0.201857183,0.201857183,0.201857183,0,0,0,0,63.81217,0,0,0,0,0,0,0,0.269040281,0.269040281,0.269040281,0,0,0,0,63.81217,0,0,0,0,0,0,0,0,0,0.201857183,0.201857183,0.201857183,0,0,0,0,0,0,0,0,0,0,0,63.79703,0
3/29/2019 17:00,45,36,21.8743,44.6974,47.227,0,0,0,0,0,0,0.251640157,0.185923978,0.185923978,0,0,0,0,58.58315,0,0,0,0,0,0,0,0.201636825,0.201636825,0.201636825,0,0,0,0,58.57715,0,0,0,0,0,0,0,0.269094206,0.269094206,0.269094206,0,0,0,0,58.57715,0,0,0,0,0,0,0,0,0,0.201636825,0.201636825,0.201636825,0,0,0,0,0,0,0,0,0,0,0,58.55926,0
3/29/2019 18:00,44,37,26.0168,44.7065,47.2242,0,0,0,0,0,0,0.25170728,0.185983672,0.185983672,0,0,0,0,61.01045,0,0,0,0,0,0,0,0.201718957,0.201718957,0.201718957,0,0,0,0,61.00683,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,61.00683,0,0,0,0,0,0,0,0,0,0.201718957,0.201718957,0.201718957,0,0,0,0,0,0,0,0,0,0,0,60.99497,0
3/29/2019 19:00,44,36,25.246,44.5797,47.1571,0,0,0,0,0,0,0.251079697,0.185391521,0.185391521,0,0,0,0,48.41819,0,0,0,0,0,0,0,0.200854887,0.200854887,0.200854887,0,0,0,0,47.66487,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,47.66487,0,0,0,0,0,0,0,0,0,0.200854887,0.200854887,0.200854887,0,0,0,0,0,0,0,0,0,0,0,46.66274,0
3/29/2019 20:00,43,36,26.0866,44.6185,47.146,0,0,0,0,0,0,0.251368469,0.18564859,0.18564859,0,0,0,0,47.68099,0,0,0,0,0,0,0,0.201209333,0.201209333,0.201209333,0,0,0,0,47.00016,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,47.00016,0,0,0,0,0,0,0,0,0,0.201209333,0.201209333,0.201209333,0,0,0,0,0,0,0,0,0,0,0,45.55044,0
3/29/2019 21:00,43,36,26.0168,44.6124,47.1379,0,0,0,0,0,0,0.251309723,0.185591482,0.185591482,0,0,0,0,46.99524,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,46.31619,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,46.31619,0,0,0,0,0,0,0,0,0,0.2011237,0.2011237,0.2011237,0,0,0,0,0,0,0,0,0,0,0,44.53317,0
3/29/2019 22:00,43,37,28.1857,44.6034,47.1298,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,46.83114,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,46.1464,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.1464,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,44.47166,0
3/29/2019 23:00,41,38,34.0936,44.5943,47.1217,0,0,0,0,0,0,0.251270973,0.185550756,0.185550756,0,0,0,0,46.99961,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,46.16718,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,46.16718,0,0,0,0,0,0,0,0,0,0.201058599,0.201058599,0.201058599,0,0,0,0,0,0,0,0,0,0,0,44.47233,0
3/30/2019 0:00,40,37,32.8548,44.6099,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,46.45178,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,45.77813,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.77813,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,44.11074,0
3/30/2019 1:00,40,37,32.8548,44.6127,47.127,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,46.47098,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,45.79678,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.79678,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,44.12837,0
3/30/2019 2:00,39,37,34.6933,44.6096,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,46.5976,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,45.92322,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.92322,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,44.2538,0
3/30/2019 3:00,39,37,34.6129,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,46.61515,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,45.9404,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,45.9404,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.27008,0
3/30/2019 4:00,38,37,35.7753,44.6096,47.127,0,0,0,0,0,0,0.25131051,0.18558724,0.18558724,0,0,0,0,46.48776,0,0,0,0,0,0,0,0.201110753,0.201110753,0.201110753,0,0,0,0,45.81335,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.81335,0,0,0,0,0,0,0,0,0,0.201110753,0.201110753,0.201110753,0,0,0,0,0,0,0,0,0,0,0,44.14434,0
3/30/2019 5:00,37,36,34.6129,44.7041,47.178,0,0,0,0,0,0,0.251806346,0.186054936,0.186054936,0,0,0,0,49.30901,0,0,0,0,0,0,0,0.201792918,0.201792918,0.201792918,0,0,0,0,48.95563,0,0,0,0,0,0,0,0.269219803,0.269219803,0.269219803,0,0,0,0,48.95563,0,0,0,0,0,0,0,0,0,0.201792918,0.201792918,0.201792918,0,0,0,0,0,0,0,0,0,0,0,49.0988,0
3/30/2019 6:00,36,35,34.0135,44.6766,47.1863,0,0,0,0,0,0,0.251626923,0.185897232,0.185897232,0,0,0,0,50.03899,0,0,0,0,0,0,0,0.201578576,0.201578576,0.201578576,0,0,0,0,50.06901,0,0,0,0,0,0,0,0.269192297,0.269192297,0.269192297,0,0,0,0,50.06901,0,0,0,0,0,0,0,0,0,0.201578576,0.201578576,0.201578576,0,0,0,0,0,0,0,0,0,0,0,50.05721,0
3/30/2019 7:00,36,36,36.3392,44.6751,47.1891,0,0,0,0,0,0,0.251577357,0.185852562,0.185852562,0,0,0,0,50.56538,0,0,0,0,0,0,0,0.201516251,0.201516251,0.201516251,0,0,0,0,50.56178,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,50.56178,0,0,0,0,0,0,0,0,0,0.201516251,0.201516251,0.201516251,0,0,0,0,0,0,0,0,0,0,0,50.55048,0
