Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
3/30/2019 8:00,37,37,36.8923,44.6731,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,52.72841,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,52.72472,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,52.72472,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,52.71357,0
3/30/2019 9:00,37,36,34.6129,44.6731,47.1891,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,51.31815,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,51.31433,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,51.31433,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,51.30237,0
3/30/2019 10:00,38,37,35.7753,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,53.19961,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,53.19578,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,53.19578,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,53.18396,0
3/30/2019 11:00,38,37,35.7753,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,53.19879,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,53.19497,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,53.19497,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,53.18337,0
3/30/2019 12:00,38,37,35.7753,44.6758,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,53.19883,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,53.19497,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,53.19497,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,53.18339,0
3/30/2019 13:00,38,37,35.7753,44.6758,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,53.65964,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,53.65602,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,53.65602,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,53.64457,0
3/30/2019 14:00,39,38,36.8105,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,56.67201,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,56.66844,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,56.66844,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,56.65764,0
3/30/2019 15:00,39,38,36.8105,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,56.67103,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,56.66765,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,56.66765,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,56.65683,0
3/30/2019 16:00,39,38,36.8105,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,56.67103,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,56.66764,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,56.66764,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,56.65696,0
3/30/2019 17:00,40,39,37.8027,44.6758,47.1918,0,0,0,0,0,0,0.251601715,0.185876998,0.185876998,0,0,0,0,61.57539,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,61.57297,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,61.57297,0,0,0,0,0,0,0,0,0,0.201553858,0.201553858,0.201553858,0,0,0,0,0,0,0,0,0,0,0,61.56439,0
3/30/2019 18:00,40,39,37.8027,44.6805,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,62.29687,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,62.29474,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,62.29474,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,62.28698,0
3/30/2019 19:00,40,39,37.8027,44.5947,47.1515,0,0,0,0,0,0,0.251208154,0.18550651,0.18550651,0,0,0,0,53.94425,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,52.27361,0,0,0,0,0,0,0,0.269278445,0.269278445,0.269278445,0,0,0,0,52.27361,0,0,0,0,0,0,0,0,0,0.201014366,0.201014366,0.201014366,0,0,0,0,0,0,0,0,0,0,0,49.97417,0
3/30/2019 20:00,39,38,36.7285,44.6238,47.1459,0,0,0,0,0,0,0.25138119,0.185660022,0.185660022,0,0,0,0,49.03258,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,48.07452,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,48.07452,0,0,0,0,0,0,0,0,0,0.201225247,0.201225247,0.201225247,0,0,0,0,0,0,0,0,0,0,0,46.55257,0
3/30/2019 21:00,38,37,35.5309,44.6237,47.1432,0,0,0,0,0,0,0.251398048,0.185674403,0.185674403,0,0,0,0,47.91797,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,47.2294,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,47.2294,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,45.76238,0
3/30/2019 22:00,39,38,36.6462,44.6264,47.1432,0,0,0,0,0,0,0.251345346,0.185624436,0.185624436,0,0,0,0,48.14078,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,47.29131,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,47.29131,0,0,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,0,0,0,0,0,0,0,45.66177,0
3/30/2019 23:00,39,38,36.6462,44.6036,47.1325,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,47.72249,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,46.87236,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.87236,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,45.27117,0
3/31/2019 0:00,39,38,36.6462,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,47.54398,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,46.70063,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.70063,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,45.00596,0
3/31/2019 1:00,39,38,36.6462,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,47.40038,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,46.56021,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.56021,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,44.86859,0
3/31/2019 2:00,39,38,36.6462,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,47.38319,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,46.54403,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.54403,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,44.85343,0
3/31/2019 3:00,39,38,37.1053,44.6065,47.127,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,47.25614,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,46.41904,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.41904,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,44.72121,0
3/31/2019 4:00,39,38,37.1053,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,47.23819,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,46.40222,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.40222,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.70527,0
3/31/2019 5:00,39,38,37.1053,44.6954,47.1726,0,0,0,0,0,0,0.251762444,0.186013686,0.186013686,0,0,0,0,51.04619,0,0,0,0,0,0,0,0.201733003,0.201733003,0.201733003,0,0,0,0,50.11823,0,0,0,0,0,0,0,0.269230704,0.269230704,0.269230704,0,0,0,0,50.11823,0,0,0,0,0,0,0,0,0,0.201733003,0.201733003,0.201733003,0,0,0,0,0,0,0,0,0,0,0,50.81296,0
3/31/2019 6:00,39,38,37.1053,44.676,47.1836,0,0,0,0,0,0,0.251612001,0.185882128,0.185882128,0,0,0,0,53.72241,0,0,0,0,0,0,0,0.201555162,0.201555162,0.201555162,0,0,0,0,53.88643,0,0,0,0,0,0,0,0.269203187,0.269203187,0.269203187,0,0,0,0,53.88643,0,0,0,0,0,0,0,0,0,0.201555162,0.201555162,0.201555162,0,0,0,0,0,0,0,0,0,0,0,53.87436,0
3/31/2019 7:00,39,38,36.6462,44.6724,47.1864,0,0,0,0,0,0,0.251579102,0.185853314,0.185853314,0,0,0,0,54.40777,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,54.44279,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,54.44279,0,0,0,0,0,0,0,0,0,0.201516141,0.201516141,0.201516141,0,0,0,0,0,0,0,0,0,0,0,54.43201,0
3/31/2019 8:00,40,38,35.5309,44.6704,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,54.98313,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,54.9798,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,54.9798,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,54.96966,0
3/31/2019 9:00,40,39,37.7199,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,60.11426,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,60.11216,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,60.11216,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,60.10362,0
3/31/2019 10:00,42,40,37.7199,44.6731,47.1891,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,69.1234,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,69.1239,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,69.1239,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,69.1212,0
3/31/2019 11:00,42,40,37.7199,44.6778,47.1918,0,0,0,0,0,0,0.251593594,0.185868851,0.185868851,0,0,0,0,69.155,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,69.1548,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,69.1548,0,0,0,0,0,0,0,0,0,0.201541321,0.201541321,0.201541321,0,0,0,0,0,0,0,0,0,0,0,69.1506,0
3/31/2019 12:00,44,42,39.6707,49.7774,47.1918,0,0,0,0,0,0,0.288902705,0.219717495,0.219717495,0,0,0,0,54.06814,0,0,0,0,0,0,0,0.247903578,0.247903578,0.247903578,0,0,0,0,54.25802,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,61.93943,0,0,0,2801900,0,0,0,0.221592,0,0.164511175,0.248219046,0.248219046,38.41198848,0,0,0,0,0,0,0,0,0,2801900,53.7154398,0.43620888
3/31/2019 13:00,44,42,39.6707,49.6685,47.1918,0,0,0,0,0,0,0.29172997,0.222295673,0.222295673,0,0,0,0,57.21955,0,0,0,0,0,0,0,0.251236503,0.251236503,0.251236503,0,0,0,0,57.2382,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,65.67344,0,0,0,2802040,0,0,0,0.187586,0,0.174029191,0.247289962,0.247289962,40.6363962,0,0,0,0,0,0,0,0,0,2802040,56.665818,0.448296582
3/31/2019 14:00,45,42,38.6716,49.6619,47.1945,0,0,0,0,0,0,0.291788861,0.222350283,0.222350283,0,0,0,0,57.71497,0,0,0,0,0,0,0,0.251299162,0.251299162,0.251299162,0,0,0,0,57.71399,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,66.43557,0,0,0,2830770,0,0,0,0.189508,0,0.17337076,0.247222495,0.247222495,40.89772883,0,0,0,0,0,0,0,0,0,2830770,57.1368501,0.445438416
3/31/2019 15:00,46,42,37.6369,49.6672,47.1945,0,0,0,0,0,0,0.291843595,0.222400212,0.222400212,0,0,0,0,57.75677,0,0,0,0,0,0,0,0.251364889,0.251364889,0.251364889,0,0,0,0,57.75223,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,66.50819,0,0,0,2830910,0,0,0,0.189518,0,0.173398728,0.24726067,0.24726067,40.90634946,0,0,0,0,0,0,0,0,0,2830910,57.1747077,0.445471411
3/31/2019 16:00,48,43,37.6369,49.7307,47.1945,0,0,0,0,0,0,0.292593761,0.223084568,0.223084568,0,0,0,0,60.5566,0,0,0,0,0,0,0,0.252281618,0.252281618,0.252281618,0,0,0,0,60.55759,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,73.3706,0,0,0,2830910,0,0,0,0.189518,0,0.173916393,0.247896517,0.247896517,41.02847133,0,0,0,0,0,0,0,0,0,2830910,59.9520141,0.450555368
3/31/2019 17:00,47,43,38.6716,50.6414,47.1945,0,0,0,0,0,0,0.300024242,0.229868966,0.229868966,0,0,0,0,56.68219,0,0,0,0,0,0,0,0.261339689,0.261339689,0.261339689,0,0,0,0,56.71678,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,64.63315,0,0,0,2830910,0,0,0,0.189518,0,0.181587481,0.257298702,0.257298702,42.8381514,0,0,0,0,0,0,0,0,0,2830910,56.1496122,0.452638627
3/31/2019 18:00,47,44,41.1078,49.8286,47.1945,0,0,0,0,0,0,0.29382698,0.224209839,0.224209839,0,0,0,0,65.88634,0,0,0,0,0,0,0,0.253762603,0.253762603,0.253762603,0,0,0,0,65.82157,0,0,0,0,0,0,0,0.269170258,0.269170258,0.269170258,0,0,0,0,86.3939,0,0,0,2830910,0,0,0,0.189518,0,0.174719559,0.248882695,0.248882695,41.21794557,0,0,0,0,0,0,0,0,0,2830910,65.1633543,0.456000956
3/31/2019 19:00,45,43,41.1078,49.7339,47.1542,0,0,0,0,0,0,0.292783594,0.223240972,0.223240972,0,0,0,0,55.27261,0,0,0,0,0,0,0,0.252466875,0.252466875,0.252466875,0,0,0,0,55.20484,0,0,0,0,0,0,0,0.269272712,0.269272712,0.269272712,0,0,0,0,65.1114,0,0,0,2285370,0,0,0,0.153004,0,0.186017182,0.248021989,0.248021989,35.42650731,0,0,0,0,0,0,0,0,0,2285370,54.6527916,0.512424145
3/31/2019 20:00,44,42,39.6707,44.6267,47.1486,0,0,0,0,0,0,0.29097533,0.221588741,0.221588741,0,0,0,0,51.84445,0,0,0,0,0,0,0,0.250252851,0.250252851,0.250252851,0,0,0,0,51.82465,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,103.8716,0,0,0,0,0,0,0,0,0,0.201238577,0.201238577,0.201238577,0,0,0,0,0,0,0,0,0,0,0,51.3064035,0
3/31/2019 21:00,45,43,41.1078,49.6366,47.1486,0,0,0,0,0,0,0.291396647,0.221972106,0.221972106,0,0,0,0,53.12774,0,0,0,0,0,0,0,0.250771948,0.250771948,0.250771948,0,0,0,0,53.12221,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,57.27303,0,0,0,2167420,0,0,0,0.162118,0,0.182140998,0.247097021,0.247097021,32.8980035,0,0,0,0,0,0,0,0,0,2167420,52.5909879,0.516698564
3/31/2019 22:00,45,43,41.1078,49.6309,47.1459,0,0,0,0,0,0,0.291358072,0.221936028,0.221936028,0,0,0,0,52.88322,0,0,0,0,0,0,0,0.250721724,0.250721724,0.250721724,0,0,0,0,52.87564,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,60.33023,0,0,0,2138580,0,0,0,0.143178,0,0.188581589,0.247031317,0.247031317,33.60806792,0,0,0,0,0,0,0,0,0,2138580,94.51006792,0.530314889
3/31/2019 23:00,44,42,39.6707,44.6066,47.1352,0,0,0,0,0,0,0.251294187,0.185576687,0.185576687,0,0,0,0,114.5139,0,0,0,0,0,0,0,0.201101915,0.201101915,0.201101915,0,0,0,0,104.869,0,0,0,0,0,0,0,0.269327635,0.269327635,0.269327635,0,0,0,0,93.2089,0,0,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,0,0,0,0,0,0,0,77.4562,0
4/1/2019 0:00,44,42,39.6707,44.618,47.1351,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,75.9325,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,73.334,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,73.334,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,66.9936,0
4/1/2019 1:00,43,42,41.1078,44.6123,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,75.5894,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,73.0102,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,73.0102,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,66.7194,0
4/1/2019 2:00,43,42,41.1078,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,74.7834,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,72.2452,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,72.2452,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,66.06,0
4/1/2019 3:00,42,41,40.1576,44.6094,47.1297,0,0,0,0,0,0,0.251327952,0.185604623,0.185604623,0,0,0,0,58.78293,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,57.19241,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,57.19241,0,0,0,0,0,0,0,0,0,0.201137384,0.201137384,0.201137384,0,0,0,0,0,0,0,0,0,0,0,53.33723,0
4/1/2019 4:00,42,41,40.1576,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,58.59814,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,57.01986,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,57.01986,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,53.19266,0
4/1/2019 5:00,42,41,40.1576,44.7018,47.178,0,0,0,0,0,0,0.251816019,0.186065308,0.186065308,0,0,0,0,72.1746,0,0,0,0,0,0,0,0.20180972,0.20180972,0.20180972,0,0,0,0,72.4189,0,0,0,0,0,0,0,0.269208906,0.269208906,0.269208906,0,0,0,0,72.4189,0,0,0,0,0,0,0,0,0,0.20180972,0.20180972,0.20180972,0,0,0,0,0,0,0,0,0,0,0,75.3618,0
4/1/2019 6:00,42,41,40.1576,44.6858,47.1917,0,0,0,0,0,0,0.251642509,0.185912935,0.185912935,0,0,0,0,84.5379,0,0,0,0,0,0,0,0.201602825,0.201602825,0.201602825,0,0,0,0,84.9358,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,84.9358,0,0,0,0,0,0,0,0,0,0.201602825,0.201602825,0.201602825,0,0,0,0,0,0,0,0,0,0,0,84.9381,0
4/1/2019 7:00,42,41,40.1576,44.6805,47.1945,0,0,0,0,0,0,0.251629161,0.185902536,0.185902536,0,0,0,0,88.1266,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,88.1317,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,88.1317,0,0,0,0,0,0,0,0,0,0.201590623,0.201590623,0.201590623,0,0,0,0,0,0,0,0,0,0,0,87.250383,0
4/1/2019 8:00,42,41,40.1576,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,89.7791,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,89.7864,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,89.7864,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,88.888536,0
4/1/2019 9:00,43,42,41.1078,49.8013,47.1999,0,0,0,0,0,0,0.28909443,0.21989578,0.21989578,0,0,0,0,55.03823,0,0,0,0,0,0,0,0.248146372,0.248146372,0.248146372,0,0,0,0,55.24517,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,63.44102,0,0,0,2917230,0,0,0,0.229311,0,0.162499633,0.248461113,0.248461113,39.50406711,0,0,0,0,0,0,0,0,0,2917230,54.6927183,0.426363065
4/1/2019 10:00,44,42,39.6707,49.685,47.2025,0,0,0,0,0,0,0.291918436,0.222472042,0.222472042,0,0,0,0,58.74541,0,0,0,0,0,0,0,0.251478012,0.251478012,0.251478012,0,0,0,0,58.76779,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,67.99155,0,0,0,2946240,0,0,0,0.197237,0,0.171138729,0.247425961,0.247425961,42.01798073,0,0,0,0,0,0,0,0,0,2946240,58.1801121,0.435389462
4/1/2019 11:00,44,42,39.6707,49.6837,47.216,0,0,0,0,0,0,0.291999475,0.222551262,0.222551262,0,0,0,0,60.74261,0,0,0,0,0,0,0,0.251577128,0.251577128,0.251577128,0,0,0,0,60.75578,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,70.9844,0,0,0,3118780,0,0,0,0.208784,0,0.167602472,0.247370818,0.247370818,43.55960303,0,0,0,0,0,0,0,0,0,3118780,60.1482222,0.420954885
4/1/2019 12:00,45,43,41.1078,49.7767,47.2214,0,0,0,0,0,0,0.293072954,0.223533322,0.223533322,0,0,0,0,65.35042,0,0,0,0,0,0,0,0.252894128,0.252894128,0.252894128,0,0,0,0,65.3656,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,81.1041,0,0,0,3205840,0,0,0,0.214611,0,0.166579618,0.248252334,0.248252334,44.50230028,0,0,0,0,0,0,0,0,0,3205840,64.711944,0.419147532
4/1/2019 13:00,45,43,41.1078,49.7898,47.2134,0,0,0,0,0,0,0.29329801,0.223735207,0.223735207,0,0,0,0,64.27302,0,0,0,0,0,0,0,0.253157018,0.253157018,0.253157018,0,0,0,0,64.25578,0,0,0,0,0,0,0,0.269121072,0.269121072,0.269121072,0,0,0,0,79.5684,0,0,0,3091320,0,0,0,0.206947,0,0.168983681,0.248413354,0.248413354,43.53188608,0,0,0,0,0,0,0,0,0,3091320,63.6132222,0.42844725
4/1/2019 14:00,45,43,41.0228,49.7733,47.2134,0,0,0,0,0,0,0.293094749,0.223549691,0.223549691,0,0,0,0,64.09742,0,0,0,0,0,0,0,0.2529082,0.2529082,0.2529082,0,0,0,0,64.09106,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,79.2598,0,0,0,3090760,0,0,0,0.206909,0,0.168866257,0.248252158,0.248252158,43.49375611,0,0,0,0,0,0,0,0,0,3090760,63.4501494,0.428307728
4/1/2019 15:00,45,43,41.0228,49.7729,47.2107,0,0,0,0,0,0,0.293085424,0.223541183,0.223541183,0,0,0,0,64.07102,0,0,0,0,0,0,0,0.25289787,0.25289787,0.25289787,0,0,0,0,64.06599,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,79.2036,0,0,0,3090750,0,0,0,0.206909,0,0.168863824,0.248249113,0.248249113,43.49298865,0,0,0,0,0,0,0,0,0,3090750,63.4253301,0.42829503
4/1/2019 16:00,45,42,38.5878,49.7013,47.2241,0,0,0,0,0,0,0.29227524,0.222806391,0.222806391,0,0,0,0,62.25783,0,0,0,0,0,0,0,0.251918756,0.251918756,0.251918756,0,0,0,0,62.26176,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,73.3834,0,0,0,3234450,0,0,0,0.216525,0,0.165471588,0.247560253,0.247560253,44.60079817,0,0,0,0,0,0,0,0,0,3234450,61.6391424,0.412381981
4/1/2019 17:00,45,42,38.5878,49.7261,47.2108,0,0,0,0,0,0,0.292531554,0.223034985,0.223034985,0,0,0,0,60.58879,0,0,0,0,0,0,0,0.252221824,0.252221824,0.252221824,0,0,0,0,60.56876,0,0,0,0,0,0,0,0.269126502,0.269126502,0.269126502,0,0,0,0,70.8852,0,0,0,3062730,0,0,0,0.205033,0,0.169043805,0.247769131,0.247769131,43.14462767,0,0,0,0,0,0,0,0,0,3062730,59.9630724,0.425951779
4/1/2019 18:00,44,42,40.0731,49.7006,47.208,0,0,0,0,0,0,0.292246388,0.222773889,0.222773889,0,0,0,0,60.08777,0,0,0,0,0,0,0,0.251870914,0.251870914,0.251870914,0,0,0,0,60.07837,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,70.0906,0,0,0,3033150,0,0,0,0.203053,0,0.16946543,0.247549564,0.247549564,42.83450569,0,0,0,0,0,0,0,0,0,3033150,59.4775863,0.428119423
4/1/2019 19:00,44,42,40.0731,49.6947,47.1543,0,0,0,0,0,0,0.292342999,0.222838161,0.222838161,0,0,0,0,53.03158,0,0,0,0,0,0,0,0.251931845,0.251931845,0.251931845,0,0,0,0,52.96774,0,0,0,0,0,0,0,0.269277899,0.269277899,0.269277899,0,0,0,0,59.54313,0,0,0,2257660,0,0,0,0.151149,0,0.186331708,0.247640634,0.247640634,35.05613704,0,0,0,0,0,0,0,0,0,2257660,52.4380626,0.510559147
4/1/2019 20:00,44,42,40.0731,44.6212,47.1459,0,0,0,0,0,0,0.290915121,0.221532045,0.221532045,0,0,0,0,51.35458,0,0,0,0,0,0,0,0.250176124,0.250176124,0.250176124,0,0,0,0,51.33501,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,100.7379,0,0,0,0,0,0,0,0,0,0.201195179,0.201195179,0.201195179,0,0,0,0,0,0,0,0,0,0,0,50.8216599,0
4/1/2019 21:00,44,42,40.0731,44.6066,47.1352,0,0,0,0,0,0,0.251294187,0.185576687,0.185576687,0,0,0,0,114.0816,0,0,0,0,0,0,0,0.201101915,0.201101915,0.201101915,0,0,0,0,104.4995,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,75.9355,0,0,0,0,0,0,0,0,0,0.201109555,0.201109555,0.201109555,0,0,0,0,0,0,0,0,0,0,0,68.7248,0
4/1/2019 22:00,44,42,40.0731,44.6004,47.1271,0,0,0,0,0,0,0.251275293,0.185556304,0.185556304,0,0,0,0,73.5098,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,71.0342,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,71.0318,0,0,0,0,0,0,0,0,0,0.201068694,0.201068694,0.201068694,0,0,0,0,0,0,0,0,0,0,0,65.0122,0
4/1/2019 23:00,44,42,40.0731,44.5975,47.1217,0,0,0,0,0,0,0.251261603,0.185541479,0.185541479,0,0,0,0,69.8064,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,67.5309,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,67.5309,0,0,0,0,0,0,0,0,0,0.201044464,0.201044464,0.201044464,0,0,0,0,0,0,0,0,0,0,0,62.0238,0
4/2/2019 0:00,44,42,40.0731,44.6099,47.1243,0,0,0,0,0,0,0.251331304,0.185605169,0.185605169,0,0,0,0,69.5476,0,0,0,0,0,0,0,0.201134635,0.201134635,0.201134635,0,0,0,0,67.2974,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,67.2974,0,0,0,0,0,0,0,0,0,0.201134635,0.201134635,0.201134635,0,0,0,0,0,0,0,0,0,0,0,61.8472,0
4/2/2019 1:00,44,42,40.0731,44.6068,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,70.6704,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,68.3574,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,68.3574,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,62.7509,0
4/2/2019 2:00,44,42,40.0731,44.6068,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,71.0128,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,68.6783,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,68.6783,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,63.0196,0
4/2/2019 3:00,44,43,41.9427,49.5297,47.127,0,0,0,0,0,0,0.287459451,0.218372834,0.218372834,0,0,0,0,48.90556,0,0,0,0,0,0,0,0.24600633,0.24600633,0.24600633,0,0,0,0,49.1762,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,52.88666,0,0,0,1850070,0,0,0,0.157885,0,0.182746346,0.246128143,0.246128143,28.174461,0,0,0,0,0,0,0,0,0,1850070,86.510921,0.561130688
4/2/2019 4:00,44,43,41.9427,49.581,47.1243,0,0,0,0,0,0,0.290585177,0.221222219,0.221222219,0,0,0,0,50.16079,0,0,0,0,0,0,0,0.249772439,0.249772439,0.249772439,0,0,0,0,50.16163,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,55.84822,0,0,0,1850070,0,0,0,0.123866,0,0.195107095,0.246583686,0.246583686,30.08014865,0,0,0,0,0,0,0,0,0,1850070,89.17840865,0.578432656
4/2/2019 5:00,44,43,41.9427,49.5708,47.178,0,0,0,0,0,0,0.290531062,0.221195883,0.221195883,0,0,0,0,56.5692,0,0,0,0,0,0,0,0.249747266,0.249747266,0.249747266,0,0,0,0,56.64074,0,0,0,0,0,0,0,0.269214354,0.269214354,0.269214354,0,0,0,0,66.57235,0,0,0,2596300,0,0,0,0.173815,0,0.177714897,0.246413813,0.246413813,38.45009903,0,0,0,0,0,0,0,0,0,2596300,102.140849,0.472091125
4/2/2019 6:00,44,43,41.9427,50.6053,47.1944,0,0,0,0,0,0,0.299493043,0.229382716,0.229382716,0,0,0,0,55.99378,0,0,0,0,0,0,0,0.26069805,0.26069805,0.26069805,0,0,0,0,56.0512,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,63.42479,0,0,0,2801030,0,0,0,0.187518,0,0.181940293,0.256941173,0.256941173,42.46835159,0,0,0,0,0,0,0,0,0,2801030,106.1711216,0.454851772
4/2/2019 7:00,45,44,42.8347,50.7191,47.1972,0,0,0,0,0,0,0.30098318,0.230746165,0.230746165,0,0,0,0,60.14238,0,0,0,0,0,0,0,0.262488292,0.262488292,0.262488292,0,0,0,0,60.15642,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,72.4696,0,0,0,2859490,0,0,0,0.19143,0,0.181596231,0.258062248,0.258062248,43.27271721,0,0,0,0,0,0,0,0,0,2859490,59.5548558,0.454833892
4/2/2019 8:00,45,44,42.8347,52.562,47.2025,0,0,0,0,0,0,0.317084341,0.245485781,0.245485781,0,0,0,0,54.7548,0,0,0,0,0,0,0,0.281981414,0.281981414,0.281981414,0,0,0,0,54.81093,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,59.82132,0,0,0,2945950,0,0,0,0.197218,0,0.196138215,0.278185854,0.278185854,48.15111453,0,0,0,0,0,0,0,0,0,2945950,54.2628207,0.453801488
4/2/2019 9:00,47,46,44.9536,52.7136,47.2052,0,0,0,0,0,0,0.319313447,0.247530197,0.247530197,0,0,0,0,60.33302,0,0,0,0,0,0,0,0.284626999,0.284626999,0.284626999,0,0,0,0,60.34743,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,72.3282,0,0,0,2975110,0,0,0,0.199169,0,0.196882947,0.27989389,0.27989389,48.81236865,0,0,0,0,0,0,0,0,0,2975110,59.7439557,0.461403022
4/2/2019 10:00,47,46,44.9536,53.6328,47.2106,0,0,0,0,0,0,0.327867881,0.255380969,0.255380969,0,0,0,0,57.37353,0,0,0,0,0,0,0,0.294904998,0.294904998,0.294904998,0,0,0,0,57.40903,0,0,0,0,0,0,0,0.345965022,0.345965022,0.345965022,0,0,0,0,65.14557,0,0,0,3032720,0,0,0,0.203024,0,0.204235675,0.290488863,0.290488863,51.61580148,0,0,0,0,0,0,0,0,0,3032720,56.8349397,0.460490193
4/2/2019 11:00,48,47,46.156,53.7195,47.2321,0,0,0,0,0,0,0.329068632,0.256492772,0.256492772,0,0,0,0,63.55998,0,0,0,0,0,0,0,0.296343813,0.296343813,0.296343813,0,0,0,0,63.59338,0,0,0,0,0,0,0,0.349246781,0.349246781,0.349246781,0,0,0,0,77.1645,0,0,0,3320390,0,0,0,0.222277,0,0.198605355,0.291408462,0.291408462,54.95393629,0,0,0,0,0,0,0,0,0,3320390,62.9574462,0.442593658
4/2/2019 12:00,48,47,46.156,53.7624,47.2376,0,0,0,0,0,0,0.329674597,0.257052111,0.257052111,0,0,0,0,65.05137,0,0,0,0,0,0,0,0.297072344,0.297072344,0.297072344,0,0,0,0,65.05978,0,0,0,0,0,0,0,0.350688072,0.350688072,0.350688072,0,0,0,0,79.6891,0,0,0,3408050,0,0,0,0.228143,0,0.197074185,0.291848744,0.291848744,55.96988968,0,0,0,0,0,0,0,0,0,3408050,64.4091822,0.43676007
4/2/2019 13:00,48,47,46.156,53.7734,47.2243,0,0,0,0,0,0,0.329914577,0.257266064,0.257266064,0,0,0,0,63.02859,0,0,0,0,0,0,0,0.297344452,0.297344452,0.297344452,0,0,0,0,63.00437,0,0,0,0,0,0,0,0.351184668,0.351184668,0.351184668,0,0,0,0,76.6573,0,0,0,3207270,0,0,0,0.214706,0,0.201579041,0.292030255,0.292030255,53.87653427,0,0,0,0,0,0,0,0,0,3207270,62.3743263,0.451988717
4/2/2019 14:00,48,47,46.0682,53.7482,47.2242,0,0,0,0,0,0,0.329525071,0.256908296,0.256908296,0,0,0,0,62.75506,0,0,0,0,0,0,0,0.296876091,0.296876091,0.296876091,0,0,0,0,62.74779,0,0,0,0,0,0,0,0.350296636,0.350296636,0.350296636,0,0,0,0,76.159,0,0,0,3206280,0,0,0,0.21464,0,0.201357345,0.291728615,0.291728615,53.80066913,0,0,0,0,0,0,0,0,0,3206280,62.1203121,0.451730338
4/2/2019 15:00,48,47,46.0682,54.6571,47.2322,0,0,0,0,0,0,0.338272466,0.264948658,0.264948658,0,0,0,0,59.25527,0,0,0,0,0,0,0,0.307347382,0.307347382,0.307347382,0,0,0,0,59.29,0,0,0,0,0,0,0,0.366381594,0.366381594,0.366381594,0,0,0,0,67.72356,0,0,0,3263760,0,0,0,0.218487,0,0.208873635,0.302626244,0.302626244,56.80945112,0,0,0,0,0,0,0,0,0,3263760,58.6971,0.451175238
4/2/2019 16:00,49,48,47.2235,54.7489,47.2511,0,0,0,0,0,0,0.339504549,0.266091978,0.266091978,0,0,0,0,66.04778,0,0,0,0,0,0,0,0.308818211,0.308818211,0.308818211,0,0,0,0,66.08358,0,0,0,0,0,0,0,0.369731874,0.369731874,0.369731874,0,0,0,0,80.7198,0,0,0,3580300,0,0,0,0.239671,0,0.20270896,0.303572923,0.303572923,60.47990738,0,0,0,0,0,0,0,0,0,3580300,65.4227442,0.433962966
4/2/2019 17:00,49,48,47.2235,53.8973,47.227,0,0,0,0,0,0,0.33168408,0.258892415,0.258892415,0,0,0,0,69.07506,0,0,0,0,0,0,0,0.299439024,0.299439024,0.299439024,0,0,0,0,68.9626,0,0,0,0,0,0,0,0.355867825,0.355867825,0.355867825,0,0,0,0,91.022,0,0,0,3236860,0,0,0,0.216687,0,0.202058585,0.293435086,0.293435086,54.50294606,0,0,0,0,0,0,0,0,0,3236860,68.272974,0.45512599
4/2/2019 18:00,48,47,46.0682,54.6644,47.2322,0,0,0,0,0,0,0.338398302,0.265065312,0.265065312,0,0,0,0,59.68834,0,0,0,0,0,0,0,0.307494375,0.307494375,0.307494375,0,0,0,0,59.71404,0,0,0,0,0,0,0,0.366716117,0.366716117,0.366716117,0,0,0,0,68.47901,0,0,0,3292660,0,0,0,0.220421,0,0.208280484,0.302693186,0.302693186,57.14973491,0,0,0,0,0,0,0,0,0,3292660,59.1168996,0.449301191
4/2/2019 19:00,49,48,47.2235,53.8584,47.1545,0,0,0,0,0,0,0.331282223,0.258492455,0.258492455,0,0,0,0,57.58435,0,0,0,0,0,0,0,0.298895955,0.298895955,0.298895955,0,0,0,0,57.42346,0,0,0,0,0,0,0,0.354655696,0.354655696,0.354655696,0,0,0,0,71.3906,0,0,0,2287650,0,0,0,0.153156,0,0.224472607,0.293154413,0.293154413,42.7928966,0,0,0,0,0,0,0,0,0,2287650,56.8492254,0.554397307
4/2/2019 20:00,47,47,46.8433,52.7084,47.1486,0,0,0,0,0,0,0.31955451,0.247725365,0.247725365,0,0,0,0,55.7142,0,0,0,0,0,0,0,0.284812749,0.284812749,0.284812749,0,0,0,0,55.62218,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,68.2604,0,0,0,2167880,0,0,0,0.14514,0,0.216274621,0.280079587,0.280079587,39.0714522,0,0,0,0,0,0,0,0,0,2167880,55.0659582,0.560336156
4/2/2019 21:00,47,46,44.8664,51.7023,47.1379,0,0,0,0,0,0,0.309986681,0.238955036,0.238955036,0,0,0,0,54.45196,0,0,0,0,0,0,0,0.273282561,0.273282561,0.273282561,0,0,0,0,54.36708,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,66.102,0,0,0,2023800,0,0,0,0.135495,0,0.210184858,0.268836649,0.268836649,35.44767634,0,0,0,0,0,0,0,0,0,2023800,53.8234092,0.57405358
4/2/2019 22:00,46,45,44.0374,51.5889,47.1298,0,0,0,0,0,0,0.30841085,0.237509967,0.237509967,0,0,0,0,50.61175,0,0,0,0,0,0,0,0.271401992,0.271401992,0.271401992,0,0,0,0,50.59177,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,56.97976,0,0,0,1937000,0,0,0,0.129685,0,0.211346955,0.267645921,0.267645921,34.11492104,0,0,0,0,0,0,0,0,0,1937000,93.76029104,0.580858798
4/2/2019 23:00,46,45,44.0374,51.5684,47.1244,0,0,0,0,0,0,0.308160259,0.23727794,0.23727794,0,0,0,0,50.05259,0,0,0,0,0,0,0,0.271098576,0.271098576,0.271098576,0,0,0,0,50.04544,0,0,0,0,0,0,0,0.269355,0.269355,0.269355,0,0,0,0,55.52763,0,0,0,1850500,0,0,0,0.123895,0,0.213429665,0.267493582,0.267493582,32.91263288,0,0,0,0,0,0,0,0,0,1850500,91.98928288,0.596526017
4/3/2019 0:00,46,45,44.0374,51.5556,47.127,0,0,0,0,0,0,0.307940007,0.237077263,0.237077263,0,0,0,0,50.15358,0,0,0,0,0,0,0,0.270835473,0.270835473,0.270835473,0,0,0,0,50.14903,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,55.65285,0,0,0,1878760,0,0,0,0.125787,0,0.212568838,0.267341163,0.267341163,33.28048589,0,0,0,0,0,0,0,0,0,1878760,92.49624589,0.59079124
4/3/2019 1:00,46,45,44.0374,49.7747,47.127,0,0,0,0,0,0,0.293279679,0.223680961,0.223680961,0,0,0,0,57.94974,0,0,0,0,0,0,0,0.252987693,0.252987693,0.252987693,0,0,0,0,57.79677,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,76.736,0,0,0,1878900,0,0,0,0.125796,0,0.196147657,0.248582539,0.248582539,30.71181943,0,0,0,0,0,0,0,0,0,1878900,92.85741943,0.593053932
4/3/2019 2:00,43,43,43.0979,49.5814,47.127,0,0,0,0,0,0,0.290864671,0.221477993,0.221477993,0,0,0,0,50.60678,0,0,0,0,0,0,0,0.250089158,0.250089158,0.250089158,0,0,0,0,50.58596,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,57.2232,0,0,0,1878900,0,0,0,0.125796,0,0.194441851,0.246628084,0.246628084,30.44473281,0,0,0,0,0,0,0,0,0,1878900,89.78775281,0.573448844
4/3/2019 3:00,42,42,42.22,44.6096,47.127,0,0,0,0,0,0,0.251330381,0.185605987,0.185605987,0,0,0,0,104.8147,0,0,0,0,0,0,0,0.20113812,0.20113812,0.20113812,0,0,0,0,96.371,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,85.6718,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,72.699,0
4/3/2019 4:00,42,42,42.22,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,72.124,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,69.7309,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,69.7309,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,63.9195,0
4/3/2019 5:00,42,42,42.22,49.4933,47.178,0,0,0,0,0,0,0.287000583,0.217978421,0.217978421,0,0,0,0,52.75901,0,0,0,0,0,0,0,0.245494413,0.245494413,0.245494413,0,0,0,0,52.87742,0,0,0,0,0,0,0,0.269209179,0.269209179,0.269209179,0,0,0,0,58.32821,0,0,0,2625160,0,0,0,0.20296,0,0.167921924,0.2455999,0.2455999,36.73515977,0,0,0,0,0,0,0,0,0,2625160,99.00780977,0.452579545
4/3/2019 6:00,42,42,42.22,49.6355,47.1944,0,0,0,0,0,0,0.291316304,0.221918353,0.221918353,0,0,0,0,56.82802,0,0,0,0,0,0,0,0.250735983,0.250735983,0.250735983,0,0,0,0,56.86565,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,64.92038,0,0,0,2801170,0,0,0,0.187527,0,0.173802238,0.246988995,0.246988995,40.57080131,0,0,0,0,0,0,0,0,0,2801170,104.5269413,0.447785495
4/3/2019 7:00,42,42,42.1336,49.6666,47.1972,0,0,0,0,0,0,0.291766094,0.222330405,0.222330405,0,0,0,0,57.94779,0,0,0,0,0,0,0,0.251274547,0.251274547,0.251274547,0,0,0,0,57.95187,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,66.75761,0,0,0,2859490,0,0,0,0.191431,0,0.172760235,0.2472104,0.2472104,41.16718026,0,0,0,0,0,0,0,0,0,2859490,57.3723513,0.442750478
4/3/2019 8:00,42,41,39.8181,44.6859,47.1999,0,0,0,0,0,0,0.291243931,0.2218559,0.2218559,0,0,0,0,56.55323,0,0,0,0,0,0,0,0.201620593,0.201620593,0.201620593,0,0,0,0,121.6096,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,111.2922,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,105.8607,0
4/3/2019 9:00,43,42,40.7664,49.8133,47.2025,0,0,0,0,0,0,0.291957197,0.222507401,0.222507401,0,0,0,0,58.91862,0,0,0,0,0,0,0,0.248317947,0.248317947,0.248317947,0,0,0,0,55.45355,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,63.73139,0,0,0,2946240,0,0,0,0.214245,0,0.166981903,0.24863086,0.24863086,40.99739692,0,0,0,0,0,0,0,0,0,2946240,54.8990145,0.428803995
4/3/2019 10:00,43,42,40.7664,49.6883,47.2052,0,0,0,0,0,0,0.292029656,0.222574391,0.222574391,0,0,0,0,59.30521,0,0,0,0,0,0,0,0.25151812,0.25151812,0.25151812,0,0,0,0,59.08481,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,68.47507,0,0,0,2975110,0,0,0,0.199169,0,0.170558365,0.247440169,0.247440169,42.2858247,0,0,0,0,0,0,0,0,0,2975110,58.4939619,0.43292457
4/3/2019 11:00,44,43,42.1336,49.7542,47.216,0,0,0,0,0,0,0.292820561,0.22330036,0.22330036,0,0,0,0,64.07069,0,0,0,0,0,0,0,0.252576059,0.252576059,0.252576059,0,0,0,0,64.08215,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,79.0054,0,0,0,3118920,0,0,0,0.208794,0,0.168150264,0.248061687,0.248061687,43.70393517,0,0,0,0,0,0,0,0,0,3118920,63.4413285,0.425741238
4/3/2019 12:00,44,43,42.1336,49.7781,47.2214,0,0,0,0,0,0,0.293098375,0.223557407,0.223557407,0,0,0,0,65.80482,0,0,0,0,0,0,0,0.252925154,0.252925154,0.252925154,0,0,0,0,65.81714,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,81.934,0,0,0,3234580,0,0,0,0.216534,0,0.166022763,0.248260752,0.248260752,44.7511591,0,0,0,0,0,0,0,0,0,3234580,65.1589686,0.41701018
4/3/2019 13:00,44,43,42.047,49.7898,47.2107,0,0,0,0,0,0,0.29335148,0.223783998,0.223783998,0,0,0,0,64.3276,0,0,0,0,0,0,0,0.253223201,0.253223201,0.253223201,0,0,0,0,64.30678,0,0,0,0,0,0,0,0.269121072,0.269121072,0.269121072,0,0,0,0,79.6722,0,0,0,3091460,0,0,0,0.206956,0,0.169014257,0.248455001,0.248455001,43.54173464,0,0,0,0,0,0,0,0,0,3091460,63.6637122,0.428486843
4/3/2019 14:00,44,43,42.047,50.6744,47.2133,0,0,0,0,0,0,0.300485913,0.230298943,0.230298943,0,0,0,0,59.48561,0,0,0,0,0,0,0,0.261916664,0.261916664,0.261916664,0,0,0,0,59.52183,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,68.90438,0,0,0,3090760,0,0,0,0.206909,0,0.176373755,0.257626874,0.257626874,45.42741222,0,0,0,0,0,0,0,0,0,3090760,58.9266117,0.430636577
4/3/2019 15:00,45,44,42.9239,50.76,47.2134,0,0,0,0,0,0,0.301548656,0.231269306,0.231269306,0,0,0,0,62.91119,0,0,0,0,0,0,0,0.263187667,0.263187667,0.263187667,0,0,0,0,62.91257,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,77.0334,0,0,0,3062020,0,0,0,0.204986,0,0.177646854,0.25847114,0.25847114,45.32985176,0,0,0,0,0,0,0,0,0,3062020,62.2834443,0.437501904
4/3/2019 16:00,45,44,42.9239,50.7616,47.2268,0,0,0,0,0,0,0.301491013,0.231222886,0.231222886,0,0,0,0,65.31142,0,0,0,0,0,0,0,0.26312796,0.26312796,0.26312796,0,0,0,0,65.33077,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,80.9089,0,0,0,3263050,0,0,0,0.218439,0,0.173494086,0.258407243,0.258407243,47.17665637,0,0,0,0,0,0,0,0,0,3263050,64.6774623,0.422768182
4/3/2019 17:00,44,44,44.1924,50.789,47.2135,0,0,0,0,0,0,0.301912988,0.231602368,0.231602368,0,0,0,0,63.31397,0,0,0,0,0,0,0,0.263626307,0.263626307,0.263626307,0,0,0,0,63.28836,0,0,0,0,0,0,0,0.269126502,0.269126502,0.269126502,0,0,0,0,77.8538,0,0,0,3062870,0,0,0,0.205042,0,0.177843123,0.258736698,0.258736698,45.39253064,0,0,0,0,0,0,0,0,0,3062870,62.6554764,0.437793157
4/3/2019 18:00,44,44,44.1044,49.8744,47.2107,0,0,0,0,0,0,0.294318456,0.224665522,0.224665522,0,0,0,0,69.84096,0,0,0,0,0,0,0,0.254373887,0.254373887,0.254373887,0,0,0,0,69.75444,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,93.4952,0,0,0,3061880,0,0,0,0.204976,0,0.170233695,0.2492335,0.2492335,43.4362623,0,0,0,0,0,0,0,0,0,3061880,69.0568956,0.435632797
4/3/2019 19:00,44,43,41.9601,49.7691,47.1543,0,0,0,0,0,0,0.293249285,0.223665019,0.223665019,0,0,0,0,55.38201,0,0,0,0,0,0,0,0.253032413,0.253032413,0.253032413,0,0,0,0,55.28678,0,0,0,0,0,0,0,0.269277899,0.269277899,0.269277899,0,0,0,0,65.40553,0,0,0,2257810,0,0,0,0.151159,0,0.186948283,0.248370854,0.248370854,35.17447525,0,0,0,0,0,0,0,0,0,2257810,54.7339122,0.516831595
4/3/2019 20:00,44,43,41.9601,49.6441,47.1433,0,0,0,0,0,0,0.29163039,0.222184409,0.222184409,0,0,0,0,53.16242,0,0,0,0,0,0,0,0.251047776,0.251047776,0.251047776,0,0,0,0,53.13685,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,61.40925,0,0,0,2139030,0,0,0,0.143209,0,0.188692549,0.247173575,0.247173575,33.63491867,0,0,0,0,0,0,0,0,0,2139030,52.6054815,0.530661049
4/3/2019 21:00,44,43,41.9601,49.6163,47.1352,0,0,0,0,0,0,0.291337113,0.221912488,0.221912488,0,0,0,0,51.67606,0,0,0,0,0,0,0,0.250683523,0.250683523,0.250683523,0,0,0,0,51.65722,0,0,0,0,0,0,0,0.269327635,0.269327635,0.269327635,0,0,0,0,58.87061,0,0,0,1994960,0,0,0,0.133565,0,0.191950004,0.246988554,0.246988554,31.91104829,0,0,0,0,0,0,0,0,0,1994960,51.1406478,0.553198871
4/3/2019 22:00,44,43,41.9601,49.5969,47.1271,0,0,0,0,0,0,0.291034495,0.221632914,0.221632914,0,0,0,0,50.58158,0,0,0,0,0,0,0,0.250305714,0.250305714,0.250305714,0,0,0,0,50.56597,0,0,0,0,0,0,0,0.269349525,0.269349525,0.269349525,0,0,0,0,57.03119,0,0,0,1879480,0,0,0,0.125835,0,0.194557964,0.246777443,0.246777443,30.47231692,0,0,0,0,0,0,0,0,0,1879480,89.80369692,0.573373679
4/3/2019 23:00,44,43,41.8729,49.5775,47.1217,0,0,0,0,0,0,0.290781703,0.221399692,0.221399692,0,0,0,0,49.98139,0,0,0,0,0,0,0,0.249991799,0.249991799,0.249991799,0,0,0,0,49.97417,0,0,0,0,0,0,0,0.269365954,0.269365954,0.269365954,0,0,0,0,55.68637,0,0,0,1792840,0,0,0,0.120035,0,0.19653197,0.246604852,0.246604852,29.36253144,0,0,0,0,0,0,0,0,0,1792840,88.13756144,0.589930355
4/4/2019 0:00,44,43,41.8729,49.5643,47.1243,0,0,0,0,0,0,0.290569367,0.221206908,0.221206908,0,0,0,0,50.08057,0,0,0,0,0,0,0,0.249735682,0.249735682,0.249735682,0,0,0,0,50.07603,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,55.81085,0,0,0,1821100,0,0,0,0.121926,0,0.195706412,0.246456608,0.246456608,29.70007895,0,0,0,0,0,0,0,0,0,1821100,88.61350895,0.58391198
4/4/2019 1:00,43,43,43.1774,49.5703,47.1243,0,0,0,0,0,0,0.290623738,0.221256489,0.221256489,0,0,0,0,50.08477,0,0,0,0,0,0,0,0.249802049,0.249802049,0.249802049,0,0,0,0,50.07989,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,55.83083,0,0,0,1821240,0,0,0,0.121936,0,0.195739846,0.246498957,0.246498957,29.70743644,0,0,0,0,0,0,0,0,0,1821240,88.62542644,0.583945618
4/4/2019 2:00,43,42,40.9699,44.6068,47.1243,0,0,0,0,0,0,0.251336745,0.185610902,0.185610902,0,0,0,0,102.513,0,0,0,0,0,0,0,0.201143817,0.201143817,0.201143817,0,0,0,0,94.3618,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,83.8202,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,71.5846,0
4/4/2019 3:00,43,43,43.1774,49.5297,47.1243,0,0,0,0,0,0,0.287460274,0.218373584,0.218373584,0,0,0,0,48.88615,0,0,0,0,0,0,0,0.246007336,0.246007336,0.246007336,0,0,0,0,49.15684,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,52.81397,0,0,0,1850070,0,0,0,0.140875,0,0.188611427,0.246128143,0.246128143,29.07869518,0,0,0,0,0,0,0,0,0,1850070,87.36348518,0.566660625
4/4/2019 4:00,43,43,43.1774,49.5721,47.1243,0,0,0,0,0,0,0.290562594,0.221201626,0.221201626,0,0,0,0,50.15755,0,0,0,0,0,0,0,0.249743851,0.249743851,0.249743851,0,0,0,0,50.15859,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,55.82816,0,0,0,1850070,0,0,0,0.123866,0,0.195085047,0.246558469,0.246558469,30.07674935,0,0,0,0,0,0,0,0,0,1850070,89.17019935,0.578379408
4/4/2019 5:00,43,41,39.0756,44.7065,47.178,0,0,0,0,0,0,0.251824352,0.186072003,0.186072003,0,0,0,0,92.3973,0,0,0,0,0,0,0,0.201817907,0.201817907,0.201817907,0,0,0,0,89.0806,0,0,0,0,0,0,0,0.269214354,0.269214354,0.269214354,0,0,0,0,81.8562,0,0,0,0,0,0,0,0,0,0.201815418,0.201815418,0.201815418,0,0,0,0,0,0,0,0,0,0,0,81.6273,0
4/4/2019 6:00,43,41,39.0756,44.6858,47.1917,0,0,0,0,0,0,0.251669053,0.185937702,0.185937702,0,0,0,0,85.716,0,0,0,0,0,0,0,0.201638568,0.201638568,0.201638568,0,0,0,0,86.3696,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,86.3696,0,0,0,0,0,0,0,0,0,0.201638568,0.201638568,0.201638568,0,0,0,0,0,0,0,0,0,0,0,86.3705,0
4/4/2019 7:00,43,40,36.5194,44.6851,47.1971,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,72.1832,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,72.1824,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,72.1824,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,72.1803,0
4/4/2019 8:00,43,40,36.5194,44.6859,47.1999,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,74.3186,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,74.3202,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,74.3202,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,74.3202,0
4/4/2019 9:00,44,40,35.4298,44.6886,47.2025,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,75.4586,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,75.4604,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,75.4604,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,75.4592,0
4/4/2019 10:00,45,40,34.297,44.6958,47.2079,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,77.691,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,77.693,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,77.693,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,76.91607,0
4/4/2019 11:00,46,41,35.3457,49.786,47.2241,0,0,0,0,0,0,0.288912483,0.219738715,0.219738715,0,0,0,0,56.06022,0,0,0,0,0,0,0,0.24793506,0.24793506,0.24793506,0,0,0,0,56.25491,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,63.05797,0,0,0,3205280,0,0,0,0.248588,0,0.157031483,0.248226195,0.248226195,41.94415609,0,0,0,0,0,0,0,0,0,3205280,55.6923609,0.400662093
4/4/2019 12:00,47,41,33.6301,49.6752,47.2295,0,0,0,0,0,0,0.29168854,0.222272951,0.222272951,0,0,0,0,60.12276,0,0,0,0,0,0,0,0.251221943,0.251221943,0.251221943,0,0,0,0,60.14555,0,0,0,0,0,0,0,0.269083629,0.269083629,0.269083629,0,0,0,0,68.04641,0,0,0,3292500,0,0,0,0.22041,0,0.164049265,0.247185024,0.247185024,45.01101717,0,0,0,0,0,0,0,0,0,3292500,59.5440945,0.405201994
4/4/2019 13:00,47,41,33.6301,49.679,47.2188,0,0,0,0,0,0,0.291915425,0.222475566,0.222475566,0,0,0,0,59.06865,0,0,0,0,0,0,0,0.251476965,0.251476965,0.251476965,0,0,0,0,59.05434,0,0,0,0,0,0,0,0.269110214,0.269110214,0.269110214,0,0,0,0,66.63773,0,0,0,3149220,0,0,0,0.210822,0,0.166907737,0.247258092,0.247258092,43.80243191,0,0,0,0,0,0,0,0,0,3149220,58.4637966,0.415791308
4/4/2019 14:00,46,41,35.3457,49.6598,47.2215,0,0,0,0,0,0,0.291683283,0.222264648,0.222264648,0,0,0,0,59.19281,0,0,0,0,0,0,0,0.25119484,0.25119484,0.25119484,0,0,0,0,59.18889,0,0,0,0,0,0,0,0.269105058,0.269105058,0.269105058,0,0,0,0,66.77108,0,0,0,3177260,0,0,0,0.212698,0,0.16620969,0.247076431,0.247076431,44.00761674,0,0,0,0,0,0,0,0,0,3177260,58.5970011,0.413436143
4/4/2019 15:00,47,41,33.6301,49.6642,47.2161,0,0,0,0,0,0,0.291739752,0.222313493,0.222313493,0,0,0,0,58.41178,0,0,0,0,0,0,0,0.251257349,0.251257349,0.251257349,0,0,0,0,58.40048,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,65.68386,0,0,0,3091180,0,0,0,0.206937,0,0.167956481,0.247123792,0.247123792,43.26530945,0,0,0,0,0,0,0,0,0,3091180,57.8164752,0.420128725
4/4/2019 16:00,45,40,34.297,44.7134,47.2241,0,0,0,0,0,0,0.251760194,0.186032227,0.186032227,0,0,0,0,112.0792,0,0,0,0,0,0,0,0.201787899,0.201787899,0.201787899,0,0,0,0,110.3084,0,0,0,0,0,0,0,0.269094477,0.269094477,0.269094477,0,0,0,0,102.5112,0,0,0,0,0,0,0,0,0,0.201794734,0.201794734,0.201794734,0,0,0,0,0,0,0,0,0,0,0,97.7432,0
4/4/2019 17:00,44,39,33.1173,44.6903,47.2134,0,0,0,0,0,0,0.25162225,0.185902908,0.185902908,0,0,0,0,68.8816,0,0,0,0,0,0,0,0.201600466,0.201600466,0.201600466,0,0,0,0,68.8764,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,68.8764,0,0,0,0,0,0,0,0,0,0.201601295,0.201601295,0.201601295,0,0,0,0,0,0,0,0,0,0,0,68.8592,0
4/4/2019 18:00,43,39,34.297,44.693,47.2107,0,0,0,0,0,0,0.251675131,0.185950571,0.185950571,0,0,0,0,68.7176,0,0,0,0,0,0,0,0.20166696,0.20166696,0.20166696,0,0,0,0,68.7165,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,68.7165,0,0,0,0,0,0,0,0,0,0.20166696,0.20166696,0.20166696,0,0,0,0,0,0,0,0,0,0,0,68.7106,0
4/4/2019 19:00,42,39,35.4298,44.5859,47.1543,0,0,0,0,0,0,0.251114203,0.185421818,0.185421818,0,0,0,0,54.07318,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,52.388,0,0,0,0,0,0,0,0.269278172,0.269278172,0.269278172,0,0,0,0,52.388,0,0,0,0,0,0,0,0,0,0.200896064,0.200896064,0.200896064,0,0,0,0,0,0,0,0,0,0,0,50.06763,0
4/4/2019 20:00,42,39,35.4298,44.6155,47.1433,0,0,0,0,0,0,0.251337222,0.185618758,0.185618758,0,0,0,0,51.15079,0,0,0,0,0,0,0,0.201165317,0.201165317,0.201165317,0,0,0,0,50.05659,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,50.05659,0,0,0,0,0,0,0,0,0,0.201165317,0.201165317,0.201165317,0,0,0,0,0,0,0,0,0,0,0,47.30135,0
4/4/2019 21:00,42,39,35.4298,44.6035,47.1325,0,0,0,0,0,0,0.251290307,0.185572321,0.185572321,0,0,0,0,49.5078,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,48.48114,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,48.48114,0,0,0,0,0,0,0,0,0,0.201094586,0.201094586,0.201094586,0,0,0,0,0,0,0,0,0,0,0,45.9604,0
4/4/2019 22:00,42,39,35.4298,44.6034,47.1271,0,0,0,0,0,0,0.251265921,0.185547025,0.185547025,0,0,0,0,48.192,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,47.2214,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,47.2214,0,0,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,0,0,0,0,0,0,0,45.2118,0
4/4/2019 23:00,43,40,36.6038,44.5975,47.1217,0,0,0,0,0,0,0.251276682,0.185555079,0.185555079,0,0,0,0,50.50738,0,0,0,0,0,0,0,0.201063469,0.201063469,0.201063469,0,0,0,0,49.38672,0,0,0,0,0,0,0,0.269366227,0.269366227,0.269366227,0,0,0,0,49.38672,0,0,0,0,0,0,0,0,0,0.201063469,0.201063469,0.201063469,0,0,0,0,0,0,0,0,0,0,0,46.6892,0
