Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
4/5/2019 0:00,45,40,33.7962,44.6099,47.1243,0,0,0,0,0,0,0.251331304,0.185605169,0.185605169,0,0,0,0,50.61353,0,0,0,0,0,0,0,0.201134635,0.201134635,0.201134635,0,0,0,0,49.49244,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,49.49244,0,0,0,0,0,0,0,0,0,0.201134635,0.201134635,0.201134635,0,0,0,0,0,0,0,0,0,0,0,46.79351,0
4/5/2019 1:00,45,40,33.7962,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,50.72154,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,49.59328,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,49.59328,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,46.87676,0
4/5/2019 2:00,46,38,28.0751,44.6068,47.1243,0,0,0,0,0,0,0.251316219,0.185591563,0.185591563,0,0,0,0,46.94738,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,46.11767,0,0,0,0,0,0,0,0.26936075,0.26936075,0.26936075,0,0,0,0,46.11767,0,0,0,0,0,0,0,0,0,0.201115623,0.201115623,0.201115623,0,0,0,0,0,0,0,0,0,0,0,44.42479,0
4/5/2019 3:00,45,37,25.9784,44.6068,47.1243,0,0,0,0,0,0,0.251340025,0.18561386,0.18561386,0,0,0,0,46.45318,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,45.77937,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.77937,0,0,0,0,0,0,0,0,0,0.201147951,0.201147951,0.201147951,0,0,0,0,0,0,0,0,0,0,0,44.11172,0
4/5/2019 4:00,45,37,23.7431,44.6068,47.1243,0,0,0,0,0,0,0.251324939,0.185600254,0.185600254,0,0,0,0,46.47098,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,45.79678,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,45.79678,0,0,0,0,0,0,0,0,0,0.201128938,0.201128938,0.201128938,0,0,0,0,0,0,0,0,0,0,0,44.12836,0
4/5/2019 5:00,44,37,28.1481,44.7065,47.178,0,0,0,0,0,0,0.251822377,0.186070221,0.186070221,0,0,0,0,49.84503,0,0,0,0,0,0,0,0.201815418,0.201815418,0.201815418,0,0,0,0,49.696,0,0,0,0,0,0,0,0.269214354,0.269214354,0.269214354,0,0,0,0,49.696,0,0,0,0,0,0,0,0,0,0.201815418,0.201815418,0.201815418,0,0,0,0,0,0,0,0,0,0,0,50.02021,0
4/5/2019 6:00,45,37,26.7713,44.6904,47.1944,0,0,0,0,0,0,0.251669053,0.185937702,0.185937702,0,0,0,0,53.50779,0,0,0,0,0,0,0,0.201638568,0.201638568,0.201638568,0,0,0,0,53.62857,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,53.62857,0,0,0,0,0,0,0,0,0,0.201638568,0.201638568,0.201638568,0,0,0,0,0,0,0,0,0,0,0,53.61566,0
4/5/2019 7:00,46,39,30.1447,44.6878,47.1998,0,0,0,0,0,0,0.251654623,0.185927148,0.185927148,0,0,0,0,63.78819,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,63.78617,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.78617,0,0,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,0,0,0,0,0,0,0,63.77827,0
4/5/2019 8:00,46,40,32.7547,44.6886,47.2025,0,0,0,0,0,0,0.251661016,0.185934556,0.185934556,0,0,0,0,75.4256,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,75.4276,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,75.4276,0,0,0,0,0,0,0,0,0,0.201639969,0.201639969,0.201639969,0,0,0,0,0,0,0,0,0,0,0,75.4274,0
4/5/2019 9:00,47,40,30.7522,44.7046,47.2133,0,0,0,0,0,0,0.251693973,0.185966748,0.185966748,0,0,0,0,78.8216,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,78.8242,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,78.8242,0,0,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,0,0,0,0,0,0,0,78.035958,0
4/5/2019 10:00,49,41,30.1447,49.808,47.216,0,0,0,0,0,0,0.289007843,0.21982127,0.21982127,0,0,0,0,55.08037,0,0,0,0,0,0,0,0.24804005,0.24804005,0.24804005,0,0,0,0,55.1274,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,101.9552,0,0,0,3061730,0,0,0,0.238982,0,0.159709461,0.24833232,0.24833232,40.74893729,0,0,0,0,0,0,0,0,0,3061730,54.576126,0.411402536
4/5/2019 11:00,49,41,30.1447,49.661,47.2375,0,0,0,0,0,0,0.291430548,0.222041123,0.222041123,0,0,0,0,61.07879,0,0,0,0,0,0,0,0.250913568,0.250913568,0.250913568,0,0,0,0,61.12117,0,0,0,0,0,0,0,0.269062489,0.269062489,0.269062489,0,0,0,0,66.48855,0,0,0,3406780,0,0,0,0.228058,0,0.161715257,0.246988426,0.246988426,45.91069193,0,0,0,0,0,0,0,0,0,3406780,60.5099583,0.397107833
4/5/2019 12:00,51,41,26.8436,49.6931,47.0645,0,0,0,0,0,0,0.292575274,0.223004818,0.223004818,0,0,0,0,65.5438,0,0,0,0,0,0,0,0.252109301,0.252109301,0.252109301,0,0,0,0,65.56182,0,0,0,0,0,0,0,0.269554191,0.269554191,0.269554191,0,0,0,0,75.1598,0,0,0,3710400,0,0,0,0.248445,0,0.156692774,0.247804604,0.247804604,48.44940575,0,0,0,0,0,0,0,0,0,3710400,64.9062018,0.378749825
4/5/2019 13:00,52,41,26.8436,44.333,46.8835,0,0,0,0,0,0,0.293699683,0.223947739,0.223947739,0,0,0,0,70.96508,0,0,0,0,0,0,0,0.253281664,0.253281664,0.253281664,0,0,0,0,70.9664,0,0,0,0,0,0,0,0.270060378,0.270060378,0.270060378,0,0,0,0,83.3428,0,0,0,3970770,0,0,0,0.265955,0,0.152715353,0.248645811,0.248645811,50.53312842,0,0,0,0,0,0,0,0,0,3970770,70.256736,0.365511158
4/5/2019 14:00,54,42,24.6102,49.6241,46.5051,0,0,0,0,0,0,0.296248518,0.226096627,0.226096627,0,0,0,0,68.15419,0,0,0,0,0,0,0,0.255970364,0.255970364,0.255970364,0,0,0,0,68.14507,0,0,0,0,0,0,0,0.271139797,0.271139797,0.271139797,0,0,0,0,71.85829,0,0,0,4303080,0,0,0,0.288417,0,0.148511611,0.250587655,0.250587655,53.25477868,0,0,0,0,0,0,0,0,0,4303080,67.4636193,0.35321824
4/5/2019 15:00,55,42,23.8146,49.8791,46.3429,0,0,0,0,0,0,0.292088048,0.222224388,0.222224388,0,0,0,0,75.31337,0,0,0,0,0,0,0,0.25070067,0.25070067,0.25070067,0,0,0,0,75.30245,0,0,0,0,0,0,0,0.271614315,0.271614315,0.271614315,0,0,0,0,82.985,0,0,0,4837780,0,0,0,0.324371,0,0.141070826,0.251456036,0.251456036,56.87246842,0,0,0,0,0,0,0,0,0,4837780,74.5494255,0.333203705
4/5/2019 16:00,56,43,24.6817,50.0257,46.1701,0,0,0,0,0,0,0.29389158,0.223785627,0.223785627,0,0,0,0,84.383,0,0,0,0,0,0,0,0.252711877,0.252711877,0.252711877,0,0,0,0,84.38256,0,0,0,0,0,0,0,0.272125144,0.272125144,0.272125144,0,0,0,0,100.7779,0,0,0,5244340,0,0,0,0.351774,0,0.136936042,0.253410158,0.253410158,59.84493017,0,0,0,0,0,0,0,0,0,5244340,83.5387344,0.333946655
4/5/2019 17:00,57,43,24.6817,50.0745,45.9274,0,0,0,0,0,0,0.295283838,0.224935358,0.224935358,0,0,0,0,73.02815,0,0,0,0,0,0,0,0.254122413,0.254122413,0.254122413,0,0,0,0,73.02115,0,0,0,0,0,0,0,0.272861257,0.272861257,0.272861257,0,0,0,0,84.3011,0,0,0,4611870,0,0,0,0.309545,0,0.146348984,0.254621746,0.254621746,56.24520755,0,0,0,0,0,0,0,0,0,4611870,72.2909385,0.351638474
4/5/2019 18:00,56,43,26.1949,50.0011,46.1082,0,0,0,0,0,0,0.293814896,0.223685587,0.223685587,0,0,0,0,69.61219,0,0,0,0,0,0,0,0.252543021,0.252543021,0.252543021,0,0,0,0,69.60481,0,0,0,0,0,0,0,0.272310108,0.272310108,0.272310108,0,0,0,0,77.87797,0,0,0,4320800,0,0,0,0.28987,0,0.150023661,0.253334121,0.253334121,54.01851956,0,0,0,0,0,0,0,0,0,4320800,68.9087619,0.360139584
4/5/2019 19:00,55,43,26.9158,49.9617,46.1604,0,0,0,0,0,0,0.293180311,0.223137771,0.223137771,0,0,0,0,56.51102,0,0,0,0,0,0,0,0.251842334,0.251842334,0.251842334,0,0,0,0,56.40043,0,0,0,0,0,0,0,0.272120952,0.272120952,0.272120952,0,0,0,0,67.1423,0,0,0,2335850,0,0,0,0.156681,0,0.188504946,0.252768477,0.252768477,36.6932732,0,0,0,0,0,0,0,0,0,2335850,55.8364257,0.51150841
4/5/2019 20:00,54,43,28.3657,49.6598,46.3513,0,0,0,0,0,0,0.294118164,0.224085377,0.224085377,0,0,0,0,53.67064,0,0,0,0,0,0,0,0.253215173,0.253215173,0.253215173,0,0,0,0,53.66357,0,0,0,0,0,0,0,0.271553919,0.271553919,0.271553919,0,0,0,0,62.04515,0,0,0,2211250,0,0,0,0.148256,0,0.188643235,0.249414502,0.249414502,34.76144607,0,0,0,0,0,0,0,0,0,2211250,53.1269343,0.522363004
4/5/2019 21:00,54,43,29.0252,49.6335,46.3459,0,0,0,0,0,0,0.293937137,0.223917394,0.223917394,0,0,0,0,52.97823,0,0,0,0,0,0,0,0.252981283,0.252981283,0.252981283,0,0,0,0,52.96618,0,0,0,0,0,0,0,0.271571584,0.271571584,0.271571584,0,0,0,0,61.00746,0,0,0,2138870,0,0,0,0.143405,0,0.190144057,0.249176496,0.249176496,33.89111828,0,0,0,0,0,0,0,0,0,2138870,52.4365182,0.53197897
4/5/2019 22:00,50,43,35.2019,50.5403,47.1379,0,0,0,0,0,0,0.298756492,0.228686458,0.228686458,0,0,0,0,50.44223,0,0,0,0,0,0,0,0.259744815,0.259744815,0.259744815,0,0,0,0,50.44449,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,53.82841,0,0,0,1994950,0,0,0,0.133563,0,0.200125202,0.256421761,0.256421761,33.26998101,0,0,0,0,0,0,0,0,0,1994950,92.36284101,0.555579885
4/5/2019 23:00,50,44,37.4701,49.6818,47.1324,0,0,0,0,0,0,0.292133537,0.222637997,0.222637997,0,0,0,0,54.23518,0,0,0,0,0,0,0,0.251632156,0.251632156,0.251632156,0,0,0,0,54.17933,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,65.6704,0,0,0,1965840,0,0,0,0.131615,0,0.193222629,0.247649089,0.247649089,31.6537311,0,0,0,0,0,0,0,0,0,1965840,92.9488311,0.567383904
4/6/2019 0:00,52,43,32.2937,50.5117,46.7324,0,0,0,0,0,0,0.299670972,0.229334797,0.229334797,0,0,0,0,50.0982,0,0,0,0,0,0,0,0.260415034,0.260415034,0.260415034,0,0,0,0,50.10255,0,0,0,0,0,0,0,0.270448917,0.270448917,0.270448917,0,0,0,0,53.37931,0,0,0,1994110,0,0,0,0.133594,0,0.200736406,0.257248281,0.257248281,33.35753955,0,0,0,0,0,0,0,0,0,1994110,92.14547955,0.554505897
4/6/2019 1:00,53,44,32.2937,49.6828,46.5324,0,0,0,0,0,0,0.293959645,0.224027528,0.224027528,0,0,0,0,54.29747,0,0,0,0,0,0,0,0.253199921,0.253199921,0.253199921,0,0,0,0,54.24556,0,0,0,0,0,0,0,0.271022619,0.271022619,0.271022619,0,0,0,0,65.8034,0,0,0,1979760,0,0,0,0.132684,0,0.194049039,0.249205084,0.249205084,32.0142105,0,0,0,0,0,0,0,0,0,1979760,93.3481305,0.565814829
4/6/2019 2:00,50,43,34.711,49.5948,47.1324,0,0,0,0,0,0,0.291021992,0.221624149,0.221624149,0,0,0,0,51.11377,0,0,0,0,0,0,0,0.250294726,0.250294726,0.250294726,0,0,0,0,51.09692,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,57.87216,0,0,0,1922350,0,0,0,0.128704,0,0.193500593,0.246758299,0.246758299,30.99798881,0,0,0,0,0,0,0,0,0,1922350,90.73395881,0.566394
4/6/2019 3:00,49,42,33.5281,44.6152,47.1324,0,0,0,0,0,0,0.251355899,0.18563148,0.18563148,0,0,0,0,109.2866,0,0,0,0,0,0,0,0.201177249,0.201177249,0.201177249,0,0,0,0,100.377,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,89.28,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,75.339,0
4/6/2019 4:00,49,41,32.2937,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,59.93228,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,58.28602,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,58.28602,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,54.2846,0
4/6/2019 5:00,49,43,36.3981,49.563,47.1834,0,0,0,0,0,0,0.287566706,0.218497856,0.218497856,0,0,0,0,54.24644,0,0,0,0,0,0,0,0.246195591,0.246195591,0.246195591,0,0,0,0,54.69895,0,0,0,0,0,0,0,0.269187398,0.269187398,0.269187398,0,0,0,0,64.54015,0,0,0,2740460,0,0,0,0.210677,0,0.166176599,0.246295318,0.246295318,37.9500269,0,0,0,0,0,0,0,0,0,2740460,101.9920469,0.44660552
4/6/2019 6:00,49,41,32.3745,44.6864,47.1944,0,0,0,0,0,0,0.251616182,0.185890048,0.185890048,0,0,0,0,110.8158,0,0,0,0,0,0,0,0.201572082,0.201572082,0.201572082,0,0,0,0,109.1108,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,100.0294,0,0,0,0,0,0,0,0,0,0.201578911,0.201578911,0.201578911,0,0,0,0,0,0,0,0,0,0,0,97.5718,0
4/6/2019 7:00,47,41,33.6096,44.6786,47.1945,0,0,0,0,0,0,0.251619296,0.185893637,0.185893637,0,0,0,0,88.1801,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,88.1879,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,88.1879,0,0,0,0,0,0,0,0,0,0.201578196,0.201578196,0.201578196,0,0,0,0,0,0,0,0,0,0,0,87.306021,0
4/6/2019 8:00,48,41,32.3745,44.6832,47.1972,0,0,0,0,0,0,0.251627421,0.185901788,0.185901788,0,0,0,0,89.7752,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,89.7822,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,89.7822,0,0,0,0,0,0,0,0,0,0.201590737,0.201590737,0.201590737,0,0,0,0,0,0,0,0,0,0,0,88.884378,0
4/6/2019 9:00,48,41,32.3745,44.6813,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,89.8364,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,89.8433,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,89.8433,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,88.944867,0
4/6/2019 10:00,49,42,33.6096,49.8014,47.1972,0,0,0,0,0,0,0.289101128,0.219901,0.219901,0,0,0,0,54.79286,0,0,0,0,0,0,0,0.248151409,0.248151409,0.248151409,0,0,0,0,54.99551,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,63.06197,0,0,0,2888500,0,0,0,0.227388,0,0.163048407,0.248467172,0.248467172,39.24711034,0,0,0,0,0,0,0,0,0,2888500,54.4455549,0.428841739
4/6/2019 11:00,49,41,30.9712,44.6859,47.1999,0,0,0,0,0,0,0.291238894,0.221851305,0.221851305,0,0,0,0,56.40938,0,0,0,0,0,0,0,0.201608164,0.201608164,0.201608164,0,0,0,0,120.3528,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,110.2528,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,106.7622,0
4/6/2019 12:00,50,42,30.9712,49.8133,47.2052,0,0,0,0,0,0,0.291957197,0.222507401,0.222507401,0,0,0,0,58.91837,0,0,0,0,0,0,0,0.248317947,0.248317947,0.248317947,0,0,0,0,55.453,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,63.73057,0,0,0,2946240,0,0,0,0.214245,0,0.166981903,0.24863086,0.24863086,40.99739692,0,0,0,0,0,0,0,0,0,2946240,54.89847,0.428803221
4/6/2019 13:00,51,41,27.7589,49.6392,47.0053,0,0,0,0,0,0,0.291983802,0.222442782,0.222442782,0,0,0,0,57.21897,0,0,0,0,0,0,0,0.251250008,0.251250008,0.251250008,0,0,0,0,57.04061,0,0,0,0,0,0,0,0.269691823,0.269691823,0.269691823,0,0,0,0,63.71985,0,0,0,2989460,0,0,0,0.200186,0,0.170161926,0.247406891,0.247406891,42.39102271,0,0,0,0,0,0,0,0,0,2989460,56.4702039,0.428315426
4/6/2019 14:00,51,41,27.0594,49.6363,47.0079,0,0,0,0,0,0,0.292038546,0.222492714,0.222492714,0,0,0,0,57.16283,0,0,0,0,0,0,0,0.251395867,0.251395867,0.251395867,0,0,0,0,57.15246,0,0,0,0,0,0,0,0.269691823,0.269691823,0.269691823,0,0,0,0,63.86442,0,0,0,2975250,0,0,0,0.199235,0,0.170457411,0.247412964,0.247412964,42.26278443,0,0,0,0,0,0,0,0,0,2975250,56.5809354,0.429636317
4/6/2019 15:00,51,41,27.0594,49.6394,47.0053,0,0,0,0,0,0,0.292022676,0.222477332,0.222477332,0,0,0,0,56.90165,0,0,0,0,0,0,0,0.251377426,0.251377426,0.251377426,0,0,0,0,56.8945,0,0,0,0,0,0,0,0.269697364,0.269697364,0.269697364,0,0,0,0,63.5056,0,0,0,2946530,0,0,0,0.197312,0,0.171036084,0.24739985,0.24739985,41.99691272,0,0,0,0,0,0,0,0,0,2946530,56.325555,0.432061141
4/6/2019 16:00,50,42,30.8984,49.6885,47.2026,0,0,0,0,0,0,0.292018725,0.22256353,0.22256353,0,0,0,0,58.90158,0,0,0,0,0,0,0,0.251587981,0.251587981,0.251587981,0,0,0,0,58.89873,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,68.16677,0,0,0,2932030,0,0,0,0.196286,0,0.171405265,0.247393583,0.247393583,41.88044821,0,0,0,0,0,0,0,0,0,2932030,58.3097427,0.43671813
4/6/2019 17:00,50,42,30.9712,49.6819,47.2026,0,0,0,0,0,0,0.292012824,0.222558147,0.222558147,0,0,0,0,59.01125,0,0,0,0,0,0,0,0.251579758,0.251579758,0.251579758,0,0,0,0,59.00757,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,68.41757,0,0,0,2946380,0,0,0,0.197246,0,0.171100025,0.247381442,0.247381442,42.01047433,0,0,0,0,0,0,0,0,0,2946380,58.4174943,0.435247501
4/6/2019 18:00,50,42,30.9712,49.6837,47.2026,0,0,0,0,0,0,0.292038115,0.222581218,0.222581218,0,0,0,0,59.02898,0,0,0,0,0,0,0,0.251610597,0.251610597,0.251610597,0,0,0,0,59.02415,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,68.45016,0,0,0,2946380,0,0,0,0.197246,0,0.171115543,0.247400665,0.247400665,42.01428438,0,0,0,0,0,0,0,0,0,2946380,58.4339085,0.435272264
4/6/2019 19:00,49,40,27.0594,44.605,47.1596,0,0,0,0,0,0,0.25121508,0.185515267,0.185515267,0,0,0,0,75.9092,0,0,0,0,0,0,0,0.201030163,0.201030163,0.201030163,0,0,0,0,71.2376,0,0,0,0,0,0,0,0.269261795,0.269261795,0.269261795,0,0,0,0,66.819,0,0,0,0,0,0,0,0,0,0.201049368,0.201049368,0.201049368,0,0,0,0,0,0,0,0,0,0,0,61.64368,0
4/6/2019 20:00,46,40,32.3745,44.6324,47.154,0,0,0,0,0,0,0.25140741,0.185686144,0.185686144,0,0,0,0,57.94365,0,0,0,0,0,0,0,0.201265241,0.201265241,0.201265241,0,0,0,0,56.47137,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,56.47137,0,0,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,0,0,0,0,0,0,0,54.055,0
4/6/2019 21:00,44,40,35.3668,44.6322,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,57.2038,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,55.76813,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,55.76813,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,53.35363,0
4/6/2019 22:00,43,41,38.5878,44.6293,47.1486,0,0,0,0,0,0,0.251414871,0.185691225,0.185691225,0,0,0,0,65.9344,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,63.9722,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,63.9722,0,0,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,0,0,0,0,0,0,0,60.30821,0
4/6/2019 23:00,42,40,37.5536,44.6154,47.1405,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,54.7698,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,53.44556,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,53.44556,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,49.92563,0
4/7/2019 0:00,42,39,35.3668,44.618,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,49.86441,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,48.82854,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.82854,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,46.32415,0
4/7/2019 1:00,41,39,36.481,44.6151,47.1351,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,49.79763,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,48.76533,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.76533,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,46.27074,0
4/7/2019 2:00,39,37,34.793,44.618,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,47.2114,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,46.52561,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.52561,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,44.85815,0
4/7/2019 3:00,35,35,35.3668,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,46.27028,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,45.47835,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.47835,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,43.8124,0
4/7/2019 4:00,34,34,34.2075,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,45.66581,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,45.01004,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.01004,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,43.35975,0
4/7/2019 5:00,34,34,34.2075,44.6995,47.178,0,0,0,0,0,0,0.25177211,0.186024051,0.186024051,0,0,0,0,48.52378,0,0,0,0,0,0,0,0.201749797,0.201749797,0.201749797,0,0,0,0,48.15861,0,0,0,0,0,0,0,0.269219803,0.269219803,0.269219803,0,0,0,0,48.15861,0,0,0,0,0,0,0,0,0,0.201749797,0.201749797,0.201749797,0,0,0,0,0,0,0,0,0,0,0,48.30046,0
4/7/2019 6:00,33,33,32.9988,44.6766,47.1863,0,0,0,0,0,0,0.251609598,0.185880782,0.185880782,0,0,0,0,49.10219,0,0,0,0,0,0,0,0.201554443,0.201554443,0.201554443,0,0,0,0,49.13335,0,0,0,0,0,0,0,0.269197742,0.269197742,0.269197742,0,0,0,0,49.13335,0,0,0,0,0,0,0,0,0,0.201554443,0.201554443,0.201554443,0,0,0,0,0,0,0,0,0,0,0,49.12148,0
4/7/2019 7:00,34,34,34.2075,44.6704,47.1864,0,0,0,0,0,0,0.251569242,0.185844419,0.185844419,0,0,0,0,49.42699,0,0,0,0,0,0,0,0.201503719,0.201503719,0.201503719,0,0,0,0,49.42331,0,0,0,0,0,0,0,0.269197469,0.269197469,0.269197469,0,0,0,0,49.42331,0,0,0,0,0,0,0,0,0,0.201503719,0.201503719,0.201503719,0,0,0,0,0,0,0,0,0,0,0,49.41179,0
4/7/2019 8:00,33,33,32.9988,44.6704,47.1864,0,0,0,0,0,0,0.251586561,0.185860864,0.185860864,0,0,0,0,49.46515,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,49.46139,0,0,0,0,0,0,0,0.269192025,0.269192025,0.269192025,0,0,0,0,49.46139,0,0,0,0,0,0,0,0,0,0.201527846,0.201527846,0.201527846,0,0,0,0,0,0,0,0,0,0,0,49.44984,0
4/7/2019 9:00,35,34,32.3745,44.6751,47.1891,0,0,0,0,0,0,0.25159468,0.185869009,0.185869009,0,0,0,0,50.088,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,50.08414,0,0,0,0,0,0,0,0.269186581,0.269186581,0.269186581,0,0,0,0,50.08414,0,0,0,0,0,0,0,0,0,0.201540381,0.201540381,0.201540381,0,0,0,0,0,0,0,0,0,0,0,50.07242,0
4/7/2019 10:00,37,35,32.3745,44.6731,47.1891,0,0,0,0,0,0,0.251603457,0.185877748,0.185877748,0,0,0,0,50.74544,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,50.7416,0,0,0,0,0,0,0,0.269181139,0.269181139,0.269181139,0,0,0,0,50.7416,0,0,0,0,0,0,0,0,0,0.201553746,0.201553746,0.201553746,0,0,0,0,0,0,0,0,0,0,0,50.72981,0
4/7/2019 11:00,39,36,30.9712,44.6778,47.1918,0,0,0,0,0,0,0.251610921,0.185885303,0.185885303,0,0,0,0,51.72284,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,51.719,0,0,0,0,0,0,0,0.269175698,0.269175698,0.269175698,0,0,0,0,51.719,0,0,0,0,0,0,0,0,0,0.201565455,0.201565455,0.201565455,0,0,0,0,0,0,0,0,0,0,0,51.70697,0
4/7/2019 12:00,41,35,27.0594,44.6897,47.1998,0,0,0,0,0,0,0.251671306,0.185943018,0.185943018,0,0,0,0,51.9346,0,0,0,0,0,0,0,0.201650626,0.201650626,0.201650626,0,0,0,0,51.93062,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.93062,0,0,0,0,0,0,0,0,0,0.201650626,0.201650626,0.201650626,0,0,0,0,0,0,0,0,0,0,0,51.91827,0
4/7/2019 13:00,43,36,24.824,44.7064,47.2133,0,0,0,0,0,0,0.251735515,0.186005824,0.186005824,0,0,0,0,56.04743,0,0,0,0,0,0,0,0.201745202,0.201745202,0.201745202,0,0,0,0,56.04379,0,0,0,0,0,0,0,0.269121886,0.269121886,0.269121886,0,0,0,0,56.04379,0,0,0,0,0,0,0,0,0,0.201745202,0.201745202,0.201745202,0,0,0,0,0,0,0,0,0,0,0,56.03205,0
4/7/2019 14:00,47,38,24.0279,44.6838,47.2053,0,0,0,0,0,0,0.251614957,0.185893868,0.185893868,0,0,0,0,60.34105,0,0,0,0,0,0,0,0.20158437,0.20158437,0.20158437,0,0,0,0,60.33619,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,60.33619,0,0,0,0,0,0,0,0,0,0.20158437,0.20158437,0.20158437,0,0,0,0,0,0,0,0,0,0,0,60.32161,0
4/7/2019 15:00,47,37,22.3472,44.6984,47.2106,0,0,0,0,0,0,0.25168476,0.185958437,0.185958437,0,0,0,0,57.65662,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,57.65325,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,57.65325,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,57.64222,0
4/7/2019 16:00,49,40,27.0594,44.6903,47.208,0,0,0,0,0,0,0.251650308,0.185926537,0.185926537,0,0,0,0,77.8062,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,77.8062,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,77.8062,0,0,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,0,0,0,0,0,0,0,77.8044,0
4/7/2019 17:00,47,38,26.3381,44.6829,47.2026,0,0,0,0,0,0,0.251642175,0.185918381,0.185918381,0,0,0,0,60.29043,0,0,0,0,0,0,0,0.201618541,0.201618541,0.201618541,0,0,0,0,60.28683,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,60.28683,0,0,0,0,0,0,0,0,0,0.201618541,0.201618541,0.201618541,0,0,0,0,0,0,0,0,0,0,0,60.2754,0
4/7/2019 18:00,48,39,24.824,44.6821,47.1999,0,0,0,0,0,0,0.2516158,0.185892988,0.185892988,0,0,0,0,64.65962,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,64.65685,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,64.65685,0,0,0,0,0,0,0,0,0,0.201580824,0.201580824,0.201580824,0,0,0,0,0,0,0,0,0,0,0,64.64727,0
4/7/2019 19:00,47,36,16.3965,44.6074,47.1596,0,0,0,0,0,0,0.251242211,0.185539696,0.185539696,0,0,0,0,48.64963,0,0,0,0,0,0,0,0.201064241,0.201064241,0.201064241,0,0,0,0,47.89721,0,0,0,0,0,0,0,0.269262067,0.269262067,0.269262067,0,0,0,0,47.89721,0,0,0,0,0,0,0,0,0,0.201064241,0.201064241,0.201064241,0,0,0,0,0,0,0,0,0,0,0,47.15723,0
4/7/2019 20:00,46,36,19.6369,44.6324,47.154,0,0,0,0,0,0,0.251408066,0.185686736,0.185686736,0,0,0,0,48.09422,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,47.41115,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,47.41115,0,0,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,0,0,0,0,0,0,0,46.34144,0
4/7/2019 21:00,45,37,24.0985,44.6322,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,48.3404,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,47.64936,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,47.64936,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,46.55016,0
4/7/2019 22:00,44,36,24.8949,44.6293,47.1486,0,0,0,0,0,0,0.251414871,0.185691225,0.185691225,0,0,0,0,47.78784,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,47.10621,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,47.10621,0,0,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,0,0,0,0,0,0,0,45.81881,0
4/7/2019 23:00,42,34,21.5976,44.6154,47.1405,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,46.31259,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,45.63536,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,45.63536,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,43.92762,0
4/8/2019 0:00,40,33,23.3436,44.618,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,45.79143,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,45.14,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,45.14,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,43.43593,0
4/8/2019 1:00,39,33,23.3436,44.6151,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,45.65024,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,44.99935,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.99935,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,43.29796,0
4/8/2019 2:00,38,32,20.6716,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,45.36325,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,44.60413,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,44.60413,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,43.03102,0
4/8/2019 3:00,38,31,18.6974,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,44.91748,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,44.24274,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,44.24274,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,42.59402,0
4/8/2019 4:00,37,30,17.6414,44.6152,47.1324,0,0,0,0,0,0,0.251336677,0.185613317,0.185613317,0,0,0,0,44.56135,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,43.888401,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,43.888401,0,0,0,0,0,0,0,0,0,0.201150702,0.201150702,0.201150702,0,0,0,0,0,0,0,0,0,0,0,42.209386,0
4/8/2019 5:00,37,30,17.6414,44.7038,47.1807,0,0,0,0,0,0,0.251804825,0.186055209,0.186055209,0,0,0,0,47.66437,0,0,0,0,0,0,0,0.201795621,0.201795621,0.201795621,0,0,0,0,47.55292,0,0,0,0,0,0,0,0.269208906,0.269208906,0.269208906,0,0,0,0,47.55292,0,0,0,0,0,0,0,0,0,0.201795621,0.201795621,0.201795621,0,0,0,0,0,0,0,0,0,0,0,47.69176,0
4/8/2019 6:00,37,31,18.7661,44.6884,47.1944,0,0,0,0,0,0,0.251642509,0.185912935,0.185912935,0,0,0,0,49.32643,0,0,0,0,0,0,0,0.201602825,0.201602825,0.201602825,0,0,0,0,49.33776,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,49.33776,0,0,0,0,0,0,0,0,0,0.201602825,0.201602825,0.201602825,0,0,0,0,0,0,0,0,0,0,0,49.32539,0
4/8/2019 7:00,38,31,17.7098,44.6878,47.1998,0,0,0,0,0,0,0.251663833,0.185935456,0.185935456,0,0,0,0,50.48401,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,50.47996,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.47996,0,0,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,0,0,0,0,0,0,0,50.46744,0
4/8/2019 8:00,39,32,18.7661,44.6886,47.2025,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,50.92375,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,50.91958,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,50.91958,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,50.90679,0
4/8/2019 9:00,41,33,17.7098,44.6867,47.2026,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,51.50223,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,51.49808,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,51.49808,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,51.48516,0
4/8/2019 10:00,41,33,17.7098,44.6958,47.2079,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,52.15701,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,52.15278,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,52.15278,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,52.13961,0
4/8/2019 11:00,42,33,17.7098,44.7011,47.2133,0,0,0,0,0,0,0.251726291,0.185998364,0.185998364,0,0,0,0,53.17984,0,0,0,0,0,0,0,0.201736001,0.201736001,0.201736001,0,0,0,0,53.17544,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,53.17544,0,0,0,0,0,0,0,0,0,0.201736001,0.201736001,0.201736001,0,0,0,0,0,0,0,0,0,0,0,53.16175,0
4/8/2019 12:00,42,33,17.7098,44.7108,47.2214,0,0,0,0,0,0,0.251740852,0.186013959,0.186013959,0,0,0,0,54.02447,0,0,0,0,0,0,0,0.20176124,0.20176124,0.20176124,0,0,0,0,54.01986,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,54.01986,0,0,0,0,0,0,0,0,0,0.20176124,0.20176124,0.20176124,0,0,0,0,0,0,0,0,0,0,0,54.00563,0
4/8/2019 13:00,43,34,17.7098,44.7056,47.2215,0,0,0,0,0,0,0.251715837,0.185991392,0.185991392,0,0,0,0,54.54718,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,54.54224,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,54.54224,0,0,0,0,0,0,0,0,0,0.201729734,0.201729734,0.201729734,0,0,0,0,0,0,0,0,0,0,0,54.52743,0
4/8/2019 14:00,45,35,16.6012,44.7272,47.2349,0,0,0,0,0,0,0.251780951,0.18605337,0.18605337,0,0,0,0,57.71261,0,0,0,0,0,0,0,0.201820818,0.201820818,0.201820818,0,0,0,0,57.70839,0,0,0,0,0,0,0,0.269078478,0.269078478,0.269078478,0,0,0,0,57.70839,0,0,0,0,0,0,0,0,0,0.201820818,0.201820818,0.201820818,0,0,0,0,0,0,0,0,0,0,0,57.69462,0
4/8/2019 15:00,47,36,16.6012,44.7234,47.2377,0,0,0,0,0,0,0.251748433,0.186024074,0.186024074,0,0,0,0,60.02285,0,0,0,0,0,0,0,0.20177998,0.20177998,0.20177998,0,0,0,0,60.01821,0,0,0,0,0,0,0,0.269078207,0.269078207,0.269078207,0,0,0,0,60.01821,0,0,0,0,0,0,0,0,0,0.20177998,0.20177998,0.20177998,0,0,0,0,0,0,0,0,0,0,0,60.00321,0
4/8/2019 16:00,48,37,18.7661,44.7428,47.2511,0,0,0,0,0,0,0.251874174,0.186143981,0.186143981,0,0,0,0,68.44408,0,0,0,0,0,0,0,0.201956458,0.201956458,0.201956458,0,0,0,0,68.44202,0,0,0,0,0,0,0,0.269035409,0.269035409,0.269035409,0,0,0,0,68.44202,0,0,0,0,0,0,0,0,0,0.201956458,0.201956458,0.201956458,0,0,0,0,0,0,0,0,0,0,0,68.4336,0
4/8/2019 17:00,48,37,19.775,44.7092,47.2351,0,0,0,0,0,0,0.251699718,0.185980986,0.185980986,0,0,0,0,64.10127,0,0,0,0,0,0,0,0.201721037,0.201721037,0.201721037,0,0,0,0,64.09499,0,0,0,0,0,0,0,0.269072515,0.269072515,0.269072515,0,0,0,0,64.09499,0,0,0,0,0,0,0,0,0,0.201721037,0.201721037,0.201721037,0,0,0,0,0,0,0,0,0,0,0,64.07682,0
4/8/2019 18:00,47,37,19.775,44.7103,47.2296,0,0,0,0,0,0,0.251707117,0.185985164,0.185985164,0,0,0,0,62.21127,0,0,0,0,0,0,0,0.201723349,0.201723349,0.201723349,0,0,0,0,62.20679,0,0,0,0,0,0,0,0.269089053,0.269089053,0.269089053,0,0,0,0,62.20679,0,0,0,0,0,0,0,0,0,0.201723349,0.201723349,0.201723349,0,0,0,0,0,0,0,0,0,0,0,62.19346,0
4/8/2019 19:00,47,36,17.7098,44.5748,47.1571,0,0,0,0,0,0,0.251080306,0.185392934,0.185392934,0,0,0,0,48.54771,0,0,0,0,0,0,0,0.200858089,0.200858089,0.200858089,0,0,0,0,47.79442,0,0,0,0,0,0,0,0.26926698,0.26926698,0.26926698,0,0,0,0,47.79442,0,0,0,0,0,0,0,0,0,0.200858089,0.200858089,0.200858089,0,0,0,0,0,0,0,0,0,0,0,46.91856,0
4/8/2019 20:00,46,36,17.7779,44.624,47.1486,0,0,0,0,0,0,0.251356001,0.185637345,0.185637345,0,0,0,0,47.69518,0,0,0,0,0,0,0,0.201193622,0.201193622,0.201193622,0,0,0,0,47.01414,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,47.01414,0,0,0,0,0,0,0,0,0,0.201193622,0.201193622,0.201193622,0,0,0,0,0,0,0,0,0,0,0,45.55236,0
4/8/2019 21:00,46,36,17.7779,44.6096,47.1379,0,0,0,0,0,0,0.251332225,0.185612602,0.185612602,0,0,0,0,47.1216,0,0,0,0,0,0,0,0.20115438,0.20115438,0.20115438,0,0,0,0,46.44233,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,46.44233,0,0,0,0,0,0,0,0,0,0.20115438,0.20115438,0.20115438,0,0,0,0,0,0,0,0,0,0,0,44.65717,0
4/8/2019 22:00,46,35,15.5022,44.6093,47.1324,0,0,0,0,0,0,0.2512947,0.185575458,0.185575458,0,0,0,0,46.17403,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,45.38242,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.38242,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,43.71656,0
4/8/2019 23:00,45,35,17.8459,44.6034,47.1271,0,0,0,0,0,0,0.251280345,0.185560034,0.185560034,0,0,0,0,45.60362,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,44.94178,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.94178,0,0,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,0,0,0,0,0,0,0,43.28262,0
4/9/2019 0:00,44,34,16.7367,44.6096,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,45.34614,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,44.69204,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.69204,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,43.0464,0
4/9/2019 1:00,43,34,17.8459,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,45.36434,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,44.70984,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.70984,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,43.06323,0
4/9/2019 2:00,41,33,18.9028,44.6154,47.1297,0,0,0,0,0,0,0.251356817,0.185630656,0.185630656,0,0,0,0,45.18979,0,0,0,0,0,0,0,0.20117376,0.20117376,0.20117376,0,0,0,0,44.51583,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.51583,0,0,0,0,0,0,0,0,0,0.20117376,0.20117376,0.20117376,0,0,0,0,0,0,0,0,0,0,0,42.8498,0
4/9/2019 3:00,42,34,19.9123,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,45.50759,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,44.8526,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,44.8526,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,43.20445,0
4/9/2019 4:00,41,33,20.8786,44.6124,47.1297,0,0,0,0,0,0,0.25131923,0.185595931,0.185595931,0,0,0,0,45.07893,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,44.40478,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.40478,0,0,0,0,0,0,0,0,0,0.201124068,0.201124068,0.201124068,0,0,0,0,0,0,0,0,0,0,0,42.73965,0
4/9/2019 5:00,41,33,20.8786,44.7061,47.1807,0,0,0,0,0,0,0.251842845,0.18609029,0.18609029,0,0,0,0,48.61202,0,0,0,0,0,0,0,0.201845698,0.201845698,0.201845698,0,0,0,0,48.55256,0,0,0,0,0,0,0,0.269203732,0.269203732,0.269203732,0,0,0,0,48.55256,0,0,0,0,0,0,0,0,0,0.201845698,0.201845698,0.201845698,0,0,0,0,0,0,0,0,0,0,0,48.82101,0
4/9/2019 6:00,41,34,21.8054,44.6929,47.1971,0,0,0,0,0,0,0.251667312,0.185936953,0.185936953,0,0,0,0,50.76829,0,0,0,0,0,0,0,0.201638681,0.201638681,0.201638681,0,0,0,0,50.76998,0,0,0,0,0,0,0,0.26917053,0.26917053,0.26917053,0,0,0,0,50.76998,0,0,0,0,0,0,0,0,0,0.201638681,0.201638681,0.201638681,0,0,0,0,0,0,0,0,0,0,0,50.75741,0
4/9/2019 7:00,46,37,22.6959,44.7082,47.2133,0,0,0,0,0,0,0.251729106,0.185998402,0.185998402,0,0,0,0,57.61499,0,0,0,0,0,0,0,0.201732528,0.201732528,0.201732528,0,0,0,0,57.61188,0,0,0,0,0,0,0,0.269132749,0.269132749,0.269132749,0,0,0,0,57.61188,0,0,0,0,0,0,0,0,0,0.201732528,0.201732528,0.201732528,0,0,0,0,0,0,0,0,0,0,0,57.6018,0
4/9/2019 8:00,49,38,19.9123,44.7237,47.2295,0,0,0,0,0,0,0.251766782,0.18603731,0.18603731,0,0,0,0,65.55138,0,0,0,0,0,0,0,0.201793782,0.201793782,0.201793782,0,0,0,0,65.54905,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,65.54905,0,0,0,0,0,0,0,0,0,0.201793782,0.201793782,0.201793782,0,0,0,0,0,0,0,0,0,0,0,65.54105,0
4/9/2019 9:00,51,39,19.9806,44.5024,47.0537,0,0,0,0,0,0,0.250746624,0.185043743,0.185043743,0,0,0,0,89.0586,0,0,0,0,0,0,0,0.200301087,0.200301087,0.200301087,0,0,0,0,89.0144,0,0,0,0,0,0,0,0.269587571,0.269587571,0.269587571,0,0,0,0,89.0144,0,0,0,0,0,0,0,0,0,0.200301087,0.200301087,0.200301087,0,0,0,0,0,0,0,0,0,0,0,88.9055,0
4/9/2019 10:00,54,40,19.9123,49.9039,46.4593,0,0,0,0,0,0,0.291920454,0.222127007,0.222127007,0,0,0,0,60.3818,0,0,0,0,0,0,0,0.250754369,0.250754369,0.250754369,0,0,0,0,60.59535,0,0,0,0,0,0,0,0.271273744,0.271273744,0.271273744,0,0,0,0,67.49739,0,0,0,3653380,0,0,0,0.278955,0,0.151106312,0.251040665,0.251040665,46.00406474,0,0,0,0,0,0,0,0,0,3653380,59.9893965,0.370878544
4/9/2019 11:00,54,40,18.9028,44.0142,46.5076,0,0,0,0,0,0,0.248996758,0.183233118,0.183233118,0,0,0,0,100.7899,0,0,0,0,0,0,0,0.197424038,0.197424038,0.197424038,0,0,0,0,99.7312,0,0,0,0,0,0,0,0.27114619,0.27114619,0.27114619,0,0,0,0,95.5899,0,0,0,0,0,0,0,0,0,0.197425871,0.197425871,0.197425871,0,0,0,0,0,0,0,0,0,0,0,93.8086,0
4/9/2019 12:00,56,42,19.9123,50.5963,46.1805,0,0,0,0,0,0,0.298990927,0.228441687,0.228441687,0,0,0,0,80.93204,0,0,0,0,0,0,0,0.259015526,0.259015526,0.259015526,0,0,0,0,81.01624,0,0,0,0,0,0,0,0.272103291,0.272103291,0.272103291,0,0,0,0,85.05166,0,0,0,5371310,0,0,0,0.377324,0,0.136292173,0.259217608,0.259217608,61.00562595,0,0,0,0,0,0,0,0,0,5371310,80.2060776,0.314583517
4/9/2019 13:00,59,44,22.6959,51.0726,45.5812,0,0,0,0,0,0,0.305255945,0.233860725,0.233860725,0,0,0,0,86.17517,0,0,0,0,0,0,0,0.265843089,0.265843089,0.265843089,0,0,0,0,86.19766,0,0,0,0,0,0,0,0.273943155,0.273943155,0.273943155,0,0,0,0,102.812,0,0,0,5391040,0,0,0,0.362211,0,0.143479852,0.2662208,0.2662208,64.45880167,0,0,0,0,0,0,0,0,0,5391040,85.3356834,0.337225059
4/9/2019 14:00,57,44,28.1151,51.9649,45.9758,0,0,0,0,0,0,0.311968964,0.240200793,0.240200793,0,0,0,0,80.49518,0,0,0,0,0,0,0,0.274440451,0.274440451,0.274440451,0,0,0,0,80.49271,0,0,0,0,0,0,0,0.272721735,0.272721735,0.272721735,0,0,0,0,89.27892,0,0,0,5232740,0,0,0,0.351174,0,0.151773948,0.274870662,0.274870662,66.18280059,0,0,0,0,0,0,0,0,0,5232740,79.6877829,0.337239987
4/9/2019 15:00,57,45,31.2602,53.8366,45.9972,0,0,0,0,0,0,0.329832857,0.256582693,0.256582693,0,0,0,0,84.09057,0,0,0,0,0,0,0,0.295968366,0.295968366,0.295968366,0,0,0,0,84.09422,0,0,0,0,0,0,0,0.272655679,0.272655679,0.272655679,0,0,0,0,88.92058,0,0,0,5578660,0,0,0,0.374367,0,0.162098099,0.296496475,0.296496475,75.35751511,0,0,0,0,0,0,0,0,0,5578660,83.2532778,0.338164058
4/9/2019 16:00,56,47,37.8853,53.1778,46.2056,0,0,0,0,0,0,0.322697881,0.250145139,0.250145139,0,0,0,0,98.441,0,0,0,0,0,0,0,0.287607358,0.287607358,0.287607358,0,0,0,0,98.397,0,0,0,0,0,0,0,0.272022291,0.272022291,0.272022291,0,0,0,0,126.6513,0,0,0,5710320,0,0,0,0.382998,0,0.154687297,0.287956037,0.287956037,73.60949739,0,0,0,0,0,0,0,0,0,5710320,97.41303,0.357807123
4/9/2019 17:00,56,46,35.1191,53.0812,46.1681,0,0,0,0,0,0,0.321967514,0.249457635,0.249457635,0,0,0,0,81.73841,0,0,0,0,0,0,0,0.286698445,0.286698445,0.286698445,0,0,0,0,81.72445,0,0,0,0,0,0,0,0.272128438,0.272128438,0.272128438,0,0,0,0,95.9742,0,0,0,5205560,0,0,0,0.349173,0,0.160734092,0.286962716,0.286962716,69.72591328,0,0,0,0,0,0,0,0,0,5205560,80.9072055,0.354018173
4/9/2019 18:00,56,46,35.1191,53.0195,46.1328,0,0,0,0,0,0,0.321331506,0.248855312,0.248855312,0,0,0,0,73.10568,0,0,0,0,0,0,0,0.285891309,0.285891309,0.285891309,0,0,0,0,73.09776,0,0,0,0,0,0,0,0.272243032,0.272243032,0.272243032,0,0,0,0,82.38918,0,0,0,4655060,0,0,0,0.312277,0,0.168792748,0.286440898,0.286440898,65.47836413,0,0,0,0,0,0,0,0,0,4655060,72.3667824,0.368513559
4/9/2019 19:00,55,46,36.2577,52.0888,46.1606,0,0,0,0,0,0,0.312052538,0.240378512,0.240378512,0,0,0,0,60.16123,0,0,0,0,0,0,0,0.274742609,0.274742609,0.274742609,0,0,0,0,59.96041,0,0,0,0,0,0,0,0.272114365,0.272114365,0.272114365,0,0,0,0,76.4482,0,0,0,2366130,0,0,0,0.158711,0,0.207126731,0.27561033,0.27561033,40.84073099,0,0,0,0,0,0,0,0,0,2366130,59.3608059,0.532569593
4/9/2019 20:00,52,45,37.3529,50.7467,46.7513,0,0,0,0,0,0,0.3027326,0.232140496,0.232140496,0,0,0,0,56.8548,0,0,0,0,0,0,0,0.26410574,0.26410574,0.26410574,0,0,0,0,56.77115,0,0,0,0,0,0,0,0.270397805,0.270397805,0.270397805,0,0,0,0,70.345,0,0,0,2182710,0,0,0,0.146224,0,0.19822521,0.25966887,0.25966887,36.05567895,0,0,0,0,0,0,0,0,0,2182710,56.2034385,0.543805264
4/9/2019 21:00,51,44,36.2577,50.6221,46.9459,0,0,0,0,0,0,0.300541153,0.230228288,0.230228288,0,0,0,0,52.64355,0,0,0,0,0,0,0,0.261675835,0.261675835,0.261675835,0,0,0,0,52.62379,0,0,0,0,0,0,0,0.26985239,0.26985239,0.26985239,0,0,0,0,60.42045,0,0,0,2124520,0,0,0,0.142279,0,0.198096789,0.257803392,0.257803392,35.07171586,0,0,0,0,0,0,0,0,0,2124520,52.0975521,0.541790951
4/9/2019 22:00,50,44,37.3529,49.7111,47.1379,0,0,0,0,0,0,0.29246588,0.222943864,0.222943864,0,0,0,0,55.34503,0,0,0,0,0,0,0,0.252039645,0.252039645,0.252039645,0,0,0,0,55.2714,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,67.7655,0,0,0,2038000,0,0,0,0.136446,0,0.191684953,0.247873058,0.247873058,32.55449447,0,0,0,0,0,0,0,0,0,2038000,94.36856447,0.555653962
4/9/2019 23:00,51,43,33.3211,49.6029,46.9324,0,0,0,0,0,0,0.291761328,0.222208173,0.222208173,0,0,0,0,51.46538,0,0,0,0,0,0,0,0.250978791,0.250978791,0.250978791,0,0,0,0,51.44673,0,0,0,0,0,0,0,0.269885837,0.269885837,0.269885837,0,0,0,0,58.61133,0,0,0,1980190,0,0,0,0.132616,0,0.192565874,0.247358542,0.247358542,31.7764181,0,0,0,0,0,0,0,0,0,1980190,91.6967881,0.555684786
4/10/2019 0:00,50,42,31.2602,44.7132,47.1351,0,0,0,0,0,0,0.251973579,0.186189473,0.186189473,0,0,0,0,105.5192,0,0,0,0,0,0,0,0.201957722,0.201957722,0.201957722,0,0,0,0,97.1006,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,86.7182,0,0,0,0,0,0,0,0,0,0.201961872,0.201961872,0.201961872,0,0,0,0,0,0,0,0,0,0,0,73.3112,0
4/10/2019 1:00,50,41,29.955,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,60.80163,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,59.09337,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,59.09337,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,54.94299,0
4/10/2019 2:00,50,42,31.7813,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,76.8016,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,74.154,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,74.154,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,67.6903,0
4/10/2019 3:00,50,42,31.7813,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,76.7992,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,74.1543,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,74.1543,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,67.6903,0
4/10/2019 4:00,50,43,35.0379,49.5739,47.1351,0,0,0,0,0,0,0.2877883,0.218676965,0.218676965,0,0,0,0,49.86579,0,0,0,0,0,0,0,0.246409298,0.246409298,0.246409298,0,0,0,0,50.01107,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,54.80246,0,0,0,1994240,0,0,0,0.167535,0,0.179838388,0.24650407,0.24650407,29.88674227,0,0,0,0,0,0,0,0,0,1994240,89.23778227,0.536973176
4/10/2019 5:00,50,43,34.9565,49.6009,47.1915,0,0,0,0,0,0,0.2907192,0.221375416,0.221375416,0,0,0,0,59.11722,0,0,0,0,0,0,0,0.250008226,0.250008226,0.250008226,0,0,0,0,59.23064,0,0,0,0,0,0,0,0.269165634,0.269165634,0.269165634,0,0,0,0,70.6694,0,0,0,2855490,0,0,0,0.191163,0,0.172386511,0.246647584,0.246647584,41.02066311,0,0,0,0,0,0,0,0,0,2855490,106.2609031,0.446554125
4/10/2019 6:00,50,43,34.9565,51.5581,47.224,0,0,0,0,0,0,0.30782217,0.237005849,0.237005849,0,0,0,0,55.63419,0,0,0,0,0,0,0,0.270824035,0.270824035,0.270824035,0,0,0,0,55.70785,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,61.09561,0,0,0,3032120,0,0,0,0.202985,0,0.185285568,0.267157544,0.267157544,46.81733981,0,0,0,0,0,0,0,0,0,3032120,110.6897598,0.438068783
4/10/2019 7:00,51,45,38.7551,54.5322,47.0456,0,0,0,0,0,0,0.33655202,0.263274655,0.263274655,0,0,0,0,56.36629,0,0,0,0,0,0,0,0.30515379,0.30515379,0.30515379,0,0,0,0,56.38661,0,0,0,0,0,0,0,0.360990917,0.360990917,0.360990917,0,0,0,0,59.66217,0,0,0,3363480,0,0,0,0.225224,0,0.205660088,0.301505143,0.301505143,57.64446605,0,0,0,0,0,0,0,0,0,3363480,55.8227439,0.43554221
4/10/2019 8:00,54,48,42.1134,56.6045,46.4753,0,0,0,0,0,0,0.361469538,0.285927865,0.285927865,0,0,0,0,60.82714,0,0,0,0,0,0,0,0.334151684,0.334151684,0.334151684,0,0,0,0,60.90761,0,0,0,0,0,0,0,0.407789427,0.407789427,0.407789427,0,0,0,0,67.27963,0,0,0,3738810,0,0,0,0.250618,0,0.219446303,0.329655607,0.329655607,68.37233596,0,0,0,0,0,0,0,0,0,3738810,60.2985339,0.435794927
4/10/2019 9:00,57,50,43.8729,57.7094,45.9158,0,0,0,0,0,0,0.377178315,0.300126399,0.300126399,0,0,0,0,67.31214,0,0,0,0,0,0,0,0.352096187,0.352096187,0.352096187,0,0,0,0,67.31202,0,0,0,0,0,0,0,0.436917248,0.436917248,0.436917248,0,0,0,0,69.36507,0,0,0,4344940,0,0,0,0.291645,0,0.219231234,0.346494074,0.346494074,79.37887991,0,0,0,0,0,0,0,0,0,4344940,66.6388998,0.418587571
4/10/2019 10:00,59,51,43.7869,59.6771,45.5966,0,0,0,0,0,0,0.396991982,0.318262144,0.318262144,0,0,0,0,81.93139,0,0,0,0,0,0,0,0.375024808,0.375024808,0.375024808,0,0,0,0,81.9326,0,0,0,0,0,0,0,0.47069272,0.47069272,0.47069272,0,0,0,0,83.89641,0,0,0,5515970,0,0,0,0.370594,0,0.218881259,0.376003238,0.376003238,100.6118714,0,0,0,0,0,0,0,0,0,5515970,81.113274,0.393216884
4/10/2019 11:00,63,53,44.6285,60.8332,44.878,0,0,0,0,0,0,0.415843552,0.335299391,0.335299391,0,0,0,0,104.13297,0,0,0,0,0,0,0,0.396312592,0.396312592,0.396312592,0,0,0,0,104.15674,0,0,0,0,0,0,0,0.504736996,0.504736996,0.504736996,0,0,0,0,115.8276,0,0,0,6794610,0,0,0,0.457645,0,0.213917071,0.39678627,0.39678627,121.1235889,0,0,0,0,0,0,0,0,0,6794610,103.1151726,0.386846696
4/10/2019 12:00,65,54,45.0405,62.8763,44.5489,0,0,0,0,0,0,0.445950947,0.363025044,0.363025044,0,0,0,0,122.83503,0,0,0,0,0,0,0,0.43099282,0.43099282,0.43099282,0,0,0,0,122.87381,0,0,0,0,0,0,0,0.558956815,0.558956815,0.558956815,0,0,0,0,133.6354,0,0,0,7846530,0,0,0,0.5292,0,0.225159655,0.431166633,0.431166633,147.2268325,0,0,0,0,0,0,0,0,0,7846530,121.6450719,0.401845411
4/10/2019 13:00,67,56,47.6874,64.0522,44.1717,0,0,0,0,0,0,0.465459984,0.380913447,0.380913447,0,0,0,0,133.12378,0,0,0,0,0,0,0,0.453162621,0.453162621,0.453162621,0,0,0,0,133.14664,0,0,0,0,0,0,0,0.594642807,0.594642807,0.594642807,0,0,0,0,149.3066,0,0,0,8172040,0,0,0,0.551469,0,0.236410244,0.453282053,0.453282053,160.9961644,0,0,0,0,0,0,0,0,0,8172040,131.8151736,0.42137392
4/10/2019 14:00,67,57,49.8475,62.0586,44.105,0,0,0,0,0,0,0.442894223,0.359908682,0.359908682,0,0,0,0,133.1098,0,0,0,0,0,0,0,0.426918869,0.426918869,0.426918869,0,0,0,0,132.9879,0,0,0,0,0,0,0,0.557669492,0.557669492,0.557669492,0,0,0,0,178.5316,0,0,0,7156300,0,0,0,0.483618,0,0.229030933,0.426923116,0.426923116,136.5845055,0,0,0,0,0,0,0,0,0,7156300,131.658021,0.439850826
4/10/2019 15:00,63,55,49.0554,62.1055,44.9252,0,0,0,0,0,0,0.433228468,0.351445811,0.351445811,0,0,0,0,123.33859,0,0,0,0,0,0,0,0.416580682,0.416580682,0.416580682,0,0,0,0,123.30978,0,0,0,0,0,0,0,0.539003027,0.539003027,0.539003027,0,0,0,0,144.4298,0,0,0,7384590,0,0,0,0.497288,0,0.220499634,0.416658643,0.416658643,135.6916163,0,0,0,0,0,0,0,0,0,7384590,122.0766822,0.408506541
4/10/2019 16:00,63,55,49.0554,63.9248,44.9658,0,0,0,0,0,0,0.459090628,0.375488382,0.375488382,0,0,0,0,127.49447,0,0,0,0,0,0,0,0.446620988,0.446620988,0.446620988,0,0,0,0,127.52482,0,0,0,0,0,0,0,0.584411806,0.584411806,0.584411806,0,0,0,0,138.5974,0,0,0,8083300,0,0,0,0.543587,0,0.233704625,0.44676616,0.44676616,157.4253826,0,0,0,0,0,0,0,0,0,8083300,126.2495718,0.412251169
4/10/2019 17:00,62,57,53.6633,63.3073,45.0754,0,0,0,0,0,0,0.449473023,0.366617937,0.366617937,0,0,0,0,110.74653,0,0,0,0,0,0,0,0.435569987,0.435569987,0.435569987,0,0,0,0,110.70477,0,0,0,0,0,0,0,0.570857145,0.570857145,0.570857145,0,0,0,0,133.6894,0,0,0,6735520,0,0,0,0.452028,0,0.241688441,0.435614461,0.435614461,135.6581104,0,0,0,0,0,0,0,0,0,6735520,109.5977223,0.42771577
4/10/2019 18:00,58,56,54.5663,63.9211,45.8925,0,0,0,0,0,0,0.454270463,0.371552064,0.371552064,0,0,0,0,106.82428,0,0,0,0,0,0,0,0.441926391,0.441926391,0.441926391,0,0,0,0,106.81429,0,0,0,0,0,0,0,0.57878449,0.57878449,0.57878449,0,0,0,0,117.1738,0,0,0,6947110,0,0,0,0.463785,0,0.244256474,0.442046762,0.442046762,141.4063826,0,0,0,0,0,0,0,0,0,6947110,105.7461471,0.41645506
