Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
4/10/2019 19:00,58,57,56.2965,63.1536,45.5681,0,0,0,0,0,0,0.444654097,0.362438411,0.362438411,0,0,0,0,54.16836,0,0,0,0,0,0,0,0.430483285,0.430483285,0.430483285,0,0,0,0,54.06827,0,0,0,0,0,0,0,0.562796205,0.562796205,0.562796205,0,0,0,0,62.91206,0,0,0,2449380,0,0,0,0.164568,0,0.337851575,0.430541653,0.430541653,68.96057428,0,0,0,0,0,0,0,0,0,2449380,53.5275873,0.645080441
4/10/2019 20:00,57,56,55.3511,59.0479,45.7514,0,0,0,0,0,0,0.396185614,0.31761507,0.31761507,0,0,0,0,73.3585,0,0,0,0,0,0,0,0.374083564,0.374083564,0.374083564,0,0,0,0,72.8546,0,0,0,0,0,0,0,0.818245347,0.818245347,0.818245347,0,0,0,0,120.3452,0,0,0,2240530,0,0,0,0.150452,0,0.288685173,0.366504474,0.366504474,53.90064916,0,0,0,0,0,0,0,0,0,2240530,72.126054,0.654800244
4/10/2019 21:00,54,52,50.3546,60.4239,46.3486,0,0,0,0,0,0,0.407627282,0.32853078,0.32853078,0,0,0,0,49.97185,0,0,0,0,0,0,0,0.388238109,0.388238109,0.388238109,0,0,0,0,49.9752,0,0,0,0,0,0,0,0.503498236,0.503498236,0.503498236,0,0,0,0,56.41226,0,0,0,2153360,0,0,0,0.144376,0,0.307386986,0.384429752,0.384429752,55.15956996,0,0,0,0,0,0,0,0,0,2153360,49.475448,0.62905699
4/10/2019 22:00,58,54,51.0258,59.6046,45.5432,0,0,0,0,0,0,0.401840358,0.322730533,0.322730533,0,0,0,0,52.01479,0,0,0,0,0,0,0,0.380619561,0.380619561,0.380619561,0,0,0,0,51.98622,0,0,0,0,0,0,0,0.48321854,0.48321854,0.48321854,0,0,0,0,60.37585,0,0,0,2196120,0,0,0,0.147562,0,0.29786572,0.37558811,0.37558811,54.5124055,0,0,0,0,0,0,0,0,0,2196120,115.4695755,0.630946809
4/10/2019 23:00,58,53,49.2292,61.4051,45.5405,0,0,0,0,0,0,0.424185687,0.343428128,0.343428128,0,0,0,0,49.22745,0,0,0,0,0,0,0,0.406767761,0.406767761,0.406767761,0,0,0,0,49.23845,0,0,0,0,0,0,0,0.521392832,0.521392832,0.521392832,0,0,0,0,50.30027,0,0,0,2081040,0,0,0,0.139832,0,0.325770461,0.403112446,0.403112446,56.49511333,0,0,0,0,0,0,0,0,0,2081040,113.4953633,0.654453715
4/11/2019 0:00,60,55,51.5915,62.4338,45.1405,0,0,0,0,0,0,0.440641202,0.358461835,0.358461835,0,0,0,0,49.70462,0,0,0,0,0,0,0,0.425464583,0.425464583,0.425464583,0,0,0,0,49.71166,0,0,0,0,0,0,0,0.550794037,0.550794037,0.550794037,0,0,0,0,50.82761,0,0,0,2109460,0,0,0,0.141932,0,0.340876534,0.421501857,0.421501857,59.92211783,0,0,0,0,0,0,0,0,0,2109460,117.7147778,0.669639308
4/11/2019 1:00,63,56,50.9351,62.4965,44.5405,0,0,0,0,0,0,0.445255679,0.36238192,0.36238192,0,0,0,0,50.29665,0,0,0,0,0,0,0,0.430165865,0.430165865,0.430165865,0,0,0,0,50.29342,0,0,0,0,0,0,0,0.55839096,0.55839096,0.55839096,0,0,0,0,52.66884,0,0,0,2123810,0,0,0,0.143235,0,0.343584806,0.425563622,0.425563622,60.80907052,0,0,0,0,0,0,0,0,0,2123810,119.7749605,0.676755231
4/11/2019 2:00,62,56,51.823,63.4332,44.7405,0,0,0,0,0,0,0.457293818,0.373687313,0.373687313,0,0,0,0,49.55637,0,0,0,0,0,0,0,0.444337518,0.444337518,0.444337518,0,0,0,0,49.55964,0,0,0,0,0,0,0,0.579996067,0.579996067,0.579996067,0,0,0,0,50.65265,0,0,0,2066410,0,0,0,0.139248,0,0.358686155,0.440197395,0.440197395,61.76605481,0,0,0,0,0,0,0,0,0,2066410,119.3803148,0.69326212
4/11/2019 3:00,61,57,54.2894,63.4827,44.9405,0,0,0,0,0,0,0.457348386,0.373860128,0.373860128,0,0,0,0,50.14005,0,0,0,0,0,0,0,0.444572243,0.444572243,0.444572243,0,0,0,0,50.13625,0,0,0,0,0,0,0,0.581513376,0.581513376,0.581513376,0,0,0,0,51.9428,0,0,0,2066410,0,0,0,0.139138,0,0.358638463,0.439991547,0.439991547,61.75784213,0,0,0,0,0,0,0,0,0,2066410,120.4445121,0.699442098
4/11/2019 4:00,59,57,55.7359,64.4188,45.3405,0,0,0,0,0,0,0.46867574,0.384632047,0.384632047,0,0,0,0,49.42943,0,0,0,0,0,0,0,0.458064681,0.458064681,0.458064681,0,0,0,0,49.43364,0,0,0,0,0,0,0,0.602206806,0.602206806,0.602206806,0,0,0,0,50.52403,0,0,0,2052050,0,0,0,0.137974,0,0.371877226,0.453991207,0.453991207,63.59255515,0,0,0,0,0,0,0,0,0,2052050,120.9370051,0.707216716
4/11/2019 5:00,59,58,57.3866,61.7668,45.3969,0,0,0,0,0,0,0.432098966,0.350720053,0.350720053,0,0,0,0,80.7024,0,0,0,0,0,0,0,0.415711816,0.415711816,0.415711816,0,0,0,0,80.7237,0,0,0,0,0,0,0,0.548846968,0.548846968,0.548846968,0,0,0,0,116.8726,0,0,0,3775790,0,0,0,0.253774,0,0.281239854,0.409195519,0.409195519,88.49188574,0,0,0,0,0,0,0,0,0,3775790,162.4839957,0.51639735
4/11/2019 6:00,59,55,52.1424,57.7664,45.4965,0,0,0,0,0,0,0.557436414,0.467478795,0.467478795,0,0,0,0,129.0198,0,0,0,0,0,0,0,0.559680489,0.559680489,0.559680489,0,0,0,0,129.0144,0,0,0,0,0,0,0,0.820912406,0.820912406,0.820912406,0,0,0,0,129.0144,0,0,0,3870480,0,0,0,0.260132,0,0.232092404,0.350316327,0.350316327,74.85908394,0,0,0,0,0,0,0,0,0,3870480,178.7402839,0.554164705
4/11/2019 7:00,57,50,43.8631,54.2849,45.8703,0,0,0,0,0,0,0.346480874,0.271809453,0.271809453,0,0,0,0,126.8346,0,0,0,0,0,0,0,0.315255387,0.315255387,0.315255387,0,0,0,0,128.494,0,0,0,0,0,0,0,0.817369413,0.817369413,0.817369413,0,0,0,0,126.7586,0,0,0,3612110,0,0,0,0.242486,0,0.199881356,0.301834481,0.301834481,60.16612029,0,0,0,0,0,0,0,0,0,3612110,127.20906,0.478587154
4/11/2019 8:00,53,47,41.2292,53.8392,46.6996,0,0,0,0,0,0,0.332585617,0.259461437,0.259461437,0,0,0,0,79.4506,0,0,0,0,0,0,0,0.299948333,0.299948333,0.299948333,0,0,0,0,79.3322,0,0,0,0,0,0,0,0.366269711,0.366269711,0.366269711,0,0,0,0,131.1006,0,0,0,4042670,0,0,0,0.270862,0,0.185702467,0.294087484,0.294087484,62.56114934,0,0,0,0,0,0,0,0,0,4042670,78.538878,0.401002741
4/11/2019 9:00,54,47,40.2961,53.8799,46.516,0,0,0,0,0,0,0.33408463,0.260748429,0.260748429,0,0,0,0,69.62305,0,0,0,0,0,0,0,0.30159062,0.30159062,0.30159062,0,0,0,0,69.61313,0,0,0,0,0,0,0,0.358023513,0.358023513,0.358023513,0,0,0,0,75.99139,0,0,0,4375830,0,0,0,0.29329,0,0.180276582,0.295199531,0.295199531,65.73830642,0,0,0,0,0,0,0,0,0,4375830,68.9169987,0.384069563
4/11/2019 10:00,54,47,40.2961,53.9169,46.5322,0,0,0,0,0,0,0.328345901,0.255487934,0.255487934,0,0,0,0,72.82923,0,0,0,0,0,0,0,0.29473518,0.29473518,0.29473518,0,0,0,0,72.81882,0,0,0,0,0,0,0,0.344483378,0.344483378,0.344483378,0,0,0,0,80.99237,0,0,0,4622070,0,0,0,0.309783,0,0.176309919,0.295621937,0.295621937,67.90973223,0,0,0,0,0,0,0,0,0,4622070,72.0906318,0.373908995
4/11/2019 11:00,54,47,40.2961,52.221,46.5512,0,0,0,0,0,0,0.311881006,0.240406724,0.240406724,0,0,0,0,89.4202,0,0,0,0,0,0,0,0.274941115,0.274941115,0.274941115,0,0,0,0,89.3022,0,0,0,0,0,0,0,0.271006122,0.271006122,0.271006122,0,0,0,0,124.358,0,0,0,4940490,0,0,0,0.331109,0,0.15699545,0.275888919,0.275888919,64.63620418,0,0,0,0,0,0,0,0,0,4940490,88.409178,0.388108558
4/11/2019 12:00,53,45,36.2315,52.0112,46.7943,0,0,0,0,0,0,0.309424172,0.23827585,0.23827585,0,0,0,0,90.50259,0,0,0,0,0,0,0,0.272264248,0.272264248,0.272264248,0,0,0,0,90.48748,0,0,0,0,0,0,0,0.270302909,0.270302909,0.270302909,0,0,0,0,108.5988,0,0,0,5591610,0,0,0,0.374571,0,0.146286926,0.272942352,0.272942352,68.16495339,0,0,0,0,0,0,0,0,0,5591610,89.5826052,0.337751846
4/11/2019 13:00,54,45,35.119,53.8639,46.6028,0,0,0,0,0,0,0.328112051,0.255310972,0.255310972,0,0,0,0,86.37417,0,0,0,0,0,0,0,0.294566953,0.294566953,0.294566953,0,0,0,0,86.37705,0,0,0,0,0,0,0,0.270849393,0.270849393,0.270849393,0,0,0,0,92.18665,0,0,0,5739150,0,0,0,0.384593,0,0.159322597,0.294926687,0.294926687,76.19802365,0,0,0,0,0,0,0,0,0,5739150,85.5132795,0.333547798
4/11/2019 14:00,55,47,38.8378,52.3528,46.3466,0,0,0,0,0,0,0.314457224,0.242666871,0.242666871,0,0,0,0,89.0194,0,0,0,0,0,0,0,0.277834052,0.277834052,0.277834052,0,0,0,0,88.9076,0,0,0,0,0,0,0,0.271593385,0.271593385,0.271593385,0,0,0,0,123.648,0,0,0,4931410,0,0,0,0.330644,0,0.15855961,0.2780622,0.2780622,65.16020383,0,0,0,0,0,0,0,0,0,4931410,88.018524,0.391910153
4/11/2019 15:00,53,45,36.2315,51.1382,46.7379,0,0,0,0,0,0,0.301782858,0.231261301,0.231261301,0,0,0,0,79.25899,0,0,0,0,0,0,0,0.262935142,0.262935142,0.262935142,0,0,0,0,79.19122,0,0,0,0,0,0,0,0.270465974,0.270465974,0.270465974,0,0,0,0,99.4908,0,0,0,4740250,0,0,0,0.317574,0,0.151317996,0.263612114,0.263612114,59.77376081,0,0,0,0,0,0,0,0,0,4740250,78.3993078,0.367864094
4/11/2019 16:00,51,44,36.3149,50.1309,47.1056,0,0,0,0,0,0,0.291816124,0.222332364,0.222332364,0,0,0,0,71.47913,0,0,0,0,0,0,0,0.25121383,0.25121383,0.25121383,0,0,0,0,71.42784,0,0,0,0,0,0,0,0.269431764,0.269431764,0.269431764,0,0,0,0,87.8588,0,0,0,4307280,0,0,0,0.288393,0,0.14975844,0.251981326,0.251981326,53.75429429,0,0,0,0,0,0,0,0,0,4307280,70.7135616,0.374623905
4/11/2019 17:00,49,42,33.4464,49.878,47.265,0,0,0,0,0,0,0.289210008,0.220027839,0.220027839,0,0,0,0,70.5348,0,0,0,0,0,0,0,0.248216886,0.248216886,0.248216886,0,0,0,0,70.54405,0,0,0,0,0,0,0,0.268990515,0.268990515,0.268990515,0,0,0,0,85.7152,0,0,0,3772590,0,0,0,0.252538,0,0.15663479,0.24906415,0.24906415,49.24323684,0,0,0,0,0,0,0,0,0,3772590,69.8386095,0.380216319
4/11/2019 18:00,48,41,30.8254,49.7424,47.2513,0,0,0,0,0,0,0.292620981,0.223132574,0.223132574,0,0,0,0,63.45775,0,0,0,0,0,0,0,0.252376113,0.252376113,0.252376113,0,0,0,0,63.46902,0,0,0,0,0,0,0,0.269028914,0.269028914,0.269028914,0,0,0,0,72.7244,0,0,0,3582890,0,0,0,0.239844,0,0.159068707,0.247792571,0.247792571,47.4938065,0,0,0,0,0,0,0,0,0,3582890,62.8343298,0.386886708
4/11/2019 19:00,46,39,30.2906,44.5613,47.16,0,0,0,0,0,0,0.250944519,0.185271381,0.185271381,0,0,0,0,67.409,0,0,0,0,0,0,0,0.200689465,0.200689465,0.200689465,0,0,0,0,63.7163,0,0,0,0,0,0,0,0.269260976,0.269260976,0.269260976,0,0,0,0,60.62426,0,0,0,0,0,0,0,0,0,0.200730083,0.200730083,0.200730083,0,0,0,0,0,0,0,0,0,0,0,55.93668,0
4/11/2019 20:00,45,38,27.687,44.6269,47.1513,0,0,0,0,0,0,0.251385541,0.185665595,0.185665595,0,0,0,0,49.62147,0,0,0,0,0,0,0,0.201235367,0.201235367,0.201235367,0,0,0,0,48.64122,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,48.64122,0,0,0,0,0,0,0,0,0,0.201236194,0.201236194,0.201236194,0,0,0,0,0,0,0,0,0,0,0,46.97742,0
4/11/2019 21:00,44,37,26.9877,44.6183,47.1432,0,0,0,0,0,0,0.251350999,0.185631185,0.185631185,0,0,0,0,47.82053,0,0,0,0,0,0,0,0.20118268,0.20118268,0.20118268,0,0,0,0,47.13183,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,47.13183,0,0,0,0,0,0,0,0,0,0.20118268,0.20118268,0.20118268,0,0,0,0,0,0,0,0,0,0,0,45.49814,0
4/11/2019 22:00,43,36,24.753,44.6094,47.1352,0,0,0,0,0,0,0.251313459,0.185594027,0.185594027,0,0,0,0,46.83765,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,46.15919,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.15919,0,0,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,0,0,0,0,0,0,0,44.40494,0
4/11/2019 23:00,42,35,24.824,44.6064,47.1297,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,46.01411,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,45.22545,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,45.22545,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,43.56262,0
4/12/2019 0:00,42,36,26.3381,44.6181,47.1324,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,46.4712,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,45.79425,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.79425,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,44.06299,0
4/12/2019 1:00,42,36,26.3381,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.48935,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.81206,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.81206,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.07935,0
4/12/2019 2:00,42,36,26.3381,44.6152,47.1324,0,0,0,0,0,0,0.251373615,0.185647458,0.185647458,0,0,0,0,46.61643,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,45.93898,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.93898,0,0,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,0,0,0,0,0,0,0,44.20422,0
4/12/2019 3:00,42,35,24.824,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.25501,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.4636,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.4636,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.79824,0
4/12/2019 4:00,41,35,26.3381,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.25461,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.46322,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.46322,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.79802,0
4/12/2019 5:00,41,35,26.3381,44.7208,47.1915,0,0,0,0,0,0,0.251887489,0.186134677,0.186134677,0,0,0,0,50.6352,0,0,0,0,0,0,0,0.201913456,0.201913456,0.201913456,0,0,0,0,50.69244,0,0,0,0,0,0,0,0.269176514,0.269176514,0.269176514,0,0,0,0,50.69244,0,0,0,0,0,0,0,0,0,0.201913456,0.201913456,0.201913456,0,0,0,0,0,0,0,0,0,0,0,50.82263,0
4/12/2019 6:00,40,34,25.6646,44.6943,47.2025,0,0,0,0,0,0,0.251671963,0.185943612,0.185943612,0,0,0,0,51.61578,0,0,0,0,0,0,0,0.201651455,0.201651455,0.201651455,0,0,0,0,51.61145,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.61145,0,0,0,0,0,0,0,0,0,0.201651455,0.201651455,0.201651455,0,0,0,0,0,0,0,0,0,0,0,51.5984,0
4/12/2019 7:00,40,34,25.6646,44.6913,47.2052,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,51.94803,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,51.94388,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,51.94388,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,51.93096,0
4/12/2019 8:00,40,33,23.2734,44.6939,47.208,0,0,0,0,0,0,0.251676624,0.185950278,0.185950278,0,0,0,0,52.15701,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,52.15278,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,52.15278,0,0,0,0,0,0,0,0,0,0.201664236,0.201664236,0.201664236,0,0,0,0,0,0,0,0,0,0,0,52.13961,0
4/12/2019 9:00,41,34,23.2734,44.6921,47.208,0,0,0,0,0,0,0.251676206,0.185950721,0.185950721,0,0,0,0,52.79006,0,0,0,0,0,0,0,0.201666012,0.201666012,0.201666012,0,0,0,0,52.78582,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.78582,0,0,0,0,0,0,0,0,0,0.201666012,0.201666012,0.201666012,0,0,0,0,0,0,0,0,0,0,0,52.77244,0
4/12/2019 10:00,41,32,16.5332,44.7099,47.2187,0,0,0,0,0,0,0.251750074,0.186021418,0.186021418,0,0,0,0,53.41993,0,0,0,0,0,0,0,0.20177044,0.20177044,0.20177044,0,0,0,0,53.41544,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,53.41544,0,0,0,0,0,0,0,0,0,0.20177044,0.20177044,0.20177044,0,0,0,0,0,0,0,0,0,0,0,53.40147,0
4/12/2019 11:00,44,34,16.4649,44.7495,47.2483,0,0,0,0,0,0,0.251897643,0.186164337,0.186164337,0,0,0,0,59.03877,0,0,0,0,0,0,0,0.201983718,0.201983718,0.201983718,0,0,0,0,59.03476,0,0,0,0,0,0,0,0.269040823,0.269040823,0.269040823,0,0,0,0,59.03476,0,0,0,0,0,0,0,0,0,0.201983718,0.201983718,0.201983718,0,0,0,0,0,0,0,0,0,0,0,59.02155,0
4/12/2019 12:00,46,35,15.2991,44.7734,47.2753,0,0,0,0,0,0,0.251986832,0.186254573,0.186254573,0,0,0,0,67.28805,0,0,0,0,0,0,0,0.202123378,0.202123378,0.202123378,0,0,0,0,67.28423,0,0,0,0,0,0,0,0.268976197,0.268976197,0.268976197,0,0,0,0,67.28423,0,0,0,0,0,0,0,0,0,0.202123378,0.202123378,0.202123378,0,0,0,0,0,0,0,0,0,0,0,67.27085,0
4/12/2019 13:00,48,36,12.7659,44.7593,47.2755,0,0,0,0,0,0,0.251887132,0.186163884,0.186163884,0,0,0,0,70.50358,0,0,0,0,0,0,0,0.201995789,0.201995789,0.201995789,0,0,0,0,70.49762,0,0,0,0,0,0,0,0.268981059,0.268981059,0.268981059,0,0,0,0,70.49762,0,0,0,0,0,0,0,0,0,0.201995789,0.201995789,0.201995789,0,0,0,0,0,0,0,0,0,0,0,70.47981,0
4/12/2019 14:00,48,36,12.7659,44.7509,47.2702,0,0,0,0,0,0,0.251862861,0.186140352,0.186140352,0,0,0,0,69.22312,0,0,0,0,0,0,0,0.201960651,0.201960651,0.201960651,0,0,0,0,69.21796,0,0,0,0,0,0,0,0.268991866,0.268991866,0.268991866,0,0,0,0,69.21796,0,0,0,0,0,0,0,0,0,0.201960651,0.201960651,0.201960651,0,0,0,0,0,0,0,0,0,0,0,69.20122,0
4/12/2019 15:00,49,36,11.3811,44.7329,47.2567,0,0,0,0,0,0,0.251799339,0.186078999,0.186078999,0,0,0,0,66.18459,0,0,0,0,0,0,0,0.201869326,0.201869326,0.201869326,0,0,0,0,66.17902,0,0,0,0,0,0,0,0.269018633,0.269018633,0.269018633,0,0,0,0,66.17902,0,0,0,0,0,0,0,0,0,0.201869326,0.201869326,0.201869326,0,0,0,0,0,0,0,0,0,0,0,66.16144,0
4/12/2019 16:00,47,36,16.4649,44.7447,47.2593,0,0,0,0,0,0,0.251852566,0.186127797,0.186127797,0,0,0,0,66.71328,0,0,0,0,0,0,0,0.201938529,0.201938529,0.201938529,0,0,0,0,66.70898,0,0,0,0,0,0,0,0.269013494,0.269013494,0.269013494,0,0,0,0,66.70898,0,0,0,0,0,0,0,0,0,0.201938529,0.201938529,0.201938529,0,0,0,0,0,0,0,0,0,0,0,66.69474,0
4/12/2019 17:00,46,35,16.5332,44.7175,47.2432,0,0,0,0,0,0,0.251717592,0.185999566,0.185999566,0,0,0,0,59.6544,0,0,0,0,0,0,0,0.201750437,0.201750437,0.201750437,0,0,0,0,59.64824,0,0,0,0,0,0,0,0.269056258,0.269056258,0.269056258,0,0,0,0,59.64824,0,0,0,0,0,0,0,0,0,0.201750437,0.201750437,0.201750437,0,0,0,0,0,0,0,0,0,0,0,59.63003,0
4/12/2019 18:00,46,35,16.5332,44.7141,47.235,0,0,0,0,0,0,0.251732225,0.186010271,0.186010271,0,0,0,0,58.2114,0,0,0,0,0,0,0,0.201761863,0.201761863,0.201761863,0,0,0,0,58.20633,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,58.20633,0,0,0,0,0,0,0,0,0,0.201761863,0.201761863,0.201761863,0,0,0,0,0,0,0,0,0,0,0,58.19102,0
4/12/2019 19:00,45,35,17.6414,44.5698,47.1572,0,0,0,0,0,0,0.251045603,0.185361637,0.185361637,0,0,0,0,48.18594,0,0,0,0,0,0,0,0.200814344,0.200814344,0.200814344,0,0,0,0,47.43856,0,0,0,0,0,0,0,0.26926698,0.26926698,0.26926698,0,0,0,0,47.43856,0,0,0,0,0,0,0,0,0,0.200814344,0.200814344,0.200814344,0,0,0,0,0,0,0,0,0,0,0,46.49338,0
4/12/2019 20:00,44,34,15.4347,44.624,47.1486,0,0,0,0,0,0,0.251377458,0.185657481,0.185657481,0,0,0,0,46.99366,0,0,0,0,0,0,0,0.201222864,0.201222864,0.201222864,0,0,0,0,46.315,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,46.315,0,0,0,0,0,0,0,0,0,0.201222864,0.201222864,0.201222864,0,0,0,0,0,0,0,0,0,0,0,45.06561,0
4/12/2019 21:00,43,34,16.6012,44.6154,47.1405,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,46.31162,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,45.63454,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,45.63454,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,43.927,0
4/12/2019 22:00,42,33,16.669,44.6064,47.1325,0,0,0,0,0,0,0.2512947,0.185575458,0.185575458,0,0,0,0,45.41054,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,44.76025,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.76025,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,43.06213,0
4/12/2019 23:00,41,33,17.7779,44.5973,47.1244,0,0,0,0,0,0,0.251280345,0.185560034,0.185560034,0,0,0,0,44.96679,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,44.29253,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,44.29253,0,0,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,0,0,0,0,0,0,0,42.62878,0
4/13/2019 0:00,39,32,18.8345,44.6127,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,44.69974,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,44.02324,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,44.02324,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,42.37259,0
4/13/2019 1:00,38,31,19.8438,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.47952,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,43.8048,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.8048,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,42.160434,0
4/13/2019 2:00,37,30,17.7779,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.264727,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,43.591602,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.591602,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,41.917856,0
4/13/2019 3:00,36,30,17.8459,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.264727,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,43.591602,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.591602,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,41.917856,0
4/13/2019 4:00,36,30,18.9028,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,44.264727,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,43.591602,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,43.591602,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,41.917856,0
4/13/2019 5:00,36,30,18.9028,44.7084,47.1807,0,0,0,0,0,0,0.251827467,0.186075594,0.186075594,0,0,0,0,47.64023,0,0,0,0,0,0,0,0.201824022,0.201824022,0.201824022,0,0,0,0,47.52917,0,0,0,0,0,0,0,0.269209179,0.269209179,0.269209179,0,0,0,0,47.52917,0,0,0,0,0,0,0,0,0,0.201824022,0.201824022,0.201824022,0,0,0,0,0,0,0,0,0,0,0,47.66916,0
4/13/2019 6:00,36,30,17.8459,44.6792,47.189,0,0,0,0,0,0,0.251625179,0.185896481,0.185896481,0,0,0,0,48.79956,0,0,0,0,0,0,0,0.201578687,0.201578687,0.201578687,0,0,0,0,48.81076,0,0,0,0,0,0,0,0.269186854,0.269186854,0.269186854,0,0,0,0,48.81076,0,0,0,0,0,0,0,0,0,0.201578687,0.201578687,0.201578687,0,0,0,0,0,0,0,0,0,0,0,48.79839,0
4/13/2019 7:00,38,30,15.5695,44.6825,47.1944,0,0,0,0,0,0,0.251621037,0.185894387,0.185894387,0,0,0,0,49.31743,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,49.31344,0,0,0,0,0,0,0,0.26917597,0.26917597,0.26917597,0,0,0,0,49.31344,0,0,0,0,0,0,0,0,0,0.201578083,0.201578083,0.201578083,0,0,0,0,0,0,0,0,0,0,0,49.30122,0
4/13/2019 8:00,39,31,14.4044,44.6832,47.1972,0,0,0,0,0,0,0.251637286,0.185910688,0.185910688,0,0,0,0,50.16618,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,50.16202,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,50.16202,0,0,0,0,0,0,0,0,0,0.201603164,0.201603164,0.201603164,0,0,0,0,0,0,0,0,0,0,0,50.14965,0
4/13/2019 9:00,41,32,14.4044,44.6813,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,50.40762,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,50.40353,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,50.40353,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,50.39102,0
4/13/2019 10:00,42,33,14.4044,44.6859,47.1999,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,51.31996,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,51.31582,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,51.31582,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,51.30324,0
4/13/2019 11:00,44,34,15.5695,44.6976,47.2079,0,0,0,0,0,0,0.251685836,0.185958588,0.185958588,0,0,0,0,52.45405,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,52.44984,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,52.44984,0,0,0,0,0,0,0,0,0,0.20167584,0.20167584,0.20167584,0,0,0,0,0,0,0,0,0,0,0,52.43683,0
4/13/2019 12:00,46,35,16.7367,44.7228,47.2267,0,0,0,0,0,0,0.251790737,0.186059742,0.186059742,0,0,0,0,56.35657,0,0,0,0,0,0,0,0.201826251,0.201826251,0.201826251,0,0,0,0,56.35277,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,56.35277,0,0,0,0,0,0,0,0,0,0.201826251,0.201826251,0.201826251,0,0,0,0,0,0,0,0,0,0,0,56.3406,0
4/13/2019 13:00,48,37,17.8459,44.7282,47.2376,0,0,0,0,0,0,0.251835984,0.186106294,0.186106294,0,0,0,0,65.81701,0,0,0,0,0,0,0,0.201899307,0.201899307,0.201899307,0,0,0,0,65.81419,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,65.81419,0,0,0,0,0,0,0,0,0,0.201899307,0.201899307,0.201899307,0,0,0,0,0,0,0,0,0,0,0,65.80381,0
4/13/2019 14:00,50,38,19.9123,44.7174,47.235,0,0,0,0,0,0,0.251748938,0.186026167,0.186026167,0,0,0,0,70.16399,0,0,0,0,0,0,0,0.201785208,0.201785208,0.201785208,0,0,0,0,70.16001,0,0,0,0,0,0,0,0.269067366,0.269067366,0.269067366,0,0,0,0,70.16001,0,0,0,0,0,0,0,0,0,0.201785208,0.201785208,0.201785208,0,0,0,0,0,0,0,0,0,0,0,70.14622,0
4/13/2019 15:00,51,39,19.9123,44.4709,47.0377,0,0,0,0,0,0,0.250608431,0.184915074,0.184915074,0,0,0,0,83.5655,0,0,0,0,0,0,0,0.200115254,0.200115254,0.200115254,0,0,0,0,83.5198,0,0,0,0,0,0,0,0.269614635,0.269614635,0.269614635,0,0,0,0,83.5198,0,0,0,0,0,0,0,0,0,0.200115254,0.200115254,0.200115254,0,0,0,0,0,0,0,0,0,0,0,83.4066,0
4/13/2019 16:00,51,39,19.9123,44.5042,47.0269,0,0,0,0,0,0,0.250893087,0.185168397,0.185168397,0,0,0,0,77.5328,0,0,0,0,0,0,0,0.200464891,0.200464891,0.200464891,0,0,0,0,77.5358,0,0,0,0,0,0,0,0.269636746,0.269636746,0.269636746,0,0,0,0,77.5358,0,0,0,0,0,0,0,0,0,0.200464891,0.200464891,0.200464891,0,0,0,0,0,0,0,0,0,0,0,76.760442,0
4/13/2019 17:00,48,38,24.3789,44.7431,47.2108,0,0,0,0,0,0,0.252002294,0.186245769,0.186245769,0,0,0,0,61.48686,0,0,0,0,0,0,0,0.202079093,0.202079093,0.202079093,0,0,0,0,61.50357,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,61.50357,0,0,0,0,0,0,0,0,0,0.202079093,0.202079093,0.202079093,0,0,0,0,0,0,0,0,0,0,0,60.8885343,0
4/13/2019 18:00,45,37,25.1762,44.6856,47.2053,0,0,0,0,0,0,0.251640847,0.185918044,0.185918044,0,0,0,0,57.20399,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,57.19778,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,57.19778,0,0,0,0,0,0,0,0,0,0.201619286,0.201619286,0.201619286,0,0,0,0,0,0,0,0,0,0,0,57.17938,0
4/13/2019 19:00,43,36,25.1762,44.6026,47.1596,0,0,0,0,0,0,0.251208121,0.18550895,0.18550895,0,0,0,0,48.65562,0,0,0,0,0,0,0,0.201021277,0.201021277,0.201021277,0,0,0,0,47.90303,0,0,0,0,0,0,0,0.269262067,0.269262067,0.269262067,0,0,0,0,47.90303,0,0,0,0,0,0,0,0,0,0.201021277,0.201021277,0.201021277,0,0,0,0,0,0,0,0,0,0,0,47.16265,0
4/13/2019 20:00,43,36,26.6924,44.6324,47.154,0,0,0,0,0,0,0.251408066,0.185686736,0.185686736,0,0,0,0,48.09346,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,47.41053,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,47.41053,0,0,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,0,0,0,0,0,0,0,46.341,0
4/13/2019 21:00,43,37,28.795,44.6322,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,48.3404,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,47.64936,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,47.64936,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,46.55016,0
4/13/2019 22:00,43,37,28.1151,44.6293,47.1486,0,0,0,0,0,0,0.251414871,0.185691225,0.185691225,0,0,0,0,48.20026,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,47.50999,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,47.50999,0,0,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,0,0,0,0,0,0,0,46.29081,0
4/13/2019 23:00,43,37,28.795,44.6154,47.1405,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,47.55517,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,46.86737,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,46.86737,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,45.14399,0
4/14/2019 0:00,43,38,30.723,44.618,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,48.10186,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,47.24599,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,47.24599,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,45.64099,0
4/14/2019 1:00,42,38,32.1352,44.6208,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,47.97679,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,47.12257,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.12257,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,45.51859,0
4/14/2019 2:00,41,38,34.0135,44.6151,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,47.83361,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,46.98234,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.98234,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,45.38043,0
4/14/2019 3:00,41,37,32.1352,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,47.19524,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,46.50977,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.50977,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,44.84337,0
4/14/2019 4:00,41,37,32.1352,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,47.06921,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,46.38396,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.38396,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,44.7194,0
4/14/2019 5:00,40,37,32.7753,44.7081,47.1834,0,0,0,0,0,0,0.25182595,0.186075871,0.186075871,0,0,0,0,50.63658,0,0,0,0,0,0,0,0.201826728,0.201826728,0.201826728,0,0,0,0,50.87198,0,0,0,0,0,0,0,0.269198286,0.269198286,0.269198286,0,0,0,0,50.87198,0,0,0,0,0,0,0,0,0,0.201826728,0.201826728,0.201826728,0,0,0,0,0,0,0,0,0,0,0,51.46167,0
4/14/2019 6:00,41,38,34.0135,44.6819,47.1917,0,0,0,0,0,0,0.251623436,0.18589573,0.18589573,0,0,0,0,56.09601,0,0,0,0,0,0,0,0.201578799,0.201578799,0.201578799,0,0,0,0,56.09117,0,0,0,0,0,0,0,0.269181411,0.269181411,0.269181411,0,0,0,0,56.09117,0,0,0,0,0,0,0,0,0,0.201578799,0.201578799,0.201578799,0,0,0,0,0,0,0,0,0,0,0,56.07754,0
4/14/2019 7:00,44,40,35.2,44.6897,47.1998,0,0,0,0,0,0,0.251646495,0.185918995,0.185918995,0,0,0,0,72.139,0,0,0,0,0,0,0,0.201614764,0.201614764,0.201614764,0,0,0,0,72.1402,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,72.1402,0,0,0,0,0,0,0,0,0,0.201614764,0.201614764,0.201614764,0,0,0,0,0,0,0,0,0,0,0,71.418798,0
4/14/2019 8:00,47,41,33.4011,49.7525,47.2025,0,0,0,0,0,0,0.251652885,0.185926401,0.185926401,0,0,0,0,93.0239,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,93.034,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,93.034,0,0,0,0,0,0,0,0,0,0.201627423,0.201627423,0.201627423,0,0,0,0,0,0,0,0,0,0,0,92.10366,0
4/14/2019 9:00,50,43,34.6129,50.6623,47.2079,0,0,0,0,0,0,0.297286446,0.227372471,0.227372471,0,0,0,0,54.74938,0,0,0,0,0,0,0,0.258161286,0.258161286,0.258161286,0,0,0,0,54.90602,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,62.41045,0,0,0,2974970,0,0,0,0.233175,0,0.169268719,0.258547014,0.258547014,41.9641134,0,0,0,0,0,0,0,0,0,2974970,54.3569598,0.428305187
4/14/2019 10:00,51,44,36.3392,49.8595,47.0053,0,0,0,0,0,0,0.294626544,0.224853891,0.224853891,0,0,0,0,67.89119,0,0,0,0,0,0,0,0.254549119,0.254549119,0.254549119,0,0,0,0,67.8704,0,0,0,0,0,0,0,0.269691823,0.269691823,0.269691823,0,0,0,0,89.9578,0,0,0,2989600,0,0,0,0.200196,0,0.171981521,0.249671488,0.249671488,42.8463295,0,0,0,0,0,0,0,0,0,2989600,67.191696,0.44189474
4/14/2019 11:00,50,43,34.6129,49.7598,47.2241,0,0,0,0,0,0,0.292913673,0.223387097,0.223387097,0,0,0,0,64.92981,0,0,0,0,0,0,0,0.252691708,0.252691708,0.252691708,0,0,0,0,64.93722,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,80.6082,0,0,0,3162040,0,0,0,0.21168,0,0.167328501,0.24810641,0.24810641,44.09161784,0,0,0,0,0,0,0,0,0,3162040,64.2878478,0.422701893
4/14/2019 12:00,52,43,32.0559,50.6978,46.8349,0,0,0,0,0,0,0.301787431,0.231313125,0.231313125,0,0,0,0,62.31127,0,0,0,0,0,0,0,0.263090844,0.263090844,0.263090844,0,0,0,0,62.374,0,0,0,0,0,0,0,0.270178158,0.270178158,0.270178158,0,0,0,0,73.1258,0,0,0,3378540,0,0,0,0.226305,0,0.171289757,0.258735743,0.258735743,48.2257747,0,0,0,0,0,0,0,0,0,3378540,61.75026,0.409584985
4/14/2019 13:00,52,44,34.5323,50.8084,46.843,0,0,0,0,0,0,0.303252182,0.23265649,0.23265649,0,0,0,0,68.57919,0,0,0,0,0,0,0,0.264861837,0.264861837,0.264861837,0,0,0,0,68.60336,0,0,0,0,0,0,0,0.270150006,0.270150006,0.270150006,0,0,0,0,86.0504,0,0,0,3494450,0,0,0,0.234065,0,0.16993277,0.259884011,0.259884011,49.48513064,0,0,0,0,0,0,0,0,0,3494450,67.9173264,0.407243694
4/14/2019 14:00,52,44,35.1191,52.6441,46.835,0,0,0,0,0,0,0.319511349,0.247535971,0.247535971,0,0,0,0,58.72747,0,0,0,0,0,0,0,0.284513031,0.284513031,0.284513031,0,0,0,0,58.77859,0,0,0,0,0,0,0,0.270177595,0.270177595,0.270177595,0,0,0,0,65.48017,0,0,0,3351410,0,0,0,0.224488,0,0.188761773,0.28013413,0.28013413,52.71817442,0,0,0,0,0,0,0,0,0,3351410,58.1908041,0.42430538
4/14/2019 15:00,52,46,39.9221,52.7793,46.8216,0,0,0,0,0,0,0.321453395,0.249310813,0.249310813,0,0,0,0,63.18565,0,0,0,0,0,0,0,0.286798442,0.286798442,0.286798442,0,0,0,0,63.17748,0,0,0,0,0,0,0,0.270211412,0.270211412,0.270211412,0,0,0,0,77.0095,0,0,0,3178250,0,0,0,0.212893,0,0.193666199,0.281652767,0.281652767,51.29329963,0,0,0,0,0,0,0,0,0,3178250,62.5457052,0.445906746
4/14/2019 16:00,51,46,40.8054,52.7555,47.0242,0,0,0,0,0,0,0.320504834,0.248536821,0.248536821,0,0,0,0,63.32921,0,0,0,0,0,0,0,0.285861466,0.285861466,0.285861466,0,0,0,0,63.32433,0,0,0,0,0,0,0,0.269647532,0.269647532,0.269647532,0,0,0,0,77.2965,0,0,0,3191790,0,0,0,0.21373,0,0.19279998,0.280825856,0.280825856,51.28142076,0,0,0,0,0,0,0,0,0,3191790,62.6910867,0.444473605
4/14/2019 17:00,50,46,42.1984,52.7581,47.2108,0,0,0,0,0,0,0.319893804,0.248065172,0.248065172,0,0,0,0,61.76638,0,0,0,0,0,0,0,0.285322398,0.285322398,0.285322398,0,0,0,0,61.74655,0,0,0,0,0,0,0,0.269126502,0.269126502,0.269126502,0,0,0,0,74.8576,0,0,0,3048240,0,0,0,0.204063,0,0.195585506,0.280292169,0.280292169,49.68263036,0,0,0,0,0,0,0,0,0,3048240,61.1290845,0.455877688
4/14/2019 18:00,49,46,43.0917,51.8405,47.2053,0,0,0,0,0,0,0.311725709,0.240578321,0.240578321,0,0,0,0,67.05085,0,0,0,0,0,0,0,0.275461794,0.275461794,0.275461794,0,0,0,0,66.9678,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,88.146,0,0,0,3004420,0,0,0,0.20113,0,0.188282679,0.270119883,0.270119883,47.14002059,0,0,0,0,0,0,0,0,0,3004420,66.298122,0.457076456
4/14/2019 19:00,48,45,42.1984,52.645,47.1623,0,0,0,0,0,0,0.318550065,0.246811047,0.246811047,0,0,0,0,52.49901,0,0,0,0,0,0,0,0.283676421,0.283676421,0.283676421,0,0,0,0,52.47845,0,0,0,0,0,0,0,0.269256337,0.269256337,0.269256337,0,0,0,0,58.33605,0,0,0,2372340,0,0,0,0.158825,0,0.210478628,0.279266673,0.279266673,41.61057229,0,0,0,0,0,0,0,0,0,2372340,51.9536655,0.519384822
4/14/2019 20:00,49,46,43.0917,52.632,47.1567,0,0,0,0,0,0,0.318285766,0.246566807,0.246566807,0,0,0,0,53.57179,0,0,0,0,0,0,0,0.283337154,0.283337154,0.283337154,0,0,0,0,53.56167,0,0,0,0,0,0,0,0.269267798,0.269267798,0.269267798,0,0,0,0,61.57646,0,0,0,2311800,0,0,0,0.154773,0,0.21186015,0.279137112,0.279137112,40.81485792,0,0,0,0,0,0,0,0,0,2311800,53.0260533,0.532726799
4/14/2019 21:00,49,46,43.0917,53.5384,47.154,0,0,0,0,0,0,0.326606698,0.254198891,0.254198891,0,0,0,0,51.54898,0,0,0,0,0,0,0,0.293343965,0.293343965,0.293343965,0,0,0,0,51.55219,0,0,0,0,0,0,0,0.342840106,0.342840106,0.342840106,0,0,0,0,55.48063,0,0,0,2282800,0,0,0,0.152832,0,0.22156469,0.289622443,0.289622443,42.14898944,0,0,0,0,0,0,0,0,0,2282800,51.0366681,0.538751898
4/14/2019 22:00,49,47,45.1272,53.603,47.154,0,0,0,0,0,0,0.327618243,0.255126601,0.255126601,0,0,0,0,52.55145,0,0,0,0,0,0,0,0.294533249,0.294533249,0.294533249,0,0,0,0,52.54979,0,0,0,0,0,0,0,0.345571481,0.345571481,0.345571481,0,0,0,0,59.68677,0,0,0,2253950,0,0,0,0.150901,0,0.222971757,0.290402359,0.290402359,41.88059937,0,0,0,0,0,0,0,0,0,2253950,103.0220294,0.548487922
4/14/2019 23:00,48,47,45.9349,53.6042,47.1433,0,0,0,0,0,0,0.327626083,0.255129107,0.255129107,0,0,0,0,51.48064,0,0,0,0,0,0,0,0.294529026,0.294529026,0.294529026,0,0,0,0,51.46601,0,0,0,0,0,0,0,0.345573818,0.345573818,0.345573818,0,0,0,0,58.06146,0,0,0,2110310,0,0,0,0.141286,0,0.226690396,0.290400185,0.290400185,39.86558415,0,0,0,0,0,0,0,0,0,2110310,100.1973841,0.569759234
4/15/2019 0:00,48,47,45.9349,53.5815,47.1405,0,0,0,0,0,0,0.327295306,0.2548245,0.2548245,0,0,0,0,51.12676,0,0,0,0,0,0,0,0.294129778,0.294129778,0.294129778,0,0,0,0,51.11847,0,0,0,0,0,0,0,0.344797491,0.344797491,0.344797491,0,0,0,0,57.45324,0,0,0,2080900,0,0,0,0.139318,0,0.227256658,0.29016467,0.29016467,39.40819835,0,0,0,0,0,0,0,0,0,2080900,99.53582835,0.5739968
4/15/2019 1:00,48,47,45.9349,53.5752,47.1405,0,0,0,0,0,0,0.327217729,0.254752346,0.254752346,0,0,0,0,50.93301,0,0,0,0,0,0,0,0.294036061,0.294036061,0.294036061,0,0,0,0,50.92749,0,0,0,0,0,0,0,0.344604492,0.344604492,0.344604492,0,0,0,0,57.02119,0,0,0,2052060,0,0,0,0.137387,0,0.227974044,0.29011637,0.29011637,38.9847014,0,0,0,0,0,0,0,0,0,2052060,98.9333114,0.57854046
4/15/2019 2:00,48,47,46.2435,54.4973,47.1378,0,0,0,0,0,0,0.335988178,0.262808949,0.262808949,0,0,0,0,50.18486,0,0,0,0,0,0,0,0.30454565,0.30454565,0.30454565,0,0,0,0,50.18961,0,0,0,0,0,0,0,0.360797497,0.360797497,0.360797497,0,0,0,0,52.518,0,0,0,2051920,0,0,0,0.137378,0,0.237541079,0.301075132,0.301075132,40.61794089,0,0,0,0,0,0,0,0,0,2051920,99.29536089,0.580697264
4/15/2019 3:00,48,48,47.7756,55.483,47.1378,0,0,0,0,0,0,0.346285423,0.272280821,0.272280821,0,0,0,0,50.11041,0,0,0,0,0,0,0,0.31681029,0.31681029,0.31681029,0,0,0,0,50.11682,0,0,0,0,0,0,0,0.380593917,0.380593917,0.380593917,0,0,0,0,52.04683,0,0,0,2051920,0,0,0,0.137377,0,0.248250228,0.313316002,0.313316002,42.449134,0,0,0,0,0,0,0,0,0,2051920,101.042944,0.590917447
4/15/2019 4:00,49,49,48.8756,56.4752,47.1378,0,0,0,0,0,0,0.357051029,0.282196166,0.282196166,0,0,0,0,49.91581,0,0,0,0,0,0,0,0.329574975,0.329574975,0.329574975,0,0,0,0,49.92188,0,0,0,0,0,0,0,0.401160941,0.401160941,0.401160941,0,0,0,0,51.46586,0,0,0,2023220,0,0,0,0.135457,0,0.260214234,0.326026408,0.326026408,43.87255349,0,0,0,0,0,0,0,0,0,2023220,102.1201735,0.605688992
4/15/2019 5:00,50,50,49.9368,58.4066,47.1915,0,0,0,0,0,0,0.378505506,0.302026747,0.302026747,0,0,0,0,53.90745,0,0,0,0,0,0,0,0.354966381,0.354966381,0.354966381,0,0,0,0,53.9313,0,0,0,0,0,0,0,0.441165601,0.441165601,0.441165601,0,0,0,0,55.81017,0,0,0,2941810,0,0,0,0.19694,0,0.257117648,0.351798324,0.351798324,63.03260575,0,0,0,0,0,0,0,0,0,2941810,125.2046358,0.510724904
4/15/2019 6:00,52,52,51.8637,59.5438,46.8508,0,0,0,0,0,0,0.395328603,0.317394003,0.317394003,0,0,0,0,56.9659,0,0,0,0,0,0,0,0.374324907,0.374324907,0.374324907,0,0,0,0,57.019,0,0,0,0,0,0,0,0.472964511,0.472964511,0.472964511,0,0,0,0,62.99444,0,0,0,3319890,0,0,0,0.222378,0,0.261824646,0.369605758,0.369605758,72.43575199,0,0,0,0,0,0,0,0,0,3319890,137.636352,0.497497274
4/15/2019 7:00,53,53,52.8238,60.6324,46.678,0,0,0,0,0,0,0.409651191,0.330564361,0.330564361,0,0,0,0,60.1236,0,0,0,0,0,0,0,0.390883159,0.390883159,0.390883159,0,0,0,0,60.16739,0,0,0,0,0,0,0,0.499358915,0.499358915,0.499358915,0,0,0,0,67.17155,0,0,0,3652300,0,0,0,0.244722,0,0.266310871,0.385638374,0.385638374,81.05393298,0,0,0,0,0,0,0,0,0,3652300,59.5657161,0.487486416
4/15/2019 8:00,54,54,54.0588,59.8503,46.4675,0,0,0,0,0,0,0.401682747,0.32308144,0.32308144,0,0,0,0,69.40477,0,0,0,0,0,0,0,0.381343493,0.381343493,0.381343493,0,0,0,0,69.3613,0,0,0,0,0,0,0,0.486586994,0.486586994,0.486586994,0,0,0,0,88.1378,0,0,0,3711540,0,0,0,0.24879,0,0.255823683,0.374581327,0.374581327,79.12498596,0,0,0,0,0,0,0,0,0,3711540,68.667687,0.48214923
4/15/2019 9:00,53,53,52.8238,60.6599,46.705,0,0,0,0,0,0,0.410610023,0.331468402,0.331468402,0,0,0,0,67.22824,0,0,0,0,0,0,0,0.392016586,0.392016586,0.392016586,0,0,0,0,67.25302,0,0,0,0,0,0,0,0.501632987,0.501632987,0.501632987,0,0,0,0,77.09062,0,0,0,4057210,0,0,0,0.271837,0,0.256932235,0.386177363,0.386177363,86.86900266,0,0,0,0,0,0,0,0,0,4057210,66.5804898,0.46425506
4/15/2019 10:00,55,54,53.1373,60.7838,46.3429,0,0,0,0,0,0,0.414705586,0.335073394,0.335073394,0,0,0,0,72.2478,0,0,0,0,0,0,0,0.396439994,0.396439994,0.396439994,0,0,0,0,72.23914,0,0,0,0,0,0,0,0.509500989,0.509500989,0.509500989,0,0,0,0,75.56095,0,0,0,4706990,0,0,0,0.315609,0,0.244654531,0.389274144,0.389274144,95.96553602,0,0,0,0,0,0,0,0,0,4706990,71.5167486,0.436664194
4/15/2019 11:00,58,54,50.8723,59.9568,45.7727,0,0,0,0,0,0,0.399717011,0.320883155,0.320883155,0,0,0,0,80.65714,0,0,0,0,0,0,0,0.378355366,0.378355366,0.378355366,0,0,0,0,80.60936,0,0,0,0,0,0,0,0.479135102,0.479135102,0.479135102,0,0,0,0,95.6648,0,0,0,5214600,0,0,0,0.350159,0,0.226745235,0.379272954,0.379272954,98.53214191,0,0,0,0,0,0,0,0,0,5214600,79.8032664,0.415024559
4/15/2019 12:00,58,53,49.1445,60.8076,45.8294,0,0,0,0,0,0,0.410835873,0.331207225,0.331207225,0,0,0,0,89.52225,0,0,0,0,0,0,0,0.391437035,0.391437035,0.391437035,0,0,0,0,89.51698,0,0,0,0,0,0,0,0.498235157,0.498235157,0.498235157,0,0,0,0,95.87454,0,0,0,5953950,0,0,0,0.399743,0,0.223396604,0.392088758,0.392088758,110.8410175,0,0,0,0,0,0,0,0,0,5953950,88.6218102,0.394417933
4/15/2019 13:00,59,54,50.193,61.8738,45.6543,0,0,0,0,0,0,0.426086921,0.345246046,0.345246046,0,0,0,0,96.06701,0,0,0,0,0,0,0,0.409036294,0.409036294,0.409036294,0,0,0,0,96.06123,0,0,0,0,0,0,0,0.526216523,0.526216523,0.526216523,0,0,0,0,104.25988,0,0,0,6377230,0,0,0,0.428378,0,0.22881689,0.409205877,0.409205877,121.6014949,0,0,0,0,0,0,0,0,0,6377230,95.1006177,0.399594648
4/15/2019 14:00,61,55,50.5346,62.0082,45.2707,0,0,0,0,0,0,0.429890935,0.348554804,0.348554804,0,0,0,0,104.93791,0,0,0,0,0,0,0,0.413064993,0.413064993,0.413064993,0,0,0,0,104.93144,0,0,0,0,0,0,0,0.533306696,0.533306696,0.533306696,0,0,0,0,120.6552,0,0,0,6683260,0,0,0,0.44949,0,0.226906667,0.413188412,0.413188412,126.3730211,0,0,0,0,0,0,0,0,0,6683260,103.8821256,0.404672847
4/15/2019 15:00,60,55,51.4465,62.9357,45.5783,0,0,0,0,0,0,0.441474788,0.359485015,0.359485015,0,0,0,0,136.20803,0,0,0,0,0,0,0,0.426826604,0.426826604,0.426826604,0,0,0,0,136.22943,0,0,0,0,0,0,0,0.554601847,0.554601847,0.554601847,0,0,0,0,153.9056,0,0,0,8239920,0,0,0,0.553621,0,0.220180891,0.426965511,0.426965511,151.1894106,0,0,0,0,0,0,0,0,0,8239920,134.8671357,0.408361359
4/15/2019 16:00,62,56,51.7732,61.9552,45.1562,0,0,0,0,0,0,0.435418185,0.353617721,0.353617721,0,0,0,0,144.7414,0,0,0,0,0,0,0,0.419360931,0.419360931,0.419360931,0,0,0,0,144.6902,0,0,0,0,0,0,0,0.545543747,0.545543747,0.545543747,0,0,0,0,182.4867,0,0,0,7970280,0,0,0,0.53626,0,0.217055169,0.419403946,0.419403946,144.1658726,0,0,0,0,0,0,0,0,0,7970280,143.243298,0.423912243
4/15/2019 17:00,60,55,51.4465,61.343,45.4618,0,0,0,0,0,0,0.420114848,0.339602673,0.339602673,0,0,0,0,108.35623,0,0,0,0,0,0,0,0.401866416,0.401866416,0.401866416,0,0,0,0,108.29366,0,0,0,0,0,0,0,0.518244552,0.518244552,0.518244552,0,0,0,0,133.0928,0,0,0,6517700,0,0,0,0.43807,0,0.221586523,0.401899938,0.401899938,120.3528737,0,0,0,0,0,0,0,0,0,6517700,107.2107234,0.410510659
4/15/2019 18:00,57,54,51.7732,59.3242,45.9527,0,0,0,0,0,0,0.391639768,0.313515104,0.313515104,0,0,0,0,81.68636,0,0,0,0,0,0,0,0.369071072,0.369071072,0.369071072,0,0,0,0,81.5868,0,0,0,0,0,0,0,0.467476113,0.467476113,0.467476113,0,0,0,0,105.0718,0,0,0,4935800,0,0,0,0.331263,0,0.224609918,0.36910268,0.36910268,92.38580259,0,0,0,0,0,0,0,0,0,4935800,80.770932,0.435478178
4/15/2019 19:00,53,52,51.1162,58.8911,46.5635,0,0,0,0,0,0,0.383284548,0.306121114,0.306121114,0,0,0,0,52.95598,0,0,0,0,0,0,0,0.359908556,0.359908556,0.359908556,0,0,0,0,52.86984,0,0,0,0,0,0,0,0.449954901,0.449954901,0.449954901,0,0,0,0,59.9436,0,0,0,2324720,0,0,0,0.155794,0,0.281546346,0.360698963,0.360698963,54.54303503,0,0,0,0,0,0,0,0,0,2324720,52.3411416,0.600617391
4/15/2019 20:00,53,52,51.1162,57.6633,46.5514,0,0,0,0,0,0,0.373909941,0.297456808,0.297456808,0,0,0,0,53.74667,0,0,0,0,0,0,0,0.348850835,0.348850835,0.348850835,0,0,0,0,53.70014,0,0,0,0,0,0,0,0.433725546,0.433725546,0.433725546,0,0,0,0,63.31515,0,0,0,2254470,0,0,0,0.151089,0,0.268954556,0.34386456,0.34386456,50.52916476,0,0,0,0,0,0,0,0,0,2254470,53.1631386,0.598535947
4/15/2019 21:00,53,51,49.4087,58.488,46.5486,0,0,0,0,0,0,0.382863161,0.305724699,0.305724699,0,0,0,0,50.67705,0,0,0,0,0,0,0,0.35943173,0.35943173,0.35943173,0,0,0,0,50.67828,0,0,0,0,0,0,0,0.448503048,0.448503048,0.448503048,0,0,0,0,52.60887,0,0,0,2196410,0,0,0,0.147199,0,0.28071047,0.355410315,0.355410315,51.37960701,0,0,0,0,0,0,0,0,0,2196410,50.1714972,0.603550851
4/15/2019 22:00,53,52,51.1162,58.5447,46.5432,0,0,0,0,0,0,0.383881856,0.306663025,0.306663025,0,0,0,0,50.80139,0,0,0,0,0,0,0,0.360602494,0.360602494,0.360602494,0,0,0,0,50.79608,0,0,0,0,0,0,0,0.451135865,0.451135865,0.451135865,0,0,0,0,54.82944,0,0,0,2110030,0,0,0,0.141412,0,0.283973994,0.356203695,0.356203695,49.93280395,0,0,0,0,0,0,0,0,0,2110030,109.5744039,0.623163105
4/15/2019 23:00,53,52,51.1162,60.4039,46.5378,0,0,0,0,0,0,0.406164742,0.327276115,0.327276115,0,0,0,0,48.97204,0,0,0,0,0,0,0,0.386736796,0.386736796,0.386736796,0,0,0,0,48.98563,0,0,0,0,0,0,0,0.490922054,0.490922054,0.490922054,0,0,0,0,50.07342,0,0,0,2023510,0,0,0,0.135615,0,0.310575777,0.38330553,0.38330553,52.37109921,0,0,0,0,0,0,0,0,0,2023510,109.1147292,0.647081927
4/16/2019 0:00,56,54,52.4163,59.5886,45.9378,0,0,0,0,0,0,0.399653267,0.320926071,0.320926071,0,0,0,0,51.17658,0,0,0,0,0,0,0,0.378462137,0.378462137,0.378462137,0,0,0,0,51.1526,0,0,0,0,0,0,0,0.479719743,0.479719743,0.479719743,0,0,0,0,58.4038,0,0,0,2094830,0,0,0,0.140594,0,0.299504406,0.373644849,0.373644849,52.28423456,0,0,0,0,0,0,0,0,0,2094830,112.6794646,0.645471745
4/16/2019 1:00,54,53,52.0965,57.7171,46.3378,0,0,0,0,0,0,0.375946236,0.299225794,0.299225794,0,0,0,0,55.18405,0,0,0,0,0,0,0,0.350991445,0.350991445,0.350991445,0,0,0,0,55.06365,0,0,0,0,0,0,0,0.438215999,0.438215999,0.438215999,0,0,0,0,69.386,0,0,0,2023220,0,0,0,0.135653,0,0.277040946,0.345487565,0.345487565,46.70956528,0,0,0,0,0,0,0,0,0,2023220,108.6897853,0.644654276
4/16/2019 2:00,55,51,47.5989,56.6227,46.1378,0,0,0,0,0,0,0.363588343,0.287718205,0.287718205,0,0,0,0,52.47439,0,0,0,0,0,0,0,0.336234068,0.336234068,0.336234068,0,0,0,0,52.41848,0,0,0,0,0,0,0,0.412773621,0.412773621,0.412773621,0,0,0,0,61.63067,0,0,0,2066270,0,0,0,0.138605,0,0.263366418,0.331478191,0.331478191,45.34884407,0,0,0,0,0,0,0,0,0,2066270,106.2212441,0.616886916
4/16/2019 3:00,54,50,46.4583,53.8944,46.3378,0,0,0,0,0,0,0.334823521,0.261347097,0.261347097,0,0,0,0,64.99704,0,0,0,0,0,0,0,0.302199321,0.302199321,0.302199321,0,0,0,0,64.69044,0,0,0,0,0,0,0,0.363261042,0.363261042,0.363261042,0,0,0,0,91.2176,0,0,0,2037570,0,0,0,0.136615,0,0.233554499,0.296405093,0.296405093,39.65697,0,0,0,0,0,0,0,0,0,2037570,103.85719,0.611653234
4/16/2019 4:00,52,47,42.3921,52.6697,46.7378,0,0,0,0,0,0,0.320354784,0.248266099,0.248266099,0,0,0,0,54.16219,0,0,0,0,0,0,0,0.285342232,0.285342232,0.285342232,0,0,0,0,54.07343,0,0,0,0,0,0,0,0.27043187,0.27043187,0.27043187,0,0,0,0,65.7834,0,0,0,2023220,0,0,0,0.135542,0,0.220526864,0.280858551,0.280858551,37.18119681,0,0,0,0,0,0,0,0,0,2023220,98.57801681,0.584679966
4/16/2019 5:00,51,46,41.0228,51.6716,46.9942,0,0,0,0,0,0,0.310047069,0.238949044,0.238949044,0,0,0,0,64.75518,0,0,0,0,0,0,0,0.273217396,0.273217396,0.273217396,0,0,0,0,64.80123,0,0,0,0,0,0,0,0.269687391,0.269687391,0.269687391,0,0,0,0,83.7589,0,0,0,2985060,0,0,0,0.199891,0,0.187669821,0.268948973,0.268948973,46.6838062,0,0,0,0,0,0,0,0,0,2985060,113.7646062,0.457335958
4/16/2019 6:00,51,45,38.5878,51.7075,47.0428,0,0,0,0,0,0,0.310799027,0.239645888,0.239645888,0,0,0,0,64.3308,0,0,0,0,0,0,0,0.274180987,0.274180987,0.274180987,0,0,0,0,64.35999,0,0,0,0,0,0,0,0.269636746,0.269636746,0.269636746,0,0,0,0,79.0692,0,0,0,3262730,0,0,0,0.218479,0,0.182197089,0.269453592,0.269453592,49.53832573,0,0,0,0,0,0,0,0,0,3262730,116.9375557,0.430084827
4/16/2019 7:00,52,45,37.5536,52.7121,46.8646,0,0,0,0,0,0,0.320047,0.248033572,0.248033572,0,0,0,0,63.26974,0,0,0,0,0,0,0,0.285152851,0.285152851,0.285152851,0,0,0,0,63.337,0,0,0,0,0,0,0,0.270139034,0.270139034,0.270139034,0,0,0,0,74.0278,0,0,0,3565880,0,0,0,0.238848,0,0.184677847,0.280542696,0.280542696,54.8782534,0,0,0,0,0,0,0,0,0,3565880,62.70363,0.413870114
4/16/2019 8:00,53,46,38.6716,53.7403,46.6915,0,0,0,0,0,0,0.330824736,0.257840357,0.257840357,0,0,0,0,70.94577,0,0,0,0,0,0,0,0.297901724,0.297901724,0.297901724,0,0,0,0,71.00938,0,0,0,0,0,0,0,0.35043391,0.35043391,0.35043391,0,0,0,0,84.8776,0,0,0,3998840,0,0,0,0.26793,0,0.185676773,0.292961776,0.292961776,61.87430888,0,0,0,0,0,0,0,0,0,3998840,70.2992862,0.398061564
4/16/2019 9:00,54,47,40.1576,54.773,46.5293,0,0,0,0,0,0,0.342658307,0.268634098,0.268634098,0,0,0,0,70.00477,0,0,0,0,0,0,0,0.311856284,0.311856284,0.311856284,0,0,0,0,70.00259,0,0,0,0,0,0,0,0.373251886,0.373251886,0.373251886,0,0,0,0,72.20792,0,0,0,4519300,0,0,0,0.3029,0,0.185795904,0.306036884,0.306036884,69.97228587,0,0,0,0,0,0,0,0,0,4519300,69.3025641,0.382862255
4/16/2019 10:00,56,48,40.1576,55.8186,46.1914,0,0,0,0,0,0,0.34939401,0.274658628,0.274658628,0,0,0,0,82.19476,0,0,0,0,0,0,0,0.319494454,0.319494454,0.319494454,0,0,0,0,82.18959,0,0,0,0,0,0,0,0.383390067,0.383390067,0.383390067,0,0,0,0,89.42579,0,0,0,5430340,0,0,0,0.364239,0,0.180969533,0.320329398,0.320329398,81.89384138,0,0,0,0,0,0,0,0,0,5430340,81.3676941,0.359710143
