Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
4/16/2019 11:00,59,49,39.1754,56.8937,45.6672,0,0,0,0,0,0,0.363697033,0.287556192,0.287556192,0,0,0,0,103.22099,0,0,0,0,0,0,0,0.33590624,0.33590624,0.33590624,0,0,0,0,103.25037,0,0,0,0,0,0,0,0.409526975,0.409526975,0.409526975,0,0,0,0,117.156,0,0,0,6605960,0,0,0,0.443725,0,0.176336554,0.336389019,0.336389019,97.07268514,0,0,0,0,0,0,0,0,0,6605960,102.2178663,0.353366563
4/16/2019 12:00,61,50,39.6707,56.2826,45.3246,0,0,0,0,0,0,0.358363859,0.282454842,0.282454842,0,0,0,0,143.7676,0,0,0,0,0,0,0,0.329190619,0.329190619,0.329190619,0,0,0,0,143.7162,0,0,0,0,0,0,0,0.400966038,0.400966038,0.400966038,0,0,0,0,190.6022,0,0,0,7467690,0,0,0,0.502155,0,0.163713143,0.329280273,0.329280273,101.8799168,0,0,0,0,0,0,0,0,0,7467690,142.279038,0.382849181
4/16/2019 13:00,62,49,35.9294,57.1575,45.1766,0,0,0,0,0,0,0.368977181,0.292155535,0.292155535,0,0,0,0,145.517,0,0,0,0,0,0,0,0.341616496,0.341616496,0.341616496,0,0,0,0,145.5505,0,0,0,0,0,0,0,0.419133674,0.419133674,0.419133674,0,0,0,0,171.844,0,0,0,8272410,0,0,0,0.556547,0,0.166654974,0.341721859,0.341721859,114.8865225,0,0,0,0,0,0,0,0,0,8272410,144.094995,0.367803418
4/16/2019 14:00,65,50,34.793,56.9576,44.6125,0,0,0,0,0,0,0.373978927,0.296441901,0.296441901,0,0,0,0,148.1258,0,0,0,0,0,0,0,0.346876501,0.346876501,0.346876501,0,0,0,0,148.103,0,0,0,0,0,0,0,0.42809281,0.42809281,0.42809281,0,0,0,0,171.5792,0,0,0,8830250,0,0,0,0.595376,0,0.167668105,0.346944799,0.346944799,123.3792738,0,0,0,0,0,0,0,0,0,8830250,146.62197,0.359891791
4/16/2019 15:00,66,50,33.6096,57.9064,44.4455,9281110,0,0,0.869248,0,0,0.177706356,0.303195289,0.303195289,137.4426867,0,0,9281110,294.0778867,0.38022765,9271890,0,0,0.659885,0,0,0.17230059,0.355449478,0.355449478,133.1293433,0,0,9271890,284.7127833,0.368485109,9271890,0,0,0.659885,0,0,0.13210503,0.439364439,0.439364439,102.0719424,0,0,9271890,271.7409424,0.351696505,0,0,9271890,0,0,0,0.625603,0,0.172012357,0.355494881,0.355494881,132.9066375,0,0,0,0,0,0,0,0,0,9271890,280.2726375,0.362738519
4/16/2019 16:00,66,51,36.481,58.0357,44.4517,9385880,0,0,0.844359,0,0,0.17505218,0.30469363,0.30469363,136.9182295,0,0,9385880,298.8044295,0.382026315,9376950,0,0,0.632668,0,0,0.173114073,0.357445912,0.357445912,135.2735007,0,0,9376950,291.2119007,0.372673717,9376950,0,0,0.632668,0,0,0.133299829,0.443728455,0.443728455,104.1621524,0,0,9376950,285.8721524,0.36584026,0,0,9376900,0,0,0,0.632665,0,0.172963987,0.357185047,0.357185047,135.1555011,0,0,0,0,0,0,0,0,0,9376900,291.1945011,0.372653437
4/16/2019 17:00,67,51,34.793,56.3245,44.1015,0,0,0,0,0,0,0.364567664,0.287458902,0.287458902,0,0,0,0,152.3288,0,0,0,0,0,0,0,0.335134319,0.335134319,0.335134319,0,0,0,0,152.1802,0,0,0,0,0,0,0,0.409944812,0.409944812,0.409944812,0,0,0,0,221.9685,0,0,0,7147610,0,0,0,0.483032,0,0.168956132,0.335084739,0.335084739,100.6360448,0,0,0,0,0,0,0,0,0,7147610,150.658398,0.406949531
4/16/2019 18:00,61,49,37.0223,55.3811,45.2205,0,0,0,0,0,0,0.349303268,0.274058628,0.274058628,0,0,0,0,101.0752,0,0,0,0,0,0,0,0.318307067,0.318307067,0.318307067,0,0,0,0,101.0148,0,0,0,0,0,0,0,0.383662742,0.383662742,0.383662742,0,0,0,0,128.9796,0,0,0,5877630,0,0,0,0.395372,0,0.172470676,0.318172017,0.318172017,84.47656827,0,0,0,0,0,0,0,0,0,5877630,100.004652,0.37151866
4/16/2019 19:00,58,48,38.0754,55.0684,45.567,0,0,0,0,0,0,0.344367185,0.269713655,0.269713655,0,0,0,0,54.92839,0,0,0,0,0,0,0,0.312839294,0.312839294,0.312839294,0,0,0,0,54.82382,0,0,0,0,0,0,0,0.373402321,0.373402321,0.373402321,0,0,0,0,63.9414,0,0,0,2372600,0,0,0,0.15941,0,0.238544271,0.31298709,0.31298709,47.16417819,0,0,0,0,0,0,0,0,0,2372600,54.2755818,0.556167217
4/16/2019 20:00,56,48,40.0731,53.7225,45.954,0,0,0,0,0,0,0.333526614,0.259958123,0.259958123,0,0,0,0,55.75539,0,0,0,0,0,0,0,0.300303227,0.300303227,0.300303227,0,0,0,0,55.68234,0,0,0,0,0,0,0,0.354514044,0.354514044,0.354514044,0,0,0,0,67.8478,0,0,0,2225970,0,0,0,0.14939,0,0.227604305,0.295508082,0.295508082,42.22002956,0,0,0,0,0,0,0,0,0,2225970,55.1255166,0.564883621
4/16/2019 21:00,55,47,39.1754,53.6035,46.1513,0,0,0,0,0,0,0.331126257,0.257856303,0.257856303,0,0,0,0,52.3956,0,0,0,0,0,0,0,0.297672892,0.297672892,0.297672892,0,0,0,0,52.38119,0,0,0,0,0,0,0,0.349319626,0.349319626,0.349319626,0,0,0,0,59.58192,0,0,0,2210760,0,0,0,0.148293,0,0.226345805,0.293482628,0.293482628,41.69968765,0,0,0,0,0,0,0,0,0,2210760,51.8573781,0.557397262
4/16/2019 22:00,55,47,39.0914,53.5973,46.1459,0,0,0,0,0,0,0.331036494,0.257771856,0.257771856,0,0,0,0,51.8904,0,0,0,0,0,0,0,0.297565867,0.297565867,0.297565867,0,0,0,0,51.88176,0,0,0,0,0,0,0,0.349048024,0.349048024,0.349048024,0,0,0,0,58.70403,0,0,0,2167560,0,0,0,0.145397,0,0.227439129,0.293439845,0.293439845,41.08232993,0,0,0,0,0,0,0,0,0,2167560,101.7449799,0.563278414
4/16/2019 23:00,54,47,40.0731,53.5879,46.3405,0,0,0,0,0,0,0.330223663,0.257123989,0.257123989,0,0,0,0,51.13564,0,0,0,0,0,0,0,0.296804448,0.296804448,0.296804448,0,0,0,0,51.12344,0,0,0,0,0,0,0,0.348055776,0.348055776,0.348055776,0,0,0,0,57.46084,0,0,0,2066840,0,0,0,0.138577,0,0.22957715,0.292740706,0.292740706,39.541603,0,0,0,0,0,0,0,0,0,2066840,99.659463,0.57861932
4/17/2019 0:00,53,47,41.0228,53.5739,46.5405,0,0,0,0,0,0,0.329262606,0.256341443,0.256341443,0,0,0,0,51.05257,0,0,0,0,0,0,0,0.295866118,0.295866118,0.295866118,0,0,0,0,51.04743,0,0,0,0,0,0,0,0.346728016,0.346728016,0.346728016,0,0,0,0,57.25382,0,0,0,2066410,0,0,0,0.138489,0,0.228963865,0.291933381,0.291933381,39.42776834,0,0,0,0,0,0,0,0,0,2066410,99.51339834,0.577891503
4/17/2019 1:00,52,47,42.3921,53.5734,46.7405,0,0,0,0,0,0,0.328546827,0.25578238,0.25578238,0,0,0,0,51.04777,0,0,0,0,0,0,0,0.295220262,0.295220262,0.295220262,0,0,0,0,51.04284,0,0,0,0,0,0,0,0.345956199,0.345956199,0.345956199,0,0,0,0,57.21306,0,0,0,2066410,0,0,0,0.138435,0,0.22849046,0.291303359,0.291303359,39.34624763,0,0,0,0,0,0,0,0,0,2066410,99.42467763,0.577376286
4/17/2019 2:00,51,47,43.2708,53.5732,46.9405,0,0,0,0,0,0,0.327854058,0.255242764,0.255242764,0,0,0,0,51.04662,0,0,0,0,0,0,0,0.294597171,0.294597171,0.294597171,0,0,0,0,51.04181,0,0,0,0,0,0,0,0.3452247,0.3452247,0.3452247,0,0,0,0,57.20426,0,0,0,2066410,0,0,0,0.138388,0,0.228027746,0.290689948,0.290689948,39.26656788,0,0,0,0,0,0,0,0,0,2066410,99.34178788,0.576894931
4/17/2019 3:00,50,47,44.1241,53.5731,47.1405,0,0,0,0,0,0,0.327173321,0.254712517,0.254712517,0,0,0,0,51.04578,0,0,0,0,0,0,0,0.293984894,0.293984894,0.293984894,0,0,0,0,51.04085,0,0,0,0,0,0,0,0.3445081,0.3445081,0.3445081,0,0,0,0,57.19725,0,0,0,2066410,0,0,0,0.138347,0,0.227569974,0.290086072,0.290086072,39.18773916,0,0,0,0,0,0,0,0,0,2066410,99.25994916,0.57641968
4/17/2019 4:00,49,47,45.3598,53.5729,47.1405,0,0,0,0,0,0,0.327171338,0.254710696,0.254710696,0,0,0,0,51.05996,0,0,0,0,0,0,0,0.29398252,0.29398252,0.29398252,0,0,0,0,51.05529,0,0,0,0,0,0,0,0.344504217,0.344504217,0.344504217,0,0,0,0,57.30985,0,0,0,2080760,0,0,0,0.139308,0,0.22719119,0.290084899,0.290084899,39.3941951,0,0,0,0,0,0,0,0,0,2080760,99.5026151,0.573843875
4/17/2019 5:00,50,47,44.0374,54.4973,47.1969,0,0,0,0,0,0,0.335787402,0.262660904,0.262660904,0,0,0,0,57.22281,0,0,0,0,0,0,0,0.304382501,0.304382501,0.304382501,0,0,0,0,57.32301,0,0,0,0,0,0,0,0.360663605,0.360663605,0.360663605,0,0,0,0,64.30422,0,0,0,3171970,0,0,0,0.212344,0,0.209533374,0.30088098,0.30088098,55.3861314,0,0,0,0,0,0,0,0,0,3171970,120.5664814,0.456119628
4/17/2019 6:00,51,48,45.2724,54.6789,47.0562,0,0,0,0,0,0,0.339968786,0.2664181,0.2664181,0,0,0,0,63.88875,0,0,0,0,0,0,0,0.309168512,0.309168512,0.309168512,0,0,0,0,63.92902,0,0,0,0,0,0,0,0.369885649,0.369885649,0.369885649,0,0,0,0,77.3142,0,0,0,3421670,0,0,0,0.229118,0,0.206427856,0.30406202,0.30406202,58.86066673,0,0,0,0,0,0,0,0,0,3421670,126.8220567,0.444772489
4/17/2019 7:00,52,48,44.4548,56.623,46.8942,0,0,0,0,0,0,0.360117283,0.284887157,0.284887157,0,0,0,0,62.52213,0,0,0,0,0,0,0,0.332949495,0.332949495,0.332949495,0,0,0,0,62.59124,0,0,0,0,0,0,0,0.406573072,0.406573072,0.406573072,0,0,0,0,69.65304,0,0,0,3825470,0,0,0,0.256228,0,0.216761528,0.328342917,0.328342917,69.10122674,0,0,0,0,0,0,0,0,0,3825470,61.9653276,0.430445891
4/17/2019 8:00,55,50,45.673,61.4803,46.4072,0,0,0,0,0,0,0.421123782,0.341050907,0.341050907,0,0,0,0,78.44846,0,0,0,0,0,0,0,0.404066693,0.404066693,0.404066693,0,0,0,0,78.47577,0,0,0,0,0,0,0,0.517616411,0.517616411,0.517616411,0,0,0,0,79.94277,0,0,0,5470150,0,0,0,0.366737,0,0.237656964,0.39983138,0.39983138,108.3349367,0,0,0,0,0,0,0,0,0,5470150,77.6910123,0.406236436
4/17/2019 9:00,61,55,50.7823,62.8182,45.2594,0,0,0,0,0,0,0.441018286,0.358864894,0.358864894,0,0,0,0,94.86835,0,0,0,0,0,0,0,0.425969976,0.425969976,0.425969976,0,0,0,0,94.86302,0,0,0,0,0,0,0,0.552007659,0.552007659,0.552007659,0,0,0,0,101.91654,0,0,0,6359540,0,0,0,0.426876,0,0.240924936,0.426427041,0.426427041,127.6809807,0,0,0,0,0,0,0,0,0,6359540,93.9143898,0.410005071
4/17/2019 10:00,62,56,51.7732,63.9029,45.1513,0,0,0,0,0,0,0.457437601,0.374056137,0.374056137,0,0,0,0,122.63097,0,0,0,0,0,0,0,0.444872878,0.444872878,0.444872878,0,0,0,0,122.65128,0,0,0,0,0,0,0,0.582106157,0.582106157,0.582106157,0,0,0,0,136.3127,0,0,0,7713570,0,0,0,0.517856,0,0.236236806,0.445030154,0.445030154,151.8524284,0,0,0,0,0,0,0,0,0,7713570,121.4247672,0.415329475
4/17/2019 11:00,66,57,50.6921,64.147,44.3771,0,0,0,0,0,0,0.465458644,0.381039289,0.381039289,0,0,0,0,138.9329,0,0,0,0,0,0,0,0.453352467,0.453352467,0.453352467,0,0,0,0,138.9288,0,0,0,0,0,0,0,0.59623326,0.59623326,0.59623326,0,0,0,0,162.6706,0,0,0,8200150,0,0,0,0.552704,0,0.236501018,0.453438769,0.453438769,161.6119851,0,0,0,0,0,0,0,0,0,8200150,137.539512,0.42925715
4/17/2019 12:00,66,57,50.6921,62.9428,44.3669,0,0,0,0,0,0,0.453627955,0.370039826,0.370039826,0,0,0,0,145.031,0,0,0,0,0,0,0,0.439649404,0.439649404,0.439649404,0,0,0,0,144.9695,0,0,0,0,0,0,0,0.576430813,0.576430813,0.576430813,0,0,0,0,181.2798,0,0,0,8028450,0,0,0,0.541907,0,0.228927713,0.439682557,0.439682557,153.1612247,0,0,0,0,0,0,0,0,0,8028450,143.519805,0.434745772
4/17/2019 13:00,65,56,49.3191,62.3358,44.4835,0,0,0,0,0,0,0.43867044,0.356227403,0.356227403,0,0,0,0,115.4827,0,0,0,0,0,0,0,0.42243273,0.42243273,0.42243273,0,0,0,0,115.4188,0,0,0,0,0,0,0,0.549430972,0.549430972,0.549430972,0,0,0,0,141.7541,0,0,0,6851280,0,0,0,0.462204,0,0.230213803,0.422464208,0.422464208,131.4382689,0,0,0,0,0,0,0,0,0,6851280,114.264612,0.421008633
4/17/2019 14:00,60,55,51.3559,70,45.286,0,0,0,0,0,0,0.558656484,0.468501974,0.468501974,0,0,0,0,129.675,0,0,0,0,0,0,0,0.56090547,0.56090547,0.56090547,0,0,0,0,129.6696,0,0,0,0,0,0,0,0.822709151,0.822709151,0.822709151,0,0,0,0,129.6696,0,0,0,3900300,0,0,0,0.259592,0,0.402186245,0.560909983,0.560909983,130.7205841,0,0,0,0,0,0,0,0,0,3900300,128.372904,1.047631672
4/17/2019 15:00,50,48,46.0682,54.2155,47.2622,0,0,0,0,0,0,0.337659626,0.264401209,0.264401209,0,0,0,0,95.8096,0,0,0,0,0,0,0,0.306245991,0.306245991,0.306245991,0,0,0,0,94.3673,0,0,0,0,0,0,0,0.369792714,0.369792714,0.369792714,0,0,0,0,127.4552,0,0,0,3612960,0,0,0,0.241853,0,0.196873355,0.297042757,0.297042757,59.27462978,0,0,0,0,0,0,0,0,0,3612960,93.423627,0.459119037
4/17/2019 16:00,49,47,45.2724,50.4531,47.2647,0,0,0,0,0,0,0.301104186,0.230885566,0.230885566,0,0,0,0,128.23,0,0,0,0,0,0,0,0.262569035,0.262569035,0.262569035,0,0,0,0,128.2248,0,0,0,0,0,0,0,0.805138992,0.805138992,0.805138992,0,0,0,0,127.9886,0,0,0,3784080,0,0,0,0.253307,0,0.16094323,0.254989866,0.254989866,50.75183804,0,0,0,0,0,0,0,0,0,3784080,126.942552,0.508594019
4/17/2019 17:00,46,43,39.9883,49.8885,47.2459,0,0,0,0,0,0,0.294663166,0.224993571,0.224993571,0,0,0,0,71.12139,0,0,0,0,0,0,0,0.254827356,0.254827356,0.254827356,0,0,0,0,71.02654,0,0,0,0,0,0,0,0.269045155,0.269045155,0.269045155,0,0,0,0,125.9658,0,0,0,3496600,0,0,0,0.234069,0,0.161801837,0.249265515,0.249265515,47.1463587,0,0,0,0,0,0,0,0,0,3496600,70.3162746,0.399974657
4/17/2019 18:00,46,42,37.4701,49.7705,47.2458,0,0,0,0,0,0,0.292962425,0.223442294,0.223442294,0,0,0,0,66.20855,0,0,0,0,0,0,0,0.252774516,0.252774516,0.252774516,0,0,0,0,66.19265,0,0,0,0,0,0,0,0.269040011,0.269040011,0.269040011,0,0,0,0,80.6122,0,0,0,3523940,0,0,0,0.235899,0,0.160360216,0.248061362,0.248061362,47.09164822,0,0,0,0,0,0,0,0,0,3523940,65.5307235,0.394111426
4/17/2019 19:00,47,42,36.3981,49.7684,47.1572,0,0,0,0,0,0,0.293197717,0.223619846,0.223619846,0,0,0,0,54.11117,0,0,0,0,0,0,0,0.252978172,0.252978172,0.252978172,0,0,0,0,54.00908,0,0,0,0,0,0,0,0.269266434,0.269266434,0.269266434,0,0,0,0,61.38927,0,0,0,2317490,0,0,0,0.155154,0,0.185504154,0.248286104,0.248286104,35.82533523,0,0,0,0,0,0,0,0,0,2317490,53.4689892,0.503746822
4/17/2019 20:00,47,40,30.9712,44.624,47.1486,0,0,0,0,0,0,0.251370644,0.185651375,0.185651375,0,0,0,0,69.8604,0,0,0,0,0,0,0,0.201214392,0.201214392,0.201214392,0,0,0,0,65.9448,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,62.01039,0,0,0,0,0,0,0,0,0,0.201222864,0.201222864,0.201222864,0,0,0,0,0,0,0,0,0,0,0,56.32136,0
4/17/2019 21:00,47,38,24.824,44.621,47.1432,0,0,0,0,0,0,0.251363466,0.185642429,0.185642429,0,0,0,0,48.5096,0,0,0,0,0,0,0,0.20119839,0.20119839,0.20119839,0,0,0,0,47.69658,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,47.69658,0,0,0,0,0,0,0,0,0,0.20119839,0.20119839,0.20119839,0,0,0,0,0,0,0,0,0,0,0,46.02135,0
4/17/2019 22:00,45,38,27.1309,44.6094,47.1352,0,0,0,0,0,0,0.251335961,0.185615147,0.185615147,0,0,0,0,48.00739,0,0,0,0,0,0,0,0.201156766,0.201156766,0.201156766,0,0,0,0,47.15156,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.15156,0,0,0,0,0,0,0,0,0,0.201156766,0.201156766,0.201156766,0,0,0,0,0,0,0,0,0,0,0,45.53594,0
4/17/2019 23:00,43,37,29.1695,44.6064,47.1297,0,0,0,0,0,0,0.251285324,0.185566176,0.185566176,0,0,0,0,46.83192,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,46.14704,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.14704,0,0,0,0,0,0,0,0,0,0.201083659,0.201083659,0.201083659,0,0,0,0,0,0,0,0,0,0,0,44.4722,0
4/18/2019 0:00,42,36,25.7355,44.6181,47.1324,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,46.4708,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,45.79386,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.79386,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,44.06275,0
4/18/2019 1:00,41,35,25.7355,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.11078,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.32185,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.32185,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,43.65856,0
4/18/2019 2:00,40,34,25.7355,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,45.65035,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,44.99468,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.99468,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,43.34496,0
4/18/2019 3:00,39,33,24.9656,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,45.3492,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,44.67508,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.67508,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,43.00478,0
4/18/2019 4:00,39,33,25.036,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,45.3492,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,44.67508,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,44.67508,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,43.00478,0
4/18/2019 5:00,38,33,25.036,44.7166,47.1888,0,0,0,0,0,0,0.2518833,0.186130076,0.186130076,0,0,0,0,49.67181,0,0,0,0,0,0,0,0.201905875,0.201905875,0.201905875,0,0,0,0,49.73097,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,49.73097,0,0,0,0,0,0,0,0,0,0.201905875,0.201905875,0.201905875,0,0,0,0,0,0,0,0,0,0,0,49.86603,0
4/18/2019 6:00,38,33,25.036,44.6962,47.2025,0,0,0,0,0,0,0.251663833,0.185935456,0.185935456,0,0,0,0,50.99436,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,50.99001,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,50.99001,0,0,0,0,0,0,0,0,0,0.201638909,0.201638909,0.201638909,0,0,0,0,0,0,0,0,0,0,0,50.97703,0
4/18/2019 7:00,39,33,24.3091,44.7002,47.2106,0,0,0,0,0,0,0.251711742,0.185982778,0.185982778,0,0,0,0,52.3396,0,0,0,0,0,0,0,0.201710772,0.201710772,0.201710772,0,0,0,0,52.33541,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,52.33541,0,0,0,0,0,0,0,0,0,0.201710772,0.201710772,0.201710772,0,0,0,0,0,0,0,0,0,0,0,52.32221,0
4/18/2019 8:00,40,34,24.3091,44.7037,47.216,0,0,0,0,0,0,0.251733777,0.186005937,0.186005937,0,0,0,0,53.81015,0,0,0,0,0,0,0,0.20174773,0.20174773,0.20174773,0,0,0,0,53.80576,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,53.80576,0,0,0,0,0,0,0,0,0,0.20174773,0.20174773,0.20174773,0,0,0,0,0,0,0,0,0,0,0,53.79197,0
4/18/2019 9:00,42,35,24.3091,44.7134,47.2241,0,0,0,0,0,0,0.251749252,0.186022315,0.186022315,0,0,0,0,56.3882,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,56.38377,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,56.38377,0,0,0,0,0,0,0,0,0,0.201774002,0.201774002,0.201774002,0,0,0,0,0,0,0,0,0,0,0,56.36985,0
4/18/2019 10:00,45,37,24.3091,44.7213,47.2322,0,0,0,0,0,0,0.251756742,0.186030751,0.186030751,0,0,0,0,62.75831,0,0,0,0,0,0,0,0.201788147,0.201788147,0.201788147,0,0,0,0,62.75468,0,0,0,0,0,0,0,0.269083629,0.269083629,0.269083629,0,0,0,0,62.75468,0,0,0,0,0,0,0,0,0,0.201788147,0.201788147,0.201788147,0,0,0,0,0,0,0,0,0,0,0,62.74222,0
4/18/2019 11:00,47,38,25.8766,44.7581,47.2591,0,0,0,0,0,0,0.251927044,0.186194134,0.186194134,0,0,0,0,77.347,0,0,0,0,0,0,0,0.202029905,0.202029905,0.202029905,0,0,0,0,77.3491,0,0,0,0,0,0,0,0.269019174,0.269019174,0.269019174,0,0,0,0,77.3491,0,0,0,0,0,0,0,0,0,0.202029905,0.202029905,0.202029905,0,0,0,0,0,0,0,0,0,0,0,76.575609,0
4/18/2019 12:00,48,38,24.3091,44.7952,47.2942,0,0,0,0,0,0,0.25208794,0.186353104,0.186353104,0,0,0,0,66.35525,0,0,0,0,0,0,0,0.202271107,0.202271107,0.202271107,0,0,0,0,66.34913,0,0,0,0,0,0,0,0.268927894,0.268927894,0.268927894,0,0,0,0,66.34913,0,0,0,0,0,0,0,0,0,0.202271107,0.202271107,0.202271107,0,0,0,0,0,0,0,0,0,0,0,66.32964,0
4/18/2019 13:00,50,38,19.8438,44.7779,47.2945,0,0,0,0,0,0,0.251974321,0.186250707,0.186250707,0,0,0,0,66.39503,0,0,0,0,0,0,0,0.202128413,0.202128413,0.202128413,0,0,0,0,66.38822,0,0,0,0,0,0,0,0.268927085,0.268927085,0.268927085,0,0,0,0,66.38822,0,0,0,0,0,0,0,0,0,0.202128413,0.202128413,0.202128413,0,0,0,0,0,0,0,0,0,0,0,66.36738,0
4/18/2019 14:00,50,38,19.8438,44.7779,47.2945,0,0,0,0,0,0,0.25198846,0.18626428,0.18626428,0,0,0,0,66.83956,0,0,0,0,0,0,0,0.202148496,0.202148496,0.202148496,0,0,0,0,66.83281,0,0,0,0,0,0,0,0.268921694,0.268921694,0.268921694,0,0,0,0,66.83281,0,0,0,0,0,0,0,0,0,0.202148496,0.202148496,0.202148496,0,0,0,0,0,0,0,0,0,0,0,66.81207,0
4/18/2019 15:00,50,38,19.8438,44.7898,47.3025,0,0,0,0,0,0,0.252040675,0.186314611,0.186314611,0,0,0,0,68.21019,0,0,0,0,0,0,0,0.202223237,0.202223237,0.202223237,0,0,0,0,68.2032,0,0,0,0,0,0,0,0.268900408,0.268900408,0.268900408,0,0,0,0,68.2032,0,0,0,0,0,0,0,0,0,0.202223237,0.202223237,0.202223237,0,0,0,0,0,0,0,0,0,0,0,68.18203,0
4/18/2019 16:00,51,39,18.8345,44.5827,47.1267,0,0,0,0,0,0,0.251112701,0.185405291,0.185405291,0,0,0,0,79.20256,0,0,0,0,0,0,0,0.200851424,0.200851424,0.200851424,0,0,0,0,79.17973,0,0,0,0,0,0,0,0.269378829,0.269378829,0.269378829,0,0,0,0,79.17973,0,0,0,0,0,0,0,0,0,0.200851424,0.200851424,0.200851424,0,0,0,0,0,0,0,0,0,0,0,79.11935,0
4/18/2019 17:00,51,38,15.5022,44.5485,47.0867,0,0,0,0,0,0,0.250983166,0.185271349,0.185271349,0,0,0,0,65.523,0,0,0,0,0,0,0,0.200639817,0.200639817,0.200639817,0,0,0,0,65.51603,0,0,0,0,0,0,0,0.269492499,0.269492499,0.269492499,0,0,0,0,65.51603,0,0,0,0,0,0,0,0,0,0.200639817,0.200639817,0.200639817,0,0,0,0,0,0,0,0,0,0,0,65.49502,0
4/18/2019 18:00,50,37,15.5695,44.7798,47.2622,0,0,0,0,0,0,0.252119391,0.186371077,0.186371077,0,0,0,0,72.80063,0,0,0,0,0,0,0,0.202281571,0.202281571,0.202281571,0,0,0,0,72.82016,0,0,0,0,0,0,0,0.268996731,0.268996731,0.268996731,0,0,0,0,72.82016,0,0,0,0,0,0,0,0,0,0.202281571,0.202281571,0.202281571,0,0,0,0,0,0,0,0,0,0,0,72.0919584,0
4/18/2019 19:00,49,36,14.3377,44.5512,47.16,0,0,0,0,0,0,0.250905926,0.185236577,0.185236577,0,0,0,0,48.71376,0,0,0,0,0,0,0,0.20064081,0.20064081,0.20064081,0,0,0,0,47.95943,0,0,0,0,0,0,0,0.269260976,0.269260976,0.269260976,0,0,0,0,47.95943,0,0,0,0,0,0,0,0,0,0.20064081,0.20064081,0.20064081,0,0,0,0,0,0,0,0,0,0,0,47.21461,0
4/18/2019 20:00,48,36,15.5695,44.6214,47.1487,0,0,0,0,0,0,0.251386197,0.185666187,0.185666187,0,0,0,0,47.95981,0,0,0,0,0,0,0,0.201236194,0.201236194,0.201236194,0,0,0,0,47.27799,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,47.27799,0,0,0,0,0,0,0,0,0,0.201236194,0.201236194,0.201236194,0,0,0,0,0,0,0,0,0,0,0,46.07217,0
4/18/2019 21:00,47,36,15.6366,44.621,47.1432,0,0,0,0,0,0,0.251350999,0.185631185,0.185631185,0,0,0,0,47.40533,0,0,0,0,0,0,0,0.20118268,0.20118268,0.20118268,0,0,0,0,46.72502,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,46.72502,0,0,0,0,0,0,0,0,0,0.20118268,0.20118268,0.20118268,0,0,0,0,0,0,0,0,0,0,0,45.02774,0
4/18/2019 22:00,46,36,17.9136,44.6094,47.1352,0,0,0,0,0,0,0.251335961,0.185615147,0.185615147,0,0,0,0,46.96441,0,0,0,0,0,0,0,0.201156766,0.201156766,0.201156766,0,0,0,0,46.28576,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,46.28576,0,0,0,0,0,0,0,0,0,0.201156766,0.201156766,0.201156766,0,0,0,0,0,0,0,0,0,0,0,44.529,0
4/18/2019 23:00,45,35,18.9708,44.6064,47.1297,0,0,0,0,0,0,0.251308472,0.185587879,0.185587879,0,0,0,0,46.15819,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,45.36724,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.36724,0,0,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,0,0,0,0,0,0,0,43.70212,0
4/19/2019 0:00,45,36,19.9806,44.6181,47.1324,0,0,0,0,0,0,0.251350453,0.185625742,0.185625742,0,0,0,0,46.48774,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,45.81062,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.81062,0,0,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,0,0,0,0,0,0,0,44.07831,0
4/19/2019 1:00,44,35,18.9708,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.11037,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.32146,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.32146,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,43.65833,0
4/19/2019 2:00,44,35,17.9136,44.6152,47.1324,0,0,0,0,0,0,0.251373615,0.185647458,0.185647458,0,0,0,0,46.2384,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,45.44779,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.44779,0,0,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,0,0,0,0,0,0,0,43.78337,0
4/19/2019 3:00,43,34,18.9708,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,45.79365,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.13734,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.13734,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.48579,0
4/19/2019 4:00,43,35,21.0156,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.25461,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.46322,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.46322,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,43.79802,0
4/19/2019 5:00,42,35,22.8339,44.7208,47.1915,0,0,0,0,0,0,0.251902881,0.186149386,0.186149386,0,0,0,0,50.96842,0,0,0,0,0,0,0,0.201935145,0.201935145,0.201935145,0,0,0,0,51.02597,0,0,0,0,0,0,0,0.269171074,0.269171074,0.269171074,0,0,0,0,51.02597,0,0,0,0,0,0,0,0,0,0.201935145,0.201935145,0.201935145,0,0,0,0,0,0,0,0,0,0,0,51.15713,0
4/19/2019 6:00,44,36,25.3156,44.7204,47.2186,0,0,0,0,0,0,0.251729764,0.185998996,0.185998996,0,0,0,0,55.14221,0,0,0,0,0,0,0,0.201733357,0.201733357,0.201733357,0,0,0,0,55.13747,0,0,0,0,0,0,0,0.269132749,0.269132749,0.269132749,0,0,0,0,55.13747,0,0,0,0,0,0,0,0,0,0.201733357,0.201733357,0.201733357,0,0,0,0,0,0,0,0,0,0,0,55.12319,0
4/19/2019 7:00,48,38,23.6914,44.7331,47.2376,0,0,0,0,0,0,0.251798232,0.186067322,0.186067322,0,0,0,0,66.95959,0,0,0,0,0,0,0,0.201837987,0.201837987,0.201837987,0,0,0,0,66.95833,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,66.95833,0,0,0,0,0,0,0,0,0,0.201837987,0.201837987,0.201837987,0,0,0,0,0,0,0,0,0,0,0,66.95163,0
4/19/2019 8:00,50,38,20.0487,44.747,47.2538,0,0,0,0,0,0,0.251874572,0.186143522,0.186143522,0,0,0,0,73.985,0,0,0,0,0,0,0,0.201954667,0.201954667,0.201954667,0,0,0,0,73.9848,0,0,0,0,0,0,0,0.269040823,0.269040823,0.269040823,0,0,0,0,73.9848,0,0,0,0,0,0,0,0,0,0.201954667,0.201954667,0.201954667,0,0,0,0,0,0,0,0,0,0,0,73.9804,0
4/19/2019 9:00,51,39,20.0487,44.5208,47.0727,0,0,0,0,0,0,0.250821082,0.185118353,0.185118353,0,0,0,0,100.8848,0,0,0,0,0,0,0,0.200416111,0.200416111,0.200416111,0,0,0,0,100.8334,0,0,0,0,0,0,0,0.269537929,0.269537929,0.269537929,0,0,0,0,100.8334,0,0,0,0,0,0,0,0,0,0.200416111,0.200416111,0.200416111,0,0,0,0,0,0,0,0,0,0,0,100.7076,0
4/19/2019 10:00,53,41,22.8339,44.1178,46.7023,0,0,0,0,0,0,0.249123751,0.183431147,0.183431147,0,0,0,0,102.9022,0,0,0,0,0,0,0,0.197824549,0.197824549,0.197824549,0,0,0,0,102.8122,0,0,0,0,0,0,0,0.27058735,0.27058735,0.27058735,0,0,0,0,102.8122,0,0,0,0,0,0,0,0,0,0.197824549,0.197824549,0.197824549,0,0,0,0,0,0,0,0,0,0,0,102.593,0
4/19/2019 11:00,55,43,26.8326,50.6398,46.3643,0,0,0,0,0,0,0.298720499,0.228282621,0.228282621,0,0,0,0,78.35524,0,0,0,0,0,0,0,0.258898489,0.258898489,0.258898489,0,0,0,0,78.41992,0,0,0,0,0,0,0,0.271568345,0.271568345,0.271568345,0,0,0,0,84.68331,0,0,0,5082290,0,0,0,0.37482,0,0.136726706,0.259115258,0.259115258,57.90706434,0,0,0,0,0,0,0,0,0,5082290,77.6357208,0.321761838
4/19/2019 12:00,57,44,26.0866,52.8401,45.9971,0,0,0,0,0,0,0.320058502,0.247620111,0.247620111,0,0,0,0,84.8386,0,0,0,0,0,0,0,0.284238666,0.284238666,0.284238666,0,0,0,0,84.84794,0,0,0,0,0,0,0,0.272650205,0.272650205,0.272650205,0,0,0,0,90.25799,0,0,0,5635200,0,0,0,0.37816,0,0.153276439,0.284698823,0.284698823,71.97861581,0,0,0,0,0,0,0,0,0,5635200,83.9994606,0.328618901
4/19/2019 13:00,57,46,33.5605,53.0652,46.0109,0,0,0,0,0,0,0.322370711,0.249745582,0.249745582,0,0,0,0,93.47583,0,0,0,0,0,0,0,0.287008437,0.287008437,0.287008437,0,0,0,0,93.47932,0,0,0,0,0,0,0,0.272612521,0.272612521,0.272612521,0,0,0,0,111.8782,0,0,0,5782610,0,0,0,0.388039,0,0.153248535,0.287328597,0.287328597,73.84804271,0,0,0,0,0,0,0,0,0,5782610,92.5445268,0.341726174
4/19/2019 14:00,57,46,33.5605,51.398,45.9843,0,0,0,0,0,0,0.306824539,0.235503027,0.235503027,0,0,0,0,105.1316,0,0,0,0,0,0,0,0.268195143,0.268195143,0.268195143,0,0,0,0,104.9814,0,0,0,0,0,0,0,0.272678191,0.272678191,0.272678191,0,0,0,0,151.6976,0,0,0,5465670,0,0,0,0.366792,0,0.14427407,0.268380287,0.268380287,65.71287148,0,0,0,0,0,0,0,0,0,5465670,103.931586,0.379014477
4/19/2019 15:00,55,44,30.8654,51.0846,46.4134,0,0,0,0,0,0,0.302614894,0.231865858,0.231865858,0,0,0,0,96.68961,0,0,0,0,0,0,0,0.26359735,0.26359735,0.26359735,0,0,0,0,96.665,0,0,0,0,0,0,0,0.271407667,0.271407667,0.271407667,0,0,0,0,117.8842,0,0,0,5811060,0,0,0,0.389568,0,0.13750687,0.263970637,0.263970637,66.58838933,0,0,0,0,0,0,0,0,0,5811060,95.69835,0.330922467
4/19/2019 16:00,55,44,30.8654,52.9119,46.4138,0,0,0,0,0,0,0.319463437,0.247286245,0.247286245,0,0,0,0,89.12041,0,0,0,0,0,0,0,0.28398276,0.28398276,0.28398276,0,0,0,0,89.12214,0,0,0,0,0,0,0,0.271394777,0.271394777,0.271394777,0,0,0,0,96.96121,0,0,0,5899390,0,0,0,0.395486,0,0.150022551,0.284219285,0.284219285,73.75346152,0,0,0,0,0,0,0,0,0,5899390,88.2309186,0.323180542
4/19/2019 17:00,55,46,35.937,52.2361,46.336,0,0,0,0,0,0,0.313428278,0.241719035,0.241719035,0,0,0,0,78.01025,0,0,0,0,0,0,0,0.276593379,0.276593379,0.276593379,0,0,0,0,77.96848,0,0,0,0,0,0,0,0.271627882,0.271627882,0.271627882,0,0,0,0,96.7403,0,0,0,4744920,0,0,0,0.318148,0,0.160444235,0.276730619,0.276730619,63.44125502,0,0,0,0,0,0,0,0,0,4744920,77.1887952,0.37479673
4/19/2019 18:00,53,45,35.937,51.115,46.6734,0,0,0,0,0,0,0.301665261,0.231125741,0.231125741,0,0,0,0,85.9962,0,0,0,0,0,0,0,0.262728276,0.262728276,0.262728276,0,0,0,0,85.9152,0,0,0,0,0,0,0,0.270635921,0.270635921,0.270635921,0,0,0,0,120.7026,0,0,0,3875370,0,0,0,0.259659,0,0.165507301,0.263506829,0.263506829,53.45016924,0,0,0,0,0,0,0,0,0,3875370,85.056048,0.398032433
4/19/2019 19:00,50,44,37.5984,50.8823,47.1601,0,0,0,0,0,0,0.303342898,0.232887296,0.232887296,0,0,0,0,55.9564,0,0,0,0,0,0,0,0.265314438,0.265314438,0.265314438,0,0,0,0,55.84045,0,0,0,0,0,0,0,0.26926043,0.26926043,0.26926043,0,0,0,0,66.1138,0,0,0,2305030,0,0,0,0.15432,0,0.195548996,0.259795288,0.259795288,37.56219183,0,0,0,0,0,0,0,0,0,2305030,55.2820455,0.520598683
4/19/2019 20:00,50,44,37.5984,51.5598,47.1513,0,0,0,0,0,0,0.307998247,0.237141551,0.237141551,0,0,0,0,51.40539,0,0,0,0,0,0,0,0.270945096,0.270945096,0.270945096,0,0,0,0,51.40432,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,56.21294,0,0,0,2225580,0,0,0,0.149002,0,0.203830537,0.267270304,0.267270304,37.80343057,0,0,0,0,0,0,0,0,0,2225580,50.8902768,0.52813453
4/19/2019 21:00,50,45,39.6747,49.8387,47.1459,0,0,0,0,0,0,0.29405949,0.224400628,0.224400628,0,0,0,0,62.08358,0,0,0,0,0,0,0,0.253962932,0.253962932,0.253962932,0,0,0,0,61.90864,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,84.7643,0,0,0,2138870,0,0,0,0.143198,0,0.190398361,0.249160599,0.249160599,33.93644522,0,0,0,0,0,0,0,0,0,2138870,61.2895536,0.549286933
4/19/2019 22:00,50,43,34.7735,49.6265,47.1405,0,0,0,0,0,0,0.291429671,0.221998651,0.221998651,0,0,0,0,52.35504,0,0,0,0,0,0,0,0.25079139,0.25079139,0.25079139,0,0,0,0,52.32409,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,60.20003,0,0,0,2052350,0,0,0,0.137406,0,0.190607551,0.247019902,0.247019902,32.59945054,0,0,0,0,0,0,0,0,0,2052350,93.04571054,0.544034169
4/19/2019 23:00,49,41,30.8654,44.6123,47.1351,0,0,0,0,0,0,0.251335761,0.185614142,0.185614142,0,0,0,0,79.6352,0,0,0,0,0,0,0,0.201154193,0.201154193,0.201154193,0,0,0,0,74.4155,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,68.4364,0,0,0,0,0,0,0,0,0,0.20115998,0.20115998,0.20115998,0,0,0,0,0,0,0,0,0,0,0,59.70461,0
4/20/2019 0:00,48,42,34.7735,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,76.7868,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,74.1418,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,74.1418,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,67.6808,0
4/20/2019 1:00,48,42,34.6933,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,76.8,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,74.1551,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,74.1551,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,67.6911,0
4/20/2019 2:00,47,41,33.4809,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,60.614,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,58.93295,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,58.93295,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,54.84236,0
4/20/2019 3:00,47,42,36.4205,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,76.7992,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,74.1543,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,74.1543,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,67.6903,0
4/20/2019 4:00,47,42,36.4205,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,76.7992,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,74.1543,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,74.1543,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,67.6903,0
4/20/2019 5:00,47,43,38.573,50.4839,47.1915,0,0,0,0,0,0,0.295182281,0.225447558,0.225447558,0,0,0,0,53.7402,0,0,0,0,0,0,0,0.255523883,0.255523883,0.255523883,0,0,0,0,54.00863,0,0,0,0,0,0,0,0.269165906,0.269165906,0.269165906,0,0,0,0,59.80263,0,0,0,2855490,0,0,0,0.225179,0,0.169347896,0.255692915,0.255692915,40.29760196,0,0,0,0,0,0,0,0,0,2855490,103.772432,0.436096496
4/20/2019 6:00,47,44,41.0568,51.6263,47.2106,0,0,0,0,0,0,0.308693193,0.237799375,0.237799375,0,0,0,0,56.64203,0,0,0,0,0,0,0,0.271862955,0.271862955,0.271862955,0,0,0,0,56.71122,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,64.20881,0,0,0,2917210,0,0,0,0.195294,0,0.188390322,0.267921621,0.267921621,45.79784427,0,0,0,0,0,0,0,0,0,2917210,110.1628643,0.453157082
4/20/2019 7:00,49,45,41.0568,53.5755,47.2133,0,0,0,0,0,0,0.326702601,0.254309312,0.254309312,0,0,0,0,54.72403,0,0,0,0,0,0,0,0.29353295,0.29353295,0.29353295,0,0,0,0,54.73487,0,0,0,0,0,0,0,0.342904642,0.342904642,0.342904642,0,0,0,0,59.51921,0,0,0,2974970,0,0,0,0.19916,0,0.204861471,0.289646931,0.289646931,50.78806075,0,0,0,0,0,0,0,0,0,2974970,54.1875213,0.460057012
4/20/2019 8:00,51,47,43.3465,53.7238,47.016,0,0,0,0,0,0,0.32965051,0.256923512,0.256923512,0,0,0,0,60.44215,0,0,0,0,0,0,0,0.296822826,0.296822826,0.296822826,0,0,0,0,60.45964,0,0,0,0,0,0,0,0.34963656,0.34963656,0.34963656,0,0,0,0,72.2834,0,0,0,3047070,0,0,0,0.204043,0,0.205024204,0.291962572,0.291962572,52.0602585,0,0,0,0,0,0,0,0,0,3047070,59.8550436,0.464428314
4/20/2019 9:00,52,47,41.9942,55.5695,46.8268,0,0,0,0,0,0,0.348710131,0.274357224,0.274357224,0,0,0,0,56.05846,0,0,0,0,0,0,0,0.319388319,0.319388319,0.319388319,0,0,0,0,56.1141,0,0,0,0,0,0,0,0.384430298,0.384430298,0.384430298,0,0,0,0,61.17773,0,0,0,3219770,0,0,0,0.215673,0,0.219860099,0.315189677,0.315189677,58.99157914,0,0,0,0,0,0,0,0,0,3219770,55.552959,0.460186544
4/20/2019 10:00,54,49,44.5543,57.5654,46.4537,0,0,0,0,0,0,0.372549519,0.296144934,0.296144934,0,0,0,0,58.55176,0,0,0,0,0,0,0,0.347223252,0.347223252,0.347223252,0,0,0,0,58.62327,0,0,0,0,0,0,0,0.428692116,0.428692116,0.428692116,0,0,0,0,64.03244,0,0,0,3608710,0,0,0,0.241901,0,0.232800318,0.342763766,0.342763766,70.00906962,0,0,0,0,0,0,0,0,0,3608710,58.0370373,0.453628769
4/20/2019 11:00,58,51,44.9729,59.5872,45.7156,0,0,0,0,0,0,0.400559916,0.321636173,0.321636173,0,0,0,0,68.34571,0,0,0,0,0,0,0,0.379370055,0.379370055,0.379370055,0,0,0,0,68.35299,0,0,0,0,0,0,0,0.479182746,0.479182746,0.479182746,0,0,0,0,70.28828,0,0,0,4531550,0,0,0,0.304335,0,0.236490774,0.374374625,0.374374625,89.30581379,0,0,0,0,0,0,0,0,0,4531550,67.6694601,0.427338744
4/20/2019 12:00,62,53,45.3858,59.8222,44.9349,0,0,0,0,0,0,0.402037626,0.322556971,0.322556971,0,0,0,0,74.26726,0,0,0,0,0,0,0,0.380227206,0.380227206,0.380227206,0,0,0,0,74.25915,0,0,0,0,0,0,0,0.479609186,0.479609186,0.479609186,0,0,0,0,79.0962,0,0,0,4852970,0,0,0,0.326784,0,0.234379845,0.38124222,0.38124222,94.7865296,0,0,0,0,0,0,0,0,0,4852970,73.5165585,0.423134533
4/20/2019 13:00,62,53,45.3858,60.7588,44.9297,0,0,0,0,0,0,0.41446625,0.33405848,0.33405848,0,0,0,0,71.29365,0,0,0,0,0,0,0,0.394762913,0.394762913,0.394762913,0,0,0,0,71.29319,0,0,0,0,0,0,0,0.50199681,0.50199681,0.50199681,0,0,0,0,73.31975,0,0,0,4681850,0,0,0,0.31527,0,0.248772405,0.395638043,0.395638043,97.0595905,0,0,0,0,0,0,0,0,0,4681850,70.5802581,0.439727229
4/20/2019 14:00,60,54,49.4988,61.7313,45.335,0,0,0,0,0,0,0.425425685,0.344454227,0.344454227,0,0,0,0,72.10165,0,0,0,0,0,0,0,0.407955665,0.407955665,0.407955665,0,0,0,0,72.10139,0,0,0,0,0,0,0,0.523294367,0.523294367,0.523294367,0,0,0,0,74.09003,0,0,0,4739080,0,0,0,0.318656,0,0.258066829,0.408948404,0.408948404,101.9166122,0,0,0,0,0,0,0,0,0,4739080,71.3803761,0.447827685
4/20/2019 15:00,61,55,50.5492,61.8112,45.1405,0,0,0,0,0,0,0.427465449,0.346233202,0.346233202,0,0,0,0,74.82192,0,0,0,0,0,0,0,0.410118657,0.410118657,0.410118657,0,0,0,0,74.81495,0,0,0,0,0,0,0,0.527343814,0.527343814,0.527343814,0,0,0,0,78.26371,0,0,0,4897880,0,0,0,0.329555,0,0.256142314,0.41113698,0.41113698,104.5461931,0,0,0,0,0,0,0,0,0,4897880,74.0668005,0.44397269
4/20/2019 16:00,61,55,50.5492,61.8238,45.162,0,0,0,0,0,0,0.427672689,0.346438306,0.346438306,0,0,0,0,78.94348,0,0,0,0,0,0,0,0.410380497,0.410380497,0.410380497,0,0,0,0,78.93543,0,0,0,0,0,0,0,0.527929132,0.527929132,0.527929132,0,0,0,0,84.41041,0,0,0,5201430,0,0,0,0.349952,0,0.250077101,0.411288867,0.411288867,108.3965445,0,0,0,0,0,0,0,0,0,5201430,78.1460757,0.432460684
4/20/2019 17:00,62,55,49.7646,61.8517,44.9434,0,0,0,0,0,0,0.429373491,0.347882865,0.347882865,0,0,0,0,74.37355,0,0,0,0,0,0,0,0.412129934,0.412129934,0.412129934,0,0,0,0,74.36596,0,0,0,0,0,0,0,0.53059738,0.53059738,0.53059738,0,0,0,0,77.83513,0,0,0,4871170,0,0,0,0.328003,0,0.257777895,0.412827052,0.412827052,104.6399956,0,0,0,0,0,0,0,0,0,4871170,73.6223004,0.446247539
4/20/2019 18:00,61,55,50.4605,60.9387,45.1137,0,0,0,0,0,0,0.415808836,0.335411089,0.335411089,0,0,0,0,70.29961,0,0,0,0,0,0,0,0.396493841,0.396493841,0.396493841,0,0,0,0,70.28675,0,0,0,0,0,0,0,0.507059052,0.507059052,0.507059052,0,0,0,0,76.47537,0,0,0,4437290,0,0,0,0.298596,0,0.255691812,0.397439404,0.397439404,94.54822678,0,0,0,0,0,0,0,0,0,4437290,69.5838825,0.457708088
4/20/2019 19:00,60,54,49.4106,60.801,45.1685,0,0,0,0,0,0,0.413515582,0.33332355,0.33332355,0,0,0,0,52.80043,0,0,0,0,0,0,0,0.393896331,0.393896331,0.393896331,0,0,0,0,52.74173,0,0,0,0,0,0,0,0.501595071,0.501595071,0.501595071,0,0,0,0,59.10161,0,0,0,2451250,0,0,0,0.164913,0,0.306736345,0.395075616,0.395075616,62.65728877,0,0,0,0,0,0,0,0,0,2451250,52.2143127,0.609086705
4/20/2019 20:00,60,54,49.4106,60.5656,45.1594,0,0,0,0,0,0,0.415787803,0.33542439,0.33542439,0,0,0,0,51.91177,0,0,0,0,0,0,0,0.396549261,0.396549261,0.396549261,0,0,0,0,51.90707,0,0,0,0,0,0,0,0.506603636,0.506603636,0.506603636,0,0,0,0,56.51621,0,0,0,2369690,0,0,0,0.15943,0,0.306359177,0.391739529,0.391739529,60.49802325,0,0,0,0,0,0,0,0,0,2369690,51.3879993,0.614632614
4/20/2019 21:00,60,54,49.4106,61.4762,45.1594,0,0,0,0,0,0,0.427629611,0.346400831,0.346400831,0,0,0,0,51.23024,0,0,0,0,0,0,0,0.410365048,0.410365048,0.410365048,0,0,0,0,51.23319,0,0,0,0,0,0,0,0.527419525,0.527419525,0.527419525,0,0,0,0,52.86366,0,0,0,2369200,0,0,0,0.159397,0,0.318786952,0.406005218,0.406005218,62.93917059,0,0,0,0,0,0,0,0,0,2369200,50.7208581,0.620410994
4/20/2019 22:00,62,55,49.7646,60.6219,44.7594,0,0,0,0,0,0,0.419156247,0.338306531,0.338306531,0,0,0,0,53.29518,0,0,0,0,0,0,0,0.400018009,0.400018009,0.400018009,0,0,0,0,53.26165,0,0,0,0,0,0,0,0.512706516,0.512706516,0.512706516,0,0,0,0,61.71765,0,0,0,2369190,0,0,0,0.15964,0,0.308545544,0.394555277,0.394555277,60.91691806,0,0,0,0,0,0,0,0,0,2369190,122.8783081,0.622381361
4/20/2019 23:00,59,54,50.1146,60.5525,45.3487,0,0,0,0,0,0,0.414792489,0.334611599,0.334611599,0,0,0,0,51.08725,0,0,0,0,0,0,0,0.395571672,0.395571672,0.395571672,0,0,0,0,51.0778,0,0,0,0,0,0,0,0.505365661,0.505365661,0.505365661,0,0,0,0,54.80764,0,0,0,2153780,0,0,0,0.14481,0,0.312342301,0.390691656,0.390691656,56.0597167,0,0,0,0,0,0,0,0,0,2153780,115.8917467,0.645702421
4/21/2019 0:00,57,54,51.7167,60.5225,45.7486,0,0,0,0,0,0,0.412269064,0.33250043,0.33250043,0,0,0,0,50.90153,0,0,0,0,0,0,0,0.393034031,0.393034031,0.393034031,0,0,0,0,50.89584,0,0,0,0,0,0,0,0.50162087,0.50162087,0.50162087,0,0,0,0,54.22537,0,0,0,2138720,0,0,0,0.143618,0,0.311106069,0.388485395,0.388485395,55.44739767,0,0,0,0,0,0,0,0,0,2138720,115.0896077,0.645748528
4/21/2019 1:00,56,54,52.3676,60.5234,45.9459,0,0,0,0,0,0,0.411271576,0.331687742,0.331687742,0,0,0,0,50.90332,0,0,0,0,0,0,0,0.392070033,0.392070033,0.392070033,0,0,0,0,50.89859,0,0,0,0,0,0,0,0.500330287,0.500330287,0.500330287,0,0,0,0,54.2324,0,0,0,2152930,0,0,0,0.14449,0,0.309959819,0.387570196,0.387570196,55.61014942,0,0,0,0,0,0,0,0,0,2152930,115.2689194,0.642485837
4/21/2019 2:00,55,54,53.3186,59.6055,46.1459,0,0,0,0,0,0,0.39920134,0.32062007,0.32062007,0,0,0,0,51.81875,0,0,0,0,0,0,0,0.378130367,0.378130367,0.378130367,0,0,0,0,51.77962,0,0,0,0,0,0,0,0.479724793,0.479724793,0.479724793,0,0,0,0,59.49005,0,0,0,2124230,0,0,0,0.142491,0,0.298203027,0.373082825,0.373082825,52.7876514,0,0,0,0,0,0,0,0,0,2124230,113.5920014,0.641693233
4/21/2019 3:00,54,53,52.3676,58.6179,46.3432,0,0,0,0,0,0,0.38607851,0.308589701,0.308589701,0,0,0,0,52.24061,0,0,0,0,0,0,0,0.362944664,0.362944664,0.362944664,0,0,0,0,52.19463,0,0,0,0,0,0,0,0.455858734,0.455858734,0.455858734,0,0,0,0,60.53658,0,0,0,2124090,0,0,0,0.142414,0,0.285017098,0.357972728,0.357972728,50.45016392,0,0,0,0,0,0,0,0,0,2124090,111.4319739,0.6295325
4/21/2019 4:00,53,52,51.2963,58.535,46.5432,0,0,0,0,0,0,0.383785964,0.306574402,0.306574402,0,0,0,0,50.79922,0,0,0,0,0,0,0,0.360479903,0.360479903,0.360479903,0,0,0,0,50.7924,0,0,0,0,0,0,0,0.450989699,0.450989699,0.450989699,0,0,0,0,54.881,0,0,0,2095390,0,0,0,0.140431,0,0.284327646,0.356106771,0.356106771,49.64810876,0,0,0,0,0,0,0,0,0,2095390,109.2688688,0.625767244
4/21/2019 5:00,53,52,51.2963,58.5333,46.5942,0,0,0,0,0,0,0.383326616,0.306190899,0.306190899,0,0,0,0,58.79324,0,0,0,0,0,0,0,0.360021647,0.360021647,0.360021647,0,0,0,0,58.86857,0,0,0,0,0,0,0,0.450263174,0.450263174,0.450263174,0,0,0,0,67.87836,0,0,0,3258330,0,0,0,0.218335,0,0.251901877,0.355729919,0.355729919,68.39828694,0,0,0,0,0,0,0,0,0,3258330,134.5379469,0.495485529
4/21/2019 6:00,53,52,51.2963,59.5507,46.6589,0,0,0,0,0,0,0.396924884,0.318772098,0.318772098,0,0,0,0,58.15795,0,0,0,0,0,0,0,0.376003385,0.376003385,0.376003385,0,0,0,0,58.19478,0,0,0,0,0,0,0,0.47570575,0.47570575,0.47570575,0,0,0,0,64.76743,0,0,0,3407740,0,0,0,0.228342,0,0.260524007,0.37090056,0.37090056,73.9831733,0,0,0,0,0,0,0,0,0,3407740,140.0141733,0.493045267
4/21/2019 7:00,54,53,52.2775,59.7273,46.4486,0,0,0,0,0,0,0.399554055,0.321097283,0.321097283,0,0,0,0,60.20636,0,0,0,0,0,0,0,0.378857071,0.378857071,0.378857071,0,0,0,0,60.20336,0,0,0,0,0,0,0,0.481114518,0.481114518,0.481114518,0,0,0,0,70.17621,0,0,0,3336590,0,0,0,0.223669,0,0.263944223,0.37301348,0.37301348,73.38947134,0,0,0,0,0,0,0,0,0,3336590,59.6013264,0.503378712
4/21/2019 8:00,54,53,52.2775,61.5594,46.4646,0,0,0,0,0,0,0.422573585,0.342436672,0.342436672,0,0,0,0,58.20526,0,0,0,0,0,0,0,0.405761433,0.405761433,0.405761433,0,0,0,0,58.21125,0,0,0,0,0,0,0,0.521854969,0.521854969,0.521854969,0,0,0,0,62.43979,0,0,0,3638110,0,0,0,0.24387,0,0.278856074,0.400874025,0.400874025,84.54242247,0,0,0,0,0,0,0,0,0,3638110,57.6291375,0.49711285
4/21/2019 9:00,57,55,53.5385,60.8091,45.854,0,0,0,0,0,0,0.417134011,0.337061873,0.337061873,0,0,0,0,65.93925,0,0,0,0,0,0,0,0.398782922,0.398782922,0.398782922,0,0,0,0,65.90414,0,0,0,0,0,0,0,0.513397453,0.513397453,0.513397453,0,0,0,0,82.1125,0,0,0,3596440,0,0,0,0.241438,0,0.272251578,0.391942122,0.391942122,81.59470529,0,0,0,0,0,0,0,0,0,3596440,65.2450986,0.502490225
4/21/2019 10:00,56,54,52.5976,61.6306,46.07,0,0,0,0,0,0,0.426248108,0.345632253,0.345632253,0,0,0,0,61.98681,0,0,0,0,0,0,0,0.409637409,0.409637409,0.409637409,0,0,0,0,62.00536,0,0,0,0,0,0,0,0.528554869,0.528554869,0.528554869,0,0,0,0,69.5834,0,0,0,3768730,0,0,0,0.252858,0,0.277678636,0.403930297,0.403930297,87.20798387,0,0,0,0,0,0,0,0,0,3768730,61.3853064,0.494531496
4/21/2019 11:00,57,55,53.5385,62.6333,45.8916,0,0,0,0,0,0,0.441287716,0.359490553,0.359490553,0,0,0,0,66.64776,0,0,0,0,0,0,0,0.426927374,0.426927374,0.426927374,0,0,0,0,66.6794,0,0,0,0,0,0,0,0.555618273,0.555618273,0.555618273,0,0,0,0,75.5036,0,0,0,4115120,0,0,0,0.27623,0,0.282296646,0.420825034,0.420825034,96.80704783,0,0,0,0,0,0,0,0,0,4115120,66.012606,0.486432389
4/21/2019 12:00,58,56,54.6581,63.6529,45.724,0,0,0,0,0,0,0.457545739,0.374499744,0.374499744,0,0,0,0,69.1826,0,0,0,0,0,0,0,0.445573881,0.445573881,0.445573881,0,0,0,0,69.18019,0,0,0,0,0,0,0,0.585022222,0.585022222,0.585022222,0,0,0,0,71.28373,0,0,0,4577500,0,0,0,0.307415,0,0.284868629,0.438589724,0.438589724,108.6655125,0,0,0,0,0,0,0,0,0,4577500,68.4883881,0.47620604
4/21/2019 13:00,59,57,55.5357,64.6817,45.5645,0,0,0,0,0,0,0.466807246,0.383017544,0.383017544,0,0,0,0,76.44439,0,0,0,0,0,0,0,0.456085784,0.456085784,0.456085784,0,0,0,0,76.44018,0,0,0,0,0,0,0,0.599108118,0.599108118,0.599108118,0,0,0,0,78.5516,0,0,0,5127630,0,0,0,0.342187,0,0.287128682,0.457110524,0.457110524,122.6908035,0,0,0,0,0,0,0,0,0,5127630,75.6757782,0.467068607
4/21/2019 14:00,60,58,56.6684,65.7175,45.4025,0,0,0,0,0,0,0.483856779,0.398789401,0.398789401,0,0,0,0,84.62939,0,0,0,0,0,0,0,0.475568421,0.475568421,0.475568421,0,0,0,0,84.62638,0,0,0,0,0,0,0,0.629579788,0.629579788,0.629579788,0,0,0,0,86.5496,0,0,0,5707840,0,0,0,0.379683,0,0.28959875,0.476385944,0.476385944,137.7486105,0,0,0,0,0,0,0,0,0,5707840,83.7801162,0.461284711
4/21/2019 15:00,61,59,57.761,64.0703,45.152,0,0,0,0,0,0,0.460283341,0.376710278,0.376710278,0,0,0,0,77.97095,0,0,0,0,0,0,0,0.448128615,0.448128615,0.448128615,0,0,0,0,77.91361,0,0,0,0,0,0,0,0.590574951,0.590574951,0.590574951,0,0,0,0,94.1826,0,0,0,5017770,0,0,0,0.336365,0,0.282250657,0.448513911,0.448513911,118.0224067,0,0,0,0,0,0,0,0,0,5017770,77.1344739,0.476826925
4/21/2019 16:00,58,57,56.3891,63.8096,45.7487,0,0,0,0,0,0,0.452976331,0.370267961,0.370267961,0,0,0,0,74.93778,0,0,0,0,0,0,0,0.440282214,0.440282214,0.440282214,0,0,0,0,74.92819,0,0,0,0,0,0,0,0.575864307,0.575864307,0.575864307,0,0,0,0,77.24395,0,0,0,4899340,0,0,0,0.328251,0,0.279717042,0.441134655,0.441134655,114.2024076,0,0,0,0,0,0,0,0,0,4899340,74.1789081,0.467794595
4/21/2019 17:00,58,57,56.3891,62.9024,45.7245,0,0,0,0,0,0,0.439805966,0.358023066,0.358023066,0,0,0,0,72.40779,0,0,0,0,0,0,0,0.425008438,0.425008438,0.425008438,0,0,0,0,72.39481,0,0,0,0,0,0,0,0.552864455,0.552864455,0.552864455,0,0,0,0,78.33912,0,0,0,4653760,0,0,0,0.31253,0,0.273376264,0.425988383,0.425988383,106.01896,0,0,0,0,0,0,0,0,0,4653760,71.6708619,0.46865926
4/21/2019 18:00,58,56,54.6581,62.7851,45.7243,0,0,0,0,0,0,0.438154906,0.356489029,0.356489029,0,0,0,0,71.09841,0,0,0,0,0,0,0,0.423105493,0.423105493,0.423105493,0,0,0,0,71.09043,0,0,0,0,0,0,0,0.548565549,0.548565549,0.548565549,0,0,0,0,73.12815,0,0,0,4623520,0,0,0,0.310502,0,0.272680208,0.424193387,0.424193387,105.0618662,0,0,0,0,0,0,0,0,0,4623520,70.3795257,0.466462434
4/21/2019 19:00,58,56,54.7496,61.0178,45.5659,0,0,0,0,0,0,0.414454189,0.33442376,0.33442376,0,0,0,0,59.21546,0,0,0,0,0,0,0,0.395370625,0.395370625,0.395370625,0,0,0,0,59.0162,0,0,0,0,0,0,0,0.507171408,0.507171408,0.507171408,0,0,0,0,75.8927,0,0,0,2466440,0,0,0,0.165713,0,0.307833829,0.396577952,0.396577952,63.27113904,0,0,0,0,0,0,0,0,0,2466440,58.426038,0.620431824
4/21/2019 20:00,57,54,51.9539,59.6555,45.7594,0,0,0,0,0,0,0.401840381,0.322850636,0.322850636,0,0,0,0,53.73875,0,0,0,0,0,0,0,0.380831991,0.380831991,0.380831991,0,0,0,0,53.68559,0,0,0,0,0,0,0,0.48391981,0.48391981,0.48391981,0,0,0,0,62.86079,0,0,0,2326640,0,0,0,0.156231,0,0.293881332,0.375445918,0.375445918,56.97967182,0,0,0,0,0,0,0,0,0,2326640,53.1487341,0.614274843
4/21/2019 21:00,54,53,52.2775,58.6463,46.3594,0,0,0,0,0,0,0.386600691,0.309079719,0.309079719,0,0,0,0,53.96999,0,0,0,0,0,0,0,0.363572676,0.363572676,0.363572676,0,0,0,0,53.91758,0,0,0,0,0,0,0,0.457111011,0.457111011,0.457111011,0,0,0,0,63.42662,0,0,0,2297300,0,0,0,0.154023,0,0.280188231,0.358323355,0.358323355,53.639702,0,0,0,0,0,0,0,0,0,2297300,53.3784042,0.60459598
4/21/2019 22:00,53,52,51.2963,58.5624,46.5567,0,0,0,0,0,0,0.38419477,0.30695944,0.30695944,0,0,0,0,51.77623,0,0,0,0,0,0,0,0.360974906,0.360974906,0.360974906,0,0,0,0,51.76988,0,0,0,0,0,0,0,0.451975488,0.451975488,0.451975488,0,0,0,0,57.19806,0,0,0,2297290,0,0,0,0.153958,0,0.278588705,0.3563732,0.3563732,53.33325391,0,0,0,0,0,0,0,0,0,2297290,114.1413739,0.596222718
4/21/2019 23:00,55,52,49.5872,57.6499,46.1486,0,0,0,0,0,0,0.375536116,0.298745804,0.298745804,0,0,0,0,53.19354,0,0,0,0,0,0,0,0.35035628,0.35035628,0.35035628,0,0,0,0,53.14224,0,0,0,0,0,0,0,0.435577834,0.435577834,0.435577834,0,0,0,0,62.49898,0,0,0,2196690,0,0,0,0.147351,0,0.27164529,0.345256045,0.345256045,49.72670772,0,0,0,0,0,0,0,0,0,2196690,111.1577677,0.6072287
