Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
4/22/2019 0:00,54,51,48.5134,56.6527,46.3459,0,0,0,0,0,0,0.363166644,0.28743808,0.28743808,0,0,0,0,53.40631,0,0,0,0,0,0,0,0.335956356,0.335956356,0.335956356,0,0,0,0,53.34958,0,0,0,0,0,0,0,0.412712999,0.412712999,0.412712999,0,0,0,0,63.08716,0,0,0,2152930,0,0,0,0.144348,0,0.260583035,0.33102796,0.33102796,46.75141953,0,0,0,0,0,0,0,0,0,2152930,108.2220695,0.603208109
4/22/2019 1:00,53,50,47.3999,55.6514,46.5459,0,0,0,0,0,0,0.351375524,0.276674695,0.276674695,0,0,0,0,53.54216,0,0,0,0,0,0,0,0.322193787,0.322193787,0.322193787,0,0,0,0,53.48398,0,0,0,0,0,0,0,0.390751338,0.390751338,0.390751338,0,0,0,0,63.56322,0,0,0,2124230,0,0,0,0.142363,0,0.249596513,0.317411412,0.317411412,44.18336668,0,0,0,0,0,0,0,0,0,2124230,105.7311767,0.597286603
4/22/2019 2:00,52,49,46.2435,54.6619,46.7432,0,0,0,0,0,0,0.340096793,0.266396014,0.266396014,0,0,0,0,53.94636,0,0,0,0,0,0,0,0.308984909,0.308984909,0.308984909,0,0,0,0,53.88786,0,0,0,0,0,0,0,0.369608994,0.369608994,0.369608994,0,0,0,0,64.48937,0,0,0,2124090,0,0,0,0.142299,0,0.238287391,0.304331241,0.304331241,42.17865534,0,0,0,0,0,0,0,0,0,2124090,103.7924553,0.586373206
4/22/2019 3:00,51,48,45.4469,54.5719,46.9432,0,0,0,0,0,0,0.338037896,0.264599451,0.264599451,0,0,0,0,51.16698,0,0,0,0,0,0,0,0.306762575,0.306762575,0.306762575,0,0,0,0,51.15987,0,0,0,0,0,0,0,0.365143385,0.365143385,0.365143385,0,0,0,0,57.25627,0,0,0,2095390,0,0,0,0.140329,0,0.237690018,0.302670316,0.302670316,41.50444051,0,0,0,0,0,0,0,0,0,2095390,101.6870005,0.582346965
4/22/2019 4:00,51,48,45.4469,54.57,46.9405,0,0,0,0,0,0,0.337918705,0.264488907,0.264488907,0,0,0,0,51.02157,0,0,0,0,0,0,0,0.306623378,0.306623378,0.306623378,0,0,0,0,51.01624,0,0,0,0,0,0,0,0.364819451,0.364819451,0.364819451,0,0,0,0,56.7924,0,0,0,2080900,0,0,0,0.139359,0,0.238023564,0.302604706,0.302604706,41.27526951,0,0,0,0,0,0,0,0,0,2080900,101.2979395,0.584158429
4/22/2019 5:00,51,48,45.4469,54.5664,46.9942,0,0,0,0,0,0,0.337647972,0.264271495,0.264271495,0,0,0,0,58.68892,0,0,0,0,0,0,0,0.306366225,0.306366225,0.306366225,0,0,0,0,58.76498,0,0,0,0,0,0,0,0.36447492,0.36447492,0.36447492,0,0,0,0,68.96683,0,0,0,3028290,0,0,0,0.202785,0,0.2139681,0.302372552,0.302372552,53.9964547,0,0,0,0,0,0,0,0,0,3028290,119.4458247,0.473319892
4/22/2019 6:00,51,48,45.1272,54.675,47.0508,0,0,0,0,0,0,0.339730682,0.266196202,0.266196202,0,0,0,0,62.78573,0,0,0,0,0,0,0,0.308873797,0.308873797,0.308873797,0,0,0,0,62.81994,0,0,0,0,0,0,0,0.369342471,0.369342471,0.369342471,0,0,0,0,75.6304,0,0,0,3320370,0,0,0,0.222337,0,0.208516603,0.303871977,0.303871977,57.69602272,0,0,0,0,0,0,0,0,0,3320370,124.9711427,0.451652591
4/22/2019 7:00,52,48,44.2969,55.6907,46.9129,0,0,0,0,0,0,0.350068888,0.275644399,0.275644399,0,0,0,0,67.01078,0,0,0,0,0,0,0,0.321053174,0.321053174,0.321053174,0,0,0,0,67.01279,0,0,0,0,0,0,0,0.388171555,0.388171555,0.388171555,0,0,0,0,69.09785,0,0,0,4285590,0,0,0,0.287031,0,0.197960547,0.316148567,0.316148567,70.69814508,0,0,0,0,0,0,0,0,0,4285590,66.3426621,0.400389982
4/22/2019 8:00,55,49,43.4428,56.7783,46.3751,0,0,0,0,0,0,0.359101743,0.283696753,0.283696753,0,0,0,0,79.59564,0,0,0,0,0,0,0,0.331206631,0.331206631,0.331206631,0,0,0,0,79.5918,0,0,0,0,0,0,0,0.402369246,0.402369246,0.402369246,0,0,0,0,84.79862,0,0,0,5270320,0,0,0,0.353351,0,0.192042701,0.332194231,0.332194231,84.34387402,0,0,0,0,0,0,0,0,0,5270320,78.795882,0.372854098
4/22/2019 9:00,58,50,42.5632,56.9609,45.808,0,0,0,0,0,0,0.363828546,0.287754821,0.287754821,0,0,0,0,89.29083,0,0,0,0,0,0,0,0.336202903,0.336202903,0.336202903,0,0,0,0,89.29075,0,0,0,0,0,0,0,0.41098848,0.41098848,0.41098848,0,0,0,0,103.8575,0,0,0,5765990,0,0,0,0.387141,0,0.18733369,0.336796515,0.336796515,90.01368205,0,0,0,0,0,0,0,0,0,5765990,88.3978425,0.367340621
4/22/2019 10:00,60,50,40.7211,57.9094,45.4272,0,0,0,0,0,0,0.376671273,0.299392716,0.299392716,0,0,0,0,91.2876,0,0,0,0,0,0,0,0.350967788,0.350967788,0.350967788,0,0,0,0,91.28265,0,0,0,0,0,0,0,0.433567004,0.433567004,0.433567004,0,0,0,0,101.1853,0,0,0,6043190,0,0,0,0.406228,0,0.193156775,0.351247354,0.351247354,97.2735908,0,0,0,0,0,0,0,0,0,6043190,90.3698235,0.364904061
4/22/2019 11:00,60,51,43.0063,58.0369,45.4945,0,0,0,0,0,0,0.377892961,0.300559538,0.300559538,0,0,0,0,118.4005,0,0,0,0,0,0,0,0.352471329,0.352471329,0.352471329,0,0,0,0,118.3992,0,0,0,0,0,0,0,0.437156415,0.437156415,0.437156415,0,0,0,0,141.7836,0,0,0,7029830,0,0,0,0.472444,0,0.182478506,0.352599322,0.352599322,106.8994064,0,0,0,0,0,0,0,0,0,7029830,117.215208,0.373041066
4/22/2019 12:00,62,51,41.1078,59.053,45.1653,0,0,0,0,0,0,0.391757538,0.313181913,0.313181913,0,0,0,0,137.7898,0,0,0,0,0,0,0,0.368436279,0.368436279,0.368436279,0,0,0,0,137.8238,0,0,0,0,0,0,0,0.461799752,0.461799752,0.461799752,0,0,0,0,159.7624,0,0,0,8109960,0,0,0,0.545641,0,0.183920228,0.36856056,0.36856056,124.2988077,0,0,0,0,0,0,0,0,0,8109960,136.445562,0.377407052
4/22/2019 13:00,64,52,41.1078,60.167,44.7989,0,0,0,0,0,0,0.407661524,0.327679573,0.327679573,0,0,0,0,138.29839,0,0,0,0,0,0,0,0.386676338,0.386676338,0.386676338,0,0,0,0,138.285,0,0,0,0,0,0,0,0.490846468,0.490846468,0.490846468,0,0,0,0,147.1964,0,0,0,8610670,0,0,0,0.58013,0,0.192357472,0.386778771,0.386778771,138.0272262,0,0,0,0,0,0,0,0,0,8610670,136.90215,0.375286485
4/22/2019 14:00,66,53,41.5716,60.8383,44.4506,9411310,0,0,0.880932,0,0,0.200593582,0.337486253,0.337486253,157.320699,0,0,9411310,314.555639,0.401077817,9402340,0,0,0.668664,0,0,0.197305643,0.398924184,0.398924184,154.5945614,0,0,9402340,306.6739714,0.391401253,9402340,0,0,0.668664,0,0,0.160509004,0.508481602,0.508481602,125.7633525,0,0,9402340,292.8995525,0.373821265,0,0,9402330,0,0,0,0.634384,0,0.197350199,0.398979109,0.398979109,154.6293082,0,0,0,0,0,0,0,0,0,9402330,303.4517382,0.387289199
4/22/2019 15:00,68,54,42.0282,60.9849,44.1055,10205200,0,0,0.919515,0,0,0.209626142,0.340953044,0.340953044,178.2730588,0,0,10205200,359.1463588,0.422309833,10198100,0,0,0.689163,0,0,0.200179529,0.403261477,0.403261477,170.1209042,0,0,10198100,346.2780042,0.407461787,10198100,0,0,0.689163,0,0,0.164060908,0.516192497,0.516192497,139.4257953,0,0,10198100,342.1038953,0.402550156,0,0,10198100,0,0,0,0.68916,0,0.200020076,0.402982629,0.402982629,169.9853948,0,0,0,0,0,0,0,0,0,10198100,346.2305948,0.407406001
4/22/2019 16:00,69,54,41.0228,61.9532,43.9553,10928300,0,0,0.985389,0,0,0.232628461,0.353774098,0.353774098,211.8528013,0,0,10928300,407.6933013,0.447674351,10923400,0,0,0.738713,0,0,0.211930508,0.419250699,0.419250699,192.9168093,0,0,10923400,385.5262093,0.423523309,10923400,0,0,0.738713,0,0,0.177333196,0.540499473,0.540499473,161.4234531,0,0,10923400,374.5275531,0.411440635,0,0,10923400,0,0,0,0.738713,0,0.211942371,0.419271887,0.419271887,192.927608,0,0,0,0,0,0,0,0,0,10923400,385.518908,0.423515288
4/22/2019 17:00,72,55,40.5518,59.5728,43.1315,0,0,0,0,0,0,0.40873963,0.327626701,0.327626701,0,0,0,0,182.659,0,0,0,0,0,0,0,0.385983752,0.385983752,0.385983752,0,0,0,0,182.3416,0,0,0,0,0,0,0,0.492466239,0.492466239,0.492466239,0,0,0,0,256.0783,0,0,0,7619310,0,0,0,0.517569,0,0.19654327,0.385910866,0.385910866,124.7936754,0,0,0,0,0,0,0,0,0,7619310,180.518184,0.463610918
4/22/2019 18:00,61,52,44.1241,58.3769,45.237,0,0,0,0,0,0,0.383528057,0.305619905,0.305619905,0,0,0,0,102.76761,0,0,0,0,0,0,0,0.358813505,0.358813505,0.358813505,0,0,0,0,102.70235,0,0,0,0,0,0,0,0.449336894,0.449336894,0.449336894,0,0,0,0,128.2327,0,0,0,6068560,0,0,0,0.408189,0,0.197722656,0.358593716,0.358593716,99.99098326,0,0,0,0,0,0,0,0,0,6068560,101.6753265,0.391388224
4/22/2019 19:00,58,51,44.9536,58.0346,45.5672,0,0,0,0,0,0,0.377669731,0.300400808,0.300400808,0,0,0,0,53.88396,0,0,0,0,0,0,0,0.352292234,0.352292234,0.352292234,0,0,0,0,53.79561,0,0,0,0,0,0,0,0.437105378,0.437105378,0.437105378,0,0,0,0,61.61861,0,0,0,2402610,0,0,0,0.161425,0,0.271572393,0.352393972,0.352393972,54.37354563,0,0,0,0,0,0,0,0,0,2402610,53.2576539,0.583547171
4/22/2019 20:00,57,51,45.7605,58.5158,45.754,0,0,0,0,0,0,0.386603424,0.30875649,0.30875649,0,0,0,0,51.10578,0,0,0,0,0,0,0,0.363027808,0.363027808,0.363027808,0,0,0,0,51.10622,0,0,0,0,0,0,0,0.453237116,0.453237116,0.453237116,0,0,0,0,53.38845,0,0,0,2269180,0,0,0,0.152374,0,0.281196697,0.358891697,0.358891697,53.17382678,0,0,0,0,0,0,0,0,0,2269180,50.5951578,0.596588213
4/22/2019 21:00,57,52,48.1468,59.4808,45.7513,0,0,0,0,0,0,0.398480343,0.319736883,0.319736883,0,0,0,0,50.64358,0,0,0,0,0,0,0,0.37695915,0.37695915,0.37695915,0,0,0,0,50.72158,0,0,0,0,0,0,0,0.475217062,0.475217062,0.475217062,0,0,0,0,52.31475,0,0,0,2225250,0,0,0,0.149426,0,0.294729365,0.372893082,0.372893082,54.65387659,0,0,0,0,0,0,0,0,0,2225250,50.2143642,0.61356466
4/22/2019 22:00,57,53,49.8475,59.5407,45.7486,0,0,0,0,0,0,0.399638154,0.32080707,0.32080707,0,0,0,0,51.13342,0,0,0,0,0,0,0,0.378284181,0.378284181,0.378284181,0,0,0,0,51.12926,0,0,0,0,0,0,0,0.478229179,0.478229179,0.478229179,0,0,0,0,55.15088,0,0,0,2196260,0,0,0,0.147481,0,0.296363943,0.373748905,0.373748905,54.24102272,0,0,0,0,0,0,0,0,0,2196260,114.2472827,0.624228185
4/22/2019 23:00,58,53,49.1445,58.6244,45.5432,0,0,0,0,0,0,0.389708769,0.311509845,0.311509845,0,0,0,0,52.37638,0,0,0,0,0,0,0,0.366399221,0.366399221,0.366399221,0,0,0,0,52.33343,0,0,0,0,0,0,0,0.460263579,0.460263579,0.460263579,0,0,0,0,60.7778,0,0,0,2153070,0,0,0,0.14467,0,0.286678929,0.361325087,0.361325087,51.4366501,0,0,0,0,0,0,0,0,0,2153070,112.4984901,0.627003247
4/23/2019 0:00,58,52,46.9315,58.5396,45.5459,0,0,0,0,0,0,0.388170883,0.31008838,0.31008838,0,0,0,0,50.95662,0,0,0,0,0,0,0,0.364619605,0.364619605,0.364619605,0,0,0,0,50.95019,0,0,0,0,0,0,0,0.456238505,0.456238505,0.456238505,0,0,0,0,55.32524,0,0,0,2138440,0,0,0,0.143686,0,0.286098654,0.360158435,0.360158435,50.98373382,0,0,0,0,0,0,0,0,0,2138440,110.8265738,0.621910779
4/23/2019 1:00,60,52,45.3598,58.5412,45.1459,0,0,0,0,0,0,0.38988777,0.311447695,0.311447695,0,0,0,0,50.96341,0,0,0,0,0,0,0,0.366215218,0.366215218,0.366215218,0,0,0,0,50.95897,0,0,0,0,0,0,0,0.458116833,0.458116833,0.458116833,0,0,0,0,55.3398,0,0,0,2167140,0,0,0,0.145811,0,0.286435163,0.361793615,0.361793615,51.72875831,0,0,0,0,0,0,0,0,0,2167140,111.6213883,0.61807574
4/23/2019 2:00,61,52,44.5418,57.6345,44.9459,0,0,0,0,0,0,0.380418295,0.302584434,0.302584434,0,0,0,0,52.75758,0,0,0,0,0,0,0,0.354824364,0.354824364,0.354824364,0,0,0,0,52.71442,0,0,0,0,0,0,0,0.440845437,0.440845437,0.440845437,0,0,0,0,61.67719,0,0,0,2152790,0,0,0,0.144953,0,0.276280631,0.34983111,0.34983111,49.56451495,0,0,0,0,0,0,0,0,0,2152790,110.7833049,0.617524078
4/23/2019 3:00,60,51,42.8347,57.5547,45.1459,0,0,0,0,0,0,0.378078994,0.300540241,0.300540241,0,0,0,0,50.97142,0,0,0,0,0,0,0,0.352317752,0.352317752,0.352317752,0,0,0,0,50.96465,0,0,0,0,0,0,0,0.435983008,0.435983008,0.435983008,0,0,0,0,55.83119,0,0,0,2124090,0,0,0,0.142914,0,0.275561044,0.347900131,0.347900131,48.77637157,0,0,0,0,0,0,0,0,0,2124090,108.8207916,0.614780682
4/23/2019 4:00,60,51,42.8347,56.6395,45.1432,0,0,0,0,0,0,0.3679124,0.291160804,0.291160804,0,0,0,0,53.0714,0,0,0,0,0,0,0,0.340288823,0.340288823,0.340288823,0,0,0,0,53.02764,0,0,0,0,0,0,0,0.417772484,0.417772484,0.417772484,0,0,0,0,62.42879,0,0,0,2138440,0,0,0,0.14388,0,0.26423941,0.335433746,0.335433746,47.08834369,0,0,0,0,0,0,0,0,0,2138440,108.4079837,0.608338698
4/23/2019 5:00,60,50,40.5518,57.4818,45.2076,0,0,0,0,0,0,0.376248374,0.29892167,0.29892167,0,0,0,0,65.69873,0,0,0,0,0,0,0,0.350324736,0.350324736,0.350324736,0,0,0,0,65.83288,0,0,0,0,0,0,0,0.432016024,0.432016024,0.432016024,0,0,0,0,75.46344,0,0,0,3948720,0,0,0,0.265564,0,0.227156626,0.346456017,0.346456017,74.74815936,0,0,0,0,0,0,0,0,0,3948720,144.4371294,0.438938581
4/23/2019 6:00,59,51,44.1241,57.6656,45.6092,0,0,0,0,0,0,0.380591597,0.303101103,0.303101103,0,0,0,0,83.06847,0,0,0,0,0,0,0,0.355756975,0.355756975,0.355756975,0,0,0,0,83.06042,0,0,0,0,0,0,0,0.443550417,0.443550417,0.443550417,0,0,0,0,94.0665,0,0,0,5413420,0,0,0,0.363709,0,0.201282314,0.349144667,0.349144667,90.80214213,0,0,0,0,0,0,0,0,0,5413420,172.4438321,0.382258533
4/23/2019 7:00,61,51,42.0282,59.7953,45.2675,0,0,0,0,0,0,0.400286571,0.321114229,0.321114229,0,0,0,0,94.79634,0,0,0,0,0,0,0,0.378524146,0.378524146,0.378524146,0,0,0,0,94.80559,0,0,0,0,0,0,0,0.476379229,0.476379229,0.476379229,0,0,0,0,100.17781,0,0,0,6331090,0,0,0,0.425841,0,0.208129183,0.378931352,0.378931352,109.8070492,0,0,0,0,0,0,0,0,0,6331090,93.8575341,0.377475094
4/23/2019 8:00,63,53,44.6285,60.9654,44.93,0,0,0,0,0,0,0.417018354,0.336415504,0.336415504,0,0,0,0,119.36334,0,0,0,0,0,0,0,0.397732484,0.397732484,0.397732484,0,0,0,0,119.39141,0,0,0,0,0,0,0,0.507553905,0.507553905,0.507553905,0,0,0,0,134.4887,0,0,0,7437370,0,0,0,0.500847,0,0.207624161,0.397890942,0.397890942,128.6814755,0,0,0,0,0,0,0,0,0,7437370,118.1974959,0.388110543
4/23/2019 9:00,65,54,45.0405,61.1791,44.5901,0,0,0,0,0,0,0.421885152,0.340724159,0.340724159,0,0,0,0,149.9151,0,0,0,0,0,0,0,0.403035557,0.403035557,0.403035557,0,0,0,0,149.9166,0,0,0,0,0,0,0,0.517161022,0.517161022,0.517161022,0,0,0,0,180.9195,0,0,0,8403210,0,0,0,0.566652,0,0.203315695,0.403130795,0.403130795,142.3753735,0,0,0,0,0,0,0,0,0,8403210,148.417434,0.407589633
4/23/2019 10:00,68,54,42.0282,60.9065,44.0423,9249380,0,0,0.868013,0,0,0.203017103,0.344634909,0.344634909,156.481861,0,0,9249380,313.799061,0.407117962,9240050,0,0,0.658966,0,0,0.20218027,0.407780493,0.407780493,155.6796503,0,0,9240050,307.8821303,0.399844759,9240050,0,0,0.658966,0,0,0.166880149,0.524458614,0.524458614,128.4984104,0,0,9240050,302.7203104,0.393141133,0,0,9240040,0,0,0,0.62462,0,0.202645282,0.407846126,0.407846126,156.0375429,0,0,0,0,0,0,0,0,0,9240040,303.8401629,0.394595906
4/23/2019 11:00,69,54,41.1078,61.8765,43.9053,10160600,0,0,0.916409,0,0,0.216660908,0.353182212,0.353182212,183.4504022,0,0,10160600,356.5073722,0.421046835,10153500,0,0,0.686828,0,0,0.2088184,0.418559912,0.418559912,176.6864684,0,0,10153500,344.9731084,0.407709391,10153500,0,0,0.686828,0,0,0.173116161,0.539062782,0.539062782,146.4779119,0,0,10153500,331.5168119,0.391805953,0,0,10153500,0,0,0,0.686825,0,0.208671685,0.418306073,0.418306073,176.5623295,0,0,0,0,0,0,0,0,0,10153500,344.9226795,0.407649791
4/23/2019 12:00,71,55,41.5716,62.9329,43.5687,0,11106900,0,0,0.63653,0,0.452548605,0.201209742,0.368527589,0,186.2347073,0,11106900,384.9499073,0.415903527,11114600,0,0,0.75315,0,0,0.223275025,0.437588553,0.437588553,206.8010493,0,0,11114600,404.3982493,0.436613013,11114600,0,0,0.75315,0,0,0.189544826,0.568766628,0.568766628,175.559577,0,0,11114600,393.237377,0.424563054,0,0,11114600,0,0,0,0.75315,0,0.223289259,0.437613925,0.437613925,206.8142333,0,0,0,0,0,0,0,0,0,11114600,404.3956333,0.436610188
4/23/2019 13:00,73,56,41.9427,63.9861,43.1987,0,11545900,0,0,0.627176,0,0.470836338,0.212427431,0.385276221,0,204.3888231,0,11545900,372.2294231,0.386869198,11556000,0,0,0.784651,0,0,0.237691039,0.457947628,0.457947628,228.8964701,0,0,11556000,403.5840701,0.419090415,11556000,0,0,0.784651,0,0,0.205658606,0.600559353,0.600559353,198.049238,0,0,11556000,393.698138,0.40882465,0,0,11556000,0,0,0,0.784651,0,0.237704768,0.457972253,0.457972253,228.9096913,0,0,0,0,0,0,0,0,0,11556000,403.5810913,0.419087322
4/23/2019 14:00,75,57,42.3921,65.0053,42.8529,0,12302400,0,0,0.669685,0,0.488517487,0.2232926,0.401481639,0,228.9195733,0,12302400,413.4059733,0.403244219,12313500,0,0,0.837853,0,0,0.256171378,0.478304255,0.478304255,262.863855,0,0,12313500,454.686055,0.443109811,12313500,0,0,0.837853,0,0,0.227353781,0.632065307,0.632065307,233.2933984,0,0,12313500,448.5398984,0.437120135,0,0,12313500,0,0,0,0.837853,0,0.256185399,0.478329815,0.478329815,262.878243,0,0,0,0,0,0,0,0,0,12313500,454.676343,0.443100346
4/23/2019 15:00,77,58,43.2708,64.0029,42.4993,0,13031600,0,0,0.71097,0,0.479430117,0.218745857,0.392780492,0,237.5507096,0,13031600,443.0470096,0.407974778,13040400,0,0,0.889306,0,0,0.260073051,0.467420657,0.467420657,282.6213849,0,0,13040400,493.8875849,0.454483836,13040400,0,0,0.889306,0,0,0.237334473,0.617339179,0.617339179,257.9113722,0,0,13040400,508.6951722,0.468110032,0,0,13040400,0,0,0,0.889306,0,0.260061618,0.467399166,0.467399166,282.6089608,0,0,0,0,0,0,0,0,0,13040400,493.6810608,0.454293789
4/23/2019 16:00,78,57,39.5864,63.9597,42.2946,0,12933700,0,0,0.706601,0,0.475861463,0.216095734,0.389315373,0,232.909783,0,12933700,428.089983,0.397185631,12942800,0,0,0.883868,0,0,0.256615425,0.463071817,0.463071817,276.7768436,0,0,12942800,477.9630436,0.4431465,12942800,0,0,0.883868,0,0,0.232607854,0.607771108,0.607771108,250.8830782,0,0,12942800,477.7871782,0.442983445,0,0,12942800,0,0,0,0.883868,0,0.256611648,0.463064709,0.463064709,276.7727696,0,0,0,0,0,0,0,0,0,12942800,477.8249696,0.443018484
4/23/2019 17:00,78,57,39.5864,63.0674,42.2033,0,11555500,0,0,0.631713,0,0.462895771,0.206222224,0.377197714,0,198.5834088,0,11555500,387.5474088,0.402455013,11565700,0,0,0.790336,0,0,0.232615663,0.447951599,0.447951599,224.1969149,0,0,11565700,419.7787149,0.435541695,11565700,0,0,0.790336,0,0,0.200923089,0.585126428,0.585126428,193.6513472,0,0,11565700,438.7053472,0.455179035,0,0,11565700,0,0,0,0.790336,0,0.23260425,0.447930867,0.447930867,224.1859148,0,0,0,0,0,0,0,0,0,11565700,419.5798148,0.435335326
4/23/2019 18:00,76,56,38.5878,62.2732,42.5403,0,10674200,0,0,0.582207,0,0.449079617,0.199149413,0.36460721,0,177.1467223,0,10674200,374.6492223,0.421182915,10681200,0,0,0.728235,0,0,0.21807515,0.432309153,0.432309153,194.1086914,0,0,10681200,396.0206914,0.444917078,10681200,0,0,0.728235,0,0,0.183902317,0.561906156,0.561906156,163.6914525,0,0,10681200,408.9874525,0.459484836,0,0,10681200,0,0,0,0.728235,0,0.218061889,0.432285697,0.432285697,194.0968873,0,0,0,0,0,0,0,0,0,10681200,395.8265873,0.444699008
4/23/2019 19:00,75,55,37.0223,60.3688,42.362,0,0,0,0,0,0,0.423568049,0.340832251,0.340832251,0,0,0,0,88.65116,0,0,0,0,0,0,0,0.402342371,0.402342371,0.402342371,0,0,0,0,88.50897,0,0,0,0,0,0,0,0.515453701,0.515453701,0.515453701,0,0,0,0,115.3072,0,0,0,5186370,0,0,0,0.354007,0,0.240300773,0.402285666,0.402285666,103.8573935,0,0,0,0,0,0,0,0,0,5186370,87.6238803,0.444552302
4/23/2019 20:00,72,53,34.8749,59.0027,42.9138,0,0,0,0,0,0,0.402575908,0.321785508,0.321785508,0,0,0,0,72.6312,0,0,0,0,0,0,0,0.37848789,0.37848789,0.37848789,0,0,0,0,72.61741,0,0,0,0,0,0,0,0.475558693,0.475558693,0.475558693,0,0,0,0,82.41046,0,0,0,4554730,0,0,0,0.309787,0,0.236453611,0.378826976,0.378826976,89.74852956,0,0,0,0,0,0,0,0,0,4554730,71.8912359,0.438767504
4/23/2019 21:00,70,52,34.289,57.0843,43.1605,0,0,0,0,0,0,0.377180279,0.298496198,0.298496198,0,0,0,0,61.54178,0,0,0,0,0,0,0,0.348857145,0.348857145,0.348857145,0,0,0,0,61.26039,0,0,0,0,0,0,0,0.42930476,0.42930476,0.42930476,0,0,0,0,82.3079,0,0,0,2322800,0,0,0,0.157752,0,0.27011754,0.349977422,0.349977422,52.28575179,0,0,0,0,0,0,0,0,0,2322800,60.6477861,0.602666636
4/23/2019 22:00,54,50,46.6339,56.5963,46.3513,0,0,0,0,0,0,0.362057007,0.286417085,0.286417085,0,0,0,0,51.27542,0,0,0,0,0,0,0,0.334683102,0.334683102,0.334683102,0,0,0,0,51.26358,0,0,0,0,0,0,0,0.409638755,0.409638755,0.409638755,0,0,0,0,56.16139,0,0,0,1996010,0,0,0,0.133825,0,0.264454016,0.330297525,0.330297525,43.98773838,0,0,0,0,0,0,0,0,0,1996010,104.2702084,0.62687186
4/23/2019 23:00,58,50,42.5632,55.6296,45.5486,0,0,0,0,0,0,0.354844882,0.27934553,0.27934553,0,0,0,0,54.14638,0,0,0,0,0,0,0,0.325252953,0.325252953,0.325252953,0,0,0,0,54.11699,0,0,0,0,0,0,0,0.394022379,0.394022379,0.394022379,0,0,0,0,64.62465,0,0,0,2253670,0,0,0,0.151427,0,0.248355847,0.320648103,0.320648103,46.64267673,0,0,0,0,0,0,0,0,0,2253670,108.6415467,0.578478021
4/24/2019 0:00,55,49,43.4428,54.6791,46.1486,0,0,0,0,0,0,0.342626205,0.26842036,0.26842036,0,0,0,0,54.2019,0,0,0,0,0,0,0,0.311376139,0.311376139,0.311376139,0,0,0,0,54.13458,0,0,0,0,0,0,0,0.372737902,0.372737902,0.372737902,0,0,0,0,64.88335,0,0,0,2124370,0,0,0,0.1425,0,0.239965567,0.306551997,0.306551997,42.48130437,0,0,0,0,0,0,0,0,0,2124370,104.2248744,0.58873854
4/24/2019 1:00,52,48,44.2969,54.5798,46.7459,0,0,0,0,0,0,0.338755097,0.265163391,0.265163391,0,0,0,0,51.40753,0,0,0,0,0,0,0,0.307417502,0.307417502,0.307417502,0,0,0,0,51.39818,0,0,0,0,0,0,0,0.365942709,0.365942709,0.365942709,0,0,0,0,57.73977,0,0,0,2124230,0,0,0,0.142308,0,0.23739308,0.303306546,0.303306546,42.02312518,0,0,0,0,0,0,0,0,0,2124230,102.4739152,0.578885988
4/24/2019 2:00,50,48,46.3307,53.6662,47.1459,0,0,0,0,0,0,0.328609964,0.256034323,0.256034323,0,0,0,0,54.47437,0,0,0,0,0,0,0,0.295682086,0.295682086,0.295682086,0,0,0,0,54.42301,0,0,0,0,0,0,0,0.348447223,0.348447223,0.348447223,0,0,0,0,65.47076,0,0,0,2138580,0,0,0,0.143178,0,0.226622082,0.291172616,0.291172616,40.38745437,0,0,0,0,0,0,0,0,0,2138580,102.2748544,0.573884658
4/24/2019 3:00,50,47,44.2969,53.5842,47.1459,0,0,0,0,0,0,0.327383266,0.254908065,0.254908065,0,0,0,0,51.86172,0,0,0,0,0,0,0,0.294236377,0.294236377,0.294236377,0,0,0,0,51.85239,0,0,0,0,0,0,0,0.345063859,0.345063859,0.345063859,0,0,0,0,58.69956,0,0,0,2167280,0,0,0,0.145099,0,0.225041212,0.290210142,0.290210142,40.64394316,0,0,0,0,0,0,0,0,0,2167280,101.2907332,0.56083607
4/24/2019 4:00,49,47,45.1272,53.5868,47.1459,0,0,0,0,0,0,0.327406866,0.254928793,0.254928793,0,0,0,0,51.59696,0,0,0,0,0,0,0,0.294267379,0.294267379,0.294267379,0,0,0,0,51.58982,0,0,0,0,0,0,0,0.345072874,0.345072874,0.345072874,0,0,0,0,58.20604,0,0,0,2138580,0,0,0,0.143178,0,0.225817988,0.290245442,0.290245442,40.24415268,0,0,0,0,0,0,0,0,0,2138580,100.7125327,0.565118159
4/24/2019 5:00,49,47,45.1272,53.5868,47.2023,0,0,0,0,0,0,0.327066854,0.25465465,0.25465465,0,0,0,0,62.24232,0,0,0,0,0,0,0,0.293942837,0.293942837,0.293942837,0,0,0,0,62.35221,0,0,0,0,0,0,0,0.344629192,0.344629192,0.344629192,0,0,0,0,74.7428,0,0,0,3315960,0,0,0,0.221981,0,0.197537631,0.28995585,0.28995585,54.58557368,0,0,0,0,0,0,0,0,0,3315960,121.9481537,0.441313479
4/24/2019 6:00,49,47,45.1272,53.7023,47.2777,0,0,0,0,0,0,0.329562147,0.256953456,0.256953456,0,0,0,0,66.49713,0,0,0,0,0,0,0,0.296952463,0.296952463,0.296952463,0,0,0,0,66.53299,0,0,0,0,0,0,0,0.350454753,0.350454753,0.350454753,0,0,0,0,81.7772,0,0,0,3551790,0,0,0,0.237763,0,0.193999454,0.291787439,0.291787439,57.42044343,0,0,0,0,0,0,0,0,0,3551790,126.3231134,0.426792508
4/24/2019 7:00,50,47,44.2969,54.748,47.3024,0,0,0,0,0,0,0.338765999,0.2654259,0.2654259,0,0,0,0,69.9678,0,0,0,0,0,0,0,0.307985378,0.307985378,0.307985378,0,0,0,0,70.02059,0,0,0,0,0,0,0,0.367699636,0.367699636,0.367699636,0,0,0,0,83.1589,0,0,0,3984490,0,0,0,0.266719,0,0.193959212,0.302973791,0.302973791,64.40237848,0,0,0,0,0,0,0,0,0,3984490,69.3203841,0.406303668
4/24/2019 8:00,52,48,44.383,55.7749,46.9536,0,0,0,0,0,0,0.351528873,0.277008568,0.277008568,0,0,0,0,74.42928,0,0,0,0,0,0,0,0.322829248,0.322829248,0.322829248,0,0,0,0,74.42623,0,0,0,0,0,0,0,0.391586117,0.391586117,0.391586117,0,0,0,0,77.98035,0,0,0,4879540,0,0,0,0.32679,0,0.187842056,0.316966745,0.316966745,76.38190222,0,0,0,0,0,0,0,0,0,4879540,73.6819677,0.376255956
4/24/2019 9:00,54,49,44.383,55.9444,46.5809,0,0,0,0,0,0,0.349351513,0.274821094,0.274821094,0,0,0,0,82.14967,0,0,0,0,0,0,0,0.319841669,0.319841669,0.319841669,0,0,0,0,82.13339,0,0,0,0,0,0,0,0.385558883,0.385558883,0.385558883,0,0,0,0,95.0576,0,0,0,5345410,0,0,0,0.358228,0,0.182663532,0.320529241,0.320529241,81.36762276,0,0,0,0,0,0,0,0,0,5345410,81.3120561,0.367572582
4/24/2019 10:00,55,49,43.5284,57.7902,46.4751,0,0,0,0,0,0,0.370734426,0.294478757,0.294478757,0,0,0,0,102.58022,0,0,0,0,0,0,0,0.345071935,0.345071935,0.345071935,0,0,0,0,102.57847,0,0,0,0,0,0,0,0.424687484,0.424687484,0.424687484,0,0,0,0,112.15422,0,0,0,6750740,0,0,0,0.452503,0,0.181450853,0.345596394,0.345596394,102.0772945,0,0,0,0,0,0,0,0,0,6750740,101.5526853,0.352710389
4/24/2019 11:00,59,51,43.9588,57.2699,45.7408,0,0,0,0,0,0,0.367866512,0.291444709,0.291444709,0,0,0,0,150.63,0,0,0,0,0,0,0,0.340900016,0.340900016,0.340900016,0,0,0,0,150.5866,0,0,0,0,0,0,0,0.420533925,0.420533925,0.420533925,0,0,0,0,199.3592,0,0,0,7787940,0,0,0,0.522994,0,0.169136848,0.340989673,0.340989673,109.7689684,0,0,0,0,0,0,0,0,0,7787940,149.080734,0.390057656
4/24/2019 12:00,62,50,38.3252,57.2994,45.1715,0,0,0,0,0,0,0.370714297,0.293755554,0.293755554,0,0,0,0,153.4378,0,0,0,0,0,0,0,0.343654316,0.343654316,0.343654316,0,0,0,0,153.4257,0,0,0,0,0,0,0,0.423566123,0.423566123,0.423566123,0,0,0,0,191.5474,0,0,0,8244240,0,0,0,0.554658,0,0.167989801,0.343726009,0.343726009,115.412353,0,0,0,0,0,0,0,0,0,8244240,151.891443,0.381172387
4/24/2019 13:00,62,50,38.3252,56.954,45.1721,0,0,0,0,0,0,0.371464083,0.294446349,0.294446349,0,0,0,0,151.8532,0,0,0,0,0,0,0,0.344537042,0.344537042,0.344537042,0,0,0,0,151.84,0,0,0,0,0,0,0,0.425205296,0.425205296,0.425205296,0,0,0,0,189.1046,0,0,0,8174370,0,0,0,0.54996,0,0.168844171,0.344599294,0.344599294,115.0162273,0,0,0,0,0,0,0,0,0,8174370,150.3216,0.381472961
4/24/2019 14:00,62,50,38.3252,56.5056,45.1238,0,0,0,0,0,0,0.361925129,0.285625322,0.285625322,0,0,0,0,144.8615,0,0,0,0,0,0,0,0.333185958,0.333185958,0.333185958,0,0,0,0,144.7733,0,0,0,0,0,0,0,0.408059138,0.408059138,0.408059138,0,0,0,0,192.5794,0,0,0,7475950,0,0,0,0.503057,0,0.165988568,0.333219751,0.333219751,103.4101864,0,0,0,0,0,0,0,0,0,7475950,143.325567,0.386372386
4/24/2019 15:00,59,49,39.2592,55.4324,45.7309,0,0,0,0,0,0,0.347621169,0.272790808,0.272790808,0,0,0,0,150.077,0,0,0,0,0,0,0,0.316877365,0.316877365,0.316877365,0,0,0,0,149.9724,0,0,0,0,0,0,0,0.382245258,0.382245258,0.382245258,0,0,0,0,201.8899,0,0,0,7545810,0,0,0,0.506747,0,0.155743926,0.316918439,0.316918439,97.93450633,0,0,0,0,0,0,0,0,0,7545810,148.472676,0.38246885
4/24/2019 16:00,58,48,37.7199,55.3118,45.8908,0,0,0,0,0,0,0.345684883,0.271096175,0.271096175,0,0,0,0,122.913,0,0,0,0,0,0,0,0.314765096,0.314765096,0.314765096,0,0,0,0,122.8888,0,0,0,0,0,0,0,0.377889755,0.377889755,0.377889755,0,0,0,0,151.2092,0,0,0,7023170,0,0,0,0.47143,0,0.158431929,0.314833713,0.314833713,92.72453082,0,0,0,0,0,0,0,0,0,7023170,121.659912,0.356845067
4/24/2019 17:00,57,48,38.7551,54.3765,46.0069,0,0,0,0,0,0,0.335571993,0.261859305,0.261859305,0,0,0,0,98.4184,0,0,0,0,0,0,0,0.302812828,0.302812828,0.302812828,0,0,0,0,98.3484,0,0,0,0,0,0,0,0.359493057,0.359493057,0.359493057,0,0,0,0,126.2186,0,0,0,5746400,0,0,0,0.38561,0,0.164283485,0.302869282,0.302869282,78.66988494,0,0,0,0,0,0,0,0,0,5746400,97.364916,0.365468923
4/24/2019 18:00,55,47,38.7551,54.0668,46.3574,0,0,0,0,0,0,0.331066472,0.257901056,0.257901056,0,0,0,0,78.29442,0,0,0,0,0,0,0,0.297815609,0.297815609,0.297815609,0,0,0,0,78.28413,0,0,0,0,0,0,0,0.35007506,0.35007506,0.35007506,0,0,0,0,90.6732,0,0,0,5032820,0,0,0,0.337435,0,0.17129898,0.298050612,0.298050612,71.8430778,0,0,0,0,0,0,0,0,0,5032820,77.5012887,0.365367832
4/24/2019 19:00,53,47,41.1926,53.9819,46.5663,0,0,0,0,0,0,0.329133504,0.256234533,0.256234533,0,0,0,0,55.19859,0,0,0,0,0,0,0,0.295736395,0.295736395,0.295736395,0,0,0,0,55.10423,0,0,0,0,0,0,0,0.346537,0.346537,0.346537,0,0,0,0,64.40863,0,0,0,2382500,0,0,0,0.159665,0,0.224582171,0.296393848,0.296393848,44.58891859,0,0,0,0,0,0,0,0,0,2382500,54.5531877,0.540245533
4/24/2019 20:00,53,47,41.1926,52.7326,46.5541,0,0,0,0,0,0,0.321609026,0.249325735,0.249325735,0,0,0,0,56.33024,0,0,0,0,0,0,0,0.286674608,0.286674608,0.286674608,0,0,0,0,56.26351,0,0,0,0,0,0,0,0.270964771,0.270964771,0.270964771,0,0,0,0,69.0674,0,0,0,2254620,0,0,0,0.151099,0,0.215541863,0.282032294,0.282032294,40.49708302,0,0,0,0,0,0,0,0,0,2254620,55.7008749,0.549241733
4/24/2019 21:00,52,46,39.8385,52.6166,46.7513,0,0,0,0,0,0,0.319416469,0.247411694,0.247411694,0,0,0,0,52.75224,0,0,0,0,0,0,0,0.284269725,0.284269725,0.284269725,0,0,0,0,52.73573,0,0,0,0,0,0,0,0.270397805,0.270397805,0.270397805,0,0,0,0,60.32138,0,0,0,2210760,0,0,0,0.148103,0,0.215111839,0.280152616,0.280152616,39.63005408,0,0,0,0,0,0,0,0,0,2210760,52.2083727,0.546627879
4/24/2019 22:00,52,46,39.8385,53.5257,46.7459,0,0,0,0,0,0,0.327768334,0.255070695,0.255070695,0,0,0,0,50.9676,0,0,0,0,0,0,0,0.294319137,0.294319137,0.294319137,0,0,0,0,50.97103,0,0,0,0,0,0,0,0.34376584,0.34376584,0.34376584,0,0,0,0,54.21684,0,0,0,2167560,0,0,0,0.145211,0,0.225311732,0.290698744,0.290698744,40.69805818,0,0,0,0,0,0,0,0,0,2167560,100.3462782,0.555534951
4/24/2019 23:00,51,47,43.0917,53.586,46.9405,0,0,0,0,0,0,0.328062816,0.255434405,0.255434405,0,0,0,0,51.06037,0,0,0,0,0,0,0,0.294850711,0.294850711,0.294850711,0,0,0,0,51.05489,0,0,0,0,0,0,0,0.34568411,0.34568411,0.34568411,0,0,0,0,57.26384,0,0,0,2066840,0,0,0,0.138417,0,0.228154283,0.290848375,0.290848375,39.29653319,0,0,0,0,0,0,0,0,0,2066840,99.38576319,0.577030229
4/25/2019 0:00,51,47,43.0917,52.6685,46.9405,0,0,0,0,0,0,0.319542738,0.247618006,0.247618006,0,0,0,0,54.22422,0,0,0,0,0,0,0,0.284597351,0.284597351,0.284597351,0,0,0,0,54.17126,0,0,0,0,0,0,0,0.269863535,0.269863535,0.269863535,0,0,0,0,65.30368,0,0,0,2080760,0,0,0,0.139349,0,0.218560629,0.280228935,0.280228935,37.89768453,0,0,0,0,0,0,0,0,0,2080760,99.45130453,0.573547961
4/25/2019 1:00,50,46,42.1134,52.5858,47.1405,0,0,0,0,0,0,0.317687655,0.246011118,0.246011118,0,0,0,0,51.38865,0,0,0,0,0,0,0,0.282597022,0.282597022,0.282597022,0,0,0,0,51.37623,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,58.05289,0,0,0,2066410,0,0,0,0.138347,0,0.217680198,0.278713262,0.278713262,37.48471157,0,0,0,0,0,0,0,0,0,2066410,97.67300157,0.567204001
4/25/2019 2:00,50,46,42.1134,53.5031,47.1432,0,0,0,0,0,0,0.326069551,0.253700275,0.253700275,0,0,0,0,50.64541,0,0,0,0,0,0,0,0.292690853,0.292690853,0.292690853,0,0,0,0,50.65104,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,53.43627,0,0,0,2109450,0,0,0,0.141229,0,0.225723883,0.289261283,0.289261283,39.67943714,0,0,0,0,0,0,0,0,0,2109450,98.93881714,0.562831926
4/25/2019 3:00,50,47,44.2969,53.5794,47.1405,0,0,0,0,0,0,0.327221131,0.254757345,0.254757345,0,0,0,0,51.247,0,0,0,0,0,0,0,0.294050094,0.294050094,0.294050094,0,0,0,0,51.24783,0,0,0,0,0,0,0,0.344598132,0.344598132,0.344598132,0,0,0,0,57.54946,0,0,0,2109590,0,0,0,0.141238,0,0.22647911,0.290135243,0.290135243,39.81483874,0,0,0,0,0,0,0,0,0,2109590,100.0810187,0.56929177
4/25/2019 4:00,50,47,44.2969,53.5752,47.1405,0,0,0,0,0,0,0.327276458,0.254807198,0.254807198,0,0,0,0,51.10224,0,0,0,0,0,0,0,0.294108397,0.294108397,0.294108397,0,0,0,0,51.09586,0,0,0,0,0,0,0,0.344746983,0.344746983,0.344746983,0,0,0,0,57.39482,0,0,0,2080900,0,0,0,0.139317,0,0.227251948,0.290158804,0.290158804,39.40738152,0,0,0,0,0,0,0,0,0,2080900,99.52865152,0.573955413
4/25/2019 5:00,50,47,44.2969,53.5751,47.1995,0,0,0,0,0,0,0.326931157,0.254529099,0.254529099,0,0,0,0,61.84756,0,0,0,0,0,0,0,0.293778253,0.293778253,0.293778253,0,0,0,0,61.959,0,0,0,0,0,0,0,0.34430273,0.34430273,0.34430273,0,0,0,0,74.103,0,0,0,3286930,0,0,0,0.220038,0,0.198091344,0.289863305,0.289863305,54.2593651,0,0,0,0,0,0,0,0,0,3286930,121.4430151,0.443366966
4/25/2019 6:00,51,47,43.0063,53.6968,47.067,0,0,0,0,0,0,0.330177458,0.257424434,0.257424434,0,0,0,0,66.53101,0,0,0,0,0,0,0,0.297489436,0.297489436,0.297489436,0,0,0,0,66.57224,0,0,0,0,0,0,0,0.351028932,0.351028932,0.351028932,0,0,0,0,81.8498,0,0,0,3566000,0,0,0,0.23878,0,0.194045964,0.292341731,0.292341731,57.66399222,0,0,0,0,0,0,0,0,0,3566000,126.5822122,0.425963698
4/25/2019 7:00,52,47,42.1134,53.8284,46.8781,0,0,0,0,0,0,0.331450579,0.258505592,0.258505592,0,0,0,0,71.84482,0,0,0,0,0,0,0,0.298818749,0.298818749,0.298818749,0,0,0,0,71.85101,0,0,0,0,0,0,0,0.353181595,0.353181595,0.353181595,0,0,0,0,90.3094,0,0,0,3797420,0,0,0,0.254349,0,0.190030571,0.293359551,0.293359551,60.13549084,0,0,0,0,0,0,0,0,0,3797420,71.1324999,0.412452531
4/25/2019 8:00,53,47,41.1926,54.7523,46.6729,0,0,0,0,0,0,0.341595463,0.26773162,0.26773162,0,0,0,0,66.43794,0,0,0,0,0,0,0,0.310741894,0.310741894,0.310741894,0,0,0,0,66.47856,0,0,0,0,0,0,0,0.371531542,0.371531542,0.371531542,0,0,0,0,78.1754,0,0,0,3798560,0,0,0,0.254517,0,0.199168381,0.305277753,0.305277753,63.04608714,0,0,0,0,0,0,0,0,0,3798560,65.8137744,0.418097712
4/25/2019 9:00,52,48,44.2969,55.7298,46.8701,0,0,0,0,0,0,0.351311407,0.276772187,0.276772187,0,0,0,0,65.33459,0,0,0,0,0,0,0,0.322495872,0.322495872,0.322495872,0,0,0,0,65.37546,0,0,0,0,0,0,0,0.390801241,0.390801241,0.390801241,0,0,0,0,76.134,0,0,0,3769860,0,0,0,0.252504,0,0.209018214,0.316959686,0.316959686,65.66411695,0,0,0,0,0,0,0,0,0,3769860,64.7217054,0.428730617
4/25/2019 10:00,51,49,47.107,55.8029,47.0701,0,0,0,0,0,0,0.351810851,0.277330895,0.277330895,0,0,0,0,70.10032,0,0,0,0,0,0,0,0.323265188,0.323265188,0.323265188,0,0,0,0,70.10376,0,0,0,0,0,0,0,0.393279128,0.393279128,0.393279128,0,0,0,0,86.6374,0,0,0,3798630,0,0,0,0.25435,0,0.208750811,0.317257945,0.317257945,66.08059123,0,0,0,0,0,0,0,0,0,3798630,69.4027224,0.431036341
4/25/2019 11:00,51,49,47.4877,55.804,47.1131,0,0,0,0,0,0,0.351788672,0.27732963,0.27732963,0,0,0,0,69.29234,0,0,0,0,0,0,0,0.323274836,0.323274836,0.323274836,0,0,0,0,69.28298,0,0,0,0,0,0,0,0.39341813,0.39341813,0.39341813,0,0,0,0,74.13655,0,0,0,4388880,0,0,0,0.293855,0,0.196894598,0.317184763,0.317184763,72.01223035,0,0,0,0,0,0,0,0,0,4388880,68.5901502,0.399470062
4/25/2019 12:00,52,49,46.3307,57.6951,46.9671,0,0,0,0,0,0,0.367452491,0.29169934,0.29169934,0,0,0,0,77.60623,0,0,0,0,0,0,0,0.341676383,0.341676383,0.341676383,0,0,0,0,77.60766,0,0,0,0,0,0,0,0.419468357,0.419468357,0.419468357,0,0,0,0,79.59666,0,0,0,5184480,0,0,0,0.3472,0,0.201350023,0.342561363,0.342561363,86.991264,0,0,0,0,0,0,0,0,0,5184480,76.8315834,0.381414438
4/25/2019 13:00,54,51,48.5134,60.6672,46.6508,0,0,0,0,0,0,0.405368327,0.326592732,0.326592732,0,0,0,0,95.72337,0,0,0,0,0,0,0,0.385885841,0.385885841,0.385885841,0,0,0,0,95.73043,0,0,0,0,0,0,0,0.48921759,0.48921759,0.48921759,0,0,0,0,97.39418,0,0,0,6445650,0,0,0,0.431897,0,0.212969665,0.386525737,0.386525737,114.3939935,0,0,0,0,0,0,0,0,0,6445650,94.7731257,0.380617483
4/25/2019 14:00,59,54,50.2824,61.9139,45.6975,0,0,0,0,0,0,0.426637059,0.345784766,0.345784766,0,0,0,0,111.30082,0,0,0,0,0,0,0,0.409726836,0.409726836,0.409726836,0,0,0,0,111.3258,0,0,0,0,0,0,0,0.527628913,0.527628913,0.527628913,0,0,0,0,123.9244,0,0,0,7161560,0,0,0,0.480992,0,0.219139861,0.409887543,0.409887543,130.7819387,0,0,0,0,0,0,0,0,0,7161560,110.212542,0.393896233
4/25/2019 15:00,60,55,51.2064,62.9867,45.6002,0,0,0,0,0,0,0.442143331,0.360119842,0.360119842,0,0,0,0,137.6436,0,0,0,0,0,0,0,0.42762825,0.42762825,0.42762825,0,0,0,0,137.63055,0,0,0,0,0,0,0,0.556137892,0.556137892,0.556137892,0,0,0,0,143.1454,0,0,0,8620710,0,0,0,0.579162,0,0.218257267,0.427756275,0.427756275,156.794384,0,0,0,0,0,0,0,0,0,8620710,136.2542445,0.400106883
4/25/2019 16:00,62,56,51.8637,62.8799,45.2157,0,0,0,0,0,0,0.442777505,0.360485355,0.360485355,0,0,0,0,143.90937,0,0,0,0,0,0,0,0.427969502,0.427969502,0.427969502,0,0,0,0,143.89002,0,0,0,0,0,0,0,0.55629884,0.55629884,0.55629884,0,0,0,0,158.3103,0,0,0,8875960,0,0,0,0.597064,0,0.216860824,0.428006136,0.428006136,160.4039997,0,0,0,0,0,0,0,0,0,8875960,142.4511198,0.402256725
4/25/2019 17:00,62,56,51.8637,62.0104,45.1329,0,0,0,0,0,0,0.431016994,0.34951959,0.34951959,0,0,0,0,133.9433,0,0,0,0,0,0,0,0.414223363,0.414223363,0.414223363,0,0,0,0,133.8934,0,0,0,0,0,0,0,0.535872012,0.535872012,0.535872012,0,0,0,0,167.1189,0,0,0,7566390,0,0,0,0.50913,0,0.217263729,0.414233218,0.414233218,136.9918424,0,0,0,0,0,0,0,0,0,7566390,132.554466,0.417656255
4/25/2019 18:00,61,55,50.5346,61.2911,45.2667,0,0,0,0,0,0,0.420252161,0.339617297,0.339617297,0,0,0,0,110.5256,0,0,0,0,0,0,0,0.401833181,0.401833181,0.401833181,0,0,0,0,110.4754,0,0,0,0,0,0,0,0.517639783,0.517639783,0.517639783,0,0,0,0,135.9654,0,0,0,6617220,0,0,0,0.44505,0,0.220046013,0.40188715,0.40188715,121.341073,0,0,0,0,0,0,0,0,0,6617220,109.370646,0.409775718
4/25/2019 19:00,59,54,50.193,59.3383,45.3677,0,0,0,0,0,0,0.394404776,0.315751527,0.315751527,0,0,0,0,60.94656,0,0,0,0,0,0,0,0.371719333,0.371719333,0.371719333,0,0,0,0,60.68521,0,0,0,0,0,0,0,0.470964527,0.470964527,0.470964527,0,0,0,0,80.327,0,0,0,2418930,0,0,0,0.162626,0,0.287679124,0.371752721,0.371752721,57.98963861,0,0,0,0,0,0,0,0,0,2418930,60.0783579,0.608872511
4/25/2019 20:00,55,52,49.4981,58.5903,46.154,0,0,0,0,0,0,0.386335885,0.308725524,0.308725524,0,0,0,0,51.536,0,0,0,0,0,0,0,0.363080298,0.363080298,0.363080298,0,0,0,0,51.52419,0,0,0,0,0,0,0,0.455029166,0.455029166,0.455029166,0,0,0,0,56.8666,0,0,0,2197460,0,0,0,0.1474,0,0.283053012,0.35834053,0.35834053,51.83313937,0,0,0,0,0,0,0,0,0,2197460,51.0089481,0.613875034
4/25/2019 21:00,55,52,49.4981,58.5497,46.1513,0,0,0,0,0,0,0.385605803,0.308049674,0.308049674,0,0,0,0,51.35422,0,0,0,0,0,0,0,0.362232504,0.362232504,0.362232504,0,0,0,0,51.349,0,0,0,0,0,0,0,0.453281843,0.453281843,0.453281843,0,0,0,0,56.14995,0,0,0,2225110,0,0,0,0.149256,0,0.281727341,0.357764818,0.357764818,52.23952706,0,0,0,0,0,0,0,0,0,2225110,50.83551,0.607049218
4/25/2019 22:00,54,52,50.5346,57.6409,46.3459,0,0,0,0,0,0,0.374520715,0.297912763,0.297912763,0,0,0,0,52.68002,0,0,0,0,0,0,0,0.349360502,0.349360502,0.349360502,0,0,0,0,52.63039,0,0,0,0,0,0,0,0.434176086,0.434176086,0.434176086,0,0,0,0,61.49661,0,0,0,2124520,0,0,0,0.142443,0,0.273069089,0.344368817,0.344368817,48.34506171,0,0,0,0,0,0,0,0,0,2124520,109.4926717,0.618451255
4/25/2019 23:00,53,51,49.4981,56.6404,46.5405,0,0,0,0,0,0,0.362204677,0.286650876,0.286650876,0,0,0,0,52.60339,0,0,0,0,0,0,0,0.335015588,0.335015588,0.335015588,0,0,0,0,52.5472,0,0,0,0,0,0,0,0.411389177,0.411389177,0.411389177,0,0,0,0,61.69881,0,0,0,2066690,0,0,0,0.138508,0,0.262399389,0.330191314,0.330191314,45.19151609,0,0,0,0,0,0,0,0,0,2066690,106.1561661,0.616383683
4/26/2019 0:00,52,50,48.4248,56.5482,46.7405,0,0,0,0,0,0,0.359867844,0.284597589,0.284597589,0,0,0,0,50.74746,0,0,0,0,0,0,0,0.332483519,0.332483519,0.332483519,0,0,0,0,50.74089,0,0,0,0,0,0,0,0.40636235,0.40636235,0.40636235,0,0,0,0,55.64721,0,0,0,2066410,0,0,0,0.138435,0,0.260844693,0.328317273,0.328317273,44.91767345,0,0,0,0,0,0,0,0,0,2066410,104.7117434,0.608079191
4/26/2019 1:00,51,50,49.1445,55.6371,46.9405,0,0,0,0,0,0,0.34960195,0.275238336,0.275238336,0,0,0,0,52.83239,0,0,0,0,0,0,0,0.32049203,0.32049203,0.32049203,0,0,0,0,52.78603,0,0,0,0,0,0,0,0.38837747,0.38837747,0.38837747,0,0,0,0,62.194,0,0,0,2066410,0,0,0,0.138388,0,0.250029699,0.315889287,0.315889287,43.05532256,0,0,0,0,0,0,0,0,0,2066410,104.2243326,0.605248712
4/26/2019 2:00,50,49,48.0584,54.6493,47.1405,0,0,0,0,0,0,0.338529638,0.265146407,0.265146407,0,0,0,0,53.34142,0,0,0,0,0,0,0,0.307516509,0.307516509,0.307516509,0,0,0,0,53.28529,0,0,0,0,0,0,0,0.36770389,0.36770389,0.36770389,0,0,0,0,63.40809,0,0,0,2066410,0,0,0,0.138347,0,0.238798079,0.302962056,0.302962056,41.12122826,0,0,0,0,0,0,0,0,0,2066410,102.4436883,0.594908203
4/26/2019 3:00,49,48,47.3118,55.4891,47.1405,0,0,0,0,0,0,0.346412992,0.272399205,0.272399205,0,0,0,0,50.29016,0,0,0,0,0,0,0,0.316954937,0.316954937,0.316954937,0,0,0,0,50.29308,0,0,0,0,0,0,0,0.3809668,0.3809668,0.3809668,0,0,0,0,52.54602,0,0,0,2080760,0,0,0,0.139308,0,0.247499491,0.313369913,0.313369913,42.9155867,0,0,0,0,0,0,0,0,0,2080760,101.7244067,0.586657222
4/26/2019 4:00,50,49,48.0584,55.5558,47.1405,0,0,0,0,0,0,0.347499538,0.273399438,0.273399438,0,0,0,0,50.94342,0,0,0,0,0,0,0,0.318226627,0.318226627,0.318226627,0,0,0,0,50.93989,0,0,0,0,0,0,0,0.383803418,0.383803418,0.383803418,0,0,0,0,55.99785,0,0,0,2080760,0,0,0,0.139308,0,0.248230614,0.314206084,0.314206084,43.04236111,0,0,0,0,0,0,0,0,0,2080760,102.8800311,0.59332185
4/26/2019 5:00,50,49,48.0584,55.5571,47.1995,0,0,0,0,0,0,0.347274675,0.273228414,0.273228414,0,0,0,0,59.52159,0,0,0,0,0,0,0,0.318028846,0.318028846,0.318028846,0,0,0,0,59.60782,0,0,0,0,0,0,0,0.38363736,0.38363736,0.38363736,0,0,0,0,69.92746,0,0,0,3171970,0,0,0,0.212344,0,0.220186473,0.313979138,0.313979138,58.20207385,0,0,0,0,0,0,0,0,0,3171970,124.3782438,0.470540051
4/26/2019 6:00,50,49,48.0584,55.6738,47.267,0,0,0,0,0,0,0.349688588,0.275462687,0.275462687,0,0,0,0,64.40581,0,0,0,0,0,0,0,0.320925612,0.320925612,0.320925612,0,0,0,0,64.44605,0,0,0,0,0,0,0,0.389243629,0.389243629,0.389243629,0,0,0,0,77.7692,0,0,0,3522330,0,0,0,0.235791,0,0.213609389,0.315713477,0.315713477,62.70022996,0,0,0,0,0,0,0,0,0,3522330,131.057,0.446489681
4/26/2019 7:00,51,49,47.3118,57.6267,47.1184,0,0,0,0,0,0,0.370703166,0.294762851,0.294762851,0,0,0,0,67.26692,0,0,0,0,0,0,0,0.34566023,0.34566023,0.34566023,0,0,0,0,67.33885,0,0,0,0,0,0,0,0.427319539,0.427319539,0.427319539,0,0,0,0,75.72522,0,0,0,4142620,0,0,0,0.277374,0,0.219925765,0.340908947,0.340908947,75.92240595,0,0,0,0,0,0,0,0,0,4142620,66.6654615,0.42292295
4/26/2019 8:00,55,51,47.6874,60.6078,46.4181,0,0,0,0,0,0,0.410646916,0.331347736,0.331347736,0,0,0,0,83.14915,0,0,0,0,0,0,0,0.39184205,0.39184205,0.39184205,0,0,0,0,83.15736,0,0,0,0,0,0,0,0.499640637,0.499640637,0.499640637,0,0,0,0,84.98977,0,0,0,5688260,0,0,0,0.381348,0,0.224028808,0.38624538,0.38624538,106.1945087,0,0,0,0,0,0,0,0,0,5688260,82.3257864,0.393384758
4/26/2019 9:00,60,54,49.4981,62.7716,45.5185,0,0,0,0,0,0,0.439130692,0.357267989,0.357267989,0,0,0,0,111.48334,0,0,0,0,0,0,0,0.424052063,0.424052063,0.424052063,0,0,0,0,111.47878,0,0,0,0,0,0,0,0.548773502,0.548773502,0.548773502,0,0,0,0,119.75043,0,0,0,7302860,0,0,0,0.490771,0,0.227042424,0.424347036,0.424347036,138.1715864,0,0,0,0,0,0,0,0,0,7302860,110.3639922,0.397434879
4/26/2019 10:00,65,56,49.4981,65.8254,44.6785,9710810,0,0,0.907041,0,0,0.247705609,0.403933413,0.403933413,200.451842,0,0,9710810,360.139872,0.445037897,9702410,0,0,0.687164,0,0,0.24641915,0.481801648,0.481801648,199.2383021,0,0,9702410,354.0421321,0.437881473,9702410,0,0,0.688277,0,0,0.215020169,0.638154077,0.638154077,173.8511531,0,0,9702410,331.5393031,0.410049837,0,0,9702440,0,0,0,0.651603,0,0.247068955,0.481990896,0.481990896,199.7643094,0,0,0,0,0,0,0,0,0,9702440,351.1228794,0.434269581
4/26/2019 11:00,69,59,52.1871,66.8344,43.9627,10998100,0,0,0.991672,0,0,0.278999473,0.42335742,0.42335742,255.7053421,0,0,10998100,447.4945121,0.488260167,10993300,0,0,0.740975,0,0,0.261657765,0.50564296,0.50564296,239.7068593,0,0,10993300,427.8932793,0.467077161,10993300,0,0,0.743435,0,0,0.230408558,0.67546062,0.67546062,211.0792003,0,0,10993300,413.4834003,0.451347712,0,0,10993300,0,0,0,0.740999,0,0.261498733,0.505369729,0.505369729,239.5611684,0,0,0,0,0,0,0,0,0,10993300,427.6964184,0.466862273
4/26/2019 12:00,72,60,52.1871,67.0015,43.4067,0,11646400,0,0,0.663684,0,0.517509756,0.242344429,0.428875532,0,235.2033461,0,11646400,412.9649461,0.425503104,11656700,0,0,0.788958,0,0,0.268897388,0.512229056,0.512229056,261.204682,0,0,11656700,439.351682,0.452290973,11656700,0,0,0.790566,0,0,0.238482343,0.686491716,0.686491716,231.6597611,0,0,11656700,434.9916611,0.447802546,0,0,11656700,0,0,0,0.788958,0,0.268898496,0.512230989,0.512230989,261.2057578,0,0,0,0,0,0,0,0,0,11656700,439.2676578,0.452204474
4/26/2019 13:00,72,60,52.1871,67.9552,43.4262,0,11897200,0,0,0.642388,0,0.534119866,0.253280952,0.444380242,0,251.1111787,0,11897200,421.2101887,0.424849735,11908100,0,0,0.804628,0,0,0.28122505,0.530838662,0.530838662,279.0713346,0,0,11908100,456.6316546,0.46015568,11908100,0,0,0.807543,0,0,0.251289538,0.71455786,0.71455786,249.365079,0,0,11908100,444.388779,0.447818321,0,0,11908100,0,0,0,0.804626,0,0.281239677,0.530864557,0.530864557,279.0858494,0,0,0,0,0,0,0,0,0,11908100,456.6044794,0.460128295
4/26/2019 14:00,71,61,54.6581,66.3153,43.5755,0,11161200,0,0,0.602294,0,0.50505854,0.235688254,0.417379949,0,219.2136449,0,11161200,434.7197449,0.467390329,11169100,0,0,0.755893,0,0,0.25796961,0.498035807,0.498035807,240.1073639,0,0,11169100,460.8038639,0.495084328,11169100,0,0,0.756818,0,0,0.228126304,0.66816474,0.66816474,212.3304586,0,0,11169100,488.2362586,0.524557494,0,0,11169100,0,0,0,0.755899,0,0.257940515,0.497984842,0.497984842,240.0802835,0,0,0,0,0,0,0,0,0,11169100,460.4798835,0.494736246
4/26/2019 15:00,69,59,52.4163,66.0383,44.0096,0,11604700,0,0,0.624919,0,0.497831013,0.230709615,0.410937608,0,223.1096555,0,11604700,395.4773555,0.408948811,11615100,0,0,0.785272,0,0,0.256141277,0.490220088,0.490220088,247.9255452,0,0,11615100,427.5363452,0.441704001,11615100,0,0,0.785272,0,0,0.225435223,0.653246682,0.653246682,218.2043882,0,0,11615100,424.7123882,0.438786464,0,0,11615100,0,0,0,0.785272,0,0.256137041,0.490212641,0.490212641,247.9214453,0,0,0,0,0,0,0,0,0,11615100,427.4198453,0.441583641
4/26/2019 16:00,69,59,52.4163,65.1989,43.9458,0,10762300,0,0,0.580275,0,0.484714346,0.223933521,0.398680392,0,200.8366447,0,10762300,392.7830447,0.43795439,10769400,0,0,0.728339,0,0,0.243167217,0.475079936,0.475079936,218.2304186,0,0,10769400,414.9844186,0.462403943,10769400,0,0,0.728339,0,0,0.211873003,0.631048431,0.631048431,190.1454265,0,0,10769400,422.1175265,0.470352138,0,0,10769400,0,0,0,0.728339,0,0.243153501,0.475056365,0.475056365,218.218109,0,0,0,0,0,0,0,0,0,10769400,414.805509,0.46220459
4/26/2019 17:00,66,58,52.5071,64.1483,44.452,9262300,0,0,0.86754,0,0,0.226489857,0.381240345,0.381240345,174.8180832,0,0,9262300,335.6580832,0.434870065,9253160,0,0,0.624325,0,0,0.230623977,0.453570292,0.453570292,177.8333797,0,0,9253160,329.1466297,0.42685521,9253160,0,0,0.624325,0,0,0.201603015,0.597743226,0.597743226,155.4554126,0,0,9253160,332.4693126,0.431164246,0,0,9253160,0,0,0,0.624325,0,0.230604707,0.453538931,0.453538931,177.8185208,0,0,0,0,0,0,0,0,0,9253160,328.9811308,0.426640582
4/26/2019 18:00,64,57,52.1871,62.1683,44.7229,0,0,0,0,0,0,0.435506095,0.353438434,0.353438434,0,0,0,0,143.8824,0,0,0,0,0,0,0,0.418766157,0.418766157,0.418766157,0,0,0,0,143.9845,0,0,0,0,0,0,0,0.544294151,0.544294151,0.544294151,0,0,0,0,195.753,0,0,0,7394740,0,0,0,0.498364,0,0.221553029,0.418704339,0.418704339,136.5272538,0,0,0,0,0,0,0,0,0,7394740,142.544655,0.436964741
4/26/2019 19:00,60,55,51.2064,62.133,45.1901,0,0,0,0,0,0,0.432379492,0.350823179,0.350823179,0,0,0,0,54.21019,0,0,0,0,0,0,0,0.415879506,0.415879506,0.415879506,0,0,0,0,54.1578,0,0,0,0,0,0,0,0.538442989,0.538442989,0.538442989,0,0,0,0,60.88661,0,0,0,2681320,0,0,0,0.180378,0,0.317419587,0.415705639,0.415705639,70.92529052,0,0,0,0,0,0,0,0,0,2681320,53.616222,0.600826879
4/26/2019 20:00,60,55,51.2064,60.6797,45.1569,0,0,0,0,0,0,0.418187756,0.33764581,0.33764581,0,0,0,0,53.47039,0,0,0,0,0,0,0,0.399298335,0.399298335,0.399298335,0,0,0,0,53.39905,0,0,0,0,0,0,0,0.512586341,0.512586341,0.512586341,0,0,0,0,62.24643,0,0,0,2313740,0,0,0,0.155668,0,0.309603384,0.39346626,0.39346626,59.69514438,0,0,0,0,0,0,0,0,0,2313740,52.8650595,0.630691423
4/26/2019 21:00,58,54,50.8723,60.5451,45.554,0,0,0,0,0,0,0.413701834,0.33371814,0.33371814,0,0,0,0,51.36321,0,0,0,0,0,0,0,0.394504257,0.394504257,0.394504257,0,0,0,0,51.35492,0,0,0,0,0,0,0,0.503932611,0.503932611,0.503932611,0,0,0,0,55.4186,0,0,0,2225400,0,0,0,0.149526,0,0.309310283,0.389680061,0.389680061,57.36159196,0,0,0,0,0,0,0,0,0,2225400,50.8413708,0.633708665
4/26/2019 22:00,57,54,51.8637,60.5338,45.7513,0,0,0,0,0,0,0.41243634,0.332657636,0.332657636,0,0,0,0,51.19581,0,0,0,0,0,0,0,0.393234681,0.393234681,0.393234681,0,0,0,0,51.19037,0,0,0,0,0,0,0,0.502009192,0.502009192,0.502009192,0,0,0,0,54.90957,0,0,0,2210760,0,0,0,0.148453,0,0.308933675,0.388595693,0.388595693,56.91485095,0,0,0,0,0,0,0,0,0,2210760,116.9026909,0.634547527
4/26/2019 23:00,56,54,52.5071,59.6165,45.9459,0,0,0,0,0,0,0.400262986,0.321493615,0.321493615,0,0,0,0,51.88756,0,0,0,0,0,0,0,0.379175467,0.379175467,0.379175467,0,0,0,0,51.84404,0,0,0,0,0,0,0,0.481184497,0.481184497,0.481184497,0,0,0,0,59.63645,0,0,0,2124520,0,0,0,0.142584,0,0.298929169,0.37403303,0.37403303,52.92341654,0,0,0,0,0,0,0,0,0,2124520,113.7483765,0.6424889
4/27/2019 0:00,55,53,51.5368,58.6183,46.1459,0,0,0,0,0,0,0.38693903,0.309278734,0.309278734,0,0,0,0,52.25263,0,0,0,0,0,0,0,0.363755912,0.363755912,0.363755912,0,0,0,0,52.20637,0,0,0,0,0,0,0,0.456886516,0.456886516,0.456886516,0,0,0,0,60.5656,0,0,0,2124090,0,0,0,0.142482,0,0.285618411,0.358765853,0.358765853,50.55660091,0,0,0,0,0,0,0,0,0,2124090,111.5435809,0.630163021
4/27/2019 1:00,54,52,50.5346,58.5403,46.3459,0,0,0,0,0,0,0.384614434,0.307236502,0.307236502,0,0,0,0,50.93201,0,0,0,0,0,0,0,0.361258634,0.361258634,0.361258634,0,0,0,0,50.92567,0,0,0,0,0,0,0,0.451962544,0.451962544,0.451962544,0,0,0,0,55.16585,0,0,0,2124090,0,0,0,0.142414,0,0.284053946,0.356876074,0.356876074,50.27967881,0,0,0,0,0,0,0,0,0,2124090,110.0666888,0.621819351
