Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
4/27/2019 2:00,53,52,51.2064,57.6273,46.5459,0,0,0,0,0,0,0.373431143,0.297010653,0.297010653,0,0,0,0,52.55938,0,0,0,0,0,0,0,0.348276191,0.348276191,0.348276191,0,0,0,0,52.5172,0,0,0,0,0,0,0,0.432604187,0.432604187,0.432604187,0,0,0,0,61.24878,0,0,0,2124090,0,0,0,0.142353,0,0.27234509,0.343426845,0.343426845,48.20712359,0,0,0,0,0,0,0,0,0,2124090,109.3241036,0.617624132
4/27/2019 3:00,52,51,50.193,57.5495,46.7432,0,0,0,0,0,0,0.371254495,0.295103396,0.295103396,0,0,0,0,50.95657,0,0,0,0,0,0,0,0.345933863,0.345933863,0.345933863,0,0,0,0,50.95025,0,0,0,0,0,0,0,0.428005264,0.428005264,0.428005264,0,0,0,0,55.72843,0,0,0,2124090,0,0,0,0.142299,0,0.270860562,0.341636165,0.341636165,47.94435096,0,0,0,0,0,0,0,0,0,2124090,107.954571,0.609886988
4/27/2019 4:00,52,51,50.193,57.5426,46.7432,0,0,0,0,0,0,0.371207593,0.295059091,0.295059091,0,0,0,0,50.82105,0,0,0,0,0,0,0,0.345880758,0.345880758,0.345880758,0,0,0,0,50.81587,0,0,0,0,0,0,0,0.42785081,0.42785081,0.42785081,0,0,0,0,55.37848,0,0,0,2109740,0,0,0,0.141338,0,0.271263663,0.341620324,0.341620324,47.69131675,0,0,0,0,0,0,0,0,0,2109740,107.5520468,0.611745789
4/27/2019 5:00,52,51,50.193,56.6343,46.7996,0,0,0,0,0,0,0.360998316,0.285681442,0.285681442,0,0,0,0,64.13992,0,0,0,0,0,0,0,0.33387745,0.33387745,0.33387745,0,0,0,0,64.20942,0,0,0,0,0,0,0,0.409846783,0.409846783,0.409846783,0,0,0,0,80.621,0,0,0,3287080,0,0,0,0.22018,0,0.229607053,0.329136936,0.329136936,62.89472937,0,0,0,0,0,0,0,0,0,3287080,130.7261894,0.477236414
4/27/2019 6:00,50,50,49.8475,58.5123,47.2777,0,0,0,0,0,0,0.381219842,0.304558696,0.304558696,0,0,0,0,58.58339,0,0,0,0,0,0,0,0.358188855,0.358188855,0.358188855,0,0,0,0,58.64201,0,0,0,0,0,0,0,0.447408046,0.447408046,0.447408046,0,0,0,0,63.85965,0,0,0,3609230,0,0,0,0.241606,0,0.241942965,0.353610511,0.353610511,72.76898408,0,0,0,0,0,0,0,0,0,3609230,139.3717641,0.463384481
4/27/2019 7:00,53,52,51.2963,61.5404,46.7346,0,0,0,0,0,0,0.420809662,0.340937704,0.340937704,0,0,0,0,66.8978,0,0,0,0,0,0,0,0.403974009,0.403974009,0.403974009,0,0,0,0,66.91399,0,0,0,0,0,0,0,0.518765644,0.518765644,0.518765644,0,0,0,0,68.73259,0,0,0,4517480,0,0,0,0.302661,0,0.256741954,0.399361196,0.399361196,96.65222029,0,0,0,0,0,0,0,0,0,4517480,66.2448501,0.445276137
4/27/2019 8:00,59,55,52.2775,64.583,45.6532,0,0,0,0,0,0,0.464604655,0.381019834,0.381019834,0,0,0,0,94.84656,0,0,0,0,0,0,0,0.453655543,0.453655543,0.453655543,0,0,0,0,94.85159,0,0,0,0,0,0,0,0.594130637,0.594130637,0.594130637,0,0,0,0,96.70207,0,0,0,6470680,0,0,0,0.430759,0,0.260170685,0.454639426,0.454639426,140.2901042,0,0,0,0,0,0,0,0,0,6470680,93.9030741,0.425156443
4/27/2019 9:00,65,58,53.2281,69.5837,44.6747,9779540,0,0,0.907447,0,0,0.287900953,0.463895369,0.463895369,234.6282406,0,0,9779540,392.2981706,0.48137009,9771280,0,0,0.687012,0,0,0.291187753,0.555306476,0.555306476,237.1064225,0,0,9771280,389.9760125,0.478925192,9771280,0,0,0.688147,0,0,0.264126873,0.750500077,0.750500077,215.0714694,0,0,9771280,370.4602594,0.454958113,0,0,9771300,0,0,0,0.653294,0,0.292734643,0.555574862,0.555574862,238.3665017,0,0,0,0,0,0,0,0,0,9771300,388.0758117,0.476590601
4/27/2019 10:00,74,63,56.3891,70.7646,42.976,0,11322900,0,0,0.651574,0,0.588667889,0.288563305,0.495032659,0,272.2811209,0,11322900,468.4036809,0.496413831,11330900,0,0,0.769508,0,0,0.314498931,0.593030619,0.593030619,296.962995,0,0,11330900,492.955615,0.522065095,11330900,0,0,0.767621,0,0,0.28482357,0.808973732,0.808973732,268.9422824,0,0,11330900,474.4263824,0.502441694,0,0,11330900,0,0,0,0.769482,0,0.314327717,0.592746568,0.592746568,296.8013271,0,0,0,0,0,0,0,0,0,11330900,488.0260589,0.522190796
4/27/2019 11:00,79,64,55.246,73.7115,42.1518,0,13854100,0,0,0.769828,0,0.655482937,0.334846594,0.55700794,0,386.5831834,0,13854100,594.2436034,0.514715733,13860000,0,0,0.953421,0,0,0.385162087,0.667226482,0.667226482,444.8622108,0,0,13860000,654.8758908,0.566992113,13860000,0,0,0.947639,0,0,0.356263924,0.920403633,0.920403633,411.4848323,0,0,13860000,624.1646123,0.540402262,0,0,13860000,0,0,0,0.953433,0,0.385207438,0.667301214,0.667301214,444.9145915,0,0,0,0,0,0,0,0,0,13860000,654.8343315,0.566956131
4/27/2019 12:00,86,67,56.6684,74.7464,42.051,0,15266500,0,0,0.850559,0,0.678649783,0.359033351,0.578659439,0,456.765221,0,15266500,702.575061,0.552248435,0,9513720,0,0,0.704528,0,0.693518594,0.375385964,0.693518594,0,297.6097458,0,9513720,545.6638158,0.688265556,0,9513720,0,0,0.695937,0,0.961416737,0.356583259,0.961416737,0,282.7027734,0,9513720,537.6827734,0.678198778,7486600,0,7756830,0,0.568306,0,0.553863,0,0.395209699,0.392173816,0.693543479,255.4645374,244.6707078,0,0,0,0,0,0,0,0,15243430,540.2071777,0.58351225
4/27/2019 13:00,88,68,57.4914,74.0209,42.0431,0,15171900,0,0,0.841788,0,0.661840455,0.34680982,0.562889052,0,438.4803257,0,15171900,687.7110257,0.543935322,0,9454640,0,0,0.664086,0,0.675352567,0.366356394,0.675352567,0,288.6473184,0,9454640,530.5792184,0.673420735,0,9454640,0,0,0.656467,0,0.936804815,0.353646165,0.936804815,0,278.6330982,0,9454640,545.6694982,0.692573591,7574440,0,7574440,0,0.53802,0,0.53802,0,0.386176377,0.386176377,0.67538711,243.7558163,243.7558163,0,0,0,0,0,0,0,0,15148880,525.2734263,0.57533143
4/27/2019 14:00,87,67,56.1072,73.9121,42.0617,0,15462100,0,0,0.85652,0,0.659893585,0.347798902,0.561078338,0,448.1417829,0,15462100,699.5083829,0.542882312,0,9636030,0,0,0.675492,0,0.672713131,0.36378691,0.672713131,0,292.1217978,0,9636030,536.2857978,0.66785072,0,9636030,0,0,0.66787,0,0.931348576,0.348299568,0.931348576,0,279.6854239,0,9636030,541.2201239,0.673995565,7719600,0,7719600,0,0.547212,0,0.547212,0,0.382433318,0.382433318,0.672917476,246.0193534,246.0193534,0,0,0,0,0,0,0,0,15439200,530.9229398,0.569253153
4/27/2019 15:00,88,67,55.1539,72.1467,41.9225,0,13367200,0,0,0.739672,0,0.624032126,0.311935997,0.527363393,0,347.4759051,0,13367200,556.6517051,0.499717253,13374800,0,0,0.952028,0,0,0.365047052,0.632109691,0.632109691,406.869276,0,0,13374800,625.641376,0.561331497,13374800,0,0,0.949228,0,0,0.340814914,0.872421279,0.872421279,379.8609422,0,0,13374800,634.0286422,0.568856634,0,0,13374800,0,0,0,0.918354,0,0.357234112,0.632287718,0.632287718,398.1612339,0,0,0,0,0,0,0,0,0,13374800,610.7795339,0.547997309
4/27/2019 16:00,84,65,53.6633,70.0555,41.8412,0,12195600,0,0,0.671564,0,0.583618382,0.283475715,0.48948187,0,288.0963689,0,12195600,488.4907689,0.480656075,12206800,0,0,0.836209,0,0,0.316483184,0.586211765,0.586211765,321.9372441,0,0,12206800,528.6728441,0.519716398,12206800,0,0,0.835004,0,0,0.287469905,0.801289543,0.801289543,292.4239695,0,0,12206800,549.6258695,0.54031445,0,0,12206800,0,0,0,0.836181,0,0.316271094,0.585849987,0.585849987,321.7214995,0,0,0,0,0,0,0,0,0,12206800,528.2658995,0.519316348
4/27/2019 17:00,80,63,52.4163,69.1487,41.7489,0,10882600,0,0,0.599618,0,0.567525696,0.274896957,0.474368406,0,249.2994687,0,10882600,440.2838687,0.48549119,10889900,0,0,0.746753,0,0,0.297455135,0.567507727,0.567507727,269.9380562,0,0,10889900,465.0748562,0.512483886,10889900,0,0,0.745542,0,0,0.268400443,0.771738612,0.771738612,243.5711654,0,0,10889900,465.6012654,0.513063957,0,0,10889900,0,0,0,0.74675,0,0.297436123,0.567476086,0.567476086,269.9208033,0,0,0,0,0,0,0,0,0,10889900,464.8928033,0.512283275
4/27/2019 18:00,80,62,50.1033,69.8635,41.7567,0,10963900,0,0,0.605666,0,0.580856561,0.283508879,0.486834405,0,259.0302501,0,10963900,443.9478801,0.485901418,10971400,0,0,0.753398,0,0,0.306841646,0.582709293,0.582709293,280.5402031,0,0,10971400,469.8204331,0.513867437,10971400,0,0,0.751196,0,0,0.27684905,0.792060493,0.792060493,253.118472,0,0,10971400,451.998472,0.494374616,0,0,10971400,0,0,0,0.7534,0,0.306853347,0.5827287,0.5827287,280.5509011,0,0,0,0,0,0,0,0,0,10971400,469.7527111,0.513793366
4/27/2019 19:00,81,63,51.7732,69.9409,41.1907,0,0,0,0,0,0,0.586851671,0.492004343,0.492004343,0,0,0,0,52.75197,0,0,0,0,0,0,0,0.588902376,0.588902376,0.588902376,0,0,0,0,52.73864,0,0,0,0,0,0,0,0.801894027,0.801894027,0.801894027,0,0,0,0,55.42,0,0,0,2698300,0,0,0,0.186419,0,0.461560356,0.588904553,0.588904553,103.7856924,0,0,0,0,0,0,0,0,0,2698300,52.2112536,0.73589473
4/27/2019 20:00,81,63,51.7732,68.5833,41.1676,0,0,0,0,0,0,0.567877869,0.474252202,0.474252202,0,0,0,0,52.27744,0,0,0,0,0,0,0,0.567341474,0.567341474,0.567341474,0,0,0,0,52.26142,0,0,0,0,0,0,0,0.769231853,0.769231853,0.769231853,0,0,0,0,56.88278,0,0,0,2457410,0,0,0,0.169234,0,0.44673941,0.560533887,0.560533887,91.48515778,0,0,0,0,0,0,0,0,0,2457410,51.7388058,0.745938225
4/27/2019 21:00,80,62,50.1033,68.4884,41.1675,0,0,0,0,0,0,0.565200449,0.471752348,0.471752348,0,0,0,0,51.81022,0,0,0,0,0,0,0,0.564330721,0.564330721,0.564330721,0,0,0,0,51.80443,0,0,0,0,0,0,0,0.762943921,0.762943921,0.762943921,0,0,0,0,53.59303,0,0,0,2484460,0,0,0,0.171081,0,0.44393171,0.558550156,0.558550156,91.91088129,0,0,0,0,0,0,0,0,0,2484460,51.2863857,0.735058474
4/27/2019 22:00,79,62,51.1162,69.4257,41.3675,0,0,0,0,0,0,0.580475255,0.486182279,0.486182279,0,0,0,0,51.14538,0,0,0,0,0,0,0,0.581992477,0.581992477,0.581992477,0,0,0,0,51.1478,0,0,0,0,0,0,0,0.78931994,0.78931994,0.78931994,0,0,0,0,52.14027,0,0,0,2470250,0,0,0,0.16999,0,0.460736356,0.57682792,0.57682792,94.84449859,0,0,0,0,0,0,0,0,0,2470250,153.7653486,0.746962527
4/27/2019 23:00,77,63,54.6581,69.4757,41.7594,0,0,0,0,0,0,0.578871396,0.484981934,0.484981934,0,0,0,0,50.96577,0,0,0,0,0,0,0,0.580552883,0.580552883,0.580552883,0,0,0,0,50.95941,0,0,0,0,0,0,0,0.788635093,0.788635093,0.788635093,0,0,0,0,51.99616,0,0,0,2312360,0,0,0,0.158439,0,0.466089637,0.574837578,0.574837578,89.81391947,0,0,0,0,0,0,0,0,0,2312360,148.9839295,0.773152603
4/28/2019 0:00,77,63,54.6581,69.4631,41.7567,0,0,0,0,0,0,0.578441975,0.484578907,0.484578907,0,0,0,0,50.83016,0,0,0,0,0,0,0,0.580057903,0.580057903,0.580057903,0,0,0,0,50.82507,0,0,0,0,0,0,0,0.787747071,0.787747071,0.787747071,0,0,0,0,51.86622,0,0,0,2311650,0,0,0,0.158389,0,0.465852551,0.57453764,0.57453764,89.74067083,0,0,0,0,0,0,0,0,0,2311650,148.7902208,0.772384509
4/28/2019 1:00,76,63,55.246,69.4618,41.9567,0,0,0,0,0,0,0.576886067,0.483273828,0.483273828,0,0,0,0,50.67817,0,0,0,0,0,0,0,0.578495364,0.578495364,0.578495364,0,0,0,0,50.67264,0,0,0,0,0,0,0,0.78559709,0.78559709,0.78559709,0,0,0,0,51.71481,0,0,0,2268450,0,0,0,0.155112,0,0.466572534,0.573001199,0.573001199,88.19970535,0,0,0,0,0,0,0,0,0,2268450,147.0649053,0.777966834
4/28/2019 2:00,74,63,56.6684,67.6189,42.354,0,0,0,0,0,0,0.541745902,0.450745769,0.450745769,0,0,0,0,52.26355,0,0,0,0,0,0,0,0.53877102,0.53877102,0.53877102,0,0,0,0,52.20157,0,0,0,0,0,0,0,0.727825918,0.727825918,0.727825918,0,0,0,0,60.12782,0,0,0,2253950,0,0,0,0.153596,0,0.43127661,0.531987374,0.531987374,81.0063262,0,0,0,0,0,0,0,0,0,2253950,142.5495562,0.758931953
4/28/2019 3:00,69,61,56.1072,68.412,43.354,0,0,0,0,0,0,0.546931727,0.456294697,0.456294697,0,0,0,0,49.96443,0,0,0,0,0,0,0,0.545823357,0.545823357,0.545823357,0,0,0,0,49.96415,0,0,0,0,0,0,0,0.736120676,0.736120676,0.736120676,0,0,0,0,51.06696,0,0,0,2182200,0,0,0,0.147485,0,0.443419905,0.541078478,0.541078478,80.63590965,0,0,0,0,0,0,0,0,0,2182200,138.3198997,0.760626338
4/28/2019 4:00,70,62,57.2195,66.6168,43.1513,0,0,0,0,0,0,0.518892965,0.429993415,0.429993415,0,0,0,0,52.46744,0,0,0,0,0,0,0,0.513470171,0.513470171,0.513470171,0,0,0,0,52.41061,0,0,0,0,0,0,0,0.6895256,0.6895256,0.6895256,0,0,0,0,60.8464,0,0,0,2268160,0,0,0,0.154048,0,0.409287589,0.506979117,0.506979117,77.36081155,0,0,0,0,0,0,0,0,0,2268160,139.0324916,0.735569756
4/28/2019 5:00,66,60,56.3891,68.3669,44.0425,10406800,0,0,0.968646,0,0,0.290071201,0.448629799,0.448629799,251.5594144,0,0,10406800,431.0705244,0.497064063,10400600,0,0,0.730295,0,0,0.279880428,0.536657004,0.536657004,242.5770315,0,0,10400600,418.2740315,0.48259604,10400600,0,0,0.733438,0,0,0.249792784,0.722618366,0.722618366,216.4995689,0,0,10400600,395.9555289,0.456845408,0,0,10400600,0,0,0,0.696058,0,0.276970007,0.532496543,0.532496543,240.0545209,0,0,0,0,0,0,0,0,0,10400600,411.9344909,0.475281608
4/28/2019 6:00,70,62,57.2195,68.583,43.7986,10443900,0,0,0.939921,0,0,0.290095034,0.458396172,0.458396172,252.4769604,0,0,10443900,429.9109204,0.493965956,10437400,0,0,0.702793,0,0,0.28623807,0.548512023,0.548512023,248.9651024,0,0,10437400,422.1251324,0.485322167,10437400,0,0,0.703559,0,0,0.258728796,0.742787396,0.742787396,225.037995,0,0,10437400,412.901595,0.474717759,0,0,10437400,0,0,0,0.702788,0,0.286022293,0.548158072,0.548158072,248.7774237,0,0,0,0,0,0,0,0,0,10437400,421.8688137,0.485027475
4/28/2019 7:00,68,62,58.5559,70.8266,44.296,0,12006900,0,0,0.67936,0,0.579120259,0.283571027,0.486969143,0,283.7340799,0,12006900,457.4530799,0.457190196,12018300,0,0,0.806081,0,0,0.312084206,0.583287401,0.583287401,312.5601348,0,0,12018300,488.2403048,0.487496872,12018300,0,0,0.806525,0,0,0.282074849,0.794961205,0.794961205,282.5050133,0,0,12018300,465.5968133,0.464887859,0,0,12018300,0,0,0,0.806082,0,0.312109575,0.583330457,0.583330457,312.5855419,0,0,0,0,0,0,0,0,0,12018300,488.1874019,0.48744405
4/28/2019 8:00,73,64,59.0747,72.6702,43.3482,0,13451600,0,0,0.734565,0,0.627105856,0.315464184,0.531264797,0,353.624835,0,13451600,551.326405,0.491831222,13459000,0,0,0.912068,0,0,0.358251996,0.636284769,0.636284769,401.8094684,0,0,13459000,603.7312684,0.538284807,13459000,0,0,0.909254,0,0,0.329405545,0.875549636,0.875549636,369.4557687,0,0,13459000,574.3813887,0.512116551,0,0,13459000,0,0,0,0.912073,0,0.358284752,0.636340344,0.636340344,401.8462065,0,0,0,0,0,0,0,0,0,13459000,603.6737265,0.538233503
4/28/2019 9:00,77,66,60.0872,76.5787,42.7476,0,16586600,0,0,0.92193,0,0.713806631,0.395602145,0.612178984,0,546.8078783,0,16586600,819.9055883,0.593181668,0,10339300,0,0,0.762472,0,0.733595815,0.400159297,0.733595815,0,344.7805849,0,10339300,624.4124349,0.724705659,0,10339300,0,0,0.751969,0,1.020770464,0.375668404,1.020770464,0,323.6790274,0,10339300,603.0262874,0.699884465,8135760,0,8429180,0,0.615629,0,0.60282,0,0.413699019,0.411515404,0.733666119,290.5952913,278.9992134,0,0,0,0,0,0,0,0,16564940,618.1683106,0.609368006
4/28/2019 10:00,87,70,61.7837,76.0571,42.104,0,15918500,0,0,0.891518,0,0.706632111,0.384227053,0.604959657,0,509.6931959,0,15918500,777.4045959,0.586038581,0,9921380,0,0,0.705914,0,0.725755067,0.395924805,0.725755067,0,327.3433702,0,9921380,590.0697702,0.713694793,0,9921380,0,0,0.695977,0,1.013742551,0.381137827,1.013742551,0,315.1177681,0,9921380,601.3662681,0.72735801,7948050,0,7948050,0,0.573384,0,0.573384,0,0.413328322,0.413328322,0.725816856,273.7628473,273.7628473,0,0,0,0,0,0,0,0,15896100,584.1690724,0.60942895
4/28/2019 11:00,86,69,60.5814,76.8437,42.1568,0,16716100,0,0,0.937842,0,0.725072804,0.405969054,0.622323906,0,565.5182749,0,16716100,848.6192349,0.609198965,0,10420400,0,0,0.743657,0,0.745986792,0.407547467,0.745986792,0,353.9006352,0,10420400,633.6872452,0.729746166,0,10420400,0,0,0.732336,0,1.041659934,0.387163796,1.041659934,0,336.200135,0,10420400,623.780235,0.718337379,8347330,0,8347330,0,0.604737,0,0.604737,0,0.421244244,0.421244244,0.746228633,293.0220594,293.0220594,0,0,0,0,0,0,0,0,16694660,627.3503728,0.619644367
4/28/2019 12:00,87,70,61.7837,76.0455,42.1579,0,16778300,0,0,0.935858,0,0.706351166,0.393345029,0.604742795,0,549.971742,0,16778300,842.759342,0.60274951,0,10459300,0,0,0.740957,0,0.725044473,0.394379996,0.725044473,0,343.744891,0,10459300,633.804791,0.72716697,0,10459300,0,0,0.731035,0,1.012692621,0.374240015,1.012692621,0,326.1907157,0,10459300,643.6906157,0.73850902,8378480,0,8378480,0,0.601905,0,0.601905,0,0.407559884,0.407559884,0.725286847,284.5610278,284.5610278,0,0,0,0,0,0,0,0,16756960,627.4667431,0.612737386
4/28/2019 13:00,87,69,60.0872,75.9642,42.1633,0,16866000,0,0,0.939913,0,0.704558348,0.393128816,0.603063868,0,552.5425502,0,16866000,841.1005502,0.598435112,0,10514200,0,0,0.744054,0,0.723016375,0.393078366,0.723016375,0,344.4087131,0,10514200,630.2585131,0.719322645,0,10514200,0,0,0.734069,0,1.008319772,0.371830705,1.008319772,0,325.7918661,0,10514200,630.1361661,0.719183009,8422390,0,8422390,0,0.604357,0,0.604357,0,0.405762176,0.405762176,0.723246952,284.7906081,284.7906081,0,0,0,0,0,0,0,0,16844780,623.955928,0.606689182
4/28/2019 14:00,85,69,61.0679,75.9674,42.1258,0,16342600,0,0,0.912979,0,0.704961362,0.387407361,0.603415313,0,527.603628,0,16342600,801.743728,0.58870221,0,10186700,0,0,0.722731,0,0.723439948,0.393752007,0.723439948,0,334.2527973,0,10186700,604.0499973,0.711574894,0,10186700,0,0,0.712724,0,1.008937055,0.375552516,1.008937055,0,318.8034015,0,10186700,605.4055015,0.713171686,8160310,0,8160310,0,0.587032,0,0.587032,0,0.409163938,0.409163938,0.723676745,278.2420482,278.2420482,0,0,0,0,0,0,0,0,16320620,598.0094974,0.604991793
4/28/2019 15:00,83,69,62.1568,75.9402,42.1357,0,16514600,0,0,0.921698,0,0.70428249,0.388826432,0.602786377,0,535.1094163,0,16514600,813.7010163,0.591259382,0,10294300,0,0,0.729605,0,0.722686843,0.393086205,0.722686843,0,337.2122764,0,10294300,612.1786764,0.713612787,0,10294300,0,0,0.719612,0,1.007630548,0.37374505,1.007630548,0,320.6203057,0,10294300,612.9225057,0.714479864,8246460,0,8246460,0,0.5926,0,0.5926,0,0.407612696,0.407612696,0.722922494,280.1134826,280.1134826,0,0,0,0,0,0,0,0,16492920,606.0568897,0.605068986
4/28/2019 16:00,82,69,62.6181,74.1673,42.0555,0,15323400,0,0,0.850444,0,0.665346108,0.350378008,0.566185373,0,447.4151973,0,15323400,709.4888973,0.55561212,0,9549270,0,0,0.671014,0,0.678885218,0.368081953,0.678885218,0,292.9094961,0,9549270,548.2655961,0.688972786,0,9549270,0,0,0.663451,0,0.944260544,0.355529738,0.944260544,0,282.9207883,0,9549270,578.2434883,0.726644221,7650170,0,7650170,0,0.543765,0,0.543765,0,0.387459143,0.387459143,0.679096891,247.0106924,247.0106924,0,0,0,0,0,0,0,0,15300340,542.7829401,0.585340235
4/28/2019 17:00,80,67,60.2409,72.1424,41.9089,0,13163200,0,0,0.728911,0,0.624030903,0.311389882,0.527351545,0,341.5739407,0,13163200,545.5720407,0.497361165,13171500,0,0,0.938571,0,0,0.361724334,0.632094478,0.632094478,397.0376724,0,0,13171500,611.0059724,0.556661858,13171500,0,0,0.935556,0,0,0.33633333,0.872376253,0.872376253,369.1678711,0,0,13171500,617.3276711,0.562421292,0,0,13171500,0,0,0,0.90494,0,0.354428272,0.632274813,0.632274813,389.0293319,0,0,0,0,0,0,0,0,0,13171500,596.9613319,0.543866377
4/28/2019 18:00,76,65,58.9809,70.9279,42.59,0,11325600,0,0,0.621801,0,0.594638892,0.293103608,0.500341756,0,276.6311853,0,11325600,443.5311853,0.469941921,11335300,0,0,0.773202,0,0,0.318365334,0.599467336,0.599467336,300.7305479,0,0,11335300,473.1967479,0.500944922,11335300,0,0,0.770643,0,0,0.289501029,0.820809061,0.820809061,273.4650847,0,0,11335300,470.9720847,0.498589805,0,0,11335300,0,0,0,0.773167,0,0.318174866,0.599151959,0.599151959,300.5506295,0,0,0,0,0,0,0,0,0,11335300,472.9296295,0.50066214
4/28/2019 19:00,74,64,58.4623,70.9499,42.3899,0,0,0,0,0,0,0.596745587,0.502168746,0.502168746,0,0,0,0,52.78184,0,0,0,0,0,0,0,0.601373251,0.601373251,0.601373251,0,0,0,0,52.76637,0,0,0,0,0,0,0,0.822775442,0.822775442,0.822775442,0,0,0,0,55.08554,0,0,0,2700730,0,0,0,0.184612,0,0.474273304,0.601371039,0.601371039,106.740345,0,0,0,0,0,0,0,0,0,2700730,52.2387063,0.747991387
4/28/2019 20:00,72,64,59.5851,69.5728,42.7676,0,0,0,0,0,0,0.573909481,0.481088869,0.481088869,0,0,0,0,52.27802,0,0,0,0,0,0,0,0.575873754,0.575873754,0.575873754,0,0,0,0,52.26106,0,0,0,0,0,0,0,0.784490058,0.784490058,0.784490058,0,0,0,0,56.28582,0,0,0,2457330,0,0,0,0.166796,0,0.456708164,0.569153461,0.569153461,93.52355608,0,0,0,0,0,0,0,0,0,2457330,51.7384494,0.755823252
4/28/2019 21:00,70,63,59.0747,68.5478,43.1675,0,0,0,0,0,0,0.552084446,0.460978901,0.460978901,0,0,0,0,52.33058,0,0,0,0,0,0,0,0.551445827,0.551445827,0.551445827,0,0,0,0,52.31769,0,0,0,0,0,0,0,0.747092309,0.747092309,0.747092309,0,0,0,0,56.61282,0,0,0,2455900,0,0,0,0.166128,0,0.436152226,0.545109245,0.545109245,89.26218765,0,0,0,0,0,0,0,0,0,2455900,51.7945131,0.735320449
4/28/2019 22:00,70,62,57.2195,68.4831,43.1675,0,0,0,0,0,0,0.550280668,0.459292922,0.459292922,0,0,0,0,51.65525,0,0,0,0,0,0,0,0.549426758,0.549426758,0.549426758,0,0,0,0,51.64921,0,0,0,0,0,0,0,0.742622808,0.742622808,0.742622808,0,0,0,0,53.30178,0,0,0,2455890,0,0,0,0.166137,0,0.435001313,0.543807841,0.543807841,89.02628131,0,0,0,0,0,0,0,0,0,2455890,149.1088613,0.728577557
4/28/2019 23:00,70,62,57.2195,68.485,43.1567,0,0,0,0,0,0,0.550278668,0.459285542,0.459285542,0,0,0,0,51.09597,0,0,0,0,0,0,0,0.549422762,0.549422762,0.549422762,0,0,0,0,51.08938,0,0,0,0,0,0,0,0.742539242,0.742539242,0.742539242,0,0,0,0,52.38963,0,0,0,2340920,0,0,0,0.158388,0,0.439452226,0.543841124,0.543841124,85.72687534,0,0,0,0,0,0,0,0,0,2340920,145.1868853,0.744255517
4/29/2019 0:00,69,62,57.761,66.632,43.3567,0,0,0,0,0,0,0.518125893,0.42941854,0.42941854,0,0,0,0,52.97778,0,0,0,0,0,0,0,0.512800446,0.512800446,0.512800446,0,0,0,0,52.90847,0,0,0,0,0,0,0,0.689027215,0.689027215,0.689027215,0,0,0,0,61.73326,0,0,0,2297290,0,0,0,0.155844,0,0.407572462,0.506046048,0.506046048,78.02601182,0,0,0,0,0,0,0,0,0,2297290,139.8649518,0.73059101
4/29/2019 1:00,64,60,57.5842,62.9295,44.354,0,0,0,0,0,0,0.455665705,0.371934341,0.371934341,0,0,0,0,66.13739,0,0,0,0,0,0,0,0.441844674,0.441844674,0.441844674,0,0,0,0,65.77264,0,0,0,0,0,0,0,0.831652279,0.831652279,0.831652279,0,0,0,0,120.4548,0,0,0,2211050,0,0,0,0.14924,0,0.347683764,0.43371294,0.43371294,64.06218219,0,0,0,0,0,0,0,0,0,2211050,129.6525422,0.703661385
4/29/2019 2:00,58,56,54.7496,60.7038,45.554,0,0,0,0,0,0,0.417031497,0.336803281,0.336803281,0,0,0,0,55.54243,0,0,0,0,0,0,0,0.398289664,0.398289664,0.398289664,0,0,0,0,55.40455,0,0,0,0,0,0,0,0.522000888,0.522000888,0.522000888,0,0,0,0,84.5776,0,0,0,2167850,0,0,0,0.145659,0,0.313284272,0.392133559,0.392133559,56.59610913,0,0,0,0,0,0,0,0,0,2167850,119.1293191,0.659433
4/29/2019 3:00,56,54,52.5976,58.7227,45.9513,0,0,0,0,0,0,0.389745127,0.311767937,0.311767937,0,0,0,0,56.50802,0,0,0,0,0,0,0,0.36680833,0.36680833,0.36680833,0,0,0,0,56.38275,0,0,0,0,0,0,0,0.463603319,0.463603319,0.463603319,0,0,0,0,72.3418,0,0,0,2196410,0,0,0,0.147407,0,0.285325708,0.361021259,0.361021259,52.22435318,0,0,0,0,0,0,0,0,0,2196410,115.0588032,0.628619264
4/29/2019 4:00,54,52,50.2824,57.6405,46.3513,0,0,0,0,0,0,0.374550728,0.297943557,0.297943557,0,0,0,0,53.4608,0,0,0,0,0,0,0,0.349389288,0.349389288,0.349389288,0,0,0,0,53.40176,0,0,0,0,0,0,0,0.434391557,0.434391557,0.434391557,0,0,0,0,63.0004,0,0,0,2196260,0,0,0,0.147252,0,0.270957387,0.344342501,0.344342501,49.59107261,0,0,0,0,0,0,0,0,0,2196260,111.2241426,0.607710249
4/29/2019 5:00,52,51,50.3716,57.5584,46.8157,0,0,0,0,0,0,0.370899961,0.294846963,0.294846963,0,0,0,0,73.62844,0,0,0,0,0,0,0,0.345652363,0.345652363,0.345652363,0,0,0,0,73.76558,0,0,0,0,0,0,0,0.427825965,0.427825965,0.427825965,0,0,0,0,90.339,0,0,0,4150740,0,0,0,0.278002,0,0.219911103,0.341260819,0.341260819,76.06615112,0,0,0,0,0,0,0,0,0,4150740,148.1814511,0.428400096
4/29/2019 6:00,52,51,50.0258,57.6766,46.9932,0,0,0,0,0,0,0.375671263,0.299262842,0.299262842,0,0,0,0,70.10604,0,0,0,0,0,0,0,0.351307801,0.351307801,0.351307801,0,0,0,0,70.09878,0,0,0,0,0,0,0,0.43849517,0.43849517,0.43849517,0,0,0,0,73.8578,0,0,0,4477090,0,0,0,0.29985,0,0.21564102,0.344357748,0.344357748,80.45368774,0,0,0,0,0,0,0,0,0,4477090,154.9378577,0.415281867
4/29/2019 7:00,52,51,50.0258,57.0877,46.9519,0,0,0,0,0,0,0.359336949,0.284185805,0.284185805,0,0,0,0,69.53901,0,0,0,0,0,0,0,0.331993083,0.331993083,0.331993083,0,0,0,0,69.5246,0,0,0,0,0,0,0,0.406428302,0.406428302,0.406428302,0,0,0,0,79.29667,0,0,0,4334540,0,0,0,0.290307,0,0.209798278,0.332964772,0.332964772,75.78158566,0,0,0,0,0,0,0,0,0,4334540,68.829354,0.417786937
4/29/2019 8:00,52,50,48.2349,56.9253,46.9272,0,0,0,0,0,0,0.357963756,0.282917981,0.282917981,0,0,0,0,79.3446,0,0,0,0,0,0,0,0.33038404,0.33038404,0.33038404,0,0,0,0,79.3666,0,0,0,0,0,0,0,0.402625653,0.402625653,0.402625653,0,0,0,0,100.2238,0,0,0,4276240,0,0,0,0.286405,0,0.209839251,0.331499699,0.331499699,74.77691662,0,0,0,0,0,0,0,0,0,4276240,78.572934,0.415546882
4/29/2019 9:00,51,50,48.9641,56.8856,47.1323,0,0,0,0,0,0,0.363887733,0.288486462,0.288486462,0,0,0,0,70.48497,0,0,0,0,0,0,0,0.337615121,0.337615121,0.337615121,0,0,0,0,70.47877,0,0,0,0,0,0,0,0.416862154,0.416862154,0.416862154,0,0,0,0,74.95781,0,0,0,4492040,0,0,0,0.300759,0,0.20509856,0.330647613,0.330647613,76.77591142,0,0,0,0,0,0,0,0,0,4492040,69.7739823,0.404953842
4/29/2019 10:00,52,50,48.2349,57.7918,46.9673,0,0,0,0,0,0,0.368414678,0.292583381,0.292583381,0,0,0,0,76.96796,0,0,0,0,0,0,0,0.342790271,0.342790271,0.342790271,0,0,0,0,76.96241,0,0,0,0,0,0,0,0.421948292,0.421948292,0.421948292,0,0,0,0,80.36279,0,0,0,5069650,0,0,0,0.339514,0,0.204120091,0.343664151,0.343664151,86.23478498,0,0,0,0,0,0,0,0,0,5069650,76.1927859,0.38821893
4/29/2019 11:00,53,51,49.3222,57.9286,46.7998,0,0,0,0,0,0,0.37080461,0.294707123,0.294707123,0,0,0,0,85.32857,0,0,0,0,0,0,0,0.345448419,0.345448419,0.345448419,0,0,0,0,85.32553,0,0,0,0,0,0,0,0.427088223,0.427088223,0.427088223,0,0,0,0,97.8968,0,0,0,5591980,0,0,0,0.374597,0,0.197239984,0.346170703,0.346170703,91.9135039,0,0,0,0,0,0,0,0,0,5591980,84.4722747,0.377131572
4/29/2019 12:00,53,51,49.3222,58.8713,46.8405,0,0,0,0,0,0,0.382196543,0.305250025,0.305250025,0,0,0,0,93.64317,0,0,0,0,0,0,0,0.358904211,0.358904211,0.358904211,0,0,0,0,93.63784,0,0,0,0,0,0,0,0.448116371,0.448116371,0.448116371,0,0,0,0,103.516,0,0,0,6187370,0,0,0,0.414451,0,0.197822892,0.359300477,0.359300477,102.0002857,0,0,0,0,0,0,0,0,0,6187370,92.7014616,0.369395273
4/29/2019 13:00,54,52,50.3716,59.0381,46.6196,0,0,0,0,0,0,0.385137748,0.307856197,0.307856197,0,0,0,0,90.96811,0,0,0,0,0,0,0,0.362136226,0.362136226,0.362136226,0,0,0,0,90.9628,0,0,0,0,0,0,0,0.454241437,0.454241437,0.454241437,0,0,0,0,104.7446,0,0,0,5915430,0,0,0,0.396396,0,0.203586885,0.362259815,0.362259815,100.3586641,0,0,0,0,0,0,0,0,0,5915430,90.053172,0.380277378
4/29/2019 14:00,54,52,50.3716,59.8925,46.6273,0,0,0,0,0,0,0.395762665,0.317686474,0.317686474,0,0,0,0,90.69414,0,0,0,0,0,0,0,0.374607142,0.374607142,0.374607142,0,0,0,0,90.6884,0,0,0,0,0,0,0,0.473038037,0.473038037,0.473038037,0,0,0,0,98.29715,0,0,0,6015390,0,0,0,0.403089,0,0.2109048,0.374789,0.374789,105.7228854,0,0,0,0,0,0,0,0,0,6015390,89.781516,0.382265999
4/29/2019 15:00,54,53,52.0439,59.9918,46.6543,0,0,0,0,0,0,0.396884528,0.318739069,0.318739069,0,0,0,0,101.0714,0,0,0,0,0,0,0,0.375934463,0.375934463,0.375934463,0,0,0,0,101.0654,0,0,0,0,0,0,0,0.476154196,0.476154196,0.476154196,0,0,0,0,117.1714,0,0,0,6421110,0,0,0,0.430252,0,0.206099198,0.376060676,0.376060676,110.2821352,0,0,0,0,0,0,0,0,0,6421110,100.054746,0.384991334
4/29/2019 16:00,54,53,52.0439,60.0469,46.6493,0,0,0,0,0,0,0.397624763,0.319421306,0.319421306,0,0,0,0,99.21238,0,0,0,0,0,0,0,0.376793815,0.376793815,0.376793815,0,0,0,0,99.20286,0,0,0,0,0,0,0,0.477786017,0.477786017,0.477786017,0,0,0,0,114.8253,0,0,0,6336220,0,0,0,0.424569,0,0.207819023,0.376905868,0.376905868,109.7322543,0,0,0,0,0,0,0,0,0,6336220,98.2108314,0.385923009
4/29/2019 17:00,54,53,52.0439,59.1666,46.5794,0,0,0,0,0,0,0.386924545,0.309487542,0.309487542,0,0,0,0,83.61514,0,0,0,0,0,0,0,0.364177839,0.364177839,0.364177839,0,0,0,0,83.57279,0,0,0,0,0,0,0,0.458777655,0.458777655,0.458777655,0,0,0,0,100.3168,0,0,0,5324020,0,0,0,0.356793,0,0.214469978,0.364259291,0.364259291,95.15353779,0,0,0,0,0,0,0,0,0,5324020,82.7370621,0.405682701
4/29/2019 18:00,52,52,52.0439,58.0521,46.9436,0,0,0,0,0,0,0.371930265,0.295820807,0.295820807,0,0,0,0,75.35219,0,0,0,0,0,0,0,0.346896268,0.346896268,0.346896268,0,0,0,0,75.33868,0,0,0,0,0,0,0,0.430993688,0.430993688,0.430993688,0,0,0,0,88.8394,0,0,0,4799930,0,0,0,0.321459,0,0.211769582,0.347447617,0.347447617,84.70659737,0,0,0,0,0,0,0,0,0,4799930,74.5852932,0.411398468
4/29/2019 19:00,51,51,51.0516,58.7934,46.9634,0,0,0,0,0,0,0.3803965,0.303656963,0.303656963,0,0,0,0,51.988,0,0,0,0,0,0,0,0.356917516,0.356917516,0.356917516,0,0,0,0,51.975,0,0,0,0,0,0,0,0.444701278,0.444701278,0.444701278,0,0,0,0,55.73223,0,0,0,2395690,0,0,0,0.160435,0,0.277126532,0.357764989,0.357764989,55.32577172,0,0,0,0,0,0,0,0,0,2395690,51.45525,0.581615042
4/29/2019 20:00,52,52,52.0439,56.781,46.754,0,0,0,0,0,0,0.363639965,0.288082752,0.288082752,0,0,0,0,58.69455,0,0,0,0,0,0,0,0.336907274,0.336907274,0.336907274,0,0,0,0,58.57419,0,0,0,0,0,0,0,0.416327737,0.416327737,0.416327737,0,0,0,0,76.252,0,0,0,2297660,0,0,0,0.153924,0,0.256939579,0.331315135,0.331315135,49.19664949,0,0,0,0,0,0,0,0,0,2297660,57.9884481,0.589171607
4/29/2019 21:00,50,50,50.0258,57.5048,47.1513,0,0,0,0,0,0,0.368976053,0.293202253,0.293202253,0,0,0,0,50.87703,0,0,0,0,0,0,0,0.34365914,0.34365914,0.34365914,0,0,0,0,50.87557,0,0,0,0,0,0,0,0.424213142,0.424213142,0.424213142,0,0,0,0,53.30174,0,0,0,2196550,0,0,0,0.147058,0,0.267173256,0.339623867,0.339623867,48.90495132,0,0,0,0,0,0,0,0,0,2196550,50.3668143,0.591557641
4/29/2019 22:00,51,51,51.0516,56.6462,46.9459,0,0,0,0,0,0,0.360737147,0.285500489,0.285500489,0,0,0,0,53.13258,0,0,0,0,0,0,0,0.333689256,0.333689256,0.333689256,0,0,0,0,53.08862,0,0,0,0,0,0,0,0.40975544,0.40975544,0.40975544,0,0,0,0,62.51447,0,0,0,2153220,0,0,0,0.144201,0,0.258938982,0.32886615,0.32886615,46.4627162,0,0,0,0,0,0,0,0,0,2153220,107.7956762,0.600750557
4/29/2019 23:00,50,50,50.0258,56.5628,47.1405,0,0,0,0,0,0,0.358587322,0.283613303,0.283613303,0,0,0,0,50.63677,0,0,0,0,0,0,0,0.331357915,0.331357915,0.331357915,0,0,0,0,50.62842,0,0,0,0,0,0,0,0.405165256,0.405165256,0.405165256,0,0,0,0,55.47886,0,0,0,2038000,0,0,0,0.136446,0,0.2607382,0.327101549,0.327101549,44.28203764,0,0,0,0,0,0,0,0,0,2038000,103.9306476,0.611956708
4/30/2019 0:00,50,50,50.0258,57.4722,47.1405,0,0,0,0,0,0,0.368253624,0.292529615,0.292529615,0,0,0,0,50.01559,0,0,0,0,0,0,0,0.342808274,0.342808274,0.342808274,0,0,0,0,50.02026,0,0,0,0,0,0,0,0.42245499,0.42245499,0.42245499,0,0,0,0,51.46362,0,0,0,2051920,0,0,0,0.137378,0,0.270957245,0.339177034,0.339177034,46.3318826,0,0,0,0,0,0,0,0,0,2051920,104.6678826,0.612116745
4/30/2019 1:00,51,51,51.0516,56.6268,46.9405,0,0,0,0,0,0,0.360340601,0.285132893,0.285132893,0,0,0,0,52.45623,0,0,0,0,0,0,0,0.333217828,0.333217828,0.333217828,0,0,0,0,52.42227,0,0,0,0,0,0,0,0.408815895,0.408815895,0.408815895,0,0,0,0,61.28222,0,0,0,2094960,0,0,0,0.140301,0,0.260355149,0.328599257,0.328599257,45.4528019,0,0,0,0,0,0,0,0,0,2094960,106.4174619,0.609562733
4/30/2019 2:00,50,50,49.9368,56.5516,47.1405,0,0,0,0,0,0,0.358417918,0.283458102,0.283458102,0,0,0,0,50.74821,0,0,0,0,0,0,0,0.33116075,0.33116075,0.33116075,0,0,0,0,50.74163,0,0,0,0,0,0,0,0.404783394,0.404783394,0.404783394,0,0,0,0,55.64224,0,0,0,2066400,0,0,0,0.138347,0,0.259829548,0.326987984,0.326987984,44.74264809,0,0,0,0,0,0,0,0,0,2066400,104.5342581,0.607051441
4/30/2019 3:00,50,50,49.9368,56.546,47.1405,0,0,0,0,0,0,0.358298431,0.28334795,0.28334795,0,0,0,0,50.73965,0,0,0,0,0,0,0,0.331022032,0.331022032,0.331022032,0,0,0,0,50.73486,0,0,0,0,0,0,0,0.404474066,0.404474066,0.404474066,0,0,0,0,55.55204,0,0,0,2080760,0,0,0,0.139308,0,0.259359761,0.326917438,0.326917438,44.97211809,0,0,0,0,0,0,0,0,0,2080760,104.7729581,0.604238594
4/30/2019 4:00,50,50,49.9368,56.5479,47.1405,0,0,0,0,0,0,0.358329694,0.28337677,0.28337677,0,0,0,0,50.74142,0,0,0,0,0,0,0,0.331060339,0.331060339,0.331060339,0,0,0,0,50.73662,0,0,0,0,0,0,0,0.404544452,0.404544452,0.404544452,0,0,0,0,55.56001,0,0,0,2080760,0,0,0,0.139308,0,0.259380374,0.326940952,0.326940952,44.97569218,0,0,0,0,0,0,0,0,0,2080760,104.7787722,0.604272125
4/30/2019 5:00,50,50,49.9368,57.4738,47.1969,0,0,0,0,0,0,0.368027698,0.292362614,0.292362614,0,0,0,0,57.05593,0,0,0,0,0,0,0,0.342622043,0.342622043,0.342622043,0,0,0,0,57.14678,0,0,0,0,0,0,0,0.422297451,0.422297451,0.422297451,0,0,0,0,63.37121,0,0,0,3286930,0,0,0,0.220038,0,0.237801176,0.338948126,0.338948126,65.13631836,0,0,0,0,0,0,0,0,0,3286930,130.5609184,0.476654818
4/30/2019 6:00,51,51,50.9621,57.6445,47.0723,0,0,0,0,0,0,0.372724255,0.296609158,0.296609158,0,0,0,0,63.41537,0,0,0,0,0,0,0,0.347967761,0.347967761,0.347967761,0,0,0,0,63.45102,0,0,0,0,0,0,0,0.432507721,0.432507721,0.432507721,0,0,0,0,75.4946,0,0,0,3566000,0,0,0,0.23878,0,0.233935488,0.342501351,0.342501351,69.51782904,0,0,0,0,0,0,0,0,0,3566000,137.834509,0.46382897
4/30/2019 7:00,51,51,50.9621,58.6893,47.097,0,0,0,0,0,0,0.383691606,0.306754418,0.306754418,0,0,0,0,66.01575,0,0,0,0,0,0,0,0.360901875,0.360901875,0.360901875,0,0,0,0,66.05326,0,0,0,0,0,0,0,0.452498945,0.452498945,0.452498945,0,0,0,0,76.0847,0,0,0,3926930,0,0,0,0.262937,0,0.236042055,0.355552478,0.355552478,77.24338567,0,0,0,0,0,0,0,0,0,3926930,65.3927274,0.448103987
4/30/2019 8:00,52,52,51.9539,58.8038,46.9079,0,0,0,0,0,0,0.386884784,0.309614154,0.309614154,0,0,0,0,74.81184,0,0,0,0,0,0,0,0.364455079,0.364455079,0.364455079,0,0,0,0,74.82201,0,0,0,0,0,0,0,0.459276687,0.459276687,0.459276687,0,0,0,0,92.2665,0,0,0,4173400,0,0,0,0.27952,0,0.232267575,0.357831923,0.357831923,80.77879157,0,0,0,0,0,0,0,0,0,4173400,74.0737899,0.439466118
4/30/2019 9:00,53,52,51.2963,59.7304,46.7348,0,0,0,0,0,0,0.399192989,0.320911738,0.320911738,0,0,0,0,69.692,0,0,0,0,0,0,0,0.378723684,0.378723684,0.378723684,0,0,0,0,69.68847,0,0,0,0,0,0,0,0.480998984,0.480998984,0.480998984,0,0,0,0,71.71963,0,0,0,4548980,0,0,0,0.304768,0,0.235099587,0.372017962,0.372017962,89.12194342,0,0,0,0,0,0,0,0,0,4548980,68.9915853,0.429161201
4/30/2019 10:00,53,53,52.9145,59.847,46.7512,0,0,0,0,0,0,0.39401139,0.316125946,0.316125946,0,0,0,0,73.77,0,0,0,0,0,0,0,0.37264896,0.37264896,0.37264896,0,0,0,0,73.76063,0,0,0,0,0,0,0,0.470117158,0.470117158,0.470117158,0,0,0,0,78.38103,0,0,0,4795870,0,0,0,0.321299,0,0.231302181,0.373607638,0.373607638,92.4412658,0,0,0,0,0,0,0,0,0,4795870,73.0230237,0.422188548
4/30/2019 11:00,53,53,52.9145,59.8704,46.7916,0,0,0,0,0,0,0.39418006,0.316304543,0.316304543,0,0,0,0,82.63736,0,0,0,0,0,0,0,0.372892072,0.372892072,0.372892072,0,0,0,0,82.62899,0,0,0,0,0,0,0,0.470682565,0.470682565,0.470682565,0,0,0,0,91.5159,0,0,0,5431950,0,0,0,0.363884,0,0.219698298,0.373818875,0.373818875,99.44918092,0,0,0,0,0,0,0,0,0,5431950,81.8027001,0.399421646
4/30/2019 12:00,53,53,52.9145,59.9261,46.8055,0,0,0,0,0,0,0.39522311,0.317279105,0.317279105,0,0,0,0,86.43135,0,0,0,0,0,0,0,0.374131643,0.374131643,0.374131643,0,0,0,0,86.42243,0,0,0,0,0,0,0,0.473107405,0.473107405,0.473107405,0,0,0,0,97.7196,0,0,0,5695050,0,0,0,0.381496,0,0.215910531,0.374647216,0.374647216,102.468439,0,0,0,0,0,0,0,0,0,5695050,85.5582057,0.392452981
4/30/2019 13:00,53,53,52.9145,59.0704,46.7708,0,0,0,0,0,0,0.384940765,0.307752185,0.307752185,0,0,0,0,81.29504,0,0,0,0,0,0,0,0.362035086,0.362035086,0.362035086,0,0,0,0,81.25735,0,0,0,0,0,0,0,0.455162358,0.455162358,0.455162358,0,0,0,0,96.9635,0,0,0,5205410,0,0,0,0.348718,0,0.215282695,0.362344243,0.362344243,93.38622448,0,0,0,0,0,0,0,0,0,5205410,80.4447765,0.407365017
4/30/2019 14:00,53,52,51.2963,58.9177,46.7704,0,0,0,0,0,0,0.382887144,0.305853829,0.305853829,0,0,0,0,79.66515,0,0,0,0,0,0,0,0.359633669,0.359633669,0.359633669,0,0,0,0,79.65584,0,0,0,0,0,0,0,0.449889836,0.449889836,0.449889836,0,0,0,0,87.81157,0,0,0,5203030,0,0,0,0.348558,0,0.213807426,0.36026987,0.36026987,92.70387113,0,0,0,0,0,0,0,0,0,5203030,78.8592816,0.397646989
4/30/2019 15:00,53,52,51.2963,58.9154,46.7945,0,0,0,0,0,0,0.382745175,0.305735718,0.305735718,0,0,0,0,84.90024,0,0,0,0,0,0,0,0.359492921,0.359492921,0.359492921,0,0,0,0,84.89122,0,0,0,0,0,0,0,0.449657885,0.449657885,0.449657885,0,0,0,0,96.4008,0,0,0,5578370,0,0,0,0.373686,0,0.207411367,0.360139885,0.360139885,96.41811233,0,0,0,0,0,0,0,0,0,5578370,84.0423078,0.386297063
4/30/2019 16:00,53,52,51.2963,58.0717,46.7653,0,0,0,0,0,0,0.373018124,0.296736703,0.296736703,0,0,0,0,81.52701,0,0,0,0,0,0,0,0.34801359,0.34801359,0.34801359,0,0,0,0,81.48859,0,0,0,0,0,0,0,0.43266595,0.43266595,0.43266595,0,0,0,0,98.0348,0,0,0,5175970,0,0,0,0.346747,0,0.205615724,0.34840345,0.34840345,88.68840148,0,0,0,0,0,0,0,0,0,5175970,80.6737041,0.400048798
4/30/2019 17:00,52,51,50.2824,58.8259,46.9622,0,0,0,0,0,0,0.38106067,0.304264039,0.304264039,0,0,0,0,77.37062,0,0,0,0,0,0,0,0.357685317,0.357685317,0.357685317,0,0,0,0,77.36722,0,0,0,0,0,0,0,0.446136516,0.446136516,0.446136516,0,0,0,0,80.22267,0,0,0,5101960,0,0,0,0.341676,0,0.214302456,0.358317926,0.358317926,91.11354657,0,0,0,0,0,0,0,0,0,5101960,76.5935478,0.398162714
4/30/2019 18:00,53,52,51.2963,58.9012,46.7595,0,0,0,0,0,0,0.382696647,0.305672671,0.305672671,0,0,0,0,77.45706,0,0,0,0,0,0,0,0.359404634,0.359404634,0.359404634,0,0,0,0,77.44956,0,0,0,0,0,0,0,0.449379633,0.449379633,0.449379633,0,0,0,0,84.59985,0,0,0,5072650,0,0,0,0.339831,0,0.216017965,0.360118399,0.360118399,91.31529435,0,0,0,0,0,0,0,0,0,5072650,76.6750644,0.401963355
4/30/2019 19:00,53,52,51.2064,59.8022,46.5636,0,0,0,0,0,0,0.394565519,0.316553425,0.316553425,0,0,0,0,51.82873,0,0,0,0,0,0,0,0.373159337,0.373159337,0.373159337,0,0,0,0,51.81737,0,0,0,0,0,0,0,0.470156844,0.470156844,0.470156844,0,0,0,0,55.14043,0,0,0,2411160,0,0,0,0.161586,0,0.290425752,0.373879477,0.373879477,58.35524627,0,0,0,0,0,0,0,0,0,2411160,51.2991963,0.592394646
4/30/2019 20:00,54,53,52.1871,60.4936,46.354,0,0,0,0,0,0,0.408785532,0.329605761,0.329605761,0,0,0,0,50.74827,0,0,0,0,0,0,0,0.389598105,0.389598105,0.389598105,0,0,0,0,50.75079,0,0,0,0,0,0,0,0.49618051,0.49618051,0.49618051,0,0,0,0,52.30512,0,0,0,2268970,0,0,0,0.152126,0,0.304671508,0.385428928,0.385428928,57.60754272,0,0,0,0,0,0,0,0,0,2268970,50.2432821,0.617779289
4/30/2019 21:00,55,54,53.1373,58.7324,46.1513,0,0,0,0,0,0,0.38897948,0.311167142,0.311167142,0,0,0,0,56.31141,0,0,0,0,0,0,0,0.366129687,0.366129687,0.366129687,0,0,0,0,56.20585,0,0,0,0,0,0,0,0.462246134,0.462246134,0.462246134,0,0,0,0,71.0586,0,0,0,2210760,0,0,0,0.148294,0,0.284416324,0.360356284,0.360356284,52.39801932,0,0,0,0,0,0,0,0,0,2210760,55.6437915,0.624971065
4/30/2019 22:00,54,52,50.5346,56.7588,46.3432,0,0,0,0,0,0,0.36497418,0.289103842,0.289103842,0,0,0,0,57.14538,0,0,0,0,0,0,0,0.338051473,0.338051473,0.338051473,0,0,0,0,56.99586,0,0,0,0,0,0,0,0.417681152,0.417681152,0.417681152,0,0,0,0,73.7168,0,0,0,2124370,0,0,0,0.142434,0,0.262607032,0.332412958,0.332412958,46.48954174,0,0,0,0,0,0,0,0,0,2124370,109.2155817,0.616929716
4/30/2019 23:00,52,50,48.4248,53.9067,46.7378,0,0,0,0,0,0,0.333638283,0.260457041,0.260457041,0,0,0,0,65.31421,0,0,0,0,0,0,0,0.301195244,0.301195244,0.301195244,0,0,0,0,64.96868,0,0,0,0,0,0,0,0.361945659,0.361945659,0.361945659,0,0,0,0,92.3239,0,0,0,2023650,0,0,0,0.135571,0,0.23310626,0.295288539,0.295288539,39.31045684,0,0,0,0,0,0,0,0,0,2023650,103.5175268,0.613846427
5/1/2019 0:00,51,47,43.2708,51.7857,46.9405,0,0,0,0,0,0,0.311906903,0.24062114,0.24062114,0,0,0,0,59.64817,0,0,0,0,0,0,0,0.275347406,0.275347406,0.275347406,0,0,0,0,59.44524,0,0,0,0,0,0,0,0.269869109,0.269869109,0.269869109,0,0,0,0,80.6466,0,0,0,2037570,0,0,0,0.136457,0,0.211117687,0.270384179,0.270384179,35.84725553,0,0,0,0,0,0,0,0,0,2037570,98.91651553,0.582555783
5/1/2019 1:00,49,45,41.0228,50.6923,47.1405,0,0,0,0,0,0,0.300866338,0.230614138,0.230614138,0,0,0,0,55.00623,0,0,0,0,0,0,0,0.262242106,0.262242106,0.262242106,0,0,0,0,54.92145,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,67.3166,0,0,0,2037570,0,0,0,0.136417,0,0.200447584,0.258001691,0.258001691,34.03549864,0,0,0,0,0,0,0,0,0,2037570,95.82053864,0.564322435
5/1/2019 2:00,48,44,39.5864,49.6993,47.1378,0,0,0,0,0,0,0.292309672,0.22280136,0.22280136,0,0,0,0,55.40143,0,0,0,0,0,0,0,0.25184303,0.25184303,0.25184303,0,0,0,0,55.32806,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,68.0037,0,0,0,2051920,0,0,0,0.137377,0,0.19124061,0.247742576,0.247742576,32.70086946,0,0,0,0,0,0,0,0,0,2051920,94.54592946,0.552921729
5/1/2019 3:00,46,42,37.5536,44.6208,47.1378,0,0,0,0,0,0,0.251380778,0.185656394,0.185656394,0,0,0,0,116.1806,0,0,0,0,0,0,0,0.201215566,0.201215566,0.201215566,0,0,0,0,106.3904,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,95.0928,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,78.7244,0
5/1/2019 4:00,45,40,33.6096,44.6208,47.1378,0,0,0,0,0,0,0.251384968,0.185660132,0.185660132,0,0,0,0,54.17679,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,52.88971,0,0,0,0,0,0,0,0.269317243,0.269317243,0.269317243,0,0,0,0,52.88971,0,0,0,0,0,0,0,0,0,0.20122073,0.20122073,0.20122073,0,0,0,0,0,0,0,0,0,0,0,49.76181,0
5/1/2019 5:00,46,40,32.3745,44.7247,47.1968,0,0,0,0,0,0,0.251976015,0.186221074,0.186221074,0,0,0,0,74.048,0,0,0,0,0,0,0,0.202043243,0.202043243,0.202043243,0,0,0,0,75.0395,0,0,0,0,0,0,0,0.269133292,0.269133292,0.269133292,0,0,0,0,75.0395,0,0,0,0,0,0,0,0,0,0.202043243,0.202043243,0.202043243,0,0,0,0,0,0,0,0,0,0,0,77.516,0
5/1/2019 6:00,48,41,32.3745,49.7408,47.2347,0,0,0,0,0,0,0.288981386,0.219800645,0.219800645,0,0,0,0,55.83482,0,0,0,0,0,0,0,0.248016134,0.248016134,0.248016134,0,0,0,0,56.02521,0,0,0,0,0,0,0,0.2691056,0.2691056,0.2691056,0,0,0,0,62.74265,0,0,0,3176650,0,0,0,0.246672,0,0.157603115,0.248304314,0.248304314,41.72082798,0,0,0,0,0,0,0,0,0,3176650,106.629568,0.402800062
5/1/2019 7:00,48,41,32.3745,49.6936,47.2564,0,0,0,0,0,0,0.291608793,0.222205485,0.222205485,0,0,0,0,61.78101,0,0,0,0,0,0,0,0.251136248,0.251136248,0.251136248,0,0,0,0,61.82062,0,0,0,0,0,0,0,0.269051383,0.269051383,0.269051383,0,0,0,0,70.33524,0,0,0,3464850,0,0,0,0.231944,0,0.160728929,0.2471209,0.2471209,46.40846922,0,0,0,0,0,0,0,0,0,3464850,61.2024138,0.393439125
5/1/2019 8:00,50,43,34.793,49.8592,47.2781,0,0,0,0,0,0,0.293557965,0.223995412,0.223995412,0,0,0,0,76.7732,0,0,0,0,0,0,0,0.253534462,0.253534462,0.253534462,0,0,0,0,76.8154,0,0,0,0,0,0,0,0.268981059,0.268981059,0.268981059,0,0,0,0,99.0971,0,0,0,3840180,0,0,0,0.257062,0,0.155119666,0.248629101,0.248629101,49.64061997,0,0,0,0,0,0,0,0,0,3840180,76.047246,0.378061872
5/1/2019 9:00,52,43,32.3745,52.6405,46.9239,0,0,0,0,0,0,0.319097485,0.247192494,0.247192494,0,0,0,0,67.86537,0,0,0,0,0,0,0,0.284111578,0.284111578,0.284111578,0,0,0,0,67.87959,0,0,0,0,0,0,0,0.269965707,0.269965707,0.269965707,0,0,0,0,69.73341,0,0,0,4475320,0,0,0,0.299732,0,0.167264274,0.279669526,0.279669526,62.38009595,0,0,0,0,0,0,0,0,0,4475320,67.2007941,0.361013387
5/1/2019 10:00,55,46,36.481,52.9437,46.3645,0,0,0,0,0,0,0.319409222,0.247207484,0.247207484,0,0,0,0,79.34479,0,0,0,0,0,0,0,0.283829194,0.283829194,0.283829194,0,0,0,0,79.33563,0,0,0,0,0,0,0,0.271567167,0.271567167,0.271567167,0,0,0,0,92.6666,0,0,0,5098050,0,0,0,0.34181,0,0.160799908,0.284681838,0.284681838,68.31383109,0,0,0,0,0,0,0,0,0,5098050,78.5422737,0.352605034
5/1/2019 11:00,57,46,33.5281,54.8133,46.0481,0,0,0,0,0,0,0.339504506,0.265489984,0.265489984,0,0,0,0,95.15924,0,0,0,0,0,0,0,0.307583808,0.307583808,0.307583808,0,0,0,0,95.16006,0,0,0,0,0,0,0,0.363538479,0.363538479,0.363538479,0,0,0,0,104.18324,0,0,0,6300330,0,0,0,0.422743,0,0.161254248,0.308197263,0.308197263,84.66291456,0,0,0,0,0,0,0,0,0,6300330,94.2084594,0.332268795
5/1/2019 12:00,60,48,35.2845,55.1395,45.4894,0,0,0,0,0,0,0.345260484,0.270485983,0.270485983,0,0,0,0,119.9758,0,0,0,0,0,0,0,0.313813162,0.313813162,0.313813162,0,0,0,0,119.9873,0,0,0,0,0,0,0,0.374959284,0.374959284,0.374959284,0,0,0,0,146.9086,0,0,0,6958070,0,0,0,0.467633,0,0.158145349,0.313939936,0.313939936,91.69886762,0,0,0,0,0,0,0,0,0,6958070,118.787427,0.354174191
5/1/2019 13:00,61,48,34.1257,56.109,45.3089,0,0,0,0,0,0,0.356571437,0.280796595,0.280796595,0,0,0,0,120.62022,0,0,0,0,0,0,0,0.327068547,0.327068547,0.327068547,0,0,0,0,120.65002,0,0,0,0,0,0,0,0.395613887,0.395613887,0.395613887,0,0,0,0,140.0036,0,0,0,7251750,0,0,0,0.487657,0,0.164017278,0.327189132,0.327189132,99.11769158,0,0,0,0,0,0,0,0,0,7251750,119.4435198,0.351568256
5/1/2019 14:00,62,49,35.8467,57.1224,45.1333,0,0,0,0,0,0,0.368812805,0.291978991,0.291978991,0,0,0,0,128.6834,0,0,0,0,0,0,0,0.341375819,0.341375819,0.341375819,0,0,0,0,128.7164,0,0,0,0,0,0,0,0.418531729,0.418531729,0.418531729,0,0,0,0,149.6807,0,0,0,7631050,0,0,0,0.513478,0,0.170081728,0.341490659,0.341490659,108.1585141,0,0,0,0,0,0,0,0,0,7631050,127.429236,0.360946838
5/1/2019 15:00,63,50,37.4701,57.2767,44.9902,0,0,0,0,0,0,0.371254039,0.294149015,0.294149015,0,0,0,0,160.9529,0,0,0,0,0,0,0,0.344089003,0.344089003,0.344089003,0,0,0,0,160.9544,0,0,0,0,0,0,0,0.423867075,0.423867075,0.423867075,0,0,0,0,201.6457,0,0,0,8477400,0,0,0,0.570727,0,0.167215096,0.344169052,0.344169052,118.1291047,0,0,0,0,0,0,0,0,0,8477400,159.344856,0.385556097
5/1/2019 16:00,64,50,36.3149,57.8765,44.8047,0,0,0,0,0,0,0.383723113,0.305550473,0.305550473,0,0,0,0,141.22019,0,0,0,0,0,0,0,0.358597774,0.358597774,0.358597774,0,0,0,0,141.20543,0,0,0,0,0,0,0,0.446287646,0.446287646,0.446287646,0,0,0,0,153.6551,0,0,0,8714930,0,0,0,0.587135,0,0.175013227,0.358683268,0.358683268,127.1023349,0,0,0,0,0,0,0,0,0,8714930,139.7933757,0.359948853
5/1/2019 17:00,65,51,37.3864,57.0987,44.546,0,0,0,0,0,0,0.371458137,0.294077312,0.294077312,0,0,0,0,152.8252,0,0,0,0,0,0,0,0.343804981,0.343804981,0.343804981,0,0,0,0,152.7412,0,0,0,0,0,0,0,0.422861101,0.422861101,0.422861101,0,0,0,0,203.0025,0,0,0,7812670,0,0,0,0.526916,0,0.16991831,0.343812042,0.343812042,110.626307,0,0,0,0,0,0,0,0,0,7812670,151.213788,0.393281488
5/1/2019 18:00,64,50,36.3149,57.3006,44.7018,0,0,0,0,0,0,0.372845488,0.29544977,0.29544977,0,0,0,0,124.0442,0,0,0,0,0,0,0,0.345640612,0.345640612,0.345640612,0,0,0,0,124.0352,0,0,0,0,0,0,0,0.426041985,0.426041985,0.426041985,0,0,0,0,150.5376,0,0,0,7169390,0,0,0,0.483212,0,0.176082115,0.345718308,0.345718308,105.2001128,0,0,0,0,0,0,0,0,0,7169390,122.794848,0.371675324
5/1/2019 19:00,63,50,37.3864,56.3554,44.6139,0,0,0,0,0,0,0.362442056,0.285811503,0.285811503,0,0,0,0,65.12241,0,0,0,0,0,0,0,0.333216213,0.333216213,0.333216213,0,0,0,0,65.00325,0,0,0,0,0,0,0,0.406782895,0.406782895,0.406782895,0,0,0,0,83.6792,0,0,0,3067800,0,0,0,0.206839,0,0.236901668,0.33327278,0.33327278,60.56391146,0,0,0,0,0,0,0,0,0,3067800,64.3532175,0.501044168
5/1/2019 20:00,62,49,35.8467,55.7112,44.7838,0,0,0,0,0,0,0.359384898,0.283096237,0.283096237,0,0,0,0,56.729,0,0,0,0,0,0,0,0.329800573,0.329800573,0.329800573,0,0,0,0,56.68485,0,0,0,0,0,0,0,0.400062921,0.400062921,0.400062921,0,0,0,0,66.33085,0,0,0,2703030,0,0,0,0.182116,0,0.239120814,0.324526325,0.324526325,53.86256123,0,0,0,0,0,0,0,0,0,2703030,56.1180015,0.522733294
5/1/2019 21:00,61,49,36.9391,54.7464,44.9676,0,0,0,0,0,0,0.348480222,0.273164595,0.273164595,0,0,0,0,57.83446,0,0,0,0,0,0,0,0.317026469,0.317026469,0.317026469,0,0,0,0,57.7458,0,0,0,0,0,0,0,0.380504412,0.380504412,0.380504412,0,0,0,0,71.3655,0,0,0,2442690,0,0,0,0.164459,0,0.235148642,0.311591408,0.311591408,47.86626976,0,0,0,0,0,0,0,0,0,2442690,57.168342,0.547357232
5/1/2019 22:00,60,48,35.2845,54.625,45.1514,0,0,0,0,0,0,0.345702227,0.270713486,0.270713486,0,0,0,0,52.3422,0,0,0,0,0,0,0,0.31395434,0.31395434,0.31395434,0,0,0,0,52.31212,0,0,0,0,0,0,0,0.374458108,0.374458108,0.374458108,0,0,0,0,59.43776,0,0,0,2211760,0,0,0,0.14881,0,0.239539404,0.309366474,0.309366474,44.15030597,0,0,0,0,0,0,0,0,0,2211760,105.175126,0.570632217
5/1/2019 23:00,59,48,36.9391,53.6854,45.3459,0,0,0,0,0,0,0.335446726,0.261398517,0.261398517,0,0,0,0,54.7844,0,0,0,0,0,0,0,0.301911081,0.301911081,0.301911081,0,0,0,0,54.72175,0,0,0,0,0,0,0,0.35604026,0.35604026,0.35604026,0,0,0,0,66.14204,0,0,0,2153220,0,0,0,0.144773,0,0.230678875,0.297178517,0.297178517,41.39186391,0,0,0,0,0,0,0,0,0,2153220,103.3740939,0.576108863
5/2/2019 0:00,58,47,35.2845,53.5882,45.5459,0,0,0,0,0,0,0.333220489,0.259461649,0.259461649,0,0,0,0,51.64677,0,0,0,0,0,0,0,0.299500987,0.299500987,0.299500987,0,0,0,0,51.63264,0,0,0,0,0,0,0,0.351289337,0.351289337,0.351289337,0,0,0,0,58.3626,0,0,0,2124230,7841950,0,0,0.142732,0.866188,0.229987594,0.2953754,0.2953754,40.71221231,0,0,7841950,0.866188,575.021,7716160,0,0,0.879915327,9966180,270.9960623,0.326298817
5/2/2019 1:00,56,47,37.9916,52.6822,45.9459,0,0,0,0,0,0,0.323166524,0.250448423,0.250448423,0,0,0,0,54.71381,0,0,0,0,0,0,0,0.287873733,0.287873733,0.287873733,0,0,0,0,54.65666,0,0,0,0,0,0,0,0.272770825,0.272770825,0.272770825,0,0,0,0,66.121,0,0,0,2109740,8415520,0,0,0.141592,0.1,0.220164269,0.28338637,0.28338637,38.70744706,0,0,8415520,0.1,-99.1228,8287620,0,0,-0.141342852,10525260,226.8509871,0.258636066
