Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/2/2019 2:00,55,46,36.3981,51.6917,46.1459,0,0,0,0,0,0,0.313131048,0.241356993,0.241356993,0,0,0,0,55.36223,0,0,0,0,0,0,0,0.276007524,0.276007524,0.276007524,0,0,0,0,55.2958,0,0,0,0,0,0,0,0.272165893,0.272165893,0.272165893,0,0,0,0,67.6024,0,0,0,2124090,8346500,0,0,0.142482,0.1,0.209693249,0.271596503,0.271596503,37.11727769,0,0,8346500,0.1,-96.8704,8218850,0,0,-0.139273324,10470590,225.2173077,0.258114174
5/2/2019 3:00,54,45,35.2845,51.6052,46.3459,0,0,0,0,0,0,0.311217546,0.239704973,0.239704973,0,0,0,0,52.21882,0,0,0,0,0,0,0,0.273948896,0.273948896,0.273948896,0,0,0,0,52.20618,0,0,0,0,0,0,0,0.271571584,0.271571584,0.271571584,0,0,0,0,59.55747,0,0,0,2124090,8350570,0,0,0.142414,0.1,0.208440109,0.270051468,0.270051468,36.89546266,0,0,8350570,0.1,-97.0102,8222910,0,0,-0.13940634,10474660,223.8508627,0.256448453
5/2/2019 4:00,54,45,35.2845,51.6032,46.3432,0,0,0,0,0,0,0.311169927,0.239660413,0.239660413,0,0,0,0,51.96258,0,0,0,0,0,0,0,0.273894718,0.273894718,0.273894718,0,0,0,0,51.95602,0,0,0,0,0,0,0,0.271577475,0.271577475,0.271577475,0,0,0,0,59.07939,0,0,0,2109740,0,0,0,0.141453,0,0.208784941,0.270035368,0.270035368,36.70682842,0,0,0,0,0,0,0,8400000,0,2109740,97.37160842,0.553840426
5/2/2019 5:00,54,45,35.2845,53.4525,46.4049,0,0,0,0,0,0,0.327630855,0.254797727,0.254797727,0,0,0,0,59.73246,0,0,0,0,0,0,0,0.293863566,0.293863566,0.293863566,0,0,0,0,59.87958,0,0,0,0,0,0,0,0.271269367,0.271269367,0.271269367,0,0,0,0,66.07324,0,0,0,3632110,0,0,0,0.243468,0,0.19114318,0.29077833,0.29077833,57.85442125,0,0,0,0,0,0,0,8400000,0,3632110,125.0374413,0.413106788
5/2/2019 6:00,54,47,39.9883,53.7058,46.5207,0,0,0,0,0,0,0.332767435,0.259533478,0.259533478,0,0,0,0,81.4806,0,0,0,0,0,0,0,0.300021059,0.300021059,0.300021059,0,0,0,0,81.5314,0,0,0,0,0,0,0,0.35452227,0.35452227,0.35452227,0,0,0,0,104.758,0,0,0,4215180,0,0,0,0.282529,0,0.182714648,0.294565612,0.294565612,64.18126067,0,0,0,0,0,0,0,8400000,0,4215180,137.4399407,0.391271378
5/2/2019 7:00,55,47,39.0914,53.9208,46.3511,0,0,0,0,0,0,0.335194294,0.261679364,0.261679364,0,0,0,0,73.90666,0,0,0,0,0,0,0,0.302734396,0.302734396,0.302734396,0,0,0,0,73.89742,0,0,0,0,0,0,0,0.359359455,0.359359455,0.359359455,0,0,0,0,82.9472,0,0,0,4722170,0,0,0,0.316625,0,0.174794701,0.296010092,0.296010092,68.78419128,0,0,0,0,0,0,0,8400000,0,4722170,73.1584458,0.370301945
5/2/2019 8:00,57,47,36.481,54.868,45.997,0,0,0,0,0,0,0.340036343,0.265950764,0.265950764,0,0,0,0,83.63236,0,0,0,0,0,0,0,0.308141057,0.308141057,0.308141057,0,0,0,0,83.62576,0,0,0,0,0,0,0,0.364880458,0.364880458,0.364880458,0,0,0,0,92.67663,0,0,0,5517970,0,0,0,0.370301,0,0.171489805,0.308838842,0.308838842,78.8563001,0,0,0,0,0,0,0,8400000,0,5517970,82.7895024,0.349623206
5/2/2019 9:00,60,48,35.3668,55.9184,45.427,0,0,0,0,0,0,0.353881317,0.278381438,0.278381438,0,0,0,0,91.07017,0,0,0,0,0,0,0,0.324003367,0.324003367,0.324003367,0,0,0,0,91.0936,0,0,0,0,0,0,0,0.390035418,0.390035418,0.390035418,0,0,0,0,102.3948,0,0,0,5998550,0,0,0,0.403233,0,0.175331658,0.324423294,0.324423294,87.64464289,0,0,0,0,0,0,0,8400000,0,5998550,90.182664,0.348715439
5/2/2019 10:00,61,49,37.0223,56.9643,45.2838,0,0,0,0,0,0,0.366227255,0.289677093,0.289677093,0,0,0,0,109.13313,0,0,0,0,0,0,0,0.338479914,0.338479914,0.338479914,0,0,0,0,109.16263,0,0,0,0,0,0,0,0.413424849,0.413424849,0.413424849,0,0,0,0,124.5858,0,0,0,6840840,0,0,0,0.460071,0,0.175059575,0.338634527,0.338634527,99.79621209,0,0,0,0,0,0,0,8400000,0,6840840,108.0710037,0.355623629
5/2/2019 11:00,62,50,38.5878,55.4869,45.0658,0,0,0,0,0,0,0.350756881,0.275307978,0.275307978,0,0,0,0,132.4569,0,0,0,0,0,0,0,0.319845498,0.319845498,0.319845498,0,0,0,0,132.3109,0,0,0,0,0,0,0,0.387059123,0.387059123,0.387059123,0,0,0,0,191.2339,0,0,0,6613200,0,0,0,0.445102,0,0.164934749,0.319893115,0.319893115,90.89554032,0,0,0,0,0,0,0,8400000,0,6613200,130.987791,0.394958701
5/2/2019 12:00,60,48,35.3668,56.9585,45.4897,0,0,0,0,0,0,0.365405838,0.289038556,0.289038556,0,0,0,0,109.12441,0,0,0,0,0,0,0,0.337748221,0.337748221,0.337748221,0,0,0,0,109.1558,0,0,0,0,0,0,0,0.412239163,0.412239163,0.412239163,0,0,0,0,120.6481,0,0,0,6975000,0,0,0,0.468761,0,0.17342633,0.337888429,0.337888429,100.8040545,0,0,0,0,0,0,0,8400000,0,6975000,108.064242,0.349583922
5/2/2019 13:00,61,50,39.5864,58.0581,45.2606,0,0,0,0,0,0,0.379285725,0.301715434,0.301715434,0,0,0,0,102.32038,0,0,0,0,0,0,0,0.353878227,0.353878227,0.353878227,0,0,0,0,102.34226,0,0,0,0,0,0,0,0.438624857,0.438624857,0.438624857,0,0,0,0,115.4226,0,0,0,6585110,0,0,0,0.442897,0,0.187996777,0.354005169,0.354005169,103.1649546,0,0,0,0,0,0,0,8400000,0,6585110,101.3188374,0.364195437
5/2/2019 14:00,60,51,43.2708,58.9897,45.4494,0,0,0,0,0,0,0.389759847,0.311497765,0.311497765,0,0,0,0,97.5226,0,0,0,0,0,0,0,0.366394667,0.366394667,0.366394667,0,0,0,0,97.53703,0,0,0,0,0,0,0,0.458718765,0.458718765,0.458718765,0,0,0,0,108.849,0,0,0,6380550,0,0,0,0.428868,0,0.199151224,0.366528981,0.366528981,105.8911954,0,0,0,0,0,0,0,8400000,0,6380550,96.5616597,0.372642237
5/2/2019 15:00,59,52,46.0682,59.0565,45.676,0,0,0,0,0,0,0.389541253,0.311423248,0.311423248,0,0,0,0,111.04326,0,0,0,0,0,0,0,0.366363357,0.366363357,0.366363357,0,0,0,0,111.03606,0,0,0,0,0,0,0,0.459840796,0.459840796,0.459840796,0,0,0,0,131.0924,0,0,0,6785320,0,0,0,0.45575,0,0.194378472,0.366478351,0.366478351,109.9100114,0,0,0,0,0,0,0,8400000,0,6785320,109.9256994,0.379753635
5/2/2019 16:00,59,52,46.0682,60.8991,45.7167,0,0,0,0,0,0,0.41291541,0.333076956,0.333076956,0,0,0,0,114.81316,0,0,0,0,0,0,0,0.393776139,0.393776139,0.393776139,0,0,0,0,114.84746,0,0,0,0,0,0,0,0.501918002,0.501918002,0.501918002,0,0,0,0,125.1828,0,0,0,7382060,0,0,0,0.495772,0,0.206253827,0.393931858,0.393931858,126.8815104,0,0,0,0,0,0,0,8400000,0,7382060,113.6989854,0.380596122
5/2/2019 17:00,61,54,48.6978,61.1473,45.2825,0,0,0,0,0,0,0.418277153,0.337796054,0.337796054,0,0,0,0,110.80623,0,0,0,0,0,0,0,0.399563703,0.399563703,0.399563703,0,0,0,0,110.80101,0,0,0,0,0,0,0,0.512607458,0.512607458,0.512607458,0,0,0,0,129.0756,0,0,0,6891150,0,0,0,0.463448,0,0.215066176,0.399659566,0.399659566,123.5044398,0,0,0,0,0,0,0,8400000,0,6891150,109.6929999,0.396835715
5/2/2019 18:00,61,54,48.6978,61.0876,45.2738,0,0,0,0,0,0,0.417518846,0.337088352,0.337088352,0,0,0,0,107.80283,0,0,0,0,0,0,0,0.39866788,0.39866788,0.39866788,0,0,0,0,107.78812,0,0,0,0,0,0,0,0.510941202,0.510941202,0.510941202,0,0,0,0,125.2518,0,0,0,6744000,0,0,0,0.453565,0,0.216274487,0.398764653,0.398764653,121.5462619,0,0,0,0,0,0,0,8400000,0,6744000,106.7102388,0.397135768
5/2/2019 19:00,61,54,48.6978,58.5455,44.9705,0,0,0,0,0,0,0.386427124,0.308148613,0.308148613,0,0,0,0,70.0535,0,0,0,0,0,0,0,0.3619101,0.3619101,0.3619101,0,0,0,0,69.6106,0,0,0,0,0,0,0,0.457202628,0.457202628,0.457202628,0,0,0,0,101.0866,0,0,0,2476840,0,0,0,0.166756,0,0.277245382,0.361915988,0.361915988,57.22437099,0,0,0,0,0,0,0,8400000,0,2476840,68.914494,0.603348546
5/2/2019 20:00,56,51,46.8433,57.6134,45.9541,0,0,0,0,0,0,0.3756,0.298702003,0.298702003,0,0,0,0,51.83578,0,0,0,0,0,0,0,0.350246839,0.350246839,0.350246839,0,0,0,0,51.83098,0,0,0,0,0,0,0,0.43441842,0.43441842,0.43441842,0,0,0,0,58.13526,0,0,0,2211960,0,0,0,0.148449,0,0.271280525,0.3454562,0.3454562,50.00513917,0,0,0,0,0,0,0,8400000,0,2211960,51.3126702,0.602259693
5/2/2019 21:00,55,51,47.6874,57.5578,46.1513,0,0,0,0,0,0,0.373876784,0.297216097,0.297216097,0,0,0,0,51.37366,0,0,0,0,0,0,0,0.348433147,0.348433147,0.348433147,0,0,0,0,51.36792,0,0,0,0,0,0,0,0.431251304,0.431251304,0.431251304,0,0,0,0,56.72793,0,0,0,2210900,7830100,0,0,0.148303,0.865578,0.270143795,0.344004801,0.344004801,49.77174305,0,0,7830100,0.865578,574.468,7704360,0,0,0.880399484,10041000,50.8542408,0.334630084
5/2/2019 22:00,54,51,48.4248,56.6502,46.3459,0,0,0,0,0,0,0.36313718,0.287410913,0.287410913,0,0,0,0,53.32491,0,0,0,0,0,0,0,0.335929562,0.335929562,0.335929562,0,0,0,0,53.27483,0,0,0,0,0,0,0,0.412604693,0.412604693,0.412604693,0,0,0,0,62.84397,0,0,0,2153210,8404450,0,0,0.144367,0.1,0.260576128,0.331029282,0.331029282,46.75626042,0,0,8404450,0.1,-98.7766,8276580,0,0,-0.141034714,10557660,234.4828704,0.266516865
5/2/2019 23:00,53,50,47.3118,56.5594,46.5405,0,0,0,0,0,0,0.36086636,0.285417015,0.285417015,0,0,0,0,50.93225,0,0,0,0,0,0,0,0.333464893,0.333464893,0.333464893,0,0,0,0,50.76303,0,0,0,0,0,0,0,0.40775016,0.40775016,0.40775016,0,0,0,0,55.80386,0,0,0,2066840,8333920,0,0,0.138518,0.1,0.261506422,0.329178389,0.329178389,45.0409944,0,0,8333920,0.1,-96.4808,8206330,0,0,-0.138922572,10400760,230.8920244,0.266394407
5/3/2019 0:00,51,50,49.1445,56.5467,46.9405,0,0,0,0,0,0,0.359056572,0.283949112,0.283949112,0,0,0,0,50.7158,0,0,0,0,0,0,0,0.331725647,0.331725647,0.331725647,0,0,0,0,50.71027,0,0,0,0,0,0,0,0.405348678,0.405348678,0.405348678,0,0,0,0,55.38683,0,0,0,2052060,8335440,0,0,0.137427,0.1,0.260708339,0.327606925,0.327606925,44.58242948,0,0,8335440,0.1,-96.5368,8207840,0,0,-0.138977858,10387500,230.4152295,0.266183659
5/3/2019 1:00,52,50,48.4248,56.5441,46.7405,0,0,0,0,0,0,0.35976244,0.284500422,0.284500422,0,0,0,0,50.74996,0,0,0,0,0,0,0,0.33236678,0.33236678,0.33236678,0,0,0,0,50.74568,0,0,0,0,0,0,0,0.406079592,0.406079592,0.406079592,0,0,0,0,55.62463,0,0,0,2095110,8335400,0,0,0.140358,0.1,0.259980027,0.328264797,0.328264797,45.39056294,0,0,8335400,0.1,-96.5358,8207800,0,0,-0.138977086,10430510,231.2596229,0.266057506
5/3/2019 2:00,51,50,49.1445,56.5501,46.9405,0,0,0,0,0,0,0.359113642,0.284001723,0.284001723,0,0,0,0,50.73165,0,0,0,0,0,0,0,0.331794488,0.331794488,0.331794488,0,0,0,0,50.72644,0,0,0,0,0,0,0,0.405470524,0.405470524,0.405470524,0,0,0,0,55.48863,0,0,0,2066410,8116250,0,0,0.138388,0.1,0.260336723,0.327650128,0.327650128,44.83020064,0,0,8116250,0.1,-89.9254,8004910,0,0,-0.132956082,10182660,215.5962506,0.254074575
5/3/2019 3:00,51,50,49.1445,56.5462,46.9405,0,0,0,0,0,0,0.359043145,0.283936735,0.283936735,0,0,0,0,50.73979,0,0,0,0,0,0,0,0.331711086,0.331711086,0.331711086,0,0,0,0,50.73509,0,0,0,0,0,0,0,0.405312343,0.405312343,0.405312343,0,0,0,0,55.55069,0,0,0,2080760,3016560,0,0,0.139349,0.558042,0.259883223,0.32759907,0.32759907,45.06288457,0,0,3016560,0.558042,243.425,2946660,0,0,0.968354682,5097320,171.3649146,0.403423559
5/3/2019 4:00,51,50,49.1445,56.5481,46.9405,0,0,0,0,0,0,0.359076713,0.283967679,0.283967679,0,0,0,0,50.74222,0,0,0,0,0,0,0,0.331750799,0.331750799,0.331750799,0,0,0,0,50.73744,0,0,0,0,0,0,0,0.405387154,0.405387154,0.405387154,0,0,0,0,55.56543,0,0,0,2080760,0,0,0,0.139349,0,0.259905026,0.327623944,0.327623944,45.06666511,0,0,0,0,0,0,0,8400000,0,2080760,104.8727351,0.60481402
5/3/2019 5:00,51,50,49.2335,56.5481,46.9995,0,0,0,0,0,0,0.358765992,0.2837221,0.2837221,0,0,0,0,60.08416,0,0,0,0,0,0,0,0.331464014,0.331464014,0.331464014,0,0,0,0,60.17594,0,0,0,0,0,0,0,0.405037833,0.405037833,0.405037833,0,0,0,0,70.45263,0,0,0,3286930,0,0,0,0.220099,0,0.228254484,0.327339152,0.327339152,62.5213758,0,0,0,0,0,0,0,8400000,0,3286930,129.2330358,0.471806953
5/3/2019 6:00,51,50,49.2335,57.5796,47.0777,0,0,0,0,0,0,0.371428142,0.295415465,0.295415465,0,0,0,0,61.36836,0,0,0,0,0,0,0,0.346465998,0.346465998,0.346465998,0,0,0,0,61.42544,0,0,0,0,0,0,0,0.429165378,0.429165378,0.429165378,0,0,0,0,69.75005,0,0,0,3637930,0,0,0,0.243594,0,0.231472338,0.341502298,0.341502298,70.1733468,0,0,0,0,0,0,0,8400000,0,3637930,137.8417168,0.454681811
5/3/2019 7:00,52,51,50.2824,56.0321,46.8729,0,0,0,0,0,0,0.355485017,0.280611899,0.280611899,0,0,0,0,81.2048,0,0,0,0,0,0,0,0.327363711,0.327363711,0.327363711,0,0,0,0,81.0546,0,0,0,0,0,0,0,0.402166737,0.402166737,0.402166737,0,0,0,0,117.8633,0,0,0,3654010,0,0,0,0.244748,0,0.214242157,0.32041922,0.32041922,65.23691541,0,0,0,0,0,0,0,8400000,0,3654010,80.244054,0.454583076
5/3/2019 8:00,52,49,46.2435,54.9302,46.8809,0,0,0,0,0,0,0.343350116,0.269447874,0.269447874,0,0,0,0,80.8318,0,0,0,0,0,0,0,0.312984387,0.312984387,0.312984387,0,0,0,0,80.7257,0,0,0,0,0,0,0,0.377633285,0.377633285,0.377633285,0,0,0,0,110.335,0,0,0,3898590,0,0,0,0.261122,0,0.198286716,0.306624773,0.306624773,64.41988413,0,0,0,0,0,0,0,8400000,0,3898590,79.918443,0.420188635
5/3/2019 9:00,53,48,43.3569,55.7437,46.6756,0,0,0,0,0,0,0.35239947,0.277676891,0.277676891,0,0,0,0,66.92551,0,0,0,0,0,0,0,0.323582702,0.323582702,0.323582702,0,0,0,0,66.95524,0,0,0,0,0,0,0,0.392467448,0.392467448,0.392467448,0,0,0,0,78.6577,0,0,0,3856670,0,0,0,0.258409,0,0.207720801,0.31779,0.31779,66.75921518,0,0,0,0,0,0,0,8400000,0,3856670,66.2856876,0.423821489
5/3/2019 10:00,52,49,46.2435,56.7213,46.9104,0,0,0,0,0,0,0.362205419,0.286831397,0.286831397,0,0,0,0,67.738,0,0,0,0,0,0,0,0.335434378,0.335434378,0.335434378,0,0,0,0,67.73542,0,0,0,0,0,0,0,0.411758958,0.411758958,0.411758958,0,0,0,0,70.04957,0,0,0,4345870,0,0,0,0.291065,0,0.207081455,0.329688919,0.329688919,74.99575682,0,0,0,0,0,0,0,8400000,0,4345870,67.0580658,0.408165169
5/3/2019 11:00,54,50,46.7214,55.972,46.5429,0,0,0,0,0,0,0.349632166,0.275062269,0.275062269,0,0,0,0,77.01966,0,0,0,0,0,0,0,0.320125952,0.320125952,0.320125952,0,0,0,0,76.97041,0,0,0,0,0,0,0,0.38665755,0.38665755,0.38665755,0,0,0,0,93.182,0,0,0,4852550,0,0,0,0.325221,0,0.191134106,0.321171319,0.321171319,77.29065055,0,0,0,0,0,0,0,8400000,0,4852550,76.2007059,0.391759625
5/3/2019 12:00,54,49,44.715,56.8278,46.5727,0,0,0,0,0,0,0.359169693,0.283863019,0.283863019,0,0,0,0,79.72001,0,0,0,0,0,0,0,0.331495593,0.331495593,0.331495593,0,0,0,0,79.71701,0,0,0,0,0,0,0,0.403457744,0.403457744,0.403457744,0,0,0,0,84.78301,0,0,0,5258860,0,0,0,0.35243,0,0.192434887,0.332289017,0.332289017,84.33234412,0,0,0,0,0,0,0,8400000,0,5258860,78.9198399,0.374243264
5/3/2019 13:00,55,50,45.5338,58.7616,46.3919,0,0,0,0,0,0,0.382628633,0.30541918,0.30541918,0,0,0,0,82.34718,0,0,0,0,0,0,0,0.358991995,0.358991995,0.358991995,0,0,0,0,82.35065,0,0,0,0,0,0,0,0.44675034,0.44675034,0.44675034,0,0,0,0,84.29179,0,0,0,5535210,0,0,0,0.371093,0,0.20741661,0.359578804,0.359578804,95.67454136,0,0,0,0,0,0,0,8400000,0,5535210,81.5271435,0.382071556
5/3/2019 14:00,57,52,47.7756,56.3967,45.9572,0,0,0,0,0,0,0.357052186,0.28159307,0.28159307,0,0,0,0,97.5264,0,0,0,0,0,0,0,0.328296013,0.328296013,0.328296013,0,0,0,0,97.335,0,0,0,0,0,0,0,0.406114806,0.406114806,0.406114806,0,0,0,0,136.3033,0,0,0,5088980,0,0,0,0.341539,0,0.192204344,0.328706128,0.328706128,81.51033838,0,0,0,0,0,0,0,8400000,0,5088980,96.36165,0.436201687
5/3/2019 15:00,55,49,43.3569,55.9586,46.3756,0,0,0,0,0,0,0.350489818,0.275767588,0.275767588,0,0,0,0,81.68101,0,0,0,0,0,0,0,0.320984937,0.320984937,0.320984937,0,0,0,0,81.6584,0,0,0,0,0,0,0,0.38740693,0.38740693,0.38740693,0,0,0,0,94.6009,0,0,0,5289070,0,0,0,0.354603,0,0.184189306,0.321636229,0.321636229,81.18251087,0,0,0,0,0,0,0,8400000,0,5289070,80.841816,0.371384695
5/3/2019 16:00,55,49,43.4428,56.8681,46.3328,0,0,0,0,0,0,0.360785183,0.285229324,0.285229324,0,0,0,0,71.99385,0,0,0,0,0,0,0,0.333165465,0.333165465,0.333165465,0,0,0,0,71.99277,0,0,0,0,0,0,0,0.406051502,0.406051502,0.406051502,0,0,0,0,74.04092,0,0,0,4684410,0,0,0,0.314094,0,0.203279467,0.33371792,0.33371792,79.35369747,0,0,0,0,0,0,0,8400000,0,4684410,71.2728423,0.39594256
5/3/2019 17:00,51,50,49.3222,56.0138,47.0814,0,0,0,0,0,0,0.348156364,0.273972497,0.273972497,0,0,0,0,80.3708,0,0,0,0,0,0,0,0.318924525,0.318924525,0.318924525,0,0,0,0,80.3336,0,0,0,0,0,0,0,0.385667228,0.385667228,0.385667228,0,0,0,0,108.041,0,0,0,3961470,0,0,0,0.265247,0,0.207388269,0.3198695,0.3198695,68.46353395,0,0,0,0,0,0,0,8400000,0,3961470,79.530264,0.427732021
5/3/2019 18:00,50,49,48.2349,55.8211,47.2783,0,0,0,0,0,0,0.351534793,0.277177518,0.277177518,0,0,0,0,72.96177,0,0,0,0,0,0,0,0.323145813,0.323145813,0.323145813,0,0,0,0,72.9796,0,0,0,0,0,0,0,0.393533956,0.393533956,0.393533956,0,0,0,0,90.9445,0,0,0,3943680,0,0,0,0.263987,0,0.205564168,0.316914823,0.316914823,67.5566081,0,0,0,0,0,0,0,8400000,0,3943680,72.249804,0.422571227
5/3/2019 19:00,50,49,48.2349,55.818,47.1602,0,0,0,0,0,0,0.352013027,0.277564877,0.277564877,0,0,0,0,54.14341,0,0,0,0,0,0,0,0.323597018,0.323597018,0.323597018,0,0,0,0,54.04344,0,0,0,0,0,0,0,0.394162142,0.394162142,0.394162142,0,0,0,0,62.47896,0,0,0,2348340,0,0,0,0.157219,0,0.243553942,0.317210701,0.317210701,47.66228871,0,0,0,0,0,0,0,8400000,0,2348340,53.5030056,0.559546788
5/3/2019 20:00,50,49,48.2349,55.6015,47.1513,0,0,0,0,0,0,0.348334751,0.274173197,0.274173197,0,0,0,0,52.01278,0,0,0,0,0,0,0,0.319212833,0.319212833,0.319212833,0,0,0,0,51.98679,0,0,0,0,0,0,0,0.385832456,0.385832456,0.385832456,0,0,0,0,58.72675,0,0,0,2225590,0,0,0,0.149002,0,0.244702123,0.31470865,0.31470865,45.38388322,0,0,0,0,0,0,0,8400000,0,2225590,51.4669221,0.572568712
5/3/2019 21:00,50,49,48.2349,55.58,47.1459,0,0,0,0,0,0,0.347911077,0.2737812,0.2737812,0,0,0,0,51.40298,0,0,0,0,0,0,0,0.318716105,0.318716105,0.318716105,0,0,0,0,51.39818,0,0,0,0,0,0,0,0.384816318,0.384816318,0.384816318,0,0,0,0,57.42575,0,0,0,2167570,0,0,0,0.145119,0,0.246069095,0.31446413,0.31446413,44.44766566,0,0,0,0,0,0,0,8400000,0,2167570,50.8841982,0.580448663
5/3/2019 22:00,50,49,48.2349,55.5686,47.1405,0,0,0,0,0,0,0.347781719,0.273658268,0.273658268,0,0,0,0,50.85502,0,0,0,0,0,0,0,0.318555979,0.318555979,0.318555979,0,0,0,0,50.848,0,0,0,0,0,0,0,0.384479472,0.384479472,0.384479472,0,0,0,0,56.02221,0,0,0,2052490,0,0,0,0.137416,0,0.249170529,0.314385011,0.314385011,42.6183349,0,0,0,0,0,0,0,8400000,0,2052490,102.3387749,0.598329492
5/3/2019 23:00,49,49,48.9641,55.5574,47.1351,0,0,0,0,0,0,0.347506004,0.273402513,0.273402513,0,0,0,0,50.55945,0,0,0,0,0,0,0,0.31822336,0.31822336,0.31822336,0,0,0,0,50.55328,0,0,0,0,0,0,0,0.383827107,0.383827107,0.383827107,0,0,0,0,55.21126,0,0,0,1994530,0,0,0,0.133536,0,0.250620831,0.314196192,0.314196192,41.6558972,0,0,0,0,0,0,0,8400000,0,1994530,101.0105272,0.607725292
5/4/2019 0:00,49,49,49.0523,55.546,47.1351,0,0,0,0,0,0,0.347349286,0.273258236,0.273258236,0,0,0,0,50.53961,0,0,0,0,0,0,0,0.318038497,0.318038497,0.318038497,0,0,0,0,50.5346,0,0,0,0,0,0,0,0.383463305,0.383463305,0.383463305,0,0,0,0,55.08768,0,0,0,1994240,0,0,0,0.133517,0,0.250536777,0.314091564,0.314091564,41.63587191,0,0,0,0,0,0,0,8400000,0,1994240,100.9695019,0.607566804
5/4/2019 1:00,49,49,48.9641,53.7514,47.1351,0,0,0,0,0,0,0.329856519,0.257173378,0.257173378,0,0,0,0,56.9996,0,0,0,0,0,0,0,0.297126557,0.297126557,0.297126557,0,0,0,0,56.869,0,0,0,0,0,0,0,0.352042278,0.352042278,0.352042278,0,0,0,0,74.0924,0,0,0,1994240,0,0,0,0.133517,0,0.231318455,0.292187899,0.292187899,38.44204301,0,0,0,0,0,0,0,8400000,0,1994240,100.941843,0.607400371
5/4/2019 2:00,48,47,45.9349,53.5671,47.1351,0,0,0,0,0,0,0.327124319,0.254665656,0.254665656,0,0,0,0,50.81884,0,0,0,0,0,0,0,0.293910321,0.293910321,0.293910321,0,0,0,0,50.81099,0,0,0,0,0,0,0,0.344465917,0.344465917,0.344465917,0,0,0,0,56.94809,0,0,0,2022940,0,0,0,0.135438,0,0.228656963,0.29001707,0.29001707,38.54660977,0,0,0,0,0,0,0,8400000,0,2022940,98.35260977,0.583423788
5/4/2019 3:00,48,47,46.0217,52.6576,47.1351,0,0,0,0,0,0,0.31878014,0.247009814,0.247009814,0,0,0,0,53.3502,0,0,0,0,0,0,0,0.283880317,0.283880317,0.283880317,0,0,0,0,53.29442,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,63.76125,0,0,0,1994380,0,0,0,0.133526,0,0.220295162,0.279581743,0.279581743,36.61268872,0,0,0,0,0,0,0,8400000,0,1994380,97.65450872,0.587578147
5/4/2019 4:00,47,46,45.2136,52.5736,47.1351,0,0,0,0,0,0,0.317498764,0.245835196,0.245835196,0,0,0,0,50.70837,0,0,0,0,0,0,0,0.282363706,0.282363706,0.282363706,0,0,0,0,50.70164,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,56.96202,0,0,0,1994240,0,0,0,0.133517,0,0.219427106,0.278583158,0.278583158,36.46585939,0,0,0,0,0,0,0,8400000,0,1994240,96.16846939,0.578677407
5/4/2019 5:00,47,46,45.1272,51.6674,47.1915,0,0,0,0,0,0,0.309293967,0.238348201,0.238348201,0,0,0,0,63.20583,0,0,0,0,0,0,0,0.27251431,0.27251431,0.27251431,0,0,0,0,63.25572,0,0,0,0,0,0,0,0.269160196,0.269160196,0.269160196,0,0,0,0,80.9415,0,0,0,2884210,0,0,0,0.193086,0,0.189454705,0.268339219,0.268339219,45.53559611,0,0,0,0,0,0,0,8400000,0,2884210,111.9594361,0.465816717
5/4/2019 6:00,47,45,43.0917,51.7038,47.2106,0,0,0,0,0,0,0.310020892,0.239015582,0.239015582,0,0,0,0,60.68244,0,0,0,0,0,0,0,0.273426322,0.273426322,0.273426322,0,0,0,0,60.68653,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,73.2921,0,0,0,2946080,0,0,0,0.197226,0,0.188481436,0.268806042,0.268806042,46.27344899,0,0,0,0,0,0,0,8400000,0,2946080,111.850409,0.455590109
5/4/2019 7:00,47,45,43.0917,52.6526,47.208,0,0,0,0,0,0,0.318238754,0.246544897,0.246544897,0,0,0,0,57.26197,0,0,0,0,0,0,0,0.283350139,0.283350139,0.283350139,0,0,0,0,57.29679,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,65.17942,0,0,0,2975110,0,0,0,0.199169,0,0.196187213,0.279041483,0.279041483,48.63987835,0,0,0,0,0,0,0,8400000,0,2975110,56.7238221,0.45629004
5/4/2019 8:00,48,46,43.9588,52.7262,47.208,0,0,0,0,0,0,0.319417066,0.247625206,0.247625206,0,0,0,0,60.47954,0,0,0,0,0,0,0,0.284746902,0.284746902,0.284746902,0,0,0,0,60.48343,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,72.6636,0,0,0,2975250,0,0,0,0.199179,0,0.196929653,0.279955192,0.279955192,48.82624574,0,0,0,0,0,0,0,8400000,0,2975250,59.8785957,0.461511533
5/4/2019 9:00,49,46,43.0917,51.8361,47.2053,0,0,0,0,0,0,0.311562401,0.240427862,0.240427862,0,0,0,0,66.46616,0,0,0,0,0,0,0,0.275262784,0.275262784,0.275262784,0,0,0,0,66.39381,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,87.0814,0,0,0,2975260,0,0,0,0.199179,0,0.188820038,0.270002655,0.270002655,46.81572553,0,0,0,0,0,0,0,8400000,0,2975260,65.7298719,0.459522148
5/4/2019 10:00,48,45,41.7414,52.6449,47.2053,0,0,0,0,0,0,0.318344938,0.246643165,0.246643165,0,0,0,0,57.66001,0,0,0,0,0,0,0,0.283475243,0.283475243,0.283475243,0,0,0,0,57.68724,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,65.877,0,0,0,3003990,0,0,0,0.201102,0,0.195592809,0.27909918,0.27909918,48.96323698,0,0,0,0,0,0,0,8400000,0,3003990,57.1103676,0.453950873
5/4/2019 11:00,48,46,43.9588,52.7206,47.2053,0,0,0,0,0,0,0.319472924,0.247677348,0.247677348,0,0,0,0,60.82804,0,0,0,0,0,0,0,0.284817198,0.284817198,0.284817198,0,0,0,0,60.83141,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,73.2288,0,0,0,3004130,0,0,0,0.201111,0,0.196319478,0.279994891,0.279994891,49.14743619,0,0,0,0,0,0,0,8400000,0,3004130,60.2230959,0.459027737
5/4/2019 12:00,48,46,43.9588,53.6329,47.208,0,0,0,0,0,0,0.327937255,0.25544373,0.25544373,0,0,0,0,57.16238,0,0,0,0,0,0,0,0.294987239,0.294987239,0.294987239,0,0,0,0,57.19302,0,0,0,0,0,0,0,0.34612193,0.34612193,0.34612193,0,0,0,0,64.86002,0,0,0,3004130,0,0,0,0.201111,0,0.204925788,0.290538257,0.290538257,51.30197568,0,0,0,0,0,0,0,8400000,0,3004130,56.6210898,0.462991478
5/4/2019 13:00,48,47,46.0217,53.7143,47.2107,0,0,0,0,0,0,0.32907827,0.256492372,0.256492372,0,0,0,0,60.50393,0,0,0,0,0,0,0,0.29633444,0.29633444,0.29633444,0,0,0,0,60.50937,0,0,0,0,0,0,0,0.349186185,0.349186185,0.349186185,0,0,0,0,72.4484,0,0,0,3032860,0,0,0,0.203034,0,0.204994564,0.291422656,0.291422656,51.80998442,0,0,0,0,0,0,0,8400000,0,3032860,59.9042763,0.465587483
5/4/2019 14:00,49,47,45.2136,53.721,47.2107,0,0,0,0,0,0,0.329179241,0.256585094,0.256585094,0,0,0,0,60.63879,0,0,0,0,0,0,0,0.296452846,0.296452846,0.296452846,0,0,0,0,60.63444,0,0,0,0,0,0,0,0.34944642,0.34944642,0.34944642,0,0,0,0,72.7648,0,0,0,3033000,0,0,0,0.203043,0,0.205041513,0.291483906,0.291483906,51.82424242,0,0,0,0,0,0,0,8400000,0,3033000,60.0280956,0.465692868
5/4/2019 15:00,49,47,45.2136,52.8288,47.208,0,0,0,0,0,0,0.320947196,0.249029307,0.249029307,0,0,0,0,66.04018,0,0,0,0,0,0,0,0.286559062,0.286559062,0.286559062,0,0,0,0,65.96604,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,86.0608,0,0,0,3004270,0,0,0,0.201121,0,0.197245972,0.281135908,0.281135908,49.38167978,0,0,0,0,0,0,0,8400000,0,3004270,65.3063796,0.464755098
5/4/2019 16:00,48,46,43.9588,52.7294,47.208,0,0,0,0,0,0,0.319569893,0.247766262,0.247766262,0,0,0,0,61.0664,0,0,0,0,0,0,0,0.284924482,0.284924482,0.284924482,0,0,0,0,61.05121,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,73.8355,0,0,0,3004130,0,0,0,0.201111,0,0.196350009,0.280032365,0.280032365,49.15507947,0,0,0,0,0,0,0,8400000,0,3004130,60.4406979,0.459181977
5/4/2019 17:00,48,46,44.0444,51.8361,47.2053,0,0,0,0,0,0,0.311621855,0.24048322,0.24048322,0,0,0,0,66.91503,0,0,0,0,0,0,0,0.27533766,0.27533766,0.27533766,0,0,0,0,66.84025,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,87.8752,0,0,0,3004130,0,0,0,0.201111,0,0.188227509,0.270044372,0.270044372,47.12165893,0,0,0,0,0,0,0,8400000,0,3004130,66.1718475,0.456999939
5/4/2019 18:00,47,45,43.1768,51.7353,47.2053,0,0,0,0,0,0,0.310337021,0.239306818,0.239306818,0,0,0,0,61.71063,0,0,0,0,0,0,0,0.273806459,0.273806459,0.273806459,0,0,0,0,61.69527,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,75.1074,0,0,0,3004130,0,0,0,0.201111,0,0.187386815,0.269008399,0.269008399,46.9111961,0,0,0,0,0,0,0,8400000,0,3004130,61.0783173,0.450820195
5/4/2019 19:00,46,45,44.0444,50.8429,47.1596,0,0,0,0,0,0,0.302869671,0.232454417,0.232454417,0,0,0,0,59.72659,0,0,0,0,0,0,0,0.26470924,0.26470924,0.26470924,0,0,0,0,59.57076,0,0,0,0,0,0,0,0.269261795,0.269261795,0.269261795,0,0,0,0,75.775,0,0,0,2343630,0,0,0,0.156904,0,0.19440636,0.259521027,0.259521027,37.9680482,0,0,0,0,0,0,0,8400000,0,2343630,58.9750524,0.520400242
5/4/2019 20:00,46,44,41.8259,50.6487,47.154,0,0,0,0,0,0,0.300293641,0.230098054,0.230098054,0,0,0,0,54.2516,0,0,0,0,0,0,0,0.261595032,0.261595032,0.261595032,0,0,0,0,54.22479,0,0,0,0,0,0,0,0.269273258,0.269273258,0.269273258,0,0,0,0,63.17322,0,0,0,2282960,0,0,0,0.152842,0,0.194132056,0.257515752,0.257515752,36.93297646,0,0,0,0,0,0,0,8400000,0,2282960,53.6825421,0.518836825
5/4/2019 21:00,45,44,43.1768,50.6324,47.1513,0,0,0,0,0,0,0.300062663,0.229886097,0.229886097,0,0,0,0,53.70218,0,0,0,0,0,0,0,0.261321136,0.261321136,0.261321136,0,0,0,0,53.69254,0,0,0,0,0,0,0,0.269278718,0.269278718,0.269278718,0,0,0,0,62.0838,0,0,0,2253950,0,0,0,0.150901,0,0.194705305,0.257384441,0.257384441,36.57133525,0,0,0,0,0,0,0,8400000,0,2253950,53.1556146,0.522368208
5/4/2019 22:00,45,44,43.1768,50.626,47.1513,0,0,0,0,0,0,0.299995959,0.229824244,0.229824244,0,0,0,0,53.39965,0,0,0,0,0,0,0,0.261238071,0.261238071,0.261238071,0,0,0,0,53.39173,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,61.57077,0,0,0,2225110,0,0,0,0.14897,0,0.195352965,0.257341388,0.257341388,36.2234863,0,0,0,0,0,0,0,8400000,0,2225110,97.5915563,0.526310464
5/4/2019 23:00,45,44,43.0917,49.7265,47.1406,0,0,0,0,0,0,0.292687266,0.223146732,0.223146732,0,0,0,0,55.91237,0,0,0,0,0,0,0,0.252312678,0.252312678,0.252312678,0,0,0,0,55.83167,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,68.843,0,0,0,2081470,0,0,0,0.139356,0,0.190790001,0.248035313,0.248035313,33.09363855,0,0,0,0,0,0,0,8400000,0,2081470,95.13745855,0.548482324
5/5/2019 0:00,44,43,41.7414,50.53,47.1378,0,0,0,0,0,0,0.298679769,0.228616375,0.228616375,0,0,0,0,50.518,0,0,0,0,0,0,0,0.259647378,0.259647378,0.259647378,0,0,0,0,50.52026,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,54.28525,0,0,0,2052060,0,0,0,0.137387,0,0.198663857,0.256348509,0.256348509,33.97251292,0,0,0,0,0,0,0,8400000,0,2052060,93.23376292,0.545210742
5/5/2019 1:00,45,44,43.0917,50.5933,47.1378,0,0,0,0,0,0,0.299533196,0.229395102,0.229395102,0,0,0,0,51.40404,0,0,0,0,0,0,0,0.260665817,0.260665817,0.260665817,0,0,0,0,51.40227,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,58.19105,0,0,0,2023220,0,0,0,0.135457,0,0.199960696,0.257033665,0.257033665,33.71370659,0,0,0,0,0,0,0,8400000,0,2023220,93.82810659,0.556507586
5/5/2019 2:00,44,44,43.9588,50.5947,47.1378,0,0,0,0,0,0,0.299505187,0.229369512,0.229369512,0,0,0,0,51.43721,0,0,0,0,0,0,0,0.260628621,0.260628621,0.260628621,0,0,0,0,51.43241,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,58.30182,0,0,0,2023080,0,0,0,0.135447,0,0.199937106,0.257002198,0.257002198,33.70739678,0,0,0,0,0,0,0,8400000,0,2023080,93.83217678,0.55657024
5/5/2019 3:00,45,44,43.0917,50.5947,47.1351,0,0,0,0,0,0,0.299510439,0.229373405,0.229373405,0,0,0,0,51.20999,0,0,0,0,0,0,0,0.260632891,0.260632891,0.260632891,0,0,0,0,51.20282,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.93681,0,0,0,1994380,0,0,0,0.133526,0,0.200645197,0.257006403,0.257006403,33.34689733,0,0,0,0,0,0,0,8400000,0,1994380,93.30196733,0.561389308
5/5/2019 4:00,44,44,43.9588,50.5885,47.1351,0,0,0,0,0,0,0.299445681,0.229314243,0.229314243,0,0,0,0,51.17906,0,0,0,0,0,0,0,0.260554264,0.260554264,0.260554264,0,0,0,0,51.17385,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,57.87709,0,0,0,1994240,0,0,0,0.133517,0,0.200608461,0.256960258,0.256960258,33.33845144,0,0,0,0,0,0,0,8400000,0,1994240,93.28509144,0.561327171
5/5/2019 5:00,45,44,43.0063,50.5884,47.1888,0,0,0,0,0,0,0.29927261,0.229181189,0.229181189,0,0,0,0,58.34176,0,0,0,0,0,0,0,0.260402467,0.260402467,0.260402467,0,0,0,0,58.41861,0,0,0,0,0,0,0,0.269176514,0.269176514,0.269176514,0,0,0,0,69.3154,0,0,0,2798040,0,0,0,0.187318,0,0.181900635,0.256813806,0.256813806,42.41377097,0,0,0,0,0,0,0,8400000,0,2798040,107.018141,0.458970455
5/5/2019 6:00,45,44,43.0063,50.707,47.1971,0,0,0,0,0,0,0.300969072,0.230733271,0.230733271,0,0,0,0,60.11422,0,0,0,0,0,0,0,0.262471178,0.262471178,0.262471178,0,0,0,0,60.12785,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,72.4492,0,0,0,2859470,0,0,0,0.191429,0,0.181591398,0.258055932,0.258055932,43.27126281,0,0,0,0,0,0,0,8400000,0,2859470,108.3784728,0.454819136
5/5/2019 7:00,45,44,43.0063,51.6368,47.1972,0,0,0,0,0,0,0.308884336,0.237973405,0.237973405,0,0,0,0,56.80806,0,0,0,0,0,0,0,0.272071908,0.272071908,0.272071908,0,0,0,0,56.84438,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,64.65891,0,0,0,2888500,0,0,0,0.193372,0,0.189023769,0.267927082,0.267927082,45.49959634,0,0,0,0,0,0,0,8400000,0,2888500,56.2759362,0.455897745
5/5/2019 8:00,47,45,43.0063,51.715,47.1999,0,0,0,0,0,0,0.310027101,0.239019438,0.239019438,0,0,0,0,60.04881,0,0,0,0,0,0,0,0.273433036,0.273433036,0.273433036,0,0,0,0,60.05273,0,0,0,0,0,0,0,0.26915938,0.26915938,0.26915938,0,0,0,0,72.1836,0,0,0,2888640,0,0,0,0.193382,0,0.189746195,0.268814541,0.268814541,45.67570402,0,0,0,0,0,0,0,8400000,0,2888640,59.4522027,0.460803897
5/5/2019 9:00,48,45,42.1134,51.722,47.1999,0,0,0,0,0,0,0.310064032,0.239054161,0.239054161,0,0,0,0,60.45981,0,0,0,0,0,0,0,0.273476342,0.273476342,0.273476342,0,0,0,0,60.45845,0,0,0,0,0,0,0,0.269153943,0.269153943,0.269153943,0,0,0,0,72.9368,0,0,0,2917370,0,0,0,0.195305,0,0.189125439,0.268826832,0.268826832,45.97907344,0,0,0,0,0,0,0,8400000,0,2917370,59.8538655,0.45823526
5/5/2019 10:00,48,45,42.1134,51.7221,47.2025,0,0,0,0,0,0,0.310117543,0.239104062,0.239104062,0,0,0,0,60.80877,0,0,0,0,0,0,0,0.273541882,0.273541882,0.273541882,0,0,0,0,60.80717,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,73.5028,0,0,0,2946240,0,0,0,0.197237,0,0.188525957,0.2688651,0.2688651,46.286893,0,0,0,0,0,0,0,8400000,0,2946240,60.1990983,0.455676698
5/5/2019 11:00,49,45,40.7211,51.7276,47.2026,0,0,0,0,0,0,0.310177397,0.239158856,0.239158856,0,0,0,0,60.858,0,0,0,0,0,0,0,0.27361413,0.27361413,0.27361413,0,0,0,0,60.85334,0,0,0,0,0,0,0,0.269148507,0.269148507,0.269148507,0,0,0,0,73.5961,0,0,0,2946380,0,0,0,0.197246,0,0.188559556,0.268909949,0.268909949,46.29734201,0,0,0,0,0,0,0,8400000,0,2946380,60.2448066,0.455721755
5/5/2019 12:00,49,45,40.7211,52.6379,47.2052,0,0,0,0,0,0,0.318238936,0.246545987,0.246545987,0,0,0,0,57.52966,0,0,0,0,0,0,0,0.283352386,0.283352386,0.283352386,0,0,0,0,57.56623,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,65.57524,0,0,0,3003840,0,0,0,0.201092,0,0.195546335,0.27903805,0.27903805,48.9491585,0,0,0,0,0,0,0,8400000,0,3003840,56.9905677,0.45382378
5/5/2019 13:00,50,46,42.1134,52.7204,47.2053,0,0,0,0,0,0,0.319469084,0.247673827,0.247673827,0,0,0,0,60.81821,0,0,0,0,0,0,0,0.284812585,0.284812585,0.284812585,0,0,0,0,60.82244,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,73.2046,0,0,0,3004130,0,0,0,0.201111,0,0.196318553,0.279993756,0.279993756,49.14720459,0,0,0,0,0,0,0,8400000,0,3004130,60.2142156,0.459023296
5/5/2019 14:00,49,46,43.0063,52.7219,47.2053,0,0,0,0,0,0,0.319515163,0.247716078,0.247716078,0,0,0,0,60.93124,0,0,0,0,0,0,0,0.284863337,0.284863337,0.284863337,0,0,0,0,60.92686,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,73.4867,0,0,0,3004130,0,0,0,0.201111,0,0.19633243,0.280010789,0.280010789,49.15067867,0,0,0,0,0,0,0,8400000,0,3004130,60.3175914,0.459095493
5/5/2019 15:00,48,46,44.2969,52.722,47.2053,0,0,0,0,0,0,0.319517083,0.247717838,0.247717838,0,0,0,0,60.93521,0,0,0,0,0,0,0,0.284865645,0.284865645,0.284865645,0,0,0,0,60.93063,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,73.4986,0,0,0,3004130,0,0,0,0.201111,0,0.196333356,0.280011924,0.280011924,49.15091028,0,0,0,0,0,0,0,8400000,0,3004130,60.3213237,0.459097377
5/5/2019 16:00,49,46,43.0063,52.722,47.2053,0,0,0,0,0,0,0.319523612,0.2477229,0.2477229,0,0,0,0,60.63743,0,0,0,0,0,0,0,0.284871465,0.284871465,0.284871465,0,0,0,0,60.62978,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,73.0336,0,0,0,2975400,0,0,0,0.199188,0,0.196977629,0.280017641,0.280017641,48.84060321,0,0,0,0,0,0,0,8400000,0,2975400,60.0234822,0.461627518
5/5/2019 17:00,49,46,43.0063,52.722,47.2053,0,0,0,0,0,0,0.319465053,0.247669206,0.247669206,0,0,0,0,60.5964,0,0,0,0,0,0,0,0.284801104,0.284801104,0.284801104,0,0,0,0,60.59124,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,72.9574,0,0,0,2975260,0,0,0,0.199179,0,0.196944482,0.279973357,0.279973357,48.83008666,0,0,0,0,0,0,0,8400000,0,2975260,59.9853276,0.461586174
5/5/2019 18:00,49,46,43.0063,52.722,47.2053,0,0,0,0,0,0,0.319462174,0.247666566,0.247666566,0,0,0,0,60.591,0,0,0,0,0,0,0,0.284798797,0.284798797,0.284798797,0,0,0,0,60.58605,0,0,0,0,0,0,0,0.269143072,0.269143072,0.269143072,0,0,0,0,72.9452,0,0,0,2975260,0,0,0,0.199179,0,0.196943555,0.279972222,0.279972222,48.82985685,0,0,0,0,0,0,0,8400000,0,2975260,59.9801895,0.461582625
5/5/2019 19:00,48,46,44.2969,52.722,47.1596,0,0,0,0,0,0,0.31960477,0.247777115,0.247777115,0,0,0,0,54.59813,0,0,0,0,0,0,0,0.284924767,0.284924767,0.284924767,0,0,0,0,54.53939,0,0,0,0,0,0,0,0.269261795,0.269261795,0.269261795,0,0,0,0,63.50758,0,0,0,2343490,0,0,0,0.156894,0,0.211895785,0.280097098,0.280097098,41.3813044,0,0,0,0,0,0,0,8400000,0,2343490,53.9939961,0.530116404
5/5/2019 20:00,48,46,44.2969,52.6278,47.154,0,0,0,0,0,0,0.318270334,0.246551732,0.246551732,0,0,0,0,53.37615,0,0,0,0,0,0,0,0.283313118,0.283313118,0.283313118,0,0,0,0,53.36022,0,0,0,0,0,0,0,0.269273258,0.269273258,0.269273258,0,0,0,0,61.33538,0,0,0,2282960,0,0,0,0.152842,0,0.212554603,0.27911226,0.27911226,40.43780461,0,0,0,0,0,0,0,8400000,0,2282960,52.8266178,0.536666773
5/5/2019 21:00,48,46,44.2969,52.614,47.1513,0,0,0,0,0,0,0.318086945,0.246382693,0.246382693,0,0,0,0,52.97806,0,0,0,0,0,0,0,0.283092872,0.283092872,0.283092872,0,0,0,0,52.9698,0,0,0,0,0,0,0,0.269278718,0.269278718,0.269278718,0,0,0,0,60.61718,0,0,0,2253950,0,0,0,0.150901,0,0.213181093,0.279000246,0.279000246,40.04162706,0,0,0,0,0,0,0,8400000,0,2253950,52.440102,0.540385015
5/5/2019 22:00,47,46,45.0405,52.6079,47.1513,0,0,0,0,0,0,0.318019072,0.246319548,0.246319548,0,0,0,0,52.70098,0,0,0,0,0,0,0,0.283010365,0.283010365,0.283010365,0,0,0,0,52.69335,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,60.15717,0,0,0,2225110,0,0,0,0.14897,0,0.213864971,0.278956167,0.278956167,39.65609038,0,0,0,0,0,0,0,8400000,0,2225110,100.7309704,0.543241298
5/5/2019 23:00,48,46,44.2107,53.5272,47.1406,0,0,0,0,0,0,0.326449625,0.254048198,0.254048198,0,0,0,0,50.56,0,0,0,0,0,0,0,0.293143008,0.293143008,0.293143008,0,0,0,0,50.56188,0,0,0,0,0,0,0,0.342416594,0.342416594,0.342416594,0,0,0,0,53.41128,0,0,0,2081470,0,0,0,0.139356,0,0.22668485,0.289524421,0.289524421,39.31980963,0,0,0,0,0,0,0,8400000,0,2081470,98.46281963,0.56765355
5/6/2019 0:00,48,47,46.2435,53.5742,47.1405,0,0,0,0,0,0,0.327184015,0.254721396,0.254721396,0,0,0,0,50.91978,0,0,0,0,0,0,0,0.293999251,0.293999251,0.293999251,0,0,0,0,50.91544,0,0,0,0,0,0,0,0.344497687,0.344497687,0.344497687,0,0,0,0,56.88485,0,0,0,2052060,0,0,0,0.137387,0,0.227962797,0.290103466,0.290103466,38.98277813,0,0,0,0,0,0,0,8400000,0,2052060,98.91644813,0.578441848
5/6/2019 1:00,48,47,46.2435,52.6703,47.1378,0,0,0,0,0,0,0.318848232,0.247073168,0.247073168,0,0,0,0,53.65462,0,0,0,0,0,0,0,0.283964199,0.283964199,0.283964199,0,0,0,0,53.59928,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,64.29504,0,0,0,2023220,0,0,0,0.135457,0,0.21958889,0.279629307,0.279629307,37.02305288,0,0,0,0,0,0,0,8400000,0,2023220,98.23912288,0.582669939
5/6/2019 2:00,48,46,44.2107,52.5798,47.1378,0,0,0,0,0,0,0.317563612,0.245895563,0.245895563,0,0,0,0,50.95185,0,0,0,0,0,0,0,0.282442602,0.282442602,0.282442602,0,0,0,0,50.94027,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,57.36587,0,0,0,2023080,0,0,0,0.135447,0,0.218719829,0.278627178,0.278627178,36.87397601,0,0,0,0,0,0,0,8400000,0,2023080,96.75158601,0.573886862
5/6/2019 3:00,48,46,44.2107,53.4995,47.1351,0,0,0,0,0,0,0.325985061,0.253619915,0.253619915,0,0,0,0,50.07921,0,0,0,0,0,0,0,0.292583574,0.292583574,0.292583574,0,0,0,0,50.08461,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.58687,0,0,0,2023080,0,0,0,0.135447,0,0.227947488,0.289208629,0.289208629,38.42966705,0,0,0,0,0,0,0,8400000,0,2023080,97.16829705,0.576358604
5/6/2019 4:00,49,47,44.9536,52.6561,47.1351,0,0,0,0,0,0,0.318731349,0.246965083,0.246965083,0,0,0,0,53.25401,0,0,0,0,0,0,0,0.283825121,0.283825121,0.283825121,0,0,0,0,53.20721,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,63.48546,0,0,0,1994380,0,0,0,0.133526,0,0.220280314,0.279564733,0.279564733,36.61022103,0,0,0,0,0,0,0,8400000,0,1994380,97.63302103,0.587448857
5/6/2019 5:00,48,46,44.1241,53.4955,47.1915,0,0,0,0,0,0,0.325774089,0.253453157,0.253453157,0,0,0,0,54.92399,0,0,0,0,0,0,0,0.292385041,0.292385041,0.292385041,0,0,0,0,55.00042,0,0,0,0,0,0,0,0.269165634,0.269165634,0.269165634,0,0,0,0,61.26066,0,0,0,2855490,0,0,0,0.191163,0,0.207093175,0.289010397,0.289010397,49.27937429,0,0,0,0,0,0,0,8400000,0,2855490,112.7110443,0.473660399
5/6/2019 6:00,48,47,46.156,53.6792,47.2159,0,0,0,0,0,0,0.328690846,0.256135628,0.256135628,0,0,0,0,59.8332,0,0,0,0,0,0,0,0.295874763,0.295874763,0.295874763,0,0,0,0,59.85948,0,0,0,0,0,0,0,0.348269052,0.348269052,0.348269052,0,0,0,0,71.2321,0,0,0,3003390,0,0,0,0.201062,0,0.205456948,0.291167249,0.291167249,51.42227866,0,0,0,0,0,0,0,8400000,0,3003390,117.0733187,0.467764701
5/6/2019 7:00,49,47,44.9536,55.5669,47.2322,0,0,0,0,0,0,0.347171333,0.273133465,0.273133465,0,0,0,0,55.74398,0,0,0,0,0,0,0,0.317953634,0.317953634,0.317953634,0,0,0,0,55.79927,0,0,0,0,0,0,0,0.382624109,0.382624109,0.382624109,0,0,0,0,60.71209,0,0,0,3176530,0,0,0,0.212649,0,0.219950804,0.313820728,0.313820728,58.22336049,0,0,0,0,0,0,0,8400000,0,3176530,55.2412773,0.462771655
5/6/2019 8:00,52,49,46.156,56.646,46.8457,0,0,0,0,0,0,0.360764786,0.28547031,0.28547031,0,0,0,0,59.5182,0,0,0,0,0,0,0,0.333673447,0.333673447,0.333673447,0,0,0,0,59.57378,0,0,0,0,0,0,0,0.408243084,0.408243084,0.408243084,0,0,0,0,67.45881,0,0,0,3436040,0,0,0,0.230155,0,0.225898144,0.328873809,0.328873809,64.68292152,0,0,0,0,0,0,0,8400000,0,3436040,58.9780422,0.458461548
5/6/2019 9:00,53,50,47.3118,58.5868,46.6834,0,0,0,0,0,0,0.383860228,0.306704776,0.306704776,0,0,0,0,62.02039,0,0,0,0,0,0,0,0.360739836,0.360739836,0.360739836,0,0,0,0,62.08467,0,0,0,0,0,0,0,0.450760477,0.450760477,0.450760477,0,0,0,0,68.42381,0,0,0,3854250,0,0,0,0.258246,0,0.237799201,0.356002229,0.356002229,76.37813095,0,0,0,0,0,0,0,8400000,0,3854250,61.4638233,0.449308024
5/6/2019 10:00,56,52,48.7868,57.026,46.0836,0,0,0,0,0,0,0.370273966,0.293847388,0.293847388,0,0,0,0,88.6295,0,0,0,0,0,0,0,0.344063022,0.344063022,0.344063022,0,0,0,0,88.4848,0,0,0,0,0,0,0,0.428227015,0.428227015,0.428227015,0,0,0,0,130.0297,0,0,0,3971400,0,0,0,0.266449,0,0.219458449,0.336455656,0.336455656,72.62977375,0,0,0,0,0,0,0,8400000,0,3971400,87.599952,0.448003577
5/6/2019 11:00,55,50,45.7605,57.7283,46.3427,0,0,0,0,0,0,0.376284929,0.299531877,0.299531877,0,0,0,0,72.76626,0,0,0,0,0,0,0,0.351466656,0.351466656,0.351466656,0,0,0,0,72.75986,0,0,0,0,0,0,0,0.436961743,0.436961743,0.436961743,0,0,0,0,74.97246,0,0,0,4749710,0,0,0,0.318469,0,0.210669558,0.345259971,0.345259971,83.38494235,0,0,0,0,0,0,0,8400000,0,4749710,72.0322614,0.401647576
5/6/2019 12:00,57,51,45.7605,57.8893,45.9593,0,0,0,0,0,0,0.373767407,0.297004824,0.297004824,0,0,0,0,77.54943,0,0,0,0,0,0,0,0.348090315,0.348090315,0.348090315,0,0,0,0,77.53976,0,0,0,0,0,0,0,0.430021702,0.430021702,0.430021702,0,0,0,0,85.71161,0,0,0,5056410,0,0,0,0.339355,0,0.207473279,0.34889593,0.34889593,87.42249684,0,0,0,0,0,0,0,8400000,0,5056410,76.7643624,0.3937221
5/6/2019 13:00,57,51,45.7605,58.8192,45.9675,0,0,0,0,0,0,0.384992749,0.307375234,0.307375234,0,0,0,0,77.32815,0,0,0,0,0,0,0,0.361325587,0.361325587,0.361325587,0,0,0,0,77.32596,0,0,0,0,0,0,0,0.450473275,0.450473275,0.450473275,0,0,0,0,80.31122,0,0,0,5115570,0,0,0,0.34332,0,0.216061975,0.362043506,0.362043506,92.10667978,0,0,0,0,0,0,0,8400000,0,5115570,76.5527004,0.399411866
5/6/2019 14:00,58,52,47.3118,58.9108,45.7837,0,0,0,0,0,0,0.386866793,0.309007496,0.309007496,0,0,0,0,82.20653,0,0,0,0,0,0,0,0.36332702,0.36332702,0.36332702,0,0,0,0,82.1986,0,0,0,0,0,0,0,0.454308981,0.454308981,0.454308981,0,0,0,0,91.79926,0,0,0,5390120,0,0,0,0.36193,0,0.212551533,0.364037087,0.364037087,95.47318896,0,0,0,0,0,0,0,8400000,0,5390120,81.376614,0.392991894
5/6/2019 15:00,59,52,46.0682,59.8344,45.643,0,0,0,0,0,0,0.3992173,0.320351443,0.320351443,0,0,0,0,95.03539,0,0,0,0,0,0,0,0.377680976,0.377680976,0.377680976,0,0,0,0,95.02948,0,0,0,0,0,0,0,0.476262306,0.476262306,0.476262306,0,0,0,0,104.72723,0,0,0,6287560,0,0,0,0.422363,0,0.20858853,0.378212138,0.378212138,109.2927417,0,0,0,0,0,0,0,8400000,0,6287560,94.0791852,0.379695294
5/6/2019 16:00,61,53,46.4583,60.0264,45.2491,0,0,0,0,0,0,0.403662176,0.324240674,0.324240674,0,0,0,0,100.26548,0,0,0,0,0,0,0,0.382462242,0.382462242,0.382462242,0,0,0,0,100.26181,0,0,0,0,0,0,0,0.484775262,0.484775262,0.484775262,0,0,0,0,116.223,0,0,0,6393130,0,0,0,0.430007,0,0.209806493,0.382592733,0.382592733,111.7766822,0,0,0,0,0,0,0,8400000,0,6393130,99.2591919,0.388259251
5/6/2019 17:00,60,53,47.2235,60.0428,45.4331,0,0,0,0,0,0,0.403020679,0.323753935,0.323753935,0,0,0,0,95.4898,0,0,0,0,0,0,0,0.381903342,0.381903342,0.381903342,0,0,0,0,95.47899,0,0,0,0,0,0,0,0.484259287,0.484259287,0.484259287,0,0,0,0,109.9804,0,0,0,6147940,0,0,0,0.413255,0,0.213029982,0.382018594,0.382018594,109.1412956,0,0,0,0,0,0,0,8400000,0,6147940,94.5242001,0.390057533
5/6/2019 18:00,61,53,46.4583,58.2841,45.1685,0,0,0,0,0,0,0.382414247,0.30455158,0.30455158,0,0,0,0,88.99598,0,0,0,0,0,0,0,0.357413301,0.357413301,0.357413301,0,0,0,0,88.89541,0,0,0,0,0,0,0,0.447413789,0.447413789,0.447413789,0,0,0,0,117.6918,0,0,0,5250930,0,0,0,0.353278,0,0.209653102,0.357470677,0.357470677,91.73948025,0,0,0,0,0,0,0,8400000,0,5250930,88.0064559,0.419155647
5/6/2019 19:00,57,51,46.0682,57.9372,45.7637,0,0,0,0,0,0,0.375426871,0.298437774,0.298437774,0,0,0,0,53.31497,0,0,0,0,0,0,0,0.349855999,0.349855999,0.349855999,0,0,0,0,53.22663,0,0,0,0,0,0,0,0.432981039,0.432981039,0.432981039,0,0,0,0,60.71529,0,0,0,2325960,0,0,0,0.156184,0,0.27219901,0.350434719,0.350434719,52.76033411,0,0,0,0,0,0,0,8400000,0,2325960,52.6943637,0.592022773
5/6/2019 20:00,56,51,46.8433,56.6766,45.9514,0,0,0,0,0,0,0.365033532,0.288950921,0.288950921,0,0,0,0,53.94663,0,0,0,0,0,0,0,0.337762177,0.337762177,0.337762177,0,0,0,0,53.89196,0,0,0,0,0,0,0,0.415102343,0.415102343,0.415102343,0,0,0,0,63.93492,0,0,0,2211430,0,0,0,0.148415,0,0.260278938,0.33280084,0.33280084,47.96572107,0,0,0,0,0,0,0,8400000,0,2211430,53.3530404,0.596127272
5/6/2019 21:00,55,50,45.673,55.664,46.1486,0,0,0,0,0,0,0.353064428,0.278026553,0.278026553,0,0,0,0,54.13641,0,0,0,0,0,0,0,0.323786932,0.323786932,0.323786932,0,0,0,0,54.07664,0,0,0,0,0,0,0,0.392825842,0.392825842,0.392825842,0,0,0,0,64.60824,0,0,0,2181920,0,0,0,0.146359,0,0.249126254,0.318906858,0.318906858,45.29779627,0,0,0,0,0,0,0,8400000,0,2181920,53.5358736,0.589544912
5/6/2019 22:00,54,49,44.4548,55.5744,46.3432,0,0,0,0,0,0,0.350834542,0.276073781,0.276073781,0,0,0,0,51.13204,0,0,0,0,0,0,0,0.321374194,0.321374194,0.321374194,0,0,0,0,51.12403,0,0,0,0,0,0,0,0.388010578,0.388010578,0.388010578,0,0,0,0,56.78019,0,0,0,2095670,0,0,0,0.14051,0,0.250043365,0.317109833,0.317109833,43.66736483,0,0,0,0,0,0,0,8400000,0,2095670,103.7203048,0.593912046
5/6/2019 23:00,51,49,47.2235,54.6545,46.9378,0,0,0,0,0,0,0.339285654,0.265743786,0.265743786,0,0,0,0,52.68299,0,0,0,0,0,0,0,0.308216644,0.308216644,0.308216644,0,0,0,0,52.62422,0,0,0,0,0,0,0,0.368531961,0.368531961,0.368531961,0,0,0,0,62.13165,0,0,0,1980460,0,0,0,0.132633,0,0.241671304,0.303645169,0.303645169,39.88502926,0,0,0,0,0,0,0,8400000,0,1980460,100.7988393,0.610760162
5/7/2019 0:00,50,48,46.0682,53.6493,47.1378,0,0,0,0,0,0,0.328335719,0.255777817,0.255777817,0,0,0,0,53.16945,0,0,0,0,0,0,0,0.295336711,0.295336711,0.295336711,0,0,0,0,53.11245,0,0,0,0,0,0,0,0.347801176,0.347801176,0.347801176,0,0,0,0,63.31325,0,0,0,2008730,0,0,0,0.134487,0,0.22986013,0.290962207,0.290962207,38.47724483,0,0,0,0,0,0,0,8400000,0,2008730,99.56242483,0.594778342
5/7/2019 1:00,49,47,45.2724,53.5687,47.1378,0,0,0,0,0,0,0.327095574,0.254639268,0.254639268,0,0,0,0,50.79876,0,0,0,0,0,0,0,0.293881834,0.293881834,0.293881834,0,0,0,0,50.79241,0,0,0,0,0,0,0,0.344349429,0.344349429,0.344349429,0,0,0,0,56.7334,0,0,0,2023080,0,0,0,0.135447,0,0.228653165,0.290016772,0.290016772,38.54863711,0,0,0,0,0,0,0,8400000,0,2023080,98.33007711,0.58324976
5/7/2019 2:00,49,47,45.2724,52.6639,47.1378,0,0,0,0,0,0,0.318773592,0.24700474,0.24700474,0,0,0,0,53.60644,0,0,0,0,0,0,0,0.283873336,0.283873336,0.283873336,0,0,0,0,53.55362,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,64.20024,0,0,0,2023080,0,0,0,0.135447,0,0.219546321,0.279576004,0.279576004,37.0133142,0,0,0,0,0,0,0,8400000,0,2023080,98.2193442,0.582592943
5/7/2019 3:00,49,46,43.1845,53.5011,47.1378,0,0,0,0,0,0,0.326034396,0.253665197,0.253665197,0,0,0,0,50.24158,0,0,0,0,0,0,0,0.292637958,0.292637958,0.292637958,0,0,0,0,50.24527,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.72265,0,0,0,2023080,0,0,0,0.135447,0,0.22796383,0.289227345,0.289227345,38.43242211,0,0,0,0,0,0,0,8400000,0,2023080,97.19539211,0.57651932
5/7/2019 4:00,49,47,45.2724,53.5678,47.1351,0,0,0,0,0,0,0.327033138,0.254581954,0.254581954,0,0,0,0,50.76518,0,0,0,0,0,0,0,0.293816559,0.293816559,0.293816559,0,0,0,0,50.76164,0,0,0,0,0,0,0,0.344132045,0.344132045,0.344132045,0,0,0,0,56.39841,0,0,0,2023080,0,0,0,0.135447,0,0.228642924,0.290005045,0.290005045,38.54691059,0,0,0,0,0,0,0,8400000,0,2023080,98.29096059,0.583017739
5/7/2019 5:00,49,47,45.2724,55.4229,47.1942,0,0,0,0,0,0,0.345026418,0.271156037,0.271156037,0,0,0,0,54.95464,0,0,0,0,0,0,0,0.315406088,0.315406088,0.315406088,0,0,0,0,54.97839,0,0,0,0,0,0,0,0.377749077,0.377749077,0.377749077,0,0,0,0,58.51205,0,0,0,3085470,0,0,0,0.206555,0,0.220890525,0.312350567,0.312350567,56.79592409,0,0,0,0,0,0,0,8400000,0,3085470,120.2706641,0.46775628
5/7/2019 6:00,53,49,45.2724,57.5089,46.6723,0,0,0,0,0,0,0.371371092,0.295163033,0.295163033,0,0,0,0,59.70666,0,0,0,0,0,0,0,0.34604485,0.34604485,0.34604485,0,0,0,0,59.79436,0,0,0,0,0,0,0,0.426951284,0.426951284,0.426951284,0,0,0,0,65.45942,0,0,0,3708750,0,0,0,0.248503,0,0.229841481,0.341779385,0.341779385,71.03538275,0,0,0,0,0,0,0,8400000,0,3708750,137.9503327,0.446350925
5/7/2019 7:00,58,51,44.8664,60.5502,45.7855,0,0,0,0,0,0,0.412243123,0.332486938,0.332486938,0,0,0,0,79.00292,0,0,0,0,0,0,0,0.393102509,0.393102509,0.393102509,0,0,0,0,79.01362,0,0,0,0,0,0,0,0.500428379,0.500428379,0.500428379,0,0,0,0,80.86947,0,0,0,5411510,0,0,0,0.363369,0,0.229797951,0.388317709,0.388317709,103.6294924,0,0,0,0,0,0,0,8400000,0,5411510,78.2234838,0.402362621
