Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/7/2019 8:00,64,54,46.0682,61.8056,44.6994,0,0,0,0,0,0,0.429985562,0.348297595,0.348297595,0,0,0,0,109.66859,0,0,0,0,0,0,0,0.412591178,0.412591178,0.412591178,0,0,0,0,109.68681,0,0,0,0,0,0,0,0.530163923,0.530163923,0.530163923,0,0,0,0,122.0958,0,0,0,7083590,0,0,0,0.477457,0,0.221218522,0.413065151,0.413065151,130.5851093,0,0,0,0,0,0,0,8400000,0,7083590,108.5899419,0.394994187
5/7/2019 9:00,68,55,44.4548,65.7451,44.0244,0,0,0,0,0,0,0.492574859,0.406043656,0.406043656,0,0,0,0,139.0026,0,0,0,0,0,0,0,0.484283187,0.484283187,0.484283187,0,0,0,0,139.00777,0,0,0,0,0,0,0,0.640488958,0.640488958,0.640488958,0,0,0,0,141.5746,0,0,0,8896860,0,0,0,0.598912,0,0.251352584,0.484503031,0.484503031,186.3540623,0,0,0,0,0,0,0,8400000,0,8896860,137.6176923,0.429382716
5/7/2019 10:00,71,59,50.7823,64.9655,43.4646,9543710,0,0,0.897228,0,0,0.241531582,0.39753556,0.39753556,192.0922814,0,0,9543710,358.2378814,0.450438517,9534990,0,0,0.680942,0,0,0.240855108,0.473577546,0.473577546,191.3792539,0,0,9534990,352.8571539,0.444078688,9534990,0,0,0.680942,0,0,0.209459362,0.626655369,0.626655369,166.4327436,0,0,9534990,355.0890436,0.446887571,0,0,9534990,0,0,0,0.646112,0,0.241400653,0.473590821,0.473590821,191.8127343,0,0,0,0,0,0,0,8400000,0,9534990,348.5517343,0.43866022
5/7/2019 11:00,73,58,46.8433,66.7558,43.1595,10939400,0,0,0.990662,0,0,0.280832833,0.426543223,0.426543223,256.0118907,0,0,10939400,445.7433307,0.488959172,10934600,0,0,0.740876,0,0,0.263510193,0.509416038,0.509416038,240.1148793,0,0,10934600,426.6013993,0.468166809,10934600,0,0,0.74267,0,0,0.231534451,0.679394974,0.679394974,210.978051,0,0,10934600,404.946051,0.444401497,0,0,10934500,0,0,0,0.74089,0,0.263373284,0.509181265,0.509181265,239.9879312,0,0,0,0,0,0,0,8400000,0,10934500,426.4323812,0.467985603
5/7/2019 12:00,76,60,49.0554,67.9,42.6415,0,12139000,0,0,0.694232,0,0.538221673,0.255264323,0.447660218,0,258.2211348,0,12139000,437.3534948,0.432345493,12150500,0,0,0.82597,0,0,0.286107855,0.535151096,0.535151096,289.6961245,0,0,12150500,473.2913545,0.467429016,12150500,0,0,0.827859,0,0,0.25637172,0.719864419,0.719864419,259.5870482,0,0,12150500,461.5270482,0.455810426,0,0,12150500,0,0,0,0.825968,0,0.286124667,0.535181201,0.535181201,289.7131473,0,0,0,0,0,0,0,8400000,0,12150500,473.2735573,0.467411439
5/7/2019 13:00,77,61,50.4447,68.0769,42.4455,0,12174900,0,0,0.66298,0,0.538809503,0.25494895,0.448065054,0,258.6648311,0,12174900,441.8102311,0.435463353,12186200,0,0,0.829545,0,0,0.289318021,0.540026305,0.540026305,293.8072725,0,0,12186200,484.5050725,0.477102039,12186200,0,0,0.831369,0,0,0.26023392,0.728778814,0.728778814,264.2718833,0,0,12186200,481.5637833,0.474205692,0,0,12186200,0,0,0,0.829545,0,0.289321464,0.540032373,0.540032373,293.8107687,0,0,0,0,0,0,0,8400000,0,12186200,484.4200687,0.477018334
5/7/2019 14:00,77,61,50.4447,68.9773,42.5046,0,13060500,0,0,0.711279,0,0.558485628,0.268712011,0.466480799,0,292.4594351,0,13060500,484.9985151,0.445617104,13069100,0,0,0.889023,0,0,0.309471952,0.558106874,0.558106874,337.0433239,0,0,13069100,535.2203539,0.491437379,13069100,0,0,0.891241,0,0,0.283420124,0.755689049,0.755689049,308.6704956,0,0,13069100,514.0502956,0.471999108,0,0,13069100,0,0,0,0.889022,0,0.309485664,0.558131821,0.558131821,337.058258,0,0,0,0,0,0,0,8400000,0,13069100,535.130088,0.491354497
5/7/2019 15:00,78,62,51.7732,67.0896,42.2356,0,12034300,0,0,0.656335,0,0.527165356,0.247149444,0.437049909,0,247.8558792,0,12034300,451.6343792,0.450347137,12045600,0,0,0.822221,0,0,0.278048017,0.521967877,0.521967877,279.104599,0,0,12045600,490.190599,0.488334926,12045600,0,0,0.822946,0,0,0.249115127,0.702416889,0.702416889,250.0617648,0,0,12045600,523.2557648,0.52127492,0,0,12045600,0,0,0,0.822224,0,0.278020694,0.521918724,0.521918724,279.077173,0,0,0,0,0,0,0,8400000,0,12045600,489.834873,0.487980547
5/7/2019 16:00,74,60,50.7823,65.3621,42.9246,10396200,0,0,0.977338,0,0,0.26421155,0.406379084,0.406379084,228.8996759,0,0,10396200,433.3440759,0.500195159,10389800,0,0,0.706649,0,0,0.247315449,0.484328543,0.484328543,214.1298374,0,0,10389800,409.8604374,0.473380166,10389800,0,0,0.706649,0,0,0.216883378,0.646049948,0.646049948,187.7812431,0,0,10389800,433.9070431,0.501153489,0,0,10389800,0,0,0,0.706649,0,0.247282784,0.484273197,0.484273197,214.1015558,0,0,0,0,0,0,0,8400000,0,10389800,409.5329558,0.473001932
5/7/2019 17:00,72,58,47.9697,63.2604,43.2217,8865470,0,0,0.802544,0,0,0.214604667,0.374908728,0.374908728,158.5476029,0,0,8865470,314.4733029,0.425660414,8856640,0,0,0.601309,0,0,0.225985147,0.445137156,0.445137156,166.7890908,0,0,8856640,316.8986908,0.42937099,8856640,0,0,0.601309,0,0,0.197112209,0.584312039,0.584312039,145.4793227,0,0,8856640,335.6916227,0.454833828,0,0,8856640,0,0,0,0.601309,0,0.225944741,0.445071919,0.445071919,166.7592692,0,0,0,0,0,0,0,8400000,0,8856640,316.5805692,0.428939963
5/7/2019 18:00,69,56,46.0682,62.9051,43.7866,0,0,0,0,0,0,0.450954917,0.36719021,0.36719021,0,0,0,0,136.79343,0,0,0,0,0,0,0,0.435978154,0.435978154,0.435978154,0,0,0,0,136.77339,0,0,0,0,0,0,0,0.567080697,0.567080697,0.567080697,0,0,0,0,148.8338,0,0,0,8368020,0,0,0,0.566386,0,0.22346711,0.43596804,0.43596804,155.831437,0,0,0,0,0,0,0,8400000,0,8368020,135.4056561,0.423808122
5/7/2019 19:00,68,56,46.8433,61.0949,43.6826,0,0,0,0,0,0,0.426159849,0.344125771,0.344125771,0,0,0,0,85.2589,0,0,0,0,0,0,0,0.407004287,0.407004287,0.407004287,0,0,0,0,85.1504,0,0,0,0,0,0,0,0.523779353,0.523779353,0.523779353,0,0,0,0,120.2369,0,0,0,4109110,0,0,0,0.278259,0,0.274558857,0.413667481,0.413667481,94.01604536,0,0,0,0,0,0,0,8400000,0,4109110,84.298896,0.493634355
5/7/2019 20:00,67,54,43.2708,60.7541,43.8541,0,0,0,0,0,0,0.427228992,0.345226036,0.345226036,0,0,0,0,64.69975,0,0,0,0,0,0,0,0.408470019,0.408470019,0.408470019,0,0,0,0,64.6974,0,0,0,0,0,0,0,0.525269714,0.525269714,0.525269714,0,0,0,0,76.459,0,0,0,3714190,0,0,0,0.251296,0,0.27474723,0.401081433,0.401081433,85.03861791,0,0,0,0,0,0,0,8400000,0,3714190,64.050426,0.497776951
5/7/2019 21:00,66,54,44.1241,59.8106,44.011,0,0,0,0,0,0,0.413756421,0.332843805,0.332843805,0,0,0,0,62.0024,0,0,0,0,0,0,0,0.392889121,0.392889121,0.392889121,0,0,0,0,61.90322,0,0,0,0,0,0,0,0.501702916,0.501702916,0.501702916,0,0,0,0,76.6634,0,0,0,3079560,0,0,0,0.208196,0,0.279356367,0.385637388,0.385637388,71.69122454,0,0,0,0,0,0,0,8400000,0,3079560,61.2841878,0.538637044
5/7/2019 22:00,63,53,44.5418,58.7494,44.5516,0,0,0,0,0,0,0.396832338,0.317517199,0.317517199,0,0,0,0,54.07547,0,0,0,0,0,0,0,0.373674447,0.373674447,0.373674447,0,0,0,0,53.94955,0,0,0,0,0,0,0,0.471411108,0.471411108,0.471411108,0,0,0,0,64.06154,0,0,0,2186220,0,0,0,0.147438,0,0.290363949,0.367373508,0.367373508,52.89995607,0,0,0,0,0,0,0,8400000,0,2186220,114.6062261,0.629065105
5/7/2019 23:00,58,52,46.9315,58.551,45.5459,0,0,0,0,0,0,0.38835224,0.310257118,0.310257118,0,0,0,0,51.06038,0,0,0,0,0,0,0,0.364828914,0.364828914,0.364828914,0,0,0,0,51.0508,0,0,0,0,0,0,0,0.456683127,0.456683127,0.456683127,0,0,0,0,55.43161,0,0,0,2095840,0,0,0,0.140823,0,0.28747419,0.360252818,0.360252818,50.20832546,0,0,0,0,0,0,0,8400000,0,2095840,110.0835655,0.630297535
5/8/2019 0:00,58,52,46.9315,56.7299,45.5459,0,0,0,0,0,0,0.367821315,0.291300934,0.291300934,0,0,0,0,56.8098,0,0,0,0,0,0,0,0.340583942,0.340583942,0.340583942,0,0,0,0,56.69581,0,0,0,0,0,0,0,0.420332555,0.420332555,0.420332555,0,0,0,0,72.792,0,0,0,2138580,0,0,0,0.143696,0,0.264190151,0.335133979,0.335133979,47.08264774,0,0,0,0,0,0,0,8400000,0,2138580,109.7826277,0.616012276
5/8/2019 1:00,59,50,41.9427,54.7708,45.3459,0,0,0,0,0,0,0.347200064,0.272198467,0.272198467,0,0,0,0,58.6614,0,0,0,0,0,0,0,0.315892169,0.315892169,0.315892169,0,0,0,0,58.50665,0,0,0,0,0,0,0,0.380310568,0.380310568,0.380310568,0,0,0,0,77.398,0,0,0,2152790,0,0,0,0.144745,0,0.242215478,0.31047663,0.31047663,43.45325489,0,0,0,0,0,0,0,8400000,0,2152790,106.4680549,0.593470175
5/8/2019 2:00,57,48,39.0914,53.6805,45.7459,0,0,0,0,0,0,0.33385644,0.260151952,0.260151952,0,0,0,0,54.53117,0,0,0,0,0,0,0,0.300453236,0.300453236,0.300453236,0,0,0,0,54.45426,0,0,0,0,0,0,0,0.354374366,0.354374366,0.354374366,0,0,0,0,65.88404,0,0,0,2109740,0,0,0,0.141672,0,0.230790662,0.29574691,0.29574691,40.57569092,0,0,0,0,0,0,0,8400000,0,2109740,102.3770309,0.582310792
5/8/2019 3:00,56,47,37.5536,53.5856,45.9459,0,0,0,0,0,0,0.331596205,0.258181629,0.258181629,0,0,0,0,51.59377,0,0,0,0,0,0,0,0.298007152,0.298007152,0.298007152,0,0,0,0,51.58204,0,0,0,0,0,0,0,0.349442874,0.349442874,0.349442874,0,0,0,0,58.26266,0,0,0,2124090,0,0,0,0.142555,0,0.228943039,0.293953106,0.293953106,40.52463501,0,0,0,0,0,0,0,8400000,0,2124090,100.985185,0.570513594
5/8/2019 4:00,55,47,39.0914,53.5856,46.1432,0,0,0,0,0,0,0.330827069,0.257578584,0.257578584,0,0,0,0,51.51483,0,0,0,0,0,0,0,0.297314147,0.297314147,0.297314147,0,0,0,0,51.5096,0,0,0,0,0,0,0,0.348550757,0.348550757,0.348550757,0,0,0,0,58.0388,0,0,0,2124090,0,0,0,0.142482,0,0.228461621,0.293298033,0.293298033,40.43942029,0,0,0,0,0,0,0,8400000,0,2124090,100.8754503,0.56989365
5/8/2019 5:00,55,47,39.0914,53.5798,46.2049,0,0,0,0,0,0,0.330462358,0.257294204,0.257294204,0,0,0,0,65.08202,0,0,0,0,0,0,0,0.296985483,0.296985483,0.296985483,0,0,0,0,65.22663,0,0,0,0,0,0,0,0.348160279,0.348160279,0.348160279,0,0,0,0,79.0784,0,0,0,3574730,0,0,0,0.239732,0,0.193938,0.292974719,0.292974719,57.77299889,0,0,0,0,0,0,0,8400000,0,3574730,126.6811789,0.425255655
5/8/2019 6:00,54,47,40.1576,54.6206,46.518,0,0,0,0,0,0,0.341532363,0.26758852,0.26758852,0,0,0,0,74.372,0,0,0,0,0,0,0,0.310496574,0.310496574,0.310496574,0,0,0,0,74.44455,0,0,0,0,0,0,0,0.370635131,0.370635131,0.370635131,0,0,0,0,89.3436,0,0,0,4200550,0,0,0,0.281548,0,0.191257052,0.305488534,0.305488534,66.94873432,0,0,0,0,0,0,0,8400000,0,4200550,138.9258143,0.396878926
5/8/2019 7:00,55,48,41.1078,55.7965,46.3108,0,0,0,0,0,0,0.354591771,0.279503665,0.279503665,0,0,0,0,72.89503,0,0,0,0,0,0,0,0.325807485,0.325807485,0.325807485,0,0,0,0,72.95463,0,0,0,0,0,0,0,0.395669713,0.395669713,0.395669713,0,0,0,0,86.9648,0,0,0,4174820,0,0,0,0.279949,0,0.202292877,0.319482831,0.319482831,70.378029,0,0,0,0,0,0,0,8400000,0,4174820,72.2250837,0.408228711
5/8/2019 8:00,54,49,44.6285,57.6934,46.5536,0,0,0,0,0,0,0.374658166,0.298137015,0.298137015,0,0,0,0,73.09707,0,0,0,0,0,0,0,0.349788019,0.349788019,0.349788019,0,0,0,0,73.10038,0,0,0,0,0,0,0,0.433730423,0.433730423,0.433730423,0,0,0,0,75.05482,0,0,0,4837360,0,0,0,0.324201,0,0.208113201,0.343816899,0.343816899,83.89320616,0,0,0,0,0,0,0,8400000,0,4837360,72.3693762,0.395013047
5/8/2019 9:00,56,51,46.6339,57.9049,46.1943,0,0,0,0,0,0,0.372944753,0.296368252,0.296368252,0,0,0,0,83.68596,0,0,0,0,0,0,0,0.347358588,0.347358588,0.347358588,0,0,0,0,83.67706,0,0,0,0,0,0,0,0.429214362,0.429214362,0.429214362,0,0,0,0,95.7072,0,0,0,5489790,0,0,0,0.368223,0,0.199796252,0.348116825,0.348116825,91.40328891,0,0,0,0,0,0,0,8400000,0,5489790,82.8402894,0.380102209
5/8/2019 10:00,58,51,45.0405,59.777,45.8699,0,0,0,0,0,0,0.397462737,0.318852647,0.318852647,0,0,0,0,100.40203,0,0,0,0,0,0,0,0.375866589,0.375866589,0.375866589,0,0,0,0,100.40075,0,0,0,0,0,0,0,0.473026752,0.473026752,0.473026752,0,0,0,0,107.23235,0,0,0,6649860,0,0,0,0.446409,0,0.202757597,0.376334623,0.376334623,112.3591363,0,0,0,0,0,0,0,8400000,0,6649860,99.3967425,0.372812203
5/8/2019 11:00,60,53,47.3999,61.8742,45.5569,0,0,0,0,0,0,0.426677832,0.345740266,0.345740266,0,0,0,0,125.30005,0,0,0,0,0,0,0,0.409644608,0.409644608,0.409644608,0,0,0,0,125.34598,0,0,0,0,0,0,0,0.52664344,0.52664344,0.52664344,0,0,0,0,137.1068,0,0,0,7933270,0,0,0,0.533058,0,0.211514903,0.409818573,0.409818573,139.833736,0,0,0,0,0,0,0,8400000,0,7933270,124.0925202,0.390142036
5/8/2019 12:00,64,55,48.1468,61.3455,44.7719,0,0,0,0,0,0,0.423345954,0.342192673,0.342192673,0,0,0,0,155.4036,0,0,0,0,0,0,0,0.404926659,0.404926659,0.404926659,0,0,0,0,155.3546,0,0,0,0,0,0,0,0.522011853,0.522011853,0.522011853,0,0,0,0,199.528,0,0,0,8259420,0,0,0,0.556523,0,0.205479805,0.404981128,0.404981128,141.4286674,0,0,0,0,0,0,0,8400000,0,8259420,153.801054,0.420930381
5/8/2019 13:00,64,54,45.8479,59.9964,44.7641,0,0,0,0,0,0,0.411113572,0.330854223,0.330854223,0,0,0,0,152.891,0,0,0,0,0,0,0,0.390642269,0.390642269,0.390642269,0,0,0,0,152.8094,0,0,0,0,0,0,0,0.499630815,0.499630815,0.499630815,0,0,0,0,197.9194,0,0,0,8057870,0,0,0,0.542963,0,0.197779886,0.390670077,0.390670077,132.807051,0,0,0,0,0,0,0,8400000,0,8057870,151.281306,0.414586213
5/8/2019 14:00,64,53,43.7006,61.1377,44.8203,0,0,0,0,0,0,0.420496565,0.339580566,0.339580566,0,0,0,0,144.39752,0,0,0,0,0,0,0,0.401677792,0.401677792,0.401677792,0,0,0,0,144.38084,0,0,0,0,0,0,0,0.514713452,0.514713452,0.514713452,0,0,0,0,154.1962,0,0,0,8903140,0,0,0,0.599783,0,0.200384506,0.401769538,0.401769538,148.6709423,0,0,0,0,0,0,0,8400000,0,8903140,142.9370316,0.385982216
5/8/2019 15:00,66,54,44.1241,60.9437,44.4645,9588200,0,0,0.896797,0,0,0.204044039,0.338744077,0.338744077,163.0345882,0,0,9588200,329.6089882,0.412518289,9579610,0,0,0.680588,0,0,0.198473479,0.400502359,0.400502359,158.4415434,0,0,9579610,320.4311434,0.401391468,9579610,0,0,0.680588,0,0,0.16226486,0.512069275,0.512069275,129.536173,0,0,9579610,315.646573,0.395398025,0,0,9579600,0,0,0,0.646309,0,0.198137007,0.400532412,0.400532412,158.1727728,0,0,0,0,0,0,0,8400000,0,9579600,315.5743328,0.395307945
5/8/2019 16:00,66,54,44.1241,61.004,44.3824,0,0,0,0,0,0,0.421253047,0.340013543,0.340013543,0,0,0,0,148.64,0,0,0,0,0,0,0,0.40216379,0.40216379,0.40216379,0,0,0,0,148.6074,0,0,0,0,0,0,0,0.514954131,0.514954131,0.514954131,0,0,0,0,179.2024,0,0,0,8297450,0,0,0,0.560014,0,0.202985763,0.401880965,0.401880965,140.3553518,0,0,0,0,0,0,0,8400000,0,8297450,147.121326,0.40588381
5/8/2019 17:00,61,54,48.4248,58.3045,45.2757,0,0,0,0,0,0,0.388285374,0.310037191,0.310037191,0,0,0,0,145.8012,0,0,0,0,0,0,0,0.364427675,0.364427675,0.364427675,0,0,0,0,145.5548,0,0,0,0,0,0,0,0.822764949,0.822764949,0.822764949,0,0,0,0,220.462,0,0,0,6708310,0,0,0,0.451159,0,0.193438577,0.364250549,0.364250549,108.1371616,0,0,0,0,0,0,0,8400000,0,6708310,144.099252,0.442922933
5/8/2019 18:00,58,51,44.9536,58.1241,45.7986,0,0,0,0,0,0,0.377851339,0.300691196,0.300691196,0,0,0,0,87.09316,0,0,0,0,0,0,0,0.352737078,0.352737078,0.352737078,0,0,0,0,87.05838,0,0,0,0,0,0,0,0.443647308,0.443647308,0.443647308,0,0,0,0,113.0418,0,0,0,5629810,0,0,0,0.378001,0,0.200630119,0.352809869,0.352809869,94.12578739,0,0,0,0,0,0,0,8400000,0,5629810,86.1877962,0.382597588
5/8/2019 19:00,55,51,47.6874,57.0964,46.1667,0,0,0,0,0,0,0.364215549,0.288310251,0.288310251,0,0,0,0,57.12022,0,0,0,0,0,0,0,0.337030829,0.337030829,0.337030829,0,0,0,0,56.95897,0,0,0,0,0,0,0,0.414408169,0.414408169,0.414408169,0,0,0,0,70.215,0,0,0,2371170,0,0,0,0.159048,0,0.259829625,0.337356333,0.337356333,51.34168434,0,0,0,0,0,0,0,8400000,0,2371170,56.3893803,0.58192454
5/8/2019 20:00,53,50,47.3999,56.6033,46.5541,0,0,0,0,0,0,0.361371326,0.28588866,0.28588866,0,0,0,0,51.72638,0,0,0,0,0,0,0,0.334076913,0.334076913,0.334076913,0,0,0,0,51.72138,0,0,0,0,0,0,0,0.408961984,0.408961984,0.408961984,0,0,0,0,57.95479,0,0,0,2225950,0,0,0,0.149178,0,0.257388584,0.32962313,0.32962313,47.74450983,0,0,0,0,0,0,0,8400000,0,2225950,51.2041662,0.58554485
5/8/2019 21:00,52,50,48.5134,56.5725,46.7513,0,0,0,0,0,0,0.360197665,0.284906654,0.284906654,0,0,0,0,51.60221,0,0,0,0,0,0,0,0.332888897,0.332888897,0.332888897,0,0,0,0,51.59657,0,0,0,0,0,0,0,0.40712307,0.40712307,0.40712307,0,0,0,0,57.31795,0,0,0,2210760,0,0,0,0.148103,0,0.2569692,0.328552735,0.328552735,47.34143571,0,0,0,0,0,0,0,8400000,0,2210760,51.0806043,0.585811462
5/8/2019 22:00,52,50,48.5134,56.5683,46.7459,0,0,0,0,0,0,0.360164486,0.28487306,0.28487306,0,0,0,0,51.20579,0,0,0,0,0,0,0,0.332846365,0.332846365,0.332846365,0,0,0,0,51.19961,0,0,0,0,0,0,0,0.407018159,0.407018159,0.407018159,0,0,0,0,56.42223,0,0,0,2138870,0,0,0,0.143289,0,0.25897824,0.32853788,0.32853788,46.16006573,0,0,0,0,0,0,0,8400000,0,2138870,106.2730357,0.596238401
5/8/2019 23:00,52,50,48.5134,55.6515,46.7405,0,0,0,0,0,0,0.350540667,0.276004156,0.276004156,0,0,0,0,53.00877,0,0,0,0,0,0,0,0.321406774,0.321406774,0.321406774,0,0,0,0,52.95726,0,0,0,0,0,0,0,0.389659904,0.389659904,0.389659904,0,0,0,0,62.57222,0,0,0,2081040,0,0,0,0.139416,0,0.250250252,0.316694153,0.316694153,43.39839869,0,0,0,0,0,0,0,8400000,0,2081040,104.6286787,0.60332533
5/9/2019 0:00,51,49,47.3999,55.5593,46.9405,0,0,0,0,0,0,0.348334136,0.274071051,0.274071051,0,0,0,0,50.96857,0,0,0,0,0,0,0,0.319012404,0.319012404,0.319012404,0,0,0,0,50.96165,0,0,0,0,0,0,0,0.384931462,0.384931462,0.384931462,0,0,0,0,56.24822,0,0,0,2066410,0,0,0,0.138388,0,0.24916685,0.314903521,0.314903521,42.90673916,0,0,0,0,0,0,0,8400000,0,2066410,102.7545392,0.596713368
5/9/2019 1:00,51,49,47.3999,54.6476,46.9405,0,0,0,0,0,0,0.339179946,0.265648521,0.265648521,0,0,0,0,53.32584,0,0,0,0,0,0,0,0.308095934,0.308095934,0.308095934,0,0,0,0,53.27823,0,0,0,0,0,0,0,0.368302419,0.368302419,0.368302419,0,0,0,0,63.314,0,0,0,2080760,0,0,0,0.139349,0,0.238869985,0.303570428,0.303570428,41.41925923,0,0,0,0,0,0,0,8400000,0,2080760,102.7594692,0.592626555
5/9/2019 2:00,51,48,45.4469,53.662,46.9405,0,0,0,0,0,0,0.329250178,0.256524525,0.256524525,0,0,0,0,53.88125,0,0,0,0,0,0,0,0.296233774,0.296233774,0.296233774,0,0,0,0,53.82149,0,0,0,0,0,0,0,0.349082096,0.349082096,0.349082096,0,0,0,0,64.61507,0,0,0,2080760,0,0,0,0.139349,0,0.22855679,0.291733135,0.291733135,39.63098557,0,0,0,0,0,0,0,8400000,0,2080760,101.1078356,0.58310138
5/9/2019 3:00,50,47,44.2107,53.577,47.1405,0,0,0,0,0,0,0.327265547,0.254797182,0.254797182,0,0,0,0,51.09986,0,0,0,0,0,0,0,0.294089394,0.294089394,0.294089394,0,0,0,0,51.08746,0,0,0,0,0,0,0,0.344766409,0.344766409,0.344766409,0,0,0,0,57.44684,0,0,0,2066410,0,0,0,0.138347,0,0.227609811,0.290131821,0.290131821,39.19459906,0,0,0,0,0,0,0,8400000,0,2066410,99.29467906,0.576621362
5/9/2019 4:00,50,47,44.2107,53.573,47.1405,0,0,0,0,0,0,0.327175304,0.254714337,0.254714337,0,0,0,0,51.06137,0,0,0,0,0,0,0,0.293987269,0.293987269,0.293987269,0,0,0,0,51.05661,0,0,0,0,0,0,0,0.344515867,0.344515867,0.344515867,0,0,0,0,57.32488,0,0,0,2080760,0,0,0,0.139308,0,0.227192211,0.290086072,0.290086072,39.39437204,0,0,0,0,0,0,0,8400000,0,2080760,99.50382204,0.573850835
5/9/2019 5:00,50,47,44.2107,53.575,47.2022,0,0,0,0,0,0,0.326933539,0.254530401,0.254530401,0,0,0,0,61.53761,0,0,0,0,0,0,0,0.293779209,0.293779209,0.293779209,0,0,0,0,61.646,0,0,0,0,0,0,0,0.344297749,0.344297749,0.344297749,0,0,0,0,73.6222,0,0,0,3258190,0,0,0,0.218114,0,0.198719029,0.289866879,0.289866879,53.95536262,0,0,0,0,0,0,0,8400000,0,3258190,120.9702326,0.445536568
5/9/2019 6:00,51,47,43.3569,53.702,47.1019,0,0,0,0,0,0,0.330032089,0.257303165,0.257303165,0,0,0,0,74.24253,0,0,0,0,0,0,0,0.297340383,0.297340383,0.297340383,0,0,0,0,74.30361,0,0,0,0,0,0,0,0.350803902,0.350803902,0.350803902,0,0,0,0,93.693,0,0,0,3939830,0,0,0,0.263801,0,0.186456203,0.292219994,0.292219994,61.21714512,0,0,0,0,0,0,0,8400000,0,3939830,132.6058951,0.40389325
5/9/2019 7:00,55,47,38.6716,56.6321,46.4153,0,0,0,0,0,0,0.362181844,0.286550117,0.286550117,0,0,0,0,83.90075,0,0,0,0,0,0,0,0.334936964,0.334936964,0.334936964,0,0,0,0,83.90817,0,0,0,0,0,0,0,0.408822218,0.408822218,0.408822218,0,0,0,0,85.79758,0,0,0,5687260,0,0,0,0.381281,0,0.184140791,0.329986501,0.329986501,87.27137973,0,0,0,0,0,0,0,8400000,0,5687260,83.0690883,0.355074823
5/9/2019 8:00,61,50,39.7547,59.7496,45.3078,0,0,0,0,0,0,0.399602952,0.320512693,0.320512693,0,0,0,0,108.49766,0,0,0,0,0,0,0,0.377796664,0.377796664,0.377796664,0,0,0,0,108.49941,0,0,0,0,0,0,0,0.47479867,0.47479867,0.47479867,0,0,0,0,114.48663,0,0,0,7172060,0,0,0,0.482317,0,0.197599798,0.378087057,0.378087057,118.0998008,0,0,0,0,0,0,0,8400000,0,7172060,107.4144159,0.367149663
5/9/2019 9:00,65,53,42.5632,61.9455,44.579,0,0,0,0,0,0,0.432484354,0.35054378,0.35054378,0,0,0,0,132.44735,0,0,0,0,0,0,0,0.41538958,0.41538958,0.41538958,0,0,0,0,132.49999,0,0,0,0,0,0,0,0.534592122,0.534592122,0.534592122,0,0,0,0,145.7257,0,0,0,8255440,0,0,0,0.556717,0,0.212003868,0.415553613,0.415553613,145.8487678,0,0,0,0,0,0,0,8400000,0,8255440,131.1749901,0.394400542
5/9/2019 10:00,68,55,44.6285,62.783,44.0394,9190120,0,0,0.862689,0,0,0.21756796,0.368684452,0.368684452,166.6229718,0,0,9190120,318.2571618,0.415564317,9180670,0,0,0.654965,0,0,0.2199879,0.437903289,0.437903289,168.3030264,0,0,9180670,314.4507264,0.411016703,9180670,0,0,0.654965,0,0,0.186788733,0.570737425,0.570737425,142.9038095,0,0,9180670,299.3468095,0.391274462,0,0,9180670,0,0,0,0.620619,0,0.221028294,0.438012001,0.438012001,169.0989856,0,0,0,0,0,0,0,8400000,0,9180670,312.0407756,0.407866671
5/9/2019 11:00,69,56,45.8479,64.7573,43.9159,10306900,0,0,0.929555,0,0,0.244456357,0.39258923,0.39258923,209.9656018,0,0,10306900,383.9274018,0.446994617,10300200,0,0,0.696715,0,0,0.237747218,0.467673354,0.467673354,204.0703243,0,0,10300200,373.4717443,0.435104263,10300200,0,0,0.696715,0,0,0.204728858,0.615320012,0.615320012,175.7290155,0,0,10300200,351.7978155,0.409853574,0,0,10300100,0,0,0,0.696711,0,0.237614062,0.467447949,0.467447949,203.9540497,0,0,0,0,0,0,0,8400000,0,10300100,373.3195097,0.434931129
5/9/2019 12:00,72,58,47.7756,66.8064,43.4201,0,11788200,0,0,0.671563,0,0.514149558,0.240263046,0.425748711,0,236.0224035,0,11788200,406.4689835,0.41377206,11798800,0,0,0.79915,0,0,0.267805767,0.508419907,0.508419907,263.3155566,0,0,11798800,436.0595266,0.443495467,11798800,0,0,0.800169,0,0,0.236737947,0.678381847,0.678381847,232.7686406,0,0,11798800,417.3572406,0.424474259,0,0,11798800,0,0,0,0.799144,0,0.267833514,0.508469857,0.508469857,263.3428391,0,0,0,0,0,0,0,8400000,0,11798800,436.0124191,0.443447556
5/9/2019 13:00,74,60,50.6242,66.1898,42.9862,0,11318000,0,0,0.61356,0,0.507105762,0.23585883,0.418884757,0,222.4541862,0,11318000,396.1315862,0.420001682,11327500,0,0,0.7699,0,0,0.259618849,0.49938393,0.49938393,245.0693761,0,0,11327500,425.3939761,0.450649103,11327500,0,0,0.770137,0,0,0.2288694,0.667681497,0.667681497,216.0431774,0,0,11327500,433.6166774,0.459359976,0,0,11327500,0,0,0,0.769902,0,0.259609238,0.499366892,0.499366892,245.0603034,0,0,0,0,0,0,0,8400000,0,11327500,425.2317034,0.450477196
5/9/2019 14:00,74,59,48.4248,66.9528,43.0339,0,11982300,0,0,0.649164,0,0.51923643,0.243033119,0.43022446,0,242.6746447,0,11982300,416.5292347,0.417144523,11993600,0,0,0.814303,0,0,0.272556327,0.513773336,0.513773336,272.4109632,0,0,11993600,453.9195832,0.454161803,11993600,0,0,0.81519,0,0,0.242395586,0.687485234,0.687485234,242.2663087,0,0,11993600,442.8446087,0.443080919,0,0,11993600,0,0,0,0.814301,0,0.272567037,0.513792724,0.513792724,272.4216676,0,0,0,0,0,0,0,8400000,0,11993600,453.8812576,0.454123457
5/9/2019 15:00,75,60,49.8475,67.9819,42.9259,0,13364600,0,0,0.724607,0,0.53765969,0.256480296,0.447335989,0,285.6463806,0,13364600,484.5819606,0.435103447,13372200,0,0,0.908424,0,0,0.300605334,0.534751968,0.534751968,334.9795545,0,0,13372200,539.3659945,0.484018481,13372200,0,0,0.909477,0,0,0.276809331,0.720077127,0.720077127,308.4624779,0,0,13372200,522.4687779,0.468855187,0,0,13372200,0,0,0,0.908421,0,0.30062006,0.534780041,0.534780041,334.9959638,0,0,0,0,0,0,0,8400000,0,13372200,539.2743538,0.483936244
5/9/2019 16:00,77,61,50.5346,67.0094,42.4869,0,12804500,0,0,0.696909,0,0.523973483,0.246051318,0.434255944,0,262.5470083,0,12804500,455.8439083,0.427203475,12814000,0,0,0.873954,0,0,0.284665226,0.518619898,0.518619898,303.9750177,0,0,12814000,503.8072177,0.471803232,12814000,0,0,0.873954,0,0,0.258438496,0.696038091,0.696038091,275.9692406,0,0,12814000,505.6993406,0.473575159,0,0,12814000,0,0,0,0.873954,0,0.284653382,0.518598391,0.518598391,303.9623696,0,0,0,0,0,0,0,8400000,0,12814000,503.6168696,0.471624975
5/9/2019 17:00,76,60,49.1445,66.8895,42.6327,0,11975300,0,0,0.650896,0,0.520956716,0.243650175,0.431547343,0,243.1486616,0,11975300,423.3782616,0.424251513,11986500,0,0,0.816101,0,0,0.273574783,0.51532896,0.51532896,273.2670111,0,0,11986500,461.0627111,0.461581991,11986500,0,0,0.816732,0,0,0.243404603,0.689644844,0.689644844,243.1307731,0,0,11986500,458.2805731,0.458796719,0,0,11986500,0,0,0,0.816101,0,0.273574783,0.51532896,0.51532896,273.2670111,0,0,0,0,0,0,0,8400000,0,11986500,460.9695111,0.461488686
5/9/2019 18:00,76,60,49.1445,66.2059,42.5434,0,10734400,0,0,0.583888,0,0.510008038,0.238628269,0.421277562,0,213.4609411,0,10734400,403.3987411,0.450959988,10741500,0,0,0.731511,0,0,0.258798228,0.502648235,0.502648235,231.6567641,0,0,10741500,426.1567641,0.476086317,10741500,0,0,0.73233,0,0,0.227890584,0.672261341,0.672261341,203.9905586,0,0,10741500,431.2270586,0.481750659,0,0,10741500,0,0,0,0.731512,0,0.258787108,0.502629193,0.502629193,231.64681,0,0,0,0,0,0,0,8400000,0,10741500,425.99591,0.475906616
5/9/2019 19:00,73,59,49.1445,65.1251,42.7621,0,0,0,0,0,0,0.490976637,0.403713969,0.403713969,0,0,0,0,81.05248,0,0,0,0,0,0,0,0.480995006,0.480995006,0.480995006,0,0,0,0,81.03038,0,0,0,0,0,0,0,0.638297437,0.638297437,0.638297437,0,0,0,0,90.7894,0,0,0,5186700,0,0,0,0.351981,0,0.299810528,0.480961987,0.480961987,129.5856056,0,0,0,0,0,0,0,8400000,0,5186700,80.2200762,0.484241785
5/9/2019 20:00,72,58,47.6874,64.797,42.9299,0,0,0,0,0,0,0.484663475,0.397955318,0.397955318,0,0,0,0,73.51282,0,0,0,0,0,0,0,0.473972616,0.473972616,0.473972616,0,0,0,0,73.50484,0,0,0,0,0,0,0,0.624942137,0.624942137,0.624942137,0,0,0,0,75.639,0,0,0,4814180,0,0,0,0.326479,0,0.303791441,0.474420277,0.474420277,121.8755567,0,0,0,0,0,0,0,8400000,0,4814180,72.7697916,0.492828544
5/9/2019 21:00,71,58,48.7868,63.863,43.1002,0,0,0,0,0,0,0.468625465,0.383155831,0.383155831,0,0,0,0,69.25851,0,0,0,0,0,0,0,0.455638283,0.455638283,0.455638283,0,0,0,0,69.2446,0,0,0,0,0,0,0,0.597239429,0.597239429,0.597239429,0,0,0,0,72.61021,0,0,0,4379530,0,0,0,0.297538,0,0.300780228,0.456698432,0.456698432,109.7730026,0,0,0,0,0,0,0,8400000,0,4379530,68.552154,0.502951429
5/9/2019 22:00,69,57,48.0584,61.9599,43.4677,0,0,0,0,0,0,0.438302108,0.35524312,0.35524312,0,0,0,0,78.6184,0,0,0,0,0,0,0,0.420877441,0.420877441,0.420877441,0,0,0,0,78.5031,0,0,0,0,0,0,0,0.544301145,0.544301145,0.544301145,0,0,0,0,107.9722,0,0,0,3902390,0,0,0,0.264567,0,0.286393836,0.422299022,0.422299022,93.13503667,0,0,0,0,0,0,0,8400000,0,3902390,165.4557967,0.508782966
5/9/2019 23:00,67,55,45.3598,62.6345,43.7547,0,0,0,0,0,0,0.453113466,0.369179465,0.369179465,0,0,0,0,50.97543,0,0,0,0,0,0,0,0.438462459,0.438462459,0.438462459,0,0,0,0,50.96103,0,0,0,0,0,0,0,0.571032642,0.571032642,0.571032642,0,0,0,0,52.80958,0,0,0,2262100,0,0,0,0.153128,0,0.343936497,0.431968097,0.431968097,64.83489582,0,0,0,0,0,0,0,8400000,0,2262100,124.1591358,0.658640038
5/10/2019 0:00,67,56,47.6874,62.5185,43.7513,0,0,0,0,0,0,0.450260807,0.366527155,0.366527155,0,0,0,0,51.00066,0,0,0,0,0,0,0,0.43510875,0.43510875,0.43510875,0,0,0,0,50.99376,0,0,0,0,0,0,0,0.565321565,0.565321565,0.565321565,0,0,0,0,54.13852,0,0,0,2225300,0,0,0,0.15064,0,0.343557336,0.430122312,0.430122312,63.70984496,0,0,0,0,0,0,0,8400000,0,2225300,123.428725,0.665593268
5/10/2019 1:00,66,56,48.4248,62.5143,43.9513,0,0,0,0,0,0,0.448925855,0.365417082,0.365417082,0,0,0,0,50.9536,0,0,0,0,0,0,0,0.433787719,0.433787719,0.433787719,0,0,0,0,50.94831,0,0,0,0,0,0,0,0.563447635,0.563447635,0.563447635,0,0,0,0,53.875,0,0,0,2210610,0,0,0,0.149495,0,0.343177026,0.428939368,0.428939368,63.21921378,0,0,0,0,0,0,0,8400000,0,2210610,122.8766838,0.667019603
5/10/2019 2:00,66,56,48.4248,60.698,43.9513,0,0,0,0,0,0,0.42481288,0.343046681,0.343046681,0,0,0,0,55.02143,0,0,0,0,0,0,0,0.405682331,0.405682331,0.405682331,0,0,0,0,54.92708,0,0,0,0,0,0,0,0.521983348,0.521983348,0.521983348,0,0,0,0,67.9081,0,0,0,2196260,0,0,0,0.148526,0,0.317896741,0.399646245,0.399646245,58.18199132,0,0,0,0,0,0,0,8400000,0,2196260,120.5122413,0.658458878
5/10/2019 3:00,64,54,46.156,60.5364,44.3486,0,0,0,0,0,0,0.41938515,0.338268267,0.338268267,0,0,0,0,51.0806,0,0,0,0,0,0,0,0.399859603,0.399859603,0.399859603,0,0,0,0,51.07243,0,0,0,0,0,0,0,0.510626454,0.510626454,0.510626454,0,0,0,0,54.82161,0,0,0,2167420,0,0,0,0.146299,0,0.315136553,0.395106754,0.395106754,56.91943906,0,0,0,0,0,0,0,8400000,0,2167420,116.7720791,0.646512881
5/10/2019 4:00,63,54,46.9315,60.5248,44.5486,0,0,0,0,0,0,0.418154985,0.337251511,0.337251511,0,0,0,0,51.05183,0,0,0,0,0,0,0,0.398654023,0.398654023,0.398654023,0,0,0,0,51.04702,0,0,0,0,0,0,0,0.508830292,0.508830292,0.508830292,0,0,0,0,54.58626,0,0,0,2181770,0,0,0,0.147139,0,0.313873595,0.394034997,0.394034997,57.06666611,0,0,0,0,0,0,0,8400000,0,2181770,116.9040761,0.642986618
5/10/2019 5:00,62,54,47.6874,60.5262,44.8211,0,0,0,0,0,0,0.416036662,0.335546545,0.335546545,0,0,0,0,83.38722,0,0,0,0,0,0,0,0.39664073,0.39664073,0.39664073,0,0,0,0,83.39106,0,0,0,0,0,0,0,0.506271389,0.506271389,0.506271389,0,0,0,0,90.67276,0,0,0,5491420,0,0,0,0.369706,0,0.23032687,0.392033322,0.392033322,105.4017983,0,0,0,0,0,0,0,8400000,0,5491420,187.1096683,0.408877125
5/10/2019 6:00,62,54,47.6874,62.5065,45.1891,0,0,0,0,0,0,0.440890753,0.358663212,0.358663212,0,0,0,0,109.46201,0,0,0,0,0,0,0,0.425689583,0.425689583,0.425689583,0,0,0,0,109.45838,0,0,0,0,0,0,0,0.55070576,0.55070576,0.55070576,0,0,0,0,116.66961,0,0,0,7143390,0,0,0,0.480723,0,0.229684707,0.426113967,0.426113967,136.7272864,0,0,0,0,0,0,0,8400000,0,7143390,238.6415464,0.400887892
5/10/2019 7:00,66,56,48.4248,65.633,44.5309,9783780,0,0,0.914353,0,0,0.249460153,0.404643583,0.404643583,203.3886049,0,0,9783780,365.2716249,0.448012884,9775590,0,0,0.692896,0,0,0.246855451,0.482638988,0.482638988,201.0964729,0,0,9775590,358.2640829,0.43978614,9775590,0,0,0.693782,0,0,0.215151901,0.639122818,0.639122818,175.2697309,0,0,9775590,334.9870709,0.411212505,0,0,9775620,0,0,0,0.657326,0,0.247301061,0.482834693,0.482834693,201.4600996,0,0,0,0,0,0,0,8400000,0,9775620,354.8763096,0.435626151
5/10/2019 8:00,72,59,50.193,67.8081,43.4259,0,11625500,0,0,0.662162,0,0.530575088,0.250775797,0.441057571,0,242.9495023,0,11625500,409.5646323,0.422758211,11635800,0,0,0.786348,0,0,0.2772983,0.527274605,0.527274605,268.882297,0,0,11635800,437.381287,0.451071301,11635800,0,0,0.789177,0,0,0.246291815,0.707462165,0.707462165,238.8168586,0,0,11635800,416.9352586,0.429985313,0,0,11635700,0,0,0,0.786359,0,0.277163205,0.527038945,0.527038945,268.7489921,0,0,0,0,0,0,0,8400000,0,11635700,437.1968721,0.450884989
5/10/2019 9:00,74,61,52.8238,70.7946,43.158,0,13696900,0,0,0.743364,0,0.587786231,0.290012891,0.494328844,0,331.0231308,0,13696900,533.3853008,0.467304544,13703200,0,0,0.927024,0,0,0.336286098,0.591698909,0.591698909,384.0163054,0,0,13703200,590.1880254,0.516832295,13703200,0,0,0.928194,0,0,0.311157876,0.806303959,0.806303959,355.3215507,0,0,13703200,565.1636507,0.494918253,0,0,13703200,0,0,0,0.927025,0,0.33632774,0.591773066,0.591773066,384.0638576,0,0,0,0,0,0,0,8400000,0,13703200,590.1476876,0.516796971
5/10/2019 10:00,78,64,55.7305,72.7198,42.5048,0,15948100,0,0,0.873455,0,0.631265643,0.33264787,0.53456543,0,442.0917914,0,15948100,700.2258514,0.52687845,0,9939840,0,0,0.719598,0,0.64061016,0.342050408,0.64061016,0,283.327194,0,9939840,544.129114,0.656906889,0,9939840,0,0,0.714164,0,0.880568005,0.317440636,0.880568005,0,262.9424279,0,9939840,530.6861279,0.64067767,7822900,0,8102700,0,0.578462,0,0.564403,0,0.35733041,0.354835223,0.640647448,241.278426,231.3200387,0,0,0,0,0,0,8400000,0,15925600,538.6878228,0.546281633
5/10/2019 11:00,82,66,57.1265,73.9044,42.1917,0,17239800,0,0,0.949193,0,0.658116666,0.365516363,0.559502638,0,525.1190836,0,17239800,819.0563836,0.570115466,0,10748100,0,0,0.748048,0,0.671184678,0.360796871,0.671184678,0,323.156737,0,10748100,613.967437,0.685480154,0,10748100,0,0,0.740682,0,0.928401433,0.335627429,0.928401433,0,300.6130974,0,10748100,607.7951974,0.678588994,8609600,0,8609600,0,0.605816,0,0.605816,0,0.370632903,0.370632903,0.6712287,265.9167537,265.9167537,0,0,0,0,0,0,8400000,0,17219200,607.8277626,0.569858466
5/10/2019 12:00,83,67,58.4623,74.9319,42.2794,10254300,0,0,0.978123,0,0,0.382359064,0.580306468,0.580306468,326.7353791,0,0,10254300,671.7731791,0.786136367,0,11537600,0,0,0.804435,0,0.695757705,0.378204469,0.695757705,0,363.6309903,0,11537600,697.4885903,0.7254423,0,11537600,0,0,0.795992,0,0.966138683,0.349361246,0.966138683,0,335.8991925,0,11537600,688.1388925,0.715717888,9241220,0,9241220,0,0.652356,0,0.652356,0,0.381091293,0.381091293,0.695969506,293.4790399,293.4790399,0,0,0,0,0,0,8400000,0,18482440,690.5137044,0.594170757
5/10/2019 13:00,86,68,58.7227,75.0684,42.2735,10209200,0,0,0.941511,0,0,0.376328207,0.583477805,0.583477805,320.1674946,0,0,10209200,658.2110946,0.773668175,0,11486700,0,0,0.801844,0,0.69915053,0.380086911,0.69915053,0,363.8286929,0,11486700,701.8351929,0.733197726,0,11486700,0,0,0.793357,0,0.972817714,0.352137929,0.972817714,0,337.0752288,0,11486700,701.5892288,0.73294077,9200450,0,9200450,0,0.650395,0,0.650395,0,0.383521294,0.383521294,0.699364995,294.0473742,294.0473742,0,0,0,0,0,0,8400000,0,18400900,694.816841,0.60043801
5/10/2019 14:00,87,68,57.9349,75.064,42.2894,10354700,0,0,0.953926,0,0,0.378612092,0.582974952,0.582974952,326.7012188,0,0,10354700,673.6320188,0.780668124,0,11651100,0,0,0.812465,0,0.698923397,0.380723586,0.698923397,0,369.6540481,0,11651100,717.3025481,0.738782654,0,11651100,0,0,0.804042,0,0.972483384,0.352039699,0.972483384,0,341.8041444,0,11651100,717.1396444,0.738614872,9331990,0,9331990,0,0.658979,0,0.658979,0,0.382491116,0.382491116,0.699134384,297.4502726,297.4502726,0,0,0,0,0,0,8400000,0,18663980,710.1295226,0.602390452
5/10/2019 15:00,86,68,58.7227,75.0757,42.2951,10404000,0,0,0.958217,0,0,0.379716394,0.583190921,0.583190921,329.2141132,0,0,10404000,679.1620132,0.783347189,0,11706800,0,0,0.816126,0,0.699180035,0.38117583,0.699180035,0,371.8624336,0,11706800,722.8145336,0.740917621,0,11706800,0,0,0.807718,0,0.972966582,0.352302431,0.972966582,0,343.6945081,0,11706800,722.7164081,0.740817038,9376520,0,9376520,0,0.661952,0,0.661952,0,0.382374381,0.382374381,0.699391988,298.7784191,298.7784191,0,0,0,0,0,0,8400000,0,18753040,715.5863883,0.603295938
5/10/2019 16:00,84,68,59.743,73.3239,42.1772,9418060,0,0,0.865249,0,0,0.338993602,0.548355127,0.548355127,266.0551738,0,0,9418060,582.0311738,0.741593713,0,10593100,0,0,0.735285,0,0.657373711,0.352150189,0.657373711,0,310.8635138,0,10593100,622.4562138,0.705126409,0,10593100,0,0,0.729334,0,0.912547601,0.32970806,0.912547601,0,291.0525371,0,10593100,659.9164371,0.747561832,8485550,0,8485550,0,0.595041,0,0.595041,0,0.363153435,0.363153435,0.657565708,256.7963861,256.7963861,0,0,0,0,0,0,8400000,0,16971100,616.2316517,0.580275083
5/10/2019 17:00,81,66,57.9349,73.0308,42.1099,8880060,0,0,0.81735,0,0,0.330591291,0.543161952,0.543161952,244.639208,0,0,8880060,510.360808,0.689672108,0,9987040,0,0,0.694461,0,0.651097779,0.348990154,0.651097779,0,290.4482186,0,9987040,550.6206186,0.661602179,0,9987040,0,0,0.688304,0,0.899144505,0.329131493,0.899144505,0,273.9207818,0,9987040,555.9447818,0.667999465,8000530,0,8000530,0,0.56188,0,0.56188,0,0.364636986,0.364636986,0.651281856,243.107429,243.107429,0,0,0,0,0,0,8400000,0,16001060,545.1144124,0.556615343
5/10/2019 18:00,81,66,57.9349,71.2115,41.9744,7778850,0,0,0.714941,0,0,0.30436434,0.509375839,0.509375839,197.300379,0,0,7778850,424.012479,0.654100509,14044200,0,0,0.994848,0,0,0.364920894,0.610286924,0.610286924,427.0851682,0,0,14044200,664.9431682,0.568157532,14044200,0,0,0.994618,0,0,0.347830653,0.839344165,0.839344165,407.0836052,0,0,14044200,689.1458052,0.588837361,0,0,14044200,0,0,0,0.96064,0,0.355217799,0.610451681,0.610451681,415.7291512,0,0,0,0,0,0,0,8400000,0,14044200,646.7872512,0.552644295
5/10/2019 19:00,79,64,55.1539,69.9927,41.6851,0,0,0,0,0,0,0.583791007,0.489527591,0.489527591,0,0,0,0,111.45125,0,0,0,0,0,0,0,0.586218991,0.586218991,0.586218991,0,0,0,0,112.46898,0,0,0,0,0,0,0,0.799730701,0.799730701,0.799730701,0,0,0,0,128.442,0,0,0,7054820,0,0,0,0.491109,0,0.334503301,0.585904816,0.585904816,196.6550484,0,0,0,0,0,0,0,8400000,0,7054820,111.3442902,0.51348672
5/10/2019 20:00,75,63,55.8228,69.9152,42.4684,0,0,0,0,0,0,0.576210754,0.483023768,0.483023768,0,0,0,0,103.87099,0,0,0,0,0,0,0,0.578407239,0.578407239,0.578407239,0,0,0,0,103.85224,0,0,0,0,0,0,0,0.78736019,0.78736019,0.78736019,0,0,0,0,111.54518,0,0,0,6774800,0,0,0,0.467184,0,0.336160411,0.578534636,0.578534636,189.7849627,0,0,0,0,0,0,0,8400000,0,6774800,102.8137176,0.509104486
5/10/2019 21:00,75,63,55.8228,68.1184,42.3878,0,0,0,0,0,0,0.543887314,0.452770475,0.452770475,0,0,0,0,87.62261,0,0,0,0,0,0,0,0.54130556,0.54130556,0.54130556,0,0,0,0,87.56377,0,0,0,0,0,0,0,0.732801866,0.732801866,0.732801866,0,0,0,0,103.7987,0,0,0,5673030,0,0,0,0.389091,0,0.332462358,0.54152342,0.54152342,157.1724109,0,0,0,0,0,0,0,8400000,0,5673030,86.6881323,0.512477228
5/10/2019 22:00,71,61,54.6581,66.8905,43.1383,0,0,0,0,0,0,0.517500226,0.428685652,0.428685652,0,0,0,0,75.5126,0,0,0,0,0,0,0,0.511914958,0.511914958,0.511914958,0,0,0,0,75.49641,0,0,0,0,0,0,0,0.685801642,0.685801642,0.685801642,0,0,0,0,79.61756,0,0,0,4888300,0,0,0,0.330803,0,0.33152241,0.512273972,0.512273972,135.0484163,0,0,0,0,0,0,0,8400000,0,4888300,212.3971963,0.521401378
5/10/2019 23:00,68,60,54.9534,67.6587,43.5607,0,0,0,0,0,0,0.527226005,0.438044446,0.438044446,0,0,0,0,50.83118,0,0,0,0,0,0,0,0.523514486,0.523514486,0.523514486,0,0,0,0,50.81739,0,0,0,0,0,0,0,0.701513403,0.701513403,0.701513403,0,0,0,0,51.84083,0,0,0,2310170,0,0,0,0.156085,0,0.423869582,0.524513336,0.524513336,81.6008993,0,0,0,0,0,0,0,8400000,0,2310170,140.6022593,0.730347599
5/11/2019 0:00,68,61,56.6684,66.5555,43.554,0,0,0,0,0,0,0.514587557,0.426254203,0.426254203,0,0,0,0,51.45482,0,0,0,0,0,0,0,0.508997913,0.508997913,0.508997913,0,0,0,0,51.44378,0,0,0,0,0,0,0,0.681578542,0.681578542,0.681578542,0,0,0,0,55.76442,0,0,0,2283030,0,0,0,0.154708,0,0.405811215,0.503233376,0.503233376,77.20659811,0,0,0,0,0,0,0,8400000,0,2283030,137.8066381,0.724335492
5/11/2019 1:00,67,60,55.5357,67.4199,43.754,0,0,0,0,0,0,0.526904804,0.437874431,0.437874431,0,0,0,0,50.17337,0,0,0,0,0,0,0,0.523356034,0.523356034,0.523356034,0,0,0,0,50.17495,0,0,0,0,0,0,0,0.701863675,0.701863675,0.701863675,0,0,0,0,51.20356,0,0,0,2239600,0,0,0,0.151262,0,0.42151588,0.51868281,0.51868281,78.66891366,0,0,0,0,0,0,0,8400000,0,2239600,136.6769037,0.732328471
5/11/2019 2:00,65,61,58.5559,64.751,44.154,0,0,0,0,0,0,0.48323354,0.397441847,0.397441847,0,0,0,0,56.86146,0,0,0,0,0,0,0,0.473513406,0.473513406,0.473513406,0,0,0,0,56.71573,0,0,0,0,0,0,0,0.639636708,0.639636708,0.639636708,0,0,0,0,67.3158,0,0,0,2225110,0,0,0,0.150328,0,0.37581467,0.466314822,0.466314822,69.68574828,0,0,0,0,0,0,0,8400000,0,2225110,132.9941783,0.717236514
5/11/2019 3:00,63,58,54.7496,64.5003,44.554,0,0,0,0,0,0,0.475128835,0.390154273,0.390154273,0,0,0,0,50.9394,0,0,0,0,0,0,0,0.46468202,0.46468202,0.46468202,0,0,0,0,50.9304,0,0,0,0,0,0,0,0.613246591,0.613246591,0.613246591,0,0,0,0,53.5662,0,0,0,2225110,0,0,0,0.150059,0,0.370217879,0.459623133,0.459623133,68.64795882,0,0,0,0,0,0,0,8400000,0,2225110,128.2429788,0.691613334
5/11/2019 4:00,63,58,54.7496,63.5751,44.5513,0,0,0,0,0,0,0.461626951,0.377597032,0.377597032,0,0,0,0,51.49024,0,0,0,0,0,0,0,0.449080461,0.449080461,0.449080461,0,0,0,0,51.47798,0,0,0,0,0,0,0,0.58958497,0.58958497,0.58958497,0,0,0,0,57.42434,0,0,0,2225110,0,0,0,0.15006,0,0.356043483,0.44357019,0.44357019,66.01965959,0,0,0,0,0,0,0,8400000,0,2225110,126.8101496,0.683886098
5/11/2019 5:00,60,57,55.0451,62.5864,45.2238,0,0,0,0,0,0,0.442571668,0.360430232,0.360430232,0,0,0,0,101.93445,0,0,0,0,0,0,0,0.427919926,0.427919926,0.427919926,0,0,0,0,101.96392,0,0,0,0,0,0,0,0.557616303,0.557616303,0.557616303,0,0,0,0,120.9138,0,0,0,6388360,0,0,0,0.42885,0,0.237859686,0.422490152,0.422490152,126.6277756,0,0,0,0,0,0,0,8400000,0,6388360,222.4803656,0.417910761
5/11/2019 6:00,61,56,52.5976,63.5529,45.3864,0,0,0,0,0,0,0.456741009,0.373496104,0.373496104,0,0,0,0,105.63581,0,0,0,0,0,0,0,0.44420771,0.44420771,0.44420771,0,0,0,0,105.62718,0,0,0,0,0,0,0,0.581322872,0.581322872,0.581322872,0,0,0,0,115.6952,0,0,0,6930110,0,0,0,0.463895,0,0.245361825,0.444289474,0.444289474,141.6987033,0,0,0,0,0,0,0,8400000,0,6930110,240.3741633,0.416225711
5/11/2019 7:00,66,57,50.6242,63.843,44.437,0,0,0,0,0,0,0.464058459,0.379730684,0.379730684,0,0,0,0,135.4003,0,0,0,0,0,0,0,0.451722334,0.451722334,0.451722334,0,0,0,0,135.395,0,0,0,0,0,0,0,0.593178676,0.593178676,0.593178676,0,0,0,0,158.1334,0,0,0,8065120,0,0,0,0.543626,0,0.236568771,0.451823452,0.451823452,158.9962936,0,0,0,0,0,0,0,8400000,0,8065120,134.04105,0.427151527
5/11/2019 8:00,71,57,46.3307,63.9131,43.43,0,0,0,0,0,0,0.471775791,0.386289978,0.386289978,0,0,0,0,143.42637,0,0,0,0,0,0,0,0.45963425,0.45963425,0.45963425,0,0,0,0,143.40662,0,0,0,0,0,0,0,0.604979159,0.604979159,0.604979159,0,0,0,0,155.9782,0,0,0,8857650,0,0,0,0.600731,0,0.235211959,0.45970953,0.45970953,173.6187672,0,0,0,0,0,0,0,8400000,0,8857650,141.9725538,0.420247443
5/11/2019 9:00,72,57,45.4469,63.0166,43.2056,0,0,0,0,0,0,0.455682223,0.371188877,0.371188877,0,0,0,0,141.02515,0,0,0,0,0,0,0,0.440760436,0.440760436,0.440760436,0,0,0,0,140.97198,0,0,0,0,0,0,0,0.574929017,0.574929017,0.574929017,0,0,0,0,163.695,0,0,0,8570560,0,0,0,0.58197,0,0.224687922,0.440764444,0.440764444,160.4751097,0,0,0,0,0,0,0,8400000,0,8570560,139.5622602,0.412280597
5/11/2019 10:00,71,56,43.8729,64.7193,43.4185,0,0,0,0,0,0,0.480325219,0.394245127,0.394245127,0,0,0,0,141.18659,0,0,0,0,0,0,0,0.469516649,0.469516649,0.469516649,0,0,0,0,141.17744,0,0,0,0,0,0,0,0.617186595,0.617186595,0.617186595,0,0,0,0,144.03259,0,0,0,8832790,0,0,0,0.598219,0,0.241600249,0.469598095,0.469598095,177.8336889,0,0,0,0,0,0,0,8400000,0,8832790,139.7656656,0.424113856
5/11/2019 11:00,72,58,47.8636,64.8642,43.2376,9164620,0,0,0.864045,0,0,0.236178088,0.397357157,0.397357157,180.3735355,0,0,9164620,332.7932655,0.43575393,9155170,0,0,0.656016,0,0,0.240822379,0.473312057,0.473312057,183.7308179,0,0,9155170,330.6786479,0.433432014,9155170,0,0,0.656016,0,0,0.20971226,0.624658554,0.624658554,159.9959494,0,0,9155170,321.9821494,0.422033211,0,0,9155170,0,0,0,0.620885,0,0.24226219,0.473354317,0.473354317,184.8292944,0,0,0,0,0,0,0,8400000,0,9155170,328.4408944,0.430498913
5/11/2019 12:00,73,58,47.0194,67.659,43.1427,10776500,0,0,0.975966,0,0,0.286632424,0.441023484,0.441023484,257.4078597,0,0,10776500,441.7730297,0.491929324,10771200,0,0,0.728851,0,0,0.27349203,0.527199553,0.527199553,245.4864465,0,0,10771200,426.1490465,0.47476498,10771200,0,0,0.731331,0,0,0.242097638,0.706146158,0.706146158,217.3068397,0,0,10771200,400.7284197,0.446444318,0,0,10771100,0,0,0,0.728854,0,0.273374315,0.527001486,0.527001486,245.3785067,0,0,0,0,0,0,0,8400000,0,10771100,426.0153867,0.474620479
5/11/2019 13:00,74,61,52.5976,68.8668,43.0048,0,11587800,0,0,0.662636,0,0.552918265,0.264848634,0.461639692,0,255.7510832,0,11587800,424.4168732,0.439514186,11598100,0,0,0.785478,0,0,0.291607213,0.552305247,0.552305247,281.8408018,0,0,11598100,451.2904418,0.466928661,11598100,0,0,0.786908,0,0,0.261093194,0.746759085,0.746759085,252.3487473,0,0,11598100,436.4532473,0.451577325,0,0,11598100,0,0,0,0.785478,0,0.291625244,0.552336145,0.552336145,281.8582288,0,0,0,0,0,0,0,8400000,0,11598100,451.2273988,0.466863433
5/11/2019 14:00,75,62,53.8458,69.0062,42.8154,0,11824400,0,0,0.642816,0,0.55721243,0.267685074,0.465517494,0,263.7679495,0,11824400,436.8168495,0.443303863,11835100,0,0,0.802795,0,0,0.295627097,0.556502436,0.556502436,291.5646876,0,0,11835100,471.5624876,0.47813283,11835100,0,0,0.804014,0,0,0.265767032,0.754451195,0.754451195,262.11495,0,0,11835100,464.69875,0.471173459,0,0,11835100,0,0,0,0.802795,0,0.295629499,0.556506583,0.556506583,291.567057,0,0,0,0,0,0,0,8400000,0,11835100,471.478857,0.478048034
5/11/2019 15:00,75,62,53.7547,69.0234,42.8156,0,11781900,0,0,0.64055,0,0.557234541,0.267749394,0.465536864,0,262.8830486,0,11781900,435.2794486,0.4433371,11792700,0,0,0.799932,0,0,0.29557679,0.55692327,0.55692327,290.470701,0,0,11792700,469.637501,0.477893104,11792700,0,0,0.801061,0,0,0.265722017,0.755220888,0.755220888,261.1316694,0,0,11792700,462.7312694,0.47086547,0,0,11792700,0,0,0,0.799932,0,0.29557679,0.55692327,0.55692327,290.470701,0,0,0,0,0,0,0,8400000,0,11792700,469.542901,0.477796841
5/11/2019 16:00,74,62,54.6581,68.1383,42.9486,0,10836700,0,0,0.588043,0,0.540383225,0.259095177,0.449895782,0,233.9780591,0,10836700,423.8008591,0.469295109,10844000,0,0,0.734762,0,0,0.279923947,0.537824449,0.537824449,252.9579403,0,0,10844000,447.2345403,0.494910963,10844000,0,0,0.736171,0,0,0.250744954,0.727271464,0.727271464,226.5898567,0,0,10844000,449.5975567,0.497525884,0,0,10844000,0,0,0,0.734763,0,0.279908392,0.537798258,0.537798258,252.9438838,0,0,0,0,0,0,0,8400000,0,10844000,447.0650838,0.494723442
5/11/2019 17:00,72,61,54.0588,67.0826,43.2708,9657040,0,0,0.908419,0,0,0.265550044,0.431050563,0.431050563,213.702283,0,0,9657040,381.350483,0.473872511,9648730,0,0,0.652144,0,0,0.266366982,0.51477509,0.51477509,214.1752579,0,0,9648730,372.5939979,0.463390309,9648730,0,0,0.653948,0,0,0.239984264,0.691570725,0.691570725,192.9619475,0,0,9648730,374.3575475,0.465583613,0,0,9648730,0,0,0,0.652145,0,0.266347719,0.514744027,0.514744027,214.1597691,0,0,0,0,0,0,0,8400000,0,9648730,372.4366191,0.463194579
5/11/2019 18:00,70,60,53.4475,65.997,43.5905,0,0,0,0,0,0,0.500058045,0.412733945,0.412733945,0,0,0,0,138.7712,0,0,0,0,0,0,0,0.492141987,0.492141987,0.492141987,0,0,0,0,138.7682,0,0,0,0,0,0,0,0.656236072,0.656236072,0.656236072,0,0,0,0,155.405,0,0,0,8444510,0,0,0,0.569515,0,0.258924981,0.492110219,0.492110219,182.2078826,0,0,0,0,0,0,0,8400000,0,8444510,137.380518,0.463328742
5/11/2019 19:00,68,59,53.1373,64.911,43.5834,0,0,0,0,0,0,0.48262618,0.396503786,0.396503786,0,0,0,0,54.67044,0,0,0,0,0,0,0,0.472324002,0.472324002,0.472324002,0,0,0,0,54.58647,0,0,0,0,0,0,0,0.624777686,0.624777686,0.624777686,0,0,0,0,62.925,0,0,0,2628940,0,0,0,0.178121,0,0.372190857,0.478957259,0.478957259,81.53895253,0,0,0,0,0,0,0,8400000,0,2628940,54.0406053,0.661947625
5/11/2019 20:00,65,58,53.4475,63.6289,44.1675,0,0,0,0,0,0,0.4650457,0.380532654,0.380532654,0,0,0,0,53.01566,0,0,0,0,0,0,0,0.452633732,0.452633732,0.452633732,0,0,0,0,52.96798,0,0,0,0,0,0,0,0.595086248,0.595086248,0.595086248,0,0,0,0,60.37117,0,0,0,2413900,0,0,0,0.163072,0,0.352063409,0.446717391,0.446717391,70.82048851,0,0,0,0,0,0,0,8400000,0,2413900,52.4383002,0.661299168
5/11/2019 21:00,63,57,52.8238,63.5286,44.5675,0,0,0,0,0,0,0.460543743,0.376600093,0.376600093,0,0,0,0,52.0834,0,0,0,0,0,0,0,0.447874399,0.447874399,0.447874399,0,0,0,0,52.07714,0,0,0,0,0,0,0,0.586704428,0.586704428,0.586704428,0,0,0,0,55.62259,0,0,0,2427050,0,0,0,0.163668,0,0.348448682,0.442702687,0.442702687,70.4751978,0,0,0,0,0,0,0,8400000,0,2427050,51.5563686,0.648776586
5/11/2019 22:00,62,57,53.7547,63.5281,44.7675,0,0,0,0,0,0,0.459392602,0.375653784,0.375653784,0,0,0,0,52.07806,0,0,0,0,0,0,0,0.446755347,0.446755347,0.446755347,0,0,0,0,52.07322,0,0,0,0,0,0,0,0.585151843,0.585151843,0.585151843,0,0,0,0,55.56235,0,0,0,2441390,0,0,0,0.1645,0,0.347190976,0.441628181,0.441628181,70.63571465,0,0,0,0,0,0,0,8400000,0,2441390,131.3830547,0.645778289
5/11/2019 23:00,61,57,54.3599,63.5297,44.9567,0,0,0,0,0,0,0.458390119,0.374838016,0.374838016,0,0,0,0,51.31322,0,0,0,0,0,0,0,0.445786966,0.445786966,0.445786966,0,0,0,0,51.3064,0,0,0,0,0,0,0,0.583900883,0.583900883,0.583900883,0,0,0,0,54.32184,0,0,0,2297860,0,0,0,0.154714,0,0.35129402,0.440653422,0.440653422,67.26870631,0,0,0,0,0,0,0,8400000,0,2297860,127.2571063,0.664568457
5/12/2019 0:00,61,57,54.2683,62.5933,44.954,0,0,0,0,0,0,0.445260331,0.362639076,0.362639076,0,0,0,0,51.9746,0,0,0,0,0,0,0,0.430555167,0.430555167,0.430555167,0,0,0,0,51.93943,0,0,0,0,0,0,0,0.561134731,0.561134731,0.561134731,0,0,0,0,58.98199,0,0,0,2282800,0,0,0,0.153701,0,0.338073696,0.425024371,0.425024371,64.31288618,0,0,0,0,0,0,0,8400000,0,2282800,125.4932662,0.65968074
