Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/12/2019 1:00,57,56,55.1539,62.5193,45.754,0,0,0,0,0,0,0.439579315,0.357831906,0.357831906,0,0,0,0,51.0696,0,0,0,0,0,0,0,0.42478807,0.42478807,0.42478807,0,0,0,0,51.06196,0,0,0,0,0,0,0,0.551903718,0.551903718,0.551903718,0,0,0,0,54.04399,0,0,0,2196550,0,0,0,0.147498,0,0.336957805,0.419928454,0.419928454,61.67872228,0,0,0,0,0,0,0,8400000,0,2196550,121.4075823,0.663263294
5/12/2019 2:00,57,56,55.1539,62.5107,45.7513,0,0,0,0,0,0,0.439278568,0.357552691,0.357552691,0,0,0,0,51.08498,0,0,0,0,0,0,0,0.424444411,0.424444411,0.424444411,0,0,0,0,51.08057,0,0,0,0,0,0,0,0.551207712,0.551207712,0.551207712,0,0,0,0,54.11574,0,0,0,2253810,0,0,0,0.151343,0,0.334903704,0.419736303,0.419736303,62.90077635,0,0,0,0,0,0,0,8400000,0,2253810,122.7073964,0.653333136
5/12/2019 3:00,58,56,54.5663,66.3024,45.5513,0,0,0,0,0,0,0.4959628,0.410160441,0.410160441,0,0,0,0,48.51264,0,0,0,0,0,0,0,0.489712817,0.489712817,0.489712817,0,0,0,0,48.54859,0,0,0,0,0,0,0,0.650009549,0.650009549,0.650009549,0,0,0,0,49.42292,0,0,0,2239460,0,0,0,0.150471,0,0.394371215,0.48667436,0.48667436,73.59821351,0,0,0,0,0,0,0,8400000,0,2239460,128.8794285,0.690591992
5/12/2019 4:00,64,60,57.6678,67.4124,44.3513,0,0,0,0,0,0,0.522679475,0.434325991,0.434325991,0,0,0,0,49.98923,0,0,0,0,0,0,0,0.519124104,0.519124104,0.519124104,0,0,0,0,50.06797,0,0,0,0,0,0,0,0.695824255,0.695824255,0.695824255,0,0,0,0,51.07875,0,0,0,2311060,0,0,0,0.155541,0,0.415880962,0.514700865,0.514700865,80.09382136,0,0,0,0,0,0,0,8400000,0,2311060,138.0735114,0.71693601
5/12/2019 5:00,65,61,58.7227,68.415,44.2318,9628900,0,0,0.895806,0,0,0.275858342,0.449006586,0.449006586,221.3510325,0,0,9628900,381.2949925,0.475188226,9620500,0,0,0.677049,0,0,0.280200625,0.537120493,0.537120493,224.6391765,0,0,9620500,379.7852365,0.473719956,9620500,0,0,0.679238,0,0,0.25322938,0.724167286,0.724167286,203.0161041,0,0,9620500,362.5929141,0.452275346,0,0,9620500,0,0,0,0.642996,0,0.278816332,0.53249087,0.53249087,223.5293765,0,0,0,0,0,0,0,8400000,0,9620500,375.0352265,0.467795096
5/12/2019 6:00,68,62,58.4623,69.5083,44.2253,10249600,0,0,0.918289,0,0,0.294277773,0.470697218,0.470697218,251.3524548,0,0,10249600,422.6870748,0.494872473,10242700,0,0,0.687999,0,0,0.295921694,0.563572518,0.563572518,252.586428,0,0,10242700,419.182248,0.491099708,10242700,0,0,0.687762,0,0,0.270188279,0.765068318,0.765068318,230.6214572,0,0,10242700,402.5782172,0.471646988,0,0,10242700,0,0,0,0.687986,0,0.295726548,0.563256646,0.563256646,252.4198598,0,0,0,0,0,0,0,8400000,0,10242700,418.9585498,0.49083763
5/12/2019 7:00,70,63,58.9809,70.915,43.8749,0,11425800,0,0,0.651465,0,0.583102041,0.285919079,0.490395921,0,272.2378514,0,11425800,436.1807114,0.458100836,11435600,0,0,0.770412,0,0,0.311601728,0.587412365,0.587412365,296.9460601,0,0,11435600,461.9026801,0.484699724,11435600,0,0,0.769575,0,0,0.282277305,0.801475629,0.801475629,269.0008629,0,0,11435600,444.1124629,0.466031477,0,0,11435600,0,0,0,0.770413,0,0.311617314,0.587438363,0.587438363,296.9609132,0,0,0,0,0,0,0,8400000,0,11435600,461.8381732,0.484632033
5/12/2019 8:00,73,64,58.9809,72.6593,43.3399,0,13361700,0,0,0.729755,0,0.626450599,0.31481653,0.530647696,0,350.5403359,0,13361700,546.8341459,0.491105903,13369300,0,0,0.906101,0,0,0.356634134,0.635530669,0.635530669,397.3290606,0,0,13369300,597.5706206,0.536366709,13369300,0,0,0.903241,0,0,0.327441759,0.87417605,0.87417605,364.8055923,0,0,13369300,568.5120423,0.510284346,0,0,13369300,0,0,0,0.906107,0,0.356665759,0.635583877,0.635583877,397.3642948,0,0,0,0,0,0,0,8400000,0,13369300,597.5120248,0.536314115
5/12/2019 9:00,77,66,60.2409,74.679,42.6159,0,14607500,0,0,0.809401,0,0.672071424,0.349987929,0.572901316,0,426.0373894,0,14607500,652.3910094,0.535936479,0,9103450,0,0,0.67138,0,0.686644695,0.373553606,0.686644695,0,283.3855477,0,9103450,511.4200477,0.674144481,14610400,0,0,0.995307,0,0,0.382823907,0.950635279,0.950635279,466.1008672,0,0,14610400,695.4111372,0.571163941,7164890,0,7421790,0,0.541522,0,0.526272,0,0.39747157,0.393825304,0.686684167,245.8292106,235.142915,0,0,0,0,0,0,8400000,0,14586680,506.3058472,0.577956302
5/12/2019 10:00,80,68,61.9237,75.8115,42.0773,0,15560200,0,0,0.871574,0,0.701424655,0.377258866,0.600049962,0,489.1852841,0,15560200,742.2867841,0.572450316,0,9697350,0,0,0.689784,0,0.71979612,0.39306759,0.71979612,0,317.642833,0,9697350,564.522703,0.698569448,0,9697300,0,0,0.712459,0,1.000464422,0.371625792,1.000464422,0,300.3138997,0,9697300,563.0715997,0.696777371,7768730,0,7768730,0,0.560099,0,0.560099,0,0.412056076,0.412056076,0.719868451,266.7626999,266.7626999,0,0,0,0,0,0,8400000,0,15537460,558.8774759,0.600124097
5/12/2019 11:00,82,69,62.6181,75.9072,42.0999,0,15928800,0,0,0.891259,0,0.70375345,0.382304109,0.602258646,0,507.470474,0,15928800,771.442174,0.581167827,0,9927860,0,0,0.705438,0,0.722059009,0.393585971,0.722059009,0,325.6222017,0,9927860,584.2987017,0.706253354,0,9927910,0,0,0.69555,0,1.007115155,0.378112699,1.007115155,0,312.8224041,0,9927910,585.8148041,0.70808233,7953170,0,7953170,0,0.572927,0,0.572927,0,0.411004714,0.411004714,0.722294511,272.3991965,272.3991965,0,0,0,0,0,0,8400000,0,15906340,578.4557147,0.603087896
5/12/2019 12:00,82,69,62.6181,76.8385,42.1701,0,16978400,0,0,0.951288,0,0.724890793,0.409053151,0.622166538,0,578.7556688,0,16978400,868.7232988,0.613996583,0,10584500,0,0,0.754335,0,0.745795612,0.407346097,0.745795612,0,359.2962301,0,10584500,646.6542601,0.733133461,0,10584500,0,0,0.743012,0,1.041380968,0.385431619,1.041380968,0,339.9667477,0,10584500,636.0188477,0.72107574,8478640,0,8478640,0,0.613434,0,0.613434,0,0.419616701,0.419616701,0.746037393,296.4815786,296.4815786,0,0,0,0,0,0,8400000,0,16957280,640.1877175,0.620167449
5/12/2019 13:00,84,70,63.5207,76.0558,42.1126,0,16110300,0,0,0.901534,0,0.707070015,0.386449768,0.605383442,0,518.8184752,0,16110300,792.4167752,0.59024359,0,10041400,0,0,0.713777,0,0.725816285,0.395595584,0.725816285,0,331.0277912,0,10041400,600.2123912,0.717285308,0,10041400,0,0,0.703839,0,1.013909049,0.379568581,1.013909049,0,317.6166628,0,10041400,611.3091628,0.730546533,8044050,0,8044050,0,0.57982,0,0.57982,0,0.412191522,0.412191522,0.72605631,276.3074341,276.3074341,0,0,0,0,0,0,8400000,0,16088100,594.2102673,0.610634694
5/12/2019 14:00,80,69,63.7423,74.1482,42.012,0,14622200,0,0,0.813829,0,0.665293032,0.345361086,0.566099046,0,420.8282387,0,14622200,662.2959387,0.543526368,0,9112490,0,0,0.64222,0,0.678783539,0.370693767,0.678783539,0,281.4952707,0,9112490,516.6490707,0.680361663,0,9112490,0,0,0.634634,0,0.94391656,0.363130046,0.94391656,0,275.7515764,0,9112490,546.4070764,0.719549203,7300550,0,7300550,0,0.520427,0,0.520427,0,0.392880598,0.392880598,0.678995207,239.0203711,239.0203711,0,0,0,0,0,0,8400000,0,14601100,511.4825799,0.583960449
5/12/2019 15:00,76,67,62.3883,70,42.5257,10438200,0,0,0.981109,0,0,0.317108835,0.48463663,0.48463663,275.8371206,0,0,10438200,664.2098206,0.763591218,10432000,0,0,0.745263,0,0,0.305451943,0.580229226,0.580229226,265.5395556,0,0,10432000,650.6960556,0.748500064,10432000,0,0,0.745263,0,0,0.302244695,0.851052306,0.851052306,262.7513882,0,0,10432000,647.9078882,0.745292816,0,0,10432000,0,0,0,0.71152,0,0.304854725,0.580233781,0.580233781,265.0203747,0,0,0,0,0,0,0,8400000,0,10432000,646.7150747,0.743920715
5/12/2019 16:00,71,61,54.6581,65.3848,43.3869,0,0,0,0,0,0,0.491115688,0.404269696,0.404269696,0,0,0,0,153.5018,0,0,0,0,0,0,0,0.482003637,0.482003637,0.482003637,0,0,0,0,151.6418,0,0,0,0,0,0,0,0.648964522,0.648964522,0.648964522,0,0,0,0,188.1364,0,0,0,8346770,0,0,0,0.564177,0,0.252520386,0.48145659,0.48145659,175.6441322,0,0,0,0,0,0,0,8400000,0,8346770,150.125382,0.502690836
5/12/2019 17:00,67,58,51.8637,65.7355,44.1831,0,0,0,0,0,0,0.492093348,0.405705595,0.405705595,0,0,0,0,135.69744,0,0,0,0,0,0,0,0.483759632,0.483759632,0.483759632,0,0,0,0,135.74579,0,0,0,0,0,0,0,0.641262188,0.641262188,0.641262188,0,0,0,0,151.01,0,0,0,8322290,0,0,0,0.558855,0,0.259062657,0.489610132,0.489610132,179.666213,0,0,0,0,0,0,0,8400000,0,8322290,134.3883321,0.444336993
5/12/2019 18:00,66,59,54.3599,64.8966,44.3294,0,0,0,0,0,0,0.483554416,0.397849751,0.397849751,0,0,0,0,129.3443,0,0,0,0,0,0,0,0.474163629,0.474163629,0.474163629,0,0,0,0,129.302,0,0,0,0,0,0,0,0.630459693,0.630459693,0.630459693,0,0,0,0,156.1442,0,0,0,7578860,0,0,0,0.508653,0,0.256613903,0.474275032,0.474275032,162.0700705,0,0,0,0,0,0,0,8400000,0,7578860,128.00898,0.449272641
5/12/2019 19:00,66,58,52.5976,65.0799,43.9795,0,0,0,0,0,0,0.482582927,0.396725168,0.396725168,0,0,0,0,52.941,0,0,0,0,0,0,0,0.472702302,0.472702302,0.472702302,0,0,0,0,52.92537,0,0,0,0,0,0,0,0.625982887,0.625982887,0.625982887,0,0,0,0,58.02178,0,0,0,2624590,0,0,0,0.177464,0,0.36738716,0.472779225,0.472779225,80.35338884,0,0,0,0,0,0,0,8400000,0,2624590,52.3961163,0.652289945
5/12/2019 20:00,65,58,53.2281,63.6298,44.1675,0,0,0,0,0,0,0.465107459,0.380590068,0.380590068,0,0,0,0,53.17744,0,0,0,0,0,0,0,0.452701588,0.452701588,0.452701588,0,0,0,0,53.1268,0,0,0,0,0,0,0,0.595209678,0.595209678,0.595209678,0,0,0,0,60.71433,0,0,0,2442370,0,0,0,0.164996,0,0.351035646,0.446639979,0.446639979,71.44657748,0,0,0,0,0,0,0,8400000,0,2442370,52.595532,0.656712967
5/12/2019 21:00,64,57,51.9539,60.8489,44.3648,0,0,0,0,0,0,0.425647838,0.34408323,0.34408323,0,0,0,0,63.41443,0,0,0,0,0,0,0,0.407071333,0.407071333,0.407071333,0,0,0,0,63.19521,0,0,0,0,0,0,0,0.531681872,0.531681872,0.531681872,0,0,0,0,83.1146,0,0,0,2441400,0,0,0,0.164779,0,0.310634773,0.399901847,0.399901847,63.19864457,0,0,0,0,0,0,0,8400000,0,2441400,62.5632579,0.631475225
5/12/2019 22:00,64,54,45.9349,58.7601,44.3648,0,0,0,0,0,0,0.397985599,0.318470402,0.318470402,0,0,0,0,59.34514,0,0,0,0,0,0,0,0.374766709,0.374766709,0.374766709,0,0,0,0,59.19601,0,0,0,0,0,0,0,0.474203327,0.474203327,0.474203327,0,0,0,0,77.566,0,0,0,2427040,0,0,0,0.163811,0,0.28391161,0.368459665,0.368459665,57.42206944,0,0,0,0,0,0,0,8400000,0,2427040,121.4890294,0.600677514
5/12/2019 23:00,63,52,42.1134,58.5817,44.5567,0,0,0,0,0,0,0.393573286,0.314507614,0.314507614,0,0,0,0,51.83419,0,0,0,0,0,0,0,0.369880886,0.369880886,0.369880886,0,0,0,0,51.82447,0,0,0,0,0,0,0,0.463552186,0.463552186,0.463552186,0,0,0,0,57.7098,0,0,0,2297720,0,0,0,0.154954,0,0.284878816,0.364955347,0.364955347,54.54764606,0,0,0,0,0,0,0,8400000,0,2297720,115.4051761,0.602711432
5/13/2019 0:00,61,52,44.2969,58.5614,44.954,0,0,0,0,0,0,0.391226905,0.312574947,0.312574947,0,0,0,0,51.62403,0,0,0,0,0,0,0,0.367579423,0.367579423,0.367579423,0,0,0,0,51.61806,0,0,0,0,0,0,0,0.460195746,0.460195746,0.460195746,0,0,0,0,56.73525,0,0,0,2254100,0,0,0,0.151768,0,0.284683931,0.362923624,0.362923624,53.47550399,0,0,0,0,0,0,0,8400000,0,2254100,114.098064,0.607416161
5/13/2019 1:00,61,52,44.2969,56.7555,44.954,0,0,0,0,0,0,0.37084197,0.293752296,0.293752296,0,0,0,0,58.29439,0,0,0,0,0,0,0,0.34349964,0.34349964,0.34349964,0,0,0,0,58.17277,0,0,0,0,0,0,0,0.424306231,0.424306231,0.424306231,0,0,0,0,75.6089,0,0,0,2253950,0,0,0,0.15176,0,0.262863424,0.33780614,0.33780614,49.37341784,0,0,0,0,0,0,0,8400000,0,2253950,112.7488978,0.600273641
5/13/2019 2:00,58,50,42.6484,55.6743,45.5513,0,0,0,0,0,0,0.355641364,0.280080022,0.280080022,0,0,0,0,54.41763,0,0,0,0,0,0,0,0.326192603,0.326192603,0.326192603,0,0,0,0,54.34552,0,0,0,0,0,0,0,0.395959946,0.395959946,0.395959946,0,0,0,0,65.16859,0,0,0,2182060,0,0,0,0.146614,0,0.250807963,0.3211827,0.3211827,45.60650202,0,0,0,0,0,0,0,8400000,0,2182060,107.639302,0.591950553
5/13/2019 3:00,56,49,42.6484,53.7879,45.9513,0,0,0,0,0,0,0.334691442,0.261026726,0.261026726,0,0,0,0,60.03223,0,0,0,0,0,0,0,0.301656166,0.301656166,0.301656166,0,0,0,0,59.87676,0,0,0,0,0,0,0,0.358024329,0.358024329,0.358024329,0,0,0,0,80.058,0,0,0,2196260,0,0,0,0.147397,0,0.229112422,0.296352039,0.296352039,41.93253741,0,0,0,0,0,0,0,8400000,0,2196260,105.7335574,0.577710603
5/13/2019 4:00,54,47,39.8385,53.599,46.3486,0,0,0,0,0,0,0.33038312,0.257274393,0.257274393,0,0,0,0,52.15201,0,0,0,0,0,0,0,0.296993164,0.296993164,0.296993164,0,0,0,0,52.13039,0,0,0,0,0,0,0,0.348554977,0.348554977,0.348554977,0,0,0,0,59.25526,0,0,0,2167560,0,0,0,0.145328,0,0.22697998,0.292810177,0.292810177,40.99939386,0,0,0,0,0,0,0,8400000,0,2167560,101.7984539,0.563574455
5/13/2019 5:00,52,47,42.2831,54.5104,46.8157,0,0,0,0,0,0,0.337207724,0.263802846,0.263802846,0,0,0,0,68.1191,0,0,0,0,0,0,0,0.305733462,0.305733462,0.305733462,0,0,0,0,68.2882,0,0,0,0,0,0,0,0.362471598,0.362471598,0.362471598,0,0,0,0,79.755,0,0,0,3977870,0,0,0,0.266429,0,0.193213114,0.302104599,0.302104599,64.04805426,0,0,0,0,0,0,0,8400000,0,3977870,134.4986343,0.405740663
5/13/2019 6:00,53,48,43.1768,55.6244,46.8281,0,0,0,0,0,0,0.352149013,0.277482879,0.277482879,0,0,0,0,75.25743,0,0,0,0,0,0,0,0.323377574,0.323377574,0.323377574,0,0,0,0,75.25644,0,0,0,0,0,0,0,0.392133708,0.392133708,0.392133708,0,0,0,0,78.74859,0,0,0,4922960,0,0,0,0.329809,0,0.187440585,0.317584546,0.317584546,76.89687508,0,0,0,0,0,0,0,8400000,0,4922960,153.9068551,0.375156869
5/13/2019 7:00,55,49,43.6138,57.8625,46.4677,0,0,0,0,0,0,0.370381869,0.294125479,0.294125479,0,0,0,0,89.43304,0,0,0,0,0,0,0,0.344598026,0.344598026,0.344598026,0,0,0,0,89.43258,0,0,0,0,0,0,0,0.423661211,0.423661211,0.423661211,0,0,0,0,94.07796,0,0,0,5981350,0,0,0,0.400977,0,0.190633843,0.345245011,0.345245011,95.0206448,0,0,0,0,0,0,0,8400000,0,5981350,88.5382542,0.360529275
5/13/2019 8:00,57,51,45.7929,58.1181,46.0924,0,0,0,0,0,0,0.375265518,0.298450028,0.298450028,0,0,0,0,110.32573,0,0,0,0,0,0,0,0.349985493,0.349985493,0.349985493,0,0,0,0,110.3304,0,0,0,0,0,0,0,0.433931349,0.433931349,0.433931349,0,0,0,0,131.0314,0,0,0,6739200,0,0,0,0.452156,0,0.184299876,0.350123649,0.350123649,103.5028104,0,0,0,0,0,0,0,8400000,0,6739200,109.227096,0.370211984
5/13/2019 9:00,59,51,44.1297,59.052,45.6901,0,0,0,0,0,0,0.388961714,0.31088776,0.31088776,0,0,0,0,106.83852,0,0,0,0,0,0,0,0.365695041,0.365695041,0.365695041,0,0,0,0,106.85777,0,0,0,0,0,0,0,0.45801307,0.45801307,0.45801307,0,0,0,0,120.5136,0,0,0,6829880,0,0,0,0.458742,0,0.193442912,0.365826167,0.365826167,110.099323,0,0,0,0,0,0,0,8400000,0,6829880,105.7891923,0.370222322
5/13/2019 10:00,59,52,46.1946,60.0274,45.7303,0,0,0,0,0,0,0.401219157,0.322250215,0.322250215,0,0,0,0,121.33783,0,0,0,0,0,0,0,0.380108335,0.380108335,0.380108335,0,0,0,0,121.36123,0,0,0,0,0,0,0,0.48106098,0.48106098,0.48106098,0,0,0,0,137.7524,0,0,0,7469250,0,0,0,0.501618,0,0.19650452,0.380236482,0.380236482,122.3117823,0,0,0,0,0,0,0,8400000,0,7469250,120.1476177,0.379421504
5/13/2019 11:00,60,53,47.3684,60.1976,45.5633,0,0,0,0,0,0,0.404269597,0.324981691,0.324981691,0,0,0,0,140.7938,0,0,0,0,0,0,0,0.383497207,0.383497207,0.383497207,0,0,0,0,140.7906,0,0,0,0,0,0,0,0.487584207,0.487584207,0.487584207,0,0,0,0,169.9014,0,0,0,8010400,0,0,0,0.538229,0,0.194240457,0.383586603,0.383586603,129.6619795,0,0,0,0,0,0,0,8400000,0,8010400,139.382694,0.394409038
5/13/2019 12:00,62,53,45.3858,60.2648,45.1881,0,0,0,0,0,0,0.406988425,0.327284093,0.327284093,0,0,0,0,151.9454,0,0,0,0,0,0,0,0.38628618,0.38628618,0.38628618,0,0,0,0,151.9346,0,0,0,0,0,0,0,0.491815849,0.491815849,0.491815849,0,0,0,0,185.2156,0,0,0,8406100,0,0,0,0.565523,0,0.193328079,0.386356544,0.386356544,135.4279303,0,0,0,0,0,0,0,8400000,0,8406100,150.415254,0.400380291
5/13/2019 13:00,63,53,44.5543,60.8248,45.0047,0,0,0,0,0,0,0.420115057,0.339334802,0.339334802,0,0,0,0,138.64486,0,0,0,0,0,0,0,0.401426452,0.401426452,0.401426452,0,0,0,0,138.63016,0,0,0,0,0,0,0,0.514709889,0.514709889,0.514709889,0,0,0,0,146.3829,0,0,0,8626980,0,0,0,0.580773,0,0.201472911,0.401514477,0.401514477,144.8418975,0,0,0,0,0,0,0,8400000,0,8626980,137.2438584,0.384572762
5/13/2019 14:00,64,54,45.7929,61.8246,44.8399,9163480,0,0,0.857266,0,0,0.203962729,0.34830921,0.34830921,155.750699,0,0,9163480,307.356259,0.402497207,9154040,0,0,0.650871,0,0,0.205412557,0.412639304,0.412639304,156.6962302,0,0,9154040,302.8098102,0.396952354,9154040,0,0,0.650871,0,0,0.170244627,0.530719209,0.530719209,129.8688438,0,0,9154040,287.5352438,0.376928976,0,0,9154040,0,0,0,0.616644,0,0.206249583,0.412693048,0.412693048,157.3347441,0,0,0,0,0,0,0,8400000,0,9154040,300.2513341,0.393598456
5/13/2019 15:00,64,55,48.1261,61.0654,44.8462,9268460,0,0,0.832439,0,0,0.194829849,0.338821312,0.338821312,150.4810553,0,0,9268460,311.7584553,0.403637871,9259290,0,0,0.623713,0,0,0.198867861,0.400810069,0.400810069,153.4479334,0,0,9259290,308.5896334,0.399930837,9259290,0,0,0.623713,0,0,0.164421006,0.514513913,0.514513913,126.8684814,0,0,9259290,313.4734814,0.406260283,0,0,9259240,0,0,0,0.62371,0,0.198671436,0.40048125,0.40048125,153.2955422,0,0,0,0,0,0,0,8400000,0,9259240,308.4667422,0.399773729
5/13/2019 16:00,63,54,46.9822,59.2407,44.998,0,0,0,0,0,0,0.39509913,0.316174028,0.316174028,0,0,0,0,156.7864,0,0,0,0,0,0,0,0.37216718,0.37216718,0.37216718,0,0,0,0,156.6798,0,0,0,0,0,0,0,0.470765204,0.470765204,0.470765204,0,0,0,0,205.8259,0,0,0,8515030,0,0,0,0.573246,0,0.183944352,0.372111384,0.372111384,130.5243062,0,0,0,0,0,0,0,8400000,0,8515030,155.113002,0.439674091
5/13/2019 17:00,61,52,44.1297,57.2097,45.2975,0,0,0,0,0,0,0.369433445,0.292644231,0.292644231,0,0,0,0,142.4225,0,0,0,0,0,0,0,0.34225225,0.34225225,0.34225225,0,0,0,0,142.2613,0,0,0,0,0,0,0,0.422987046,0.422987046,0.422987046,0,0,0,0,203.5685,0,0,0,7042490,0,0,0,0.473601,0,0.179510128,0.348467314,0.348467314,105.3498569,0,0,0,0,0,0,0,8400000,0,7042490,140.838687,0.410290264
5/13/2019 18:00,58,50,42.7334,55.5113,45.8258,0,0,0,0,0,0,0.348082905,0.273265047,0.273265047,0,0,0,0,113.1388,0,0,0,0,0,0,0,0.317516879,0.317516879,0.317516879,0,0,0,0,112.9861,0,0,0,0,0,0,0,0.384640916,0.384640916,0.384640916,0,0,0,0,160.2228,0,0,0,5978150,0,0,0,0.401362,0,0.171269575,0.317631962,0.317631962,85.32293433,0,0,0,0,0,0,0,8400000,0,5978150,111.856239,0.390206872
5/13/2019 19:00,56,48,40.0054,53.3884,45.9698,0,0,0,0,0,0,0.325673211,0.252760535,0.252760535,0,0,0,0,68.0546,0,0,0,0,0,0,0,0.290909154,0.290909154,0.290909154,0,0,0,0,67.6669,0,0,0,0,0,0,0,0.272690365,0.272690365,0.272690365,0,0,0,0,96.5515,0,0,0,2473350,0,0,0,0.165985,0,0.217389409,0.290953183,0.290953183,44.8066746,0,0,0,0,0,0,0,8400000,0,2473350,66.990231,0.538342384
5/13/2019 20:00,54,46,37.435,51.7597,46.3568,0,0,0,0,0,0,0.313352698,0.24166518,0.24166518,0,0,0,0,57.86978,0,0,0,0,0,0,0,0.276508552,0.276508552,0.276508552,0,0,0,0,57.76142,0,0,0,0,0,0,0,0.271536264,0.271536264,0.271536264,0,0,0,0,72.3374,0,0,0,2283800,0,0,0,0.153119,0,0.205939559,0.271747039,0.271747039,39.19373044,0,0,0,0,0,0,0,8400000,0,2283800,57.1838058,0.537726528
5/13/2019 21:00,51,45,38.4906,50.7287,46.954,0,0,0,0,0,0,0.301983279,0.231550663,0.231550663,0,0,0,0,57.53578,0,0,0,0,0,0,0,0.263409268,0.263409268,0.263409268,0,0,0,0,57.4502,0,0,0,0,0,0,0,0.269824825,0.269824825,0.269824825,0,0,0,0,71.6424,0,0,0,2239750,0,0,0,0.149994,0,0.196275229,0.258906964,0.258906964,36.63395363,0,0,0,0,0,0,0,8400000,0,2239750,56.875698,0.534281274
5/13/2019 22:00,50,44,37.435,51.5448,47.1486,0,0,0,0,0,0,0.307788617,0.236948811,0.236948811,0,0,0,0,51.20224,0,0,0,0,0,0,0,0.270694058,0.270694058,0.270694058,0,0,0,0,51.2034,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,55.50186,0,0,0,2182200,0,0,0,0.146098,0,0.204789003,0.267150697,0.267150697,37.24088018,0,0,0,0,0,0,0,8400000,0,2182200,97.13213018,0.534133243
5/13/2019 23:00,49,45,40.9732,51.6073,47.1432,0,0,0,0,0,0,0.308639718,0.23772492,0.23772492,0,0,0,0,51.95264,0,0,0,0,0,0,0,0.271700893,0.271700893,0.271700893,0,0,0,0,51.94707,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,59.00906,0,0,0,2110030,0,0,0,0.141267,0,0.207160553,0.267836387,0.267836387,36.42624853,0,0,0,0,0,0,0,8400000,0,2110030,97.07925853,0.552101677
5/14/2019 0:00,49,45,40.9732,50.6971,47.1432,0,0,0,0,0,0,0.300904255,0.230650603,0.230650603,0,0,0,0,55.50482,0,0,0,0,0,0,0,0.26230513,0.26230513,0.26230513,0,0,0,0,55.44444,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,67.9192,0,0,0,2109600,0,0,0,0.141238,0,0.198751014,0.258070101,0.258070101,34.94042834,0,0,0,0,0,0,0,8400000,0,2109600,97.06140834,0.552112675
5/14/2019 1:00,47,44,40.9732,50.6091,47.1432,0,0,0,0,0,0,0.299739893,0.229586663,0.229586663,0,0,0,0,52.33422,0,0,0,0,0,0,0,0.260914569,0.260914569,0.260914569,0,0,0,0,52.32161,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,59.89106,0,0,0,2109600,0,0,0,0.141238,0,0.197956542,0.257147211,0.257147211,34.80076011,0,0,0,0,0,0,0,8400000,0,2109600,95.48130011,0.543124574
5/14/2019 2:00,47,44,40.8894,49.7065,47.1432,0,0,0,0,0,0,0.292410023,0.222894697,0.222894697,0,0,0,0,55.981,0,0,0,0,0,0,0,0.251975816,0.251975816,0.251975816,0,0,0,0,55.91781,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,68.9044,0,0,0,2109600,0,0,0,0.141238,0,0.189951494,0.247833807,0.247833807,33.39347266,0,0,0,0,0,0,0,8400000,0,2109600,95.56483266,0.543599731
5/14/2019 3:00,46,43,39.9221,49.6175,47.1432,0,0,0,0,0,0,0.291283401,0.221867031,0.221867031,0,0,0,0,52.65799,0,0,0,0,0,0,0,0.250624387,0.250624387,0.250624387,0,0,0,0,52.64481,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,60.53262,0,0,0,2109600,0,0,0,0.141238,0,0.189181329,0.246936337,0.246936337,33.25807767,0,0,0,0,0,0,0,8400000,0,2109600,93.99306767,0.534659088
5/14/2019 4:00,45,42,38.408,44.6264,47.1432,0,0,0,0,0,0,0.251397591,0.185673208,0.185673208,0,0,0,0,118.6281,0,0,0,0,0,0,0,0.201241393,0.201241393,0.201241393,0,0,0,0,108.6406,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,96.7938,0,0,0,0,0,0,0,0,0,0.201247385,0.201247385,0.201247385,0,0,0,0,0,0,0,0,0,0,0,81.1618,0
5/14/2019 5:00,45,42,38.408,50.4762,47.1996,0,0,0,0,0,0,0.295077208,0.225358753,0.225358753,0,0,0,0,54.72944,0,0,0,0,0,0,0,0.255398138,0.255398138,0.255398138,0,0,0,0,54.84281,0,0,0,0,0,0,0,0.269122701,0.269122701,0.269122701,0,0,0,0,59.43999,0,0,0,3085900,0,0,0,0.223591,0,0.169702919,0.255547268,0.255547268,43.64051981,0,0,0,0,0,0,0,8400000,0,3085900,107.5144998,0.418086781
5/14/2019 6:00,47,44,40.8894,53.501,47.2616,0,0,0,0,0,0,0.325890076,0.253578283,0.253578283,0,0,0,0,56.87405,0,0,0,0,0,0,0,0.292623243,0.292623243,0.292623243,0,0,0,0,56.89767,0,0,0,0,0,0,0,0.2690568,0.2690568,0.2690568,0,0,0,0,60.68684,0,0,0,3435640,0,0,0,0.22999,0,0.19432926,0.289132829,0.289132829,55.63711484,0,0,0,0,0,0,0,8400000,0,3435640,120.7749148,0.421842503
5/14/2019 7:00,50,47,44.0444,54.718,47.2942,0,0,0,0,0,0,0.338437138,0.2651216,0.2651216,0,0,0,0,68.38261,0,0,0,0,0,0,0,0.307600716,0.307600716,0.307600716,0,0,0,0,68.46581,0,0,0,0,0,0,0,0.366874853,0.366874853,0.366874853,0,0,0,0,80.5743,0,0,0,3926360,0,0,0,0.262829,0,0.194958272,0.302776367,0.302776367,63.78969688,0,0,0,0,0,0,0,8400000,0,3926360,67.7811519,0.409184263
5/14/2019 8:00,53,48,43.1768,57.6091,46.7723,0,0,0,0,0,0,0.372027101,0.295812131,0.295812131,0,0,0,0,73.27177,0,0,0,0,0,0,0,0.346910156,0.346910156,0.346910156,0,0,0,0,73.28396,0,0,0,0,0,0,0,0.428467615,0.428467615,0.428467615,0,0,0,0,75.12759,0,0,0,4951270,0,0,0,0.331705,0,0.204809297,0.3419486,0.3419486,84.50551063,0,0,0,0,0,0,0,8400000,0,4951270,72.5511204,0.386395605
5/14/2019 9:00,57,51,45.7068,58.8342,46.0267,0,0,0,0,0,0,0.384632311,0.307067907,0.307067907,0,0,0,0,87.96275,0,0,0,0,0,0,0,0.360950524,0.360950524,0.360950524,0,0,0,0,87.95816,0,0,0,0,0,0,0,0.449867671,0.449867671,0.449867671,0,0,0,0,95.47244,0,0,0,5865480,0,0,0,0.393599,0,0.203441127,0.361649148,0.361649148,99.43998851,0,0,0,0,0,0,0,8400000,0,5865480,87.0785784,0.375356305
5/14/2019 10:00,59,52,46.1083,62.6751,45.7831,0,0,0,0,0,0,0.436497417,0.354976016,0.354976016,0,0,0,0,126.72065,0,0,0,0,0,0,0,0.421278901,0.421278901,0.421278901,0,0,0,0,126.72376,0,0,0,0,0,0,0,0.543765059,0.543765059,0.543765059,0,0,0,0,132.02819,0,0,0,8220530,0,0,0,0.551994,0,0.217027282,0.421568813,0.421568813,148.6732738,0,0,0,0,0,0,0,8400000,0,8220530,125.4565224,0.391605194
5/14/2019 11:00,64,56,50.2031,64.6921,44.8771,9686190,0,0,0.904103,0,0,0.238729972,0.390955245,0.390955245,192.6986553,0,0,9686190,353.1698153,0.437534034,9677730,0,0,0.686063,0,0,0.236951574,0.465794781,0.465794781,191.0961134,0,0,9677730,346.7755634,0.429987896,9677730,0,0,0.686063,0,0,0.20517813,0.614600869,0.614600869,165.4715452,0,0,9677730,325.7761752,0.40394949,0,0,9677750,0,0,0,0.65132,0,0.237392914,0.465939395,0.465939395,191.4524393,0,0,0,0,0,0,0,8400000,0,9677750,343.7995893,0.426296926
5/14/2019 12:00,66,58,52.547,64.0563,44.474,9650030,0,0,0.86806,0,0,0.22568546,0.379881193,0.379881193,181.4892883,0,0,9650030,348.4052883,0.433248753,9641610,0,0,0.650478,0,0,0.228767319,0.452025312,0.452025312,183.8071057,0,0,9641610,345.0599057,0.429463427,9641610,0,0,0.650478,0,0,0.197952631,0.594879214,0.594879214,159.0485056,0,0,9641610,348.5216056,0.433771877,0,0,9641560,0,0,0,0.650474,0,0.228552513,0.451669297,0.451669297,183.6335642,0,0,0,0,0,0,0,8400000,0,9641560,344.8816642,0.429243812
5/14/2019 13:00,66,57,50.4605,64.8597,44.5007,10031200,0,0,0.902238,0,0,0.23838485,0.391038339,0.391038339,199.2738426,0,0,10031200,367.7704726,0.439951917,10023700,0,0,0.676176,0,0,0.236753107,0.465810683,0.465810683,197.7618428,0,0,10023700,361.2202328,0.432439398,10023700,0,0,0.676176,0,0,0.205006161,0.614113859,0.614113859,171.2433543,0,0,10023700,345.8241543,0.414007787,0,0,10023700,0,0,0,0.676176,0,0.236763768,0.465828504,0.465828504,197.7707485,0,0,0,0,0,0,0,8400000,0,10023700,361.1653685,0.432373716
5/14/2019 14:00,67,58,51.8062,65.8697,44.3552,10839500,0,0,0.975567,0,0,0.263904033,0.406567802,0.406567802,238.3823139,0,0,10839500,426.6715839,0.472351954,10834300,0,0,0.730691,0,0,0.249219209,0.484974899,0.484974899,225.0096395,0,0,10834300,409.7097795,0.453791879,10834300,0,0,0.731327,0,0,0.217394214,0.643917511,0.643917511,196.276178,0,0,10834300,395.949278,0.438550837,0,0,10834300,0,0,0,0.730687,0,0.249234122,0.485000719,0.485000719,225.0231038,0,0,0,0,0,0,0,8400000,0,10834300,409.6517438,0.453727599
5/14/2019 15:00,68,59,53.095,64.2743,44.1166,10285700,0,0,0.926734,0,0,0.238645986,0.384448682,0.384448682,204.5534186,0,0,10285700,401.4484186,0.468357139,10278800,0,0,0.694589,0,0,0.231809929,0.45751031,0.45751031,198.5606579,0,0,10278800,390.8598579,0.456309909,10278800,0,0,0.694589,0,0,0.200594737,0.605097411,0.605097411,171.8227653,0,0,10278800,416.3690653,0.486090671,0,0,10278800,0,0,0,0.694589,0,0.231781003,0.457461148,0.457461148,198.5358809,0,0,0,0,0,0,0,8400000,0,10278800,390.5561809,0.455955381
5/14/2019 16:00,65,57,51.4753,64.0093,44.6912,9874220,0,0,0.887396,0,0,0.227551973,0.378139859,0.378139859,187.24152,0,0,9874220,355.49153,0.432023832,9866460,0,0,0.665025,0,0,0.227351768,0.449838164,0.449838164,186.9297602,0,0,9866460,350.0068102,0.425692875,9866460,0,0,0.665025,0,0,0.195496655,0.590717217,0.590717217,160.7383276,0,0,9866460,343.7749276,0.418113399,0,0,9866460,0,0,0,0.665025,0,0.227348666,0.449832975,0.449832975,186.9272098,0,0,0,0,0,0,0,8400000,0,9866460,349.9156598,0.425582014
5/14/2019 17:00,63,57,52.6879,63.0867,44.9992,0,0,0,0,0,0,0.446910121,0.364190454,0.364190454,0,0,0,0,140.99489,0,0,0,0,0,0,0,0.43254478,0.43254478,0.43254478,0,0,0,0,140.94898,0,0,0,0,0,0,0,0.565038246,0.565038246,0.565038246,0,0,0,0,163.6334,0,0,0,8474700,0,0,0,0.570533,0,0.2216591,0.432518027,0.432518027,156.5411978,0,0,0,0,0,0,0,8400000,0,8474700,139.5394902,0.435573079
5/14/2019 18:00,61,56,52.3676,62.8718,45.3378,0,0,0,0,0,0,0.442171782,0.359992861,0.359992861,0,0,0,0,126.83673,0,0,0,0,0,0,0,0.427381826,0.427381826,0.427381826,0,0,0,0,126.82977,0,0,0,0,0,0,0,0.555560045,0.555560045,0.555560045,0,0,0,0,147.8266,0,0,0,7623390,0,0,0,0.512597,0,0.229399671,0.43327004,0.43327004,145.7335965,0,0,0,0,0,0,0,8400000,0,7623390,125.5614723,0.417374627
5/14/2019 19:00,58,56,54.5424,62.2702,45.5743,0,0,0,0,0,0,0.432108616,0.350796679,0.350796679,0,0,0,0,55.15444,0,0,0,0,0,0,0,0.415945568,0.415945568,0.415945568,0,0,0,0,55.05198,0,0,0,0,0,0,0,0.540362036,0.540362036,0.540362036,0,0,0,0,64.72539,0,0,0,2495690,0,0,0,0.167676,0,0.323804905,0.416072197,0.416072197,67.34305528,0,0,0,0,0,0,0,8400000,0,2495690,54.5014602,0.628380281
5/14/2019 20:00,56,55,54.241,61.5661,45.9594,0,0,0,0,0,0,0.425561041,0.344939711,0.344939711,0,0,0,0,51.74713,0,0,0,0,0,0,0,0.408709986,0.408709986,0.408709986,0,0,0,0,51.73685,0,0,0,0,0,0,0,0.527153756,0.527153756,0.527153756,0,0,0,0,56.0262,0,0,0,2312770,0,0,0,0.155213,0,0.319044293,0.40367701,0.40367701,61.48967238,0,0,0,0,0,0,0,8400000,0,2312770,51.2194815,0.633568798
5/14/2019 21:00,56,55,54.241,61.5339,45.954,0,0,0,0,0,0,0.424934684,0.34435657,0.34435657,0,0,0,0,51.42076,0,0,0,0,0,0,0,0.407987516,0.407987516,0.407987516,0,0,0,0,51.41497,0,0,0,0,0,0,0,0.525693323,0.525693323,0.525693323,0,0,0,0,55.09037,0,0,0,2282940,0,0,0,0.153213,0,0.319551656,0.403177539,0.403177539,60.79310483,0,0,0,0,0,0,0,8400000,0,2282940,50.9008203,0.635981628
5/14/2019 22:00,56,55,54.241,60.6122,45.9513,0,0,0,0,0,0,0.413185751,0.333463332,0.333463332,0,0,0,0,52.2712,0,0,0,0,0,0,0,0.394273926,0.394273926,0.394273926,0,0,0,0,52.23037,0,0,0,0,0,0,0,0.505218692,0.505218692,0.505218692,0,0,0,0,60.03121,0,0,0,2225250,0,0,0,0.149342,0,0.308913586,0.388963494,0.388963494,57.28416311,0,0,0,0,0,0,0,8400000,0,2225250,118.5225731,0.639151051
5/14/2019 23:00,55,54,53.3186,61.4629,46.1459,0,0,0,0,0,0,0.422508041,0.342212284,0.342212284,0,0,0,0,50.22935,0,0,0,0,0,0,0,0.405376435,0.405376435,0.405376435,0,0,0,0,50.2304,0,0,0,0,0,0,0,0.52080537,0.52080537,0.52080537,0,0,0,0,51.36054,0,0,0,2153210,0,0,0,0.144435,0,0.322083113,0.401215214,0.401215214,57.7927149,0,0,0,0,0,0,0,8400000,0,2153210,116.2164849,0.647683142
5/15/2019 0:00,56,55,54.241,63.3854,45.9459,0,0,0,0,0,0,0.449830725,0.367463356,0.367463356,0,0,0,0,49.45636,0,0,0,0,0,0,0,0.436911413,0.436911413,0.436911413,0,0,0,0,49.47196,0,0,0,0,0,0,0,0.56916504,0.56916504,0.56916504,0,0,0,0,50.50195,0,0,0,2181630,0,0,0,0.146417,0,0.349380853,0.43330293,0.43330293,63.51831255,0,0,0,0,0,0,0,8400000,0,2181630,120.6555525,0.66366278
5/15/2019 1:00,58,57,56.1994,65.3741,45.5459,0,0,0,0,0,0,0.481880286,0.397041859,0.397041859,0,0,0,0,49.30831,0,0,0,0,0,0,0,0.473494991,0.473494991,0.473494991,0,0,0,0,49.32497,0,0,0,0,0,0,0,0.625772955,0.625772955,0.625772955,0,0,0,0,50.32896,0,0,0,2195980,0,0,0,0.147552,0,0.380956622,0.469791976,0.469791976,69.71442692,0,0,0,0,0,0,0,8400000,0,2195980,126.5430669,0.691498467
5/15/2019 2:00,62,59,57.0377,65.4772,44.7459,0,0,0,0,0,0,0.489051549,0.403234497,0.403234497,0,0,0,0,50.43632,0,0,0,0,0,0,0,0.480923394,0.480923394,0.480923394,0,0,0,0,50.43398,0,0,0,0,0,0,0,0.63808793,0.63808793,0.63808793,0,0,0,0,52.11257,0,0,0,2224680,0,0,0,0.14991,0,0.384929127,0.476068611,0.476068611,71.36201086,0,0,0,0,0,0,0,8400000,0,2224680,130.3426609,0.70307277
5/15/2019 3:00,62,59,57.0377,65.4826,44.7459,0,0,0,0,0,0,0.489237941,0.403408066,0.403408066,0,0,0,0,50.41491,0,0,0,0,0,0,0,0.481128436,0.481128436,0.481128436,0,0,0,0,50.40935,0,0,0,0,0,0,0,0.638531727,0.638531727,0.638531727,0,0,0,0,52.04334,0,0,0,2167280,0,0,0,0.146042,0,0.387083506,0.476164801,0.476164801,69.90986178,0,0,0,0,0,0,0,8400000,0,2167280,128.8066418,0.713188744
5/15/2019 4:00,61,59,57.761,65.4764,44.9459,0,0,0,0,0,0,0.487917856,0.402302453,0.402302453,0,0,0,0,50.38972,0,0,0,0,0,0,0,0.479801802,0.479801802,0.479801802,0,0,0,0,50.38455,0,0,0,0,0,0,0,0.6366729,0.6366729,0.6366729,0,0,0,0,51.94501,0,0,0,2152930,0,0,0,0.144961,0,0.386646941,0.474925147,0.474925147,69.36864994,0,0,0,0,0,0,0,8400000,0,2152930,128.2240699,0.714695248
5/15/2019 5:00,61,59,57.761,66.412,45.0103,0,0,0,0,0,0,0.501176585,0.414779922,0.414779922,0,0,0,0,76.20455,0,0,0,0,0,0,0,0.495245941,0.495245941,0.495245941,0,0,0,0,76.21947,0,0,0,0,0,0,0,0.659916587,0.659916587,0.659916587,0,0,0,0,78.37655,0,0,0,5159170,0,0,0,0.343701,0,0.312056147,0.490939016,0.490939016,134.1625594,0,0,0,0,0,0,0,8400000,0,5159170,210.9219894,0.490595168
5/15/2019 6:00,60,60,59.8372,66.5645,45.5864,0,0,0,0,0,0,0.500097672,0.413996099,0.413996099,0,0,0,0,121.42035,0,0,0,0,0,0,0,0.494313215,0.494313215,0.494313215,0,0,0,0,121.41267,0,0,0,0,0,0,0,0.659796282,0.659796282,0.659796282,0,0,0,0,136.7728,0,0,0,7592160,0,0,0,0.504434,0,0.272341075,0.495114612,0.495114612,172.3047515,0,0,0,0,0,0,0,8400000,0,7592160,285.3305115,0.450987089
5/15/2019 7:00,61,60,59.3309,67.7062,45.445,0,0,0,0,0,0,0.520665269,0.433099578,0.433099578,0,0,0,0,137.57833,0,0,0,0,0,0,0,0.517751293,0.517751293,0.517751293,0,0,0,0,137.56598,0,0,0,0,0,0,0,0.696572966,0.696572966,0.696572966,0,0,0,0,140.44117,0,0,0,8681530,0,0,0,0.57713,0,0.276066717,0.517878668,0.517878668,199.7234571,0,0,0,0,0,0,0,8400000,0,8681530,136.1903202,0.455991785
5/15/2019 8:00,62,61,60.3353,67.8406,45.2517,9046600,0,0,0.842421,0,0,0.257299707,0.431947383,0.431947383,193.973961,0,0,9046600,342.014911,0.453670874,9037280,0,0,0.635995,0,0,0.26943759,0.516293193,0.516293193,202.9152452,0,0,9037280,345.3966952,0.458629183,9037280,0,0,0.639217,0,0,0.244908321,0.693969228,0.693969228,184.4420892,0,0,9037280,335.9874892,0.446135327,0,0,9037280,0,0,0,0.60167,0,0.272215527,0.516322625,0.516322625,205.0073285,0,0,0,0,0,0,0,8400000,0,9037280,343.9597985,0.456721224
5/15/2019 9:00,62,61,60.3353,68.7633,45.3001,9852640,0,0,0.878071,0,0,0.272063002,0.447072351,0.447072351,223.3782346,0,0,9852640,385.6108246,0.469653808,9844780,0,0,0.655005,0,0,0.28006682,0.534909819,0.534909819,229.7663523,0,0,9844780,386.5971023,0.47123097,9844780,0,0,0.656884,0,0,0.255451649,0.72208609,0.72208609,209.572107,0,0,9844780,371.272697,0.452551745,0,0,9844730,0,0,0,0.655006,0,0.279892853,0.534631824,0.534631824,229.6224638,0,0,0,0,0,0,0,8400000,0,9844730,386.4180738,0.471015141
5/15/2019 10:00,63,62,61.3083,69.7978,45.1981,0,11327000,0,0,0.637205,0,0.554744369,0.269090549,0.46478644,0,253.9990544,0,11327000,451.0431744,0.477842155,11335200,0,0,0.754707,0,0,0.292930432,0.556419493,0.556419493,276.7020861,0,0,11335200,474.0236761,0.501824768,11335200,0,0,0.756998,0,0,0.263887562,0.755321365,0.755321365,249.2681915,0,0,11335200,457.7542915,0.484601198,0,0,11335200,0,0,0,0.754706,0,0.2929452,0.556444305,0.556444305,276.7160357,0,0,0,0,0,0,0,8400000,0,11335200,473.9614257,0.501758867
5/15/2019 11:00,64,63,62.4836,71.7998,45.1092,0,13012200,0,0,0.695323,0,0.593461882,0.294194324,0.500946232,0,319.0096149,0,13012200,505.8828049,0.466530922,13020900,0,0,0.867428,0,0,0.329610828,0.59981201,0.59981201,357.6524697,0,0,13020900,550.0096197,0.50688627,13020900,0,0,0.868317,0,0,0.300875204,0.821549352,0.821549352,326.4721622,0,0,13020900,522.5507422,0.481580298,0,0,13020900,0,0,0,0.867429,0,0.329641426,0.599864833,0.599864833,357.6856708,0,0,0,0,0,0,0,8400000,0,13020900,549.9579708,0.506838671
5/15/2019 12:00,68,65,63.3932,71.8106,44.335,0,13500100,0,0,0.726242,0,0.598916568,0.29775203,0.505553285,0,334.9735151,0,13500100,535.1819651,0.475713778,13507400,0,0,0.905265,0,0,0.339517013,0.605670606,0.605670606,382.166008,0,0,13507400,587.146028,0.521621655,13507400,0,0,0.905818,0,0,0.312609672,0.830828636,0.830828636,351.8786574,0,0,13507400,567.2087574,0.503909345,0,0,13507400,0,0,0,0.905265,0,0.339517013,0.605670606,0.605670606,382.166008,0,0,0,0,0,0,0,8400000,0,13507400,587.029508,0.521518138
5/15/2019 13:00,68,65,63.3932,73.6876,44.432,0,14871500,0,0,0.802274,0,0.636279395,0.327811772,0.540614535,0,406.2543972,0,14871500,636.1765972,0.513338881,14872900,0,0,0.997048,0,0,0.385605179,0.64794831,0.64794831,477.922272,0,0,14872900,707.540422,0.570869505,14872900,0,0,0.995884,0,0,0.362995985,0.893825789,0.893825789,449.9002494,0,0,14872900,683.2643494,0.551282681,0,0,14872900,0,0,0,0.997051,0,0.385627058,0.647985873,0.647985873,477.9493897,0,0,0,0,0,0,0,8400000,0,14872900,707.4486597,0.570795468
5/15/2019 14:00,72,67,64.6137,70.4471,43.522,0,13305400,0,0,0.71914,0,0.577517644,0.282549467,0.484986128,0,313.2861397,0,13305400,551.5479397,0.497435273,13313400,0,0,0.897845,0,0,0.323845968,0.58060442,0.58060442,359.2909096,0,0,13313400,602.0067096,0.542617251,13313400,0,0,0.897942,0,0,0.31415702,0.840289058,0.840289058,348.5415055,0,0,13313400,827.0515055,0.745460819,0,0,13313400,0,0,0,0.897846,0,0.323791828,0.580507849,0.580507849,359.2308431,0,0,0,0,0,0,0,8400000,0,13313400,601.3571431,0.542031766
5/15/2019 15:00,73,63,57.1265,68.0942,43.303,0,12993100,0,0,0.702267,0,0.537008278,0.255497613,0.446990074,0,276.6421701,0,12993100,481.1940701,0.444415023,13002000,0,0,0.880351,0,0,0.294583638,0.534329356,0.534329356,319.181372,0,0,13002000,529.703372,0.488881746,13002000,0,0,0.882342,0,0,0.269766901,0.723466257,0.723466257,292.2924368,0,0,13002000,549.2561368,0.506927676,0,0,13002000,0,0,0,0.880357,0,0.294553656,0.534273272,0.534273272,319.1488867,0,0,0,0,0,0,0,8400000,0,13002000,529.3610867,0.488565839
5/15/2019 16:00,73,61,53.3563,66.1108,43.2222,0,11816600,0,0,0.639771,0,0.503989325,0.23350389,0.416145036,0,229.9351718,0,11816600,429.9431718,0.436616122,11827400,0,0,0.803,0,0,0.261431012,0.496469628,0.496469628,257.6707628,0,0,11827400,464.9342628,0.471719157,11827400,0,0,0.803,0,0,0.231877319,0.664166438,0.664166438,228.5421501,0,0,11827400,499.7036501,0.506995942,0,0,11827400,0,0,0,0.803,0,0.26140339,0.496420663,0.496420663,257.6435383,0,0,0,0,0,0,0,8400000,0,11827400,464.5572383,0.47133663
5/15/2019 17:00,71,59,50.7823,65.2187,43.5352,10600000,0,0,0.99231,0,0,0.264612962,0.401052469,0.401052469,233.7414499,0,0,10600000,433.1729499,0.490384472,10594200,0,0,0.718007,0,0,0.244200279,0.477916943,0.477916943,215.5922163,0,0,10594200,407.1005163,0.46112082,10594200,0,0,0.718007,0,0,0.212908072,0.63505662,0.63505662,187.9658913,0,0,10594200,413.4439913,0.468306044,0,0,10594200,0,0,0,0.718007,0,0.244184268,0.477889597,0.477889597,215.5780806,0,0,0,0,0,0,0,8400000,0,10594200,406.9156806,0.460911458
5/15/2019 18:00,69,58,50.193,63.2758,43.8355,9071450,0,0,0.818457,0,0,0.214511209,0.37220209,0.37220209,162.1606419,0,0,9071450,324.1598419,0.428808857,9062050,0,0,0.613208,0,0,0.2236819,0.441937989,0.441937989,168.9180469,0,0,9062050,324.7202469,0.429995747,9062050,0,0,0.613208,0,0,0.194269733,0.580228812,0.580228812,146.706836,0,0,9062050,344.515436,0.45620861,0,0,9062050,0,0,0,0.613208,0,0.223645232,0.441878307,0.441878307,168.8903559,0,0,0,0,0,0,0,8400000,0,9062050,324.4109559,0.429586183
5/15/2019 19:00,67,56,47.6874,61.1722,43.8622,0,0,0,0,0,0,0.426066138,0.344154271,0.344154271,0,0,0,0,81.035,0,0,0,0,0,0,0,0.407122319,0.407122319,0.407122319,0,0,0,0,80.8578,0,0,0,0,0,0,0,0.524616898,0.524616898,0.524616898,0,0,0,0,113.7882,0,0,0,3781630,0,0,0,0.255847,0,0.277802856,0.407055574,0.407055574,87.54563441,0,0,0,0,0,0,0,8400000,0,3781630,80.049222,0.506722332
5/15/2019 20:00,65,54,44.9536,58.9489,44.2163,0,0,0,0,0,0,0.402764469,0.322799387,0.322799387,0,0,0,0,69.02943,0,0,0,0,0,0,0,0.38023501,0.38023501,0.38023501,0,0,0,0,68.87065,0,0,0,0,0,0,0,0.483760108,0.483760108,0.483760108,0,0,0,0,94.3933,0,0,0,3152060,0,0,0,0.21289,0,0.266118182,0.371815933,0.371815933,69.90170651,0,0,0,0,0,0,0,8400000,0,3152060,68.1819435,0.52623299
5/15/2019 21:00,63,52,42.4778,57.774,44.5731,0,0,0,0,0,0,0.384931863,0.306533012,0.306533012,0,0,0,0,57.73062,0,0,0,0,0,0,0,0.359708551,0.359708551,0.359708551,0,0,0,0,57.59558,0,0,0,0,0,0,0,0.449269156,0.449269156,0.449269156,0,0,0,0,70.6796,0,0,0,2516760,0,0,0,0.169714,0,0.268490156,0.353359356,0.353359356,56.31044046,0,0,0,0,0,0,0,8400000,0,2516760,57.0196242,0.572019694
5/15/2019 22:00,60,51,42.9206,56.699,45.1541,0,0,0,0,0,0,0.369057873,0.292222732,0.292222732,0,0,0,0,54.8142,0,0,0,0,0,0,0,0.341644587,0.341644587,0.341644587,0,0,0,0,54.72704,0,0,0,0,0,0,0,0.420501513,0.420501513,0.420501513,0,0,0,0,65.63859,0,0,0,2240910,0,0,0,0.150769,0,0.261961135,0.336196985,0.336196985,48.91927731,0,0,0,0,0,0,0,8400000,0,2240910,111.0896373,0.594881386
5/15/2019 23:00,58,50,42.9206,56.5735,45.5513,0,0,0,0,0,0,0.36514289,0.288834585,0.288834585,0,0,0,0,51.61778,0,0,0,0,0,0,0,0.337484847,0.337484847,0.337484847,0,0,0,0,51.61278,0,0,0,0,0,0,0,0.412902844,0.412902844,0.412902844,0,0,0,0,57.51334,0,0,0,2196560,0,0,0,0.147589,0,0.26068377,0.333015897,0.333015897,47.71729513,0,0,0,0,0,0,0,8400000,0,2196560,108.3133551,0.591725362
5/16/2019 0:00,56,50,44.6285,54.7752,45.9486,0,0,0,0,0,0,0.344844764,0.270357418,0.270357418,0,0,0,0,58.8072,0,0,0,0,0,0,0,0.31377442,0.31377442,0.31377442,0,0,0,0,58.66885,0,0,0,0,0,0,0,0.377685955,0.377685955,0.377685955,0,0,0,0,77.2256,0,0,0,2167560,0,0,0,0.145472,0,0.240307632,0.308401272,0.308401272,43.40676754,0,0,0,0,0,0,0,8400000,0,2167560,106.6109575,0.590217337
5/16/2019 1:00,54,48,42.5632,52.7982,46.3486,0,0,0,0,0,0,0.323505144,0.250963595,0.250963595,0,0,0,0,60.59703,0,0,0,0,0,0,0,0.288686104,0.288686104,0.288686104,0,0,0,0,60.41868,0,0,0,0,0,0,0,0.271559807,0.271559807,0.271559807,0,0,0,0,81.6416,0,0,0,2167420,0,0,0,0.145318,0,0.218924159,0.283478982,0.283478982,39.54171681,0,0,0,0,0,0,0,8400000,0,2167420,103.2879268,0.57185738
5/16/2019 2:00,52,46,39.7547,51.7003,46.7486,0,0,0,0,0,0,0.311299925,0.23997577,0.23997577,0,0,0,0,56.09204,0,0,0,0,0,0,0,0.274454788,0.274454788,0.274454788,0,0,0,0,56.00866,0,0,0,0,0,0,0,0.27040348,0.27040348,0.27040348,0,0,0,0,69.0504,0,0,0,2167420,0,0,0,0.145201,0,0.20742634,0.26995427,0.26995427,37.46499987,0,0,0,0,0,0,0,8400000,0,2167420,99.76421987,0.552348247
5/16/2019 3:00,51,45,38.7551,50.7076,46.9486,0,0,0,0,0,0,0.301709053,0.2312964,0.2312964,0,0,0,0,56.24617,0,0,0,0,0,0,0,0.26306826,0.26306826,0.26306826,0,0,0,0,56.17018,0,0,0,0,0,0,0,0.269846819,0.269846819,0.269846819,0,0,0,0,69.3707,0,0,0,2153070,0,0,0,0.144191,0,0.19818985,0.258715153,0.258715153,35.55971831,0,0,0,0,0,0,0,8400000,0,2153070,98.01655831,0.546289113
5/16/2019 4:00,49,44,38.7551,49.7196,47.1459,0,0,0,0,0,0,0.292557756,0.223031263,0.223031263,0,0,0,0,56.72411,0,0,0,0,0,0,0,0.252155024,0.252155024,0.252155024,0,0,0,0,56.64683,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,70.3486,0,0,0,2152930,0,0,0,0.144139,0,0.1890066,0.247921017,0.247921017,33.90983162,0,0,0,0,0,0,0,8400000,0,2152930,96.41148162,0.537378261
5/16/2019 5:00,48,43,37.1881,50.5392,47.2049,0,0,0,0,0,0,0.298548789,0.228537787,0.228537787,0,0,0,0,61.09544,0,0,0,0,0,0,0,0.259583012,0.259583012,0.259583012,0,0,0,0,61.23393,0,0,0,0,0,0,0,0.269068721,0.269068721,0.269068721,0,0,0,0,70.88991,0,0,0,3373600,0,0,0,0.225838,0,0.169577649,0.256215203,0.256215203,47.67392977,0,0,0,0,0,0,0,8400000,0,3373600,114.7108498,0.408030056
5/16/2019 6:00,49,44,38.7551,51.6492,47.2911,0,0,0,0,0,0,0.309569611,0.238628754,0.238628754,0,0,0,0,67.698,0,0,0,0,0,0,0,0.27296954,0.27296954,0.27296954,0,0,0,0,67.79134,0,0,0,0,0,0,0,0.268992136,0.268992136,0.268992136,0,0,0,0,80.5314,0,0,0,3782180,0,0,0,0.253181,0,0.171282103,0.268450652,0.268450652,53.98497885,0,0,0,0,0,0,0,8400000,0,3782180,123.5451088,0.391980632
5/16/2019 7:00,51,45,38.7551,53.7094,47.1266,0,0,0,0,0,0,0.32880541,0.256190906,0.256190906,0,0,0,0,67.40021,0,0,0,0,0,0,0,0.295942378,0.295942378,0.295942378,0,0,0,0,67.40698,0,0,0,0,0,0,0,0.347250024,0.347250024,0.347250024,0,0,0,0,69.59663,0,0,0,4374270,0,0,0,0.292877,0,0.177605094,0.291135828,0.291135828,64.74105274,0,0,0,0,0,0,0,8400000,0,4374270,66.7329102,0.375995042
5/16/2019 8:00,53,47,41.1926,54.8277,46.7806,0,0,0,0,0,0,0.336554719,0.263147295,0.263147295,0,0,0,0,80.31561,0,0,0,0,0,0,0,0.304821213,0.304821213,0.304821213,0,0,0,0,80.31217,0,0,0,0,0,0,0,0.360383001,0.360383001,0.360383001,0,0,0,0,87.04741,0,0,0,5285270,0,0,0,0.354066,0,0.17317491,0.30571082,0.30571082,76.27301308,0,0,0,0,0,0,0,8400000,0,5285270,79.5090483,0.35482406
5/16/2019 9:00,55,48,41.1926,55.8949,46.4161,0,0,0,0,0,0,0.349579939,0.274948273,0.274948273,0,0,0,0,88.69723,0,0,0,0,0,0,0,0.319965805,0.319965805,0.319965805,0,0,0,0,88.69393,0,0,0,0,0,0,0,0.384855759,0.384855759,0.384855759,0,0,0,0,99.0709,0,0,0,5867400,0,0,0,0.393345,0,0.175090038,0.32051628,0.32051628,85.61027397,0,0,0,0,0,0,0,8400000,0,5867400,87.8069907,0.348651343
5/16/2019 10:00,57,49,41.2771,57.8446,46.1078,0,0,0,0,0,0,0.372999757,0.296376493,0.296376493,0,0,0,0,113.32022,0,0,0,0,0,0,0,0.347373156,0.347373156,0.347373156,0,0,0,0,113.36943,0,0,0,0,0,0,0,0.428104523,0.428104523,0.428104523,0,0,0,0,124.9758,0,0,0,7231810,0,0,0,0.485165,0,0.177798168,0.347609826,0.347609826,107.150214,0,0,0,0,0,0,0,8400000,0,7231810,112.2357357,0.353781497
5/16/2019 11:00,61,51,42.1134,59.0787,45.3521,0,0,0,0,0,0,0.391165927,0.312742993,0.312742993,0,0,0,0,133.5809,0,0,0,0,0,0,0,0.367946325,0.367946325,0.367946325,0,0,0,0,133.6217,0,0,0,0,0,0,0,0.461356624,0.461356624,0.461356624,0,0,0,0,154.2978,0,0,0,7964790,0,0,0,0.535524,0,0.184644389,0.368073303,0.368073303,122.5544817,0,0,0,0,0,0,0,8400000,0,7964790,132.285483,0.375152161
5/16/2019 12:00,63,52,42.1134,61.0382,45.0066,0,0,0,0,0,0,0.418173137,0.337538469,0.337538469,0,0,0,0,138.94141,0,0,0,0,0,0,0,0.39918096,0.39918096,0.39918096,0,0,0,0,138.93274,0,0,0,0,0,0,0,0.510041282,0.510041282,0.510041282,0,0,0,0,142.39336,0,0,0,8726600,0,0,0,0.587468,0,0.19968059,0.399311175,0.399311175,145.2110531,0,0,0,0,0,0,0,8400000,0,8726600,137.5434126,0.381717397
5/16/2019 13:00,65,54,45.1272,61.8306,44.64,9207410,0,0,0.861903,0,0,0.205149044,0.349228232,0.349228232,157.4076133,0,0,9207410,309.9374033,0.40394083,9198020,0,0,0.654358,0,0,0.205950527,0.413737412,0.413737412,157.8614223,0,0,9198020,304.9501623,0.397846705,9198020,0,0,0.654358,0,0,0.170647693,0.532192454,0.532192454,130.8017414,0,0,9198020,289.5203414,0.377716519,0,0,9198010,0,0,0,0.620104,0,0.206678636,0.413792947,0.413792947,158.419347,0,0,0,0,0,0,0,8400000,0,9198010,301.952527,0.393936332
5/16/2019 14:00,67,55,45.5338,62.8531,44.2972,10057700,0,0,0.905429,0,0,0.221676117,0.364288345,0.364288345,185.7959901,0,0,10057700,355.0595901,0.423627179,10050300,0,0,0.678573,0,0,0.216978886,0.43257262,0.43257262,181.7252412,0,0,10050300,345.9483012,0.413060268,10050300,0,0,0.678573,0,0,0.182562928,0.561628664,0.561628664,152.901016,0,0,10050300,331.471016,0.395774474,0,0,10050200,0,0,0,0.678569,0,0.21683266,0.432323324,0.432323324,181.6009662,0,0,0,0,0,0,0,8400000,0,10050200,345.7829562,0.412866955
5/16/2019 15:00,69,56,45.9349,63.006,43.9497,10824400,0,0,0.976059,0,0,0.239060865,0.367752477,0.367752477,215.640869,0,0,10824400,412.750769,0.457578178,10819200,0,0,0.73169,0,0,0.22128858,0.43672135,0.43672135,199.5137842,0,0,10819200,393.1251842,0.436030595,10819200,0,0,0.73169,0,0,0.187535476,0.568935981,0.568935981,169.0819848,0,0,10819200,389.9480848,0.432506749,0,0,10819200,0,0,0,0.73169,0,0.22128954,0.436723037,0.436723037,199.5146492,0,0,0,0,0,0,0,8400000,0,10819200,393.0523492,0.435949811
5/16/2019 16:00,70,56,45.0405,63.9682,43.7379,10637600,0,0,0.960234,0,0,0.244331501,0.382014227,0.382014227,216.5917308,0,0,10637600,401.1377308,0.452513045,10631700,0,0,0.719782,0,0,0.230694314,0.454423843,0.454423843,204.3893947,0,0,10631700,385.0695747,0.434628037,10631700,0,0,0.719782,0,0,0.197186736,0.595712326,0.595712326,174.7025183,0,0,10631700,371.9598183,0.419831054,0,0,10631700,0,0,0,0.719782,0,0.230708446,0.454448294,0.454448294,204.4019156,0,0,0,0,0,0,0,8400000,0,10631700,385.0580756,0.434615058
5/16/2019 17:00,68,57,48.8756,61.4812,43.9899,0,0,0,0,0,0,0.429643229,0.347544248,0.347544248,0,0,0,0,162.2868,0,0,0,0,0,0,0,0.411398876,0.411398876,0.411398876,0,0,0,0,162.0951,0,0,0,0,0,0,0,0.535940657,0.535940657,0.535940657,0,0,0,0,212.5838,0,0,0,8361430,0,0,0,0.565369,0,0.20818156,0.411320312,0.411320312,145.0579621,0,0,0,0,0,0,0,8400000,0,8361430,160.474149,0.482060407
5/16/2019 18:00,63,54,47.0194,60.8989,44.9161,0,0,0,0,0,0,0.417119318,0.336507019,0.336507019,0,0,0,0,121.71301,0,0,0,0,0,0,0,0.397821753,0.397821753,0.397821753,0,0,0,0,121.69174,0,0,0,0,0,0,0,0.50839859,0.50839859,0.50839859,0,0,0,0,143.3551,0,0,0,7260210,0,0,0,0.488924,0,0.213114405,0.40351815,0.40351815,128.9379445,0,0,0,0,0,0,0,8400000,0,7260210,120.4748226,0.401740965
5/16/2019 19:00,60,54,49.2335,61.1352,45.19,0,0,0,0,0,0,0.418497677,0.337951633,0.337951633,0,0,0,0,54.62002,0,0,0,0,0,0,0,0.399736182,0.399736182,0.399736182,0,0,0,0,54.57462,0,0,0,0,0,0,0,0.512717589,0.512717589,0.512717589,0,0,0,0,61.68925,0,0,0,2695150,0,0,0,0.181309,0,0.303476804,0.399897736,0.399897736,68.15962569,0,0,0,0,0,0,0,8400000,0,2695150,54.0288738,0.586458234
