Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/16/2019 20:00,60,54,49.2335,61.5264,45.2025,0,0,0,0,0,0,0.428328805,0.347073869,0.347073869,0,0,0,0,54.53217,0,0,0,0,0,0,0,0.411212807,0.411212807,0.411212807,0,0,0,0,54.53523,0,0,0,0,0,0,0,0.529166102,0.529166102,0.529166102,0,0,0,0,58.50219,0,0,0,2974210,0,0,0,0.200072,0,0.300829795,0.406501857,0.406501857,74.56091542,0,0,0,0,0,0,0,8400000,0,2974210,53.9898777,0.555630633
5/16/2019 21:00,62,55,49.5872,60.7024,44.7865,0,0,0,0,0,0,0.420648833,0.339706583,0.339706583,0,0,0,0,57.26665,0,0,0,0,0,0,0,0.401792522,0.401792522,0.401792522,0,0,0,0,57.21522,0,0,0,0,0,0,0,0.516165733,0.516165733,0.516165733,0,0,0,0,68.31218,0,0,0,2774150,0,0,0,0.186906,0,0.297156783,0.395596454,0.395596454,68.69645745,0,0,0,0,0,0,0,8400000,0,2774150,56.6430678,0.574937869
5/16/2019 22:00,61,54,48.5134,59.6934,44.9971,0,0,0,0,0,0,0.406311945,0.32655281,0.32655281,0,0,0,0,58.93962,0,0,0,0,0,0,0,0.385267183,0.385267183,0.385267183,0,0,0,0,58.89352,0,0,0,0,0,0,0,0.490211296,0.490211296,0.490211296,0,0,0,0,71.3965,0,0,0,2873590,0,0,0,0.193448,0,0.280671294,0.379297348,0.379297348,67.2111852,0,0,0,0,0,0,0,8400000,0,2873590,132.3227752,0.552574759
5/16/2019 23:00,62,53,45.4469,59.6255,44.7515,0,0,0,0,0,0,0.406135689,0.326245061,0.326245061,0,0,0,0,51.59726,0,0,0,0,0,0,0,0.384830195,0.384830195,0.384830195,0,0,0,0,51.58296,0,0,0,0,0,0,0,0.487954265,0.487954265,0.487954265,0,0,0,0,57.13317,0,0,0,2271300,0,0,0,0.153047,0,0.298358806,0.379367703,0.379367703,56.47186302,0,0,0,0,0,0,0,8400000,0,2271300,117.031733,0.618315853
5/17/2019 0:00,62,53,45.4469,60.4741,44.7513,0,0,0,0,0,0,0.416153277,0.335519572,0.335519572,0,0,0,0,50.61144,0,0,0,0,0,0,0,0.396562888,0.396562888,0.396562888,0,0,0,0,50.61292,0,0,0,0,0,0,0,0.504971866,0.504971866,0.504971866,0,0,0,0,52.11537,0,0,0,2225120,0,0,0,0.149937,0,0.311128198,0.392324024,0.392324024,57.6914647,0,0,0,0,0,0,0,8400000,0,2225120,116.6698647,0.629196797
5/17/2019 1:00,62,54,47.7756,58.7254,44.7513,0,0,0,0,0,0,0.395211808,0.31613839,0.31613839,0,0,0,0,56.46558,0,0,0,0,0,0,0,0.371967764,0.371967764,0.371967764,0,0,0,0,56.36575,0,0,0,0,0,0,0,0.469538179,0.469538179,0.469538179,0,0,0,0,71.2856,0,0,0,2224960,0,0,0,0.149926,0,0.288255485,0.366161784,0.366161784,53.44641029,0,0,0,0,0,0,0,8400000,0,2224960,116.3190603,0.62735003
5/17/2019 2:00,60,52,45.4469,59.482,45.1513,0,0,0,0,0,0,0.401299115,0.322003812,0.322003812,0,0,0,0,50.73078,0,0,0,0,0,0,0,0.379621701,0.379621701,0.379621701,0,0,0,0,50.7308,0,0,0,0,0,0,0,0.478738959,0.478738959,0.478738959,0,0,0,0,52.44053,0,0,0,2196260,0,0,0,0.147767,0,0.29753066,0.375476966,0.375476966,54.45455728,0,0,0,0,0,0,0,8400000,0,2196260,113.5645673,0.620497941
5/17/2019 3:00,60,53,47.3999,58.6251,45.1486,0,0,0,0,0,0,0.391474362,0.312916508,0.312916508,0,0,0,0,52.71864,0,0,0,0,0,0,0,0.368054892,0.368054892,0.368054892,0,0,0,0,52.68222,0,0,0,0,0,0,0,0.462288808,0.462288808,0.462288808,0,0,0,0,61.24907,0,0,0,2196260,0,0,0,0.147768,0,0.286600772,0.362987095,0.362987095,52.45415101,0,0,0,0,0,0,0,8400000,0,2196260,113.796411,0.621764696
5/17/2019 4:00,59,52,46.2435,59.4753,45.3486,0,0,0,0,0,0,0.40022521,0.32112444,0.32112444,0,0,0,0,50.50462,0,0,0,0,0,0,0,0.378579435,0.378579435,0.378579435,0,0,0,0,50.5068,0,0,0,0,0,0,0,0.47725878,0.47725878,0.47725878,0,0,0,0,52.11641,0,0,0,2181770,0,0,0,0.146691,0,0.29726593,0.374528648,0.374528648,54.04715734,0,0,0,0,0,0,0,8400000,0,2181770,113.0013873,0.621521356
5/17/2019 5:00,60,53,47.3999,60.4628,45.2157,0,0,0,0,0,0,0.412871242,0.332831923,0.332831923,0,0,0,0,76.73757,0,0,0,0,0,0,0,0.393369026,0.393369026,0.393369026,0,0,0,0,76.75188,0,0,0,0,0,0,0,0.500592298,0.500592298,0.500592298,0,0,0,0,78.77106,0,0,0,5115950,0,0,0,0.343971,0,0.235667811,0.389352966,0.389352966,100.4720616,0,0,0,0,0,0,0,8400000,0,5115950,177.9096716,0.417305888
5/17/2019 6:00,61,54,48.5134,61.5661,45.3086,0,0,0,0,0,0,0.426689165,0.345565972,0.345565972,0,0,0,0,93.13926,0,0,0,0,0,0,0,0.40932146,0.40932146,0.40932146,0,0,0,0,93.13388,0,0,0,0,0,0,0,0.525589058,0.525589058,0.525589058,0,0,0,0,100.19344,0,0,0,6199360,0,0,0,0.416993,0,0.231644797,0.409991383,0.409991383,119.6707906,0,0,0,0,0,0,0,8400000,0,6199360,207.8213406,0.402276378
5/17/2019 7:00,63,55,48.8756,63.9025,44.9951,0,0,0,0,0,0,0.457190595,0.373707113,0.373707113,0,0,0,0,120.10501,0,0,0,0,0,0,0,0.444403349,0.444403349,0.444403349,0,0,0,0,120.13966,0,0,0,0,0,0,0,0.580220747,0.580220747,0.580220747,0,0,0,0,129.8283,0,0,0,7756570,0,0,0,0.521437,0,0.235285873,0.444596504,0.444596504,152.0842786,0,0,0,0,0,0,0,8400000,0,7756570,118.9382634,0.409561523
5/17/2019 8:00,66,57,50.6242,65.6928,44.4961,9684530,0,0,0.905445,0,0,0.249126088,0.406589225,0.406589225,201.0557564,0,0,9684530,361.9291464,0.448462626,9676130,0,0,0.685721,0,0,0.248249142,0.485027531,0.485027531,200.1742476,0,0,9676130,356.0817976,0.441600265,9676130,0,0,0.687087,0,0,0.217360705,0.643853975,0.643853975,175.2675364,0,0,9676130,335.0773664,0.4155513,0,0,9676150,0,0,0,0.650265,0,0.248950573,0.485176096,0.485176096,200.7402572,0,0,0,0,0,0,0,8400000,0,9676150,352.8892472,0.43764007
5/17/2019 9:00,69,59,52.2775,67.7707,43.9927,0,11295600,0,0,0.641461,0,0.526664035,0.24908518,0.437796234,0,234.4638802,0,11295600,430.2286602,0.457057963,11303700,0,0,0.760636,0,0,0.273202721,0.523370301,0.523370301,257.3501328,0,0,11303700,453.4097828,0.481339508,11303700,0,0,0.764343,0,0,0.242228508,0.702148083,0.702148083,228.1731988,0,0,11303700,432.5114988,0.459153904,0,0,11303700,0,0,0,0.760649,0,0.273064311,0.523132314,0.523132314,257.2197544,0,0,0,0,0,0,0,8400000,0,11303700,448.8756849,0.481490246
5/17/2019 10:00,71,61,54.6581,70.7606,43.7709,0,13956800,0,0,0.752599,0,0.582812173,0.288095398,0.49010693,0,335.0741547,0,13956800,542.4536747,0.466399468,13962100,0,0,0.939768,0,0,0.33639118,0.58663662,0.58663662,391.3939412,0,0,13962100,602.1202112,0.517503995,13962100,0,0,0.942262,0,0,0.313066549,0.79917931,0.79917931,364.2555385,0,0,13962100,578.9374385,0.497579108,0,0,13962100,0,0,0,0.939767,0,0.336430637,0.586708039,0.586708039,391.4398495,0,0,0,0,0,0,0,8400000,0,13962100,602.0753495,0.517465438
5/17/2019 11:00,79,64,55.246,71.7991,42.2325,0,14959700,0,0,0.820756,0,0.614749974,0.313743752,0.518896615,0,391.1260343,0,14959700,626.3152943,0.502402022,0,9322670,0,0,0.678009,0,0.621681226,0.331270813,0.621681226,0,257.3607058,0,9322670,493.5863358,0.635336876,0,9322670,0,0,0.672924,0,0.852228215,0.310142898,0.852228215,0,240.9466577,0,9322670,488.7950577,0.629169615,7337360,0,7600370,0,0.544708,0,0.529471,0,0.351114977,0.347949799,0.621703967,222.3836449,212.752745,0,0,0,0,0,0,8400000,0,14937730,488.6504724,0.533194428
5/17/2019 12:00,80,65,56.3891,73.7958,42.1715,0,16929200,0,0,0.932645,0,0.656072558,0.360249537,0.557570112,0,508.2280389,0,16929200,792.5288689,0.561771757,0,10553700,0,0,0.734896,0,0.668833159,0.35925577,0.668833159,0,315.9564683,0,10553700,596.0282683,0.677709165,0,10553700,0,0,0.727489,0,0.923631196,0.334798259,0.923631196,0,294.4466991,0,10553700,582.0773991,0.661846441,8454060,0,8454060,0,0.595106,0,0.595106,0,0.370714457,0.370714457,0.66888672,261.1701886,261.1701886,0,0,0,0,0,0,8400000,0,16908120,590.0679856,0.565769049
5/17/2019 13:00,83,67,58.5559,74.9171,42.22,0,17653300,0,0,0.975276,0,0.680395259,0.38650814,0.580423514,0,568.5953459,0,17653300,874.9254459,0.594738964,0,11006900,0,0,0.769969,0,0.695904348,0.376537951,0.695904348,0,345.3762976,0,11006900,650.3124976,0.708987087,0,11006900,0,0,0.761348,0,0.966189358,0.35048027,0.966189358,0,321.4751067,0,11006900,642.2589067,0.700206859,8816620,0,8816620,0,0.624467,0,0.624467,0,0.384532974,0.384532974,0.696113718,282.5234258,282.5234258,0,0,0,0,0,0,8400000,0,17633240,643.8093726,0.588697813
5/17/2019 14:00,85,68,59.237,75.9335,42.2935,10385000,0,0,0.994694,0,0,0.401452558,0.601406108,0.601406108,347.4237343,0,0,10385000,700.4456343,0.809373867,0,11685300,0,0,0.819709,0,0.721004446,0.394679909,0.721004446,0,384.3294287,0,11685300,727.1258287,0.746708253,0,11685300,0,0,0.809895,0,1.00454257,0.365278082,1.00454257,0,355.6986645,0,11685300,715.5668645,0.734837991,9359370,0,9359370,0,0.665727,0,0.665727,0,0.396246917,0.396246917,0.721231162,309.0517921,309.0517921,0,0,0,0,0,0,8400000,0,18718740,719.8545704,0.612563784
5/17/2019 15:00,86,69,60.4869,76.06,42.3436,10809100,0,0,0.998255,0,0,0.404255142,0.604011368,0.604011368,364.1361882,0,0,10809100,739.0586882,0.820484986,0,12164700,0,0,0.851322,0,0.723698886,0.399453553,0.723698886,0,404.9360527,0,12164700,783.7835527,0.77317177,0,12164700,0,0,0.841669,0,1.010154042,0.36880386,1.010154042,0,373.8656925,0,12164700,781.0017925,0.770427673,9742840,0,9742840,0,0.691476,0,0.691476,0,0.395869733,0.395869733,0.723932353,321.4079555,321.4079555,0,0,0,0,0,0,8400000,0,19485680,775.9457172,0.625634278
5/17/2019 16:00,86,69,60.4869,76.0934,42.3315,10681500,0,0,0.987481,0,0,0.401857304,0.604611819,0.604611819,357.703233,0,0,10681500,724.554433,0.81399178,0,12020500,0,0,0.84226,0,0.724792145,0.399094056,0.724792145,0,399.7758413,0,12020500,769.7780413,0.768465246,0,12020500,0,0,0.832535,0,1.012061821,0.369018469,1.012061821,0,369.648876,0,12020500,767.036076,0.765727957,9627450,0,9627450,0,0.684172,0,0.684172,0,0.397107035,0.397107035,0.725024264,318.5940103,318.5940103,0,0,0,0,0,0,8400000,0,19254900,762.0802608,0.624217516
5/17/2019 17:00,85,69,60.9732,75.1979,42.2318,9871700,0,0,0.913085,0,0,0.372841652,0.586165028,0.586165028,306.7150777,0,0,9871700,633.8913777,0.770555885,0,11105400,0,0,0.777855,0,0.702754792,0.381029644,0.702754792,0,352.623884,0,11105400,678.110384,0.732735841,0,11105400,0,0,0.769261,0,0.979962163,0.355918834,0.979962163,0,329.3850851,0,11105400,690.6728851,0.746310319,8895440,0,8895440,0,0.631107,0,0.631107,0,0.388201611,0.388201611,0.702981163,287.7686782,287.7686782,0,0,0,0,0,0,8400000,0,17790880,671.3292801,0.604618697
5/17/2019 18:00,85,68,59.237,74.1423,42.1273,9028000,0,0,0.834987,0,0,0.347695366,0.565180264,0.565180264,261.5828134,0,0,9028000,542.2453134,0.720751413,0,10153200,0,0,0.710382,0,0.677593669,0.365136676,0.677593669,0,308.9421415,0,10153200,584.1999415,0.690462051,0,10153200,0,0,0.702831,0,0.941163386,0.346072957,0.941163386,0,292.8123288,0,10153200,598.9426288,0.707886336,8133540,0,8133540,0,0.575603,0,0.575603,0,0.380089055,0.380089055,0.677796987,257.622461,257.622461,0,0,0,0,0,0,8400000,0,16267080,578.3579421,0.580271632
5/17/2019 19:00,82,67,58.9809,73.0796,41.6098,8864670,0,0,0.821253,0,0,0.333722425,0.547671683,0.547671683,246.5282641,0,0,8864670,389.2452241,0.526916703,8855920,0,0,0.656619,0,0,0.354441397,0.656524101,0.656524101,261.5753878,0,0,8855920,402.5234578,0.545429667,8855920,0,0,0.649932,0,0,0.340708203,0.907959566,0.907959566,251.4403822,0,0,8855920,400.4225822,0.542582926,0,0,8855910,0,0,0,0.623671,0,0.358012374,0.656713541,0.656713541,264.2104469,0,0,0,0,0,0,0,8400000,0,8855910,401.7666369,0.54440477
5/17/2019 20:00,80,66,58.4623,71.8379,41.5433,0,0,0,0,0,0,0.620911116,0.52415339,0.52415339,0,0,0,0,131.05254,0,0,0,0,0,0,0,0.628557575,0.628557575,0.628557575,0,0,0,0,130.88708,0,0,0,0,0,0,0,0.863528907,0.863528907,0.863528907,0,0,0,0,149.2378,0,0,0,7944740,0,0,0,0.557805,0,0.349112716,0.628142069,0.628142069,231.1341463,0,0,0,0,0,0,0,8400000,0,7944740,129.5782092,0.53596392
5/17/2019 21:00,78,65,57.6678,71.9772,41.9366,0,0,0,0,0,0,0.620752857,0.524307439,0.524307439,0,0,0,0,123.81219,0,0,0,0,0,0,0,0.628250289,0.628250289,0.628250289,0,0,0,0,123.80805,0,0,0,0,0,0,0,0.863706281,0.863706281,0.863706281,0,0,0,0,135.3975,0,0,0,7853330,0,0,0,0.549195,0,0.351356405,0.628415309,0.628415309,229.9431499,0,0,0,0,0,0,0,8400000,0,7853330,122.5699695,0.530989667
5/17/2019 22:00,77,65,58.4623,71.9649,42.1258,0,0,0,0,0,0,0.618884458,0.522699625,0.522699625,0,0,0,0,120.26338,0,0,0,0,0,0,0,0.626311594,0.626311594,0.626311594,0,0,0,0,120.24781,0,0,0,0,0,0,0,0.860862837,0.860862837,0.860862837,0,0,0,0,131.2342,0,0,0,7692750,0,0,0,0.536977,0,0.352813274,0.626631766,0.626631766,226.1753597,0,0,0,0,0,0,0,8400000,0,7692750,339.9581197,0.530304174
5/17/2019 23:00,76,65,58.9809,71.058,41.9687,0,0,0,0,0,0,0.602078558,0.506846903,0.506846903,0,0,0,0,52.04275,0,0,0,0,0,0,0,0.607101488,0.607101488,0.607101488,0,0,0,0,52.02041,0,0,0,0,0,0,0,0.832528567,0.832528567,0.832528567,0,0,0,0,56.07382,0,0,0,2438480,0,0,0,0.167372,0,0.489616271,0.607395746,0.607395746,99.49329031,0,0,0,0,0,0,0,8400000,0,2438480,160.8414403,0.791516553
5/18/2019 0:00,74,64,58.4623,70.4754,42.3567,0,0,0,0,0,0,0.593191456,0.498820739,0.498820739,0,0,0,0,50.77119,0,0,0,0,0,0,0,0.597416308,0.597416308,0.597416308,0,0,0,0,50.76146,0,0,0,0,0,0,0,0.815487827,0.815487827,0.815487827,0,0,0,0,51.78607,0,0,0,2283650,0,0,0,0.155775,0,0.483041605,0.591715018,0.591715018,91.92483013,0,0,0,0,0,0,0,8400000,0,2283650,150.8758401,0.792814171
5/18/2019 1:00,74,64,58.4623,69.5201,42.3567,0,0,0,0,0,0,0.575523859,0.482298853,0.482298853,0,0,0,0,51.3758,0,0,0,0,0,0,0,0.577316936,0.577316936,0.577316936,0,0,0,0,51.36366,0,0,0,0,0,0,0,0.785616849,0.785616849,0.785616849,0,0,0,0,54.36859,0,0,0,2311500,0,0,0,0.157466,0,0.463770667,0.57117671,0.57117671,89.33382478,0,0,0,0,0,0,0,8400000,0,2311500,149.4917848,0.776076754
5/18/2019 2:00,72,63,57.6678,67.6214,42.7567,0,0,0,0,0,0,0.539079777,0.448546905,0.448546905,0,0,0,0,52.53581,0,0,0,0,0,0,0,0.536143829,0.536143829,0.536143829,0,0,0,0,52.46866,0,0,0,0,0,0,0,0.724421238,0.724421238,0.724421238,0,0,0,0,60.63407,0,0,0,2282800,0,0,0,0.155092,0,0.428245597,0.529291035,0.529291035,81.46658735,0,0,0,0,0,0,0,8400000,0,2282800,143.1763873,0.752635644
5/18/2019 3:00,66,61,57.9349,67.4767,43.9567,0,0,0,0,0,0,0.527142688,0.438230893,0.438230893,0,0,0,0,50.7484,0,0,0,0,0,0,0,0.523786515,0.523786515,0.523786515,0,0,0,0,50.73978,0,0,0,0,0,0,0,0.70390938,0.70390938,0.70390938,0,0,0,0,52.0456,0,0,0,2196690,0,0,0,0.148194,0,0.423156607,0.518468614,0.518468614,77.46199056,0,0,0,0,0,0,0,8400000,0,2196690,136.5174206,0.745762509
5/18/2019 4:00,65,61,58.4623,65.6324,44.154,0,0,0,0,0,0,0.496368505,0.409673091,0.409673091,0,0,0,0,53.04362,0,0,0,0,0,0,0,0.488654306,0.488654306,0.488654306,0,0,0,0,52.978,0,0,0,0,0,0,0,0.65237074,0.65237074,0.65237074,0,0,0,0,62.20085,0,0,0,2268300,0,0,0,0.153245,0,0.388341766,0.482242559,0.482242559,73.40630232,0,0,0,0,0,0,0,8400000,0,2268300,135.2949123,0.715751421
5/18/2019 5:00,62,59,57.1265,68.3296,44.8425,10069400,0,0,0.934194,0,0,0.27926881,0.443514414,0.443514414,234.3391131,0,0,10069400,403.4921331,0.480853437,10062300,0,0,0.703909,0,0,0.276191095,0.53053917,0.53053917,231.5931383,0,0,10062300,396.4914083,0.472843873,10062300,0,0,0.707678,0,0,0.247020732,0.713487996,0.713487996,207.1330595,0,0,10062300,374.9318895,0.447132631,0,0,10062300,0,0,0,0.669721,0,0.274486537,0.526902103,0.526902103,230.1638237,0,0,0,0,0,0,0,8400000,0,10062300,391.3690737,0.466735129
5/18/2019 6:00,67,62,59.0747,68.5833,44.4039,10163500,0,0,0.910953,0,0,0.282145399,0.454673949,0.454673949,238.9653965,0,0,10163500,409.0940265,0.483015528,10156200,0,0,0.6807,0,0,0.28415782,0.544049516,0.544049516,240.4969709,0,0,10156200,405.4038209,0.479002565,10156200,0,0,0.681795,0,0,0.258156759,0.736442457,0.736442457,218.4909726,0,0,10156200,396.2517726,0.468189015,0,0,10156200,0,0,0,0.680698,0,0.283942323,0.543700226,0.543700226,240.3145854,0,0,0,0,0,0,0,8400000,0,10156200,405.1593354,0.478713695
5/18/2019 7:00,67,62,59.0747,69.0106,44.4182,10619900,0,0,0.952812,0,0,0.290348625,0.454473063,0.454473063,256.9561133,0,0,10619900,439.7659333,0.496915338,10614100,0,0,0.711195,0,0,0.283716101,0.543746735,0.543746735,250.9492554,0,0,10614100,429.7340954,0.485845163,10614100,0,0,0.712863,0,0,0.255780258,0.735998653,0.735998653,226.23977,0,0,10614100,421.35667,0.476373884,0,0,10614100,0,0,0,0.711195,0,0.283714869,0.543744705,0.543744705,250.948166,0,0,0,0,0,0,0,8400000,0,10614100,429.655206,0.485755973
5/18/2019 8:00,70,62,57.2195,69.9226,43.8291,0,11355200,0,0,0.646332,0,0.565149739,0.274090538,0.473607307,0,259.36274,0,11355200,421.73617,0.445684272,11364900,0,0,0.764898,0,0,0.299114176,0.566991931,0.566991931,283.2835579,0,0,11364900,447.0284079,0.472009511,11364900,0,0,0.76547,0,0,0.269480308,0.770303099,0.770303099,255.2180628,0,0,11364900,430.3936628,0.454445174,0,0,11364900,0,0,0,0.764898,0,0.29913043,0.567019279,0.567019279,283.2989519,0,0,0,0,0,0,0,8400000,0,11364900,446.9652919,0.471942868
5/18/2019 9:00,72,63,57.761,69.1296,43.346,10479100,0,0,0.962848,0,0,0.298683148,0.463747158,0.463747158,260.8275483,0,0,10479100,446.1155483,0.510863202,10472600,0,0,0.707628,0,0,0.289560609,0.55436138,0.55436138,252.7043699,0,0,10472600,432.0309699,0.495041502,10472600,0,0,0.707771,0,0,0.262594838,0.753012909,0.753012909,229.1708915,0,0,10472600,432.3687915,0.495428594,0,0,10472600,0,0,0,0.707627,0,0.289546774,0.55433866,0.55433866,252.6922959,0,0,0,0,0,0,0,8400000,0,10472600,431.8864659,0.494875923
5/18/2019 10:00,70,62,57.2195,69.8571,43.7781,11121700,0,0,0.999881,0,0,0.314758569,0.473698902,0.473698902,291.7208651,0,0,11121700,487.3666451,0.525854837,11117700,0,0,0.748449,0,0,0.298300193,0.566990719,0.566990719,276.3676709,0,0,11117700,469.0905909,0.506317592,11117700,0,0,0.748739,0,0,0.269123968,0.77024492,0.77024492,249.3366284,0,0,11117700,452.1089284,0.487988266,0,0,11117700,0,0,0,0.748449,0,0.298312801,0.567011756,0.567011756,276.3793519,0,0,0,0,0,0,0,8400000,0,11117700,469.0256019,0.506247445
5/18/2019 11:00,72,63,57.761,69.9504,43.3801,0,0,11259100,0,0,0.643876,0.570086814,0.47794202,0.276907386,0,0,259.8106625,11259100,459.4080325,0.489639171,11267100,0,0,0.761149,0,0,0.301820353,0.572219254,0.572219254,283.3866746,0,0,11267100,481.9336646,0.513282386,11267100,0,0,0.760954,0,0,0.272703741,0.779105768,0.779105768,256.04836,0,0,11267100,472.58676,0.503327486,0,0,11267100,0,0,0,0.761149,0,0.301822881,0.572223496,0.572223496,283.3890482,0,0,0,0,0,0,0,8400000,0,11267100,481.8544082,0.513197974
5/18/2019 12:00,71,63,58.5559,71.7917,43.6794,0,0,12663800,0,0,0.686977,0.603691812,0.509585767,0.299191518,0,0,315.7417957,12663800,497.4192757,0.471345987,12673600,0,0,0.854911,0,0,0.3334068,0.610143915,0.610143915,352.1220354,0,0,12673600,539.6661754,0.510982997,12673600,0,0,0.853588,0,0,0.303479522,0.835769306,0.835769306,320.5148389,0,0,12673600,516.9904389,0.489512472,0,0,12673600,0,0,0,0.854915,0,0.333434579,0.61019087,0.61019087,352.151373,0,0,0,0,0,0,0,8400000,0,12673600,539.607373,0.510927319
5/18/2019 13:00,73,65,60.731,71.7888,43.3131,0,0,13208200,0,0,0.719194,0.610743442,0.515931163,0.304048046,0,0,334.6606171,13208200,530.5066671,0.481979377,13216400,0,0,0.894421,0,0,0.34443933,0.618107228,0.618107228,379.3539965,0,0,13216400,579.7562465,0.526397125,13216400,0,0,0.892803,0,0,0.316422719,0.850042013,0.850042013,348.4974353,0,0,13216400,558.1851353,0.506811357,0,0,13216400,0,0,0,0.894421,0,0.344443205,0.618114011,0.618114011,379.3582641,0,0,0,0,0,0,0,8400000,0,13216400,579.6464641,0.526297446
5/18/2019 14:00,74,65,60.2409,70.9129,43.1216,0,0,13341400,0,0,0.724896,0.590496134,0.496848314,0.290775705,0,0,323.2795826,13341400,523.9000826,0.471224983,13349100,0,0,0.903451,0,0,0.333067137,0.595006976,0.595006976,370.5122102,0,0,13349100,575.6565102,0.51747894,13349100,0,0,0.903725,0,0,0.306768078,0.814492649,0.814492649,341.2564789,0,0,13349100,569.8745789,0.512281348,0,0,13349100,0,0,0,0.90345,0,0.333052104,0.594980683,0.594980683,370.4954873,0,0,0,0,0,0,0,8400000,0,13349100,575.5111873,0.517348304
5/18/2019 15:00,78,64,55.7305,69.0574,42.1607,0,0,11063200,0,0,0.606335,0.56271612,0.470181153,0.271859712,0,0,250.6365304,11063200,454.7729304,0.493281796,11070700,0,0,0.75578,0,0,0.295123048,0.562476814,0.562476814,272.2682272,0,0,11070700,480.6157272,0.520959716,11070700,0,0,0.7553,0,0,0.266093092,0.765031493,0.765031493,245.4863993,0,0,11070700,496.6147993,0.538301787,0,0,11070700,0,0,0,0.755778,0,0.295094374,0.562428675,0.562428675,272.2417736,0,0,0,0,0,0,0,8400000,0,11070700,480.3256736,0.520645314
5/18/2019 16:00,73,62,55.1539,67.2112,43.0349,9059640,0,0,0.85518,0,0,0.259605635,0.434494635,0.434494635,195.9944663,0,0,9059640,354.7854663,0.469933198,9050140,0,0,0.612773,0,0,0.271289372,0.518923986,0.518923986,204.6005667,0,0,9050140,353.4033667,0.4685939,9050140,0,0,0.61355,0,0,0.249687805,0.699496747,0.699496747,188.3091327,0,0,9050140,367.6017327,0.487420172,0,0,9050140,0,0,0,0.612773,0,0.271250905,0.518863381,0.518863381,204.5715555,0,0,0,0,0,0,0,8400000,0,9050140,353.1597555,0.468270885
5/18/2019 17:00,68,60,54.9534,65.9526,43.9548,0,0,0,0,0,0,0.496966354,0.410095205,0.410095205,0,0,0,0,138.9394,0,0,0,0,0,0,0,0.488978988,0.488978988,0.488978988,0,0,0,0,139.0616,0,0,0,0,0,0,0,0.651511833,0.651511833,0.651511833,0,0,0,0,168.5066,0,0,0,7874350,0,0,0,0.529465,0,0.26267408,0.488941831,0.488941831,172.365637,0,0,0,0,0,0,0,8400000,0,7874350,137.670984,0.458509521
5/18/2019 18:00,62,59,56.9451,65.2244,45.102,0,0,0,0,0,0,0.478542258,0.393664565,0.393664565,0,0,0,0,118.15268,0,0,0,0,0,0,0,0.469144835,0.469144835,0.469144835,0,0,0,0,118.1082,0,0,0,0,0,0,0,0.623471039,0.623471039,0.623471039,0,0,0,0,140.7868,0,0,0,7098380,0,0,0,0.473778,0,0.26013306,0.46890149,0.46890149,153.8769427,0,0,0,0,0,0,0,8400000,0,7098380,116.927118,0.446991002
5/18/2019 19:00,62,58,55.246,65.0242,44.779,0,0,0,0,0,0,0.476971479,0.392010562,0.392010562,0,0,0,0,52.93583,0,0,0,0,0,0,0,0.467044745,0.467044745,0.467044745,0,0,0,0,52.92018,0,0,0,0,0,0,0,0.617901957,0.617901957,0.617901957,0,0,0,0,57.98002,0,0,0,2622590,0,0,0,0.176699,0,0.363278633,0.467122413,0.467122413,79.39424243,0,0,0,0,0,0,0,8400000,0,2622590,52.3909782,0.648341811
5/18/2019 20:00,60,58,56.6684,63.628,45.1675,0,0,0,0,0,0,0.459501457,0.375997461,0.375997461,0,0,0,0,53.08223,0,0,0,0,0,0,0,0.447238153,0.447238153,0.447238153,0,0,0,0,53.03319,0,0,0,0,0,0,0,0.587964008,0.587964008,0.587964008,0,0,0,0,60.50235,0,0,0,2427990,0,0,0,0.163349,0,0.347621257,0.441266205,0.441266205,70.33507806,0,0,0,0,0,0,0,8400000,0,2427990,52.5028581,0.654627547
5/18/2019 21:00,58,57,56.1994,62.6125,45.5675,0,0,0,0,0,0,0.442537246,0.360471649,0.360471649,0,0,0,0,53.30181,0,0,0,0,0,0,0,0.428003256,0.428003256,0.428003256,0,0,0,0,53.26058,0,0,0,0,0,0,0,0.558154696,0.558154696,0.558154696,0,0,0,0,61.11873,0,0,0,2427050,0,0,0,0.163067,0,0.331388272,0.422287356,0.422287356,67.0246588,0,0,0,0,0,0,0,8400000,0,2427050,52.7279742,0.638521327
5/18/2019 22:00,57,56,55.3377,59.8622,45.7648,0,0,0,0,0,0,0.40575468,0.326477349,0.326477349,0,0,0,0,64.07937,0,0,0,0,0,0,0,0.38533484,0.38533484,0.38533484,0,0,0,0,63.8484,0,0,0,0,0,0,0,0.498457187,0.498457187,0.498457187,0,0,0,0,85.244,0,0,0,2412690,0,0,0,0.162006,0,0.293863162,0.378407873,0.378407873,59.08339279,0,0,0,0,0,0,0,8400000,0,2412690,124.2519528,0.617992131
5/18/2019 23:00,55,53,51.6269,59.5704,46.154,0,0,0,0,0,0,0.398571781,0.320042873,0.320042873,0,0,0,0,51.62656,0,0,0,0,0,0,0,0.377418534,0.377418534,0.377418534,0,0,0,0,51.615,0,0,0,0,0,0,0,0.478062622,0.478062622,0.478062622,0,0,0,0,56.90437,0,0,0,2254670,0,0,0,0.151237,0,0.293697634,0.372487926,0.372487926,55.18260373,0,0,0,0,0,0,0,8400000,0,2254670,115.7342137,0.615970659
5/19/2019 0:00,55,53,51.2963,59.5434,46.154,0,0,0,0,0,0,0.397974709,0.319489289,0.319489289,0,0,0,0,51.42584,0,0,0,0,0,0,0,0.37673422,0.37673422,0.37673422,0,0,0,0,51.42034,0,0,0,0,0,0,0,0.476436726,0.476436726,0.476436726,0,0,0,0,55.91177,0,0,0,2253950,0,0,0,0.15119,0,0.293406377,0.372130922,0.372130922,55.11027529,0,0,0,0,0,0,0,8400000,0,2253950,115.4730753,0.614777126
5/19/2019 1:00,53,53,52.9145,58.6349,46.5513,0,0,0,0,0,0,0.38551191,0.308174802,0.308174802,0,0,0,0,53.14781,0,0,0,0,0,0,0,0.362488705,0.362488705,0.362488705,0,0,0,0,53.10435,0,0,0,0,0,0,0,0.455476521,0.455476521,0.455476521,0,0,0,0,61.96211,0,0,0,2225110,0,0,0,0.149121,0,0.281598724,0.357395888,0.357395888,52.21567803,0,0,0,0,0,0,0,8400000,0,2225110,113.823348,0.613848383
5/19/2019 2:00,53,52,51.2963,58.5487,46.5513,0,0,0,0,0,0,0.384023594,0.306798173,0.306798173,0,0,0,0,51.36803,0,0,0,0,0,0,0,0.360766741,0.360766741,0.360766741,0,0,0,0,51.36176,0,0,0,0,0,0,0,0.451558451,0.451558451,0.451558451,0,0,0,0,56.273,0,0,0,2225110,0,0,0,0.149122,0,0.28060799,0.356262214,0.356262214,52.03197044,0,0,0,0,0,0,0,8400000,0,2225110,112.3667704,0.605993072
5/19/2019 3:00,52,52,51.9539,58.5509,46.7513,0,0,0,0,0,0,0.383145747,0.30608972,0.30608972,0,0,0,0,51.33805,0,0,0,0,0,0,0,0.359934372,0.359934372,0.359934372,0,0,0,0,51.33281,0,0,0,0,0,0,0,0.450429497,0.450429497,0.450429497,0,0,0,0,56.02396,0,0,0,2210610,0,0,0,0.148094,0,0.280441369,0.35547921,0.35547921,51.66220786,0,0,0,0,0,0,0,8400000,0,2210610,111.9406879,0.607655016
5/19/2019 4:00,53,52,51.2963,58.5489,46.5486,0,0,0,0,0,0,0.383934721,0.306714997,0.306714997,0,0,0,0,51.227,0,0,0,0,0,0,0,0.360666136,0.360666136,0.360666136,0,0,0,0,51.22208,0,0,0,0,0,0,0,0.4513077,0.4513077,0.4513077,0,0,0,0,55.89287,0,0,0,2210610,0,0,0,0.148151,0,0.280997442,0.356219115,0.356219115,51.76464636,0,0,0,0,0,0,0,8400000,0,2210610,111.9464464,0.607686275
5/19/2019 5:00,52,52,52.0439,58.5477,46.805,0,0,0,0,0,0,0.38265535,0.305692943,0.305692943,0,0,0,0,66.08081,0,0,0,0,0,0,0,0.359464302,0.359464302,0.359464302,0,0,0,0,66.19382,0,0,0,0,0,0,0,0.449804705,0.449804705,0.449804705,0,0,0,0,78.5636,0,0,0,3819560,0,0,0,0.255831,0,0.237951856,0.355034983,0.355034983,75.73928264,0,0,0,0,0,0,0,8400000,0,3819560,145.5114626,0.457156728
5/19/2019 6:00,52,52,52.0439,58.6473,46.8965,0,0,0,0,0,0,0.386611581,0.309346437,0.309346437,0,0,0,0,65.86342,0,0,0,0,0,0,0,0.364110865,0.364110865,0.364110865,0,0,0,0,65.87323,0,0,0,0,0,0,0,0.458558708,0.458558708,0.458558708,0,0,0,0,78.8791,0,0,0,3726910,0,0,0,0.249629,0,0.242262689,0.357758902,0.357758902,75.24093642,0,0,0,0,0,0,0,8400000,0,3726910,144.5413464,0.465397919
5/19/2019 7:00,52,52,52.0439,59.7109,46.9079,0,0,0,0,0,0,0.397117521,0.319077147,0.319077147,0,0,0,0,67.99799,0,0,0,0,0,0,0,0.376451886,0.376451886,0.376451886,0,0,0,0,68.03004,0,0,0,0,0,0,0,0.477179592,0.477179592,0.477179592,0,0,0,0,78.5163,0,0,0,4071710,0,0,0,0.272712,0,0.244555419,0.370694263,0.370694263,82.97989544,0,0,0,0,0,0,0,8400000,0,4071710,67.3497396,0.45152233
5/19/2019 8:00,54,53,52.3676,59.8055,46.4946,0,0,0,0,0,0,0.401325316,0.322762236,0.322762236,0,0,0,0,71.10564,0,0,0,0,0,0,0,0.380973803,0.380973803,0.380973803,0,0,0,0,71.11099,0,0,0,0,0,0,0,0.48519342,0.48519342,0.48519342,0,0,0,0,86.2904,0,0,0,4044530,0,0,0,0.271098,0,0.247414844,0.373891122,0.373891122,83.3897299,0,0,0,0,0,0,0,8400000,0,4044530,70.3998801,0.4581612
5/19/2019 9:00,54,53,52.0439,59.7898,46.4998,0,0,0,0,0,0,0.401285859,0.322729881,0.322729881,0,0,0,0,73.20141,0,0,0,0,0,0,0,0.38092924,0.38092924,0.38092924,0,0,0,0,73.19657,0,0,0,0,0,0,0,0.485173402,0.485173402,0.485173402,0,0,0,0,89.4332,0,0,0,4130710,0,0,0,0.27687,0,0.245421217,0.373844413,0.373844413,84.48032283,0,0,0,0,0,0,0,8400000,0,4130710,72.4646043,0.453834976
5/19/2019 10:00,55,53,51.3859,59.7947,46.3026,0,0,0,0,0,0,0.402412331,0.323669506,0.323669506,0,0,0,0,75.24527,0,0,0,0,0,0,0,0.382059385,0.382059385,0.382059385,0,0,0,0,75.24115,0,0,0,0,0,0,0,0.486801843,0.486801843,0.486801843,0,0,0,0,92.5056,0,0,0,4231990,0,0,0,0.28378,0,0.243732787,0.374770008,0.374770008,85.95622636,0,0,0,0,0,0,0,8400000,0,4231990,74.4887385,0.448817128
5/19/2019 11:00,55,53,51.3859,59.8005,46.3133,0,0,0,0,0,0,0.40269578,0.323938345,0.323938345,0,0,0,0,68.85858,0,0,0,0,0,0,0,0.382403742,0.382403742,0.382403742,0,0,0,0,68.84876,0,0,0,0,0,0,0,0.487468833,0.487468833,0.487468833,0,0,0,0,71.02776,0,0,0,4390870,0,0,0,0.294426,0,0.240346209,0.374880005,0.374880005,87.94407997,0,0,0,0,0,0,0,8400000,0,4390870,68.1602724,0.4411655
5/19/2019 12:00,56,53,50.7135,59.8152,46.1188,0,0,0,0,0,0,0.396419945,0.318027875,0.318027875,0,0,0,0,70.61584,0,0,0,0,0,0,0,0.374866614,0.374866614,0.374866614,0,0,0,0,70.60562,0,0,0,0,0,0,0,0.472743612,0.472743612,0.472743612,0,0,0,0,73.81255,0,0,0,4550120,0,0,0,0.305244,0,0.23760147,0.375910568,0.375910568,90.09293329,0,0,0,0,0,0,0,8400000,0,4550120,69.8995638,0.434042381
5/19/2019 13:00,56,53,50.7135,58.9371,46.1108,0,0,0,0,0,0,0.385535967,0.307959338,0.307959338,0,0,0,0,70.30161,0,0,0,0,0,0,0,0.362089243,0.362089243,0.362089243,0,0,0,0,70.28938,0,0,0,0,0,0,0,0.453512374,0.453512374,0.453512374,0,0,0,0,78.21601,0,0,0,4421240,0,0,0,0.296604,0,0.230595807,0.363215442,0.363215442,84.95995048,0,0,0,0,0,0,0,8400000,0,4421240,69.5864862,0.434154483
5/19/2019 14:00,56,52,48.6898,57.9423,46.1053,0,0,0,0,0,0,0.373579183,0.296913645,0.296913645,0,0,0,0,69.69282,0,0,0,0,0,0,0,0.348016514,0.348016514,0.348016514,0,0,0,0,69.68018,0,0,0,0,0,0,0,0.4309468,0.4309468,0.4309468,0,0,0,0,78.33001,0,0,0,4363070,0,0,0,0.292704,0,0.221075231,0.349194291,0.349194291,80.38055893,0,0,0,0,0,0,0,8400000,0,4363070,68.9833782,0.426751518
5/19/2019 15:00,56,51,46.8086,57.8365,46.1026,0,0,0,0,0,0,0.37241677,0.295838645,0.295838645,0,0,0,0,68.08296,0,0,0,0,0,0,0,0.346655839,0.346655839,0.346655839,0,0,0,0,68.07579,0,0,0,0,0,0,0,0.427648297,0.427648297,0.427648297,0,0,0,0,70.78676,0,0,0,4305180,0,0,0,0.288824,0,0.221194674,0.347795011,0.347795011,79.35690727,0,0,0,0,0,0,0,8400000,0,4305180,67.3950321,0.425186201
5/19/2019 16:00,56,51,46.8086,58.736,46.0972,0,0,0,0,0,0,0.383145296,0.305744747,0.305744747,0,0,0,0,66.31735,0,0,0,0,0,0,0,0.359298889,0.359298889,0.359298889,0,0,0,0,66.31799,0,0,0,0,0,0,0,0.44696201,0.44696201,0.44696201,0,0,0,0,68.67259,0,0,0,4276100,0,0,0,0.286874,0,0.2315183,0.360426046,0.360426046,82.49961706,0,0,0,0,0,0,0,8400000,0,4276100,65.6548101,0.433388042
5/19/2019 17:00,56,52,48.6898,58.8054,46.0918,0,0,0,0,0,0,0.383995929,0.306527513,0.306527513,0,0,0,0,74.9972,0,0,0,0,0,0,0,0.360281058,0.360281058,0.360281058,0,0,0,0,75.02733,0,0,0,0,0,0,0,0.449291637,0.449291637,0.449291637,0,0,0,0,92.342,0,0,0,4189570,0,0,0,0.281073,0,0.23421399,0.361499554,0.361499554,81.77132565,0,0,0,0,0,0,0,8400000,0,4189570,74.2770567,0.441257033
5/19/2019 18:00,56,52,48.6898,57.0439,46.0864,0,0,0,0,0,0,0.371294228,0.294796323,0.294796323,0,0,0,0,93.6049,0,0,0,0,0,0,0,0.345289391,0.345289391,0.345289391,0,0,0,0,93.475,0,0,0,0,0,0,0,0.815256531,0.815256531,0.815256531,0,0,0,0,128.318,0,0,0,4131560,0,0,0,0.277184,0,0.216525608,0.337039748,0.337039748,74.5490451,0,0,0,0,0,0,0,8400000,0,4131560,92.54025,0.442856408
5/19/2019 19:00,56,50,44.8012,55.9372,45.9683,0,0,0,0,0,0,0.358906196,0.283312059,0.283312059,0,0,0,0,59.04307,0,0,0,0,0,0,0,0.330525257,0.330525257,0.330525257,0,0,0,0,58.841,0,0,0,0,0,0,0,0.415594743,0.415594743,0.415594743,0,0,0,0,103.3525,0,0,0,2464020,0,0,0,0.165359,0,0.244797481,0.322912354,0.322912354,50.26549079,0,0,0,0,0,0,0,8400000,0,2464020,58.25259,0.555585851
5/19/2019 20:00,56,49,42.6484,55.6206,45.9621,0,0,0,0,0,0,0.35319833,0.27805106,0.27805106,0,0,0,0,53.36836,0,0,0,0,0,0,0,0.323764118,0.323764118,0.323764118,0,0,0,0,53.33469,0,0,0,0,0,0,0,0.392120039,0.392120039,0.392120039,0,0,0,0,61.57682,0,0,0,2369680,0,0,0,0.159031,0,0.243987642,0.319004851,0.319004851,48.18105299,0,0,0,0,0,0,0,8400000,0,2369680,52.8013431,0.556392254
5/19/2019 21:00,56,49,42.6484,55.6029,45.9621,0,0,0,0,0,0,0.352757643,0.277645258,0.277645258,0,0,0,0,52.96499,0,0,0,0,0,0,0,0.323256406,0.323256406,0.323256406,0,0,0,0,52.95785,0,0,0,0,0,0,0,0.390638016,0.390638016,0.390638016,0,0,0,0,60.11625,0,0,0,2369200,0,0,0,0.158999,0,0.243799579,0.318770695,0.318770695,48.13416353,0,0,0,0,0,0,0,8400000,0,2369200,52.4282715,0.555791678
5/19/2019 22:00,56,49,42.6484,54.6989,45.9594,0,0,0,0,0,0,0.343604629,0.269223173,0.269223173,0,0,0,0,56.41798,0,0,0,0,0,0,0,0.312343159,0.312343159,0.312343159,0,0,0,0,56.36426,0,0,0,0,0,0,0,0.374093246,0.374093246,0.374093246,0,0,0,0,68.7519,0,0,0,2369190,0,0,0,0.158999,0,0.234042816,0.307385276,0.307385276,46.20765821,0,0,0,0,0,0,0,8400000,0,2369190,109.2000582,0.553100722
5/19/2019 23:00,55,48,41.2771,54.6087,46.1513,0,0,0,0,0,0,0.341548554,0.267431549,0.267431549,0,0,0,0,52.20044,0,0,0,0,0,0,0,0.310123706,0.310123706,0.310123706,0,0,0,0,52.17838,0,0,0,0,0,0,0,0.369688632,0.369688632,0.369688632,0,0,0,0,59.14155,0,0,0,2211330,0,0,0,0.148331,0,0.236875673,0.305695862,0.305695862,43.6508568,0,0,0,0,0,0,0,8400000,0,2211330,104.6279468,0.567773856
5/20/2019 0:00,55,48,41.2771,54.5882,46.1486,0,0,0,0,0,0,0.341126278,0.267042283,0.267042283,0,0,0,0,51.81123,0,0,0,0,0,0,0,0.309621903,0.309621903,0.309621903,0,0,0,0,51.80348,0,0,0,0,0,0,0,0.368669465,0.368669465,0.368669465,0,0,0,0,58.41968,0,0,0,2196270,0,0,0,0.147322,0,0.237033704,0.305412439,0.305412439,43.38250106,0,0,0,0,0,0,0,8400000,0,2196270,104.1671511,0.569149427
5/20/2019 1:00,55,48,41.2771,55.5063,46.1486,0,0,0,0,0,0,0.35038604,0.275560668,0.275560668,0,0,0,0,50.85401,0,0,0,0,0,0,0,0.320671203,0.320671203,0.320671203,0,0,0,0,50.85801,0,0,0,0,0,0,0,0.385622126,0.385622126,0.385622126,0,0,0,0,53.62244,0,0,0,2196120,0,0,0,0.147312,0,0.247009603,0.316920518,0.316920518,45.20522738,0,0,0,0,0,0,0,8400000,0,2196120,104.7308474,0.572268441
5/20/2019 2:00,54,49,44.383,56.4968,46.3486,0,0,0,0,0,0,0.360435957,0.284920676,0.284920676,0,0,0,0,50.63317,0,0,0,0,0,0,0,0.332798381,0.332798381,0.332798381,0,0,0,0,50.638,0,0,0,0,0,0,0,0.405397529,0.405397529,0.405397529,0,0,0,0,52.78742,0,0,0,2153070,0,0,0,0.144357,0,0.258837291,0.329031378,0.329031378,46.4412339,0,0,0,0,0,0,0,8400000,0,2153070,105.5524939,0.588290175
5/20/2019 3:00,54,50,46.4177,55.6539,46.3459,0,0,0,0,0,0,0.352019146,0.277166518,0.277166518,0,0,0,0,53.67955,0,0,0,0,0,0,0,0.322764016,0.322764016,0.322764016,0,0,0,0,53.64021,0,0,0,0,0,0,0,0.391253169,0.391253169,0.391253169,0,0,0,0,63.62254,0,0,0,2167280,0,0,0,0.14531,0,0.24887786,0.318053262,0.318053262,44.94900062,0,0,0,0,0,0,0,8400000,0,2167280,106.6568006,0.590547418
5/20/2019 4:00,53,49,45.6204,55.5706,46.5459,0,0,0,0,0,0,0.35001752,0.275424349,0.275424349,0,0,0,0,51.25656,0,0,0,0,0,0,0,0.320613847,0.320613847,0.320613847,0,0,0,0,51.24961,0,0,0,0,0,0,0,0.387044961,0.387044961,0.387044961,0,0,0,0,57.02802,0,0,0,2124230,0,0,0,0.142363,0,0.248701783,0.316385328,0.316385328,44.0249823,0,0,0,0,0,0,0,8400000,0,2124230,104.2319723,0.588817439
5/20/2019 5:00,53,49,45.6204,54.6601,46.6023,0,0,0,0,0,0,0.340442213,0.266658899,0.266658899,0,0,0,0,67.64425,0,0,0,0,0,0,0,0.309287748,0.309287748,0.309287748,0,0,0,0,67.74242,0,0,0,0,0,0,0,0.36987052,0.36987052,0.36987052,0,0,0,0,87.3179,0,0,0,3430960,0,0,0,0.229897,0,0.206503895,0.304669809,0.304669809,59.04221687,0,0,0,0,0,0,0,8400000,0,3430960,128.1341769,0.448157403
5/20/2019 6:00,52,48,44.383,56.535,46.9153,0,0,0,0,0,0,0.360025273,0.284813193,0.284813193,0,0,0,0,67.40857,0,0,0,0,0,0,0,0.332863434,0.332863434,0.332863434,0,0,0,0,67.49137,0,0,0,0,0,0,0,0.406473047,0.406473047,0.406473047,0,0,0,0,76.11981,0,0,0,4113470,0,0,0,0.275507,0,0.210653603,0.328274135,0.328274135,72.2097729,0,0,0,0,0,0,0,8400000,0,4113470,142.3213529,0.415186262
5/20/2019 7:00,54,50,46.4177,58.6811,46.5295,0,0,0,0,0,0,0.386285683,0.30886285,0.30886285,0,0,0,0,67.13619,0,0,0,0,0,0,0,0.363434996,0.363434996,0.363434996,0,0,0,0,67.14397,0,0,0,0,0,0,0,0.455366045,0.455366045,0.455366045,0,0,0,0,69.08122,0,0,0,4419120,0,0,0,0.29619,0,0.226611021,0.357570233,0.357570233,83.45177447,0,0,0,0,0,0,0,8400000,0,4419120,66.4725303,0.421584137
5/20/2019 8:00,53,52,51.2298,57.972,46.7136,0,0,0,0,0,0,0.371197265,0.295025176,0.295025176,0,0,0,0,68.81599,0,0,0,0,0,0,0,0.345802389,0.345802389,0.345802389,0,0,0,0,68.80289,0,0,0,0,0,0,0,0.428218014,0.428218014,0.428218014,0,0,0,0,76.944,0,0,0,4290960,0,0,0,0.28749,0,0.221189335,0.346865525,0.346865525,79.09288256,0,0,0,0,0,0,0,8400000,0,4290960,68.1148611,0.429056274
5/20/2019 9:00,53,51,49.4988,57.8477,46.7161,0,0,0,0,0,0,0.369836927,0.293772575,0.293772575,0,0,0,0,68.91219,0,0,0,0,0,0,0,0.344222169,0.344222169,0.344222169,0,0,0,0,68.90485,0,0,0,0,0,0,0,0.424536876,0.424536876,0.424536876,0,0,0,0,72.29644,0,0,0,4391300,0,0,0,0.29421,0,0.218015455,0.34539453,0.34539453,79.7809388,0,0,0,0,0,0,0,8400000,0,4391300,68.2158015,0.420109358
5/20/2019 10:00,53,51,49.4988,57.8515,46.7215,0,0,0,0,0,0,0.369961425,0.293890568,0.293890568,0,0,0,0,70.08925,0,0,0,0,0,0,0,0.344379054,0.344379054,0.344379054,0,0,0,0,70.08282,0,0,0,0,0,0,0,0.424832729,0.424832729,0.424832729,0,0,0,0,73.79743,0,0,0,4478150,0,0,0,0.300025,0,0.216358199,0.345498705,0.345498705,80.74037232,0,0,0,0,0,0,0,8400000,0,4478150,69.3819918,0.416091562
5/20/2019 11:00,53,51,49.4988,57.8598,46.7403,0,0,0,0,0,0,0.370034318,0.293967871,0.293967871,0,0,0,0,73.68077,0,0,0,0,0,0,0,0.344483006,0.344483006,0.344483006,0,0,0,0,73.67381,0,0,0,0,0,0,0,0.42508875,0.42508875,0.42508875,0,0,0,0,79.4192,0,0,0,4766770,0,0,0,0.31935,0,0.210845191,0.345554502,0.345554502,83.75421112,0,0,0,0,0,0,0,8400000,0,4766770,72.9370719,0.403551305
5/20/2019 12:00,52,51,50.2031,57.8886,46.9486,0,0,0,0,0,0,0.36970629,0.29377061,0.29377061,0,0,0,0,75.51167,0,0,0,0,0,0,0,0.344299869,0.344299869,0.344299869,0,0,0,0,75.50455,0,0,0,0,0,0,0,0.425276758,0.425276758,0.425276758,0,0,0,0,82.21338,0,0,0,4898010,0,0,0,0.328024,0,0.208299764,0.345202204,0.345202204,85.02119373,0,0,0,0,0,0,0,8400000,0,4898010,74.7495045,0.398422519
5/20/2019 13:00,52,51,50.2031,57.8996,46.9299,0,0,0,0,0,0,0.370003695,0.294036297,0.294036297,0,0,0,0,72.24702,0,0,0,0,0,0,0,0.344633471,0.344633471,0.344633471,0,0,0,0,72.24001,0,0,0,0,0,0,0,0.425879514,0.425879514,0.425879514,0,0,0,0,77.1574,0,0,0,4653600,0,0,0,0.311665,0,0.21303962,0.345457005,0.345457005,82.61676478,0,0,0,0,0,0,0,8400000,0,4653600,71.5176099,0.408445525
5/20/2019 14:00,52,51,50.2031,58.7753,46.9458,0,0,0,0,0,0,0.380253337,0.303508829,0.303508829,0,0,0,0,73.7172,0,0,0,0,0,0,0,0.356723688,0.356723688,0.356723688,0,0,0,0,73.71558,0,0,0,0,0,0,0,0.444220177,0.444220177,0.444220177,0,0,0,0,76.01806,0,0,0,4854140,0,0,0,0.325089,0,0.218363294,0.357657085,0.357657085,88.33050001,0,0,0,0,0,0,0,8400000,0,4854140,72.9784242,0.406166011
5/20/2019 15:00,52,52,51.8955,58.8785,46.9808,0,0,0,0,0,0,0.381456594,0.304626808,0.304626808,0,0,0,0,77.05754,0,0,0,0,0,0,0,0.358136079,0.358136079,0.358136079,0,0,0,0,77.05044,0,0,0,0,0,0,0,0.447437139,0.447437139,0.447437139,0,0,0,0,83.71159,0,0,0,5028160,0,0,0,0.336737,0,0.216141488,0.359007782,0.359007782,90.56616554,0,0,0,0,0,0,0,8400000,0,5028160,76.2799356,0.403131266
5/20/2019 16:00,53,52,51.2298,58.9296,46.7893,0,0,0,0,0,0,0.382455404,0.305464811,0.305464811,0,0,0,0,83.67881,0,0,0,0,0,0,0,0.359148187,0.359148187,0.359148187,0,0,0,0,83.67022,0,0,0,0,0,0,0,0.448974505,0.448974505,0.448974505,0,0,0,0,94.4544,0,0,0,5505200,0,0,0,0.368788,0,0.208430008,0.35991127,0.35991127,95.62074017,0,0,0,0,0,0,0,8400000,0,5505200,82.8335178,0.387570356
5/20/2019 17:00,53,52,51.2298,59.8409,46.7894,0,0,0,0,0,0,0.3943648,0.316478811,0.316478811,0,0,0,0,82.91742,0,0,0,0,0,0,0,0.373129118,0.373129118,0.373129118,0,0,0,0,82.91385,0,0,0,0,0,0,0,0.470645426,0.470645426,0.470645426,0,0,0,0,87.41239,0,0,0,5521990,0,0,0,0.369912,0,0.21800019,0.373587235,0.373587235,100.3162389,0,0,0,0,0,0,0,8400000,0,5521990,82.0847115,0.394634077
5/20/2019 18:00,54,53,52.223,59.0423,46.5598,0,0,0,0,0,0,0.385467081,0.308131494,0.308131494,0,0,0,0,79.27136,0,0,0,0,0,0,0,0.362452646,0.362452646,0.362452646,0,0,0,0,79.23702,0,0,0,0,0,0,0,0.455413784,0.455413784,0.455413784,0,0,0,0,94.106,0,0,0,5103490,0,0,0,0.342026,0,0.217363155,0.362894097,0.362894097,92.44255744,0,0,0,0,0,0,0,8400000,0,5103490,78.4446498,0.410129878
5/20/2019 19:00,53,52,51.2298,58.0229,46.5636,0,0,0,0,0,0,0.372963905,0.296588362,0.296588362,0,0,0,0,56.32779,0,0,0,0,0,0,0,0.347758324,0.347758324,0.347758324,0,0,0,0,56.17923,0,0,0,0,0,0,0,0.431705669,0.431705669,0.431705669,0,0,0,0,68.252,0,0,0,2368270,0,0,0,0.158712,0,0.269697881,0.348473023,0.348473023,53.22645,0,0,0,0,0,0,0,8400000,0,2368270,55.6174377,0.589635726
5/20/2019 20:00,53,51,49.4988,57.5898,46.554,0,0,0,0,0,0,0.372618244,0.296264336,0.296264336,0,0,0,0,51.67884,0,0,0,0,0,0,0,0.347356739,0.347356739,0.347356739,0,0,0,0,51.67173,0,0,0,0,0,0,0,0.430237481,0.430237481,0.430237481,0,0,0,0,57.36655,0,0,0,2254480,0,0,0,0.151089,0,0.268084471,0.342863633,0.342863633,50.36592318,0,0,0,0,0,0,0,8400000,0,2254480,51.1550127,0.591991163
5/20/2019 21:00,53,51,49.4988,57.5665,46.5486,0,0,0,0,0,0,0.372334744,0.296000579,0.296000579,0,0,0,0,51.25461,0,0,0,0,0,0,0,0.347020076,0.347020076,0.347020076,0,0,0,0,51.24865,0,0,0,0,0,0,0,0.42955288,0.42955288,0.42955288,0,0,0,0,56.5178,0,0,0,2196410,0,0,0,0.147199,0,0.269502207,0.342575764,0.342575764,49.32811189,0,0,0,0,0,0,0,8400000,0,2196410,50.7361635,0.599486882
5/20/2019 22:00,53,51,49.4988,57.5556,46.5432,0,0,0,0,0,0,0.372200967,0.295874007,0.295874007,0,0,0,0,50.84241,0,0,0,0,0,0,0,0.34685648,0.34685648,0.34685648,0,0,0,0,50.83601,0,0,0,0,0,0,0,0.429217134,0.429217134,0.429217134,0,0,0,0,55.518,0,0,0,2110030,0,0,0,0.141412,0,0.271932114,0.342488544,0.342488544,47.81540986,0,0,0,0,0,0,0,8400000,0,2110030,107.7025499,0.612517641
5/20/2019 23:00,53,51,49.4988,57.5449,46.5378,0,0,0,0,0,0,0.371990302,0.295677494,0.295677494,0,0,0,0,50.55821,0,0,0,0,0,0,0,0.346604232,0.346604232,0.346604232,0,0,0,0,50.55209,0,0,0,0,0,0,0,0.428719474,0.428719474,0.428719474,0,0,0,0,54.80365,0,0,0,2052200,0,0,0,0.137538,0,0.273501551,0.342346661,0.342346661,46.77332357,0,0,0,0,0,0,0,8400000,0,2052200,106.2157736,0.62108434
5/21/2019 0:00,52,51,50.2031,57.5341,46.7378,0,0,0,0,0,0,0.371036909,0.294899519,0.294899519,0,0,0,0,50.52681,0,0,0,0,0,0,0,0.345675683,0.345675683,0.345675683,0,0,0,0,50.52159,0,0,0,0,0,0,0,0.427442606,0.427442606,0.427442606,0,0,0,0,54.60586,0,0,0,2037570,0,0,0,0.136504,0,0.273276949,0.341508478,0.341508478,46.40174282,0,0,0,0,0,0,0,8400000,0,2037570,105.7867728,0.623017258
5/21/2019 1:00,53,51,49.4988,57.5317,46.5405,0,0,0,0,0,0,0.37178593,0.295488851,0.295488851,0,0,0,0,50.54944,0,0,0,0,0,0,0,0.346363345,0.346363345,0.346363345,0,0,0,0,50.54506,0,0,0,0,0,0,0,0.428252367,0.428252367,0.428252367,0,0,0,0,54.75266,0,0,0,2066270,0,0,0,0.13848,0,0.2729675,0.342209495,0.342209495,47.00204632,0,0,0,0,0,0,0,8400000,0,2066270,106.4555063,0.61824741
5/21/2019 2:00,53,51,49.4988,58.4679,46.5405,0,0,0,0,0,0,0.382355474,0.305250366,0.305250366,0,0,0,0,49.81403,0,0,0,0,0,0,0,0.358831193,0.358831193,0.358831193,0,0,0,0,49.81828,0,0,0,0,0,0,0,0.447277883,0.447277883,0.447277883,0,0,0,0,51.1454,0,0,0,2051920,0,0,0,0.137518,0,0.284745189,0.355098253,0.355098253,48.68952907,0,0,0,0,0,0,0,8400000,0,2051920,106.9401891,0.625405605
5/21/2019 3:00,53,52,51.2298,58.5288,46.5405,0,0,0,0,0,0,0.383499246,0.306307345,0.306307345,0,0,0,0,50.45283,0,0,0,0,0,0,0,0.360149246,0.360149246,0.360149246,0,0,0,0,50.48847,0,0,0,0,0,0,0,0.450246784,0.450246784,0.450246784,0,0,0,0,54.03883,0,0,0,2051920,0,0,0,0.137518,0,0.285496573,0.355950135,0.355950135,48.81801075,0,0,0,0,0,0,0,8400000,0,2051920,108.0876008,0.632115876
5/21/2019 4:00,53,52,51.2298,58.53,46.5405,0,0,0,0,0,0,0.383544113,0.30634881,0.30634881,0,0,0,0,50.50645,0,0,0,0,0,0,0,0.360197669,0.360197669,0.360197669,0,0,0,0,50.50168,0,0,0,0,0,0,0,0.450376833,0.450376833,0.450376833,0,0,0,0,54.14643,0,0,0,2051920,0,0,0,0.137518,0,0.285511494,0.35596705,0.35596705,48.82056206,0,0,0,0,0,0,0,8400000,0,2051920,108.1063721,0.632225654
5/21/2019 5:00,53,52,51.2298,59.4583,46.5969,0,0,0,0,0,0,0.394049407,0.316114251,0.316114251,0,0,0,0,57.96596,0,0,0,0,0,0,0,0.372642844,0.372642844,0.372642844,0,0,0,0,58.06082,0,0,0,0,0,0,0,0.469387543,0.469387543,0.469387543,0,0,0,0,64.08961,0,0,0,3488030,0,0,0,0.23372,0,0.256859988,0.368878942,0.368878942,74.66127873,0,0,0,0,0,0,0,8400000,0,3488030,141.0156287,0.485141339
5/21/2019 6:00,54,53,52.223,59.6218,46.4911,0,0,0,0,0,0,0.39947541,0.321044479,0.321044479,0,0,0,0,67.73262,0,0,0,0,0,0,0,0.378807315,0.378807315,0.378807315,0,0,0,0,67.7582,0,0,0,0,0,0,0,0.481083468,0.481083468,0.481083468,0,0,0,0,81.0783,0,0,0,3883410,0,0,0,0.260304,0,0.25042109,0.372960686,0.372960686,81.04064696,0,0,0,0,0,0,0,8400000,0,3883410,150.886497,0.466249498
5/21/2019 7:00,55,53,51.5645,61.6161,46.3669,0,0,0,0,0,0,0.424560704,0.344211535,0.344211535,0,0,0,0,70.55581,0,0,0,0,0,0,0,0.407953875,0.407953875,0.407953875,0,0,0,0,70.5598,0,0,0,0,0,0,0,0.52558197,0.52558197,0.52558197,0,0,0,0,72.52964,0,0,0,4720470,0,0,0,0.316511,0,0.254236339,0.402238051,0.402238051,100.0095842,0,0,0,0,0,0,0,8400000,0,4720470,69.854202,0.441004479
5/21/2019 8:00,57,55,53.4989,62.7627,46.0186,0,0,0,0,0,0,0.435969192,0.354612218,0.354612218,0,0,0,0,84.5158,0,0,0,0,0,0,0,0.420844604,0.420844604,0.420844604,0,0,0,0,84.51116,0,0,0,0,0,0,0,0.544520279,0.544520279,0.544520279,0,0,0,0,87.57304,0,0,0,5662390,0,0,0,0.379303,0,0.249996721,0.421747307,0.421747307,117.9649109,0,0,0,0,0,0,0,8400000,0,5662390,83.6660484,0.422860688
5/21/2019 9:00,59,56,53.8098,62.9207,45.6407,0,0,0,0,0,0,0.440490258,0.358600929,0.358600929,0,0,0,0,92.65661,0,0,0,0,0,0,0,0.425724544,0.425724544,0.425724544,0,0,0,0,92.64721,0,0,0,0,0,0,0,0.553218535,0.553218535,0.553218535,0,0,0,0,103.7324,0,0,0,6129530,0,0,0,0.410321,0,0.244883152,0.426109034,0.426109034,125.0848856,0,0,0,0,0,0,0,8400000,0,6129530,91.7207379,0.416136165
5/21/2019 10:00,59,56,53.8098,64.778,45.7645,0,0,0,0,0,0,0.467527206,0.383798652,0.383798652,0,0,0,0,122.66219,0,0,0,0,0,0,0,0.457113432,0.457113432,0.457113432,0,0,0,0,122.69178,0,0,0,0,0,0,0,0.601142472,0.601142472,0.601142472,0,0,0,0,132.26,0,0,0,7902050,0,0,0,0.527551,0,0.243296864,0.457294664,0.457294664,160.2119986,0,0,0,0,0,0,0,8400000,0,7902050,121.4648622,0.418088423
5/21/2019 11:00,62,58,55.3184,65.143,45.1881,0,0,0,0,0,0,0.476162398,0.391495287,0.391495287,0,0,0,0,140.6506,0,0,0,0,0,0,0,0.46650052,0.46650052,0.46650052,0,0,0,0,140.6504,0,0,0,0,0,0,0,0.6179361,0.6179361,0.6179361,0,0,0,0,163.5336,0,0,0,8332470,0,0,0,0.557638,0,0.244944319,0.466572088,0.466572088,170.0825992,0,0,0,0,0,0,0,8400000,0,8332470,139.243896,0.436973525
5/21/2019 12:00,61,58,55.9018,66.6725,45.4852,9717690,0,0,0.904966,0,0,0.256528298,0.417551902,0.417551902,207.73854,0,0,9717690,369.73492,0.45657137,9709490,0,0,0.682214,0,0,0.257043361,0.498699541,0.498699541,207.9799953,0,0,9709490,364.7360453,0.45077883,9709490,0,0,0.686712,0,0,0.22796286,0.66671204,0.66671204,184.4502592,0,0,9709490,344.8214092,0.426166247,0,0,9709490,0,0,0,0.646964,0,0.258086911,0.498815373,0.498815373,208.8243571,0,0,0,0,0,0,0,8400000,0,9709490,362.1831271,0.447623668
5/21/2019 13:00,64,60,57.5886,68.7379,44.9628,10984200,0,0,0.984232,0,0,0.293894342,0.448605861,0.448605861,269.0161861,0,0,10984200,458.4567161,0.500854008,10979500,0,0,0.732633,0,0,0.280203701,0.536724016,0.536724016,256.3747116,0,0,10979500,441.8286416,0.482894822,10979500,0,0,0.735844,0,0,0.250633369,0.724009113,0.724009113,229.3190897,0,0,10979500,420.2838597,0.45934754,0,0,10979400,0,0,0,0.732639,0,0.28005969,0.536483237,0.536483237,256.240613,0,0,0,0,0,0,0,8400000,0,10979400,437.4103552,0.483059657
5/21/2019 14:00,67,62,58.9274,69.8631,44.463,0,12458300,0,0,0.701273,0,0.560945515,0.27224667,0.470125758,0,282.644224,0,12458300,465.691034,0.448559788,12468900,0,0,0.834816,0,0,0.303518595,0.562812128,0.562812128,315.3785842,0,0,12468900,501.3224542,0.482469941,12468900,0,0,0.837597,0,0,0.274672651,0.764816471,0.764816471,285.4054845,0,0,12468900,488.2036845,0.46984451,0,0,12468900,0,0,0,0.834815,0,0.303535283,0.562841377,0.562841377,315.395924,0,0,0,0,0,0,0,8400000,0,12468900,501.295744,0.482444236
5/21/2019 15:00,72,63,57.861,69.8103,43.5129,0,13221000,0,0,0.71399,0,0.566961754,0.27548213,0.475111647,0,303.5124362,0,13221000,499.1254362,0.453029668,13229200,0,0,0.892288,0,0,0.318662876,0.573320827,0.573320827,351.3045764,0,0,13229200,552.3347664,0.501014211,13229200,0,0,0.894434,0,0,0.292826228,0.78157885,0.78157885,322.8213951,0,0,13229200,537.1112951,0.487205238,0,0,13229200,0,0,0,0.892288,0,0.318665264,0.573325074,0.573325074,351.3072091,0,0,0,0,0,0,0,8400000,0,13229200,552.2229591,0.500912792
