Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/21/2019 16:00,71,63,58.3988,69.8559,43.7109,0,13109100,0,0,0.706753,0,0.566119313,0.27491356,0.474460103,0,300.3224463,0,13109100,493.9130963,0.452125406,13117500,0,0,0.883458,0,0,0.313995288,0.567966989,0.567966989,343.2360991,0,0,13117500,542.3463191,0.496143002,13117500,0,0,0.886096,0,0,0.2874736,0.772457369,0.772457369,314.2445785,0,0,13117500,526.4621785,0.481612056,0,0,13117500,0,0,0,0.883458,0,0.313992915,0.567962775,0.567962775,343.2335047,0,0,0,0,0,0,0,8400000,0,13117500,542.2293347,0.496035984
5/21/2019 17:00,70,63,58.9274,68.9469,43.8142,0,11687000,0,0,0.62943,0,0.548828804,0.263770589,0.458375134,0,256.8905732,0,11687000,432.9981732,0.444594685,11697600,0,0,0.787171,0,0,0.289751727,0.548342583,0.548342583,282.4499836,0,0,11697600,465.2916836,0.477320151,11697600,0,0,0.78941,0,0,0.260384001,0.743587052,0.743587052,253.822324,0,0,11697600,468.828424,0.480948322,0,0,11697600,0,0,0,0.787172,0,0.289738685,0.54832008,0.54832008,282.4372701,0,0,0,0,0,0,0,8400000,0,11697600,465.1236701,0.477147795
5/21/2019 18:00,67,62,59.1884,68.1302,44.3297,10467700,0,0,0.976506,0,0,0.287513093,0.441999781,0.441999781,250.8000666,0,0,10467700,440.2196666,0.504660623,10461500,0,0,0.701281,0,0,0.274357402,0.528393597,0.528393597,239.1824966,0,0,10461500,420.2608966,0.482065742,10461500,0,0,0.703717,0,0,0.246885319,0.714365798,0.714365798,215.2325634,0,0,10461500,422.2749634,0.484376004,0,0,10461500,0,0,0,0.701281,0,0.27434178,0.528367828,0.528367828,239.1688776,0,0,0,0,0,0,0,8400000,0,10461500,420.1082776,0.481890678
5/21/2019 19:00,65,61,58.6642,66.1841,44.2596,0,0,0,0,0,0,0.498785024,0.41199132,0.41199132,0,0,0,0,70.71991,0,0,0,0,0,0,0,0.491312406,0.491312406,0.491312406,0,0,0,0,70.82262,0,0,0,0,0,0,0,0.657887376,0.657887376,0.657887376,0,0,0,0,92.0672,0,0,0,3673050,0,0,0,0.247002,0,0.350043024,0.491250872,0.491250872,107.1437941,0,0,0,0,0,0,0,8400000,0,3673050,70.1143938,0.579053356
5/21/2019 20:00,62,59,57.0365,65.6471,44.8351,0,0,0,0,0,0,0.493280667,0.407229015,0.407229015,0,0,0,0,58.36497,0,0,0,0,0,0,0,0.485845711,0.485845711,0.485845711,0,0,0,0,58.35301,0,0,0,0,0,0,0,0.647665179,0.647665179,0.647665179,0,0,0,0,65.30924,0,0,0,3424790,0,0,0,0.230267,0,0.347425638,0.478522732,0.478522732,99.15498743,0,0,0,0,0,0,0,8400000,0,3424790,57.7694799,0.580183675
5/21/2019 21:00,62,59,57.0365,65.6109,44.8108,0,0,0,0,0,0,0.492219741,0.406224786,0.406224786,0,0,0,0,55.60162,0,0,0,0,0,0,0,0.484610023,0.484610023,0.484610023,0,0,0,0,55.57981,0,0,0,0,0,0,0,0.645223956,0.645223956,0.645223956,0,0,0,0,61.61639,0,0,0,3092620,0,0,0,0.208342,0,0.357237186,0.478086385,0.478086385,92.06657209,0,0,0,0,0,0,0,8400000,0,3092620,55.0240119,0.60647607
5/21/2019 22:00,61,59,57.5886,65.5787,44.9838,0,0,0,0,0,0,0.490356734,0.404595828,0.404595828,0,0,0,0,53.16303,0,0,0,0,0,0,0,0.482636293,0.482636293,0.482636293,0,0,0,0,53.15298,0,0,0,0,0,0,0,0.642064855,0.642064855,0.642064855,0,0,0,0,57.25675,0,0,0,2674250,0,0,0,0.180038,0,0.369820178,0.47650311,0.47650311,82.41596753,0,0,0,0,0,0,0,8400000,0,2674250,144.2959575,0.647490508
5/21/2019 23:00,60,59,58.3988,65.5359,45.1488,0,0,0,0,0,0,0.488283335,0.402764958,0.402764958,0,0,0,0,50.53393,0,0,0,0,0,0,0,0.48040954,0.48040954,0.48040954,0,0,0,0,50.52064,0,0,0,0,0,0,0,0.638404942,0.638404942,0.638404942,0,0,0,0,52.49761,0,0,0,2155510,0,0,0,0.145027,0,0.38658784,0.474804428,0.474804428,69.44116284,0,0,0,0,0,0,0,8400000,0,2155510,128.4207528,0.714934764
5/22/2019 0:00,60,59,58.3988,64.5569,45.1459,0,0,0,0,0,0,0.473047575,0.388583036,0.388583036,0,0,0,0,51.11894,0,0,0,0,0,0,0,0.462843212,0.462843212,0.462843212,0,0,0,0,51.10598,0,0,0,0,0,0,0,0.611785749,0.611785749,0.611785749,0,0,0,0,56.03702,0,0,0,2167290,0,0,0,0.14582,0,0.37067752,0.457359867,0.457359867,66.94714012,0,0,0,0,0,0,0,8400000,0,2167290,127.2429201,0.704527332
5/22/2019 1:00,59,58,57.3138,63.5648,45.3459,0,0,0,0,0,0,0.457176339,0.373942026,0.373942026,0,0,0,0,51.08039,0,0,0,0,0,0,0,0.444721875,0.444721875,0.444721875,0,0,0,0,51.06621,0,0,0,0,0,0,0,0.583783193,0.583783193,0.583783193,0,0,0,0,56.44181,0,0,0,2124230,0,0,0,0.142824,0,0.356293936,0.43930977,0.43930977,63.07085563,0,0,0,0,0,0,0,8400000,0,2124230,123.3182556,0.696637872
5/22/2019 2:00,58,57,56.1894,63.4938,45.5459,0,0,0,0,0,0,0.454409038,0.37148732,0.37148732,0,0,0,0,50.44461,0,0,0,0,0,0,0,0.441754,0.441754,0.441754,0,0,0,0,50.43838,0,0,0,0,0,0,0,0.578082701,0.578082701,0.578082701,0,0,0,0,52.61742,0,0,0,2124090,0,0,0,0.142722,0,0.354416215,0.437047993,0.437047993,62.73432815,0,0,0,0,0,0,0,8400000,0,2124090,121.7537282,0.687845024
5/22/2019 3:00,58,57,56.383,63.4924,45.5459,0,0,0,0,0,0,0.454345741,0.371428495,0.371428495,0,0,0,0,50.44103,0,0,0,0,0,0,0,0.44168595,0.44168595,0.44168595,0,0,0,0,50.4364,0,0,0,0,0,0,0,0.577905965,0.577905965,0.577905965,0,0,0,0,52.57926,0,0,0,2138440,0,0,0,0.143686,0,0.35390271,0.437022705,0.437022705,63.06664265,0,0,0,0,0,0,0,8400000,0,2138440,122.0984626,0.685163742
5/22/2019 4:00,58,57,56.383,63.494,45.5459,0,0,0,0,0,0,0.454384012,0.371464062,0.371464062,0,0,0,0,50.44377,0,0,0,0,0,0,0,0.441730181,0.441730181,0.441730181,0,0,0,0,50.43898,0,0,0,0,0,0,0,0.577983618,0.577983618,0.577983618,0,0,0,0,52.58898,0,0,0,2138440,0,0,0,0.143686,0,0.353926624,0.437049678,0.437049678,63.0709041,0,0,0,0,0,0,0,8400000,0,2138440,122.1052841,0.685202021
5/22/2019 5:00,58,57,56.383,65.3744,45.6103,0,0,0,0,0,0,0.480819691,0.396164637,0.396164637,0,0,0,0,71.99333,0,0,0,0,0,0,0,0.472442218,0.472442218,0.472442218,0,0,0,0,72.02026,0,0,0,0,0,0,0,0.624413041,0.624413041,0.624413041,0,0,0,0,74.01683,0,0,0,4899390,0,0,0,0.326241,0,0.301557371,0.468742958,0.468742958,123.1205972,0,0,0,0,0,0,0,8400000,0,4899390,197.1029972,0.482761317
5/22/2019 6:00,60,59,58.3065,65.5741,45.5729,0,0,0,0,0,0,0.48373483,0.398754546,0.398754546,0,0,0,0,123.5518,0,0,0,0,0,0,0,0.475538157,0.475538157,0.475538157,0,0,0,0,123.54778,0,0,0,0,0,0,0,0.63043279,0.63043279,0.63043279,0,0,0,0,140.452,0,0,0,7663020,0,0,0,0.510062,0,0.258749466,0.476513324,0.476513324,165.2335278,0,0,0,0,0,0,0,8400000,0,7663020,280.3490878,0.439016087
5/22/2019 7:00,60,59,58.3065,69.5309,45.7547,10402500,0,0,0.958988,0,0,0.296249282,0.460826819,0.460826819,256.8110961,0,0,10402500,431.7469261,0.498049807,10396000,0,0,0.723342,0,0,0.28938621,0.551670149,0.551670149,250.7049195,0,0,10396000,421.6608895,0.486718995,10396000,0,0,0.725973,0,0,0.260982178,0.747123752,0.747123752,226.0975601,0,0,10396000,399.9541101,0.461663074,0,0,10396100,0,0,0,0.689431,0,0.289638979,0.551874131,0.551874131,250.926316,0,0,0,0,0,0,0,8400000,0,10396100,418.559356,0.483134278
5/22/2019 8:00,66,63,61.3503,70.8374,44.5919,11206900,0,0,1.00064,0,0,0.323449653,0.486127884,0.486127884,302.0723266,0,0,11206900,496.8915366,0.532056005,11202700,0,0,0.74972,0,0,0.307995815,0.582347013,0.582347013,287.5320595,0,0,11202700,479.5490095,0.513678677,11202700,0,0,0.749456,0,0,0.279822625,0.794755578,0.794755578,261.2307438,0,0,11202700,461.7382438,0.494600313,0,0,11202600,0,0,0,0.749705,0,0.307824123,0.582063401,0.582063401,287.3692097,0,0,0,0,0,0,0,8400000,0,11202600,479.3260197,0.5134444
5/22/2019 9:00,67,64,62.3025,70.9515,44.4259,0,11705500,0,0,0.662536,0,0.581316061,0.285312751,0.489139698,0,278.3107008,0,11705500,450.7977208,0.462139392,11716100,0,0,0.784907,0,0,0.311940394,0.58592883,0.58592883,304.5604043,0,0,11716100,477.5775643,0.489150039,11716100,0,0,0.784797,0,0,0.283123201,0.801375866,0.801375866,276.4249779,0,0,11716100,467.8153779,0.479151299,0,0,11716100,0,0,0,0.784907,0,0.311940394,0.58592883,0.58592883,304.5604043,0,0,0,0,0,0,0,8400000,0,11716100,477.4889943,0.489059323
5/22/2019 10:00,69,64,61.1077,73.7462,44.2063,0,14483900,0,0,0.784247,0,0.639272107,0.327791855,0.54326642,0,395.642037,0,14483900,614.838067,0.50939711,14487000,0,0,0.973819,0,0,0.380820029,0.650782088,0.650782088,459.74498,0,0,14487000,680.17549,0.563408979,14487000,0,0,0.971711,0,0,0.35541002,0.897785523,0.897785523,429.0687469,0,0,14487000,652.4668569,0.540457119,0,0,14487000,0,0,0,0.973825,0,0.380861454,0.650852792,0.650852792,459.7949908,0,0,0,0,0,0,0,8400000,0,14487000,680.1249208,0.563367091
5/22/2019 11:00,72,67,64.5638,73.894,43.6423,0,15123600,0,0,0.823078,0,0.645842682,0.335602089,0.549046591,0,422.9593128,0,15123600,662.9246128,0.526005406,0,9424530,0,0,0.679871,0,0.658016001,0.355411277,0.658016001,0,279.1320202,0,9424530,519.8043202,0.661852829,0,9424530,0,0,0.674208,0,0.910413196,0.338856455,0.910413196,0,266.1302353,0,9424530,523.5263353,0.666591971,7418960,0,7681750,0,0.54715,0,0.532222,0,0.37709137,0.373789119,0.658016001,241.3934694,231.0938767,0,0,0,0,0,0,8400000,0,15100710,514.606277,0.560837772
5/22/2019 12:00,74,67,63.4534,74.8211,43.3207,0,16217100,0,0,0.886834,0,0.668982966,0.360057819,0.570520524,0,486.5911387,0,16217100,751.8874187,0.556366368,0,10108200,0,0,0.699363,0,0.684409276,0.370887695,0.684409276,0,312.4172502,0,10108200,571.9506602,0.678994076,0,10108200,0,0,0.691811,0,0.949458404,0.35328167,0.949458404,0,297.5868144,0,10108200,566.4084144,0.672414572,8097540,0,8097540,0,0.566469,0,0.566469,0,0.387641761,0.387641761,0.684452872,261.5787221,261.5787221,0,0,0,0,0,0,8400000,0,16195080,566.2311536,0.576515456
5/22/2019 13:00,76,68,64.1244,74.9473,42.9196,0,16222500,0,0,0.891926,0,0.674990859,0.364525671,0.575870824,0,492.7931411,0,16222500,760.7371411,0.562727428,0,10111500,0,0,0.703876,0,0.690456648,0.374195621,0.690456648,0,315.3065853,0,10111500,578.0707853,0.686035645,0,10111500,0,0,0.695923,0,0.959514972,0.356718714,0.959514972,0,300.5801066,0,10111500,581.6178066,0.690245135,8100160,0,8100160,0,0.570471,0,0.570471,0,0.39068189,0.39068189,0.690657626,263.7154849,263.7154849,0,0,0,0,0,0,8400000,0,16200320,572.2900775,0.582383881
5/22/2019 14:00,75,68,64.4686,74.9488,43.141,0,16499500,0,0,0.904013,0,0.673177156,0.365886436,0.574329259,0,503.0786039,0,16499500,778.6030039,0.56627389,0,10284900,0,0,0.713178,0,0.688607369,0.372821824,0.688607369,0,319.5362648,0,10284900,590.5145648,0.688988204,0,10284900,0,0,0.705465,0,0.956964727,0.354030073,0.956964727,0,303.4303252,0,10284900,593.6579252,0.692655748,8238900,0,8238900,0,0.577872,0,0.577872,0,0.388212201,0.388212201,0.68881609,266.536792,266.536792,0,0,0,0,0,0,8400000,0,16477800,584.6094191,0.582432789
5/22/2019 15:00,76,68,64.0293,75.8744,43.0273,0,17811600,0,0,0.978657,0,0.694855947,0.397233465,0.594594591,0,589.6136321,0,17811600,897.9990321,0.604998337,0,11106000,0,0,0.77311,0,0.712840634,0.387636505,0.712840634,0,358.7575856,0,11106000,666.0859856,0.719703928,0,11106000,0,0,0.764089,0,0.992570876,0.36238863,0.992570876,0,335.3906775,0,11106000,657.4146775,0.710334606,8895900,0,8895900,0,0.627299,0,0.627299,0,0.396217464,0.396217464,0.713056315,293.7259117,293.7259117,0,0,0,0,0,0,8400000,0,17791800,659.4251258,0.600134505
5/22/2019 16:00,77,69,65.1162,74.2386,42.7273,0,16303200,0,0,0.895084,0,0.661074958,0.355968636,0.562677085,0,483.6189888,0,16303200,772.3653888,0.568500949,0,10162000,0,0,0.705604,0,0.674655804,0.363937427,0.674655804,0,308.1943441,0,10162000,592.0542441,0.69913904,0,10162000,0,0,0.69868,0,0.939016278,0.346473185,0.939016278,0,293.4050422,0,10162000,623.8984422,0.736742896,8140570,0,8140570,0,0.571443,0,0.571443,0,0.379501422,0.379501422,0.674858091,257.4464909,257.4464909,0,0,0,0,0,0,8400000,0,16281140,586.1337017,0.585874735
5/22/2019 17:00,74,67,63.5838,73.9728,43.2821,0,15599000,0,0,0.851429,0,0.65090356,0.3424221,0.553538715,0,445.1201954,0,15599000,697.6800954,0.536711401,0,9721680,0,0,0.670382,0,0.663666795,0.359403363,0.663666795,0,291.1670407,0,9721680,536.4170407,0.662128818,0,9721680,0,0,0.664186,0,0.919316341,0.344898742,0.919316341,0,279.4162669,0,9721680,542.6622669,0.669837641,7788120,0,7788120,0,0.542439,0,0.542439,0,0.37848436,0.37848436,0.663857221,245.6401342,245.6401342,0,0,0,0,0,0,8400000,0,15576240,531.0528703,0.564123025
5/22/2019 18:00,74,67,63.5838,73.033,43.198,0,14415900,0,0,0.787032,0,0.631839285,0.322077113,0.535610422,0,386.9192874,0,14415900,613.1111874,0.510362464,0,14419300,0,0,0.977262,0,0.642096998,0.377064985,0.642096998,0,453.0844279,0,14419300,680.2025279,0.56607674,0,14419300,0,0,0.97503,0,0.887446267,0.353983364,0.887446267,0,425.3493602,0,14419300,677.0106602,0.56342041,0,0,14419300,0,0,0,0.977284,0,0.377170506,0.642274529,0.642274529,453.2112231,0,0,0,0,0,0,0,8400000,0,14419300,680.1515231,0.566034293
5/22/2019 19:00,73,66,62.4417,72.887,42.9242,0,0,0,0,0,0,0.631020187,0.534653089,0.534653089,0,0,0,0,119.84144,0,0,0,0,0,0,0,0.640680274,0.640680274,0.640680274,0,0,0,0,118.885,0,0,0,0,0,0,0,0.883282525,0.883282525,0.883282525,0,0,0,0,128.9188,0,0,0,7637510,0,0,0,0.530694,0,0.36468237,0.640677945,0.640677945,232.1054372,0,0,0,0,0,0,0,8400000,0,7637510,117.69615,0.539424169
5/22/2019 20:00,71,66,63.3586,72.9427,43.3067,0,0,0,0,0,0,0.629152729,0.533176813,0.533176813,0,0,0,0,114.52959,0,0,0,0,0,0,0,0.638857688,0.638857688,0.638857688,0,0,0,0,114.52035,0,0,0,0,0,0,0,0.881236216,0.881236216,0.881236216,0,0,0,0,122.58664,0,0,0,7415870,0,0,0,0.513463,0,0.367928724,0.639026738,0.639026738,227.3759658,0,0,0,0,0,0,0,8400000,0,7415870,113.3751465,0.541994122
5/22/2019 21:00,71,66,63.3586,74.7322,43.3574,0,0,0,0,0,0,0.666889414,0.568590077,0.568590077,0,0,0,0,126.06302,0,0,0,0,0,0,0,0.681581644,0.681581644,0.681581644,0,0,0,0,126.05363,0,0,0,0,0,0,0,0.944165019,0.944165019,0.944165019,0,0,0,0,128.27416,0,0,0,8170730,0,0,0,0.570557,0,0.385166626,0.681953573,0.681953573,262.2577092,0,0,0,0,0,0,0,8400000,0,8170730,124.7930937,0.561217966
5/22/2019 22:00,71,68,66.5778,74.6473,43.3557,0,0,0,0,0,0,0.671316447,0.572742519,0.572742519,0,0,0,0,127.05503,0,0,0,0,0,0,0,0.686532903,0.686532903,0.686532903,0,0,0,0,127.04208,0,0,0,0,0,0,0,0.954044066,0.954044066,0.954044066,0,0,0,0,136.8311,0,0,0,8145070,0,0,0,0.569782,0,0.388714885,0.686916914,0.686916914,263.8424957,0,0,0,0,0,0,0,8400000,0,8145070,385.1498857,0.567435102
5/22/2019 23:00,71,68,66.5778,73.7209,42.9666,0,0,0,0,0,0,0.655208638,0.557351925,0.557351925,0,0,0,0,51.53125,0,0,0,0,0,0,0,0.668054174,0.668054174,0.668054174,0,0,0,0,51.50702,0,0,0,0,0,0,0,0.926991152,0.926991152,0.926991152,0,0,0,0,53.90285,0,0,0,2397540,0,0,0,0.164679,0,0.546018848,0.668417871,0.668417871,109.0918357,0,0,0,0,0,0,0,8400000,0,2397540,169.6114157,0.848927229
5/23/2019 0:00,70,67,65.5407,73.4435,43.154,0,0,0,0,0,0,0.646678986,0.549488969,0.549488969,0,0,0,0,50.18385,0,0,0,0,0,0,0,0.658620881,0.658620881,0.658620881,0,0,0,0,50.17376,0,0,0,0,0,0,0,0.909892829,0.909892829,0.909892829,0,0,0,0,51.21911,0,0,0,2240350,0,0,0,0.152912,0,0.53993846,0.652895256,0.652895256,100.8042608,0,0,0,0,0,0,0,8400000,0,2240350,159.0733408,0.852045479
5/23/2019 1:00,70,67,65.5407,73.425,43.1513,0,0,0,0,0,0,0.645984264,0.548837641,0.548837641,0,0,0,0,50.11821,0,0,0,0,0,0,0,0.657847711,0.657847711,0.657847711,0,0,0,0,50.11313,0,0,0,0,0,0,0,0.908390186,0.908390186,0.908390186,0,0,0,0,51.14679,0,0,0,2253810,0,0,0,0.153827,0,0.538865117,0.652363167,0.652363167,101.2082992,0,0,0,0,0,0,0,8400000,0,2253810,159.2609692,0.847955964
5/23/2019 2:00,69,67,65.9596,73.4224,43.3513,0,0,0,0,0,0,0.644404671,0.547497447,0.547497447,0,0,0,0,49.94984,0,0,0,0,0,0,0,0.656246139,0.656246139,0.656246139,0,0,0,0,49.94419,0,0,0,0,0,0,0,0.906161492,0.906161492,0.906161492,0,0,0,0,51.08493,0,0,0,2210760,0,0,0,0.150497,0,0.539718917,0.650767442,0.650767442,99.43241609,0,0,0,0,0,0,0,8400000,0,2210760,157.3037061,0.853844141
5/23/2019 3:00,69,67,65.9596,73.4209,43.3513,0,0,0,0,0,0,0.644266338,0.547367703,0.547367703,0,0,0,0,49.95281,0,0,0,0,0,0,0,0.65608784,0.65608784,0.65608784,0,0,0,0,49.94801,0,0,0,0,0,0,0,0.90587582,0.90587582,0.90587582,0,0,0,0,51.08894,0,0,0,2224960,0,0,0,0.151473,0,0.538996879,0.650673095,0.650673095,99.93720793,0,0,0,0,0,0,0,8400000,0,2224960,157.8266279,0.851215094
5/23/2019 4:00,69,67,65.9596,73.4222,43.3513,0,0,0,0,0,0,0.644308497,0.547407223,0.547407223,0,0,0,0,49.95506,0,0,0,0,0,0,0,0.656132959,0.656132959,0.656132959,0,0,0,0,49.95016,0,0,0,0,0,0,0,0.905959315,0.905959315,0.905959315,0,0,0,0,51.09099,0,0,0,2224960,0,0,0,0.151474,0,0.539021609,0.650701398,0.650701398,99.94179335,0,0,0,0,0,0,0,8400000,0,2224960,157.8332434,0.851250773
5/23/2019 5:00,69,67,65.9596,74.3696,43.4345,0,12692200,0,0,0.726957,0,0.658070776,0.336666951,0.560809866,0,356.0870226,0,12692200,544.9398326,0.515220213,12701800,0,0,0.89373,0,0,0.375701741,0.672266212,0.672266212,397.6740312,0,0,12701800,591.0836412,0.558425081,12701800,0,0,0.888601,0,0,0.344494951,0.930241205,0.930241205,364.642164,0,0,12701800,561.127674,0.530124241,0,0,12701800,0,0,0,0.860295,0,0.367784711,0.667462983,0.667462983,389.2939869,0,0,0,0,0,0,0,8400000,0,12701800,578.0440069,0.546105913
5/23/2019 6:00,70,68,66.9833,74.5159,44.0347,0,13804200,0,0,0.754419,0,0.662770643,0.340863732,0.565135249,0,392.1125937,0,13804200,600.4984437,0.522013686,13810100,0,0,0.934925,0,0,0.386547638,0.67724165,0.67724165,444.8551275,0,0,13810100,656.0993175,0.570103896,13810100,0,0,0.929806,0,0,0.356891939,0.939332092,0.939332092,410.7261138,0,0,13810100,628.1683138,0.545833829,0,0,13810100,0,0,0,0.935699,0,0.389585755,0.682228144,0.682228144,448.351519,0,0,0,0,0,0,0,8400000,0,13810100,659.623979,0.573166577
5/23/2019 7:00,71,68,66.5778,76.7473,43.9503,0,15644000,0,0,0.86017,0,0.705992215,0.380311559,0.605654297,0,495.7995022,0,15644000,746.2097022,0.572393021,0,9723750,0,0,0.710477,0,0.725731607,0.397201149,0.725731607,0,321.8570557,0,9723750,574.4712157,0.708950208,0,9723890,0,0,0.701305,0,1.011243048,0.380951174,1.011243048,0,308.6939429,0,9723890,561.9696429,0.693512135,7674130,0,7947180,0,0.574814,0,0.560814,0,0.417966806,0.41493124,0.725801213,276.8047869,265.3530234,0,0,0,0,0,0,8400000,0,15621310,568.7265036,0.605430213
5/23/2019 8:00,73,70,68.7466,76.0292,43.4746,0,15144100,0,0,0.835066,0,0.693460586,0.368077315,0.593582985,0,464.5166388,0,15144100,708.0310388,0.561035153,0,9437360,0,0,0.659809,0,0.712064294,0.391941556,0.712064294,0,308.24113,0,9437360,544.67113,0.692572241,0,9437360,0,0,0.651273,0,0.993977692,0.385011902,0.993977692,0,302.7913267,0,9437360,559.5933267,0.711546441,7560640,0,7560640,0,0.535133,0,0.535133,0,0.414047564,0.414047564,0.712140665,260.8720476,260.8720476,0,0,0,0,0,0,8400000,0,15121280,539.2244187,0.599294897
5/23/2019 9:00,72,69,67.582,76.8153,43.7293,0,16058000,0,0,0.884151,0,0.710095935,0.386745069,0.609391434,0,517.52936,0,16058000,779.81486,0.582748681,0,10008700,0,0,0.699342,0,0.730476431,0.400767516,0.730476431,0,334.2634864,0,10008700,591.3016064,0.708945145,0,10008700,0,0,0.689774,0,1.01947956,0.387291248,1.01947956,0,323.023493,0,10008700,585.079493,0.7014851,8017840,0,8017840,0,0.567691,0,0.567691,0,0.419659811,0.419659811,0.730698635,280.3971013,280.3971013,0,0,0,0,0,0,8400000,0,16035680,585.3885904,0.609035151
5/23/2019 10:00,71,70,69.5,77.8344,44.0378,0,17722400,0,0,0.972365,0,0.731440956,0.419988026,0.629665799,0,620.2663164,0,17722400,925.5284364,0.626683815,0,11050200,0,0,0.770385,0,0.754578679,0.414308531,0.754578679,0,381.5160109,0,11050200,685.8668309,0.744819277,0,11050200,0,0,0.759826,0,1.056361195,0.391726966,1.056361195,0,360.7217764,0,11050200,674.6538764,0.732642533,8851240,0,8851240,0,0.626098,0,0.626098,0,0.425390381,0.425390381,0.754819168,313.769363,313.769363,0,0,0,0,0,0,8400000,0,17702480,679.0081626,0.628388311
5/23/2019 11:00,73,71,70.0536,78.8893,43.6832,10239200,0,0,0.982516,0,0,0.438145321,0.656482083,0.656482083,373.8547975,0,0,10239200,714.0191975,0.836806623,0,11520500,0,0,0.812395,0,0.786434694,0.435195244,0.786434694,0,417.8055675,0,11520500,748.7577675,0.779922157,0,11520500,0,0,0.8,0,1.104477164,0.408529593,1.104477164,0,392.2054316,0,11520500,733.3317316,0.763854067,9227570,0,9227570,0,0.661548,0,0.661548,0,0.441266337,0.441266337,0.786688283,339.3180013,339.3180013,0,0,0,0,0,0,8400000,0,18455140,741.2701899,0.653189151
5/23/2019 12:00,73,72,71.6591,78.0937,43.6682,10128200,0,0,0.935318,0,0,0.415123834,0.638617116,0.638617116,350.3714347,0,0,10128200,685.2352347,0.811874056,0,11395100,0,0,0.798646,0,0.764811477,0.421139305,0.764811477,0,399.9103743,0,11395100,735.1301743,0.774153986,0,11395100,0,0,0.787742,0,1.074672285,0.396592131,1.074672285,0,376.600583,0,11395100,740.229983,0.779524515,9127220,0,9127220,0,0.649608,0,0.649608,0,0.428428159,0.428428159,0.765070135,325.863172,325.863172,0,0,0,0,0,0,8400000,0,18254440,727.7788725,0.64594931
5/23/2019 13:00,75,71,69.3133,79.837,43.3536,0,0,13029700,0,0,0.784243,0.787310963,0.681733671,0.425823364,0,0,462.3625575,13029700,783.9124575,0.721962094,0,12199500,0,0,0.868474,0,0.816283749,0.457916195,0.816283749,0,465.5290513,0,12199500,835.8909013,0.822221469,0,12199500,0,0,0.854057,0,1.148314217,0.425400518,1.148314217,0,432.4728019,0,12199500,808.0186019,0.794804969,9770780,0,9770780,0,0.708617,0,0.708617,0,0.45569562,0.45569562,0.816552035,371.0418039,371.0418039,0,0,0,0,0,0,8400000,0,19541560,827.5319922,0.648748717
5/23/2019 14:00,77,73,71.4846,80.0237,42.964,0,0,13287600,0,0,0.772283,0.796354563,0.689961095,0.430732634,0,0,476.9502459,13287600,808.1674459,0.729854101,0,12294500,0,0,0.881701,0,0.825419515,0.464874712,0.825419515,0,476.2835121,0,12294500,862.9967121,0.842324661,0,12294500,0,0,0.866856,0,1.164081602,0.432024837,1.164081602,0,442.6274468,0,12294500,847.8608468,0.827551357,9847080,0,9847080,0,0.719996,0,0.719996,0,0.460410089,0.460410089,0.825662869,377.807915,377.807915,0,0,0,0,0,0,8400000,0,19694160,854.366745,0.660741497
5/23/2019 15:00,78,73,70.9555,80.0337,42.7991,0,0,13654900,0,0,0.793947,0.797946357,0.691339258,0.433014874,0,0,492.7312332,13654900,841.0233332,0.739095856,0,12633100,0,0,0.906249,0,0.82740253,0.469491165,0.82740253,0,494.2607365,0,12633100,845.8191365,0.803431433,0,12633100,0,0,0.891139,0,1.167003315,0.434811279,1.167003315,0,457.7511971,0,12633100,833.0591971,0.79131095,10119200,0,10119200,0,0.740382,0,0.740382,0,0.460372461,0.460372461,0.827646471,388.2167503,388.2167503,0,0,0,0,0,0,8400000,0,20238400,837.3609451,0.66531718
5/23/2019 16:00,79,73,70.5978,78.2845,42.4901,10169300,0,0,0.988557,0,0,0.436240921,0.652422565,0.652422565,369.6887335,0,0,10169300,740.4268335,0.873720119,0,11628900,0,0,0.829864,0,0.781280881,0.432387889,0.781280881,0,419.0162939,0,11628900,785.3664939,0.810429011,0,11628900,0,0,0.817662,0,1.100864924,0.405308996,1.100864924,0,392.7748149,0,11628900,804.9935149,0.830682367,9314270,0,9314270,0,0.676157,0,0.676157,0,0.434961034,0.434961034,0.781578701,337.6120428,337.6120428,0,0,0,0,0,0,8400000,0,18628540,777.5128289,0.668717067
5/23/2019 17:00,76,71,68.9366,76.2498,42.9475,9135720,0,0,0.846496,0,0,0.376694861,0.603286677,0.603286677,286.781565,0,0,9135720,579.410565,0.761070477,0,10274500,0,0,0.721438,0,0.722982318,0.394189579,0.722982318,0,337.5084027,0,10274500,625.3509027,0.730372362,0,10274500,0,0,0.712396,0,1.012850022,0.378372285,1.012850022,0,323.9655036,0,10274500,651.9214036,0.761405114,8230560,0,8230560,0,0.585701,0,0.585701,0,0.409997221,0.409997221,0.723233251,281.2088943,281.2088943,0,0,0,0,0,0,8400000,0,16461120,619.0973937,0.617298863
5/23/2019 18:00,74,69,66.7812,72.4871,43.1214,7313280,0,0,0.668039,0,0,0.32000111,0.525490388,0.525490388,195.0214762,0,0,7313280,422.1589762,0.692699817,13206700,0,0,0.929968,0,0,0.35841491,0.629869859,0.629869859,394.4565161,0,0,13206700,634.1801161,0.576234895,13206700,0,0,0.928294,0,0,0.339512116,0.889756629,0.889756629,373.6528885,0,0,13206700,855.8767885,0.777675079,0,0,13206700,0,0,0,0.896481,0,0.351630662,0.630043122,0.630043122,386.9900548,0,0,0,0,0,0,0,8400000,0,13206700,619.1882548,0.562612845
5/23/2019 19:00,67,65,64.0293,67.8529,43.8508,0,0,0,0,0,0,0.529428508,0.440293454,0.440293454,0,0,0,0,88.8868,0,0,0,0,0,0,0,0.526351299,0.526351299,0.526351299,0,0,0,0,89.6143,0,0,0,0,0,0,0,0.836784882,0.836784882,0.836784882,0,0,0,0,126.647,0,0,0,3500070,0,0,0,0.235446,0,0.384012248,0.526171431,0.526171431,112.0058123,0,0,0,0,0,0,0,8400000,0,3500070,88.718157,0.647540863
5/23/2019 20:00,61,60,59.2615,65.7167,44.9921,0,0,0,0,0,0,0.493574698,0.407598061,0.407598061,0,0,0,0,55.801,0,0,0,0,0,0,0,0.486449909,0.486449909,0.486449909,0,0,0,0,55.64436,0,0,0,0,0,0,0,0.653779633,0.653779633,0.653779633,0,0,0,0,68.09484,0,0,0,2720190,0,0,0,0.183125,0,0.370367761,0.478926673,0.478926673,83.95589003,0,0,0,0,0,0,0,8400000,0,2720190,55.0879164,0.651868671
5/23/2019 21:00,60,59,58.214,63.7267,45.1569,0,0,0,0,0,0,0.461892345,0.378214189,0.378214189,0,0,0,0,55.00416,0,0,0,0,0,0,0,0.44995289,0.44995289,0.44995289,0,0,0,0,54.88168,0,0,0,0,0,0,0,0.594161716,0.594161716,0.594161716,0,0,0,0,67.066,0,0,0,2299600,0,0,0,0.154717,0,0.353378999,0.442931638,0.442931638,67.71919554,0,0,0,0,0,0,0,8400000,0,2299600,54.3328632,0.679886809
5/23/2019 22:00,58,57,56.2913,62.597,45.554,0,0,0,0,0,0,0.442331879,0.360272923,0.360272923,0,0,0,0,51.82586,0,0,0,0,0,0,0,0.427741924,0.427741924,0.427741924,0,0,0,0,51.776,0,0,0,0,0,0,0,0.557699155,0.557699155,0.557699155,0,0,0,0,58.88034,0,0,0,2225410,0,0,0,0.149526,0,0.337823474,0.422130371,0.422130371,62.64964468,0,0,0,0,0,0,0,8400000,0,2225410,123.6549147,0.666780043
5/23/2019 23:00,57,56,55.1365,61.5986,45.7513,0,0,0,0,0,0,0.427274552,0.346412262,0.346412262,0,0,0,0,51.86242,0,0,0,0,0,0,0,0.410468155,0.410468155,0.410468155,0,0,0,0,51.82079,0,0,0,0,0,0,0,0.530563645,0.530563645,0.530563645,0,0,0,0,59.11439,0,0,0,2210760,0,0,0,0.148453,0,0.323441646,0.405110305,0.405110305,59.58765444,0,0,0,0,0,0,0,8400000,0,2210760,120.6173344,0.654710603
5/24/2019 0:00,56,55,54.241,60.6065,45.9486,0,0,0,0,0,0,0.413049532,0.333336016,0.333336016,0,0,0,0,51.99939,0,0,0,0,0,0,0,0.394105443,0.394105443,0.394105443,0,0,0,0,51.95563,0,0,0,0,0,0,0,0.504942775,0.504942775,0.504942775,0,0,0,0,59.61204,0,0,0,2181910,0,0,0,0.146435,0,0.310176157,0.388853343,0.388853343,56.39803814,0,0,0,0,0,0,0,8400000,0,2181910,117.4422481,0.645905183
5/24/2019 1:00,55,54,53.3186,60.5266,46.1486,0,0,0,0,0,0,0.41052457,0.331106538,0.331106538,0,0,0,0,51.06343,0,0,0,0,0,0,0,0.391389562,0.391389562,0.391389562,0,0,0,0,51.0572,0,0,0,0,0,0,0,0.499640765,0.499640765,0.499640765,0,0,0,0,54.68261,0,0,0,2181770,0,0,0,0.14635,0,0.308479147,0.386797567,0.386797567,56.08587904,0,0,0,0,0,0,0,8400000,0,2181770,115.920339,0.637575945
5/24/2019 2:00,55,54,53.3186,60.525,46.1486,0,0,0,0,0,0,0.410462845,0.331049357,0.331049357,0,0,0,0,51.05923,0,0,0,0,0,0,0,0.39132369,0.39132369,0.39132369,0,0,0,0,51.05459,0,0,0,0,0,0,0,0.499465347,0.499465347,0.499465347,0,0,0,0,54.62761,0,0,0,2196120,0,0,0,0.147312,0,0.308010089,0.386774822,0.386774822,56.36892644,0,0,0,0,0,0,0,8400000,0,2196120,116.2149264,0.635019542
5/24/2019 3:00,55,54,53.3186,59.6126,46.1486,0,0,0,0,0,0,0.399305694,0.320718806,0.320718806,0,0,0,0,52.34643,0,0,0,0,0,0,0,0.378256373,0.378256373,0.378256373,0,0,0,0,52.30808,0,0,0,0,0,0,0,0.4799768,0.4799768,0.4799768,0,0,0,0,60.3994,0,0,0,2196120,0,0,0,0.147312,0,0.296055646,0.373150066,0.373150066,54.18114369,0,0,0,0,0,0,0,8400000,0,2196120,115.3535737,0.630312954
5/24/2019 4:00,54,53,52.3676,59.5378,46.3486,0,0,0,0,0,0,0.396998832,0.318690229,0.318690229,0,0,0,0,51.00718,0,0,0,0,0,0,0,0.375780408,0.375780408,0.375780408,0,0,0,0,51.00035,0,0,0,0,0,0,0,0.475156402,0.475156402,0.475156402,0,0,0,0,54.97941,0,0,0,2153070,0,0,0,0.144357,0,0.295797886,0.37124402,0.37124402,53.07279628,0,0,0,0,0,0,0,8400000,0,2153070,112.8994563,0.629238007
5/24/2019 5:00,54,53,52.0439,59.5344,46.4076,0,0,0,0,0,0,0.396275094,0.318088691,0.318088691,0,0,0,0,69.23604,0,0,0,0,0,0,0,0.375060769,0.375060769,0.375060769,0,0,0,0,69.35841,0,0,0,0,0,0,0,0.474076162,0.474076162,0.474076162,0,0,0,0,82.7564,0,0,0,4035210,0,0,0,0.270473,0,0.245061154,0.370622869,0.370622869,82.40610163,0,0,0,0,0,0,0,8400000,0,4035210,153.1625016,0.455478158
5/24/2019 6:00,54,53,52.0439,61.4967,46.6361,0,0,0,0,0,0,0.423696457,0.343553491,0.343553491,0,0,0,0,84.30083,0,0,0,0,0,0,0,0.407203324,0.407203324,0.407203324,0,0,0,0,84.33568,0,0,0,0,0,0,0,0.524818767,0.524818767,0.524818767,0,0,0,0,86.25386,0,0,0,5688180,0,0,0,0.38118,0,0.235007486,0.401260777,0.401260777,111.3970734,0,0,0,0,0,0,0,8400000,0,5688180,192.7549034,0.406643046
5/24/2019 7:00,56,55,54.241,62.8651,46.2839,0,0,0,0,0,0,0.436396473,0.355153095,0.355153095,0,0,0,0,98.41915,0,0,0,0,0,0,0,0.421583776,0.421583776,0.421583776,0,0,0,0,98.41195,0,0,0,0,0,0,0,0.546632999,0.546632999,0.546632999,0,0,0,0,106.75875,0,0,0,6535060,0,0,0,0.437381,0,0.23606166,0.421862176,0.421862176,128.5564257,0,0,0,0,0,0,0,8400000,0,6535060,97.4278305,0.406151899
5/24/2019 8:00,58,56,54.5424,63.9375,45.9276,0,0,0,0,0,0,0.453695392,0.37102872,0.37102872,0,0,0,0,114.05682,0,0,0,0,0,0,0,0.441288683,0.441288683,0.441288683,0,0,0,0,114.07281,0,0,0,0,0,0,0,0.577595232,0.577595232,0.577595232,0,0,0,0,125.8484,0,0,0,7322180,0,0,0,0.489444,0,0.238996902,0.441432692,0.441432692,145.8315279,0,0,0,0,0,0,0,8400000,0,7322180,112.9320819,0.413111261
5/24/2019 9:00,59,57,55.7193,66.818,45.8625,9361450,0,0,0.872061,0,0,0.248596346,0.413194091,0.413194091,193.9351888,0,0,9361450,346.0031588,0.443525085,9352420,0,0,0.657114,0,0,0.2545646,0.493419398,0.493419398,198.3995877,0,0,9352420,344.9215677,0.442565541,9352420,0,0,0.661967,0,0,0.226080942,0.657716008,0.657716008,176.2003268,0,0,9352420,325.7943068,0.418023536,0,0,9352430,0,0,0,0.62181,0,0.256489915,0.493590093,0.493590093,199.9003313,0,0,0,0,0,0,0,8400000,0,9352430,343.1765813,0.440326094
5/24/2019 10:00,64,60,57.4046,70.5986,45.091,0,12711500,0,0,0.711594,0,0.570482115,0.279436645,0.479431699,0,296.0049095,0,12711500,479.0591095,0.452244764,12721500,0,0,0.847715,0,0,0.311994889,0.574268825,0.574268825,330.7535815,0,0,12721500,515.5915815,0.4863498,12721500,0,0,0.850576,0,0,0.282707033,0.780607458,0.780607458,299.7047937,0,0,12721500,487.2493737,0.459615021,0,0,12721400,0,0,0,0.847715,0,0.311897185,0.574099012,0.574099012,330.6474045,0,0,0,0,0,0,0,8400000,0,12721400,515.4396245,0.486210283
5/24/2019 11:00,70,64,60.7695,71.7349,43.9535,0,13788700,0,0,0.744122,0,0.600397521,0.299174792,0.506683913,0,343.769288,0,13788700,549.221718,0.477975488,13794900,0,0,0.927483,0,0,0.34745153,0.611485324,0.611485324,399.4215927,0,0,13794900,608.4992527,0.529325405,13794900,0,0,0.927617,0,0,0.321763976,0.839531522,0.839531522,369.8918224,0,0,13794900,584.0854224,0.508088139,0,0,13794900,0,0,0,0.927485,0,0.347472179,0.611521153,0.611521153,399.4453302,0,0,0,0,0,0,0,8400000,0,13794900,608.4133802,0.529250706
5/24/2019 12:00,72,65,61.2564,70.9495,43.5276,0,13358300,0,0,0.722866,0,0.588077672,0.289586584,0.494865722,0,322.365372,0,13358300,522.499372,0.469370538,13366000,0,0,0.901457,0,0,0.331376713,0.592694065,0.592694065,369.0984284,0,0,13366000,574.3785284,0.515677266,13366000,0,0,0.90222,0,0,0.305254865,0.811644511,0.811644511,340.0030442,0,0,13366000,568.3371442,0.510253309,0,0,13366000,0,0,0,0.901456,0,0.331362954,0.59267005,0.59267005,369.0831041,0,0,0,0,0,0,0,8400000,0,13366000,574.2470041,0.515559184
5/24/2019 13:00,71,64,60.0246,72.6971,43.8131,0,14565100,0,0,0.788513,0,0.620589757,0.315567909,0.525495871,0,383.0231795,0,14565100,606.3094995,0.499530659,14567800,0,0,0.9809,0,0,0.371020387,0.629735626,0.629735626,450.4125656,0,0,14567800,674.9139956,0.555949968,14567800,0,0,0.980417,0,0,0.348362353,0.865394518,0.865394518,422.9060908,0,0,14567800,650.8888908,0.53615966,0,0,14567800,0,0,0,0.980902,0,0.371040133,0.629770047,0.629770047,450.4365374,0,0,0,0,0,0,0,8400000,0,14567800,674.8238274,0.555875694
5/24/2019 14:00,75,66,61.2564,71.1361,42.9431,0,13594700,0,0,0.740176,0,0.595208115,0.294398894,0.501125802,0,333.5220537,0,13594700,547.6599537,0.483417762,13601700,0,0,0.922076,0,0,0.339922968,0.600167449,0.600167449,385.2941866,0,0,13601700,603.1977866,0.53216682,13601700,0,0,0.92206,0,0,0.315431842,0.824361928,0.824361928,357.5341071,0,0,13601700,613.8118071,0.541530962,0,0,13601700,0,0,0,0.922074,0,0.339900237,0.600127719,0.600127719,385.2684209,0,0,0,0,0,0,0,8400000,0,13601700,602.9287209,0.531929439
5/24/2019 15:00,72,64,59.5179,69.9718,43.5301,0,13344000,0,0,0.720588,0,0.569380185,0.277338037,0.4773839,0,308.3998972,0,13344000,510.0056972,0.458638217,13351400,0,0,0.900493,0,0,0.319228574,0.571435053,0.571435053,355.1790318,0,0,13351400,561.4795318,0.504647781,13351400,0,0,0.902952,0,0,0.294250623,0.778997421,0.778997421,327.388147,0,0,13351400,560.008347,0.503325506,0,0,13351400,0,0,0,0.900493,0,0.319213155,0.57140752,0.57140752,355.161877,0,0,0,0,0,0,0,8400000,0,13351400,561.283777,0.50447184
5/24/2019 16:00,71,63,58.4792,68.0842,43.636,0,11978200,0,0,0.645659,0,0.534728632,0.253877078,0.445089919,0,253.4158679,0,11978200,450.7184679,0.451538763,11989400,0,0,0.808867,0,0,0.282469889,0.532071222,0.532071222,282.2203739,0,0,11989400,486.8066739,0.487237067,11989400,0,0,0.812142,0,0,0.254017335,0.719998414,0.719998414,253.7929532,0,0,11989400,514.9447532,0.515400023,0,0,11989400,0,0,0,0.80887,0,0.282442797,0.532023337,0.532023337,282.1933063,0,0,0,0,0,0,0,8400000,0,11989400,486.4752063,0.486905306
5/24/2019 17:00,67,61,57.4046,66.3259,44.3059,10073600,0,0,0.941142,0,0,0.260721095,0.413735379,0.413735379,218.8666684,0,0,10073600,408.9959684,0.487209302,10066300,0,0,0.676874,0,0,0.253432568,0.493695232,0.493695232,212.5940214,0,0,10066300,393.4387214,0.469016884,10066300,0,0,0.679635,0,0,0.225627814,0.662428293,0.662428293,189.2697722,0,0,10066300,413.1352722,0.492497071,0,0,10066300,0,0,0,0.676879,0,0.253399627,0.493640937,0.493640937,212.5663888,0,0,0,0,0,0,0,8400000,0,10066300,393.1442888,0.468665892
5/24/2019 18:00,64,59,55.7193,65.0659,44.8373,9054760,0,0,0.813278,0,0,0.227884222,0.392653774,0.392653774,171.9530781,0,0,9054760,322.4108781,0.427281401,9045370,0,0,0.607546,0,0,0.240561905,0.467592451,0.467592451,181.3309535,0,0,9045370,325.3855435,0.431671288,9045370,0,0,0.609328,0,0,0.214275797,0.619873211,0.619873211,161.5169891,0,0,9045370,328.2351891,0.435451758,0,0,9045370,0,0,0,0.60755,0,0.240538125,0.467554921,0.467554921,181.313028,0,0,0,0,0,0,0,8400000,0,9045370,325.217398,0.431448219
5/24/2019 19:00,62,58,55.4293,63.9905,44.822,0,0,0,0,0,0,0.461073709,0.377250722,0.377250722,0,0,0,0,59.94224,0,0,0,0,0,0,0,0.448762753,0.448762753,0.448762753,0,0,0,0,59.89964,0,0,0,0,0,0,0,0.589880691,0.589880691,0.589880691,0,0,0,0,71.4402,0,0,0,3177730,0,0,0,0.214066,0,0.329894043,0.448729963,0.448729963,87.35951648,0,0,0,0,0,0,0,8400000,0,3177730,59.3006436,0.581501461
5/24/2019 20:00,61,57,54.241,62.7064,44.9597,0,0,0,0,0,0,0.447740388,0.364944846,0.364944846,0,0,0,0,53.18202,0,0,0,0,0,0,0,0.433439082,0.433439082,0.433439082,0,0,0,0,53.09316,0,0,0,0,0,0,0,0.566584537,0.566584537,0.566584537,0,0,0,0,61.26265,0,0,0,2330530,0,0,0,0.156912,0,0.338080355,0.42682782,0.42682782,65.65886738,0,0,0,0,0,0,0,8400000,0,2330530,52.5622284,0.656066478
5/24/2019 21:00,59,56,54.0272,61.6135,45.3567,0,0,0,0,0,0,0.429603959,0.348345674,0.348345674,0,0,0,0,52.41059,0,0,0,0,0,0,0,0.41278169,0.41278169,0.41278169,0,0,0,0,52.36017,0,0,0,0,0,0,0,0.533857681,0.533857681,0.533857681,0,0,0,0,60.06366,0,0,0,2254260,0,0,0,0.151562,0,0.323637322,0.407203142,0.407203142,60.79688912,0,0,0,0,0,0,0,8400000,0,2254260,51.8365683,0.650349041
5/24/2019 22:00,58,55,52.7779,60.6155,45.554,0,0,0,0,0,0,0.415047788,0.334965145,0.334965145,0,0,0,0,52.48523,0,0,0,0,0,0,0,0.396041308,0.396041308,0.396041308,0,0,0,0,52.44093,0,0,0,0,0,0,0,0.507538162,0.507538162,0.507538162,0,0,0,0,60.42576,0,0,0,2239600,0,0,0,0.15048,0,0.309756636,0.390698434,0.390698434,57.81091342,0,0,0,0,0,0,0,8400000,0,2239600,119.1955534,0.638661654
5/24/2019 23:00,57,54,51.8062,59.6235,45.7486,0,0,0,0,0,0,0.401295174,0.322340479,0.322340479,0,0,0,0,52.42242,0,0,0,0,0,0,0,0.380179691,0.380179691,0.380179691,0,0,0,0,52.37406,0,0,0,0,0,0,0,0.482619235,0.482619235,0.482619235,0,0,0,0,60.61069,0,0,0,2182060,0,0,0,0.146527,0,0.297847725,0.374943331,0.374943331,54.1601339,0,0,0,0,0,0,0,8400000,0,2182060,115.3378139,0.634287676
5/25/2019 0:00,55,53,51.4753,59.5365,46.1486,0,0,0,0,0,0,0.397839124,0.319361669,0.319361669,0,0,0,0,51.12718,0,0,0,0,0,0,0,0.376568642,0.376568642,0.376568642,0,0,0,0,51.12048,0,0,0,0,0,0,0,0.476140873,0.476140873,0.476140873,0,0,0,0,55.17386,0,0,0,2167420,0,0,0,0.145387,0,0.295954042,0.372033047,0.372033047,53.45472583,0,0,0,0,0,0,0,8400000,0,2167420,113.4119558,0.627909436
5/25/2019 1:00,55,53,51.4753,58.6199,46.1486,0,0,0,0,0,0,0.386976993,0.309315968,0.309315968,0,0,0,0,52.72342,0,0,0,0,0,0,0,0.363810229,0.363810229,0.363810229,0,0,0,0,52.68425,0,0,0,0,0,0,0,0.456949272,0.456949272,0.456949272,0,0,0,0,61.2992,0,0,0,2196120,0,0,0,0.147312,0,0.283499632,0.358808179,0.358808179,51.88326759,0,0,0,0,0,0,0,8400000,0,2196120,113.2169276,0.61863793
5/25/2019 2:00,54,52,50.4605,58.5474,46.3486,0,0,0,0,0,0,0.384794597,0.307404064,0.307404064,0,0,0,0,51.08138,0,0,0,0,0,0,0,0.361473614,0.361473614,0.361473614,0,0,0,0,51.07458,0,0,0,0,0,0,0,0.452378448,0.452378448,0.452378448,0,0,0,0,55.55264,0,0,0,2153070,0,0,0,0.144357,0,0.283296175,0.356999711,0.356999711,50.82970801,0,0,0,0,0,0,0,8400000,0,2153070,110.798938,0.617530901
5/25/2019 3:00,54,52,50.4605,58.544,46.3486,0,0,0,0,0,0,0.384630351,0.307252267,0.307252267,0,0,0,0,51.06914,0,0,0,0,0,0,0,0.361285017,0.361285017,0.361285017,0,0,0,0,51.06436,0,0,0,0,0,0,0,0.451970971,0.451970971,0.451970971,0,0,0,0,55.44276,0,0,0,2167280,0,0,0,0.14531,0,0.282785525,0.356900774,0.356900774,51.07295108,0,0,0,0,0,0,0,8400000,0,2167280,111.0467411,0.614854053
5/25/2019 4:00,54,52,50.5492,58.5458,46.3459,0,0,0,0,0,0,0.384661977,0.307281495,0.307281495,0,0,0,0,51.0704,0,0,0,0,0,0,0,0.361322158,0.361322158,0.361322158,0,0,0,0,51.06559,0,0,0,0,0,0,0,0.452037343,0.452037343,0.452037343,0,0,0,0,55.44724,0,0,0,2167280,0,0,0,0.145309,0,0.282807013,0.3569248,0.3569248,51.0768319,0,0,0,0,0,0,0,8400000,0,2167280,111.0522619,0.614884622
5/25/2019 5:00,54,52,50.5492,58.5407,46.4023,0,0,0,0,0,0,0.384206856,0.306918081,0.306918081,0,0,0,0,64.66755,0,0,0,0,0,0,0,0.360894938,0.360894938,0.360894938,0,0,0,0,64.77928,0,0,0,0,0,0,0,0.451503393,0.451503393,0.451503393,0,0,0,0,76.5028,0,0,0,3747450,0,0,0,0.251196,0,0.240529461,0.356500969,0.356500969,75.11434397,0,0,0,0,0,0,0,8400000,0,3747450,144.203464,0.461765085
5/25/2019 6:00,54,52,50.5492,58.6444,46.5019,0,0,0,0,0,0,0.38798534,0.310417491,0.310417491,0,0,0,0,69.74495,0,0,0,0,0,0,0,0.365350894,0.365350894,0.365350894,0,0,0,0,69.75779,0,0,0,0,0,0,0,0.459958525,0.459958525,0.459958525,0,0,0,0,84.6358,0,0,0,3927890,0,0,0,0.263283,0,0.238460783,0.359129028,0.359129028,78.05397719,0,0,0,0,0,0,0,8400000,0,3927890,148.5869872,0.453944445
5/25/2019 7:00,55,52,49.4988,60.6412,46.3321,0,0,0,0,0,0,0.411634906,0.332218328,0.332218328,0,0,0,0,67.09947,0,0,0,0,0,0,0,0.392887217,0.392887217,0.392887217,0,0,0,0,67.10425,0,0,0,0,0,0,0,0.501811068,0.501811068,0.501811068,0,0,0,0,69.04801,0,0,0,4432600,0,0,0,0.297223,0,0.248883821,0.387135851,0.387135851,91.93353548,0,0,0,0,0,0,0,8400000,0,4432600,66.4332075,0.442655125
5/25/2019 8:00,57,54,51.8955,61.7336,45.9404,0,0,0,0,0,0,0.422164402,0.341767417,0.341767417,0,0,0,0,70.85516,0,0,0,0,0,0,0,0.404744702,0.404744702,0.404744702,0,0,0,0,70.85307,0,0,0,0,0,0,0,0.518898136,0.518898136,0.518898136,0,0,0,0,72.85948,0,0,0,4679870,0,0,0,0.314106,0,0.257483498,0.405786841,0.405786841,100.4157749,0,0,0,0,0,0,0,8400000,0,4679870,70.1445393,0.447082483
5/25/2019 9:00,59,55,52.223,63.6556,45.6076,0,0,0,0,0,0,0.451132415,0.368468781,0.368468781,0,0,0,0,84.20131,0,0,0,0,0,0,0,0.438044677,0.438044677,0.438044677,0,0,0,0,84.20421,0,0,0,0,0,0,0,0.570255776,0.570255776,0.570255776,0,0,0,0,86.13841,0,0,0,5719920,0,0,0,0.382021,0,0.261599494,0.439038111,0.439038111,124.6940149,0,0,0,0,0,0,0,8400000,0,5719920,83.3621679,0.431936065
5/25/2019 10:00,63,57,52.8676,64.7866,44.854,0,0,0,0,0,0,0.472689608,0.388062382,0.388062382,0,0,0,0,96.48217,0,0,0,0,0,0,0,0.462191551,0.462191551,0.462191551,0,0,0,0,96.47701,0,0,0,0,0,0,0,0.608377163,0.608377163,0.608377163,0,0,0,0,102.0402,0,0,0,6447940,0,0,0,0.430979,0,0.265153457,0.462569045,0.462569045,142.4744653,0,0,0,0,0,0,0,8400000,0,6447940,95.5122399,0.433972361
5/25/2019 11:00,64,58,53.8098,64.0713,44.6439,0,0,0,0,0,0,0.463002767,0.378927263,0.378927263,0,0,0,0,99.66817,0,0,0,0,0,0,0,0.450777687,0.450777687,0.450777687,0,0,0,0,99.63316,0,0,0,0,0,0,0,0.593038254,0.593038254,0.593038254,0,0,0,0,117.7482,0,0,0,6321460,0,0,0,0.423716,0,0.258495104,0.450873982,0.450873982,136.172205,0,0,0,0,0,0,0,8400000,0,6321460,98.6368284,0.437561332
5/25/2019 12:00,62,57,53.4989,63.0708,45.0223,0,0,0,0,0,0,0.446365673,0.36370083,0.36370083,0,0,0,0,93.99818,0,0,0,0,0,0,0,0.431914956,0.431914956,0.431914956,0,0,0,0,93.95475,0,0,0,0,0,0,0,0.563939575,0.563939575,0.563939575,0,0,0,0,111.1352,0,0,0,5988670,0,0,0,0.401485,0,0.250891036,0.431996515,0.431996515,125.2086349,0,0,0,0,0,0,0,8400000,0,5988670,93.0152025,0.429842756
5/25/2019 13:00,62,56,51.5645,62.0416,44.9871,0,0,0,0,0,0,0.432032984,0.350376221,0.350376221,0,0,0,0,84.71346,0,0,0,0,0,0,0,0.415246497,0.415246497,0.415246497,0,0,0,0,84.67247,0,0,0,0,0,0,0,0.537413773,0.537413773,0.537413773,0,0,0,0,99.5146,0,0,0,5495720,0,0,0,0.369995,0,0.247213857,0.415334543,0.415334543,113.2181783,0,0,0,0,0,0,0,8400000,0,5495720,83.8257453,0.430869698
5/25/2019 14:00,60,55,51.2298,61.8866,45.3813,0,0,0,0,0,0,0.427762077,0.346647819,0.346647819,0,0,0,0,82.35678,0,0,0,0,0,0,0,0.410700549,0.410700549,0.410700549,0,0,0,0,82.34696,0,0,0,0,0,0,0,0.529212693,0.529212693,0.529212693,0,0,0,0,89.1392,0,0,0,5406700,0,0,0,0.363491,0,0.246231826,0.411161488,0.411161488,110.9418011,0,0,0,0,0,0,0,8400000,0,5406700,81.5234904,0.426319051
5/25/2019 15:00,60,55,51.2298,62.7797,45.4027,0,0,0,0,0,0,0.440109603,0.35811783,0.35811783,0,0,0,0,86.01617,0,0,0,0,0,0,0,0.425076087,0.425076087,0.425076087,0,0,0,0,86.01157,0,0,0,0,0,0,0,0.550839434,0.550839434,0.550839434,0,0,0,0,89.66473,0,0,0,5752880,0,0,0,0.385793,0,0.25067179,0.425620072,0.425620072,120.1737272,0,0,0,0,0,0,0,8400000,0,5752880,85.1514543,0.423009443
5/25/2019 16:00,61,56,52.547,61.1395,45.1466,0,0,0,0,0,0,0.418907413,0.338303608,0.338303608,0,0,0,0,80.10643,0,0,0,0,0,0,0,0.400128829,0.400128829,0.400128829,0,0,0,0,80.03681,0,0,0,0,0,0,0,0.515060441,0.515060441,0.515060441,0,0,0,0,100.3824,0,0,0,4989230,0,0,0,0.335693,0,0.246185596,0.400391894,0.400391894,102.3563801,0,0,0,0,0,0,0,8400000,0,4989230,79.2364419,0.448765457
5/25/2019 17:00,59,54,50.2031,60.8527,45.5352,0,0,0,0,0,0,0.412844231,0.332909996,0.332909996,0,0,0,0,73.54242,0,0,0,0,0,0,0,0.393481114,0.393481114,0.393481114,0,0,0,0,73.53292,0,0,0,0,0,0,0,0.501900969,0.501900969,0.501900969,0,0,0,0,77.30678,0,0,0,4769370,0,0,0,0.320481,0,0.24648021,0.394285684,0.394285684,97.9629434,0,0,0,0,0,0,0,8400000,0,4769370,72.7975908,0.438245638
5/25/2019 18:00,58,54,50.8914,59.9404,45.7083,0,0,0,0,0,0,0.399988115,0.321105314,0.321105314,0,0,0,0,70.13459,0,0,0,0,0,0,0,0.378626194,0.378626194,0.378626194,0,0,0,0,70.12187,0,0,0,0,0,0,0,0.479475671,0.479475671,0.479475671,0,0,0,0,76.94362,0,0,0,4408190,0,0,0,0.296053,0,0.243147283,0.379623527,0.379623527,89.3199518,0,0,0,0,0,0,0,8400000,0,4408190,69.4206513,0.446958471
5/25/2019 19:00,57,53,49.853,58.919,45.7685,0,0,0,0,0,0,0.386756575,0.308905194,0.308905194,0,0,0,0,56.43504,0,0,0,0,0,0,0,0.363178072,0.363178072,0.363178072,0,0,0,0,56.30392,0,0,0,0,0,0,0,0.454713686,0.454713686,0.454713686,0,0,0,0,68.0184,0,0,0,2451110,0,0,0,0.164584,0,0.28062719,0.364394131,0.364394131,57.32067597,0,0,0,0,0,0,0,8400000,0,2451110,55.7408808,0.590505816
5/25/2019 20:00,56,52,48.7776,58.5878,45.9621,0,0,0,0,0,0,0.387027411,0.309261117,0.309261117,0,0,0,0,52.05599,0,0,0,0,0,0,0,0.363715604,0.363715604,0.363715604,0,0,0,0,52.0504,0,0,0,0,0,0,0,0.455610247,0.455610247,0.455610247,0,0,0,0,57.83266,0,0,0,2355340,0,0,0,0.158069,0,0.278923644,0.359061623,0.359061623,54.74666792,0,0,0,0,0,0,0,8400000,0,2355340,51.529896,0.591150719
5/25/2019 21:00,55,52,49.4988,58.5705,46.1621,0,0,0,0,0,0,0.385964959,0.308386917,0.308386917,0,0,0,0,52.047,0,0,0,0,0,0,0,0.362667042,0.362667042,0.362667042,0,0,0,0,52.04204,0,0,0,0,0,0,0,0.454127461,0.454127461,0.454127461,0,0,0,0,57.75599,0,0,0,2354850,0,0,0,0.157955,0,0.278132527,0.358008589,0.358008589,54.58003186,0,0,0,0,0,0,0,8400000,0,2354850,51.5216196,0.589445146
5/25/2019 22:00,56,52,48.7776,57.6613,45.9594,0,0,0,0,0,0,0.376483153,0.299519447,0.299519447,0,0,0,0,54.63762,0,0,0,0,0,0,0,0.35127865,0.35127865,0.35127865,0,0,0,0,54.59224,0,0,0,0,0,0,0,0.436851809,0.436851809,0.436851809,0,0,0,0,64.88376,0,0,0,2354840,0,0,0,0.158036,0,0.26772335,0.346095192,0.346095192,52.53713778,0,0,0,0,0,0,0,8400000,0,2354840,114.9089478,0.585563084
5/25/2019 23:00,55,51,47.6626,57.5805,46.1513,0,0,0,0,0,0,0.374269281,0.297578411,0.297578411,0,0,0,0,51.54246,0,0,0,0,0,0,0,0.348894293,0.348894293,0.348894293,0,0,0,0,51.53394,0,0,0,0,0,0,0,0.43216462,0.43216462,0.43216462,0,0,0,0,57.05277,0,0,0,2211190,0,0,0,0.148322,0,0.270367014,0.344270376,0.344270376,49.81940315,0,0,0,0,0,0,0,8400000,0,2211190,110.3964831,0.599115317
5/26/2019 0:00,55,51,47.6626,57.5595,46.1486,0,0,0,0,0,0,0.373861581,0.297201002,0.297201002,0,0,0,0,51.24683,0,0,0,0,0,0,0,0.348414571,0.348414571,0.348414571,0,0,0,0,51.24142,0,0,0,0,0,0,0,0.431196303,0.431196303,0.431196303,0,0,0,0,56.46484,0,0,0,2196270,0,0,0,0.147322,0,0.270564151,0.344001476,0.344001476,49.51932732,0,0,0,0,0,0,0,8400000,0,2196270,109.9109573,0.600532488
5/26/2019 1:00,54,51,48.4105,57.5557,46.3486,0,0,0,0,0,0,0.372993904,0.296504338,0.296504338,0,0,0,0,51.09256,0,0,0,0,0,0,0,0.347594043,0.347594043,0.347594043,0,0,0,0,51.08699,0,0,0,0,0,0,0,0.430128956,0.430128956,0.430128956,0,0,0,0,56.0054,0,0,0,2153070,0,0,0,0.144357,0,0.271230208,0.343219897,0.343219897,48.66480208,0,0,0,0,0,0,0,8400000,0,2153070,108.8464121,0.60664862
5/26/2019 2:00,55,51,47.6626,57.5535,46.1459,0,0,0,0,0,0,0.373700808,0.297051536,0.297051536,0,0,0,0,51.10855,0,0,0,0,0,0,0,0.348225815,0.348225815,0.348225815,0,0,0,0,51.10401,0,0,0,0,0,0,0,0.430818627,0.430818627,0.430818627,0,0,0,0,56.1264,0,0,0,2181630,0,0,0,0.146341,0,0.27089698,0.343896898,0.343896898,49.24974821,0,0,0,0,0,0,0,8400000,0,2181630,109.4914082,0.60225469
5/26/2019 3:00,55,51,47.6626,57.5522,46.1459,0,0,0,0,0,0,0.373772411,0.29711763,0.29711763,0,0,0,0,51.10077,0,0,0,0,0,0,0,0.348310205,0.348310205,0.348310205,0,0,0,0,51.09577,0,0,0,0,0,0,0,0.43097661,0.43097661,0.43097661,0,0,0,0,56.06517,0,0,0,2167280,0,0,0,0.145378,0,0.271360144,0.34394889,0.34394889,49.00945099,0,0,0,0,0,0,0,8400000,0,2167280,109.222451,0.604753152
5/26/2019 4:00,55,51,47.6626,56.6407,46.1459,0,0,0,0,0,0,0.363826278,0.287940744,0.287940744,0,0,0,0,53.09896,0,0,0,0,0,0,0,0.336536367,0.336536367,0.336536367,0,0,0,0,53.05201,0,0,0,0,0,0,0,0.413247242,0.413247242,0.413247242,0,0,0,0,62.47766,0,0,0,2138580,0,0,0,0.143454,0,0.261471817,0.331682641,0.331682641,46.59819988,0,0,0,0,0,0,0,8400000,0,2138580,107.9135599,0.605524562
5/26/2019 5:00,56,50,44.4688,57.4861,46.0023,0,0,0,0,0,0,0.372891407,0.296253877,0.296253877,0,0,0,0,61.48282,0,0,0,0,0,0,0,0.347198997,0.347198997,0.347198997,0,0,0,0,61.59887,0,0,0,0,0,0,0,0.428153722,0.428153722,0.428153722,0,0,0,0,69.61887,0,0,0,3704130,0,0,0,0.248528,0,0.230816284,0.343361143,0.343361143,71.24779342,0,0,0,0,0,0,0,8400000,0,3704130,139.1419434,0.450768013
5/26/2019 6:00,57,51,45.7068,57.6572,45.9072,0,0,0,0,0,0,0.378480021,0.301319721,0.301319721,0,0,0,0,73.86105,0,0,0,0,0,0,0,0.353591517,0.353591517,0.353591517,0,0,0,0,73.88573,0,0,0,0,0,0,0,0.44026978,0.44026978,0.44026978,0,0,0,0,91.2568,0,0,0,4085870,0,0,0,0.274268,0,0.225474132,0.347537103,0.347537103,76.77149917,0,0,0,0,0,0,0,8400000,0,4085870,148.3606792,0.435728046
5/26/2019 7:00,57,51,45.7068,57.8374,45.9134,0,0,0,0,0,0,0.379778085,0.302525105,0.302525105,0,0,0,0,77.86221,0,0,0,0,0,0,0,0.355122199,0.355122199,0.355122199,0,0,0,0,77.8662,0,0,0,0,0,0,0,0.443232562,0.443232562,0.443232562,0,0,0,0,97.488,0,0,0,4246140,0,0,0,0.285017,0,0.222536595,0.348137983,0.348137983,78.74346133,0,0,0,0,0,0,0,8400000,0,4246140,77.087538,0.428163324
