Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/26/2019 8:00,59,51,44.0444,58.7518,45.5215,0,0,0,0,0,0,0.392433666,0.314007442,0.314007442,0,0,0,0,69.30982,0,0,0,0,0,0,0,0.369613292,0.369613292,0.369613292,0,0,0,0,69.30597,0,0,0,0,0,0,0,0.464947781,0.464947781,0.464947781,0,0,0,0,71.38538,0,0,0,4506130,0,0,0,0.302814,0,0.227989569,0.362739221,0.362739221,85.61255307,0,0,0,0,0,0,0,8400000,0,4506130,68.6129103,0.423227425
5/26/2019 9:00,61,52,44.0444,59.751,45.1376,0,0,0,0,0,0,0.400169629,0.320943574,0.320943574,0,0,0,0,72.40505,0,0,0,0,0,0,0,0.378259272,0.378259272,0.378259272,0,0,0,0,72.4012,0,0,0,0,0,0,0,0.475948963,0.475948963,0.475948963,0,0,0,0,74.42518,0,0,0,4766640,0,0,0,0.320736,0,0.234770716,0.379195301,0.379195301,93.25562382,0,0,0,0,0,0,0,8400000,0,4766640,71.677188,0.423672962
5/26/2019 10:00,62,53,45.2998,60.7588,44.9512,0,0,0,0,0,0,0.414191782,0.333817198,0.333817198,0,0,0,0,75.624,0,0,0,0,0,0,0,0.394467228,0.394467228,0.394467228,0,0,0,0,75.62297,0,0,0,0,0,0,0,0.50148552,0.50148552,0.50148552,0,0,0,0,77.63318,0,0,0,5013090,0,0,0,0.337547,0,0.241774935,0.395396411,0.395396411,101.0032926,0,0,0,0,0,0,0,8400000,0,5013090,74.8667403,0.425676864
5/26/2019 11:00,62,54,47.6626,59.9683,44.9675,0,0,0,0,0,0,0.403928757,0.324324712,0.324324712,0,0,0,0,81.15873,0,0,0,0,0,0,0,0.382462861,0.382462861,0.382462861,0,0,0,0,81.12728,0,0,0,0,0,0,0,0.484676397,0.484676397,0.484676397,0,0,0,0,95.9465,0,0,0,5230850,0,0,0,0.352188,0,0.22865713,0.383293607,0.383293607,99.67259592,0,0,0,0,0,0,0,8400000,0,5230850,80.3160072,0.417774731
5/26/2019 12:00,62,53,45.3858,60.7977,44.9676,0,0,0,0,0,0,0.414953967,0.334532883,0.334532883,0,0,0,0,78.82378,0,0,0,0,0,0,0,0.395372449,0.395372449,0.395372449,0,0,0,0,78.82054,0,0,0,0,0,0,0,0.503292052,0.503292052,0.503292052,0,0,0,0,81.19437,0,0,0,5231990,0,0,0,0.352265,0,0.237982913,0.396009353,0.396009353,103.7603518,0,0,0,0,0,0,0,8400000,0,5231990,78.0323346,0.418324038
5/26/2019 13:00,62,54,47.6626,60.8762,44.973,0,0,0,0,0,0,0.415936296,0.335447575,0.335447575,0,0,0,0,81.20204,0,0,0,0,0,0,0,0.396512994,0.396512994,0.396512994,0,0,0,0,81.19378,0,0,0,0,0,0,0,0.505981824,0.505981824,0.505981824,0,0,0,0,88.60971,0,0,0,5347470,0,0,0,0.360029,0,0.236674117,0.397171209,0.397171209,105.4673115,0,0,0,0,0,0,0,8400000,0,5347470,80.3818422,0.417482828
5/26/2019 14:00,62,54,47.6626,60.8844,44.9704,0,0,0,0,0,0,0.416171875,0.335664693,0.335664693,0,0,0,0,80.95177,0,0,0,0,0,0,0,0.396785808,0.396785808,0.396785808,0,0,0,0,80.94324,0,0,0,0,0,0,0,0.506511717,0.506511717,0.506511717,0,0,0,0,88.05738,0,0,0,5319170,0,0,0,0.358126,0,0.237338358,0.397360467,0.397360467,105.2035897,0,0,0,0,0,0,0,8400000,0,5319170,80.1338076,0.418628627
5/26/2019 15:00,62,54,47.6626,61.7847,44.9865,0,0,0,0,0,0,0.428305771,0.346919973,0.346919973,0,0,0,0,82.67819,0,0,0,0,0,0,0,0.410948328,0.410948328,0.410948328,0,0,0,0,82.6744,0,0,0,0,0,0,0,0.527968765,0.527968765,0.527968765,0,0,0,0,85.92444,0,0,0,5521160,0,0,0,0.371707,0,0.243972872,0.411539528,0.411539528,112.2511051,0,0,0,0,0,0,0,8400000,0,5521160,81.847656,0.419604659
5/26/2019 16:00,63,55,48.7776,61.8831,44.7759,0,0,0,0,0,0,0.430799483,0.349107799,0.349107799,0,0,0,0,82.04461,0,0,0,0,0,0,0,0.413619112,0.413619112,0.413619112,0,0,0,0,82.03618,0,0,0,0,0,0,0,0.532931983,0.532931983,0.532931983,0,0,0,0,88.93257,0,0,0,5420980,0,0,0,0.365257,0,0.247481022,0.414081653,0.414081653,111.7991394,0,0,0,0,0,0,0,8400000,0,5420980,81.2158182,0.426620565
5/26/2019 17:00,62,55,49.853,60.1241,44.9355,0,0,0,0,0,0,0.406407069,0.326602265,0.326602265,0,0,0,0,78.0364,0,0,0,0,0,0,0,0.385312957,0.385312957,0.385312957,0,0,0,0,77.96172,0,0,0,0,0,0,0,0.491039724,0.491039724,0.491039724,0,0,0,0,98.2187,0,0,0,4814650,0,0,0,0.3242,0,0.238600517,0.385832747,0.385832747,95.73149808,0,0,0,0,0,0,0,8400000,0,4814650,77.1821028,0.446496451
5/26/2019 18:00,60,53,47.2815,58.9654,45.319,0,0,0,0,0,0,0.38961644,0.311294425,0.311294425,0,0,0,0,72.25667,0,0,0,0,0,0,0,0.366057615,0.366057615,0.366057615,0,0,0,0,72.24294,0,0,0,0,0,0,0,0.459039909,0.459039909,0.459039909,0,0,0,0,82.10241,0,0,0,4566870,0,0,0,0.307089,0,0.229799877,0.366987315,0.366987315,87.45551378,0,0,0,0,0,0,0,8400000,0,4566870,71.5205106,0.430836552
5/26/2019 19:00,59,52,46.1083,57.9536,45.3686,0,0,0,0,0,0,0.376995944,0.299667169,0.299667169,0,0,0,0,57.05347,0,0,0,0,0,0,0,0.351271173,0.351271173,0.351271173,0,0,0,0,56.91374,0,0,0,0,0,0,0,0.435234609,0.435234609,0.435234609,0,0,0,0,69.4153,0,0,0,2451960,0,0,0,0.164847,0,0.270006711,0.352356177,0.352356177,55.17047119,0,0,0,0,0,0,0,8400000,0,2451960,56.3446026,0.58064602
5/26/2019 20:00,58,51,44.8872,57.5992,45.5594,0,0,0,0,0,0,0.376943519,0.299726658,0.299726658,0,0,0,0,52.26325,0,0,0,0,0,0,0,0.351437852,0.351437852,0.351437852,0,0,0,0,52.25419,0,0,0,0,0,0,0,0.435424132,0.435424132,0.435424132,0,0,0,0,58.5792,0,0,0,2355350,0,0,0,0.158253,0,0.268116197,0.346820911,0.346820911,52.62562363,0,0,0,0,0,0,0,8400000,0,2355350,51.7316481,0.581373182
5/26/2019 21:00,58,51,44.9729,57.5759,45.5594,0,0,0,0,0,0,0.376730851,0.299530281,0.299530281,0,0,0,0,52.26323,0,0,0,0,0,0,0,0.351182957,0.351182957,0.351182957,0,0,0,0,52.25864,0,0,0,0,0,0,0,0.434924167,0.434924167,0.434924167,0,0,0,0,58.57268,0,0,0,2369200,0,0,0,0.159183,0,0.26749794,0.346563058,0.346563058,52.81300995,0,0,0,0,0,0,0,8400000,0,2369200,51.7360536,0.578565119
5/26/2019 22:00,58,51,44.8872,57.5773,45.5594,0,0,0,0,0,0,0.376766747,0.299562307,0.299562307,0,0,0,0,52.05739,0,0,0,0,0,0,0,0.351223122,0.351223122,0.351223122,0,0,0,0,52.05258,0,0,0,0,0,0,0,0.434992526,0.434992526,0.434992526,0,0,0,0,58.25763,0,0,0,2340490,0,0,0,0.157256,0,0.268341391,0.346590339,0.346590339,52.33752857,0,0,0,0,0,0,0,8400000,0,2340490,113.5893686,0.582387629
5/26/2019 23:00,58,51,44.8872,58.5016,45.5487,0,0,0,0,0,0,0.387329304,0.309312843,0.309312843,0,0,0,0,50.68621,0,0,0,0,0,0,0,0.363669864,0.363669864,0.363669864,0,0,0,0,50.68743,0,0,0,0,0,0,0,0.453886092,0.453886092,0.453886092,0,0,0,0,52.61827,0,0,0,2196840,0,0,0,0.147608,0,0.283797161,0.359534454,0.359534454,51.95474633,0,0,0,0,0,0,0,8400000,0,2196840,111.0601763,0.606654156
5/27/2019 0:00,58,52,46.8955,58.5457,45.5486,0,0,0,0,0,0,0.388177555,0.310096787,0.310096787,0,0,0,0,51.20478,0,0,0,0,0,0,0,0.364641732,0.364641732,0.364641732,0,0,0,0,51.20082,0,0,0,0,0,0,0,0.456205918,0.456205918,0.456205918,0,0,0,0,55.71448,0,0,0,2196120,0,0,0,0.14756,0,0.28439055,0.360188901,0.360188901,52.0463145,0,0,0,0,0,0,0,8400000,0,2196120,112.1937045,0.613046853
5/27/2019 1:00,57,52,48.0389,59.4736,45.7486,0,0,0,0,0,0,0.39833882,0.319603718,0.319603718,0,0,0,0,50.34975,0,0,0,0,0,0,0,0.376786416,0.376786416,0.376786416,0,0,0,0,50.35299,0,0,0,0,0,0,0,0.474907493,0.474907493,0.474907493,0,0,0,0,51.78877,0,0,0,2153070,0,0,0,0.144581,0,0.29685173,0.372792473,0.372792473,53.26187952,0,0,0,0,0,0,0,8400000,0,2153070,112.0397295,0.624446374
5/27/2019 2:00,57,53,49.853,59.5337,45.7459,0,0,0,0,0,0,0.399450203,0.320632042,0.320632042,0,0,0,0,50.98213,0,0,0,0,0,0,0,0.378062174,0.378062174,0.378062174,0,0,0,0,50.97858,0,0,0,0,0,0,0,0.477798368,0.477798368,0.477798368,0,0,0,0,54.77143,0,0,0,2167280,0,0,0,0.145535,0,0.297142509,0.373621943,0.373621943,53.66591807,0,0,0,0,0,0,0,8400000,0,2167280,113.4894881,0.628379285
5/27/2019 3:00,57,53,49.853,58.6188,45.7459,0,0,0,0,0,0,0.38872305,0.310711153,0.310711153,0,0,0,0,52.49814,0,0,0,0,0,0,0,0.36545234,0.36545234,0.36545234,0,0,0,0,52.45821,0,0,0,0,0,0,0,0.459002974,0.459002974,0.459002974,0,0,0,0,60.92235,0,0,0,2167280,0,0,0,0.145535,0,0.285577779,0.360432285,0.360432285,51.57725075,0,0,0,0,0,0,0,8400000,0,2167280,112.7542208,0.624308188
5/27/2019 4:00,56,52,48.7776,57.6315,45.9459,0,0,0,0,0,0,0.376087564,0.299146724,0.299146724,0,0,0,0,52.69902,0,0,0,0,0,0,0,0.350792755,0.350792755,0.350792755,0,0,0,0,52.64724,0,0,0,0,0,0,0,0.435925775,0.435925775,0.435925775,0,0,0,0,61.60105,0,0,0,2124230,0,0,0,0.142565,0,0.274154348,0.345813902,0.345813902,48.53057427,0,0,0,0,0,0,0,8400000,0,2124230,109.6878143,0.619638067
5/27/2019 5:00,56,51,46.8955,57.55,46.0023,0,0,0,0,0,0,0.374081552,0.297352379,0.297352379,0,0,0,0,64.39118,0,0,0,0,0,0,0,0.348570202,0.348570202,0.348570202,0,0,0,0,64.5024,0,0,0,0,0,0,0,0.431280589,0.431280589,0.431280589,0,0,0,0,76.6084,0,0,0,3689780,0,0,0,0.247565,0,0.231838289,0.344232504,0.344232504,71.28602362,0,0,0,0,0,0,0,8400000,0,3689780,140.3158136,0.456338796
5/27/2019 6:00,56,51,46.8955,58.5748,46.1636,0,0,0,0,0,0,0.387852816,0.310115424,0.310115424,0,0,0,0,73.49917,0,0,0,0,0,0,0,0.364884063,0.364884063,0.364884063,0,0,0,0,73.49716,0,0,0,0,0,0,0,0.457665708,0.457665708,0.457665708,0,0,0,0,75.53978,0,0,0,4820550,0,0,0,0.32337,0,0.21967406,0.359322922,0.359322922,88.2458157,0,0,0,0,0,0,0,8400000,0,4820550,163.8848357,0.407965487
5/27/2019 7:00,57,52,48.0389,58.0217,45.9327,0,0,0,0,0,0,0.375163998,0.298273644,0.298273644,0,0,0,0,71.29222,0,0,0,0,0,0,0,0.349684797,0.349684797,0.349684797,0,0,0,0,71.27904,0,0,0,0,0,0,0,0.433663458,0.433663458,0.433663458,0,0,0,0,81.30566,0,0,0,4494590,0,0,0,0.30168,0,0.219256995,0.350503445,0.350503445,82.12252468,0,0,0,0,0,0,0,8400000,0,4494590,70.5662496,0.42226898
5/27/2019 8:00,55,51,47.7496,59.7001,46.3592,0,0,0,0,0,0,0.393805913,0.315732761,0.315732761,0,0,0,0,74.057,0,0,0,0,0,0,0,0.372063636,0.372063636,0.372063636,0,0,0,0,74.06138,0,0,0,0,0,0,0,0.467135122,0.467135122,0.467135122,0,0,0,0,76.02278,0,0,0,4939940,0,0,0,0.331214,0,0.227785025,0.373050506,0.373050506,93.7703629,0,0,0,0,0,0,0,8400000,0,4939940,73.3207662,0.4120297
5/27/2019 9:00,55,53,51.3185,58.9935,46.33,0,0,0,0,0,0,0.385334578,0.307886294,0.307886294,0,0,0,0,72.39016,0,0,0,0,0,0,0,0.362068982,0.362068982,0.362068982,0,0,0,0,72.37919,0,0,0,0,0,0,0,0.454026798,0.454026798,0.454026798,0,0,0,0,81.8406,0,0,0,4596230,0,0,0,0.308186,0,0.226942125,0.36293553,0.36293553,86.92318357,0,0,0,0,0,0,0,8400000,0,4596230,71.6553981,0.426562449
5/27/2019 10:00,53,52,51.3185,58.8584,46.7324,0,0,0,0,0,0,0.381963295,0.304981569,0.304981569,0,0,0,0,72.40801,0,0,0,0,0,0,0,0.35851524,0.35851524,0.35851524,0,0,0,0,72.40018,0,0,0,0,0,0,0,0.447630768,0.447630768,0.447630768,0,0,0,0,76.57655,0,0,0,4652180,0,0,0,0.311677,0,0.223538214,0.359534445,0.359534445,86.66166725,0,0,0,0,0,0,0,8400000,0,4652180,71.6761782,0.419090768
5/27/2019 11:00,53,52,51.3185,59.7611,46.8129,0,0,0,0,0,0,0.392869481,0.315106239,0.315106239,0,0,0,0,87.79219,0,0,0,0,0,0,0,0.371396818,0.371396818,0.371396818,0,0,0,0,87.78781,0,0,0,0,0,0,0,0.467397083,0.467397083,0.467397083,0,0,0,0,94.13174,0,0,0,5835890,0,0,0,0.390925,0,0.212054315,0.372358448,0.372358448,103.127138,0,0,0,0,0,0,0,8400000,0,5835890,86.9099319,0.384576772
5/27/2019 12:00,55,53,51.3185,61.7722,46.497,0,0,0,0,0,0,0.420909122,0.340913423,0.340913423,0,0,0,0,108.5578,0,0,0,0,0,0,0,0.403838884,0.403838884,0.403838884,0,0,0,0,108.55516,0,0,0,0,0,0,0,0.51830502,0.51830502,0.51830502,0,0,0,0,116.34461,0,0,0,7115670,0,0,0,0.47694,0,0.216449551,0.404119635,0.404119635,128.3486314,0,0,0,0,0,0,0,8400000,0,7115670,107.4696084,0.387132711
5/27/2019 13:00,57,55,53.4989,61.2218,46.0446,0,0,0,0,0,0,0.415620272,0.335765266,0.335765266,0,0,0,0,102.96302,0,0,0,0,0,0,0,0.397217366,0.397217366,0.397217366,0,0,0,0,102.92696,0,0,0,0,0,0,0,0.511012763,0.511012763,0.511012763,0,0,0,0,125.4114,0,0,0,6339180,0,0,0,0.425346,0,0.221429084,0.397291862,0.397291862,116.9732348,0,0,0,0,0,0,0,8400000,0,6339180,101.8976904,0.406647071
5/27/2019 14:00,56,54,52.547,61.9073,46.2867,0,0,0,0,0,0,0.423788157,0.343469386,0.343469386,0,0,0,0,106.60665,0,0,0,0,0,0,0,0.406970328,0.406970328,0.406970328,0,0,0,0,106.61334,0,0,0,0,0,0,0,0.524105601,0.524105601,0.524105601,0,0,0,0,118.2645,0,0,0,6900940,0,0,0,0.462764,0,0.220847901,0.407104523,0.407104523,127.0048431,0,0,0,0,0,0,0,8400000,0,6900940,105.5472066,0.394716128
5/27/2019 15:00,58,55,52.8676,62.9564,45.9491,0,0,0,0,0,0,0.439951532,0.358282935,0.358282935,0,0,0,0,126.9608,0,0,0,0,0,0,0,0.42541989,0.42541989,0.42541989,0,0,0,0,126.98179,0,0,0,0,0,0,0,0.552974618,0.552974618,0.552974618,0,0,0,0,142.4982,0,0,0,7876520,0,0,0,0.528632,0,0.222479363,0.425553321,0.425553321,146.0302626,0,0,0,0,0,0,0,8400000,0,7876520,125.7119721,0.404763813
5/27/2019 16:00,59,56,53.8098,64.0506,45.7905,0,0,0,0,0,0,0.456653786,0.373710601,0.373710601,0,0,0,0,140.36477,0,0,0,0,0,0,0,0.444595275,0.444595275,0.444595275,0,0,0,0,140.38717,0,0,0,0,0,0,0,0.583394804,0.583394804,0.583394804,0,0,0,0,158.1879,0,0,0,8478490,0,0,0,0.56886,0,0.230035823,0.444703621,0.444703621,162.5297022,0,0,0,0,0,0,0,8400000,0,8478490,138.9832983,0.41896421
5/27/2019 17:00,61,57,54.1175,63.8484,45.3457,0,0,0,0,0,0,0.461496079,0.377951913,0.377951913,0,0,0,0,129.06443,0,0,0,0,0,0,0,0.449745644,0.449745644,0.449745644,0,0,0,0,129.05281,0,0,0,0,0,0,0,0.592338866,0.592338866,0.592338866,0,0,0,0,149.8156,0,0,0,7796760,0,0,0,0.522386,0,0.23885163,0.449808567,0.449808567,155.1890694,0,0,0,0,0,0,0,8400000,0,7796760,127.7622819,0.425744293
5/27/2019 18:00,59,57,55.6115,64.1343,45.734,0,0,0,0,0,0,0.458249805,0.375162314,0.375162314,0,0,0,0,125.59283,0,0,0,0,0,0,0,0.446367418,0.446367418,0.446367418,0,0,0,0,125.57463,0,0,0,0,0,0,0,0.587183585,0.587183585,0.587183585,0,0,0,0,145.2059,0,0,0,7619730,0,0,0,0.509618,0,0.238837892,0.446429812,0.446429812,151.6566877,0,0,0,0,0,0,0,8400000,0,7619730,124.3188837,0.424447587
5/27/2019 19:00,59,57,55.6115,63.2409,45.3688,0,0,0,0,0,0,0.447025244,0.364524617,0.364524617,0,0,0,0,54.29716,0,0,0,0,0,0,0,0.433031718,0.433031718,0.433031718,0,0,0,0,54.18922,0,0,0,0,0,0,0,0.56702455,0.56702455,0.56702455,0,0,0,0,63.23144,0,0,0,2452550,0,0,0,0.164886,0,0.339811103,0.433067517,0.433067517,69.45031009,0,0,0,0,0,0,0,8400000,0,2452550,53.6473278,0.64681808
5/27/2019 20:00,58,56,54.7238,61.6374,45.5541,0,0,0,0,0,0,0.428994352,0.347895813,0.347895813,0,0,0,0,52.61815,0,0,0,0,0,0,0,0.412270938,0.412270938,0.412270938,0,0,0,0,52.55803,0,0,0,0,0,0,0,0.533476618,0.533476618,0.533476618,0,0,0,0,60.51697,0,0,0,2269290,0,0,0,0.152474,0,0.322786896,0.406642638,0.406642638,61.04142291,0,0,0,0,0,0,0,8400000,0,2269290,52.0324497,0.648173567
5/27/2019 21:00,57,55,53.4989,61.5277,45.754,0,0,0,0,0,0,0.425842985,0.345085582,0.345085582,0,0,0,0,51.27562,0,0,0,0,0,0,0,0.408841024,0.408841024,0.408841024,0,0,0,0,51.26851,0,0,0,0,0,0,0,0.526800018,0.526800018,0.526800018,0,0,0,0,54.82135,0,0,0,2239600,0,0,0,0.150389,0,0.321574673,0.404039582,0.404039582,60.0165532,0,0,0,0,0,0,0,8400000,0,2239600,50.7558249,0.643212823
5/27/2019 22:00,57,55,53.4989,62.4563,45.7513,0,0,0,0,0,0,0.438067528,0.35642734,0.35642734,0,0,0,0,50.42903,0,0,0,0,0,0,0,0.423071425,0.423071425,0.423071425,0,0,0,0,50.43215,0,0,0,0,0,0,0,0.548102151,0.548102151,0.548102151,0,0,0,0,51.53857,0,0,0,2225110,0,0,0,0.149417,0,0.335075894,0.418862547,0.418862547,62.13172679,0,0,0,0,0,0,0,8400000,0,2225110,120.6775468,0.650813021
5/27/2019 23:00,57,56,55.2276,63.4444,45.7513,0,0,0,0,0,0,0.45217503,0.369530152,0.369530152,0,0,0,0,50.32125,0,0,0,0,0,0,0,0.439409554,0.439409554,0.439409554,0,0,0,0,50.32613,0,0,0,0,0,0,0,0.573667117,0.573667117,0.573667117,0,0,0,0,51.42555,0,0,0,2224960,0,0,0,0.149407,0,0.349484761,0.43520569,0.43520569,64.79913452,0,0,0,0,0,0,0,8400000,0,2224960,123.1975545,0.664448194
5/28/2019 0:00,58,57,56.383,71.1863,45.562,0,0,0,0,0,0,0.580268963,0.488888875,0.488888875,0,0,0,0,47.262742,0,0,0,0,0,0,0,0.585873273,0.585873273,0.585873273,0,0,0,0,47.35179,0,0,0,0,0,0,0,0.796914708,0.796914708,0.796914708,0,0,0,0,47.94601,0,0,0,2411540,0,0,0,0.160093,0,0.475349793,0.584078634,0.584078634,95.5270867,0,0,0,0,0,0,0,8400000,0,2411540,151.0628867,0.751700009
5/28/2019 1:00,58,57,56.383,71.2708,45.5621,0,0,0,0,0,0,0.583621166,0.492024041,0.492024041,0,0,0,0,48.459989,0,0,0,0,0,0,0,0.589465068,0.589465068,0.589465068,0,0,0,0,48.457191,0,0,0,0,0,0,0,0.802997957,0.802997957,0.802997957,0,0,0,0,49.075,0,0,0,2369330,0,0,0,0.157293,0,0.478666925,0.585933298,0.585933298,94.5099922,0,0,0,0,0,0,0,8400000,0,2369330,149.9467922,0.759438958
5/28/2019 2:00,59,58,57.222,70.3139,45.3594,0,0,0,0,0,0,0.567381628,0.476712175,0.476712175,0,0,0,0,49.17483,0,0,0,0,0,0,0,0.570860691,0.570860691,0.570860691,0,0,0,0,49.163,0,0,0,0,0,0,0,0.77481929,0.77481929,0.77481929,0,0,0,0,49.88189,0,0,0,2383540,0,0,0,0.158517,0,0.460875839,0.566837091,0.566837091,91.54299984,0,0,0,0,0,0,0,8400000,0,2383540,147.038212,0.740268065
5/28/2019 3:00,59,58,57.222,70.3022,45.3594,0,0,0,0,0,0,0.567046689,0.47639778,0.47639778,0,0,0,0,48.877,0,0,0,0,0,0,0,0.570504284,0.570504284,0.570504284,0,0,0,0,48.87122,0,0,0,0,0,0,0,0.774200897,0.774200897,0.774200897,0,0,0,0,49.59957,0,0,0,2340490,0,0,0,0.155664,0,0.462389799,0.566659038,0.566659038,90.1848918,0,0,0,0,0,0,0,8400000,0,2340490,145.5232918,0.746117053
5/28/2019 4:00,60,59,58.3065,70.3182,45.1594,0,0,0,0,0,0,0.568722256,0.477840689,0.477840689,0,0,0,0,49.12694,0,0,0,0,0,0,0,0.572239935,0.572239935,0.572239935,0,0,0,0,49.12243,0,0,0,0,0,0,0,0.776910097,0.776910097,0.776910097,0,0,0,0,49.92124,0,0,0,2354700,0,0,0,0.156816,0,0.463037627,0.568257736,0.568257736,90.85955834,0,0,0,0,0,0,0,8400000,0,2354700,146.5159393,0.746673152
5/28/2019 5:00,61,59,57.769,69.3564,45.0533,0,11662800,0,0,0.65296,0,0.54878271,0.265267691,0.459473822,0,257.8136687,0,11662800,422.1556787,0.434361229,11673300,0,0,0.809712,0,0,0.29342359,0.549925397,0.549925397,285.4351324,0,0,11673300,456.0421124,0.468805338,11673300,0,0,0.814527,0,0,0.263602923,0.743607109,0.743607109,256.4263338,0,0,11673300,430.0332538,0.442068571,0,0,11673300,0,0,0,0.775565,0,0.287883454,0.545556629,0.545556629,280.0458268,0,0,0,0,0,0,0,8400000,0,11673300,446.2149868,0.458703181
5/28/2019 6:00,62,59,57.222,70.4046,45.5114,0,12578500,0,0,0.669028,0,0.570245982,0.279140359,0.479454035,0,292.59725,0,12578500,467.75237,0.446239889,12588600,0,0,0.836468,0,0,0.310508997,0.574133496,0.574133496,325.7394635,0,0,12588600,507.6276135,0.483892678,12588600,0,0,0.839214,0,0,0.281087309,0.781145459,0.781145459,294.8746419,0,0,12588600,479.3310019,0.456919119,0,0,12588600,0,0,0,0.836474,0,0.310367365,0.573887448,0.573887448,325.590884,0,0,0,0,0,0,0,8400000,0,12588600,507.392204,0.483668275
5/28/2019 7:00,64,62,60.8632,70.7192,45.1888,0,12800700,0,0,0.68301,0,0.576197693,0.282644463,0.484781633,0,301.5039149,0,12800700,484.0833049,0.453803281,12810200,0,0,0.85351,0,0,0.316459525,0.580593616,0.580593616,337.8258169,0,0,12810200,526.6414269,0.493333213,12810200,0,0,0.855788,0,0,0.288019836,0.792608297,0.792608297,307.4659748,0,0,12810200,507.9344748,0.47580941,0,0,12810200,0,0,0,0.85351,0,0.31646199,0.580597901,0.580597901,337.8284487,0,0,0,0,0,0,0,8400000,0,12810200,526.5390387,0.4932373
5/28/2019 8:00,66,62,59.611,72.6534,44.8435,0,14372300,0,0,0.770749,0,0.614812554,0.311312913,0.520738326,0,372.8568813,0,14372300,587.4921613,0.490520372,14376000,0,0,0.9601,0,0,0.362158003,0.62405008,0.62405008,433.8652875,0,0,14376000,650.2600275,0.542788003,14376000,0,0,0.960684,0,0,0.337873336,0.857490699,0.857490699,404.772257,0,0,14376000,624.530537,0.521310966,0,0,14376000,0,0,0,0.960101,0,0.36218253,0.624093308,0.624093308,433.8946708,0,0,0,0,0,0,0,8400000,0,14376000,650.1801808,0.542721353
5/28/2019 9:00,69,64,61.3503,70.9855,44.1409,0,13201300,0,0,0.710352,0,0.583169302,0.286612618,0.490673758,0,315.3049296,0,13201300,509.8302896,0.46343644,13209600,0,0,0.88663,0,0,0.325726347,0.587624242,0.587624242,358.559563,0,0,13209600,558.270943,0.507150203,13209600,0,0,0.888076,0,0,0.298720246,0.803515558,0.803515558,328.8312471,0,0,13209600,540.4727471,0.490981783,0,0,13209600,0,0,0,0.88663,0,0.325704211,0.58758525,0.58758525,358.5351952,0,0,0,0,0,0,0,8400000,0,13209600,558.1122152,0.507006009
5/28/2019 10:00,72,66,62.9981,71.9112,43.6186,0,14446900,0,0,0.781919,0,0.605743583,0.305096423,0.511447862,0,367.308126,0,14446900,593.416026,0.492907981,14450300,0,0,0.974091,0,0,0.359755768,0.612764311,0.612764311,433.2148982,0,0,14450300,660.8464982,0.548788467,14450300,0,0,0.974704,0,0,0.338873524,0.842130765,0.842130765,408.0686741,0,0,14450300,662.2000741,0.54991252,0,0,14450300,0,0,0,0.974092,0,0.359767249,0.612784508,0.612784508,433.2287236,0,0,0,0,0,0,0,8400000,0,14450300,660.7826236,0.548735423
5/28/2019 11:00,78,69,64.6859,73.1679,42.4693,0,15341100,0,0,0.843266,0,0.63986844,0.333244573,0.542594666,0,426.0281934,0,15341100,699.6080934,0.547242187,0,9560220,0,0,0.69624,0,0.650249609,0.348661498,0.650249609,0,277.7733855,0,9560220,556.3715855,0.698358304,0,9560220,0,0,0.692002,0,0.916203604,0.336782163,0.916203604,0,268.3092975,0,9560220,596.3289975,0.748512897,7524310,0,7793660,0,0.560274,0,0.545621,0,0.367587253,0.364624749,0.650285001,238.737506,228.6291368,0,0,0,0,0,0,8400000,0,15317970,550.8078697,0.57855761
5/28/2019 12:00,79,69,64.2497,73.2243,42.2837,0,15505900,0,0,0.853727,0,0.642961772,0.336642066,0.545357579,0,434.9948506,0,15505900,715.6523506,0.553842615,0,9663410,0,0,0.672301,0,0.654340447,0.352413785,0.654340447,0,283.7932411,0,9663410,557.8452411,0.692730919,0,9663410,0,0,0.667152,0,0.92008076,0.343336576,0.92008076,0,276.4835082,0,9663410,599.0814082,0.743937896,7741560,0,7741560,0,0.544,0,0.544,0,0.37055184,0.37055184,0.654371669,239.0541084,239.0541084,0,0,0,0,0,0,8400000,0,15483120,552.2667887,0.580692742
5/28/2019 13:00,83,72,67.1841,74.033,42.092,0,15536100,0,0,0.860557,0,0.6606993,0.348971262,0.561837134,0,451.804369,0,15536100,979.644069,0.756671805,0,9682280,0,0,0.678759,0,0.67383273,0.364282718,0.67383273,0,293.9239393,0,9682280,814.5496393,1.009534497,0,9682280,0,0,0.678665,0,1.000954456,0.379065841,1.000954456,0,305.8518009,0,9682280,826.4515009,1.024285397,7756630,0,7756630,0,0.549942,0,0.549942,0,0.382804647,0.382804647,0.674305689,247.4395006,247.4395006,0,0,0,0,0,0,8400000,0,15513260,806.404143,0.782310386
5/28/2019 14:00,84,73,68.3631,74.9955,42.1753,0,16918200,0,0,0.936791,0,0.680686316,0.37698913,0.58065779,0,531.4981247,0,16918200,1092.913825,0.775198656,0,10546800,0,0,0.740102,0,0.696436888,0.376448721,0.696436888,0,330.8607808,0,10546800,888.5484808,1.010977905,0,10546800,0,0,0.7401,0,1.038036128,0.384341421,1.038036128,0,337.797675,0,10546800,895.485375,1.018870605,8448500,0,8448500,0,0.600349,0,0.600349,0,0.38870928,0.38870928,0.696949336,273.6675291,273.6675291,0,0,0,0,0,0,8400000,0,16897000,879.662996,0.781251175
5/28/2019 15:00,86,74,69.028,77.315,42.3649,0,0,13299300,0,0,0.791421,0.733852283,0.630729361,0.388910783,0,0,431.0200981,13299300,846.2217981,0.763548576,0,12305200,0,0,0.868589,0,0.756052421,0.420994079,0.756052421,0,431.7013614,0,12305200,886.7649614,0.864770954,0,12305200,0,0,0.860179,0,1.080263216,0.39791479,1.080263216,0,408.0350892,0,12305200,1053.910789,1.027771143,9855740,0,9855740,0,0.706915,0,0.706915,0,0.415812916,0.415812916,0.756414319,341.5119988,341.5119988,0,0,0,0,0,0,8400000,0,19711480,877.8973118,0.691540583
5/28/2019 16:00,86,75,70.6788,77.3639,42.2436,9746670,0,0,0.948466,0,0,0.413227779,0.633387718,0.633387718,335.6328998,0,0,9746670,931.7375998,1.147145763,0,11143100,0,0,0.793766,0,0.757460019,0.415422281,0.757460019,0,385.7576686,0,11143100,975.2573686,1.050254276,0,11143100,0,0,0.793615,0,1.134590332,0.420778763,1.134590332,0,390.7316527,0,11143100,980.1793527,1.055554759,8925620,0,8925620,0,0.646046,0,0.646046,0,0.422792316,0.422792316,0.758075244,314.4736292,314.4736292,0,0,0,0,0,0,8400000,0,17851240,965.5047949,0.815933207
5/28/2019 17:00,85,74,69.5878,76.2327,42.1249,8963370,0,0,0.840787,0,0,0.379080576,0.608176497,0.608176497,283.1532884,0,0,8963370,828.3049884,1.108919955,0,10080700,0,0,0.717058,0,0.728760979,0.397338046,0.728760979,0,333.7871366,0,10080700,873.7088366,1.040057341,0,10080700,0,0,0.717055,0,1.089647357,0.412167389,1.089647357,0,346.24465,0,10080700,886.16635,1.054886685,8075470,0,8075470,0,0.582648,0,0.582648,0,0.413872805,0.413872805,0.729329392,278.5181181,278.5181181,0,0,0,0,0,0,8400000,0,16150940,864.9717483,0.812105254
5/28/2019 18:00,84,74,69.9556,76.0137,42.0444,8327990,0,0,0.784406,0,0,0.372674145,0.603804796,0.603804796,258.6355462,0,0,8327990,774.6632462,1.116230802,0,9366760,0,0,0.668961,0,0.724043396,0.397521164,0.724043396,0,310.290445,0,9366760,822.030145,1.053124212,0,9366760,0,0,0.668961,0,1.082058502,0.421182213,1.082058502,0,328.759392,0,9366760,840.499092,1.07678526,7504080,0,7504080,0,0.543368,0,0.543368,0,0.419202462,0.419202462,0.72459666,262.1440676,262.1440676,0,0,0,0,0,0,8400000,0,15008160,813.8098435,0.825747462
5/28/2019 19:00,82,73,69.2157,74.9411,41.474,0,0,0,0,0,0,0.68636386,0.585456297,0.585456297,0,0,0,0,243.6781,0,0,0,0,0,0,0,0.702102702,0.702102702,0.702102702,0,0,0,0,243.668,0,0,0,0,0,0,0,1.046418089,1.046418089,1.046418089,0,0,0,0,243.668,0,0,0,6900020,0,0,0,0.501218,0,0.414126063,0.702610541,0.702610541,238.1231766,0,0,0,0,0,0,0,8400000,0,6900020,241.23132,0.827920516
5/28/2019 20:00,80,73,70.138,74.8029,41.4468,0,0,0,0,0,0,0.683013003,0.582291802,0.582291802,0,0,0,0,238.5821,0,0,0,0,0,0,0,0.697978903,0.697978903,0.697978903,0,0,0,0,238.5696,0,0,0,0,0,0,0,1.039786427,1.039786427,1.039786427,0,0,0,0,238.5696,0,0,0,6570460,0,0,0,0.478005,0,0.418373544,0.69900225,0.69900225,229.0755532,0,0,0,0,0,0,0,8400000,0,6570460,236.183904,0.844750815
5/28/2019 21:00,79,73,70.4996,74.6662,41.7082,0,0,0,0,0,0,0.678910586,0.578646126,0.578646126,0,0,0,0,253.812,0,0,0,0,0,0,0,0.693607131,0.693607131,0.693607131,0,0,0,0,253.7964,0,0,0,0,0,0,0,1.033054515,1.033054515,1.033054515,0,0,0,0,253.7964,0,0,0,7453790,0,0,0,0.535843,0,0.399709162,0.694619939,0.694619939,248.2790128,0,0,0,0,0,0,0,8400000,0,7453790,251.258436,0.797433756
5/28/2019 22:00,79,73,70.4996,74.8756,41.6958,0,0,0,0,0,0,0.683546969,0.58298651,0.58298651,0,0,0,0,250.6796,0,0,0,0,0,0,0,0.698807067,0.698807067,0.698807067,0,0,0,0,250.6643,0,0,0,0,0,0,0,1.041371796,1.041371796,1.041371796,0,0,0,0,250.6643,0,0,0,7269110,0,0,0,0.524417,0,0.406158212,0.699811987,0.699811987,246.0340601,0,0,0,0,0,0,0,8400000,0,7269110,489.9425601,0.808807505
5/28/2019 23:00,78,72,69.4023,73.9041,41.5682,0,0,0,0,0,0,0.663405586,0.563990708,0.563990708,0,0,0,0,121.0204,0,0,0,0,0,0,0,0.675996622,0.675996622,0.675996622,0,0,0,0,121.0156,0,0,0,0,0,0,0,1.004648273,1.004648273,1.004648273,0,0,0,0,121.0156,0,0,0,2436350,0,0,0,0.170536,0,0.54887217,0.676947867,0.676947867,111.4370592,0,0,0,0,0,0,0,8400000,0,2436350,314.7670592,1.550353894
5/29/2019 0:00,77,71,68.4581,74.5684,41.754,0,0,0,0,0,0,0.683724619,0.583195551,0.583195551,0,0,0,0,51.39573,0,0,0,0,0,0,0,0.699112092,0.699112092,0.699112092,0,0,0,0,51.39805,0,0,0,0,0,0,0,0.997135559,0.997135559,0.997135559,0,0,0,0,54.32421,0,0,0,2269260,0,0,0,0.15894,0,0.570288853,0.692225569,0.692225569,107.8444735,0,0,0,0,0,0,0,8400000,0,2269260,169.7115235,0.897445988
5/29/2019 1:00,71,68,66.6846,76.3255,42.954,0,0,0,0,0,0,0.710620248,0.609346704,0.609346704,0,0,0,0,48.97494,0,0,0,0,0,0,0,0.730331557,0.730331557,0.730331557,0,0,0,0,48.98504,0,0,0,0,0,0,0,1.01713518,1.01713518,1.01713518,0,0,0,0,50.0004,0,0,0,2196550,0,0,0,0.153025,0,0.605231726,0.725822123,0.725822123,110.7851457,0,0,0,0,0,0,0,8400000,0,2196550,166.5289747,0.909766541
5/29/2019 2:00,76,70,67.2869,75.4547,41.954,0,0,0,0,0,0,0.701319934,0.599864974,0.599864974,0,0,0,0,50.62195,0,0,0,0,0,0,0,0.718954869,0.718954869,0.718954869,0,0,0,0,50.61301,0,0,0,0,0,0,0,1.001007417,1.001007417,1.001007417,0,0,0,0,51.73866,0,0,0,2354400,0,0,0,0.16568,0,0.584160996,0.712738304,0.712738304,114.6123874,0,0,0,0,0,0,0,8400000,0,2354400,173.9379574,0.886533931
5/29/2019 3:00,74,69,66.6846,75.419,42.354,0,0,0,0,0,0,0.696508013,0.595649539,0.595649539,0,0,0,0,49.9738,0,0,0,0,0,0,0,0.713940002,0.713940002,0.713940002,0,0,0,0,49.96617,0,0,0,0,0,0,0,0.992853425,0.992853425,0.992853425,0,0,0,0,50.9758,0,0,0,2225250,0,0,0,0.15538,0,0.587347576,0.708144182,0.708144182,108.9162662,0,0,0,0,0,0,0,8400000,0,2225250,166.7284562,0.899108628
5/29/2019 4:00,72,69,67.6821,75.4095,42.754,0,0,0,0,0,0,0.692500852,0.592184871,0.592184871,0,0,0,0,49.93481,0,0,0,0,0,0,0,0.709788883,0.709788883,0.709788883,0,0,0,0,49.92958,0,0,0,0,0,0,0,0.986797916,0.986797916,0.986797916,0,0,0,0,50.93495,0,0,0,2225110,0,0,0,0.154435,0,0.584730649,0.704233481,0.704233481,108.4241679,0,0,0,0,0,0,0,8400000,0,2225110,166.2099979,0.896369157
5/29/2019 5:00,72,69,67.6821,76.359,42.8613,0,16125500,0,0,0.918938,0,0.705179418,0.390183818,0.60477218,0,524.3257633,0,16125500,796.0715233,0.59240695,9918060,0,0,0.724426,0,0,0.395868362,0.724813598,0.724813598,327.1871807,0,0,9918060,592.0858507,0.716372981,9918780,0,0,0.715201,0,0,0.377135104,1.00946879,1.00946879,311.7266775,0,0,9918780,582.1066775,0.704247915,7910840,0,8192550,0,0.590595,0,0.577101,0,0.410238924,0.407595809,0.719923865,280.0752417,268.7021026,0,0,0,0,0,0,8400000,0,16103390,809.0813443,0.602915047
5/29/2019 6:00,74,70,68.2659,77.4686,43.4683,10153300,0,0,0.970527,0,0,0.4192275,0.634190586,0.634190586,354.7118816,0,0,10153300,691.3134816,0.817050789,11515500,0,0,0.807043,0,0,0.418373252,0.759922972,0.759922972,401.4814316,0,0,11515500,730.6472316,0.761388284,11515500,0,0,0.795838,0,0,0.391320867,1.063989021,1.063989021,375.5212872,0,0,11515500,717.3629872,0.747545121,9223530,0,9223530,0,0.656347,0,0.656347,0,0.424066409,0.424066409,0.760122293,325.949104,325.949104,0,0,0,0,0,0,8400000,0,18447060,976.128308,0.634981384
5/29/2019 7:00,76,71,68.8392,79.8568,43.3016,0,0,13636700,0,0,0.818252,0.789050339,0.683270368,0.429688812,0,0,488.2947849,13636700,834.8099849,0.734614666,12766100,0,0,0.907278,0,0,0.464048327,0.817856107,0.817856107,493.6739459,0,0,12766100,838.5463459,0.788224763,12766100,0,0,0.89263,0,0,0.42864828,1.150583981,1.150583981,456.0139004,0,0,12766100,812.5376004,0.763776816,10226100,0,10226100,0,0.740683,0,0.740683,0,0.454595215,0.454595215,0.818130595,387.3946772,387.3946772,0,0,0,0,0,0,8400000,0,20452200,830.1608824,0.653217681
5/29/2019 8:00,81,73,69.7723,81.0276,42.5188,0,0,14420800,0,0,0.848285,0.826239577,0.71773333,0.45738038,0,0,549.6492493,14420800,927.0293493,0.771410199,13338900,0,0,0.966489,0,0,0.49938669,0.858217616,0.858217616,555.1057604,0,0,13338900,932.5942604,0.838984558,13338900,0,0,0.949045,0,0,0.460360225,1.211908717,1.211908717,511.7249167,0,0,13338900,906.9835167,0.815944508,10686500,0,10686500,0,0.791537,0,0.791537,0,0.478936328,0.478936328,0.858533165,426.5127555,426.5127555,0,0,0,0,0,0,8400000,0,21373000,923.2683178,0.689192632
5/29/2019 9:00,83,74,70.3193,82.9474,42.6239,0,0,15569600,0,0,0.928537,0.878131125,0.766725641,0.506105608,0,0,656.6551562,15569600,1026.193456,0.790920863,0,11538600,11538600,0,0.90041,0.90041,0.91607425,0.522590409,0.522590409,0,502.4968073,502.4968073,23077200,1383.327815,0.719321832,0,11538600,11538600,0,0.879961,0.879961,1.297688154,0.48639996,0.48639996,0,467.6978812,467.6978812,23077200,1326.791762,0.689923437,11538500,0,11538500,0,0.867666,0,0.867666,0,0.519189464,0.519189464,0.916438851,499.222303,499.222303,0,0,0,0,0,0,8400000,0,23077000,1366.228206,0.710436299
5/29/2019 10:00,88,76,71.386,83.1445,42.6788,0,0,16163900,0,0,0.96134,0.883283992,0.77162663,0.516982284,0,0,696.3708287,16163900,1102.093929,0.818189122,0,11981100,11981100,0,0.898857,0.898857,0.922714565,0.52650763,0.52650763,0,525.6783803,525.6783803,23962200,1458.760461,0.730530816,0,11981100,11981100,0,0.878706,0.878706,1.310402698,0.491618499,0.491618499,0,490.8441996,490.8441996,23962200,1418.406499,0.710322007,11981000,0,11981000,0,0.89864,0,0.89864,0,0.526135877,0.526135877,0.922156502,525.3028281,525.3028281,0,0,0,0,0,0,8400000,0,23962000,1457.550856,0.729931152
5/29/2019 11:00,90,76,70.6788,82.2918,42.6397,0,0,15911700,0,0,0.938339,0.859587567,0.749270867,0.49571217,0,0,657.3019449,15911700,1065.193745,0.803328679,0,11793200,11793200,0,0.876611,0.876611,0.895941951,0.50736825,0.50736825,0,498.6246037,498.6246037,23586400,1405.516807,0.715081644,0,11793200,11793200,0,0.858364,0.858364,1.27216002,0.475947451,0.475947451,0,467.7452903,467.7452903,23586400,1388.136881,0.706239298,11793200,0,11793200,0,0.876601,0,0.876601,0,0.507350153,0.507350153,0.895914389,498.6068183,498.6068183,0,0,0,0,0,0,8400000,0,23586400,1404.957637,0.714797156
5/29/2019 12:00,91,75,68.4581,83.0813,42.7168,0,0,16714800,0,0,0.988514,0.881162731,0.769669,0.522531861,0,0,727.8346297,16714800,1145.26043,0.822212958,0,12390100,12390100,0,0.924128,0.924128,0.919841132,0.528409615,0.528409615,0,545.5873313,545.5873313,24780200,1511.308463,0.731862598,0,12390100,12390100,0,0.903738,0.903738,1.305004863,0.490323214,0.490323214,0,506.262804,506.262804,24780200,1455.372308,0.70477509,12390100,0,12390100,0,0.924134,0,0.924134,0,0.52842013,0.52842013,0.919856771,545.5981882,545.5981882,0,0,0,0,0,0,8400000,0,24780200,1510.886376,0.7316582
5/29/2019 13:00,93,76,69.4023,84.1075,42.7531,9512980,15855000,0,0.988581,0.988581,0,0.541872037,0.542177348,0.797102872,429.568154,716.3518208,0,25367980,1595.356075,0.754662882,0,12684000,12684000,0,0.955819,0.955819,0.95195743,0.553610504,0.553610504,0,585.1663024,585.1663024,25368000,1607.627305,0.760467032,0,12684000,12684000,0,0.933505,0.933505,1.353083926,0.511793668,0.511793668,0,540.9659072,540.9659072,25368000,1541.108214,0.729001047,10683100,0,10683100,0,0.823476,0,0.823476,0,0.539154858,0.539154858,0.951979938,479.9871053,479.9871053,0,0,0,0,0,4001730,8400000,0,21366200,1345.806111,0.755851454
5/29/2019 14:00,94,77,70.4996,84.2077,42.7646,9579580,15966000,0,0.963035,0.963035,0,0.538510099,0.538068467,0.800394892,429.8917145,715.9000948,0,25545580,1598.259909,0.750780327,0,12772800,12772800,0,0.962799,0.962799,0.955077786,0.556893323,0.556893323,0,592.7572525,592.7572525,25545600,1637.796605,0.769352032,0,12772800,12772800,0,0.940604,0.940604,1.359144097,0.514948513,0.514948513,0,548.1111972,548.1111972,25545600,1580.678694,0.742520995,10772500,0,10772500,0,0.828577,0,0.828577,0,0.538039276,0.538039276,0.949985409,483.0023421,483.0023421,0,0,0,0,0,4000530,8400000,0,21545000,1362.000584,0.758598608
5/29/2019 15:00,93,77,70.9357,83.326,42.7541,9525320,15875500,0,0.946846,0.946846,0,0.51713402,0.516779659,0.775987516,410.4889184,683.6779567,0,25400820,1555.493275,0.734854989,0,12700400,12700400,0,0.94684,0.94684,0.927075962,0.536777043,0.536777043,0,568.10693,568.10693,25400800,1597.33376,0.754622103,0,12700400,12700400,0,0.92668,0.92668,1.319101473,0.497810549,0.497810549,0,526.8660913,526.8660913,25400800,1564.583883,0.739150208,10700600,0,10700600,0,0.81292,0,0.81292,0,0.519617937,0.519617937,0.92167797,463.3519747,463.3519747,0,0,0,0,0,3999560,8400000,0,21401200,1326.596349,0.743844093
5/29/2019 16:00,90,76,70.5803,81.4713,42.6143,8749060,14581800,0,0.859646,0.859646,0,0.469600134,0.46694283,0.728761583,342.3799791,567.4055797,0,23330860,1328.448159,0.683274337,0,11665400,11665400,0,0.85964,0.85964,0.87165934,0.490671751,0.490671751,0,476.9901871,476.9901871,23330800,1372.422474,0.705893912,0,11665400,11665400,0,0.843192,0.843192,1.238231159,0.462187,0.462187,0,449.2996859,449.2996859,23330800,1385.109272,0.71241926,11665400,0,11665400,0,0.857684,0,0.857684,0,0.487006605,0.487006605,0.866021933,473.4272375,473.4272375,0,0,0,0,0,0,8400000,0,23330800,1363.810675,0.701464506
5/29/2019 17:00,89,74,67.7805,81.1797,42.5391,8374830,13958000,0,0.824674,0.824674,0,0.462084931,0.457844304,0.722124549,322.4902288,532.5492331,0,22332830,1270.991662,0.682936285,0,11166400,11166400,0,0.824673,0.824673,0.863875742,0.483333576,0.483333576,0,449.758004,449.758004,22332800,1315.328508,0.706760554,0,14124500,0,0,1.00161,0,1.222584101,0.477368777,1.222584101,0,561.8829408,0,14124500,1009.539441,0.857692187,11166400,0,11166400,0,0.824651,0,0.824651,0,0.483291502,0.483291502,0.863810318,449.7188519,449.7188519,0,0,0,0,0,0,8400000,0,22332800,1314.768204,0.706459488
5/29/2019 18:00,85,74,69.5878,79.3668,42.3738,7456560,12427600,0,0.728241,0.728241,0,0.429832853,0.420715443,0.67901261,267.0895383,435.7069361,0,19884160,1062.438174,0.6411766,12412700,0,0,0.92459,0,0,0.463848618,0.81300634,0.81300634,479.8011448,0,0,12412700,853.2230448,0.82485491,0,12412700,0,0,0.878077,0,1.148913577,0.426433844,1.148913577,0,441.0996142,0,12412700,909.2433142,0.879012606,9942080,0,9942080,0,0.728221,0,0.728221,0,0.451101143,0.451101143,0.812958201,373.7403046,373.7403046,0,0,0,0,0,0,8400000,0,19884160,844.6908144,0.6677408
5/29/2019 19:00,80,72,68.6492,79.9735,41.86,0,0,12459600,0,0,0.775071,0.805996469,0.698207911,0.435902048,0,0,452.5970963,12459600,645.1657563,0.621367385,0,12470200,0,0,0.92563,0,0.835924993,0.477595291,0.835924993,0,496.3090662,0,12470200,689.1868562,0.663200452,12470200,0,0,0.925331,0,0,0.443159675,1.177427225,1.177427225,460.5241481,0,0,12470200,657.0315481,0.632257588,0,0,12470200,0,0,0,0.909251,0,0.474690123,0.8358025,0.8358025,493.2900644,0,0,0,0,0,0,0,8400000,0,12470200,683.9754044,0.658185502
5/29/2019 20:00,81,73,69.7723,76.9495,41.6792,9987220,0,0,0.95797,0,0,0.412232419,0.629512803,0.629512803,343.0879884,0,0,9987220,519.1079784,0.623726697,0,9979620,0,0,0.720581,0,0.753799606,0.412791212,0.753799606,0,343.2916194,0,9979620,514.6842294,0.618882358,9979620,0,0,0.712519,0,0,0.407592,1.078915498,1.078915498,338.9677729,0,0,9979620,524.8219729,0.631072493,0,0,9979540,0,0,0,0.720502,0,0.412615763,0.753519857,0.753519857,343.1429591,0,0,0,0,0,0,0,8400000,0,9979540,514.2977891,0.61842264
5/29/2019 21:00,76,70,67.2869,77.682,42.5411,0,10813900,0,0,0.652795,0,0.74207294,0.392677035,0.63859931,0,353.8641823,0,10813900,541.3285923,0.600703087,0,10821300,0,0,0.771561,0,0.765184119,0.419890565,0.765184119,0,378.6468144,0,10821300,565.6466544,0.627259188,10821300,0,0,0.759388,0,0,0.396597045,1.070416644,1.070416644,357.6413007,0,0,10821300,546.0835207,0.605565158,0,0,10821300,7701690,0,0,0.771567,0.859252,0.419902466,0.765202986,0.765202986,378.6575464,0,0,7701690,0.859252,568.434,7632260,0,0,0.88567678,18522990,559.9901879,0.475729529
5/29/2019 22:00,79,71,67.4851,78.7156,41.9833,0,11443400,0,0,0.674837,0,0.77343482,0.412623076,0.667663747,0,393.4842425,0,11443400,558.3303025,0.585487148,0,11453200,0,0,0.828756,0,0.799098313,0.442955119,0.799098313,0,422.7711312,0,11453200,592.4092712,0.620692143,11453200,0,0,0.814263,0,0,0.413488414,1.120982405,1.120982405,394.6471248,0,0,11453200,565.2138048,0.592198308,0,0,11453200,4441810,0,0,0.828766,3.37522,0.442974775,0.799129041,0.799129041,422.7898915,0,0,4441810,3.37522,342.85,4369550,0,0,0.926244031,15895010,711.0920315,0.536841712
5/29/2019 23:00,80,72,68.6492,76.1393,41.1791,0,0,0,0,0,0,0.718808054,0.61567925,0.61567925,0,0,0,0,53.96041,0,0,0,0,0,0,0,0.737558857,0.737558857,0.737558857,0,0,0,0,53.87555,0,0,0,0,0,0,0,1.048685881,1.048685881,1.048685881,0,0,0,0,58.68679,0,0,0,2600440,0,0,0,0.187137,0,0.590987234,0.737459342,0.737459342,128.0689036,0,0,0,0,0,0,0,8400000,0,2600440,191.9867536,0.88594278
5/30/2019 0:00,73,69,67.2869,76.3977,42.5595,0,0,0,0,0,0,0.716871748,0.614926857,0.614926857,0,0,0,0,49.86218,0,0,0,0,0,0,0,0.736945158,0.736945158,0.736945158,0,0,0,0,49.85403,0,0,0,0,0,0,0,1.027741916,1.027741916,1.027741916,0,0,0,0,50.85745,0,0,0,2241330,0,0,0,0.157278,0,0.606933464,0.731294345,0.731294345,113.3615151,0,0,0,0,0,0,0,8400000,0,2241330,170.5102961,0.912905977
5/30/2019 1:00,73,70,68.6492,76.4028,42.5594,0,0,0,0,0,0,0.71697075,0.615019781,0.615019781,0,0,0,0,50.26079,0,0,0,0,0,0,0,0.73704543,0.73704543,0.73704543,0,0,0,0,50.2576,0,0,0,0,0,0,0,1.027838425,1.027838425,1.027838425,0,0,0,0,51.31764,0,0,0,2340350,0,0,0,0.164412,0,0.602104598,0.731434622,0.731434622,117.4279581,0,0,0,0,0,0,0,8400000,0,2340350,175.5885081,0.900319224
5/30/2019 2:00,74,70,68.2659,76.4112,42.3567,0,0,0,0,0,0,0.719151896,0.616917328,0.616917328,0,0,0,0,50.16004,0,0,0,0,0,0,0,0.739314738,0.739314738,0.739314738,0,0,0,0,50.15519,0,0,0,0,0,0,0,1.03117392,1.03117392,1.03117392,0,0,0,0,51.21583,0,0,0,2325990,0,0,0,0.163925,0,0.604189943,0.733540273,0.733540273,117.1116471,0,0,0,0,0,0,0,8400000,0,2325990,175.1723671,0.903730629
5/30/2019 3:00,73,70,68.6492,75.469,42.5567,0,0,0,0,0,0,0.696412527,0.595712217,0.595712217,0,0,0,0,50.72603,0,0,0,0,0,0,0,0.713965437,0.713965437,0.713965437,0,0,0,0,50.71307,0,0,0,0,0,0,0,0.994303217,0.994303217,0.994303217,0,0,0,0,51.84143,0,0,0,2297150,0,0,0,0.160077,0,0.583713973,0.707532286,0.707532286,111.7398793,0,0,0,0,0,0,0,8400000,0,2297150,171.0412493,0.893496285
5/30/2019 4:00,72,69,67.6821,76.3642,42.7567,0,0,0,0,0,0,0.713806257,0.61219405,0.61219405,0,0,0,0,49.64016,0,0,0,0,0,0,0,0.733704189,0.733704189,0.733704189,0,0,0,0,49.64263,0,0,0,0,0,0,0,1.022104865,1.022104865,1.022104865,0,0,0,0,50.60688,0,0,0,2297150,0,0,0,0.160742,0,0.602247749,0.728614822,0.728614822,115.2877848,0,0,0,0,0,0,0,8400000,0,2297150,172.2967228,0.900054709
5/30/2019 5:00,73,70,68.6492,77.3568,42.6721,0,17129900,0,0,0.978319,0,0.729678775,0.420083192,0.627695895,0,599.6652562,0,17129900,898.4810562,0.62941247,10537300,0,0,0.772464,0,0,0.412463776,0.752110458,0.752110458,362.1878793,0,0,10537300,657.1636593,0.748385631,10538400,0,0,0.761752,0,0,0.388513528,1.050576964,1.050576964,341.1925803,0,0,10538400,643.5859803,0.73284671,8404010,0,8705090,0,0.630245,0,0.618015,0,0.421046946,0.419101782,0.747098313,305.4376303,293.5112971,0,0,0,0,0,0,8400000,0,17109100,889.0045573,0.623531027
5/30/2019 6:00,74,71,69.7723,77.5278,43.5006,0,0,12877700,0,0,0.759983,0.738875423,0.636303964,0.391720213,0,0,420.3712826,12877700,792.5912826,0.738570971,11985300,0,0,0.837769,0,0,0.422089425,0.762448306,0.762448306,421.572365,0,0,11985300,783.820065,0.784781422,11985300,0,0,0.82668,0,0,0.392754754,1.069230524,1.069230524,392.2736296,0,0,11985300,776.3232296,0.777275392,9599340,0,9599340,0,0.681441,0,0.681441,0,0.422991512,0.422991512,0.762651758,338.3699448,338.3699448,0,0,0,0,0,0,8400000,0,19198680,1033.77979,0.646156792
5/30/2019 7:00,78,71,68.0725,78.9515,42.8997,0,0,13682300,0,0,0.786377,0.770840236,0.665832764,0.41403062,0,0,472.0742631,13682300,813.8402631,0.713774962,12658300,0,0,0.898493,0,0,0.449890432,0.796835712,0.796835712,474.570671,0,0,12658300,820.006271,0.777361514,12658300,0,0,0.884904,0,0,0.415763063,1.119821411,1.119821411,438.5711316,0,0,12658300,802.3549316,0.76062814,10139500,0,10139500,0,0.732826,0,0.732826,0,0.441028651,0.441028651,0.797100142,372.6508336,372.6508336,0,0,0,0,0,0,8400000,0,20279000,811.8062083,0.641651739
5/30/2019 8:00,82,72,67.6821,80.9638,42.5724,0,0,14898300,0,0,0.872026,0.823665042,0.715346045,0.45906031,0,0,569.9348512,14898300,964.9789512,0.777252936,13778600,0,0,0.993552,0,0,0.504501525,0.855743589,0.855743589,579.2770589,0,0,13778600,972.3442589,0.846829947,13778600,0,0,0.976089,0,0,0.464788867,1.207265191,1.207265191,533.6783236,0,0,13778600,940.6224236,0.8192029,11040100,0,11040100,0,0.813811,0,0.813811,0,0.47793759,0.47793759,0.856049508,439.7065656,439.7065656,0,0,0,0,0,0,8400000,0,22080200,962.6208163,0.690870552
5/30/2019 9:00,86,74,69.2157,82.9718,42.675,0,0,16022700,0,0,0.95189,0.878324042,0.766943372,0.511398756,0,0,682.8324039,16022700,1067.855004,0.799756598,0,11875900,11875900,0,0.922342,0.922342,0.916322729,0.525948534,0.525948534,0,520.5093492,520.5093492,23751800,1437.346998,0.726183446,0,11875900,11875900,0,0.901793,0.901793,1.298255171,0.487486934,0.487486934,0,482.4455065,482.4455065,23751800,1375.575813,0.694975107,11875900,0,11875900,0,0.889671,0,0.889671,0,0.521658386,0.521658386,0.916691344,516.2635685,516.2635685,0,0,0,0,0,0,8400000,0,23751800,1417.941837,0.716379476
5/30/2019 10:00,90,76,70.6788,84.0839,42.7658,9500340,15833900,0,0.987007,0.987007,0,0.540714946,0.541007911,0.796057901,428.0813193,713.8554299,0,25334240,1590.277249,0.753262264,0,12667100,12667100,0,0.954469,0.954469,0.951267504,0.552928955,0.552928955,0,583.6671974,583.6671974,25334200,1603.589595,0.759569086,0,12667100,12667100,0,0.932163,0.932163,1.351892723,0.511187709,0.511187709,0,539.6054856,539.6054856,25334200,1537.166971,0.728106814,10664600,0,10664600,0,0.821786,0,0.821786,0,0.538331611,0.538331611,0.950756662,478.4242753,478.4242753,0,0,0,0,0,4004920,8400000,0,21329200,1341.732351,0.754870703
5/30/2019 11:00,92,77,71.386,84.2151,42.789,9666870,16111500,0,0.970393,0.970393,0,0.539958881,0.539722762,0.800191835,434.9760256,724.6452733,0,25778370,1618.594799,0.753466475,0,12889200,12889200,0,0.97016,0.97016,0.95484309,0.558277848,0.558277848,0,599.6462367,599.6462367,25778400,1658.083373,0.771847767,0,12889200,12889200,0,0.947936,0.947936,1.35879032,0.515738528,0.515738528,0,553.9547532,553.9547532,25778400,1599.717106,0.744677919,10888500,0,10888500,0,0.836112,0,0.836112,0,0.538171009,0.538171009,0.949738959,488.322919,488.322919,0,0,0,0,0,4001310,8400000,0,21777000,1378.449838,0.75958112
5/30/2019 12:00,94,77,70.4996,85.1698,42.8787,0,13792000,13375100,0,0.858563,0.86227,0.939207944,0.536563135,0.537035285,0,616.689897,598.575053,27167100,1716.91905,0.758381594,10279600,10683300,0,0.840221,0.834791,0,0.560074277,0.559886841,0.983821449,479.7782949,498.453257,0,20962900,1483.549652,0.849242987,10283600,10676900,0,0.816063,0.811249,0,0.535573955,0.536422296,1.400734683,458.9690266,477.2772679,0,20960500,1465.350194,0.838920939,11587800,0,11587800,0,0.893802,0,0.893802,0,0.560905739,0.560905739,0.978922351,541.6386265,541.6386265,0,0,0,0,0,4004200,8400000,0,23175600,1468.714155,0.785039638
5/30/2019 13:00,95,78,71.8073,82.7003,42.6876,0,16630700,0,0,0.979849,0,0.870468127,0.513026666,0.759567582,0,710.9993806,0,16630700,1186.682781,0.85625941,12293300,0,12067800,0.913594,0,0.91504,0.519621783,0.908150111,0.519839131,532.3222055,0,522.7762226,24361100,1533.318628,0.755295267,12291300,0,12069900,0.895944,0,0.897656,0.48692743,1.297621997,0.487014068,498.7475937,0,489.850925,24361200,1556.609219,0.766764799,12180500,0,12180500,0,0.903394,0,0.903394,0,0.513698014,0.513698014,0.90086939,521.4248885,521.4248885,0,0,0,0,0,0,8400000,0,24361000,1515.529177,0.746535451
5/30/2019 14:00,93,75,67.5848,82.2091,42.6881,0,16462300,0,0,0.965484,0,0.857254921,0.500513852,0.747114862,0,686.6340995,0,16462300,1103.669899,0.804507195,12202900,0,12202900,0.902087,0,0.902087,0.508911911,0.893351641,0.508911911,517.5167628,0,517.5167628,24405800,1454.605526,0.715209758,12202900,0,12202900,0.8836,0,0.8836,0.474116849,1.267108171,0.474116849,482.1333744,0,482.1333744,24405800,1418.168149,0.697293995,12202900,0,12202900,0,0.902007,0,0.902007,0,0.508762446,0.508762446,0.893125582,517.3647708,517.3647708,0,0,0,0,0,0,8400000,0,24405800,1453.718842,0.714773787
5/30/2019 15:00,93,75,67.5848,84.0232,42.8438,0,13562600,13158900,0,0.832084,0.836464,0.906838606,0.511158324,0.51161165,0,577.719657,561.0205454,26721500,1612.885002,0.724308891,13367800,0,13367800,0.99837,0,0.99837,0.560818645,0.948279851,0.560818645,624.7426231,0,624.7426231,26735600,1715.805146,0.770121552,13367800,0,13367800,0.97541,0,0.97541,0.515658192,1.34656705,0.515658192,574.4346315,0,574.4346315,26735600,1632.978863,0.732945823,11364500,0,11364500,0,0.866691,0,0.866691,0,0.539184112,0.539184112,0.948315108,510.6298202,510.6298202,0,0,0,0,0,4006780,8400000,0,22729000,1435.29024,0.757775656
5/30/2019 16:00,95,77,70.2209,83.4142,42.7727,9400330,16268300,0,0.969172,0.968071,0,0.523092645,0.523075524,0.777779446,409.7702905,709.1291295,0,25668630,1593.12922,0.744782664,12834300,0,12834300,0.955876,0,0.955876,0.53928056,0.928321816,0.53928056,576.7740407,0,576.7740407,25668600,1622.605281,0.758563512,12834300,0,12834300,0.935677,0,0.935677,0.499679619,1.32126606,0.499679619,534.419845,0,534.419845,25668600,1588.97579,0.742841818,10836000,0,10836000,0,0.822291,0,0.822291,0,0.520720021,0.520720021,0.923021575,470.2101791,470.2101791,0,0,0,0,0,3996630,8400000,0,21672000,1347.420558,0.746080043
