Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
5/30/2019 17:00,93,76,69.3043,82.3532,42.6683,9034230,15057000,0,0.893681,0.893681,0,0.490105626,0.488417577,0.751220397,368.9772456,612.8419545,0,24091230,1405.7052,0.700190999,12045700,0,12045700,0.893593,0,0.893593,0.510518026,0.897818104,0.510518026,512.4622485,0,512.4622485,24091400,1448.612497,0.721558314,12045700,0,12045700,0.875281,0,0.875281,0.477322363,1.275540527,0.477322363,479.1401658,0,479.1401658,24091400,1429.112332,0.711845222,12045700,0,12045700,0,0.89163,0,0.89163,0,0.506989004,0.506989004,0.892478113,508.9197872,508.9197872,0,0,0,0,0,0,8400000,0,24091400,1440.165074,0.717350627
5/30/2019 18:00,92,75,68.1684,79.5888,42.4435,7823690,13039500,0,0.762055,0.762055,0,0.432127625,0.425145072,0.683623525,281.7360484,461.9732638,0,20863190,1156.942612,0.665445282,0,13021700,0,0,0.965363,0,0.81843376,0.475565613,0.81843376,0,516.0560615,0,13021700,941.4708615,0.867601798,0,13021700,0,0,0.952158,0,1.162661973,0.442886392,1.162661973,0,480.5944771,0,13021700,981.1915771,0.904205974,10431600,0,10431600,0,0.762003,0,0.762003,0,0.453406449,0.453406449,0.818297118,394.1462261,394.1462261,0,0,0,0,0,0,8400000,0,20863200,932.0561529,0.690472307
5/30/2019 19:00,85,72,66.3846,80.9362,41.9506,0,0,13771500,0,0,0.853917,0.830458813,0.721312162,0.460319418,0,0,528.2740718,13771500,750.3523018,0.653830565,0,8583050,0,0,0.656455,0,0.863150279,0.491419591,0.863150279,0,351.4899099,0,8583050,563.7558499,0.788189536,0,13777600,0,0,0.98504,0,1.218264407,0.471349977,1.218264407,0,541.1726198,0,13777600,757.5544598,0.659814011,6876760,0,6876760,0,0.536612,0,0.536612,0,0.519213315,0.519213315,0.863059139,297.542113,297.542113,0,0,0,0,0,0,8400000,0,13753520,558.1182914,0.703564466
5/30/2019 20:00,87,74,68.7414,78.9198,41.8023,0,0,11734000,0,0,0.694251,0.779633433,0.673355897,0.416088943,0,0,406.8656384,11734000,582.5933784,0.595800285,11744800,0,0,0.878469,0,0,0.452337344,0.806315323,0.806315323,442.7176362,0,0,11744800,626.7971062,0.640416633,0,11744700,0,0,0.837611,0,1.134259831,0.418534301,1.134259831,0,409.6299835,0,11744700,612.9782835,0.626302877,0,0,11744700,0,0,0,0.852371,0,0.44948985,0.806607664,0.806607664,439.9269531,0,0,0,0,0,0,0,8400000,0,11744700,622.6487631,0.636183569
5/30/2019 21:00,82,72,67.7805,81.4965,41.9523,0,0,13960100,0,0,0.837143,0.845922922,0.73588219,0.468702746,0,0,545.2614333,13960100,765.1861033,0.657748386,0,0,8638490,0,0,0.698855,0.880224219,0.880224219,0.497157867,0,0,357.8911051,8638490,582.4015651,0.809032456,8676030,0,0,0.683826,0,0,0.498381742,1.247994748,1.247994748,360.3312453,0,0,8676030,584.0465953,0.807807159,6905990,0,7035200,7673210,0.561591,0,0.554258,0.857841,0.529410038,0.527292786,0.884670945,310.3754584,303.456559,0,7673210,0.857841,567.096,7594950,0,0,0.886871596,21614400,576.5775495,0.556272395
5/30/2019 22:00,87,75,70.2209,80.8269,41.9099,0,0,13330700,0,0,0.796515,0.827463587,0.718462566,0.452114139,0,0,502.249829,13330700,711.869479,0.640809091,13338500,0,0,0.990616,0,0,0.506493673,0.860419018,0.860419018,562.9888217,0,0,13338500,776.6211417,0.698688286,0,0,13338500,0,0,0.988938,1.215208235,1.215208235,0.471374056,0,0,523.9519033,13338500,742.4864033,0.667978921,0,0,13338600,8157080,0,0,0.974332,0.1,0.502521352,0.860540221,0.860540221,558.5776092,0,0,8157080,0.1,-90.955,8030150,0,0,-0.133805234,21495680,898.7080092,0.501705278
5/30/2019 23:00,87,74,68.7414,80.6953,41.1944,0,0,0,0,0,0,0.832874027,0.722982086,0.722982086,0,0,0,0,52.59341,0,0,0,0,0,0,0,0.865039264,0.865039264,0.865039264,0,0,0,0,52.09797,0,0,0,0,0,0,0,1.22011865,1.22011865,1.22011865,0,0,0,0,53.11558,0,0,0,2796200,4461060,0,0,0.214929,3.36467,0.683236237,0.864884278,0.864884278,159.2054305,0,0,4461060,3.36467,343.765,4388750,0,0,0.924708477,7257260,338.4578005,0.559645597
5/31/2019 0:00,85,74,69.4897,79.4768,41.173,0,0,0,0,0,0,0.807384478,0.699003502,0.699003502,0,0,0,0,56.12818,0,0,0,0,0,0,0,0.836501542,0.836501542,0.836501542,0,0,0,0,56.12675,0,0,0,0,0,0,0,1.178225065,1.178225065,1.178225065,0,0,0,0,57.45865,0,0,0,3233310,0,0,0,0.245635,0,0.631561393,0.829140467,0.829140467,170.1694805,0,0,0,0,0,0,0,8400000,0,3233310,233.8074905,0.867745402
5/31/2019 1:00,82,73,69.3043,79.4072,41.1729,0,0,0,0,0,0,0.807390324,0.698969136,0.698969136,0,0,0,0,51.02187,0,0,0,0,0,0,0,0.836772664,0.836772664,0.836772664,0,0,0,0,51.00892,0,0,0,0,0,0,0,1.177457118,1.177457118,1.177457118,0,0,0,0,52.04078,0,0,0,2517000,0,0,0,0.188711,0,0.670631435,0.829092481,0.829092481,140.6649435,0,0,0,0,0,0,0,8400000,0,2517000,199.4703235,0.950990815
5/31/2019 2:00,82,73,69.3043,79.4062,41.1729,0,0,0,0,0,0,0.804804232,0.696534675,0.696534675,0,0,0,0,50.89481,0,0,0,0,0,0,0,0.83389854,0.83389854,0.83389854,0,0,0,0,50.88896,0,0,0,0,0,0,0,1.172684689,1.172684689,1.172684689,0,0,0,0,51.91133,0,0,0,2513470,0,0,0,0.188291,0,0.669636125,0.827622182,0.827622182,140.2591926,0,0,0,0,0,0,0,8400000,0,2513470,198.9824426,0.94999714
5/31/2019 3:00,81,73,69.6741,78.4625,41.1702,0,0,0,0,0,0,0.781368969,0.674480496,0.674480496,0,0,0,0,51.31958,0,0,0,0,0,0,0,0.807764106,0.807764106,0.807764106,0,0,0,0,51.30702,0,0,0,0,0,0,0,1.134665204,1.134665204,1.134665204,0,0,0,0,52.36183,0,0,0,2484740,0,0,0,0.183583,0,0.649326594,0.800826919,0.800826919,134.4506467,0,0,0,0,0,0,0,8400000,0,2484740,194.2638967,0.938193437
5/31/2019 4:00,79,72,69.1177,77.4689,41.3702,0,0,0,0,0,0,0.754750914,0.649607466,0.649607466,0,0,0,0,51.43957,0,0,0,0,0,0,0,0.778231711,0.778231711,0.778231711,0,0,0,0,51.4264,0,0,0,0,0,0,0,1.09042945,1.09042945,1.09042945,0,0,0,0,52.51905,0,0,0,2470250,0,0,0,0.179477,0,0.626292903,0.771353166,0.771353166,128.9250036,0,0,0,0,0,0,0,8400000,0,2470250,188.9366036,0.917817728
5/31/2019 5:00,79,71,67.5848,79.3265,41.4936,0,13016100,0,0,0.791586,0,0.787453921,0.425343007,0.681271984,0,461.3589256,0,13016100,785.8586256,0.724510683,12021200,0,0,0.897942,0,0,0.461088631,0.815745806,0.815745806,461.9032207,0,0,12021200,790.9451207,0.789550249,12023600,0,0,0.882756,0,0,0.425271418,1.144833603,1.144833603,426.1077848,0,0,12023600,814.4600848,0.812861457,9585150,0,9938390,0,0.734754,0,0.725796,0,0.450042109,0.449578151,0.810875476,372.7244999,359.1061676,0,0,0,0,0,0,8400000,0,19523540,1052.272668,0.646771641
5/31/2019 6:00,79,73,70.5803,77.6724,42.541,0,13188700,0,0,0.757754,0,0.755586729,0.401614919,0.651304477,0,441.3982236,0,13188700,842.0827236,0.76618565,12203200,0,0,0.866491,0,0,0.43518426,0.779890419,0.779890419,442.55338,0,0,12203200,845.82308,0.831738967,12203200,0,0,0.854365,0,0,0.404982984,1.098708306,1.098708306,411.8406963,0,0,12203200,866.7142963,0.852282316,9773820,0,9773820,0,0.706006,0,0.706006,0,0.431401985,0.431401985,0.780131254,351.3704459,351.3704459,0,0,0,0,0,0,8400000,0,19547640,1102.137092,0.67658526
5/31/2019 7:00,78,71,67.975,79.904,43.0028,0,14469100,0,0,0.834621,0,0.793639814,0.434168319,0.687347552,0,523.502069,0,14469100,896.946469,0.743885772,13383200,0,0,0.952524,0,0,0.475260397,0.822667784,0.822667784,530.0420788,0,0,13383200,903.7079788,0.810306634,13383200,0,0,0.937385,0,0,0.437974419,1.157885765,1.157885765,488.4582702,0,0,13383200,876.2383702,0.785676105,10722200,0,10722200,0,0.778314,0,0.778314,0,0.4566253,0.4566253,0.822950549,408.0023157,408.0023157,0,0,0,0,0,0,8400000,0,21444400,894.670899,0.663812537
5/31/2019 8:00,83,73,68.7414,80.1822,42.5496,0,14643400,0,0,0.851149,0,0.802892545,0.442018437,0.69577041,0,539.3877321,0,14643400,935.5489321,0.766665336,13543900,0,0,0.970735,0,0,0.485193475,0.832609874,0.832609874,547.6176588,0,0,13543900,942.8775588,0.835396799,13543900,0,0,0.955128,0,0,0.448076842,1.175078052,1.175078052,505.7256615,0,0,13543900,930.0154615,0.824000881,10851400,0,10851400,0,0.793961,0,0.793961,0,0.462798856,0.462798856,0.832930079,418.501292,418.501292,0,0,0,0,0,0,8400000,0,21702800,933.4487832,0.680123717
5/31/2019 9:00,86,73,67.5848,82.9048,42.696,0,16198100,0,0,0.959966,0,0.876199893,0.511884884,0.764953729,0,690.9635447,0,16198100,1076.876045,0.797779526,0,12006500,12006500,0,0.929888,0.929888,0.914016654,0.525785413,0.525785413,0,526.0702133,526.0702133,24013000,1449.987727,0.724601371,0,12006500,12006500,0,0.909241,0.909241,1.293947945,0.486303997,0.486303997,0,486.5674115,486.5674115,24013000,1381.088723,0.690170519,12006500,0,12006500,0,0.89725,0,0.89725,0,0.521160898,0.521160898,0.914363852,521.4431934,521.4431934,0,0,0,0,0,0,8400000,0,24013000,1429.995487,0.714610663
5/31/2019 10:00,90,76,70.5803,83.1906,42.7393,0,16814500,0,0,0.99464,0,0.883593112,0.525842808,0.771968355,0,736.8153242,0,16814500,1167.787224,0.833414416,0,12464000,12464000,0,0.930138,0.930138,0.923103437,0.531388632,0.531388632,0,551.9356593,551.9356593,24928000,1537.745319,0.740249672,0,12464000,12464000,0,0.909852,0.909852,1.311284882,0.493235364,0.493235364,0,512.3071311,512.3071311,24928000,1491.307862,0.717895312,12463900,0,12463900,0,0.92992,0,0.92992,0,0.531013605,0.531013605,0.922548355,551.5417059,551.5417059,0,0,0,0,0,0,8400000,0,24927800,1536.475812,0.739644483
5/31/2019 11:00,92,76,69.8574,84.1207,42.8126,9555050,16541800,0,0.991417,0.991072,0,0.542366839,0.542641302,0.796792608,431.8618556,748.0219907,0,26096850,1641.713346,0.754901843,0,13048400,13048400,0,0.978996,0.978996,0.951588948,0.558234962,0.558234962,0,607.0060895,607.0060895,26096800,1671.108379,0.768419904,0,13048400,13048400,0,0.9566,0.9566,1.352627051,0.514630942,0.514630942,0,559.5925325,559.5925325,26096800,1600.195165,0.735812129,11046700,0,11046700,0,0.847242,0,0.847242,0,0.53990519,0.53990519,0.951605019,497.0142219,497.0142219,0,0,0,0,0,4003460,8400000,0,22093400,1397.645944,0.759129483
5/31/2019 12:00,94,77,70.5803,85.1818,42.8927,0,13920500,13394500,0,0.865548,0.869958,0.939580868,0.537736605,0.538332703,0,623.796868,600.8914487,27315000,1732.958217,0.761321567,10335500,10741400,0,0.844003,0.838704,0,0.560376871,0.560168108,0.9840435,482.6479296,501.4158092,0,21076900,1494.271339,0.850753956,10339600,10735000,0,0.819828,0.815127,0,0.535133148,0.535923594,1.401131615,461.0885577,479.4283153,0,21074600,1474.893273,0.839812821,11661800,0,11661800,0,0.898729,0,0.898729,0,0.561635668,0.561635668,0.979202757,545.8069024,545.8069024,0,0,0,0,0,4003710,8400000,0,23323600,1479.328625,0.786377491
5/31/2019 13:00,95,78,71.8073,84.4209,42.7631,9416170,15993300,0,0.967678,0.9671,0,0.543321057,0.542749173,0.805542784,426.3336199,723.3625288,0,25409470,1614.470549,0.762457721,12824900,0,12584600,0.969191,0,0.969734,0.56232838,0.96186783,0.562442127,600.9837706,0,589.8424323,25409500,1656.238303,0.78218224,12822100,0,12587400,0.946905,0,0.947798,0.520474698,1.371423087,0.520588925,556.1315522,0,546.071753,25409500,1613.717305,0.762101091,10707800,0,10707800,0,0.826382,0,0.826382,0,0.541328942,0.541328942,0.955264221,483.0368372,483.0368372,0,0,0,0,0,3993870,8400000,0,21415600,1367.354074,0.766182077
5/31/2019 14:00,91,77,71.7079,82.4559,42.6279,8792890,14654800,0,0.874127,0.874127,0,0.489888806,0.487306515,0.754100243,358.9615317,595.1149597,0,23447690,1375.122791,0.703756894,11723800,0,11723800,0.874134,0,0.874134,0.510530391,0.90147461,0.510530391,498.7796831,0,498.7796831,23447600,1418.385066,0.725900339,11723800,0,11723800,0.856117,0,0.856117,0.480419666,1.282777224,0.480419666,469.362007,0,469.362007,23447600,1423.071814,0.728298921,11723900,0,11723900,0,0.871982,0,0.871982,0,0.506682306,0.506682306,0.895611577,495.0243903,495.0243903,0,0,0,0,0,0,8400000,0,23447800,1409.316781,0.721253225
5/31/2019 15:00,89,75,69.3913,83.0754,42.7219,9335990,15560000,0,0.927774,0.927774,0,0.508923406,0.508092584,0.769621697,395.941986,658.8267173,0,24895990,1478.092803,0.712448617,12448000,0,12448000,0.927776,0,0.927776,0.528885127,0.919644165,0.528885127,548.6301713,0,548.6301713,24896000,1520.440843,0.732860303,12448000,0,12448000,0.90738,0,0.90738,0.49045306,1.304720667,0.49045306,508.7633074,0,508.7633074,24896000,1463.804415,0.705561254,12448000,0,12448000,0,0.927759,0,0.927759,0,0.528855613,0.528855613,0.919600383,548.5995556,548.5995556,0,0,0,0,0,0,8400000,0,24896000,1519.869111,0.732584726
5/31/2019 16:00,89,76,71.0128,84.1104,42.7559,9513180,15855300,0,0.955887,0.955887,0,0.534758365,0.534183007,0.797346647,423.9377156,705.8026531,0,25368480,1567.205969,0.741332221,12684200,0,12684200,0.955891,0,0.955891,0.553707905,0.95209453,0.553707905,585.2784841,0,585.2784841,25368400,1607.878468,0.760573849,12684200,0,12684200,0.933576,0,0.933576,0.511892389,1.353317561,0.511892389,541.0787866,0,541.0787866,25368400,1541.365073,0.729111055,10683500,0,10683500,0,0.823557,0,0.823557,0,0.539242312,0.539242312,0.952113825,480.0829365,480.0829365,0,0,0,0,0,4001390,8400000,0,21367000,1346.021073,0.75594388
5/31/2019 17:00,89,77,72.556,83.3197,42.6626,9000800,15001300,0,0.902135,0.902135,0,0.510152983,0.508216091,0.776668028,382.6487477,635.3251704,0,24002100,1439.086118,0.719480105,12001100,0,12001100,0.902131,0,0.902131,0.530128762,0.927897594,0.530128762,530.1773568,0,530.1773568,24002200,1481.286914,0.740575571,12001100,0,12001100,0.882146,0,0.882146,0.495662543,1.320199586,0.495662543,495.7079783,0,495.7079783,24002200,1455.015757,0.727441196,12001100,0,12001100,0,0.900056,0,0.900056,0,0.526560279,0.526560279,0.922545429,526.6085474,526.6085474,0,0,0,0,0,0,8400000,0,24002200,1472.832995,0.736348999
5/31/2019 18:00,87,76,71.8793,79.7344,42.4273,7724280,12873800,0,0.754685,0.754685,0,0.435008624,0.427467177,0.687265318,280.0107013,458.5939116,0,20598080,1170.928513,0.682157859,0,12856800,0,0,0.956213,0,0.822731918,0.476031312,0.822731918,0,510.0199475,0,12856800,955.3313475,0.891666369,0,12856800,0,0,0.947895,0,1.196956988,0.454593094,1.196956988,0,487.0510411,0,12856800,1116.048741,1.04167327,10299000,0,10299000,0,0.754619,0,0.754619,0,0.456265007,0.456265007,0.822563247,391.5894423,391.5894423,0,0,0,0,0,0,8400000,0,20598000,945.778034,0.7073154
5/31/2019 19:00,85,72,66.2875,80.0088,41.8884,0,0,12869100,0,0,0.797082,0.806548851,0.6987506,0.437854204,0,0,469.5657951,12869100,670.8500051,0.625544915,12878400,0,0,0.952316,0,0,0.483288903,0.836545439,0.836545439,518.6656506,0,0,12878400,719.4595706,0.670387226,12878400,0,0,0.935811,0,0,0.445830581,1.179568655,1.179568655,478.4653792,0,0,12878400,680.4034292,0.633994995,0,0,12878500,0,0,0,0.935954,0,0.479854779,0.836424685,0.836424685,514.984148,0,0,0,0,0,0,0,8400000,0,12878500,713.514838,0.664842804
5/31/2019 20:00,84,73,68.4535,78.7738,41.803,0,0,11700700,0,0,0.691458,0.776532871,0.670436675,0.413989308,0,0,403.6637248,11700700,577.0974548,0.591859415,11711200,0,0,0.848865,0,0,0.446615985,0.802470905,0.802470905,435.8674272,0,0,11711200,613.7088372,0.628842992,11711200,0,0,0.834281,0,0,0.41576924,1.127582472,1.127582472,405.7630599,0,0,11711200,596.0724599,0.610771699,0,0,11711200,0,0,0,0.8488,0,0.44649146,0.802277488,0.802277488,435.7458989,0,0,0,0,0,0,0,8400000,0,11711200,613.4650989,0.628593243
5/31/2019 21:00,82,72,67.6829,75.9059,41.6786,9953810,0,0,0.957851,0,0,0.395811531,0.606456017,0.606456017,328.3193978,0,0,9953810,505.4183978,0.60931651,9946120,0,0,0.713013,0,0,0.399965366,0.733203129,0.733203129,331.5086274,0,0,9946120,502.8255274,0.606659313,9946120,0,0,0.704884,0,0,0.391967617,1.042025623,1.042025623,324.8797465,0,0,9946120,512.1808465,0.617946512,0,0,9946120,7674270,0,0,0.712987,0.85791,0.399901674,0.733101533,0.733101533,331.4558366,0,0,7674270,0.85791,567.144,7595880,0,0,0.886824154,17620390,497.7972721,0.456979944
5/31/2019 22:00,79,69,64.181,73.0837,41.7667,0,0,0,0,0,0,0.64537251,0.547239614,0.547239614,0,0,0,0,135.80394,0,0,0,0,0,0,0,0.655895593,0.655895593,0.655895593,0,0,0,0,135.78634,0,0,0,0,0,0,0,0.924324563,0.924324563,0.924324563,0,0,0,0,148.4793,0,0,0,8226680,7550170,0,0,0.580117,0.1,0.364002835,0.655774337,0.655774337,249.5445699,0,0,7550170,0.1,-65.6992,7435530,0,0,-0.104420218,15776850,479.0408499,0.364362354
5/31/2019 23:00,76,66,60.8256,69.9934,41.9748,0,0,0,0,0,0,0.581777239,0.487862437,0.487862437,0,0,0,0,57.23285,0,0,0,0,0,0,0,0.584029522,0.584029522,0.584029522,0,0,0,0,57.04731,0,0,0,0,0,0,0,0.814309024,0.814309024,0.814309024,0,0,0,0,66.71497,0,0,0,2498660,1022040,0,0,0.171041,0.105073,0.466739853,0.583931321,0.583931321,97.18535012,0,0,1022040,0.105073,287.494,971008,0,0,3.37553129,3520700,201.9391401,0.688292011
6/1/2019 0:00,73,63,57.2195,67.6517,42.5621,0,0,0,0,0,0,0.541170614,0.450359526,0.450359526,0,0,0,0,53.35721,0,0,0,0,0,0,0,0.538327688,0.538327688,0.538327688,0,0,0,0,53.27641,0,0,0,0,0,0,0,0.728514926,0.728514926,0.728514926,0,0,0,0,62.63339,0,0,0,2355890,0,0,0,0.160258,0,0.426931964,0.531243453,0.531243453,83.81706198,0,0,0,0,0,0,0,8400000,0,2355890,146.092072,0.744136977
6/1/2019 1:00,71,61,54.5424,64.7695,42.9621,0,0,0,0,0,0,0.491232492,0.404089807,0.404089807,0,0,0,0,58.47218,0,0,0,0,0,0,0,0.481442384,0.481442384,0.481442384,0,0,0,0,58.29708,0,0,0,0,0,0,0,0.650011225,0.650011225,0.650011225,0,0,0,0,70.6742,0,0,0,2340640,0,0,0,0.159152,0,0.37721016,0.473819481,0.473819481,73.57609914,0,0,0,0,0,0,0,8400000,0,2340640,137.4312791,0.704583084
6/1/2019 2:00,68,58,51.0516,61.8224,43.5594,0,0,0,0,0,0,0.443478303,0.360106363,0.360106363,0,0,0,0,61.24918,0,0,0,0,0,0,0,0.426896797,0.426896797,0.426896797,0,0,0,0,61.02263,0,0,0,0,0,0,0,0.562973654,0.562973654,0.562973654,0,0,0,0,78.8952,0,0,0,2326140,0,0,0,0.157624,0,0.330792203,0.419590335,0.419590335,64.12241468,0,0,0,0,0,0,0,8400000,0,2326140,128.6520347,0.663685082
6/1/2019 3:00,65,55,47.1944,58.8658,44.1594,0,0,0,0,0,0,0.400876665,0.321017162,0.321017162,0,0,0,0,64.17455,0,0,0,0,0,0,0,0.377879899,0.377879899,0.377879899,0,0,0,0,63.89463,0,0,0,0,0,0,0,0.483996095,0.483996095,0.483996095,0,0,0,0,87.3624,0,0,0,2297440,0,0,0,0.155211,0,0.289801296,0.370937725,0.370937725,55.48342409,0,0,0,0,0,0,0,8400000,0,2297440,120.4188441,0.628972304
6/1/2019 4:00,62,52,43.0917,59.4937,44.7594,0,0,0,0,0,0,0.403464341,0.323776334,0.323776334,0,0,0,0,51.32302,0,0,0,0,0,0,0,0.381725227,0.381725227,0.381725227,0,0,0,0,51.32099,0,0,0,0,0,0,0,0.481826977,0.481826977,0.481826977,0,0,0,0,53.67437,0,0,0,2297300,0,0,0,0.154796,0,0.295853339,0.377405506,0.377405506,56.63865628,0,0,0,0,0,0,0,8400000,0,2297300,116.3892263,0.607961831
6/1/2019 5:00,61,53,46.4177,60.4786,45.0479,0,0,0,0,0,0,0.413341847,0.33324971,0.33324971,0,0,0,0,121.47241,0,0,0,0,0,0,0,0.393885868,0.393885868,0.393885868,0,0,0,0,121.56198,0,0,0,0,0,0,0,0.501495864,0.501495864,0.501495864,0,0,0,0,136.4926,0,0,0,7549230,0,0,0,0.507626,0,0.201612959,0.389709666,0.389709666,126.8352168,0,0,0,0,0,0,0,8400000,0,7549230,240.3774268,0.382095806
6/1/2019 6:00,64,54,46.0217,60.6947,44.8644,0,0,0,0,0,0,0.421095184,0.340105113,0.340105113,0,0,0,0,144.2856,0,0,0,0,0,0,0,0.402317459,0.402317459,0.402317459,0,0,0,0,144.293,0,0,0,0,0,0,0,0.516334385,0.516334385,0.516334385,0,0,0,0,173.3587,0,0,0,8214210,0,0,0,0.553482,0,0.204116854,0.402359049,0.402359049,139.7215583,0,0,0,0,0,0,0,8400000,0,8214210,276.8099583,0.404386971
6/1/2019 7:00,66,54,43.9588,63.7445,44.4953,9058580,0,0,0.849291,0,0,0.222052315,0.378189349,0.378189349,167.6232218,0,0,9058580,313.8460218,0.415755258,9049260,0,0,0.644911,0,0,0.227572258,0.44985886,0.44985886,171.6133777,0,0,9049260,312.4128577,0.414282968,9049260,0,0,0.644911,0,0,0.195459094,0.588437336,0.588437336,147.3966798,0,0,9049260,290.9777098,0.385858348,0,0,9049260,0,0,0,0.610627,0,0.229163757,0.450009789,0.450009789,172.8135349,0,0,0,0,0,0,0,8400000,0,9049260,310.4608949,0.411694519
6/1/2019 8:00,69,57,47.9514,63.9811,43.8906,9427760,0,0,0.850531,0,0,0.223683999,0.380718935,0.380718935,175.7365885,0,0,9427760,331.2294385,0.421601023,9418830,0,0,0.637296,0,0,0.229341745,0.452923635,0.452923635,180.0109091,0,0,9418830,329.4471891,0.41973008,9418830,0,0,0.637296,0,0,0.198014207,0.593865712,0.593865712,155.4218465,0,0,9418830,321.9362465,0.410160812,0,0,9418780,0,0,0,0.637292,0,0.229156646,0.452618988,0.452618988,179.8646692,0,0,0,0,0,0,0,8400000,0,9418780,329.2551192,0.419487601
6/1/2019 9:00,71,57,46.4177,63.9788,43.52,9970860,0,0,0.901241,0,0,0.232633322,0.382737287,0.382737287,193.2961902,0,0,9970860,363.5222202,0.437501544,9963170,0,0,0.675412,0,0,0.229952547,0.455263485,0.455263485,190.9213597,0,0,9963170,356.0370497,0.428823818,9963170,0,0,0.675412,0,0,0.19701822,0.597105825,0.597105825,163.5771679,0,0,9963170,349.1212679,0.420494202,0,0,9963170,0,0,0,0.675412,0,0.22995047,0.455259986,0.455259986,190.9196351,0,0,0,0,0,0,0,8400000,0,9963170,355.9604251,0.428731528
6/1/2019 10:00,74,57,43.5284,64.9149,42.9477,10691500,0,0,0.96947,0,0,0.257581723,0.399167741,0.399167741,229.4945823,0,0,10691500,414.5043823,0.465234306,10685800,0,0,0.726716,0,0,0.242910656,0.475510235,0.475510235,216.3078906,0,0,10685800,397.5108406,0.446398967,10685800,0,0,0.726716,0,0,0.209711326,0.627198987,0.627198987,186.744441,0,0,10685800,383.682341,0.430869761,0,0,10685800,0,0,0,0.726716,0,0.242925426,0.475535666,0.475535666,216.3210433,0,0,0,0,0,0,0,8400000,0,10685800,397.4973033,0.446383765
6/1/2019 11:00,77,58,43.0917,65.0313,42.3647,0,11005900,0,0,0.635698,0,0.491902646,0.224768441,0.404285752,0,206.1482489,0,11005900,405.3949489,0.442011956,11013400,0,0,0.751782,0,0,0.247787961,0.481690083,0.481690083,227.4156606,0,0,11013400,425.0782606,0.463157529,11013400,0,0,0.751782,0,0,0.215153594,0.637352516,0.637352516,197.4643825,0,0,11013400,420.2179825,0.457861858,0,0,11013400,0,0,0,0.751782,0,0.247790068,0.481693758,0.481693758,227.4175946,0,0,0,0,0,0,0,8400000,0,11013400,425.0059946,0.463078789
6/1/2019 12:00,78,58,42.1984,66.8588,42.2174,0,11762900,0,0,0.64162,0,0.523559596,0.244911201,0.433675467,0,240.0721637,0,11762900,405.8931837,0.414074608,11773500,0,0,0.803802,0,0,0.273184535,0.51752233,0.51752233,268.0281772,0,0,11773500,441.1814672,0.449668969,11773500,0,0,0.804449,0,0,0.241880814,0.691143406,0.691143406,237.3153138,0,0,11773500,422.6612138,0.430792421,0,0,11773500,0,0,0,0.803799,0,0.273210793,0.517569184,0.517569184,268.0539396,0,0,0,0,0,0,0,8400000,0,11773500,441.1301596,0.449616674
6/1/2019 13:00,80,60,45.2136,66.1919,41.8506,0,12303600,0,0,0.673396,0,0.514497183,0.238667887,0.424956828,0,244.706184,0,12303600,445.779784,0.434779854,12314600,0,0,0.843632,0,0,0.272845178,0.507018564,0.507018564,279.9982693,0,0,12314600,488.3777693,0.475901225,12314600,0,0,0.843632,0,0,0.244713534,0.677963609,0.677963609,251.1291073,0,0,12314600,506.1669073,0.493235906,0,0,12314600,0,0,0,0.843632,0,0.272834551,0.50699937,0.50699937,279.987363,0,0,0,0,0,0,0,8400000,0,12314600,488.189063,0.47571734
6/1/2019 14:00,81,59,41.7414,66.7906,41.8859,0,12770600,0,0,0.698618,0,0.528476206,0.248268515,0.438014651,0,264.2114918,0,12770600,452.1077418,0.424826782,12780100,0,0,0.875305,0,0,0.287402013,0.523130659,0.523130659,306.085539,0,0,12780100,500.618349,0.470060499,12780100,0,0,0.875305,0,0,0.260609148,0.700795487,0.700795487,277.5509146,0,0,12780100,480.5766146,0.451242117,0,0,12780100,0,0,0,0.875305,0,0.287413946,0.523152335,0.523152335,306.0982477,0,0,0,0,0,0,0,8400000,0,12780100,500.5281977,0.469975851
6/1/2019 15:00,82,60,43.4428,68.7261,41.8703,0,12511700,0,0,0.685837,0,0.558817773,0.267410545,0.466320685,0,278.8133767,0,12511700,459.2953667,0.440511234,12522100,0,0,0.856406,0,0,0.303336246,0.557801575,0.557801575,316.5339005,0,0,12522100,503.4932205,0.482500431,12522100,0,0,0.857741,0,0,0.274073032,0.752461169,0.752461169,285.9974924,0,0,12522100,486.5011924,0.466216873,0,0,12522100,0,0,0,0.856406,0,0.303356181,0.557836922,0.557836922,316.5547033,0,0,0,0,0,0,0,8400000,0,12522100,498.4582883,0.482624113
6/1/2019 16:00,78,62,51.7167,67.0541,42.1761,0,11208800,0,0,0.61193,0,0.531896924,0.251137814,0.441420626,0,234.5794609,0,11208800,450.5737609,0.482378589,11216800,0,0,0.765233,0,0,0.27506414,0.527294936,0.527294936,257.11162,0,0,11216800,477.95802,0.511330882,11216800,0,0,0.766635,0,0,0.24546676,0.712009899,0.712009899,229.4459628,0,0,11216800,502.1544628,0.537216814,0,0,11216800,0,0,0,0.765234,0,0.275038833,0.527251309,0.527251309,257.0879655,0,0,0,0,0,0,0,8400000,0,11216800,477.6758655,0.511029027
6/1/2019 17:00,76,60,48.9641,68.835,42.6069,0,11576000,0,0,0.630589,0,0.555374842,0.266525798,0.463650444,0,257.1085535,0,11576000,419.1953535,0.434549433,11586400,0,0,0.787351,0,0,0.292965712,0.554622849,0.554622849,282.8681602,0,0,11586400,451.6319502,0.467753867,11586400,0,0,0.788372,0,0,0.262032084,0.749220148,0.749220148,253.0007113,0,0,11586400,430.3269113,0.445688301,0,0,11586400,0,0,0,0.787351,0,0.292988615,0.554662139,0.554662139,282.8902736,0,0,0,0,0,0,0,8400000,0,11586400,447.1156307,0.46802571
6/1/2019 18:00,76,62,53.0049,68.1251,42.5189,10393100,0,0,0.979574,0,0,0.294887683,0.452148111,0.452148111,255.3997648,0,0,10393100,442.8023648,0.51126501,10386600,0,0,0.706427,0,0,0.280661378,0.54050878,0.54050878,242.9264559,0,0,10386600,422.1520559,0.487726943,10386600,0,0,0.706946,0,0,0.252369792,0.730725507,0.730725507,218.4386735,0,0,10386600,423.1726735,0.488906098,0,0,10386600,0,0,0,0.706427,0,0.280647917,0.540486517,0.540486517,242.9148049,0,0,0,0,0,0,0,8400000,0,10386600,422.0070049,0.487559361
6/1/2019 19:00,73,61,53.3186,68.8455,42.5949,0,0,0,0,0,0,0.555641686,0.46389427,0.46389427,0,0,0,0,52.81748,0,0,0,0,0,0,0,0.554769379,0.554769379,0.554769379,0,0,0,0,52.84361,0,0,0,0,0,0,0,0.749922712,0.749922712,0.749922712,0,0,0,0,54.08195,0,0,0,2738440,0,0,0,0.186121,0,0.433045851,0.554790063,0.554790063,98.82250672,0,0,0,0,0,0,0,8400000,0,2738440,52.3151739,0.701561692
6/1/2019 20:00,73,62,55.1365,68.518,42.573,0,0,0,0,0,0,0.555395706,0.463649872,0.463649872,0,0,0,0,52.26897,0,0,0,0,0,0,0,0.554658903,0.554658903,0.554658903,0,0,0,0,52.2606,0,0,0,0,0,0,0,0.750169811,0.750169811,0.750169811,0,0,0,0,54.40399,0,0,0,2572590,0,0,0,0.174856,0,0.433987255,0.548656585,0.548656585,93.03927262,0,0,0,0,0,0,0,8400000,0,2572590,51.737994,0.71718607
6/1/2019 21:00,73,62,55.1365,66.6614,42.5729,0,0,0,0,0,0,0.524180428,0.434516864,0.434516864,0,0,0,0,55.25698,0,0,0,0,0,0,0,0.518917312,0.518917312,0.518917312,0,0,0,0,55.18445,0,0,0,0,0,0,0,0.697767308,0.697767308,0.697767308,0,0,0,0,65.56546,0,0,0,2571160,0,0,0,0.175093,0,0.401673861,0.511752287,0.511752287,86.06398044,0,0,0,0,0,0,0,8400000,0,2571160,54.6326055,0.697297891
6/1/2019 22:00,72,60,52.0439,66.5139,42.7729,0,0,0,0,0,0,0.519066468,0.429889288,0.429889288,0,0,0,0,52.29449,0,0,0,0,0,0,0,0.513338403,0.513338403,0.513338403,0,0,0,0,52.28695,0,0,0,0,0,0,0,0.686460037,0.686460037,0.686460037,0,0,0,0,55.06914,0,0,0,2528100,0,0,0,0.172012,0,0.399812126,0.507585621,0.507585621,84.23041958,0,0,0,0,0,0,0,8400000,0,2528100,145.1070596,0.688772088
6/1/2019 23:00,70,60,53.3186,65.5881,43.1621,0,0,0,0,0,0,0.501652016,0.413932291,0.413932291,0,0,0,0,52.13922,0,0,0,0,0,0,0,0.493743904,0.493743904,0.493743904,0,0,0,0,52.12565,0,0,0,0,0,0,0,0.657698068,0.657698068,0.657698068,0,0,0,0,57.92522,0,0,0,2370060,0,0,0,0.160959,0,0.38839247,0.487531195,0.487531195,76.70945488,0,0,0,0,0,0,0,8400000,0,2370060,138.0377849,0.698907799
6/2/2019 0:00,69,59,52.1336,64.5807,43.3621,0,0,0,0,0,0,0.484231901,0.397849356,0.397849356,0,0,0,0,52.2284,0,0,0,0,0,0,0,0.473910267,0.473910267,0.473910267,0,0,0,0,52.21617,0,0,0,0,0,0,0,0.626958356,0.626958356,0.626958356,0,0,0,0,58.71543,0,0,0,2383700,0,0,0,0.1617,0,0.370954955,0.467972778,0.467972778,73.68711049,0,0,0,0,0,0,0,8400000,0,2383700,135.2248705,0.680747764
6/2/2019 1:00,68,58,51.0516,64.5128,43.5621,0,0,0,0,0,0,0.481339452,0.395290848,0.395290848,0,0,0,0,51.49605,0,0,0,0,0,0,0,0.470827261,0.470827261,0.470827261,0,0,0,0,51.48966,0,0,0,0,0,0,0,0.621147389,0.621147389,0.621147389,0,0,0,0,54.34648,0,0,0,2354990,0,0,0,0.159579,0,0.370056579,0.465581329,0.465581329,72.62329532,0,0,0,0,0,0,0,8400000,0,2354990,132.8654953,0.677024507
6/2/2019 2:00,67,58,51.7167,64.5116,43.7594,0,0,0,0,0,0,0.479993489,0.394169845,0.394169845,0,0,0,0,51.34038,0,0,0,0,0,0,0,0.469492892,0.469492892,0.469492892,0,0,0,0,51.33499,0,0,0,0,0,0,0,0.619249928,0.619249928,0.619249928,0,0,0,0,53.98161,0,0,0,2326140,0,0,0,0.15746,0,0.370160754,0.464338906,0.464338906,71.75381139,0,0,0,0,0,0,0,8400000,0,2326140,131.8215814,0.680036015
6/2/2019 3:00,67,58,51.7167,64.507,43.7594,0,0,0,0,0,0,0.479904695,0.394087227,0.394087227,0,0,0,0,51.34478,0,0,0,0,0,0,0,0.469388764,0.469388764,0.469388764,0,0,0,0,51.34005,0,0,0,0,0,0,0,0.6190555,0.6190555,0.6190555,0,0,0,0,54.00659,0,0,0,2340350,0,0,0,0.158421,0,0.369609105,0.464278432,0.464278432,72.08455576,0,0,0,0,0,0,0,8400000,0,2340350,132.1723358,0.677705484
6/2/2019 4:00,66,58,52.3676,65.4428,43.9594,0,0,0,0,0,0,0.492877296,0.406293992,0.406293992,0,0,0,0,50.75258,0,0,0,0,0,0,0,0.484561851,0.484561851,0.484561851,0,0,0,0,50.75563,0,0,0,0,0,0,0,0.641971895,0.641971895,0.641971895,0,0,0,0,51.81217,0,0,0,2326000,0,0,0,0.157291,0,0.384100487,0.479981971,0.479981971,74.45147766,0,0,0,0,0,0,0,8400000,0,2326000,133.1983177,0.687179627
6/2/2019 5:00,66,59,54.3317,66.4322,44.0479,9849190,0,0,0.920212,0,0,0.259751341,0.418587164,0.418587164,213.1950257,0,0,9849190,379.4878457,0.462358239,9841350,0,0,0.695269,0,0,0.257163565,0.499811528,0.499811528,210.903054,0,0,9841350,372.726254,0.45448186,9841350,0,0,0.6982,0,0,0.226585564,0.666266071,0.666266071,185.8256537,0,0,9841350,355.5311537,0.433515101,0,0,9841350,0,0,0,0.660557,0,0.254802867,0.495248017,0.495248017,208.9670163,0,0,0,0,0,0,0,8400000,0,9841350,367.0192363,0.447523037
6/2/2019 6:00,67,60,55.5205,68.4869,44.463,0,11293500,0,0,0.639167,0,0.541389779,0.259271262,0.451806425,0,244.0066665,0,11293500,404.2266665,0.429514322,11303200,0,0,0.75737,0,0,0.283291471,0.540566819,0.540566819,266.8416794,0,0,11303200,428.6744994,0.455100679,11303200,0,0,0.76032,0,0,0.253016314,0.729278246,0.729278246,238.3245005,0,0,11303200,406.7341005,0.431807736,0,0,11303200,0,0,0,0.757456,0,0.283138684,0.540300203,0.540300203,266.697764,0,0,0,0,0,0,0,8400000,0,11303200,428.483344,0.454897739
6/2/2019 7:00,69,62,57.769,69.7453,44.1049,0,11953200,0,0,0.643284,0,0.56475829,0.274197596,0.473401154,0,273.1282251,0,11953200,441.4776451,0.443206149,11964200,0,0,0.803581,0,0,0.301827125,0.566304033,0.566304033,300.9266741,0,0,11964200,476.4915441,0.477917331,11964200,0,0,0.805058,0,0,0.272129907,0.769808655,0.769808655,271.3180523,0,0,11964200,461.7568523,0.463138549,0,0,11964200,0,0,0,0.803581,0,0.301844287,0.566333447,0.566333447,300.943785,0,0,0,0,0,0,0,8400000,0,11964200,476.465455,0.477891164
6/2/2019 8:00,71,63,58.3065,71.693,43.751,0,13349600,0,0,0.7229,0,0.60387839,0.300164933,0.509787995,0,333.9234825,0,13349600,529.0846625,0.475595969,13357300,0,0,0.900064,0,0,0.341361811,0.61076743,0.61076743,379.9726764,0,0,13357300,579.9478664,0.521016552,13357300,0,0,0.899545,0,0,0.313356053,0.837026061,0.837026061,348.7992337,0,0,13357300,552.2333837,0.496118273,0,0,13357300,0,0,0,0.900067,0,0.341391683,0.610818898,0.610818898,380.0059271,0,0,0,0,0,0,0,8400000,0,13357300,579.8877171,0.520962515
6/2/2019 9:00,74,65,60.0246,73.6983,43.2161,0,14301900,0,0,0.783226,0,0.645905814,0.330908352,0.548784345,0,394.3848467,0,14301900,612.1111067,0.513591431,14306000,0,0,0.971599,0,0,0.384321547,0.657731716,0.657731716,458.1753379,0,0,14306000,677.1145079,0.56796967,14306000,0,0,0.967874,0,0,0.357947246,0.907333293,0.907333293,426.732775,0,0,14306000,648.901365,0.544304235,0,0,14306000,0,0,0,0.971604,0,0.384344336,0.657769796,0.657769796,458.2025057,0,0,0,0,0,0,0,8400000,0,14306000,677.0310457,0.567899661
6/2/2019 10:00,77,67,61.9729,75.7505,42.6746,0,15384500,0,0,0.854989,0,0.694548931,0.370739793,0.594036035,0,475.3038619,0,15384500,721.3599219,0.562664959,0,9587420,0,0,0.708397,0,0.71192951,0.387452686,0.71192951,0,309.5559693,0,9587420,558.1442793,0.698595801,0,9587420,0,0,0.699164,0,0.989306565,0.369685085,0.989306565,0,295.3605146,0,9587420,544.6722146,0.681733623,7545070,0,7816390,0,0.571757,0,0.557499,0,0.407816522,0.404765102,0.711970167,265.6377489,254.4984193,0,0,0,0,0,0,8400000,0,15361460,552.5628365,0.594842184
6/2/2019 11:00,81,69,63.1319,76.8194,42.1509,0,16610900,0,0,0.932288,0,0.724485794,0.404311939,0.621764322,0,559.6654329,0,16610900,839.3098829,0.606331902,0,10354600,0,0,0.739307,0,0.745712464,0.407442328,0.745712464,0,351.5751941,0,10354600,627.9669641,0.727754193,0,10354600,0,0,0.727988,0,1.041128051,0.387635966,1.041128051,0,334.4846142,0,10354600,617.8567142,0.716037372,8294690,0,8294690,0,0.60115,0,0.60115,0,0.421587844,0.421587844,0.745792187,291.4117059,291.4117059,0,0,0,0,0,0,8400000,0,16589380,621.6872945,0.618868359
6/2/2019 12:00,84,70,63.3586,77.8602,42.2275,0,17739100,0,0,0.99745,0,0.748725316,0.436876741,0.644606431,0,645.8166831,0,17739100,957.3562731,0.647624472,0,11060600,0,0,0.792573,0,0.772499187,0.424703526,0.772499187,0,391.4563186,0,11060600,703.6572186,0.763420305,0,11060600,0,0,0.779866,0,1.081901243,0.399127932,1.081901243,0,367.8828669,0,11060600,689.5640669,0.748130192,8859610,0,8859610,0,0.645472,0,0.645472,0,0.432647322,0.432647322,0.77275985,319.4238783,319.4238783,0,0,0,0,0,0,8400000,0,17719220,696.6206465,0.641134355
6/2/2019 13:00,85,71,64.6859,77.98,42.2615,10126300,0,0,0.985638,0,0,0.431535599,0.647009631,0.647009631,364.1549111,0,0,10126300,708.7550111,0.8398981,0,11393000,0,0,0.814971,0,0.775372796,0.427585881,0.775372796,0,405.9571619,0,11393000,740.2530619,0.779692508,0,11393000,0,0,0.802318,0,1.087732499,0.400144423,1.087732499,0,379.9037846,0,11393000,732.8774846,0.771923972,9125500,0,9125500,0,0.663865,0,0.663865,0,0.432207117,0.432207117,0.775646127,328.6755041,328.6755041,0,0,0,0,0,0,8400000,0,18251000,732.8505313,0.649526125
6/2/2019 14:00,85,71,64.6859,78.9162,42.3132,10548600,0,0,0.996615,0,0,0.450025556,0.668821109,0.668821109,395.5949654,0,0,10548600,749.4528654,0.852571373,0,11870300,0,0,0.853346,0,0.800792931,0.446314191,0.800792931,0,441.4902789,0,11870300,799.0957789,0.807827043,0,11870300,0,0,0.83915,0,1.125085756,0.415085366,1.125085756,0,410.5989846,0,11870300,780.2990846,0.788824968,9507280,0,9507280,0,0.69613,0,0.69613,0,0.445618677,0.445618677,0.80107453,353.0517945,353.0517945,0,0,0,0,0,0,8400000,0,19014560,791.1048211,0.668885815
6/2/2019 15:00,86,72,65.8634,77.2434,42.218,9757880,0,0,0.916113,0,0,0.405126909,0.630688783,0.630688783,329.4316467,0,0,9757880,659.2639467,0.810746531,0,10976800,0,0,0.782548,0,0.755925613,0.414072367,0.755925613,0,378.7657969,0,10976800,707.3368969,0.77327115,0,10976800,0,0,0.771444,0,1.061986516,0.391226954,1.061986516,0,357.8683357,0,10976800,729.8003357,0.797828514,8792580,0,8792580,0,0.636762,0,0.636762,0,0.422825688,0.422825688,0.75620332,309.8107242,309.8107242,0,0,0,0,0,0,8400000,0,17585160,700.263528,0.644781292
6/2/2019 16:00,85,70,62.8086,76.9906,42.1994,9624910,0,0,0.903009,0,0,0.399078692,0.625282899,0.625282899,320.0913746,0,0,9624910,625.0207746,0.779253967,0,10826700,0,0,0.771076,0,0.749456386,0.409774406,0.749456386,0,369.7087135,0,10826700,672.3104135,0.745169346,0,10826700,0,0,0.759792,0,1.048622374,0.386554977,1.048622374,0,348.759564,0,10826700,669.501864,0.742056432,8672450,0,8672450,0,0.627194,0,0.627194,0,0.419890729,0.419890729,0.749708045,303.4567797,303.4567797,0,0,0,0,0,0,8400000,0,17344900,665.5873093,0.626679422
6/2/2019 17:00,82,70,64.373,75.1987,42.0756,8638270,0,0,0.806744,0,0,0.361603925,0.587350588,0.587350588,260.3026949,0,0,8638270,527.2072949,0.732378999,0,9715380,0,0,0.687334,0,0.704190785,0.383196046,0.704190785,0,310.2412672,0,9715380,572.8088672,0.707507725,0,9715380,0,0,0.678653,0,0.983028766,0.370498926,0.983028766,0,299.961488,0,9715380,600.672988,0.741924233,7783120,0,7783120,0,0.557714,0,0.557714,0,0.401909989,0.401909989,0.70442243,260.6761395,260.6761395,0,0,0,0,0,0,8400000,0,15566240,567.0807785,0.602073086
6/2/2019 18:00,81,68,61.4029,74.9206,42.0086,8051930,0,0,0.754364,0,0,0.356619025,0.582272129,0.582272129,239.2892854,0,0,8051930,466.5412554,0.695298526,0,9056550,0,0,0.64258,0,0.698087947,0.383308005,0.698087947,0,289.2873428,0,9056550,512.4432028,0.678991275,0,14535200,0,0,0.997569,0,0.969994022,0.390598607,0.969994022,0,473.1190723,0,14535200,712.7005723,0.588392789,7255760,0,7255760,0,0.521204,0,0.521204,0,0.406262987,0.406262987,0.698304551,245.6455611,245.6455611,0,0,0,0,0,0,8400000,0,14511520,507.3187708,0.588254969
6/2/2019 19:00,78,68,63.0369,73.0785,41.5997,0,0,0,0,0,0,0.645964978,0.547665501,0.547665501,0,0,0,0,55.0282,0,0,0,0,0,0,0,0.656528737,0.656528737,0.656528737,0,0,0,0,54.9492,0,0,0,0,0,0,0,0.908359983,0.908359983,0.908359983,0,0,0,0,62.98817,0,0,0,2859660,0,0,0,0.199671,0,0.512832788,0.656725942,0.656725942,122.2106175,0,0,0,0,0,0,0,8400000,0,2859660,54.399708,0.781586192
6/2/2019 20:00,74,66,61.8785,73.4404,42.373,0,0,0,0,0,0,0.652908593,0.554761896,0.554761896,0,0,0,0,51.2702,0,0,0,0,0,0,0,0.664981251,0.664981251,0.664981251,0,0,0,0,51.26622,0,0,0,0,0,0,0,0.91818576,0.91818576,0.91818576,0,0,0,0,52.28567,0,0,0,2515580,0,0,0,0.173707,0,0.531683857,0.659212931,0.659212931,111.4577732,0,0,0,0,0,0,0,8400000,0,2515580,50.7535578,0.81309783
6/2/2019 21:00,74,67,63.4886,73.4463,42.3756,0,0,0,0,0,0,0.65331061,0.555138728,0.555138728,0,0,0,0,51.68877,0,0,0,0,0,0,0,0.665407633,0.665407633,0.665407633,0,0,0,0,51.68485,0,0,0,0,0,0,0,0.919311745,0.919311745,0.919311745,0,0,0,0,52.72925,0,0,0,2571170,0,0,0,0.177628,0,0.529431813,0.659476322,0.659476322,113.4382662,0,0,0,0,0,0,0,8400000,0,2571170,51.1680015,0.808908689
6/2/2019 22:00,74,67,63.4886,71.6023,42.3729,0,0,0,0,0,0,0.61673457,0.520867024,0.520867024,0,0,0,0,52.81002,0,0,0,0,0,0,0,0.62403191,0.62403191,0.62403191,0,0,0,0,52.79201,0,0,0,0,0,0,0,0.859296435,0.859296435,0.859296435,0,0,0,0,59.59476,0,0,0,2542450,0,0,0,0.1741,0,0.493859761,0.616574883,0.616574883,104.634479,0,0,0,0,0,0,0,8400000,0,2542450,167.001769,0.78822444
6/2/2019 23:00,71,65,61.8785,72.4125,42.9648,0,0,0,0,0,0,0.626438488,0.530385452,0.530385452,0,0,0,0,50.45282,0,0,0,0,0,0,0,0.635662396,0.635662396,0.635662396,0,0,0,0,50.45084,0,0,0,0,0,0,0,0.873779531,0.873779531,0.873779531,0,0,0,0,51.48881,0,0,0,2355710,0,0,0,0.160556,0,0.514767735,0.630319036,0.630319036,101.0536251,0,0,0,0,0,0,0,8400000,0,2355710,159.1003851,0.810458257
6/3/2019 0:00,72,66,63.0369,71.5102,42.7621,0,0,0,0,0,0,0.610729635,0.515530184,0.515530184,0,0,0,0,51.56839,0,0,0,0,0,0,0,0.617653277,0.617653277,0.617653277,0,0,0,0,51.55779,0,0,0,0,0,0,0,0.848011833,0.848011833,0.848011833,0,0,0,0,54.04398,0,0,0,2412400,0,0,0,0.164332,0,0.495477929,0.611370146,0.611370146,99.60757964,0,0,0,0,0,0,0,8400000,0,2412400,159.9135096,0.795457683
6/3/2019 1:00,72,65,61.4029,71.4549,42.7621,0,0,0,0,0,0,0.609188868,0.514086325,0.514086325,0,0,0,0,50.92785,0,0,0,0,0,0,0,0.615941674,0.615941674,0.615941674,0,0,0,0,50.92162,0,0,0,0,0,0,0,0.844237917,0.844237917,0.844237917,0,0,0,0,52.00888,0,0,0,2369340,0,0,0,0.161354,0,0.496302022,0.610232294,0.610232294,97.9923527,0,0,0,0,0,0,0,8400000,0,2369340,157.0821627,0.795574275
6/3/2019 2:00,71,65,61.8785,70.521,42.9594,0,0,0,0,0,0,0.589958065,0.496233698,0.496233698,0,0,0,0,51.53341,0,0,0,0,0,0,0,0.594306772,0.594306772,0.594306772,0,0,0,0,51.52119,0,0,0,0,0,0,0,0.812553985,0.812553985,0.812553985,0,0,0,0,54.28323,0,0,0,2354840,0,0,0,0.159705,0,0.477731188,0.588042122,0.588042122,93.74837589,0,0,0,0,0,0,0,8400000,0,2354840,153.9733559,0.784630918
6/3/2019 3:00,68,64,61.7837,70.4563,43.5594,0,0,0,0,0,0,0.583727635,0.490824604,0.490824604,0,0,0,0,50.84037,0,0,0,0,0,0,0,0.587840491,0.587840491,0.587840491,0,0,0,0,50.83358,0,0,0,0,0,0,0,0.802080963,0.802080963,0.802080963,0,0,0,0,51.85258,0,0,0,2297440,0,0,0,0.15493,0,0.475843039,0.582305033,0.582305033,91.10173586,0,0,0,0,0,0,0,8400000,0,2297440,150.0377259,0.783677794
6/3/2019 4:00,68,64,61.7837,70.4521,43.5594,0,0,0,0,0,0,0.583486851,0.490599394,0.490599394,0,0,0,0,50.85176,0,0,0,0,0,0,0,0.587571679,0.587571679,0.587571679,0,0,0,0,50.8474,0,0,0,0,0,0,0,0.80154301,0.80154301,0.80154301,0,0,0,0,51.86165,0,0,0,2340350,0,0,0,0.15783,0,0.473965084,0.58215661,0.58215661,92.43701541,0,0,0,0,0,0,0,8400000,0,2340350,151.4280254,0.776437843
6/3/2019 5:00,68,64,61.7837,69.5258,43.6533,0,11648400,0,0,0.6596,0,0.562381708,0.272553721,0.471298488,0,264.5678972,0,11648400,443.5624972,0.456951166,11659000,0,0,0.816165,0,0,0.301957509,0.564153819,0.564153819,293.3768829,0,0,11659000,477.8080829,0.491782914,11659000,0,0,0.81833,0,0,0.272903106,0.767673874,0.767673874,265.1481095,0,0,11659000,479.5736095,0.493600078,0,0,11659000,0,0,0,0.781998,0,0.295181845,0.558079539,0.558079539,286.7937606,0,0,0,0,0,0,0,8400000,0,11659000,465.2863606,0.478894959
6/3/2019 6:00,68,63,60.0872,70.5259,44.3114,0,12564100,0,0,0.675602,0,0.581997077,0.285505963,0.489681542,0,298.927122,0,12564100,479.968152,0.458418655,12574300,0,0,0.843019,0,0,0.318155735,0.586392675,0.586392675,333.3821383,0,0,12574300,520.8159783,0.497028999,12574300,0,0,0.843878,0,0,0.289132566,0.801184695,0.801184695,302.9699687,0,0,12574300,506.1763687,0.483058017,0,0,12574300,0,0,0,0.843013,0,0.317965009,0.586064107,0.586064107,333.1822843,0,0,0,0,0,0,0,8400000,0,12574300,520.5619443,0.496786567
6/3/2019 7:00,68,64,61.7837,70.8322,44.3888,0,12772000,0,0,0.686695,0,0.584237836,0.28705044,0.491787357,0,305.5173512,0,12772000,496.8120512,0.466782385,12781500,0,0,0.856806,0,0,0.32161189,0.588996108,0.588996108,342.5568646,0,0,12781500,539.7067646,0.506707442,12781500,0,0,0.857679,0,0,0.293446705,0.806561459,0.806561459,312.557422,0,0,12781500,533.274922,0.500668862,0,0,12781500,0,0,0,0.856806,0,0.321613139,0.588998278,0.588998278,342.5581942,0,0,0,0,0,0,0,8400000,0,12781500,539.6049942,0.506611895
6/3/2019 8:00,69,64,61.3083,72.7369,44.2435,0,14358000,0,0,0.774946,0,0.621133333,0.315132206,0.526264645,0,377.0556843,0,14358000,594.8076543,0.497122987,14361700,0,0,0.964129,0,0,0.36698507,0.630668163,0.630668163,439.2107904,0,0,14361700,658.4806004,0.550197205,14361700,0,0,0.963571,0,0,0.342819496,0.868251334,0.868251334,410.2892299,0,0,14361700,632.9773699,0.528887836,0,0,14361700,0,0,0,0.964132,0,0.367012911,0.630716392,0.630716392,439.2441102,0,0,0,0,0,0,0,8400000,0,14361700,658.4021402,0.550131648
6/3/2019 9:00,72,66,62.9417,71.1634,43.5409,0,13201300,0,0,0.714884,0,0.590654726,0.290953592,0.497268962,0,320.0804707,0,13201300,523.1301707,0.47552605,13209600,0,0,0.891136,0,0,0.330997708,0.595544411,0.595544411,364.3622771,0,0,13209600,572.2182771,0.519820383,13209600,0,0,0.891405,0,0,0.304681362,0.817849293,0.817849293,335.3932428,0,0,13209600,578.7713428,0.525773386,0,0,13209600,0,0,0,0.891134,0,0.330971213,0.595498383,0.595498383,364.333111,0,0,0,0,0,0,0,8400000,0,13209600,571.949311,0.519576046
6/3/2019 10:00,69,64,61.3083,71.7845,44.2186,0,14360800,0,0,0.772498,0,0.59896511,0.300521857,0.505509591,0,359.6445238,0,14360800,579.5747938,0.48429736,14364200,0,0,0.963491,0,0,0.352822799,0.605620183,0.605620183,422.3347709,0,0,14364200,644.0988009,0.538086744,14364200,0,0,0.965202,0,0,0.330829636,0.829745709,0.829745709,396.008588,0,0,14364200,625.484488,0.522536156,0,0,14364200,0,0,0,0.963491,0,0.352830211,0.605633509,0.605633509,422.3436434,0,0,0,0,0,0,0,8400000,0,14364200,643.9856534,0.53799222
6/3/2019 11:00,71,65,61.6887,72.8356,43.8693,0,15283700,0,0,0.826152,0,0.622277568,0.320944949,0.527109007,0,408.7688594,0,15283700,650.4945694,0.510735936,0,9524410,0,0,0.681437,0,0.63167473,0.33869832,0.63167473,0,268.8251391,0,9524410,511.0328891,0.643860845,0,9524410,0,0,0.676823,0,0.869503119,0.319318759,0.869503119,0,253.4435648,0,9524410,506.4449648,0.638080425,7497770,0,7762800,0,0.547307,0,0.532363,0,0.359001865,0.355861692,0.631700035,232.2383064,222.3474265,0,0,0,0,0,0,8400000,0,15260570,505.9225603,0.541604215
6/3/2019 12:00,72,66,62.8462,72.9398,43.6837,0,15505900,0,0,0.83974,0,0.626040492,0.325037947,0.530508543,0,420.0004925,0,15505900,668.6885925,0.517497411,0,9663420,0,0,0.659482,0,0.636358218,0.343006318,0.636358218,0,276.2178428,0,9663420,517.0437428,0.64206305,0,9663410,0,0,0.654503,0,0.877851685,0.327662367,0.877851685,0,263.8613165,0,9663410,524.1730165,0.650916829,7741550,0,7741550,0,0.532674,0,0.532674,0,0.361986704,0.361986704,0.636367556,233.5281807,233.5281807,0,0,0,0,0,0,8400000,0,15483100,511.8733054,0.545394394
6/3/2019 13:00,72,66,63.0726,72.9513,43.692,0,15521800,0,0,0.840593,0,0.626292104,0.325323586,0.530745786,0,420.8006369,0,15521800,670.0520369,0.518021392,0,9673330,0,0,0.660101,0,0.636236011,0.342880731,0.636236011,0,276.399872,0,9673330,517.935672,0.642511737,0,9673330,0,0,0.65513,0,0.877649158,0.327424707,0.877649158,0,263.9406032,0,9673330,525.1470032,0.651457568,7749460,0,7749460,0,0.533191,0,0.533191,0,0.361903406,0.361903406,0.636408169,233.7129972,233.7129972,0,0,0,0,0,0,8400000,0,15498920,512.7563153,0.545627846
6/3/2019 14:00,74,66,61.9237,73.8687,43.3753,0,16946900,0,0,0.921116,0,0.647782896,0.353293487,0.550673971,0,498.9357825,0,16946900,782.0930825,0.553795502,0,10564700,0,0,0.724613,0,0.660196769,0.354832111,0.660196769,0,312.3912334,0,10564700,590.8218334,0.671089761,0,10564700,0,0,0.718609,0,0.912746574,0.332166361,0.912746574,0,292.4364964,0,10564700,586.1967964,0.665836376,8462840,0,8462840,0,0.586085,0,0.586085,0,0.367681781,0.367681781,0.660380738,259.3026739,259.3026739,0,0,0,0,0,0,8400000,0,16925680,584.9136151,0.561076079
6/3/2019 15:00,75,67,63.0726,76.769,43.3649,0,0,13309000,0,0,0.777006,0.712470364,0.61137442,0.374750354,0,0,415.6293719,13309000,740.0190719,0.667234868,0,12314100,0,0,0.853503,0,0.732811208,0.40562273,0.732811208,0,416.239905,0,12314100,784.118045,0.764117275,0,12314100,0,0,0.843684,0,1.021612438,0.373912164,1.021612438,0,383.6993154,0,12314100,757.5111154,0.738189018,9862920,0,9862920,0,0.693166,0,0.693166,0,0.402541105,0.402541105,0.733028149,330.8525595,330.8525595,0,0,0,0,0,0,8400000,0,19725840,776.2768645,0.622398808
6/3/2019 16:00,80,70,65.3647,75.3223,42.2436,0,0,17942700,0,0,0.992413,0.689874731,0.589332747,0.397355692,0,0,594.136165,17942700,935.660065,0.625765396,0,11187900,0,0,0.783921,0,0.705736853,0.383109526,0.705736853,0,357.1825887,0,11187900,698.8326887,0.749559101,0,11187900,0,0,0.775401,0,0.986370032,0.358330972,0.986370032,0,334.0809238,0,11187900,730.4533238,0.783474994,8961490,0,8961490,0,0.636138,0,0.636138,0,0.389520484,0.389520484,0.705958961,290.8903267,290.8903267,0,0,0,0,0,0,8400000,0,17922980,691.8443618,0.615363976
6/3/2019 17:00,75,68,64.7312,74.1559,43.1249,0,0,16101300,0,0,0.880459,0.655946172,0.558151372,0.350304855,0,0,470.0302964,16101300,742.9964964,0.553741496,0,10035900,0,0,0.693267,0,0.669214357,0.361358231,0.669214357,0,302.2129225,0,10035900,569.4866225,0.680939375,0,10035900,0,0,0.686647,0,0.929543031,0.344745537,0.929543031,0,288.3193113,0,10035900,585.4157113,0.699985904,8039590,0,8039590,0,0.561159,0,0.561159,0,0.378201626,0.378201626,0.669415094,253.3821673,253.3821673,0,0,0,0,0,0,8400000,0,16079180,563.7917563,0.57456149
6/3/2019 18:00,74,67,63.6461,73.0674,43.2444,0,0,15016500,0,0,0.818318,0.632124444,0.535907531,0.325695066,0,0,407.5666628,15016500,650.7643628,0.520039447,0,9357810,0,0,0.643151,0,0.642452439,0.348037341,0.642452439,0,271.4056094,0,9357810,506.7519094,0.64983398,0,9357810,0,0,0.637792,0,0.888238384,0.336310187,0.888238384,0,262.2605689,0,9357810,524.6068689,0.672730311,7496900,0,7496900,0,0.519845,0,0.519845,0,0.368845425,0.368845425,0.642630842,230.4331055,230.4331055,0,0,0,0,0,0,8400000,0,14993800,501.6843904,0.554291036
6/3/2019 19:00,73,66,62.5224,71.145,42.874,0,0,0,0,0,0,0.596288264,0.502096815,0.502096815,0,0,0,0,112.87206,0,0,0,0,0,0,0,0.601586814,0.601586814,0.601586814,0,0,0,0,110.39845,0,0,0,0,0,0,0,0.82666834,0.82666834,0.82666834,0,0,0,0,130.8614,0,0,0,6885670,0,0,0,0.475248,0,0.350912087,0.601736665,0.601736665,201.3554024,0,0,0,0,0,0,0,8400000,0,6885670,109.2944655,0.533431354
6/3/2019 20:00,70,64,60.8782,71.81,43.4468,0,0,0,0,0,0,0.605225273,0.510866329,0.510866329,0,0,0,0,97.72839,0,0,0,0,0,0,0,0.611825996,0.611825996,0.611825996,0,0,0,0,97.73426,0,0,0,0,0,0,0,0.838582326,0.838582326,0.838582326,0,0,0,0,99.55573,0,0,0,6527410,0,0,0,0.449815,0,0.366168483,0.612136259,0.612136259,199.1776515,0,0,0,0,0,0,0,8400000,0,6527410,96.7569174,0.535902886
