Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/3/2019 21:00,68,65,63.4246,72.7309,43.9082,0,0,0,0,0,0,0.620425557,0.525417105,0.525417105,0,0,0,0,113.98717,0,0,0,0,0,0,0,0.629700629,0.629700629,0.629700629,0,0,0,0,113.9768,0,0,0,0,0,0,0,0.866067705,0.866067705,0.866067705,0,0,0,0,117.86257,0,0,0,7439440,0,0,0,0.510405,0,0.362959375,0.630041055,0.630041055,225.0178744,0,0,0,0,0,0,0,8400000,0,7439440,112.837032,0.535420388
6/3/2019 22:00,71,66,63.4246,72.8928,43.2958,0,0,0,0,0,0,0.628431007,0.532492109,0.532492109,0,0,0,0,112.15426,0,0,0,0,0,0,0,0.638192759,0.638192759,0.638192759,0,0,0,0,112.14064,0,0,0,0,0,0,0,0.879988579,0.879988579,0.879988579,0,0,0,0,119.38101,0,0,0,7312160,0,0,0,0.50655,0,0.369254069,0.63851028,0.63851028,225.0037358,0,0,0,0,0,0,0,8400000,0,7312160,329.9645858,0.541505524
6/3/2019 23:00,70,66,64.0847,72.8851,43.1682,0,0,0,0,0,0,0.629293728,0.533207446,0.533207446,0,0,0,0,51.30538,0,0,0,0,0,0,0,0.639044435,0.639044435,0.639044435,0,0,0,0,51.28824,0,0,0,0,0,0,0,0.881086996,0.881086996,0.881086996,0,0,0,0,52.35598,0,0,0,2436350,0,0,0,0.166024,0,0.51948694,0.639374012,0.639374012,105.4710006,0,0,0,0,0,0,0,8400000,0,2436350,165.3506306,0.814418112
6/4/2019 0:00,70,66,64.0847,72.4554,43.1594,0,0,0,0,0,0,0.626106776,0.530214699,0.530214699,0,0,0,0,50.68877,0,0,0,0,0,0,0,0.635430959,0.635430959,0.635430959,0,0,0,0,50.68122,0,0,0,0,0,0,0,0.874510466,0.874510466,0.874510466,0,0,0,0,51.7552,0,0,0,2341010,0,0,0,0.159214,0,0.515215639,0.629743439,0.629743439,100.5104136,0,0,0,0,0,0,0,8400000,0,2341010,159.3377736,0.816764253
6/4/2019 1:00,69,66,64.4203,73.3864,43.3567,0,0,0,0,0,0,0.643083029,0.546262726,0.546262726,0,0,0,0,49.8764,0,0,0,0,0,0,0,0.654795489,0.654795489,0.654795489,0,0,0,0,49.87884,0,0,0,0,0,0,0,0.903055408,0.903055408,0.903055408,0,0,0,0,50.89123,0,0,0,2297290,0,0,0,0.156424,0,0.535006935,0.649804094,0.649804094,102.4221735,0,0,0,0,0,0,0,8400000,0,2297290,159.7923735,0.834682814
6/4/2019 2:00,69,67,66.0926,73.4275,43.3567,0,0,0,0,0,0,0.644454251,0.547548085,0.547548085,0,0,0,0,50.38659,0,0,0,0,0,0,0,0.656307119,0.656307119,0.656307119,0,0,0,0,50.38267,0,0,0,0,0,0,0,0.906272331,0.906272331,0.906272331,0,0,0,0,51.41367,0,0,0,2311500,0,0,0,0.157432,0,0.535238044,0.65079184,0.65079184,103.1002281,0,0,0,0,0,0,0,8400000,0,2311500,161.5445881,0.838648089
6/4/2019 3:00,69,67,66.0926,72.4936,43.3567,0,0,0,0,0,0,0.625860011,0.530123338,0.530123338,0,0,0,0,51.01697,0,0,0,0,0,0,0,0.63529495,0.63529495,0.63529495,0,0,0,0,51.00481,0,0,0,0,0,0,0,0.875603088,0.875603088,0.875603088,0,0,0,0,52.83106,0,0,0,2311500,0,0,0,0.156863,0,0.516209041,0.62906498,0.62906498,99.4347666,0,0,0,0,0,0,0,8400000,0,2311500,159.1297166,0.826111442
6/4/2019 4:00,68,66,65.0578,72.4378,43.5567,0,0,0,0,0,0,0.622554167,0.527166238,0.527166238,0,0,0,0,50.50004,0,0,0,0,0,0,0,0.631777015,0.631777015,0.631777015,0,0,0,0,50.49404,0,0,0,0,0,0,0,0.869232556,0.869232556,0.869232556,0,0,0,0,51.56728,0,0,0,2297150,0,0,0,0.155515,0,0.514638522,0.626225434,0.626225434,98.51682345,0,0,0,0,0,0,0,8400000,0,2297150,157.0638434,0.820480213
6/4/2019 5:00,68,66,65.0578,73.3812,43.6452,0,13215600,0,0,0.749171,0,0.635517973,0.322932565,0.539823292,0,355.6456342,0,13215600,555.3853842,0.504299813,13223400,0,0,0.922761,0,0,0.366669982,0.647078557,0.647078557,404.0519871,0,0,13223400,606.8638371,0.550718124,13223400,0,0,0.920289,0,0,0.337799665,0.892276716,0.892276716,372.2383408,0,0,13223400,578.6681408,0.525131032,0,0,13223400,0,0,0,0.889142,0,0.357497341,0.642211448,0.642211448,393.9441953,0,0,0,0,0,0,0,8400000,0,13223400,591.8765153,0.537117397
6/4/2019 6:00,70,67,65.4758,72.6114,43.9864,0,13704600,0,0,0.742785,0,0.623477245,0.314223464,0.528295157,0,358.858907,0,13704600,566.079107,0.495669285,13711000,0,0,0.923258,0,0,0.35871629,0.632985288,0.632985288,409.8632544,0,0,13711000,620.7796544,0.543312366,13711000,0,0,0.921484,0,0,0.331681128,0.87348125,0.87348125,378.9733293,0,0,13711000,609.0395293,0.533037295,0,0,13711000,0,0,0,0.92323,0,0.358516289,0.632644354,0.632644354,409.6347368,0,0,0,0,0,0,0,8400000,0,13711000,620.4182368,0.54299605
6/4/2019 7:00,72,66,62.8805,71.9573,43.6114,0,13387200,0,0,0.726658,0,0.607200173,0.302262765,0.512762553,0,337.2043412,0,13387200,538.1459412,0.482382522,13394800,0,0,0.904305,0,0,0.344182112,0.614295756,0.614295756,384.1875464,0,0,13394800,589.3257464,0.527959279,13394800,0,0,0.903355,0,0,0.317032059,0.844658509,0.844658509,353.8817517,0,0,13394800,579.5258517,0.519179847,0,0,13394800,0,0,0,0.904303,0,0.344166372,0.614268771,0.614268771,384.1699762,0,0,0,0,0,0,0,8400000,0,13394800,589.1796762,0.52782842
6/4/2019 8:00,73,65,60.783,71.0386,43.3511,0,13109800,0,0,0.711232,0,0.58928851,0.2896922,0.495848178,0,316.4839008,0,13109800,512.1415008,0.468786557,13118300,0,0,0.886506,0,0,0.329140233,0.593816672,0.593816672,359.8133598,0,0,13118300,560.5590598,0.512772899,13118300,0,0,0.886715,0,0,0.301880136,0.812960836,0.812960836,330.0128487,0,0,13118300,552.0350487,0.504975537,0,0,13118300,0,0,0,0.886505,0,0.329126389,0.593792614,0.593792614,359.7982259,0,0,0,0,0,0,0,8400000,0,13118300,560.4184259,0.512644254
6/4/2019 9:00,73,64,59.0484,70.8747,43.3866,0,13821100,0,0,0.748471,0,0.587138807,0.290159052,0.493871566,0,334.193106,0,13821100,543.781216,0.472131349,13827000,0,0,0.933721,0,0,0.337680394,0.59145069,0.59145069,389.0922339,0,0,13827000,602.1263939,0.522565757,13827000,0,0,0.935159,0,0,0.313857602,0.808028901,0.808028901,361.6424224,0,0,13827000,589.5181224,0.511623452,0,0,13827000,0,0,0,0.933721,0,0.337679179,0.59144851,0.59144851,389.0908339,0,0,0,0,0,0,0,8400000,0,13827000,602.0007939,0.522456753
6/4/2019 10:00,75,64,57.7474,69.9969,42.9818,0,13940600,0,0,0.756432,0,0.573648276,0.281589499,0.480979743,0,327.1272139,0,13940600,544.1308139,0.468385132,13946100,0,0,0.944976,0,0,0.331777451,0.575755978,0.575755978,385.5834596,0,0,13946100,605.8989596,0.52134916,13946100,0,0,0.947532,0,0,0.310880051,0.78501567,0.78501567,361.2970231,0,0,13946100,611.2129231,0.525921589,0,0,13946100,0,0,0,0.944976,0,0.331765702,0.575734654,0.575734654,385.5698045,0,0,0,0,0,0,0,8400000,0,13946100,605.7042045,0.521181582
6/4/2019 11:00,75,63,55.8291,67.2946,42.8475,0,11966100,0,0,0.649275,0,0.526169747,0.247283393,0.436550381,0,246.5848169,0,11966100,466.7726169,0.468094985,11977300,0,0,0.813698,0,0,0.276782112,0.521452692,0.521452692,276.2585329,0,0,11977300,503.5423329,0.504496672,11977300,0,0,0.815075,0,0,0.25142097,0.712177606,0.712177606,250.9453651,0,0,11977300,560.5990651,0.561661542,0,0,11977300,0,0,0,0.813704,0,0.276742758,0.521382011,0.521382011,276.2192533,0,0,0,0,0,0,0,8400000,0,11977300,502.9549533,0.50390818
6/4/2019 12:00,69,60,54.382,66.2269,44.0133,0,11464900,0,0,0.617124,0,0.500595365,0.232712307,0.413506799,0,222.3352776,0,11464900,400.2488776,0.418929649,11475000,0,0,0.775838,0,0,0.257033128,0.493370139,0.493370139,245.7879286,0,0,11475000,430.7841286,0.450493206,11475000,0,0,0.775838,0,0,0.226847837,0.659943471,0.659943471,216.923244,0,0,11475000,440.941344,0.461115131,0,0,11475000,0,0,0,0.775838,0,0.257015983,0.493340189,0.493340189,245.7715339,0,0,0,0,0,0,0,8400000,0,11475000,430.5690339,0.450268271
6/4/2019 13:00,69,59,52.3253,64.3467,43.9109,10099500,0,0,0.945287,0,0,0.243788216,0.386425969,0.386425969,205.1782576,0,0,10099500,400.7344576,0.476143719,10092200,0,0,0.68269,0,0,0.232934112,0.459870601,0.459870601,195.9014703,0,0,10092200,382.1650703,0.454408439,10092200,0,0,0.68269,0,0,0.202150279,0.608862482,0.608862482,170.0117541,0,0,10092200,406.7680541,0.483662299,0,0,10092200,0,0,0,0.68269,0,0.232900639,0.459814158,0.459814158,195.8733188,0,0,0,0,0,0,0,8400000,0,10092200,381.8253188,0.454004461
6/4/2019 14:00,65,57,51.3559,64.006,44.7287,10327600,0,0,0.928021,0,0,0.234801942,0.377980665,0.377980665,202.0783782,0,0,10327600,383.5612782,0.445673277,10321200,0,0,0.695584,0,0,0.227349364,0.449417994,0.449417994,195.5431883,0,0,10321200,372.7727883,0.433406334,10321200,0,0,0.695584,0,0,0.194713974,0.590030984,0.590030984,167.473489,0,0,10321200,367.280689,0.427020915,0,0,10321200,0,0,0,0.695584,0,0.227343283,0.449407625,0.449407625,195.5379576,0,0,0,0,0,0,0,8400000,0,10321200,372.6692576,0.433285964
6/4/2019 15:00,66,57,50.6921,63.1372,44.5587,10870600,0,0,0.977499,0,0,0.238691808,0.366676182,0.366676182,216.2269303,0,0,10870600,423.7774303,0.467805748,10865500,0,0,0.732783,0,0,0.220878864,0.435524734,0.435524734,199.9966078,0,0,10865500,404.1287078,0.446325019,10865500,0,0,0.732783,0,0,0.188029276,0.569333092,0.569333092,170.2526751,0,0,10865500,415.9364751,0.459365671,0,0,10865500,0,0,0,0.732783,0,0.220865464,0.435501175,0.435501175,199.9844751,0,0,0,0,0,0,0,8400000,0,10865500,403.9424751,0.446119341
6/4/2019 16:00,69,56,45.9802,63.0834,43.9302,10461200,0,0,0.943418,0,0,0.232120926,0.368835448,0.368835448,202.3552863,0,0,10461200,387.8764863,0.444931541,10454800,0,0,0.70713,0,0,0.220764037,0.438055028,0.438055028,192.3369876,0,0,10454800,373.5753876,0.428789135,10454800,0,0,0.70713,0,0,0.186935108,0.571379515,0.571379515,162.864097,0,0,10454800,369.172597,0.42373562,0,0,10454800,0,0,0,0.70713,0,0.22076306,0.438053335,0.438053335,192.3361364,0,0,0,0,0,0,0,8400000,0,10454800,373.4889364,0.428689907
6/4/2019 17:00,68,56,46.755,62.173,44.0326,8967830,0,0,0.808338,0,0,0.203251358,0.356225108,0.356225108,151.8936353,0,0,8967830,303.6626353,0.406335939,8958680,0,0,0.605636,0,0,0.212174031,0.422318472,0.422318472,158.3999371,0,0,8958680,304.0940371,0.407328808,8958680,0,0,0.605636,0,0,0.180381942,0.547872988,0.547872988,134.6653413,0,0,8958680,307.7554413,0.412233197,0,0,8958680,0,0,0,0.605636,0,0.212158989,0.422293873,0.422293873,158.3887073,0,0,0,0,0,0,0,8400000,0,8958680,303.9381073,0.407119943
6/4/2019 18:00,65,55,47.1349,61.0526,44.5788,0,0,0,0,0,0,0.420646443,0.33957135,0.33957135,0,0,0,0,137.09758,0,0,0,0,0,0,0,0.401596876,0.401596876,0.401596876,0,0,0,0,137.04841,0,0,0,0,0,0,0,0.515247824,0.515247824,0.515247824,0,0,0,0,161.3445,0,0,0,8193520,0,0,0,0.552531,0,0.203593389,0.401565488,0.401565488,139.0122088,0,0,0,0,0,0,0,8400000,0,8193520,135.6779259,0.420032819
6/4/2019 19:00,64,54,46.0682,59.9924,44.4234,0,0,0,0,0,0,0.407556947,0.327361051,0.327361051,0,0,0,0,62.89202,0,0,0,0,0,0,0,0.386122574,0.386122574,0.386122574,0,0,0,0,62.82834,0,0,0,0,0,0,0,0.490152654,0.490152654,0.490152654,0,0,0,0,78.0063,0,0,0,3216640,0,0,0,0.217049,0,0.281260467,0.392061419,0.392061419,75.39280564,0,0,0,0,0,0,0,8400000,0,3216640,62.2000566,0.533255915
6/4/2019 20:00,62,53,45.673,58.77,44.8053,0,0,0,0,0,0,0.395787886,0.316704289,0.316704289,0,0,0,0,61.42833,0,0,0,0,0,0,0,0.372746515,0.372746515,0.372746515,0,0,0,0,61.36056,0,0,0,0,0,0,0,0.470324643,0.470324643,0.470324643,0,0,0,0,75.9248,0,0,0,3005460,0,0,0,0.202474,0,0.266262508,0.366617468,0.366617468,66.68677637,0,0,0,0,0,0,0,8400000,0,3005460,60.7469544,0.531224078
6/4/2019 21:00,62,52,43.1845,58.6513,44.7757,0,0,0,0,0,0,0.393928801,0.314966592,0.314966592,0,0,0,0,54.13877,0,0,0,0,0,0,0,0.370549097,0.370549097,0.370549097,0,0,0,0,54.10007,0,0,0,0,0,0,0,0.465383701,0.465383701,0.465383701,0,0,0,0,61.54601,0,0,0,2573450,0,0,0,0.173392,0,0.276958569,0.365002734,0.365002734,59.39491916,0,0,0,0,0,0,0,8400000,0,2573450,53.5590693,0.568544603
6/4/2019 22:00,60,52,45.2724,55.9561,45.1595,0,0,0,0,0,0,0.361825913,0.285558756,0.285558756,0,0,0,0,68.185,0,0,0,0,0,0,0,0.333031538,0.333031538,0.333031538,0,0,0,0,67.8504,0,0,0,0,0,0,0,0.410998758,0.410998758,0.410998758,0,0,0,0,97.6036,0,0,0,2312800,0,0,0,0.155604,0,0.251385407,0.326304809,0.326304809,48.45034736,0,0,0,0,0,0,0,8400000,0,2312800,114.0185174,0.591586911
6/4/2019 23:00,56,49,42.7486,54.697,45.954,0,0,0,0,0,0,0.343725462,0.269331193,0.269331193,0,0,0,0,55.6574,0,0,0,0,0,0,0,0.312460575,0.312460575,0.312460575,0,0,0,0,55.56179,0,0,0,0,0,0,0,0.374556434,0.374556434,0.374556434,0,0,0,0,67.8642,0,0,0,2225540,0,0,0,0.149361,0,0.237879969,0.307404742,0.307404742,44.11761555,0,0,0,0,0,0,0,8400000,0,2225540,106.5738155,0.574640665
6/5/2019 0:00,55,48,41.4009,53.6855,46.154,0,0,0,0,0,0,0.332452297,0.259075754,0.259075754,0,0,0,0,55.96736,0,0,0,0,0,0,0,0.29923392,0.29923392,0.29923392,0,0,0,0,55.90358,0,0,0,0,0,0,0,0.353006808,0.353006808,0.353006808,0,0,0,0,68.3046,0,0,0,2268300,0,0,0,0.152152,0,0.225717328,0.294491936,0.294491936,42.66621784,0,0,0,0,0,0,0,8400000,0,2268300,105.3044178,0.557092542
6/5/2019 1:00,55,47,39.0071,53.6046,46.154,0,0,0,0,0,0,0.3312033,0.257928052,0.257928052,0,0,0,0,52.70242,0,0,0,0,0,0,0,0.297767306,0.297767306,0.297767306,0,0,0,0,52.68935,0,0,0,0,0,0,0,0.349504647,0.349504647,0.349504647,0,0,0,0,60.10018,0,0,0,2253950,0,0,0,0.15119,0,0.225269167,0.293537853,0.293537853,42.31211988,0,0,0,0,0,0,0,8400000,0,2253950,103.5013699,0.551039925
6/5/2019 2:00,55,47,39.0071,52.7029,46.154,0,0,0,0,0,0,0.322738102,0.250161753,0.250161753,0,0,0,0,56.19838,0,0,0,0,0,0,0,0.287591494,0.287591494,0.287591494,0,0,0,0,56.14015,0,0,0,0,0,0,0,0.272142217,0.272142217,0.272142217,0,0,0,0,68.8307,0,0,0,2253810,0,0,0,0.15118,0,0.216189484,0.282957275,0.282957275,40.60416846,0,0,0,0,0,0,0,8400000,0,2253810,103.1922285,0.549428187
6/5/2019 3:00,54,46,37.5536,52.6163,46.3513,0,0,0,0,0,0,0.320776208,0.248463546,0.248463546,0,0,0,0,52.97281,0,0,0,0,0,0,0,0.28547684,0.28547684,0.28547684,0,0,0,0,52.95939,0,0,0,0,0,0,0,0.271548327,0.271548327,0.271548327,0,0,0,0,60.6618,0,0,0,2239460,0,0,0,0.150147,0,0.215258124,0.281349472,0.281349472,40.17182985,0,0,0,0,0,0,0,8400000,0,2239460,101.6190899,0.544519249
6/5/2019 4:00,53,46,38.5878,52.6065,46.5513,0,0,0,0,0,0,0.320002557,0.247852024,0.247852024,0,0,0,0,52.63542,0,0,0,0,0,0,0,0.284767102,0.284767102,0.284767102,0,0,0,0,52.62755,0,0,0,0,0,0,0,0.270970551,0.270970551,0.270970551,0,0,0,0,60.02381,0,0,0,2210760,0,0,0,0.14816,0,0.215506374,0.280700496,0.280700496,39.70273926,0,0,0,0,0,0,0,8400000,0,2210760,100.7485393,0.54686283
6/5/2019 5:00,53,46,38.5878,52.6061,46.6157,0,0,0,0,0,0,0.319524828,0.247471929,0.247471929,0,0,0,0,73.81519,0,0,0,0,0,0,0,0.284319807,0.284319807,0.284319807,0,0,0,0,73.9964,0,0,0,0,0,0,0,0.270628773,0.270628773,0.270628773,0,0,0,0,92.9413,0,0,0,3949150,0,0,0,0.264602,0,0.17693762,0.280294586,0.280294586,58.22943361,0,0,0,0,0,0,0,8400000,0,3949150,129.7182536,0.394165591
6/5/2019 6:00,53,46,38.6716,54.5752,46.8093,0,0,0,0,0,0,0.340526534,0.266781976,0.266781976,0,0,0,0,72.3462,0,0,0,0,0,0,0,0.309564942,0.309564942,0.309564942,0,0,0,0,72.35181,0,0,0,0,0,0,0,0.368983543,0.368983543,0.368983543,0,0,0,0,74.27316,0,0,0,4764160,0,0,0,0.319175,0,0.180464166,0.304387085,0.304387085,71.64668025,0,0,0,0,0,0,0,8400000,0,4764160,146.7525503,0.369641364
6/5/2019 7:00,55,48,41.1078,55.9353,46.4728,0,0,0,0,0,0,0.348808378,0.274244946,0.274244946,0,0,0,0,92.68316,0,0,0,0,0,0,0,0.319056699,0.319056699,0.319056699,0,0,0,0,92.69879,0,0,0,0,0,0,0,0.383153867,0.383153867,0.383153867,0,0,0,0,104.4892,0,0,0,6067410,0,0,0,0.406742,0,0.172027033,0.319782643,0.319782643,86.97987848,0,0,0,0,0,0,0,8400000,0,6067410,91.7718021,0.345318879
6/5/2019 8:00,58,49,40.6366,56.1721,45.9113,0,0,0,0,0,0,0.353845171,0.278602946,0.278602946,0,0,0,0,120.0496,0,0,0,0,0,0,0,0.324465516,0.324465516,0.324465516,0,0,0,0,120.057,0,0,0,0,0,0,0,0.392694152,0.392694152,0.392694152,0,0,0,0,146.0751,0,0,0,7014950,0,0,0,0.470885,0,0.164754037,0.324598636,0.324598636,96.31177775,0,0,0,0,0,0,0,8400000,0,7014950,118.85643,0.358992913
6/5/2019 9:00,60,49,38.1589,56.2578,45.5414,0,0,0,0,0,0,0.356866418,0.281190934,0.281190934,0,0,0,0,136.3266,0,0,0,0,0,0,0,0.327657073,0.327657073,0.327657073,0,0,0,0,136.3242,0,0,0,0,0,0,0,0.397880453,0.397880453,0.397880453,0,0,0,0,168.5957,0,0,0,7585940,0,0,0,0.509758,0,0.162079378,0.327751547,0.327751547,102.4603698,0,0,0,0,0,0,0,8400000,0,7585940,134.960958,0.366123386
6/5/2019 10:00,62,49,35.449,57.1884,45.1903,0,0,0,0,0,0,0.369122934,0.292292273,0.292292273,0,0,0,0,147.3202,0,0,0,0,0,0,0,0.341794717,0.341794717,0.341794717,0,0,0,0,147.3586,0,0,0,0,0,0,0,0.419462929,0.419462929,0.419462929,0,0,0,0,174.1832,0,0,0,8345650,0,0,0,0.561466,0,0.166459116,0.341898765,0.341898765,115.7674598,0,0,0,0,0,0,0,8400000,0,8345650,145.885014,0.368522658
6/5/2019 11:00,64,50,36.0118,56.9791,44.8101,0,0,0,0,0,0,0.373234351,0.295866993,0.295866993,0,0,0,0,144.15423,0,0,0,0,0,0,0,0.346215766,0.346215766,0.346215766,0,0,0,0,144.1316,0,0,0,0,0,0,0,0.427364136,0.427364136,0.427364136,0,0,0,0,166.4597,0,0,0,8670200,0,0,0,0.58413,0,0.167763395,0.346281141,0.346281141,121.211849,0,0,0,0,0,0,0,8400000,0,8670200,142.690284,0.357827481
6/5/2019 12:00,65,50,34.8749,57.9014,44.6508,9309620,0,0,0.871062,0,0,0.177451698,0.302286191,0.302286191,137.6673231,0,0,9309620,294.9954831,0.380246003,9300470,0,0,0.661243,0,0,0.171793559,0.354365473,0.354365473,133.1467372,0,0,9300470,285.4641972,0.368322285,9300470,0,0,0.661243,0,0,0.131683382,0.437886102,0.437886102,102.0597784,0,0,9300470,272.5976784,0.351721165,0,0,9300460,0,0,0,0.626991,0,0.171461931,0.354413525,0.354413525,132.8895696,0,0,0,0,0,0,0,8400000,0,9300460,280.9806196,0.362537706
6/5/2019 13:00,67,51,34.793,58.9362,44.284,9794800,0,0,0.881832,0,0,0.187153491,0.315500098,0.315500098,152.7609178,0,0,9794800,318.4000578,0.390084605,9786720,0,0,0.660831,0,0,0.181151376,0.371143063,0.371143063,147.7398161,0,0,9786720,307.9950461,0.377648543,9786720,0,0,0.660831,0,0,0.142160383,0.464399751,0.464399751,115.9403221,0,0,9786720,294.3535221,0.36092197,0,0,9786670,0,0,0,0.660827,0,0.181022753,0.370917362,0.370917362,147.6341621,0,0,0,0,0,0,0,8400000,0,9786670,304.9150956,0.377674366
6/5/2019 14:00,69,52,35.3668,59.9625,43.944,10705700,0,0,0.965394,0,0,0.212195092,0.328804399,0.328804399,189.3080834,0,0,10705700,380.6940834,0.426719318,10700100,0,0,0.723666,0,0,0.193310054,0.38782014,0.38782014,172.3697423,0,0,10700100,360.0409423,0.403780461,10700100,0,0,0.723666,0,0,0.156805833,0.490539533,0.490539533,139.8198408,0,0,10700100,349.5178408,0.391978962,0,0,10700100,0,0,0,0.723666,0,0.193322684,0.387842997,0.387842997,172.3810046,0,0,0,0,0,0,0,8400000,0,10700100,356.4405329,0.403789839
6/5/2019 15:00,71,53,35.9294,61.0198,43.5968,0,11399000,0,0,0.652277,0,0.425384538,0.184568967,0.343343063,0,175.3251376,0,11399000,350.9488376,0.369452237,11408800,0,0,0.772981,0,0,0.207854909,0.406031765,0.406031765,197.6145902,0,0,11408800,373.1144902,0.392449152,11408800,0,0,0.772981,0,0,0.174490693,0.519233263,0.519233263,165.8941184,0,0,11408800,366.0944184,0.385065302,0,0,11408800,0,0,0,0.772981,0,0.207868692,0.406057143,0.406057143,197.6276943,0,0,0,0,0,0,0,8400000,0,11408800,369.3833453,0.39246588
6/5/2019 16:00,72,54,37.5536,61.1739,43.3911,0,11359800,0,0,0.616418,0,0.4289401,0.186452697,0.346503503,0,176.5054454,0,11359800,352.8542454,0.37273992,11369500,0,0,0.771176,0,0,0.209522159,0.409539751,0.409539751,198.5135158,0,0,11369500,381.4235158,0.402575504,11369500,0,0,0.771176,0,0,0.176470872,0.525795945,0.525795945,167.1987984,0,0,11369500,385.9944984,0.407399972,0,0,11369500,0,0,0,0.771176,0,0.209524771,0.409544545,0.409544545,198.5159899,0,0,0,0,0,0,0,8400000,0,11369500,381.3517899,0.4024998
6/5/2019 17:00,72,54,37.5536,60.307,43.3374,10626300,0,0,0.988899,0,0,0.22242033,0.335633056,0.335633056,196.958763,0,0,10626300,408.144463,0.460906765,10620500,0,0,0.720592,0,0,0.197542454,0.396156414,0.396156414,174.8333027,0,0,10620500,378.4950027,0.427657835,10620500,0,0,0.720592,0,0,0.162002246,0.505807595,0.505807595,143.3787381,0,0,10620500,395.8450381,0.447261471,0,0,10620500,0,0,0,0.720592,0,0.197529505,0.396133119,0.396133119,174.8218426,0,0,0,0,0,0,0,8400000,0,10620500,378.2800426,0.427414953
6/5/2019 18:00,71,53,35.9294,60.1273,43.492,9904290,0,0,0.895223,0,0,0.2000507,0.332883783,0.332883783,165.113346,0,0,9904290,339.750546,0.411640466,9896600,0,0,0.670898,0,0,0.193329886,0.392625935,0.392625935,159.4423793,0,0,9896600,329.0099793,0.398936984,9896600,0,0,0.670898,0,0,0.156023507,0.498860244,0.498860244,128.6751867,0,0,9896600,325.0403867,0.394123703,0,0,9896600,0,0,0,0.670898,0,0.193326355,0.392619772,0.392619772,159.4394667,0,0,0,0,0,0,0,8400000,0,9896600,328.9149667,0.398821777
6/5/2019 19:00,70,53,37.0223,60.0577,43.3121,0,0,0,0,0,0,0.414051447,0.33266572,0.33266572,0,0,0,0,71.0416,0,0,0,0,0,0,0,0.392464446,0.392464446,0.392464446,0,0,0,0,71.03101,0,0,0,0,0,0,0,0.498007105,0.498007105,0.498007105,0,0,0,0,74.71428,0,0,0,4461990,0,0,0,0.302772,0,0.249349808,0.392464446,0.392464446,92.71636261,0,0,0,0,0,0,0,8400000,0,4461990,70.3206999,0.448582581
6/5/2019 20:00,68,53,39.5864,60.7185,43.6919,0,0,0,0,0,0,0.420411552,0.338804309,0.338804309,0,0,0,0,66.02565,0,0,0,0,0,0,0,0.400340193,0.400340193,0.400340193,0,0,0,0,66.02677,0,0,0,0,0,0,0,0.508855537,0.508855537,0.508855537,0,0,0,0,68.31559,0,0,0,4248560,0,0,0,0.28769,0,0.261423852,0.401175419,0.401175419,92.55624342,0,0,0,0,0,0,0,8400000,0,4248560,65.3665023,0.463466144
6/5/2019 21:00,68,54,42.0282,59.0015,43.6757,0,0,0,0,0,0,0.397680416,0.317758308,0.317758308,0,0,0,0,87.3984,0,0,0,0,0,0,0,0.373661446,0.373661446,0.373661446,0,0,0,0,87.2756,0,0,0,0,0,0,0,0.469543954,0.469543954,0.469543954,0,0,0,0,125.8516,0,0,0,4045630,0,0,0,0.273972,0,0.245822052,0.375094564,0.375094564,82.87542247,0,0,0,0,0,0,0,8400000,0,4045630,86.402844,0.469126764
6/5/2019 22:00,67,52,38.1589,59.687,43.846,0,0,0,0,0,0,0.412332956,0.331421837,0.331421837,0,0,0,0,60.37122,0,0,0,0,0,0,0,0.391099718,0.391099718,0.391099718,0,0,0,0,60.40284,0,0,0,0,0,0,0,0.496467255,0.496467255,0.496467255,0,0,0,0,67.94469,0,0,0,3598570,0,0,0,0.243483,0,0.2644394,0.384567381,0.384567381,79.30030753,0,0,0,0,0,0,0,8400000,0,3598570,146.7619675,0.489400959
6/5/2019 23:00,65,53,42.4778,58.811,44.1599,0,0,0,0,0,0,0.39993223,0.320144087,0.320144087,0,0,0,0,55.55499,0,0,0,0,0,0,0,0.376877388,0.376877388,0.376877388,0,0,0,0,55.40762,0,0,0,0,0,0,0,0.476241642,0.476241642,0.476241642,0,0,0,0,66.56824,0,0,0,2317940,0,0,0,0.156595,0,0.288410981,0.370052677,0.370052677,55.70994586,0,0,0,0,0,0,0,8400000,0,2317940,118.1701459,0.6117681
6/6/2019 0:00,64,52,41.1078,57.6612,44.3567,0,0,0,0,0,0,0.383772905,0.30533253,0.30533253,0,0,0,0,54.52742,0,0,0,0,0,0,0,0.358092167,0.358092167,0.358092167,0,0,0,0,54.4622,0,0,0,0,0,0,0,0.445512244,0.445512244,0.445512244,0,0,0,0,64.8738,0,0,0,2297330,0,0,0,0.155062,0,0.274143977,0.352722625,0.352722625,52.48326519,0,0,0,0,0,0,0,8400000,0,2297330,114.7054752,0.599158894
6/6/2019 1:00,63,51,39.6707,57.5728,44.5567,0,0,0,0,0,0,0.381173919,0.303052131,0.303052131,0,0,0,0,51.80663,0,0,0,0,0,0,0,0.355299847,0.355299847,0.355299847,0,0,0,0,51.7998,0,0,0,0,0,0,0,0.440014432,0.440014432,0.440014432,0,0,0,0,57.64237,0,0,0,2268450,0,0,0,0.152981,0,0.273332988,0.35065366,0.35065366,51.67018472,0,0,0,0,0,0,0,8400000,0,2268450,112.5836047,0.595562281
6/6/2019 2:00,62,51,41.1078,57.5709,44.754,0,0,0,0,0,0,0.380109532,0.30218815,0.30218815,0,0,0,0,51.78115,0,0,0,0,0,0,0,0.354277806,0.354277806,0.354277806,0,0,0,0,51.77604,0,0,0,0,0,0,0,0.438585459,0.438585459,0.438585459,0,0,0,0,57.40019,0,0,0,2268300,0,0,0,0.152844,0,0.272661897,0.349724997,0.349724997,51.53991505,0,0,0,0,0,0,0,8400000,0,2268300,112.421735,0.594745325
6/6/2019 3:00,62,51,41.1078,56.6573,44.754,0,0,0,0,0,0,0.370032644,0.292890904,0.292890904,0,0,0,0,54.4776,0,0,0,0,0,0,0,0.342352631,0.342352631,0.342352631,0,0,0,0,54.43179,0,0,0,0,0,0,0,0.420643267,0.420643267,0.420643267,0,0,0,0,64.85603,0,0,0,2282650,0,0,0,0.153811,0,0.261471341,0.337287204,0.337287204,49.7372963,0,0,0,0,0,0,0,8400000,0,2282650,111.9005363,0.58826646
6/6/2019 4:00,60,50,40.6366,57.5023,45.154,0,0,0,0,0,0,0.377140037,0.299678113,0.299678113,0,0,0,0,50.99345,0,0,0,0,0,0,0,0.351247661,0.351247661,0.351247661,0,0,0,0,50.99456,0,0,0,0,0,0,0,0.433454467,0.433454467,0.433454467,0,0,0,0,53.41454,0,0,0,2225250,0,0,0,0.149717,0,0.271962122,0.347188466,0.347188466,50.43197595,0,0,0,0,0,0,0,8400000,0,2225250,109.9594459,0.592973082
6/6/2019 5:00,60,51,42.9206,58.4874,45.2318,0,0,0,0,0,0,0.387606829,0.309492618,0.309492618,0,0,0,0,90.93037,0,0,0,0,0,0,0,0.36385612,0.36385612,0.36385612,0,0,0,0,90.93815,0,0,0,0,0,0,0,0.453828495,0.453828495,0.453828495,0,0,0,0,98.511,0,0,0,6026340,0,0,0,0.405095,0,0.199377849,0.359889606,0.359889606,100.1265588,0,0,0,0,0,0,0,8400000,0,6026340,186.1395688,0.370651975
6/6/2019 6:00,62,52,43.3569,61.4829,45.2214,0,0,0,0,0,0,0.426961956,0.345756611,0.345756611,0,0,0,0,116.2772,0,0,0,0,0,0,0,0.409556068,0.409556068,0.409556068,0,0,0,0,116.27776,0,0,0,0,0,0,0,0.524991639,0.524991639,0.524991639,0,0,0,0,122.72982,0,0,0,7581290,0,0,0,0.51014,0,0.21416266,0.409714844,0.409714844,135.302436,0,0,0,0,0,0,0,8400000,0,7581290,243.790096,0.38588171
6/6/2019 7:00,63,55,48.8756,62.8309,45.0539,0,0,0,0,0,0,0.445962466,0.363309623,0.363309623,0,0,0,0,136.13676,0,0,0,0,0,0,0,0.431456473,0.431456473,0.431456473,0,0,0,0,136.12519,0,0,0,0,0,0,0,0.561545706,0.561545706,0.561545706,0,0,0,0,141.02336,0,0,0,8535380,0,0,0,0.574622,0,0.22069738,0.431584047,0.431584047,156.9780004,0,0,0,0,0,0,0,8400000,0,8535380,134.7639381,0.402129569
6/6/2019 8:00,67,56,47.7756,63.8505,44.3029,9790520,0,0,0.915769,0,0,0.231669383,0.376906921,0.376906921,189.013644,0,0,9790520,353.659094,0.433471269,9782330,0,0,0.694851,0,0,0.226422455,0.44819868,0.44819868,184.5782646,0,0,9782330,344.6117246,0.422735759,9782330,0,0,0.694851,0,0,0.192676559,0.58577478,0.58577478,157.0688066,0,0,9782330,329.9116066,0.4047031,0,0,9782320,0,0,0,0.660543,0,0.226237498,0.448259466,0.448259466,184.4273005,0,0,0,0,0,0,0,8400000,0,9782320,341.1281405,0.418462868
6/6/2019 9:00,69,57,48.1468,63.995,43.9069,9972480,0,0,0.899497,0,0,0.231532144,0.381392892,0.381392892,192.4124729,0,0,9972480,362.3275329,0.435992892,9964830,0,0,0.674107,0,0,0.229263091,0.453763837,0.453763837,190.3806437,0,0,9964830,355.1638937,0.427700896,9964830,0,0,0.674107,0,0,0.196685308,0.5955617,0.5955617,163.3279713,0,0,9964830,348.2851713,0.419417296,0,0,9964780,0,0,0,0.674104,0,0.229085918,0.453465693,0.453465693,190.2325646,0,0,0,0,0,0,0,8400000,0,9964780,355.0635746,0.427582234
6/6/2019 10:00,70,57,47.3999,66.7417,43.8519,0,12076800,0,0,0.685533,0,0.510144782,0.238427081,0.422298654,0,239.9530147,0,12076800,414.8724447,0.412234146,12088200,0,0,0.817479,0,0,0.267774397,0.50426498,0.50426498,269.7425391,0,0,12088200,447.5151091,0.444249873,12088200,0,0,0.817964,0,0,0.237225652,0.671745427,0.671745427,238.969261,0,0,12088200,424.386661,0.421290178,0,0,12088200,0,0,0,0.81747,0,0.267809759,0.504329822,0.504329822,269.7781608,0,0,0,0,0,0,0,8400000,0,12088200,447.4802008,0.444215219
6/6/2019 11:00,73,60,51.2963,67.1017,43.2483,0,12116300,0,0,0.65533,0,0.520443019,0.244027955,0.43149286,0,246.3929926,0,12116300,428.6083926,0.424494335,12127700,0,0,0.822234,0,0,0.274330193,0.514994793,0.514994793,277.2495232,0,0,12127700,467.4129232,0.462491246,12127700,0,0,0.823303,0,0,0.245112747,0.690999754,0.690999754,247.7211555,0,0,12127700,465.7874555,0.460882893,0,0,12127700,0,0,0,0.822233,0,0.274335536,0.515004504,0.515004504,277.2549238,0,0,0,0,0,0,0,8400000,0,12127700,467.3471238,0.462426139
6/6/2019 12:00,71,60,52.8238,67.7693,43.6912,0,12653800,0,0,0.681858,0,0.532697488,0.252637211,0.443225542,0,266.4017284,0,12653800,454.1749284,0.430708494,12663600,0,0,0.855079,0,0,0.287640251,0.529841245,0.529841245,303.5467565,0,0,12663600,498.0491565,0.471950305,12663600,0,0,0.857601,0,0,0.260118946,0.713534188,0.713534188,274.5035242,0,0,12663600,489.6973242,0.464036126,0,0,12663600,0,0,0,0.855077,0,0.287653295,0.529865104,0.529865104,303.5605226,0,0,0,0,0,0,0,8400000,0,12663600,498.0163226,0.471919191
6/6/2019 13:00,72,61,54.0588,67.8674,43.4891,0,12728900,0,0,0.686957,0,0.53612755,0.254718767,0.446292678,0,270.1908093,0,12728900,466.1694093,0.439474967,12738600,0,0,0.861101,0,0,0.290702492,0.533557656,0.533557656,308.5952299,0,0,12738600,502.0219999,0.472914135,12738600,0,0,0.86359,0,0,0.26391878,0.72035702,0.72035702,280.1629806,0,0,12738600,488.1372806,0.459834469,0,0,12738600,0,0,0,0.861101,0,0.290703611,0.533559656,0.533559656,308.5964181,0,0,0,0,0,0,0,8400000,0,12738600,501.9143781,0.472812753
6/6/2019 14:00,72,61,54.0588,68.7833,43.5454,0,13557400,0,0,0.731354,0,0.55178071,0.266548408,0.460946695,0,301.1419491,0,13557400,503.3702091,0.445545791,13564300,0,0,0.91639,0,0,0.308955993,0.546827845,0.546827845,349.2309814,0,0,13564300,556.3005614,0.492145318,13564300,0,0,0.919277,0,0,0.285689616,0.738539595,0.738539595,322.9316377,0,0,13564300,539.2573377,0.4770676,0,0,13564300,0,0,0,0.916388,0,0.308963414,0.546842137,0.546842137,349.2393703,0,0,0,0,0,0,0,8400000,0,13564300,556.1969903,0.492053691
6/6/2019 15:00,73,62,55.246,68.0019,43.3382,0,13459500,0,0,0.727385,0,0.535255335,0.255550675,0.445376233,0,286.6320258,0,13459500,494.0499258,0.44047692,13466800,0,0,0.912556,0,0,0.300179599,0.532371529,0.532371529,336.8715519,0,0,13466800,549.3136519,0.489482566,13466800,0,0,0.913718,0,0,0.277452889,0.718517362,0.718517362,311.3668804,0,0,13466800,555.1629804,0.494694788,0,0,13466800,0,0,0,0.912558,0,0.30017021,0.532353558,0.532353558,336.8610148,0,0,0,0,0,0,0,8400000,0,13466800,549.1310148,0.489319822
6/6/2019 16:00,70,61,55.5357,68.8245,43.9757,0,14012600,0,0,0.75336,0,0.545445512,0.264417966,0.455323205,0,308.7652655,0,14012600,521.4993955,0.446597544,14017500,0,0,0.945088,0,0,0.314570526,0.544685762,0.544685762,367.457696,0,0,14017500,583.535906,0.499549197,14017500,0,0,0.947868,0,0,0.294613717,0.736015762,0.736015762,344.1456486,0,0,14017500,571.8478486,0.48954337,0,0,14017500,0,0,0,0.945086,0,0.314580001,0.544704068,0.544704068,367.4687636,0,0,0,0,0,0,0,8400000,0,14017500,583.4291736,0.499457826
6/6/2019 17:00,72,62,56.1072,68.9207,43.5118,0,13127500,0,0,0.708382,0,0.550373631,0.26454582,0.459611995,0,289.4021047,0,13127500,483.4167047,0.441896816,13136000,0,0,0.886935,0,0,0.304487173,0.549853268,0.549853268,333.3119591,0,0,13136000,533.1615491,0.48705379,13136000,0,0,0.8904,0,0,0.279076424,0.744595471,0.744595471,305.495659,0,0,13136000,520.591659,0.475570943,0,0,13136000,0,0,0,0.886935,0,0.304488317,0.549855319,0.549855319,333.3132115,0,0,0,0,0,0,0,8400000,0,13136000,533.0500015,0.486951889
6/6/2019 18:00,70,62,57.2195,67.9719,43.8303,0,11875500,0,0,0.639119,0,0.531462452,0.252087845,0.442172122,0,249.4724341,0,11875500,432.3599341,0.436892696,11886500,0,0,0.800943,0,0,0.279631082,0.52855398,0.52855398,276.9862385,0,0,11886500,467.1712385,0.471632092,11886500,0,0,0.804361,0,0,0.250392641,0.713092994,0.713092994,248.0243436,0,0,11886500,474.7345436,0.479267617,0,0,11886500,0,0,0,0.800945,0,0.279619898,0.528534141,0.528534141,276.9751598,0,0,0,0,0,0,0,8400000,0,11886500,466.9941598,0.471453322
6/6/2019 19:00,69,61,56.0148,68.0536,43.573,0,0,0,0,0,0,0.534437534,0.444781866,0.444781866,0,0,0,0,81.97756,0,0,0,0,0,0,0,0.531712348,0.531712348,0.531712348,0,0,0,0,81.96079,0,0,0,0,0,0,0,0.717311631,0.717311631,0.717311631,0,0,0,0,84.88201,0,0,0,5394810,0,0,0,0.364651,0,0.334476377,0.531714342,0.531714342,150.3697086,0,0,0,0,0,0,0,8400000,0,5394810,81.1411821,0.511399286
6/6/2019 20:00,67,61,57.4914,67.7678,43.9542,0,0,0,0,0,0,0.527052586,0.438148286,0.438148286,0,0,0,0,77.76161,0,0,0,0,0,0,0,0.523687639,0.523687639,0.523687639,0,0,0,0,77.75378,0,0,0,0,0,0,0,0.703703467,0.703703467,0.703703467,0,0,0,0,79.73238,0,0,0,5175530,0,0,0,0.348161,0,0.334837685,0.524043964,0.524043964,144.4135403,0,0,0,0,0,0,0,8400000,0,5175530,76.9762422,0.515978623
6/6/2019 21:00,67,61,57.4914,67.7446,43.9514,0,0,0,0,0,0,0.526282588,0.437427199,0.437427199,0,0,0,0,76.98366,0,0,0,0,0,0,0,0.522811359,0.522811359,0.522811359,0,0,0,0,76.97519,0,0,0,0,0,0,0,0.702017713,0.702017713,0.702017713,0,0,0,0,79.2523,0,0,0,5145300,0,0,0,0.34611,0,0.335288519,0.523662967,0.523662967,143.7633347,0,0,0,0,0,0,0,8400000,0,5145300,76.2054381,0.516418972
6/6/2019 22:00,67,61,57.4914,67.7434,43.9353,0,0,0,0,0,0,0.526312109,0.437444212,0.437444212,0,0,0,0,74.01179,0,0,0,0,0,0,0,0.522829614,0.522829614,0.522829614,0,0,0,0,74.00401,0,0,0,0,0,0,0,0.701994447,0.701994447,0.701994447,0,0,0,0,75.94828,0,0,0,4914220,0,0,0,0.330486,0,0.341138849,0.523714724,0.523714724,139.7026127,0,0,0,0,0,0,0,8400000,0,4914220,215.6035427,0.526480807
6/6/2019 23:00,66,61,58.0282,65.935,43.9634,0,0,0,0,0,0,0.495771213,0.408991404,0.408991404,0,0,0,0,55.01605,0,0,0,0,0,0,0,0.487818927,0.487818927,0.487818927,0,0,0,0,54.8674,0,0,0,0,0,0,0,0.65023845,0.65023845,0.65023845,0,0,0,0,66.03448,0,0,0,2367400,0,0,0,0.160089,0,0.390507167,0.488954769,0.488954769,77.04055564,0,0,0,0,0,0,0,8400000,0,2367400,140.0157756,0.709719231
6/7/2019 0:00,65,59,55.246,68.3449,44.1567,0,0,0,0,0,0,0.53931183,0.449721347,0.449721347,0,0,0,0,49.30824,0,0,0,0,0,0,0,0.537973172,0.537973172,0.537973172,0,0,0,0,49.32842,0,0,0,0,0,0,0,0.723622828,0.723622828,0.723622828,0,0,0,0,50.23928,0,0,0,2297530,0,0,0,0.154435,0,0.433765317,0.53428922,0.53428922,83.04906907,0,0,0,0,0,0,0,8400000,0,2297530,139.3835981,0.728000582
6/7/2019 1:00,66,62,59.8372,67.5369,43.9567,0,0,0,0,0,0,0.528625089,0.439615314,0.439615314,0,0,0,0,51.48223,0,0,0,0,0,0,0,0.525466809,0.525466809,0.525466809,0,0,0,0,51.47283,0,0,0,0,0,0,0,0.707540357,0.707540357,0.707540357,0,0,0,0,55.3676,0,0,0,2325850,0,0,0,0.156807,0,0.419342063,0.519627943,0.519627943,81.2772281,0,0,0,0,0,0,0,8400000,0,2325850,141.7849681,0.731525944
6/7/2019 2:00,65,61,58.7227,69.3667,44.1567,0,0,0,0,0,0,0.558107372,0.467276195,0.467276195,0,0,0,0,49.74262,0,0,0,0,0,0,0,0.559358461,0.559358461,0.559358461,0,0,0,0,49.75365,0,0,0,0,0,0,0,0.75714821,0.75714821,0.75714821,0,0,0,0,50.68887,0,0,0,2297150,0,0,0,0.154181,0,0.452397183,0.555103434,0.555103434,86.60201576,0,0,0,0,0,0,0,8400000,0,2297150,143.6194108,0.75024832
6/7/2019 3:00,65,63,61.9237,68.5277,44.1567,0,0,0,0,0,0,0.544618805,0.454675082,0.454675082,0,0,0,0,51.2376,0,0,0,0,0,0,0,0.543903085,0.543903085,0.543903085,0,0,0,0,51.22686,0,0,0,0,0,0,0,0.736291782,0.736291782,0.736291782,0,0,0,0,54.50503,0,0,0,2282800,0,0,0,0.153398,0,0.437650851,0.537999041,0.537999041,83.25578028,0,0,0,0,0,0,0,8400000,0,2282800,143.3867603,0.753741512
6/7/2019 4:00,65,62,60.2409,68.469,44.1567,0,0,0,0,0,0,0.542979938,0.453144741,0.453144741,0,0,0,0,50.69694,0,0,0,0,0,0,0,0.542061399,0.542061399,0.542061399,0,0,0,0,50.69104,0,0,0,0,0,0,0,0.732294332,0.732294332,0.732294332,0,0,0,0,51.86804,0,0,0,2282650,0,0,0,0.153406,0,0.436549742,0.536764416,0.536764416,83.04085563,0,0,0,0,0,0,0,8400000,0,2282650,142.1556856,0.747319224
6/7/2019 5:00,64,62,60.731,69.4084,44.4345,10274000,0,0,0.951161,0,0,0.296644132,0.464173455,0.464173455,253.9768181,0,0,10274000,429.7820781,0.501984129,10267300,0,0,0.718846,0,0,0.291315102,0.555636579,0.555636579,249.2516292,0,0,10267300,421.1286892,0.492197975,10267300,0,0,0.72061,0,0,0.263157221,0.753021696,0.753021696,225.1595112,0,0,10267300,403.1495212,0.471184659,0,0,10267300,0,0,0,0.684953,0,0.288704799,0.550973792,0.550973792,247.0182323,0,0,0,0,0,0,0,8400000,0,10267300,415.1489823,0.485209138
6/7/2019 6:00,65,63,61.9237,71.4448,44.9139,0,11962100,0,0,0.67476,0,0.59382692,0.294030065,0.501114877,0,293.1014202,0,11962100,464.7125702,0.466184938,11973300,0,0,0.799909,0,0,0.321936616,0.600527768,0.600527768,321.2203066,0,0,11973300,494.9395466,0.496043243,11973300,0,0,0.799334,0,0,0.292353394,0.822011272,0.822011272,291.7029073,0,0,11973300,470.9611673,0.472011393,0,0,11973300,0,0,0,0.799894,0,0.321771975,0.600252344,0.600252344,321.0560325,0,0,0,0,0,0,0,8400000,0,11973300,494.7035525,0.495806722
6/7/2019 7:00,67,65,64.0585,72.7372,44.5754,0,13001300,0,0,0.701598,0,0.619402746,0.310793207,0.524846497,0,336.7263102,0,13001300,525.0477302,0.484610982,13010100,0,0,0.872426,0,0,0.346891413,0.628561938,0.628561938,376.0909979,0,0,13010100,569.8985579,0.525651816,13010100,0,0,0.870618,0,0,0.317546087,0.865884818,0.865884818,344.2755284,0,0,13010100,541.3541384,0.499323576,0,0,13010100,0,0,0,0.872428,0,0.346908993,0.628591701,0.628591701,376.1100578,0,0,0,0,0,0,0,8400000,0,13010100,569.8192678,0.525578682
6/7/2019 8:00,69,66,64.3981,74.6993,44.2836,0,15218600,0,0,0.824988,0,0.658113785,0.344464173,0.560967694,0,436.8552053,0,15218600,675.7115953,0.532804538,0,9483760,0,0,0.681824,0,0.672350972,0.364960133,0.672350972,0,288.4328592,0,9483760,527.6367392,0.667629808,0,9483760,0,0,0.675677,0,0.930559279,0.348799184,0.930559279,0,275.6606454,0,9483760,516.7420454,0.653844524,7466120,0,7729360,0,0.54895,0,0.534165,0,0.387259429,0.383925637,0.672387281,249.4389615,238.8695732,0,0,0,0,0,0,8400000,0,15195480,522.3603719,0.568712755
6/7/2019 9:00,74,68,65.0406,74.0343,43.2571,0,15010000,0,0,0.821056,0,0.65156395,0.33864403,0.554123169,0,423.587241,0,15010000,664.271341,0.531063031,0,9353960,0,0,0.646679,0,0.664806536,0.362220694,0.664806536,0,282.3498236,0,9353960,515.6472236,0.661513058,0,9353960,0,0,0.640146,0,0.921981611,0.352304347,0.921981611,0,274.6200642,0,9353960,532.1180642,0.682643155,7493910,0,7493910,0,0.523301,0,0.523301,0,0.383531887,0.383531887,0.664821134,239.5127869,239.5127869,0,0,0,0,0,0,8400000,0,14987820,510.4907514,0.567689503
6/7/2019 10:00,74,67,63.6165,74.835,43.3612,0,16624200,0,0,0.907776,0,0.668666853,0.36390409,0.57024497,0,504.1345309,0,16624200,779.8025809,0.562892107,0,10362900,0,0,0.715736,0,0.683700416,0.369793187,0.683700416,0,319.3441511,0,10362900,590.1943511,0.683431492,0,10362900,0,0,0.708266,0,0.948286429,0.349785624,0.948286429,0,302.0661202,0,10362900,584.2077202,0.676499111,8301310,0,8301310,0,0.579713,0,0.579713,0,0.384729218,0.384729218,0.68390451,266.1463755,266.1463755,0,0,0,0,0,0,8400000,0,16602620,584.2924076,0.576869278
6/7/2019 11:00,77,68,63.5207,75.8876,42.8278,0,17665800,0,0,0.973097,0,0.696800611,0.396867584,0.596266029,0,584.2486133,0,17665800,888.9411133,0.60383868,0,11014600,0,0,0.769408,0,0.714837359,0.388639079,0.714837359,0,356.7253335,0,11014600,659.6265335,0.718638752,0,11014600,0,0,0.760135,0,0.99540784,0.36376587,0.99540784,0,333.8946295,0,11014600,651.0108295,0.709252261,8822850,0,8822850,0,0.624451,0,0.624451,0,0.397749752,0.397749752,0.715055288,292.4405332,292.4405332,0,0,0,0,0,0,8400000,0,17645700,653.0302682,0.600491111
6/7/2019 12:00,78,69,64.8279,74.242,42.5756,0,16884400,0,0,0.927741,0,0.662283802,0.363418415,0.563692679,0,511.3418239,0,16884400,819.0025239,0.582077556,0,10525700,0,0,0.731139,0,0.675880645,0.363968348,0.675880645,0,319.2518037,0,10525700,623.3697037,0.710683037,0,10525700,0,0,0.724128,0,0.940657557,0.343192334,0.940657557,0,301.0282958,0,10525700,656.2504958,0.748169333,8431580,0,8431580,0,0.592198,0,0.592198,0,0.376440853,0.376440853,0.676090624,264.4992638,264.4992638,0,0,0,0,0,0,8400000,0,16863160,617.1360067,0.589841212
6/7/2019 13:00,79,67,60.731,72.2458,42.2885,0,15659100,0,0,0.858656,0,0.622828547,0.324541273,0.526504074,0,423.5020208,0,15659100,698.4686208,0.535255759,0,9759200,0,0,0.674668,0,0.631075553,0.337447108,0.631075553,0,274.4344843,0,9759200,542.4184843,0.666962642,0,9759200,0,0,0.669606,0,0.871867825,0.320002167,0.871867825,0,260.2470953,0,9759200,579.0373953,0.711989584,7818200,0,7818200,0,0.545208,0,0.545208,0,0.354430385,0.354430385,0.631245652,230.9173031,230.9173031,0,0,0,0,0,0,8400000,0,15636400,536.9942995,0.55711576
6/7/2019 14:00,81,65,55.7305,71.0884,42.0679,0,15391700,0,0,0.843368,0,0.601580562,0.308383876,0.506448722,0,395.546009,0,15391700,654.332009,0.510144046,0,9591980,0,0,0.661804,0,0.606777338,0.322627647,0.606777338,0,257.8864945,0,9591980,508.8035945,0.636536266,0,9591980,0,0,0.657313,0,0.832239006,0.303421789,0.832239006,0,242.5346444,0,9591980,528.2183444,0.660824995,7684350,0,7684350,0,0.533919,0,0.533919,0,0.339862498,0.339862498,0.606934586,217.635199,217.635199,0,0,0,0,0,0,8400000,0,15368700,503.7155585,0.532522125
6/7/2019 15:00,81,64,53.6633,70.0922,42.0756,0,15521300,0,0,0.848479,0,0.582262202,0.296993287,0.488385644,0,384.1434926,0,15521300,648.5989926,0.501452063,0,9673000,0,0,0.664276,0,0.584850957,0.308645169,0.584850957,0,248.7937267,0,9673000,505.1773267,0.626706081,0,9673000,0,0,0.661213,0,0.798472306,0.28692232,0.798472306,0,231.2832997,0,9673000,526.4589997,0.653107412,7749190,0,7749190,0,0.535489,0,0.535489,0,0.324585025,0.324585025,0.584994033,209.6059189,209.6059189,0,0,0,0,0,0,8400000,0,15498380,500.1255534,0.519682138
6/7/2019 16:00,81,63,51.7732,69.1194,42.0355,0,14940000,0,0,0.81643,0,0.564389647,0.281024929,0.471651452,0,349.8760361,0,14940000,599.4993361,0.481525571,0,9310230,0,0,0.63817,0,0.564448872,0.297379185,0.564448872,0,230.7223844,0,9310230,471.6976844,0.607973403,0,9310230,0,0,0.636069,0,0.767074637,0.27655151,0.767074637,0,214.5631801,0,9310230,493.7880801,0.636445819,7458830,0,7458830,0,0.513802,0,0.513802,0,0.314963046,0.314963046,0.564584343,195.7713181,195.7713181,0,0,0,0,0,0,8400000,0,14917660,466.9807075,0.505445387
6/7/2019 17:00,81,62,49.4981,68.1049,41.9354,0,13452000,0,0,0.735726,0,0.546794051,0.261826946,0.455143038,0,293.5080061,0,13452000,502.7215061,0.448458079,13459200,0,0,0.956287,0,0,0.317844215,0.54425324,0.54425324,356.4940715,0,0,13459200,576.6805715,0.514158855,13459200,0,0,0.956287,0,0,0.299548678,0.735552997,0.735552997,335.9737972,0,0,13459200,589.4396972,0.52553468,0,0,13459200,0,0,0,0.920821,0,0.3088363,0.544377831,0.544377831,346.3907943,0,0,0,0,0,0,0,8400000,0,13459200,560.1926943,0.499458536
6/7/2019 18:00,78,61,49.4981,67.9277,42.3032,0,12951100,0,0,0.705996,0,0.540988988,0.257023796,0.449995039,0,277.3950732,0,12951100,470.3367732,0.435796286,12959900,0,0,0.883924,0,0,0.297378013,0.538150415,0.538150415,321.1657754,0,0,12959900,519.6838154,0.481192431,12959900,0,0,0.885007,0,0,0.271303256,0.724868896,0.724868896,293.0052558,0,0,12959900,508.0956558,0.470462571,0,0,12959800,0,0,0,0.883939,0,0.29723481,0.537886241,0.537886241,321.0086411,0,0,0,0,0,0,0,8400000,0,12959800,519.4282711,0.480959525
6/7/2019 19:00,77,61,50.5346,67.8817,42.0465,0,0,0,0,0,0,0.542208586,0.450951868,0.450951868,0,0,0,0,99.43799,0,0,0,0,0,0,0,0.5390218,0.5390218,0.5390218,0,0,0,0,99.15391,0,0,0,0,0,0,0,0.72558526,0.72558526,0.72558526,0,0,0,0,108.23401,0,0,0,6469910,0,0,0,0.444685,0,0.313626918,0.539017759,0.539017759,169.0948278,0,0,0,0,0,0,0,8400000,0,6469910,98.1623709,0.485103239
6/7/2019 20:00,76,61,51.2064,66.9899,42.1981,0,0,0,0,0,0,0.525893132,0.435844057,0.435844057,0,0,0,0,88.62842,0,0,0,0,0,0,0,0.520472044,0.520472044,0.520472044,0,0,0,0,88.61862,0,0,0,0,0,0,0,0.698454621,0.698454621,0.698454621,0,0,0,0,99.6727,0,0,0,5830610,0,0,0,0.399441,0,0.313393228,0.52042327,0.52042327,152.2728072,0,0,0,0,0,0,0,8400000,0,5830610,87.7324338,0.487321081
6/7/2019 21:00,75,60,49.9368,66.8191,42.3895,0,0,0,0,0,0,0.52144357,0.431832695,0.431832695,0,0,0,0,85.60143,0,0,0,0,0,0,0,0.515654993,0.515654993,0.515654993,0,0,0,0,85.59043,0,0,0,0,0,0,0,0.689404926,0.689404926,0.689404926,0,0,0,0,90.00742,0,0,0,5682760,0,0,0,0.388087,0,0.313777537,0.515890034,0.515890034,148.5935364,0,0,0,0,0,0,0,8400000,0,5682760,84.7345257,0.487608985
6/7/2019 22:00,74,60,50.6242,65.0316,42.5464,0,0,0,0,0,0,0.490908156,0.403499078,0.403499078,0,0,0,0,78.97419,0,0,0,0,0,0,0,0.480712832,0.480712832,0.480712832,0,0,0,0,78.95613,0,0,0,0,0,0,0,0.637986408,0.637986408,0.637986408,0,0,0,0,94.7406,0,0,0,5075660,0,0,0,0.345079,0,0.302035442,0.48104926,0.48104926,127.7524344,0,0,0,0,0,0,0,8400000,0,5075660,209.1526144,0.494483746
6/7/2019 23:00,72,58,47.7756,64.786,42.7661,0,0,0,0,0,0,0.485224493,0.39836258,0.39836258,0,0,0,0,52.08118,0,0,0,0,0,0,0,0.47443596,0.47443596,0.47443596,0,0,0,0,52.06283,0,0,0,0,0,0,0,0.625245437,0.625245437,0.625245437,0,0,0,0,56.13579,0,0,0,2411340,0,0,0,0.164157,0,0.375746686,0.475259845,0.475259845,75.50441772,0,0,0,0,0,0,0,8400000,0,2411340,136.7025877,0.680298528
6/8/2019 0:00,70,58,49.5872,63.6022,43.1594,0,0,0,0,0,0,0.470308374,0.384759843,0.384759843,0,0,0,0,52.03376,0,0,0,0,0,0,0,0.457633835,0.457633835,0.457633835,0,0,0,0,52.02141,0,0,0,0,0,0,0,0.601187204,0.601187204,0.601187204,0,0,0,0,58.70502,0,0,0,2312170,0,0,0,0.157031,0,0.359164671,0.451887015,0.451887015,69.20414807,0,0,0,0,0,0,0,8400000,0,2312170,130.6597881,0.678115129
6/8/2019 1:00,69,57,48.1468,63.517,43.3594,0,0,0,0,0,0,0.467240813,0.382043339,0.382043339,0,0,0,0,51.44162,0,0,0,0,0,0,0,0.454336407,0.454336407,0.454336407,0,0,0,0,51.4358,0,0,0,0,0,0,0,0.595002223,0.595002223,0.595002223,0,0,0,0,54.56703,0,0,0,2326000,0,0,0,0.15779,0,0.356550343,0.449237518,0.449237518,69.1113415,0,0,0,0,0,0,0,8400000,0,2326000,129.2619715,0.666871736
6/8/2019 2:00,66,57,50.7135,62.5991,43.9594,0,0,0,0,0,0,0.450788755,0.367152125,0.367152125,0,0,0,0,52.27573,0,0,0,0,0,0,0,0.435920291,0.435920291,0.435920291,0,0,0,0,52.24019,0,0,0,0,0,0,0,0.568212962,0.568212962,0.568212962,0,0,0,0,59.37398,0,0,0,2297300,0,0,0,0.155351,0,0.341450565,0.430292706,0.430292706,65.36786532,0,0,0,0,0,0,0,8400000,0,2297300,126.7870653,0.662275186
6/8/2019 3:00,65,56,49.3222,62.5243,44.1567,0,0,0,0,0,0,0.448033095,0.364719845,0.364719845,0,0,0,0,51.46965,0,0,0,0,0,0,0,0.432967989,0.432967989,0.432967989,0,0,0,0,51.46364,0,0,0,0,0,0,0,0.562601847,0.562601847,0.562601847,0,0,0,0,54.81599,0,0,0,2297290,0,0,0,0.155202,0,0.339600618,0.427997484,0.427997484,65.01342532,0,0,0,0,0,0,0,8400000,0,2297290,125.2170153,0.65407684
6/8/2019 4:00,65,56,49.3222,62.5217,44.1567,0,0,0,0,0,0,0.447973854,0.364664838,0.364664838,0,0,0,0,51.46677,0,0,0,0,0,0,0,0.432906014,0.432906014,0.432906014,0,0,0,0,51.46204,0,0,0,0,0,0,0,0.562432483,0.562432483,0.562432483,0,0,0,0,54.77406,0,0,0,2311500,0,0,0,0.156162,0,0.339104971,0.427972606,0.427972606,65.3200951,0,0,0,0,0,0,0,8400000,0,2311500,125.5352451,0.651707956
6/8/2019 5:00,64,56,50.0258,62.5234,44.4372,0,0,0,0,0,0,0.445124594,0.362349559,0.362349559,0,0,0,0,113.40124,0,0,0,0,0,0,0,0.430161177,0.430161177,0.430161177,0,0,0,0,113.45638,0,0,0,0,0,0,0,0.558876073,0.558876073,0.558876073,0,0,0,0,129.7796,0,0,0,7084320,0,0,0,0.477494,0,0.229397769,0.425240944,0.425240944,135.4272671,0,0,0,0,0,0,0,8400000,0,7084320,241.1629071,0.408501435
6/8/2019 6:00,64,56,50.0258,64.5099,44.8778,0,0,0,0,0,0,0.474486427,0.38969001,0.38969001,0,0,0,0,130.506,0,0,0,0,0,0,0,0.464202613,0.464202613,0.464202613,0,0,0,0,130.54017,0,0,0,0,0,0,0,0.611471926,0.611471926,0.611471926,0,0,0,0,141.4502,0,0,0,8256330,0,0,0,0.554004,0,0.243651813,0.464311861,0.464311861,167.6391477,0,0,0,0,0,0,0,8400000,0,8256330,290.8377077,0.42271233
6/8/2019 7:00,67,58,51.7167,64.9401,44.2876,0,0,0,0,0,0,0.482441331,0.396735091,0.396735091,0,0,0,0,141.52322,0,0,0,0,0,0,0,0.472774426,0.472774426,0.472774426,0,0,0,0,141.50483,0,0,0,0,0,0,0,0.626703892,0.626703892,0.626703892,0,0,0,0,151.5651,0,0,0,8771820,0,0,0,0.59053,0,0.244837316,0.472843486,0.472843486,178.9724054,0,0,0,0,0,0,0,8400000,0,8771820,140.0897817,0.428617612
6/8/2019 8:00,70,58,49.3222,66.7775,43.7333,9952800,0,0,0.933068,0,0,0.264820197,0.42265175,0.42265175,219.6418713,0,0,9952800,386.6642613,0.466197566,9945040,0,0,0.705669,0,0,0.259751475,0.504640502,0.504640502,215.2699008,0,0,9945040,377.6801508,0.455720823,9945040,0,0,0.707878,0,0,0.228395791,0.672334571,0.672334571,189.2837735,0,0,9945040,356.2040435,0.429807072,0,0,9945030,0,0,0,0.670625,0,0.259871099,0.504713648,0.504713648,215.3688231,0,0,0,0,0,0,0,8400000,0,9945030,374.3286031,0.451677193
6/8/2019 9:00,72,60,52.0439,67.8745,43.3508,10647600,0,0,0.963234,0,0,0.284658117,0.442655052,0.442655052,252.5771474,0,0,10647600,435.4369474,0.49074377,10641800,0,0,0.718904,0,0,0.274517665,0.529214737,0.529214737,243.4468404,0,0,10641800,421.9269704,0.475776997,10641800,0,0,0.721069,0,0,0.244352236,0.71127007,0.71127007,216.6956355,0,0,10641800,405.6922355,0.457470242,0,0,10641800,0,0,0,0.718907,0,0.274352355,0.528938612,0.528938612,243.3002411,0,0,0,0,0,0,0,8400000,0,10641800,421.7308511,0.475555847
