Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/8/2019 10:00,74,61,52.6879,68.8751,43.0077,0,11572600,0,0,0.661824,0,0.552784667,0.264761583,0.461513296,0,255.3316577,0,11572600,423.5952477,0.439239494,11582800,0,0,0.784458,0,0,0.291428588,0.552150646,0.552150646,281.2965875,0,0,11582800,450.2705775,0.466488839,11582800,0,0,0.785881,0,0,0.260891704,0.746478026,0.746478026,251.8213689,0,0,11582800,435.5061689,0.451192633,0,0,11582800,0,0,0,0.784458,0,0.291443016,0.552175359,0.552175359,281.3105134,0,0,0,0,0,0,0,8400000,0,11582800,450.2020934,0.466417889
6/8/2019 11:00,78,62,51.7167,67.2625,42.1242,10479500,0,0,0.972747,0,0,0.28557004,0.440753634,0.440753634,249.3859365,0,0,10479500,447.5665365,0.512505219,10473000,0,0,0.714689,0,0,0.271829309,0.526004366,0.526004366,237.2390297,0,0,10473000,429.0476297,0.491604274,10473000,0,0,0.716084,0,0,0.242778176,0.709464266,0.709464266,211.8846534,0,0,10473000,447.6610534,0.512931599,0,0,10473000,0,0,0,0.714689,0,0.271798565,0.52595291,0.52595291,237.2121974,0,0,0,0,0,0,0,8400000,0,10473000,428.7645974,0.491279974
6/8/2019 12:00,76,60,48.9641,65.2208,42.4861,9801180,0,0,0.891312,0,0,0.246263829,0.406680042,0.406680042,201.1396761,0,0,9801180,381.6954761,0.467325946,9793280,0,0,0.66764,0,0,0.246939792,0.484518387,0.484518387,201.5292102,0,0,9793280,376.7592102,0.461654371,9793280,0,0,0.667948,0,0,0.217192243,0.644951694,0.644951694,177.2520376,0,0,9793280,396.4781376,0.485816565,0,0,9793280,0,0,0,0.667645,0,0.246900731,0.48445377,0.48445377,201.4973323,0,0,0,0,0,0,0,8400000,0,9793280,376.4317323,0.461253103
6/8/2019 13:00,74,58,45.9349,65.8558,42.8742,9652340,0,0,0.875592,0,0,0.248745739,0.414071159,0.414071159,200.0815375,0,0,9652340,360.2838675,0.447912777,9644020,0,0,0.654717,0,0,0.253177998,0.493917885,0.493917885,203.4711394,0,0,9644020,357.8600494,0.445283253,9644020,0,0,0.65613,0,0,0.223232799,0.655794726,0.655794726,179.4051318,0,0,9644020,341.8983318,0.425422177,0,0,9644020,0,0,0,0.654716,0,0.253187207,0.493932891,0.493932891,203.4785408,0,0,0,0,0,0,0,8400000,0,9644020,357.8066708,0.445216834
6/8/2019 14:00,73,59,49.2335,65.0244,43.0148,8817750,0,0,0.799191,0,0,0.231421711,0.400869836,0.400869836,170.0515661,0,0,8817750,313.9783661,0.427290453,8808980,0,0,0.597689,0,0,0.246413232,0.47762231,0.47762231,180.8874361,0,0,8808980,318.9094061,0.434433144,8808980,0,0,0.598799,0,0,0.220309781,0.632783033,0.632783033,161.7253715,0,0,8808980,320.7472715,0.436936769,0,0,8808980,0,0,0,0.59769,0,0.246397067,0.477596786,0.477596786,180.8755694,0,0,0,0,0,0,0,8400000,0,8808980,318.7818094,0.434259325
6/8/2019 15:00,69,58,50.2824,66.698,43.8616,9472620,0,0,0.854537,0,0,0.25133227,0.421789379,0.421789379,198.3979237,0,0,9472620,353.0604937,0.447260201,9463960,0,0,0.637084,0,0,0.260578812,0.503647145,0.503647145,205.5089548,0,0,9463960,354.2295948,0.449151849,9463960,0,0,0.639962,0,0,0.232883082,0.671056207,0.671056207,183.6663475,0,0,9463960,335.2401375,0.425073822,0,0,9463960,0,0,0,0.637083,0,0.260604959,0.503689057,0.503689057,205.529576,0,0,0,0,0,0,0,8400000,0,9463960,354.206786,0.449122929
6/8/2019 16:00,69,60,54.15,65.9816,43.8038,8655640,0,0,0.781067,0,0,0.237508871,0.411093998,0.411093998,171.3159404,0,0,8655640,310.4113404,0.430347852,8647320,0,0,0.582456,0,0,0.256553103,0.490431606,0.490431606,184.8747313,0,0,8647320,317.9652013,0.441244503,8647320,0,0,0.584957,0,0,0.234054967,0.653704531,0.653704531,168.66235,0,0,8647320,319.19495,0.442951041,0,0,8647320,0,0,0,0.582457,0,0.256539859,0.490411114,0.490411114,184.8651876,0,0,0,0,0,0,0,8400000,0,8647320,317.8905876,0.441140961
6/8/2019 17:00,68,59,52.9145,65.8288,43.9862,0,0,0,0,0,0,0.494578924,0.407890517,0.407890517,0,0,0,0,135.5824,0,0,0,0,0,0,0,0.486537814,0.486537814,0.486537814,0,0,0,0,135.56862,0,0,0,0,0,0,0,0.646276532,0.646276532,0.646276532,0,0,0,0,142.9516,0,0,0,8366320,0,0,0,0.562792,0,0.256416702,0.486532264,0.486532264,178.7720154,0,0,0,0,0,0,0,8400000,0,8366320,134.2129338,0.448621638
6/8/2019 18:00,68,59,52.9145,66.7221,43.9885,0,0,0,0,0,0,0.509299916,0.4216088,0.4216088,0,0,0,0,136.49606,0,0,0,0,0,0,0,0.503410674,0.503410674,0.503410674,0,0,0,0,136.51699,0,0,0,0,0,0,0,0.671439624,0.671439624,0.671439624,0,0,0,0,150.8122,0,0,0,8437640,0,0,0,0.566918,0,0.270683506,0.509247255,0.509247255,190.3274983,0,0,0,0,0,0,0,8400000,0,8437640,135.1518201,0.454710789
6/8/2019 19:00,65,60,56.9451,67.7106,44.1861,0,0,0,0,0,0,0.529791079,0.440854199,0.440854199,0,0,0,0,52.34494,0,0,0,0,0,0,0,0.527067017,0.527067017,0.527067017,0,0,0,0,52.33823,0,0,0,0,0,0,0,0.710012286,0.710012286,0.710012286,0,0,0,0,53.49862,0,0,0,2643020,0,0,0,0.177594,0,0.414720265,0.52725158,0.52725158,91.34282965,0,0,0,0,0,0,0,8400000,0,2643020,51.8148477,0.691419102
6/8/2019 20:00,64,61,59.1682,67.5151,44.3702,0,0,0,0,0,0,0.525505736,0.436974331,0.436974331,0,0,0,0,51.92078,0,0,0,0,0,0,0,0.522317001,0.522317001,0.522317001,0,0,0,0,51.91229,0,0,0,0,0,0,0,0.702443551,0.702443551,0.702443551,0,0,0,0,54.09061,0,0,0,2471440,0,0,0,0.166165,0,0.411763576,0.516654733,0.516654733,84.80408097,0,0,0,0,0,0,0,8400000,0,2471440,51.3931671,0.704985633
6/8/2019 21:00,64,61,59.0747,68.4335,44.3702,0,0,0,0,0,0,0.540607861,0.451069608,0.451069608,0,0,0,0,51.2412,0,0,0,0,0,0,0,0.539593096,0.539593096,0.539593096,0,0,0,0,51.24365,0,0,0,0,0,0,0,0.727873483,0.727873483,0.727873483,0,0,0,0,52.24205,0,0,0,2484600,0,0,0,0.166686,0,0.427299348,0.534668439,0.534668439,88.47233009,0,0,0,0,0,0,0,8400000,0,2484600,50.7312135,0.712922193
6/8/2019 22:00,64,62,60.8256,67.5616,44.3675,0,0,0,0,0,0,0.526625922,0.43801941,0.43801941,0,0,0,0,52.33317,0,0,0,0,0,0,0,0.523571296,0.523571296,0.523571296,0,0,0,0,52.32268,0,0,0,0,0,0,0,0.705421369,0.705421369,0.705421369,0,0,0,0,57.21761,0,0,0,2484600,0,0,0,0.167022,0,0.411981495,0.517435858,0.517435858,85.30076851,0,0,0,0,0,0,0,8400000,0,2484600,146.7461685,0.708747493
6/8/2019 23:00,62,61,60.3353,66.5699,44.7594,0,0,0,0,0,0,0.50771262,0.420628553,0.420628553,0,0,0,0,51.76373,0,0,0,0,0,0,0,0.502292255,0.502292255,0.502292255,0,0,0,0,51.74885,0,0,0,0,0,0,0,0.673068584,0.673068584,0.673068584,0,0,0,0,56.60243,0,0,0,2312360,0,0,0,0.155811,0,0.399542889,0.496170663,0.496170663,76.99058288,0,0,0,0,0,0,0,8400000,0,2312360,137.8393329,0.715317682
6/9/2019 0:00,62,60,58.8164,67.4242,44.7567,0,0,0,0,0,0,0.520589024,0.432634654,0.432634654,0,0,0,0,50.4658,0,0,0,0,0,0,0,0.517093883,0.517093883,0.517093883,0,0,0,0,50.46761,0,0,0,0,0,0,0,0.693492103,0.693492103,0.693492103,0,0,0,0,51.49627,0,0,0,2311650,0,0,0,0.155263,0,0.414209362,0.512420723,0.512420723,79.79225589,0,0,0,0,0,0,0,8400000,0,2311650,138.1260059,0.717025532
6/9/2019 1:00,62,61,60.3353,67.475,44.7567,0,0,0,0,0,0,0.521930275,0.433885856,0.433885856,0,0,0,0,50.91735,0,0,0,0,0,0,0,0.518605565,0.518605565,0.518605565,0,0,0,0,50.91327,0,0,0,0,0,0,0,0.696712886,0.696712886,0.696712886,0,0,0,0,52.34608,0,0,0,2311500,0,0,0,0.155225,0,0.415111277,0.51341594,0.51341594,79.96080978,0,0,0,0,0,0,0,8400000,0,2311500,139.2833298,0.723080232
6/9/2019 2:00,62,61,60.3353,69.3641,44.7567,0,0,0,0,0,0,0.554019701,0.463844269,0.463844269,0,0,0,0,49.59757,0,0,0,0,0,0,0,0.555252521,0.555252521,0.555252521,0,0,0,0,49.60984,0,0,0,0,0,0,0,0.751473992,0.751473992,0.751473992,0,0,0,0,50.54019,0,0,0,2282800,0,0,0,0.152604,0,0.450030851,0.551079824,0.551079824,85.61086892,0,0,0,0,0,0,0,8400000,0,2282800,142.4796489,0.748973098
6/9/2019 3:00,64,63,62.3883,69.4579,44.354,0,0,0,0,0,0,0.55929067,0.468511856,0.468511856,0,0,0,0,50.67343,0,0,0,0,0,0,0,0.560826857,0.560826857,0.560826857,0,0,0,0,50.67077,0,0,0,0,0,0,0,0.761281103,0.761281103,0.761281103,0,0,0,0,51.70665,0,0,0,2311350,0,0,0,0.154903,0,0.452511364,0.555595384,0.555595384,87.15934503,0,0,0,0,0,0,0,8400000,0,2311350,146.040375,0.75820819
6/9/2019 4:00,65,63,61.9237,69.4587,44.154,0,0,0,0,0,0,0.560821555,0.469811153,0.469811153,0,0,0,0,50.68758,0,0,0,0,0,0,0,0.562381218,0.562381218,0.562381218,0,0,0,0,50.68265,0,0,0,0,0,0,0,0.763555993,0.763555993,0.763555993,0,0,0,0,51.72458,0,0,0,2297000,0,0,0,0.154161,0,0.454126995,0.557037012,0.557037012,86.92747559,0,0,0,0,0,0,0,8400000,0,2297000,145.8085156,0.761733647
6/9/2019 5:00,64,63,62.3883,69.4574,44.4238,9776010,0,0,0.905678,0,0,0.288953923,0.465787044,0.465787044,235.4013701,0,0,9776010,400.0059601,0.491005177,9768030,0,0,0.685734,0,0,0.292740753,0.557561501,0.557561501,238.2917049,0,0,9768030,398.2247249,0.489218061,9768030,0,0,0.686604,0,0,0.267346347,0.756968096,0.756968096,217.6205948,0,0,9768030,387.0891948,0.475538091,0,0,9768030,0,0,0,0.651933,0,0.290875258,0.552276337,0.552276337,236.7731869,0,0,0,0,0,0,0,8400000,0,9768030,393.4056269,0.483297812
6/9/2019 6:00,64,63,62.3883,69.5521,44.9367,9475750,0,0,0.843673,0,0,0.28180837,0.467828982,0.467828982,222.5288048,0,0,9475750,377.0379848,0.477477331,9467000,0,0,0.632301,0,0,0.297270278,0.560172705,0.560172705,234.5214766,0,0,9467000,383.1445466,0.485659085,9467000,0,0,0.631907,0,0,0.278000276,0.761779649,0.761779649,219.3190512,0,0,9467000,375.0702512,0.475424423,0,0,9467000,0,0,0,0.632286,0,0.297033578,0.559800482,0.559800482,234.3347405,0,0,0,0,0,0,0,8400000,0,9467000,382.8967105,0.485344938
6/9/2019 7:00,64,63,62.3883,73.628,45.1095,11146000,0,0,0.991471,0,0,0.35449726,0.534648802,0.534648802,329.2688715,0,0,11146000,519.9151115,0.559750703,11141900,0,0,0.748255,0,0,0.343927058,0.640928099,0.640928099,319.3334074,0,0,11141900,507.7018374,0.546802794,11141900,0,0,0.744064,0,0,0.317621078,0.882298971,0.882298971,294.9085239,0,0,11141900,485.3700939,0.522751158,0,0,11141900,0,0,0,0.748267,0,0.343980271,0.641014136,0.641014136,319.3828155,0,0,0,0,0,0,0,8400000,0,11141900,502.624819,0.547106284
6/9/2019 8:00,70,67,65.4617,75.6373,43.9403,0,12502300,0,0,0.723933,0,0.684483014,0.354052839,0.585447145,0,368.8729009,0,12502300,552.1754109,0.529990876,12512900,0,0,0.855291,0,0,0.387468387,0.701830895,0.701830895,404.0294312,0,0,12512900,588.1720512,0.564063056,12512900,0,0,0.848039,0,0,0.356115856,0.975322261,0.975322261,371.3368417,0,0,12512900,558.4370617,0.535546895,0,0,12512900,0,0,0,0.855302,0,0.387505656,0.701891097,0.701891097,404.0682939,0,0,0,0,0,0,0,8400000,0,12512900,588.1271139,0.564019961
6/9/2019 9:00,73,69,67.0924,74.8624,43.2791,0,12379200,0,0,0.686442,0,0.669825627,0.343007435,0.571264748,0,353.8464702,0,12379200,538.8926702,0.522385295,12390000,0,0,0.850401,0,0,0.379548947,0.689928989,0.689928989,391.8842875,0,0,12390000,582.8218875,0.564476404,12390000,0,0,0.843714,0,0,0.349752648,0.960555125,0.960555125,361.1196087,0,0,12390000,574.2553087,0.556179476,0,0,12390000,0,0,0,0.850397,0,0.379535207,0.689906714,0.689906714,391.8701008,0,0,0,0,0,0,0,8400000,0,12390000,582.6591008,0.564318742
6/9/2019 10:00,72,68,66.18,77.5635,43.6258,0,14764300,0,0,0.823908,0,0.733058699,0.393164941,0.630903506,0,483.7337612,0,14764300,713.8434912,0.580191536,0,9200890,0,0,0.684884,0,0.755808431,0.418277258,0.755808431,0,320.7102531,0,9200890,553.0356731,0.721281102,0,9200890,0,0,0.674183,0,1.056462218,0.409228635,1.056462218,0,313.772305,0,9200890,546.621555,0.71291567,7241410,0,7501170,0,0.553824,0,0.539025,0,0.444077158,0.440326094,0.755880401,277.5915215,265.7151482,0,0,0,0,0,0,8400000,0,14742580,547.5053164,0.62649763
6/9/2019 11:00,78,71,67.8773,79.7051,42.6197,9858730,0,0,0.971517,0,0,0.455207348,0.684390568,0.684390568,373.9805284,0,0,9858730,698.1627084,0.84980038,0,11090700,0,0,0.804513,0,0.819970145,0.45503984,0.819970145,0,420.5591961,0,11090700,734.3453661,0.794552588,0,11090700,0,0,0.78939,0,1.152295026,0.429242869,1.152295026,0,396.7169909,0,11090700,710.2770909,0.768511013,8883750,0,8883750,0,0.657582,0,0.657582,0,0.463019427,0.463019427,0.820084664,342.7790696,342.7790696,0,0,0,0,0,0,8400000,0,17767500,727.0019124,0.672979241
6/9/2019 12:00,82,73,69.206,79.0416,42.1942,9608590,0,0,0.917889,0,0,0.435773138,0.67273246,0.67273246,348.9304516,0,0,9608590,660.2739516,0.82460459,0,10808200,0,0,0.785703,0,0.805419356,0.445087038,0.805419356,0,400.8824766,0,10808200,710.7326766,0.78910384,0,10808200,0,0,0.771798,0,1.134216564,0.42295447,1.134216564,0,380.9480419,0,10808200,712.7021419,0.791290474,8657670,0,8657670,0,0.641876,0,0.641876,0,0.455266234,0.455266234,0.805736844,328.4620681,328.4620681,0,0,0,0,0,0,8400000,0,17315340,703.6253498,0.668602155
6/9/2019 13:00,81,72,68.0705,78.9444,42.1748,9414150,0,0,0.900304,0,0,0.431244573,0.670377785,0.670377785,338.3167583,0,0,9414150,634.5370583,0.808829762,0,10588700,0,0,0.770581,0,0.803022417,0.443419433,0.803022417,0,391.2696124,0,10588700,684.6575124,0.775911127,0,10588700,0,0,0.756612,0,1.129146374,0.42287109,1.129146374,0,373.1379258,0,10588700,679.0579258,0.769565207,8482020,0,8482020,0,0.629416,0,0.629416,0,0.455654999,0.455654999,0.80332896,322.072901,322.072901,0,0,0,0,0,0,8400000,0,16964040,677.8109373,0.661196603
6/9/2019 14:00,79,72,69.0195,78.9292,42.3529,9260070,0,0,0.88409,0,0,0.427696492,0.668424128,0.668424128,330.0416213,0,0,9260070,618.4690213,0.801465675,0,10414800,0,0,0.756469,0,0.800691375,0.442208276,0.800691375,0,383.7925628,0,10414800,668.6001628,0.770365437,0,10414800,0,0,0.742787,0,1.12566939,0.423894975,1.12566939,0,367.8984486,0,10414800,663.6986486,0.764717881,8342850,0,8342850,0,0.617699,0,0.617699,0,0.456356569,0.456356569,0.800993261,317.2762004,317.2762004,0,0,0,0,0,0,8400000,0,16685700,661.9141611,0.659151585
6/9/2019 15:00,80,72,68.6433,77.1184,42.088,8741550,0,0,0.828014,0,0,0.393138725,0.628973695,0.628973695,286.3868182,0,0,8741550,557.5641182,0.765398518,0,9831430,0,0,0.707038,0,0.753883245,0.413923625,0.753883245,0,339.1217624,0,9831430,606.3612624,0.740109541,0,9831430,0,0,0.696034,0,1.057890002,0.402019906,1.057890002,0,329.3692136,0,9831430,629.0916136,0.767853645,7876010,0,7876010,0,0.575106,0,0.575106,0,0.432497796,0.432497796,0.754170818,283.8630805,283.8630805,0,0,0,0,0,0,8400000,0,15752020,600.2976498,0.634246854
6/9/2019 16:00,80,70,65.4617,75.9953,42.0303,8262240,0,0,0.778985,0,0,0.373299788,0.604827257,0.604827257,257.0243697,0,0,8262240,495.8247697,0.720131252,0,9292860,0,0,0.664328,0,0.725078046,0.398646455,0.725078046,0,308.7138081,0,9292860,543.6402081,0.702010199,0,9292860,0,0,0.654462,0,1.012319181,0.391171729,1.012319181,0,302.925343,0,9292860,557.705543,0.720172962,7444930,0,7444930,0,0.539554,0,0.539554,0,0.420634599,0.420634599,0.725316968,260.9662622,260.9662622,0,0,0,0,0,0,8400000,0,14889860,538.203806,0.607926703
6/9/2019 17:00,81,69,63.2974,77.7238,42.1151,8955370,0,0,0.851023,0,0,0.405027789,0.642661402,0.642661402,302.2644761,0,0,8955370,571.7481961,0.766130082,0,10071600,0,0,0.727196,0,0.770118,0.42333758,0.770118,0,355.3072305,0,10071600,620.2075005,0.738958061,0,10071600,0,0,0.714565,0,1.076871206,0.406730833,1.076871206,0,341.3691881,0,10071600,605.6252881,0.721583806,8068210,0,8068210,0,0.591985,0,0.591985,0,0.440124805,0.440124805,0.770366948,295.9182797,295.9182797,0,0,0,0,0,0,8400000,0,16136420,614.0054255,0.634587195
6/9/2019 18:00,81,71,66.6925,76.1083,41.996,7972650,0,0,0.754499,0,0,0.375110306,0.60745903,0.60745903,249.2185985,0,0,7972650,480.1985985,0.722768864,0,8967460,0,0,0.643527,0,0.728231537,0.403065822,0.728231537,0,301.2063861,0,8967460,528.9475861,0.70782262,0,14392700,0,0,0.993128,0,1.018811521,0.405010658,1.018811521,0,485.7664079,0,14392700,746.4201079,0.622332244,7184460,0,7184460,0,0.522695,0,0.522695,0,0.427186167,0.427186167,0.728481688,255.7584941,255.7584941,0,0,0,0,0,0,8400000,0,14368920,523.6581103,0.615644757
6/9/2019 19:00,79,69,64.3981,76.769,41.3967,0,0,0,0,0,0,0.730708048,0.627032591,0.627032591,0,0,0,0,52.22299,0,0,0,0,0,0,0,0.751576946,0.751576946,0.751576946,0,0,0,0,52.21538,0,0,0,0,0,0,0,1.048326997,1.048326997,1.048326997,0,0,0,0,53.20782,0,0,0,2815920,0,0,0,0.203814,0,0.592621065,0.751818625,0.751818625,139.0644592,0,0,0,0,0,0,0,8400000,0,2815920,51.6932262,0.848916812
6/9/2019 20:00,79,70,65.8773,75.5216,41.3703,0,0,0,0,0,0,0.708970815,0.606593922,0.606593922,0,0,0,0,51.8256,0,0,0,0,0,0,0,0.727008553,0.727008553,0.727008553,0,0,0,0,51.8104,0,0,0,0,0,0,0,1.013467446,1.013467446,1.013467446,0,0,0,0,53.40212,0,0,0,2515270,0,0,0,0.179127,0,0.580968424,0.719826188,0.719826188,121.7743707,0,0,0,0,0,0,0,8400000,0,2515270,51.292296,0.869800224
6/9/2019 21:00,78,69,64.8279,75.4343,41.5702,0,0,0,0,0,0,0.704258522,0.60232648,0.60232648,0,0,0,0,51.29157,0,0,0,0,0,0,0,0.721935669,0.721935669,0.721935669,0,0,0,0,51.28516,0,0,0,0,0,0,0,1.004352581,1.004352581,1.004352581,0,0,0,0,52.28779,0,0,0,2499110,0,0,0,0.177211,0,0.578849113,0.715811791,0.715811791,120.5506338,0,0,0,0,0,0,0,8400000,0,2499110,50.7723084,0.863064261
6/9/2019 22:00,78,69,64.8279,75.4316,41.5702,0,0,0,0,0,0,0.704127802,0.602203744,0.602203744,0,0,0,0,51.2664,0,0,0,0,0,0,0,0.721794182,0.721794182,0.721794182,0,0,0,0,51.26156,0,0,0,0,0,0,0,1.004043345,1.004043345,1.004043345,0,0,0,0,52.27735,0,0,0,2513450,0,0,0,0.178253,0,0.578094027,0.715745367,0.715745367,121.0842026,0,0,0,0,0,0,0,8400000,0,2513450,180.2785726,0.860706547
6/9/2019 23:00,78,69,64.8279,75.4328,41.5621,0,0,0,0,0,0,0.704259405,0.60231956,0.60231956,0,0,0,0,50.5768,0,0,0,0,0,0,0,0.721938,0.721938,0.721938,0,0,0,0,50.56984,0,0,0,0,0,0,0,1.00425862,1.00425862,1.00425862,0,0,0,0,51.58166,0,0,0,2369910,0,0,0,0.167834,0,0.585216408,0.715867707,0.715867707,115.5758515,0,0,0,0,0,0,0,8400000,0,2369910,174.0402115,0.881249726
6/10/2019 0:00,77,69,65.2518,75.4229,41.7594,0,0,0,0,0,0,0.701947456,0.600304573,0.600304573,0,0,0,0,50.53298,0,0,0,0,0,0,0,0.719519344,0.719519344,0.719519344,0,0,0,0,50.52768,0,0,0,0,0,0,0,1.000659125,1.000659125,1.000659125,0,0,0,0,51.53825,0,0,0,2354850,0,0,0,0.16618,0,0.584522969,0.713672194,0.713672194,114.705326,0,0,0,0,0,0,0,8400000,0,2354850,173.134086,0.882268099
6/10/2019 1:00,76,69,65.8773,74.4794,41.9594,0,0,0,0,0,0,0.679743338,0.579616549,0.579616549,0,0,0,0,51.00898,0,0,0,0,0,0,0,0.694726459,0.694726459,0.694726459,0,0,0,0,50.99617,0,0,0,0,0,0,0,0.964555362,0.964555362,0.964555362,0,0,0,0,52.20865,0,0,0,2326140,0,0,0,0.162409,0,0.5645296,0.688236728,0.688236728,109.4312403,0,0,0,0,0,0,0,8400000,0,2326140,169.0792303,0.872239316
6/10/2019 2:00,75,68,64.6137,74.426,42.1567,0,0,0,0,0,0,0.676061487,0.57631415,0.57631415,0,0,0,0,50.50037,0,0,0,0,0,0,0,0.690806491,0.690806491,0.690806491,0,0,0,0,50.49459,0,0,0,0,0,0,0,0.957548121,0.957548121,0.957548121,0,0,0,0,51.53745,0,0,0,2326000,0,0,0,0.16186,0,0.562193172,0.685062062,0.685062062,108.9717766,0,0,0,0,0,0,0,8400000,0,2326000,167.3046066,0.863136405
6/10/2019 3:00,74,68,65.2518,74.4217,42.3567,0,0,0,0,0,0,0.674266966,0.57477949,0.57477949,0,0,0,0,50.35117,0,0,0,0,0,0,0,0.688969449,0.688969449,0.688969449,0,0,0,0,50.34581,0,0,0,0,0,0,0,0.954919085,0.954919085,0.954919085,0,0,0,0,51.38345,0,0,0,2297290,0,0,0,0.15937,0,0.562382937,0.683275485,0.683275485,107.6630581,0,0,0,0,0,0,0,8400000,0,2297290,165.8391781,0.866268576
6/10/2019 4:00,73,68,65.6702,73.484,42.5567,0,0,0,0,0,0,0.652925514,0.55491259,0.55491259,0,0,0,0,50.97836,0,0,0,0,0,0,0,0.665094029,0.665094029,0.665094029,0,0,0,0,50.96568,0,0,0,0,0,0,0,0.920106894,0.920106894,0.920106894,0,0,0,0,52.36145,0,0,0,2297150,0,0,0,0.158047,0,0.541502618,0.658781186,0.658781186,103.6593949,0,0,0,0,0,0,0,8400000,0,2297150,163.2110149,0.852592203
6/10/2019 5:00,71,67,65.0406,73.4295,43.0533,0,13972300,0,0,0.793809,0,0.641361781,0.3295691,0.544930204,0,383.7365274,0,13972300,603.4161374,0.518239205,13977200,0,0,0.977546,0,0,0.383233801,0.653162474,0.653162474,446.3779567,0,0,13977200,666.8599967,0.572526683,13977200,0,0,0.975007,0,0,0.358301656,0.902024873,0.902024873,417.3378251,0,0,13977200,647.3936251,0.555814004,0,0,13977200,0,0,0,0.943687,0,0.371579758,0.647603997,0.647603997,432.8037165,0,0,0,0,0,0,0,8400000,0,13977200,648.0294665,0.5563599
6/10/2019 6:00,72,67,64.6137,72.6203,43.6375,0,14684200,0,0,0.797139,0,0.626946489,0.320345714,0.531317776,0,392.0017109,0,14684200,624.4376109,0.510293467,14686400,0,0,0.990849,0,0,0.377714754,0.636609115,0.636609115,462.2724975,0,0,14686400,695.0423975,0.567906959,14686400,0,0,0.989719,0,0,0.35653729,0.878978826,0.878978826,436.3541047,0,0,14686400,694.8220047,0.56772688,0,0,14686400,0,0,0,0.990825,0,0.377514429,0.63626182,0.63626182,462.0273264,0,0,0,0,0,0,0,8400000,0,14686400,694.6133264,0.567556373
6/10/2019 7:00,72,66,63.0726,72.0414,43.6939,0,14527600,0,0,0.786347,0,0.60773163,0.306809271,0.513315861,0,371.4335303,0,14527600,600.9814303,0.496419034,14530600,0,0,0.979453,0,0,0.362462439,0.614975264,0.614975264,438.8997265,0,0,14530600,669.5554265,0.552947925,14530600,0,0,0.979964,0,0,0.342208911,0.846191097,0.846191097,414.3750666,0,0,14530600,672.6410666,0.55549618,0,0,14530600,0,0,0,0.979452,0,0.362448433,0.614950507,0.614950507,438.8827668,0,0,0,0,0,0,0,8400000,0,14530600,669.3464668,0.552775357
6/10/2019 8:00,72,65,61.452,72.8867,43.711,0,15488100,0,0,0.838526,0,0.623923918,0.323502845,0.528525011,0,417.5370344,0,15488100,664.6867244,0.514991554,0,9652250,0,0,0.691353,0,0.633366941,0.339150475,0.633366941,0,272.7970979,0,9652250,521.0590179,0.647797997,0,9652250,0,0,0.686586,0,0.871958967,0.318566535,0.871958967,0,256.2403199,0,9652250,516.3099199,0.641893759,7598100,0,7867070,0,0.555244,0,0.540543,0,0.358237089,0.355270499,0.633385389,234.8563545,224.9483983,0,0,0,0,0,0,8400000,0,15465170,515.8484277,0.542998301
6/10/2019 9:00,75,66,61.452,72.0763,43.0657,0,15099500,0,0,0.821441,0,0.612925412,0.313507461,0.517783399,0,394.4838251,0,15099500,640.8559251,0.509306341,0,9409600,0,0,0.644737,0,0.621005433,0.333841864,0.621005433,0,261.7765338,0,9409600,499.9463338,0.637578219,0,9409600,0,0,0.640166,0,0.855142784,0.319272393,0.855142784,0,250.3521261,0,9409600,518.2579261,0.66093087,7538430,0,7538430,0,0.520526,0,0.520526,0,0.353419832,0.353419832,0.620992007,222.019222,222.019222,0,0,0,0,0,0,8400000,0,15076860,494.9468704,0.539980774
6/10/2019 10:00,77,65,58.4623,71.0657,42.6487,0,14995600,0,0,0.817122,0,0.596356091,0.301940191,0.501982145,0,377.3145277,0,14995600,623.2377277,0.498736478,0,9344900,0,0,0.640704,0,0.60141727,0.321254293,0.60141727,0,250.1741033,0,9344900,487.9699033,0.626613323,0,9344900,0,0,0.636709,0,0.824463147,0.304691588,0.824463147,0,237.2760351,0,9344900,507.2925351,0.651425956,7486600,0,7486600,0,0.516692,0,0.516692,0,0.340411601,0.340411601,0.601567944,212.3771242,212.3771242,0,0,0,0,0,0,8400000,0,14973200,483.0902042,0.527815309
6/10/2019 11:00,77,64,56.5757,70.0732,42.6403,0,14849800,0,0,0.807825,0,0.57753541,0.288804345,0.484373528,0,357.3905639,0,14849800,601.1343639,0.485771685,0,9254110,0,0,0.632144,0,0.580033576,0.308277539,0.580033576,0,237.7361884,0,9254110,473.1498884,0.613543459,0,9254110,0,0,0.629408,0,0.791606218,0.290405588,0.791606218,0,223.953771,0,9254110,493.729771,0.640229828,7413910,0,7413910,0,0.509342,0,0.509342,0,0.327227857,0.327227857,0.580175491,202.1698232,202.1698232,0,0,0,0,0,0,8400000,0,14827820,468.4183895,0.514503127
6/10/2019 12:00,79,63,53.3563,69.9759,42.2375,0,14907100,0,0,0.813934,0,0.578781577,0.289959351,0.485247121,0,360.2044205,0,14907100,598.4651205,0.48175577,0,9289810,0,0,0.637175,0,0.581033849,0.308165278,0.581033849,0,238.5664066,0,9289810,468.4541066,0.605119941,0,9289810,0,0,0.634148,0,0.791250609,0.288732277,0.791250609,0,223.5223329,0,9289810,476.7239329,0.615802389,7442510,0,7442510,0,0.513558,0,0.513558,0,0.326614907,0.326614907,0.581179629,202.5695594,202.5695594,0,0,0,0,0,0,8400000,0,14885020,463.7695655,0.508676389
6/10/2019 13:00,77,63,54.5663,70.8843,42.6831,0,15548200,0,0,0.84602,0,0.592849319,0.303841139,0.49873129,0,393.6818998,0,15548200,644.0740998,0.497092216,0,9689910,0,0,0.662856,0,0.597460463,0.317155481,0.597460463,0,256.1006725,0,9689910,498.4252725,0.617250652,0,9689910,0,0,0.65922,0,0.815969925,0.29612445,0.815969925,0,239.1182727,0,9689910,496.3321727,0.614658554,7762710,0,7762710,0,0.534638,0,0.534638,0,0.333948663,0.333948663,0.597620525,216.0288854,216.0288854,0,0,0,0,0,0,8400000,0,15525420,493.4410198,0.517248206
6/10/2019 14:00,79,64,55.3511,70.0986,42.2517,0,15144000,0,0,0.826719,0,0.581021184,0.293109524,0.487353481,0,369.9042189,0,15144000,622.8006189,0.493502868,0,9437190,0,0,0.647209,0,0.583603497,0.309051185,0.583603497,0,243.0478962,0,9437190,487.3125962,0.619649615,0,9437190,0,0,0.644172,0,0.796794204,0.289379333,0.796794204,0,227.5773127,0,9437190,507.9727127,0.645920295,7560480,0,7560480,0,0.521695,0,0.521695,0,0.326674333,0.326674333,0.583750581,205.817897,205.817897,0,0,0,0,0,0,8400000,0,15120960,482.4394703,0.517274692
6/10/2019 15:00,78,63,53.8755,69.9886,42.4511,0,15127900,0,0,0.824115,0,0.577458111,0.290694673,0.484170307,0,366.4666625,0,15127900,611.3177625,0.484919463,0,9427140,0,0,0.644813,0,0.579752529,0.306940584,0.579752529,0,241.1309884,0,9427140,477.0945884,0.607303494,0,9427140,0,0,0.642067,0,0.789665927,0.286636918,0.789665927,0,225.1805294,0,9427140,485.4490294,0.617938033,7552400,0,7552400,0,0.519548,0,0.519548,0,0.324675172,0.324675172,0.579900884,204.3397309,204.3397309,0,0,0,0,0,0,8400000,0,15104800,472.3236425,0.508693498
6/10/2019 16:00,77,63,54.4743,69.0941,42.6028,0,14399100,0,0,0.78296,0,0.559715824,0.274695651,0.467698757,0,329.6141794,0,14399100,562.2823794,0.468597937,0,14402500,0,0,0.979931,0,0.55970684,0.332670837,0.55970684,0,399.2743103,0,14402500,634.2036103,0.528411271,0,14402500,0,0,0.98157,0,0.760331197,0.317130223,0.760331197,0,380.6223361,0,14402500,650.6344361,0.542101249,0,0,14402500,0,0,0,0.979925,0,0.332741487,0.559840435,0.559840435,399.3591053,0,0,0,0,0,0,0,8400000,0,14402500,634.0951053,0.528320865
6/10/2019 17:00,78,62,51.6825,69.8705,42.3563,0,13754600,0,0,0.750853,0,0.576033643,0.282015499,0.482768132,0,323.2508652,0,13754600,530.9188652,0.463192414,0,13760700,0,0,0.937132,0,0.577905647,0.331117308,0.577905647,0,379.7004948,0,13760700,591.1280448,0.51549242,0,13760700,0,0,0.938942,0,0.785442256,0.308392,0.785442256,0,353.6408161,0,13760700,573.7510161,0.500338805,0,0,13760700,0,0,0,0.937129,0,0.331126021,0.57792277,0.57792277,379.7104865,0,0,0,0,0,0,0,8400000,0,13760700,591.0208065,0.515398903
6/10/2019 18:00,73,63,57.305,69.8935,43.3142,0,13054600,0,0,0.706513,0,0.569598546,0.276700377,0.47743757,0,301.0177282,0,13054600,494.5255382,0.454575893,0,13063000,0,0,0.882494,0,0.57150519,0.315780716,0.57150519,0,343.7536248,0,13063000,542.6455448,0.498487831,0,13063000,0,0,0.884476,0,0.777595628,0.288949673,0.777595628,0,314.5457986,0,13063000,526.1459986,0.483330933,0,0,13063000,0,0,0,0.882494,0,0.315780716,0.57150519,0.57150519,343.7536248,0,0,0,0,0,0,0,8400000,0,13063000,537.2190894,0.498840161
6/10/2019 19:00,72,63,57.8413,68.0662,43.0198,0,0,0,0,0,0,0.538520407,0.448212144,0.448212144,0,0,0,0,98.11327,0,0,0,0,0,0,0,0.535789988,0.535789988,0.535789988,0,0,0,0,98.02008,0,0,0,0,0,0,0,0.724841849,0.724841849,0.724841849,0,0,0,0,118.6714,0,0,0,6094350,0,0,0,0.414971,0,0.32063563,0.535743801,0.535743801,162.8388126,0,0,0,0,0,0,0,8400000,0,6094350,97.0398792,0.500494864
6/10/2019 20:00,72,61,54.2683,67.8335,42.9923,0,0,0,0,0,0,0.534966428,0.444876842,0.444876842,0,0,0,0,86.13085,0,0,0,0,0,0,0,0.531774565,0.531774565,0.531774565,0,0,0,0,86.12123,0,0,0,0,0,0,0,0.715521447,0.715521447,0.715521447,0,0,0,0,90.07856,0,0,0,5756420,0,0,0,0.3918,0,0.32483961,0.531702168,0.531702168,155.8261023,0,0,0,0,0,0,0,8400000,0,5756420,85.2600177,0.497099174
6/10/2019 21:00,71,61,54.8615,66.0145,43.133,0,0,0,0,0,0,0.503044728,0.4152095,0.4152095,0,0,0,0,75.58307,0,0,0,0,0,0,0,0.495312493,0.495312493,0.495312493,0,0,0,0,75.56384,0,0,0,0,0,0,0,0.661611811,0.661611811,0.661611811,0,0,0,0,86.9784,0,0,0,4845210,0,0,0,0.32778,0,0.319780924,0.495606493,0.495606493,129.1171441,0,0,0,0,0,0,0,8400000,0,4845210,74.8082016,0.513455303
6/10/2019 22:00,69,59,52.4163,65.7531,43.5082,0,0,0,0,0,0,0.495701939,0.40862726,0.40862726,0,0,0,0,69.41648,0,0,0,0,0,0,0,0.48730371,0.48730371,0.48730371,0,0,0,0,69.40727,0,0,0,0,0,0,0,0.646178005,0.646178005,0.646178005,0,0,0,0,71.50324,0,0,0,4509400,0,0,0,0.304317,0,0.323281736,0.488333276,0.488333276,121.4838885,0,0,0,0,0,0,0,8400000,0,4509400,194.8705385,0.518571531
6/10/2019 23:00,67,59,53.6633,65.7162,43.7604,0,0,0,0,0,0,0.493365068,0.40661864,0.40661864,0,0,0,0,51.69259,0,0,0,0,0,0,0,0.484885696,0.484885696,0.484885696,0,0,0,0,51.67443,0,0,0,0,0,0,0,0.642403375,0.642403375,0.642403375,0,0,0,0,54.7864,0,0,0,2351200,0,0,0,0.159154,0,0.388463153,0.486174437,0.486174437,76.11288041,0,0,0,0,0,0,0,8400000,0,2351200,136.6067104,0.697210159
6/11/2019 0:00,66,59,54.5663,65.5004,43.9567,0,0,0,0,0,0,0.494296115,0.407614044,0.407614044,0,0,0,0,51.09978,0,0,0,0,0,0,0,0.48615928,0.48615928,0.48615928,0,0,0,0,51.09522,0,0,0,0,0,0,0,0.645417192,0.645417192,0.645417192,0,0,0,0,53.15563,0,0,0,2297510,0,0,0,0.155366,0,0.386109055,0.481101551,0.481101551,73.92411783,0,0,0,0,0,0,0,8400000,0,2297510,133.7074978,0.698360388
6/11/2019 1:00,66,59,54.5663,65.4929,43.9567,0,0,0,0,0,0,0.494220528,0.407542274,0.407542274,0,0,0,0,50.98274,0,0,0,0,0,0,0,0.48606843,0.48606843,0.48606843,0,0,0,0,50.97762,0,0,0,0,0,0,0,0.645263471,0.645263471,0.645263471,0,0,0,0,53.02682,0,0,0,2282800,0,0,0,0.154373,0,0.386497954,0.4809431,0.4809431,73.52479418,0,0,0,0,0,0,0,8400000,0,2282800,133.0577642,0.699445054
6/11/2019 2:00,66,59,54.5663,65.4944,43.9567,0,0,0,0,0,0,0.49417549,0.407500331,0.407500331,0,0,0,0,50.97878,0,0,0,0,0,0,0,0.486014824,0.486014824,0.486014824,0,0,0,0,50.97385,0,0,0,0,0,0,0,0.645168045,0.645168045,0.645168045,0,0,0,0,53.00962,0,0,0,2282650,0,0,0,0.154363,0,0.386475809,0.480911955,0.480911955,73.51575053,0,0,0,0,0,0,0,8400000,0,2282650,133.0435705,0.6994164
6/11/2019 3:00,65,59,55.0616,65.4943,44.154,0,0,0,0,0,0,0.492953818,0.406492761,0.406492761,0,0,0,0,50.9654,0,0,0,0,0,0,0,0.48481306,0.48481306,0.48481306,0,0,0,0,50.96039,0,0,0,0,0,0,0,0.643562276,0.643562276,0.643562276,0,0,0,0,52.94738,0,0,0,2268300,0,0,0,0.153245,0,0.386115274,0.479721968,0.479721968,72.98543966,0,0,0,0,0,0,0,8400000,0,2268300,132.4828697,0.700874856
6/11/2019 4:00,65,59,55.0616,65.4884,44.154,0,0,0,0,0,0,0.492908888,0.406450918,0.406450918,0,0,0,0,50.97436,0,0,0,0,0,0,0,0.484761426,0.484761426,0.484761426,0,0,0,0,50.96966,0,0,0,0,0,0,0,0.643467084,0.643467084,0.643467084,0,0,0,0,52.99025,0,0,0,2282650,0,0,0,0.154215,0,0.38557075,0.479690897,0.479690897,73.34358928,0,0,0,0,0,0,0,8400000,0,2282650,132.8653993,0.698479746
6/11/2019 5:00,64,59,55.7305,65.4899,44.4452,9074560,0,0,0.849306,0,0,0.238663659,0.403228307,0.403228307,180.4806413,0,0,9074560,330.7678513,0.437400184,9065060,0,0,0.642771,0,0,0.246834399,0.48091945,0.48091945,186.4640529,0,0,9065060,331.2954629,0.438557004,9065060,0,0,0.644897,0,0,0.21821927,0.638371695,0.638371695,164.8475645,0,0,9065060,321.0449645,0.424987763,0,0,9065060,0,0,0,0.607958,0,0.245718574,0.475869175,0.475869175,185.621135,0,0,0,0,0,0,0,8400000,0,9065060,326.745975,0.432534556
6/11/2019 6:00,67,59,53.6633,65.6265,44.3905,10100600,0,0,0.909286,0,0,0.250031862,0.406980278,0.406980278,210.4559858,0,0,10100600,381.2090458,0.452894734,10093300,0,0,0.679616,0,0,0.24848123,0.485540094,0.485540094,208.9996333,0,0,10093300,374.6220433,0.445390954,10093300,0,0,0.681471,0,0,0.218134844,0.645407528,0.645407528,183.475035,0,0,10093300,367.263335,0.436642131,0,0,10093300,0,0,0,0.679657,0,0.24826645,0.485183886,0.485183886,208.8189797,0,0,0,0,0,0,0,8400000,0,10093300,374.4050097,0.445132922
6/11/2019 7:00,67,59,53.6633,66.0585,44.3804,10209000,0,0,0.918994,0,0,0.252513554,0.408014242,0.408014242,214.8259057,0,0,10209000,389.3652957,0.457672989,10202000,0,0,0.686913,0,0,0.249191645,0.48673411,0.48673411,211.8544301,0,0,10202000,381.5358701,0.448777734,10202000,0,0,0.688774,0,0,0.2188239,0.647673283,0.647673283,186.0367853,0,0,10202000,374.5603853,0.44057289,0,0,10202000,0,0,0,0.686913,0,0.249190535,0.48673226,0.48673226,211.8534862,0,0,0,0,0,0,0,8400000,0,10202000,381.4596762,0.448688112
6/11/2019 8:00,67,59,53.6633,66.0421,44.3319,10092600,0,0,0.908547,0,0,0.250697375,0.408193128,0.408193128,210.8490274,0,0,10092600,382.1298174,0.454348514,10085300,0,0,0.678885,0,0,0.249338328,0.486951353,0.486951353,209.5543203,0,0,10085300,375.7497203,0.447086021,10085300,0,0,0.680918,0,0,0.219309443,0.648055053,0.648055053,184.3167939,0,0,10085300,368.8233939,0.438844727,0,0,10085300,0,0,0,0.678885,0,0.249338328,0.486951353,0.486951353,209.5543203,0,0,0,0,0,0,0,8400000,0,10085300,375.6775703,0.447000173
6/11/2019 9:00,66,59,54.5663,65.9881,44.5213,10048400,0,0,0.903776,0,0,0.249158577,0.407072974,0.407072974,208.6370874,0,0,10048400,378.8614974,0.452443968,10041000,0,0,0.675146,0,0,0.24866789,0.485611212,0.485611212,208.0728569,0,0,10041000,373.1452569,0.44594593,10041000,0,0,0.677335,0,0,0.218826635,0.646175887,0.646175887,183.1031865,0,0,10041000,366.2669865,0.437725708,0,0,10041000,0,0,0,0.675146,0,0.24866789,0.485611212,0.485611212,208.0728569,0,0,0,0,0,0,0,8400000,0,10041000,373.0734169,0.445860074
6/11/2019 10:00,67,59,53.6633,65.9693,44.3611,10751600,0,0,0.967678,0,0,0.262784684,0.40777673,0.40777673,235.4463171,0,0,10751600,425.7599071,0.475196146,10746100,0,0,0.724384,0,0,0.249808265,0.486446497,0.486446497,223.7053829,0,0,10746100,410.2718129,0.458144048,10746100,0,0,0.725393,0,0,0.218543703,0.647254274,0.647254274,195.7077074,0,0,10746100,403.9098074,0.451039697,0,0,10746100,0,0,0,0.724384,0,0.249808265,0.486446497,0.486446497,223.7053829,0,0,0,0,0,0,0,8400000,0,10746100,410.1925529,0.45805554
6/11/2019 11:00,67,59,53.6633,66.9168,44.4039,0,11399600,0,0,0.646035,0,0.509593711,0.238396126,0.422147468,0,226.4683733,0,11399600,392.3995933,0.413066697,11409500,0,0,0.76762,0,0,0.262680215,0.504155276,0.504155276,249.7541591,0,0,11409500,416.5107791,0.438067343,11409500,0,0,0.769995,0,0,0.231848344,0.674093547,0.674093547,220.4394732,0,0,11409500,403.6753732,0.424567639,0,0,11409500,0,0,0,0.767617,0,0.262694315,0.504180047,0.504180047,249.7675657,0,0,0,0,0,0,0,8400000,0,11409500,416.4900757,0.438045568
6/11/2019 12:00,67,60,55.7305,66.1675,44.3859,0,11202900,0,0,0.601465,0,0.497759314,0.231884554,0.411105192,0,216.481622,0,11202900,420.924122,0.450873387,11210800,0,0,0.75594,0,0,0.253671969,0.490086818,0.490086818,236.9888092,0,0,11210800,447.1289092,0.478605176,11210800,0,0,0.756654,0,0,0.223244747,0.654892193,0.654892193,208.5626841,0,0,11210800,454.7730841,0.486787474,0,0,11210800,0,0,0,0.755944,0,0.253659341,0.490064491,0.490064491,236.9770112,0,0,0,0,0,0,0,8400000,0,11210800,446.9572112,0.478421391
6/11/2019 13:00,67,59,53.6633,64.3157,44.281,9687370,0,0,0.899622,0,0,0.233484392,0.384265055,0.384265055,188.4874745,0,0,9687370,369.5430745,0.457762725,9679050,0,0,0.653567,0,0,0.231764638,0.457272825,0.457272825,186.9384601,0,0,9679050,359.0977601,0.445206205,9679050,0,0,0.653567,0,0,0.20213476,0.605169519,0.605169519,163.0393711,0,0,9679050,380.6476711,0.471923593,0,0,9679050,0,0,0,0.653567,0,0.231730737,0.457216675,0.457216675,186.9111159,0,0,0,0,0,0,0,8400000,0,9679050,358.7815159,0.444814129
6/11/2019 14:00,65,57,51.4465,64.8697,44.7036,9973630,0,0,0.896312,0,0,0.236943081,0.390325525,0.390325525,196.9318853,0,0,9973630,364.2698253,0.438279534,9966170,0,0,0.671732,0,0,0.236263455,0.464793492,0.464793492,196.2201463,0,0,9966170,358.4801363,0.431636389,9966170,0,0,0.671732,0,0,0.204782772,0.61284385,0.61284385,170.0749936,0,0,9966170,343.4137936,0.413495407,0,0,9966170,0,0,0,0.671732,0,0.23627199,0.464807719,0.464807719,196.2272347,0,0,0,0,0,0,0,8400000,0,9966170,358.4224547,0.431566937
6/11/2019 15:00,64,58,53.9673,64.0823,44.8694,9491990,0,0,0.852458,0,0,0.222613825,0.378241451,0.378241451,176.0873497,0,0,9491990,339.1006497,0.428699124,9483270,0,0,0.638757,0,0,0.228081408,0.450002443,0.450002443,180.2464643,0,0,9483270,337.4496643,0.427004184,9483270,0,0,0.638757,0,0,0.198018226,0.592270938,0.592270938,156.4883584,0,0,9483270,340.7439584,0.431172739,0,0,9483270,0,0,0,0.638757,0,0.22806773,0.449979956,0.449979956,180.2356549,0,0,0,0,0,0,0,8400000,0,9483270,337.3091549,0.426826386
6/11/2019 16:00,61,57,54.3599,64.8495,45.4871,9782690,0,0,0.876621,0,0,0.231395086,0.386331044,0.386331044,188.6388659,0,0,9782690,351.5706759,0.431256445,9774720,0,0,0.656931,0,0,0.234097888,0.460196135,0.460196135,190.6867758,0,0,9774720,348.2369658,0.427515426,9774720,0,0,0.656931,0,0,0.203454966,0.606570753,0.606570753,165.7262767,0,0,9774720,332.8648767,0.408643779,0,0,9774720,0,0,0,0.656931,0,0.234109619,0.460215515,0.460215515,190.6963312,0,0,0,0,0,0,0,8400000,0,9774720,348.1868812,0.42745394
6/11/2019 17:00,61,58,56.1072,61.5656,45.332,0,0,0,0,0,0,0.423792283,0.342935427,0.342935427,0,0,0,0,197.5302,0,0,0,0,0,0,0,0.406008662,0.406008662,0.406008662,0,0,0,0,197.0688,0,0,0,0,0,0,0,0.822280499,0.822280499,0.822280499,0,0,0,0,254.1162,0,0,0,7512930,0,0,0,0.505184,0,0.212494882,0.405896282,0.405896282,133.0382644,0,0,0,0,0,0,0,8400000,0,7512930,195.098112,0.50523404
6/11/2019 18:00,61,54,48.4248,62.0602,45.3444,0,0,0,0,0,0,0.43057854,0.349237534,0.349237534,0,0,0,0,126.08581,0,0,0,0,0,0,0,0.413944664,0.413944664,0.413944664,0,0,0,0,126.09317,0,0,0,0,0,0,0,0.538567112,0.538567112,0.538567112,0,0,0,0,152.0054,0,0,0,7763670,0,0,0,0.522018,0,0.215342092,0.413800452,0.413800452,139.3204117,0,0,0,0,0,0,0,8400000,0,7763670,124.8322383,0.398913419
6/11/2019 19:00,61,55,50.6242,61.3178,44.9905,0,0,0,0,0,0,0.421936772,0.341022498,0.341022498,0,0,0,0,57.97502,0,0,0,0,0,0,0,0.403520969,0.403520969,0.403520969,0,0,0,0,57.87399,0,0,0,0,0,0,0,0.520112065,0.520112065,0.520112065,0,0,0,0,69.9538,0,0,0,2768930,0,0,0,0.186407,0,0.304244097,0.403567334,0.403567334,70.20255056,0,0,0,0,0,0,0,8400000,0,2768930,57.2952501,0.584924692
6/11/2019 20:00,60,54,49.5872,61.5343,45.1783,0,0,0,0,0,0,0.428717324,0.347419023,0.347419023,0,0,0,0,52.54828,0,0,0,0,0,0,0,0.4116351,0.4116351,0.4116351,0,0,0,0,52.54516,0,0,0,0,0,0,0,0.529935489,0.529935489,0.529935489,0,0,0,0,55.34103,0,0,0,2586650,0,0,0,0.174017,0,0.312679957,0.406794056,0.406794056,67.39946747,0,0,0,0,0,0,0,8400000,0,2586650,52.0197084,0.595959055
6/11/2019 21:00,60,55,51.2963,60.6567,45.1729,0,0,0,0,0,0,0.417728766,0.33722975,0.33722975,0,0,0,0,55.03662,0,0,0,0,0,0,0,0.39878905,0.39878905,0.39878905,0,0,0,0,54.99601,0,0,0,0,0,0,0,0.511601633,0.511601633,0.511601633,0,0,0,0,64.55197,0,0,0,2542590,0,0,0,0.171056,0,0.302202615,0.393054348,0.393054348,64.03144558,0,0,0,0,0,0,0,8400000,0,2542590,54.4460499,0.599682728
6/11/2019 22:00,60,54,49.2335,59.6629,45.1702,0,0,0,0,0,0,0.404837626,0.325290035,0.325290035,0,0,0,0,55.36782,0,0,0,0,0,0,0,0.38372642,0.38372642,0.38372642,0,0,0,0,55.31639,0,0,0,0,0,0,0,0.487770412,0.487770412,0.487770412,0,0,0,0,65.56813,0,0,0,2513590,0,0,0,0.169106,0,0.290175519,0.378061245,0.378061245,60.78185687,0,0,0,0,0,0,0,8400000,0,2513590,123.8348369,0.591193489
6/11/2019 23:00,60,53,47.3999,58.6701,45.1541,0,0,0,0,0,0,0.392443287,0.313814521,0.313814521,0,0,0,0,53.69218,0,0,0,0,0,0,0,0.369186215,0.369186215,0.369186215,0,0,0,0,53.62297,0,0,0,0,0,0,0,0.464567749,0.464567749,0.464567749,0,0,0,0,63.17499,0,0,0,2255090,0,0,0,0.151724,0,0.285391901,0.363629345,0.363629345,53.63203524,0,0,0,0,0,0,0,8400000,0,2255090,115.4131052,0.614147224
6/12/2019 0:00,60,52,45.0405,59.4856,45.154,0,0,0,0,0,0,0.401330488,0.322034002,0.322034002,0,0,0,0,50.89066,0,0,0,0,0,0,0,0.379663545,0.379663545,0.379663545,0,0,0,0,50.89212,0,0,0,0,0,0,0,0.47878008,0.47878008,0.47878008,0,0,0,0,52.74835,0,0,0,2253810,0,0,0,0.151638,0,0.295784672,0.375503625,0.375503625,55.55353764,0,0,0,0,0,0,0,8400000,0,2253810,114.8695776,0.611602101
6/12/2019 1:00,60,53,47.3999,58.6346,45.1513,0,0,0,0,0,0,0.39161617,0.313049846,0.313049846,0,0,0,0,53.23227,0,0,0,0,0,0,0,0.368224103,0.368224103,0.368224103,0,0,0,0,53.19554,0,0,0,0,0,0,0,0.462624429,0.462624429,0.462624429,0,0,0,0,62.11174,0,0,0,2253810,0,0,0,0.151638,0,0.284954703,0.363083452,0.363083452,53.51948001,0,0,0,0,0,0,0,8400000,0,2253810,115.19674,0.613344018
6/12/2019 2:00,59,52,46.2435,58.5535,45.3513,0,0,0,0,0,0,0.389316167,0.311037388,0.311037388,0,0,0,0,51.36647,0,0,0,0,0,0,0,0.365759319,0.365759319,0.365759319,0,0,0,0,51.3596,0,0,0,0,0,0,0,0.45787552,0.45787552,0.45787552,0,0,0,0,56.25555,0,0,0,2210760,0,0,0,0.148639,0,0.284685042,0.361157655,0.361157655,52.44752526,0,0,0,0,0,0,0,8400000,0,2210760,112.7739353,0.612136651
6/12/2019 3:00,60,52,45.4469,58.55,45.1513,0,0,0,0,0,0,0.390064055,0.311614029,0.311614029,0,0,0,0,51.36746,0,0,0,0,0,0,0,0.366427187,0.366427187,0.366427187,0,0,0,0,51.3628,0,0,0,0,0,0,0,0.458541948,0.458541948,0.458541948,0,0,0,0,56.23678,0,0,0,2239310,0,0,0,0.150664,0,0.284361662,0.361905509,0.361905509,53.06449275,0,0,0,0,0,0,0,8400000,0,2239310,113.4305227,0.607850754
6/12/2019 4:00,59,52,46.2435,59.4805,45.3513,0,0,0,0,0,0,0.400274894,0.321171497,0.321171497,0,0,0,0,50.63358,0,0,0,0,0,0,0,0.378644067,0.378644067,0.378644067,0,0,0,0,50.6366,0,0,0,0,0,0,0,0.477340885,0.477340885,0.477340885,0,0,0,0,52.28896,0,0,0,2210610,0,0,0,0.14863,0,0.296420022,0.374576012,0.374576012,54.60575541,0,0,0,0,0,0,0,8400000,0,2210610,113.7067854,0.61724204
6/12/2019 5:00,60,53,47.3999,60.4676,45.2184,0,0,0,0,0,0,0.412881078,0.332849049,0.332849049,0,0,0,0,79.57226,0,0,0,0,0,0,0,0.393396335,0.393396335,0.393396335,0,0,0,0,79.58483,0,0,0,0,0,0,0,0.500680121,0.500680121,0.500680121,0,0,0,0,81.6228,0,0,0,5318120,0,0,0,0.357547,0,0.231873062,0.389342387,0.389342387,102.7607308,0,0,0,0,0,0,0,8400000,0,5318120,181.7856008,0.410187662
6/12/2019 6:00,61,54,48.6017,60.6495,45.3462,0,0,0,0,0,0,0.414705165,0.334472333,0.334472333,0,0,0,0,103.01163,0,0,0,0,0,0,0,0.39537229,0.39537229,0.39537229,0,0,0,0,103.00836,0,0,0,0,0,0,0,0.504628374,0.504628374,0.504628374,0,0,0,0,118.9144,0,0,0,6547790,0,0,0,0.440393,0,0.216872156,0.395911348,0.395911348,118.3361113,0,0,0,0,0,0,0,8400000,0,6547790,215.3677313,0.39470001
6/12/2019 7:00,63,54,46.7214,63.8953,45.071,0,0,0,0,0,0,0.456495692,0.373103512,0.373103512,0,0,0,0,138.26294,0,0,0,0,0,0,0,0.443681359,0.443681359,0.443681359,0,0,0,0,138.26157,0,0,0,0,0,0,0,0.578743864,0.578743864,0.578743864,0,0,0,0,141.01933,0,0,0,8778300,0,0,0,0.590943,0,0.227066055,0.443882765,0.443882765,166.1044957,0,0,0,0,0,0,0,8400000,0,8778300,136.8789543,0.406779421
6/12/2019 8:00,66,57,50.7135,64.8568,44.5168,10040600,0,0,0.937375,0,0,0.244466947,0.390019273,0.390019273,204.5495694,0,0,10040600,375.0331294,0.448219982,10033100,0,0,0.711092,0,0,0.236537962,0.464528261,0.464528261,197.7674185,0,0,10033100,364.0850485,0.435460683,10033100,0,0,0.711092,0,0,0.203740645,0.611682874,0.611682874,170.3458558,0,0,10033100,349.2833558,0.417757251,0,0,10033100,0,0,0,0.676818,0,0.236022143,0.464592656,0.464592656,197.3361473,0,0,0,0,0,0,0,8400000,0,10033100,360.2811773,0.430911097
6/12/2019 9:00,68,58,51.0516,65.8916,44.1557,10677400,0,0,0.961917,0,0,0.261436381,0.407806922,0.407806922,232.6217348,0,0,10677400,416.3873648,0.467964896,10671700,0,0,0.720148,0,0,0.249606009,0.486528919,0.486528919,221.9767037,0,0,10671700,402.0791137,0.452125656,10671700,0,0,0.721055,0,0,0.217861313,0.646132654,0.646132654,193.7458812,0,0,10671700,387.3016812,0.435508886,0,0,10671700,0,0,0,0.720181,0,0.249451618,0.486264472,0.486264472,221.839403,0,0,0,0,0,0,0,8400000,0,10671700,401.895973,0.45191972
6/12/2019 10:00,70,59,51.3859,63.4484,43.7247,10357800,0,0,0.93508,0,0,0.233955161,0.374531602,0.374531602,201.9383973,0,0,10357800,422.2966973,0.489250649,10351200,0,0,0.700859,0,0,0.224515411,0.445066075,0.445066075,193.6669939,0,0,10351200,409.4849939,0.474710171,10351200,0,0,0.700859,0,0,0.194238674,0.590146289,0.590146289,167.5502798,0,0,10351200,461.1081798,0.534556202,0,0,10351200,0,0,0,0.700859,0,0.224466531,0.444982008,0.444982008,193.6248293,0,0,0,0,0,0,0,8400000,0,10351200,408.8924293,0.47402322
6/12/2019 11:00,71,56,43.8729,64.852,43.5612,10870400,0,0,0.982212,0,0,0.258398401,0.39551245,0.39551245,234.074498,0,0,10870400,422.874878,0.466818014,10865300,0,0,0.736317,0,0,0.241146371,0.471131258,0.471131258,218.3439723,0,0,10865300,403.7129623,0.445874071,10865300,0,0,0.736317,0,0,0.207971193,0.620667313,0.620667313,188.3057837,0,0,10865300,383.5427837,0.423597453,0,0,10865300,0,0,0,0.736317,0,0.241167172,0.471167283,0.471167283,218.3628062,0,0,0,0,0,0,0,8400000,0,10865300,403.6646162,0.445820676
6/12/2019 12:00,72,58,47.8636,65.0387,43.3905,0,11327600,0,0,0.649131,0,0.48552359,0.221815466,0.399065037,0,209.3864057,0,11327600,383.8476057,0.406632585,11337300,0,0,0.768992,0,0,0.246016525,0.475476036,0.475476036,232.4302623,0,0,11337300,406.6306623,0.430399473,11337300,0,0,0.768992,0,0,0.214186005,0.629202104,0.629202104,202.3575825,0,0,11337300,403.4191825,0.427000273,0,0,11337300,0,0,0,0.768992,0,0.246019619,0.475481482,0.475481482,232.4331858,0,0,0,0,0,0,0,8400000,0,11337300,406.5623858,0.430327206
6/12/2019 13:00,74,58,45.9349,65.08,43.0099,0,11605600,0,0,0.630375,0,0.48895898,0.223718337,0.401998392,0,216.3654613,0,11605600,390.6796613,0.40395636,11615800,0,0,0.789648,0,0,0.249760311,0.478588479,0.478588479,241.7638183,0,0,11615800,423.1078183,0.437102379,11615800,0,0,0.789648,0,0,0.218567822,0.633743755,0.633743755,211.5700084,0,0,11615800,421.8284084,0.435780652,0,0,11615800,0,0,0,0.789648,0,0.249760311,0.478588479,0.478588479,241.7638183,0,0,0,0,0,0,0,8400000,0,11615800,423.0190183,0.437010642
6/12/2019 14:00,75,58,45.1272,65.9986,42.8531,0,12230100,0,0,0.664305,0,0.504445554,0.233323747,0.416310635,0,237.7977303,0,12230100,418.9175303,0.411035917,12241300,0,0,0.832961,0,0,0.265515858,0.496622896,0.496622896,270.8549395,0,0,12241300,459.6309395,0.450570713,12241300,0,0,0.832961,0,0,0.236192537,0.660667127,0.660667127,240.9419756,0,0,12241300,451.2498756,0.442354857,0,0,12241300,0,0,0,0.832961,0,0.265529464,0.496647395,0.496647395,270.8688191,0,0,0,0,0,0,0,8400000,0,12241300,459.6079191,0.450548147
6/12/2019 15:00,76,59,46.7214,65.876,42.6993,0,12929900,0,0,0.703402,0,0.507641809,0.236187967,0.419181552,0,254.4905666,0,12929900,446.8693666,0.414731158,12938900,0,0,0.881274,0,0,0.27597221,0.500129023,0.500129023,297.5647361,0,0,12938900,496.2811361,0.460268928,12938900,0,0,0.881274,0,0,0.250839147,0.667263103,0.667263103,270.4652205,0,0,12938900,490.0189205,0.454461125,0,0,12938900,0,0,0,0.881274,0,0.275974274,0.500132815,0.500132815,297.5669614,0,0,0,0,0,0,0,8400000,0,12938900,496.1707614,0.460166563
6/12/2019 16:00,77,59,45.5338,66.8277,42.5134,0,13136600,0,0,0.715061,0,0.520716879,0.244773573,0.431236012,0,267.9577104,0,13136600,462.7130304,0.422678346,13145000,0,0,0.896391,0,0,0.287194267,0.514939329,0.514939329,314.5973862,0,0,13145000,515.3296862,0.470441707,13145000,0,0,0.896391,0,0,0.262326694,0.687884529,0.687884529,287.3570324,0,0,13145000,498.3413324,0.45493313,0,0,13145000,0,0,0,0.896391,0,0.287201677,0.514952934,0.514952934,314.6055033,0,0,0,0,0,0,0,8400000,0,13145000,515.2313233,0.470351912
6/12/2019 17:00,78,60,47.107,67.8223,42.3028,0,12992400,0,0,0.708215,0,0.539352975,0.256065252,0.448467989,0,277.2418488,0,12992400,468.8452688,0.433033406,13001300,0,0,0.886942,0,0,0.29681593,0.53604622,0.53604622,321.5827461,0,0,13001300,519.3193761,0.479323799,13001300,0,0,0.887839,0,0,0.270587557,0.720348882,0.720348882,293.1658336,0,0,13001300,498.7159336,0.460307139,0,0,13001300,0,0,0,0.88694,0,0.296826628,0.536066324,0.536066324,321.5943361,0,0,0,0,0,0,0,8400000,0,13001300,519.2295661,0.479240906
6/12/2019 18:00,78,61,49.676,65.2647,42.1283,10458200,0,0,0.988149,0,0,0.268919437,0.409283839,0.409283839,234.3677716,0,0,10458200,457.0941716,0.524481274,10451900,0,0,0.714619,0,0,0.249157531,0.487731675,0.487731675,217.014133,0,0,10451900,430.177633,0.493894086,10451900,0,0,0.714619,0,0,0.221396614,0.658095126,0.658095126,192.8346057,0,0,10451900,471.6143057,0.541468218,0,0,10451900,0,0,0,0.714619,0,0.249118285,0.487664818,0.487664818,216.97995,0,0,0,0,0,0,0,8400000,0,10451900,429.65765,0.493297085
6/12/2019 19:00,69,58,50.3716,62.4456,43.4703,0,0,0,0,0,0,0.446207502,0.362581227,0.362581227,0,0,0,0,90.1054,0,0,0,0,0,0,0,0.429797688,0.429797688,0.429797688,0,0,0,0,90.1111,0,0,0,0,0,0,0,0.56522934,0.56522934,0.56522934,0,0,0,0,129.9818,0,0,0,3773800,0,0,0,0.255843,0,0.295745395,0.429704415,0.429704415,93.00699759,0,0,0,0,0,0,0,8400000,0,3773800,89.209989,0.540667818
