Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/12/2019 20:00,65,55,47.107,60.81,44.2352,0,0,0,0,0,0,0.426422956,0.344720836,0.344720836,0,0,0,0,64.6036,0,0,0,0,0,0,0,0.407905162,0.407905162,0.407905162,0,0,0,0,64.53259,0,0,0,0,0,0,0,0.526323269,0.526323269,0.526323269,0,0,0,0,80.3332,0,0,0,3411420,0,0,0,0.230386,0,0.282254041,0.399959472,0.399959472,80.24059016,0,0,0,0,0,0,0,8400000,0,3411420,63.8872641,0.523310587
6/12/2019 21:00,64,54,45.9349,60.6748,44.4189,0,0,0,0,0,0,0.422138308,0.340862571,0.340862571,0,0,0,0,58.78884,0,0,0,0,0,0,0,0.403148213,0.403148213,0.403148213,0,0,0,0,58.75916,0,0,0,0,0,0,0,0.517017555,0.517017555,0.517017555,0,0,0,0,67.94517,0,0,0,3193220,0,0,0,0.215473,0,0.2859594,0.396964224,0.396964224,76.09427295,0,0,0,0,0,0,0,8400000,0,3193220,58.1715684,0.533212267
6/12/2019 22:00,63,54,46.7214,60.6507,44.6027,0,0,0,0,0,0,0.420585894,0.339536773,0.339536773,0,0,0,0,56.52419,0,0,0,0,0,0,0,0.401545743,0.401545743,0.401545743,0,0,0,0,56.5036,0,0,0,0,0,0,0,0.514482905,0.514482905,0.514482905,0,0,0,0,64.44563,0,0,0,2962050,0,0,0,0.199716,0,0.291586457,0.39566614,0.39566614,71.97447216,0,0,0,0,0,0,0,8400000,0,2962050,136.3804822,0.552511195
6/12/2019 23:00,62,54,47.4877,60.623,44.7569,0,0,0,0,0,0,0.419231891,0.338375599,0.338375599,0,0,0,0,51.77417,0,0,0,0,0,0,0,0.40013098,0.40013098,0.40013098,0,0,0,0,51.76002,0,0,0,0,0,0,0,0.512263893,0.512263893,0.512263893,0,0,0,0,56.90219,0,0,0,2300440,0,0,0,0.155008,0,0.310668613,0.394517468,0.394517468,59.55620866,0,0,0,0,0,0,0,8400000,0,2300440,120.1839987,0.626927016
6/13/2019 0:00,61,54,48.6898,59.6299,44.954,0,0,0,0,0,0,0.405208009,0.325506327,0.325506327,0,0,0,0,53.17222,0,0,0,0,0,0,0,0.383929739,0.383929739,0.383929739,0,0,0,0,53.12504,0,0,0,0,0,0,0,0.487503659,0.487503659,0.487503659,0,0,0,0,61.83638,0,0,0,2268460,0,0,0,0.152736,0,0.297873427,0.378558112,0.378558112,56.30949616,0,0,0,0,0,0,0,8400000,0,2268460,117.9976962,0.624199833
6/13/2019 1:00,61,53,46.4177,59.5471,44.954,0,0,0,0,0,0,0.403584024,0.324003394,0.324003394,0,0,0,0,51.58174,0,0,0,0,0,0,0,0.382061255,0.382061255,0.382061255,0,0,0,0,51.57566,0,0,0,0,0,0,0,0.483277581,0.483277581,0.483277581,0,0,0,0,56.34724,0,0,0,2282650,0,0,0,0.153691,0,0.296383975,0.377349563,0.377349563,56.37840665,0,0,0,0,0,0,0,8400000,0,2282650,116.9232267,0.614670983
6/13/2019 2:00,61,53,46.4177,59.5475,44.954,0,0,0,0,0,0,0.403570536,0.323989734,0.323989734,0,0,0,0,51.43158,0,0,0,0,0,0,0,0.382049328,0.382049328,0.382049328,0,0,0,0,51.42613,0,0,0,0,0,0,0,0.483200374,0.483200374,0.483200374,0,0,0,0,55.93411,0,0,0,2253950,0,0,0,0.15176,0,0.297276041,0.37736302,0.37736302,55.83711112,0,0,0,0,0,0,0,8400000,0,2253950,116.2165311,0.618735275
6/13/2019 3:00,60,53,47.1944,59.5475,45.154,0,0,0,0,0,0,0.402539715,0.323152921,0.323152921,0,0,0,0,51.41184,0,0,0,0,0,0,0,0.381056578,0.381056578,0.381056578,0,0,0,0,51.4066,0,0,0,0,0,0,0,0.481879406,0.481879406,0.481879406,0,0,0,0,55.80059,0,0,0,2239460,0,0,0,0.150672,0,0.297022244,0.376416035,0.376416035,55.43078625,0,0,0,0,0,0,0,8400000,0,2239460,115.7740663,0.620367765
6/13/2019 4:00,60,53,47.1944,61.4138,45.154,0,0,0,0,0,0,0.426177892,0.345049906,0.345049906,0,0,0,0,50.10758,0,0,0,0,0,0,0,0.408696739,0.408696739,0.408696739,0,0,0,0,50.12115,0,0,0,0,0,0,0,0.523870381,0.523870381,0.523870381,0,0,0,0,51.17933,0,0,0,2253810,0,0,0,0.151638,0,0.32158783,0.404997903,0.404997903,60.39982231,0,0,0,0,0,0,0,8400000,0,2253810,118.3244223,0.629996791
6/13/2019 5:00,61,55,50.4605,61.5256,45.0264,0,0,0,0,0,0,0.428341194,0.347085359,0.347085359,0,0,0,0,89.01346,0,0,0,0,0,0,0,0.411214407,0.411214407,0.411214407,0,0,0,0,89.016,0,0,0,0,0,0,0,0.529592177,0.529592177,0.529592177,0,0,0,0,98.35367,0,0,0,5896090,0,0,0,0.396623,0,0.234025496,0.406525154,0.406525154,114.9862823,0,0,0,0,0,0,0,8400000,0,5896090,199.7799323,0.406601525
6/13/2019 6:00,61,55,50.4605,61.6512,45.3945,0,0,0,0,0,0,0.428901778,0.347652071,0.347652071,0,0,0,0,113.54837,0,0,0,0,0,0,0,0.411937464,0.411937464,0.411937464,0,0,0,0,113.54206,0,0,0,0,0,0,0,0.531264579,0.531264579,0.531264579,0,0,0,0,131.5777,0,0,0,7029130,0,0,0,0.472711,0,0.221765971,0.412050003,0.412050003,129.90182,0,0,0,0,0,0,0,8400000,0,7029130,236.41378,0.403601208
6/13/2019 7:00,63,55,49.0523,61.8889,45.0452,0,0,0,0,0,0,0.432513818,0.350821974,0.350821974,0,0,0,0,148.6944,0,0,0,0,0,0,0,0.415825727,0.415825727,0.415825727,0,0,0,0,148.6918,0,0,0,0,0,0,0,0.537709161,0.537709161,0.537709161,0,0,0,0,177.9594,0,0,0,8430530,0,0,0,0.567581,0,0.211475142,0.415929418,0.415929418,148.5706275,0,0,0,0,0,0,0,8400000,0,8430530,147.204882,0.413342735
6/13/2019 8:00,66,55,46.4177,62.8594,44.4812,9512400,0,0,0.890004,0,0,0.220799901,0.367064668,0.367064668,175.0280814,0,0,9512400,333.8752914,0.42118745,9503610,0,0,0.675481,0,0,0.219030826,0.435995124,0.435995124,173.4652954,0,0,9503610,327.2780254,0.413246788,9503610,0,0,0.675481,0,0,0.185553587,0.568459382,0.568459382,146.9524101,0,0,9503610,313.1023101,0.395347423,0,0,9503610,0,0,0,0.641201,0,0.219373793,0.436092035,0.436092035,173.736914,0,0,0,0,0,0,0,8400000,0,9503610,323.931874,0.409021676
6/13/2019 9:00,68,56,46.8086,64.8023,44.1385,10469400,0,0,0.943247,0,0,0.246899455,0.391901996,0.391901996,215.4074297,0,0,10469400,393.1844897,0.450667075,10463100,0,0,0.707012,0,0,0.237619179,0.466867212,0.466867212,207.1861023,0,0,10463100,380.6825723,0.436600134,10463100,0,0,0.707012,0,0,0.204589258,0.614471314,0.614471314,178.3864889,0,0,10463100,359.2657889,0.41203749,0,0,10463100,0,0,0,0.707008,0,0.237486992,0.466642188,0.466642188,207.0708457,0,0,0,0,0,0,0,8400000,0,10463100,380.5280357,0.436422898
6/13/2019 10:00,72,58,47.5752,65.0161,43.3966,0,11368600,0,0,0.651359,0,0.484978808,0.221470669,0.398557489,0,209.8176203,0,11368600,384.8566203,0.406231149,11378300,0,0,0.771777,0,0,0.245919851,0.474853679,0.474853679,233.1791534,0,0,11378300,407.9329534,0.43022204,11378300,0,0,0.771777,0,0,0.214080372,0.628041069,0.628041069,202.9892247,0,0,11378300,404.8432247,0.426963492,0,0,11378300,0,0,0,0.771777,0,0.245921908,0.474857306,0.474857306,233.1811037,0,0,0,0,0,0,0,8400000,0,11378300,407.8596037,0.430144683
6/13/2019 11:00,75,58,45.2136,65.0865,42.8233,0,11822800,0,0,0.64315,0,0.490199084,0.224157784,0.40302313,0,220.8477209,0,11822800,400.4623209,0.406464446,11833500,0,0,0.805361,0,0,0.252288226,0.479808082,0.479808082,248.7877264,0,0,11833500,435.7301264,0.441860947,11833500,0,0,0.805361,0,0,0.221753251,0.635397328,0.635397328,218.6764246,0,0,11833500,436.0326246,0.442167701,0,0,11833500,0,0,0,0.805361,0,0.252289247,0.479809913,0.479809913,248.7887332,0,0,0,0,0,0,0,8400000,0,11833500,435.6429332,0.441772527
6/13/2019 12:00,77,58,43.0063,66.9231,42.4989,0,12913100,0,0,0.702855,0,0.52229891,0.24521057,0.432698818,0,263.8690509,0,12913100,452.2841609,0.420302633,12922200,0,0,0.881294,0,0,0.285057065,0.516735122,0.516735122,306.9637004,0,0,12922200,501.8379004,0.466023959,12922200,0,0,0.881294,0,0,0.258671783,0.690607979,0.690607979,278.5507095,0,0,12922200,477.2294095,0.443171667,0,0,12922200,0,0,0,0.881294,0,0.285081658,0.516779955,0.516779955,306.9901833,0,0,0,0,0,0,0,8400000,0,12922200,501.7734033,0.465964065
6/13/2019 13:00,80,60,45.5338,67.8121,41.9161,0,13194200,0,0,0.721721,0,0.54196465,0.257906964,0.450618539,0,283.5730052,0,13194200,479.3916252,0.436002145,13202500,0,0,0.903549,0,0,0.301736379,0.538606189,0.538606189,331.9728787,0,0,13202500,533.4846287,0.48489419,13202500,0,0,0.904061,0,0,0.276800141,0.72369062,0.72369062,304.5378213,0,0,13202500,515.1422213,0.468222432,0,0,13202500,0,0,0,0.903547,0,0.301745904,0.538624362,0.538624362,331.9833585,0,0,0,0,0,0,0,8400000,0,13202500,533.3889085,0.484807188
6/13/2019 14:00,79,61,48.6017,67.8984,42.1378,0,13428900,0,0,0.733068,0,0.541902602,0.258779029,0.450723946,0,289.5931424,0,13428900,492.4167424,0.440021216,13436100,0,0,0.918123,0,0,0.305100163,0.538754504,0.538754504,341.6130251,0,0,13436100,549.5211251,0.490786277,13436100,0,0,0.918606,0,0,0.282028015,0.72536453,0.72536453,315.7797178,0,0,13436100,543.4713178,0.485383096,0,0,13436100,0,0,0,0.918123,0,0.305101265,0.538756523,0.538756523,341.6142589,0,0,0,0,0,0,0,8400000,0,13436100,549.4037589,0.490681456
6/13/2019 15:00,80,61,47.8636,65.3038,41.8039,0,11543400,0,0,0.632296,0,0.500204615,0.229445264,0.411605793,0,220.7148713,0,11543400,438.4225713,0.455764407,11553600,0,0,0.791789,0,0,0.256405276,0.490526398,0.490526398,246.8669993,0,0,11553600,470.9147993,0.489109679,11553600,0,0,0.791789,0,0,0.228876072,0.661448094,0.661448094,220.361882,0,0,11553600,536.141482,0.556856546,0,0,11553600,0,0,0,0.791789,0,0.256365349,0.490455467,0.490455467,246.8285577,0,0,0,0,0,0,0,8400000,0,11553600,470.3027577,0.48847399
6/13/2019 16:00,74,58,45.9349,63.3785,42.9537,0,10763800,0,0,0.585573,0,0.462806172,0.208266362,0.377639344,0,186.8114554,0,10763800,399.3332554,0.445195848,10771100,0,0,0.732458,0,0,0.227797662,0.448684497,0.448684497,204.4692831,0,0,10771100,421.4355831,0.469518155,10771100,0,0,0.732458,0,0,0.195416668,0.590144651,0.590144651,175.4043725,0,0,10771100,457.0779725,0.509227068,0,0,10771100,0,0,0,0.732458,0,0.227763148,0.448623986,0.448623986,204.4383039,0,0,0,0,0,0,0,8400000,0,10771100,421.0348039,0.46907165
6/13/2019 17:00,72,56,43.0063,63.0775,43.2818,9744790,0,0,0.916328,0,0,0.228439774,0.371887047,0.371887047,185.5081356,0,0,9744790,355.1977256,0.43740016,9736680,0,0,0.66083,0,0,0.221763246,0.441628939,0.441628939,179.9364805,0,0,9736680,340.8096005,0.420031798,9736680,0,0,0.66083,0,0,0.188281836,0.57606967,0.57606967,152.7699989,0,0,9736680,334.6094989,0.412390464,0,0,9736680,0,0,0,0.66083,0,0.221757166,0.441618708,0.441618708,179.9315468,0,0,0,0,0,0,0,8400000,0,9736680,340.7085568,0.419907266
6/13/2019 18:00,70,56,45.1272,63.882,43.6579,9388950,0,0,0.847891,0,0,0.223743152,0.381415708,0.381415708,175.0594392,0,0,9388950,329.5642492,0.42121547,9380110,0,0,0.635322,0,0,0.229617336,0.453450266,0.453450266,179.4863226,0,0,9380110,328.0025326,0.419614524,9380110,0,0,0.635322,0,0,0.197921181,0.593652707,0.593652707,154.7102038,0,0,9380110,312.0119038,0.399157669,0,0,9380110,0,0,0,0.635322,0,0.229630071,0.453471187,0.453471187,179.4962772,0,0,0,0,0,0,0,8400000,0,9380110,327.9572372,0.419556577
6/13/2019 19:00,68,57,48.9641,63.931,43.738,0,0,0,0,0,0,0.466338026,0.38145628,0.38145628,0,0,0,0,75.50526,0,0,0,0,0,0,0,0.453735623,0.453735623,0.453735623,0,0,0,0,75.49583,0,0,0,0,0,0,0,0.595056402,0.595056402,0.595056402,0,0,0,0,78.33296,0,0,0,4848670,0,0,0,0.327698,0,0.288143229,0.453737367,0.453737367,116.4259525,0,0,0,0,0,0,0,8400000,0,4848670,74.7408717,0.476855243
6/13/2019 20:00,70,57,47.107,64.695,43.3351,0,0,0,0,0,0,0.480277082,0.394151821,0.394151821,0,0,0,0,73.99597,0,0,0,0,0,0,0,0.469379844,0.469379844,0.469379844,0,0,0,0,73.99537,0,0,0,0,0,0,0,0.617116071,0.617116071,0.617116071,0,0,0,0,76.06646,0,0,0,4941870,0,0,0,0.334146,0,0.298079221,0.470062108,0.470062108,122.7557299,0,0,0,0,0,0,0,8400000,0,4941870,73.2554163,0.481299443
6/13/2019 21:00,71,58,48.6017,64.7705,43.119,0,0,0,0,0,0,0.482599449,0.396165636,0.396165636,0,0,0,0,71.74422,0,0,0,0,0,0,0,0.471811432,0.471811432,0.471811432,0,0,0,0,71.73742,0,0,0,0,0,0,0,0.621452845,0.621452845,0.621452845,0,0,0,0,73.87555,0,0,0,4696780,0,0,0,0.31817,0,0.305656127,0.472759445,0.472759445,119.6332986,0,0,0,0,0,0,0,8400000,0,4696780,71.0200458,0.496699352
6/13/2019 22:00,70,58,49.3222,65.6657,43.3403,0,0,0,0,0,0,0.495331394,0.408168319,0.408168319,0,0,0,0,74.61976,0,0,0,0,0,0,0,0.486722434,0.486722434,0.486722434,0,0,0,0,74.61821,0,0,0,0,0,0,0,0.643951493,0.643951493,0.643951493,0,0,0,0,76.73222,0,0,0,4984130,0,0,0,0.336631,0,0.310764072,0.487806812,0.487806812,129.0740446,0,0,0,0,0,0,0,8400000,0,4984130,204.9662546,0.493485333
6/13/2019 23:00,71,59,50.6242,64.8583,42.9634,0,0,0,0,0,0,0.484968264,0.398260624,0.398260624,0,0,0,0,52.81517,0,0,0,0,0,0,0,0.474349488,0.474349488,0.474349488,0,0,0,0,52.7328,0,0,0,0,0,0,0,0.62640081,0.62640081,0.62640081,0,0,0,0,60.03721,0,0,0,2396500,0,0,0,0.162949,0,0.376545865,0.475334664,0.475334664,75.19934705,0,0,0,0,0,0,0,8400000,0,2396500,137.1584971,0.68679406
6/14/2019 0:00,70,58,49.5872,66.4001,43.1567,0,0,0,0,0,0,0.513069499,0.424567233,0.424567233,0,0,0,0,49.98684,0,0,0,0,0,0,0,0.50694278,0.50694278,0.50694278,0,0,0,0,49.99768,0,0,0,0,0,0,0,0.674925393,0.674925393,0.674925393,0,0,0,0,50.98723,0,0,0,2297530,0,0,0,0.156039,0,0.404510803,0.502815311,0.502815311,77.4479754,0,0,0,0,0,0,0,8400000,0,2297530,135.0069654,0.705141428
6/14/2019 1:00,67,60,55.6277,64.6529,43.7567,0,0,0,0,0,0,0.483420938,0.397356606,0.397356606,0,0,0,0,53.40258,0,0,0,0,0,0,0,0.473366929,0.473366929,0.473366929,0,0,0,0,53.3326,0,0,0,0,0,0,0,0.628028962,0.628028962,0.628028962,0,0,0,0,63.12864,0,0,0,2239750,0,0,0,0.151615,0,0.375488942,0.466919063,0.466919063,70.08344642,0,0,0,0,0,0,0,8400000,0,2239750,132.1730164,0.708148765
6/14/2019 2:00,66,58,52.5976,65.4365,43.9567,0,0,0,0,0,0,0.49273661,0.406160365,0.406160365,0,0,0,0,50.47196,0,0,0,0,0,0,0,0.484383145,0.484383145,0.484383145,0,0,0,0,50.47324,0,0,0,0,0,0,0,0.641727277,0.641727277,0.641727277,0,0,0,0,51.55902,0,0,0,2268300,0,0,0,0.153393,0,0.386064698,0.47985953,0.47985953,72.97587948,0,0,0,0,0,0,0,8400000,0,2268300,131.4269195,0.695288557
6/14/2019 3:00,65,59,55.0451,66.4282,44.154,0,0,0,0,0,0,0.507506126,0.420050644,0.420050644,0,0,0,0,50.28335,0,0,0,0,0,0,0,0.501551428,0.501551428,0.501551428,0,0,0,0,50.35924,0,0,0,0,0,0,0,0.668505577,0.668505577,0.668505577,0,0,0,0,51.40498,0,0,0,2268300,0,0,0,0.153245,0,0.401440302,0.497057646,0.497057646,75.88225301,0,0,0,0,0,0,0,8400000,0,2268300,134.144093,0.709663235
6/14/2019 4:00,64,60,57.5842,65.5538,44.354,0,0,0,0,0,0,0.493330355,0.406971981,0.406971981,0,0,0,0,51.54158,0,0,0,0,0,0,0,0.485411897,0.485411897,0.485411897,0,0,0,0,51.53045,0,0,0,0,0,0,0,0.645941968,0.645941968,0.645941968,0,0,0,0,56.33321,0,0,0,2268300,0,0,0,0.153105,0,0.386272581,0.479711446,0.479711446,73.01517466,0,0,0,0,0,0,0,8400000,0,2268300,133.6225847,0.706904297
6/14/2019 5:00,65,59,55.0451,66.4256,44.2318,0,0,0,0,0,0,0.504846743,0.417859161,0.417859161,0,0,0,0,141.06082,0,0,0,0,0,0,0,0.498932176,0.498932176,0.498932176,0,0,0,0,141.0584,0,0,0,0,0,0,0,0.665112351,0.665112351,0.665112351,0,0,0,0,143.98481,0,0,0,8830700,0,0,0,0.591231,0,0.258764737,0.494389234,0.494389234,190.4228135,0,0,0,0,0,0,0,8400000,0,8830700,324.4706435,0.440921753
6/14/2019 6:00,66,60,56.1994,66.5979,44.5368,9368630,0,0,0.877099,0,0,0.253856644,0.420654398,0.420654398,198.1907474,0,0,9368630,354.2662174,0.453769079,9359600,0,0,0.66226,0,0,0.259066293,0.502312091,0.502312091,202.0630726,0,0,9359600,352.4374126,0.451862147,9359600,0,0,0.665785,0,0,0.230739173,0.671419186,0.671419186,179.9688633,0,0,9359600,343.4026633,0.44027864,0,0,9359640,0,0,0,0.627409,0,0.260709058,0.502310643,0.502310643,203.3452437,0,0,0,0,0,0,0,8400000,0,9359640,350.4034737,0.449252502
6/14/2019 7:00,66,60,56.1994,66.0887,44.5082,9240250,0,0,0.831294,0,0,0.239645392,0.407948917,0.407948917,184.5319444,0,0,9240250,337.9137244,0.438837119,9231030,0,0,0.619772,0,0,0.251462648,0.486753514,0.486753514,193.4382706,0,0,9231030,340.3350806,0.442423106,9231030,0,0,0.622849,0,0,0.225530821,0.648903232,0.648903232,173.4901478,0,0,9231030,342.1954478,0.444841515,0,0,9230980,0,0,0,0.619799,0,0.251231749,0.486387369,0.486387369,193.2596042,0,0,0,0,0,0,0,8400000,0,9230980,340.1536342,0.442189628
6/14/2019 8:00,66,59,54.4513,67.7792,44.5661,10586400,0,0,0.952026,0,0,0.276640999,0.43419346,0.43419346,244.0526896,0,0,10586400,424.4463496,0.481122591,10580500,0,0,0.708847,0,0,0.268836597,0.51898029,0.51898029,237.0354682,0,0,10580500,412.7942882,0.468175555,10580500,0,0,0.712465,0,0,0.238811402,0.695842519,0.695842519,210.5620033,0,0,10580500,391.4045533,0.443916132,0,0,10580500,0,0,0,0.708844,0,0.268861224,0.519021286,0.519021286,237.0571816,0,0,0,0,0,0,0,8400000,0,10580500,412.7565716,0.468132778
6/14/2019 9:00,67,61,57.3122,67.9774,44.3584,10695200,0,0,0.962621,0,0,0.282142766,0.438902623,0.438902623,251.4644423,0,0,10695200,437.3687123,0.490727106,10689600,0,0,0.716875,0,0,0.272291306,0.52468546,0.52468546,242.5570955,0,0,10689600,424.2072355,0.47620929,10689600,0,0,0.719917,0,0,0.243154218,0.706767402,0.706767402,216.6017771,0,0,10689600,416.6275771,0.467700468,0,0,10689600,0,0,0,0.716874,0,0.272294834,0.524691372,0.524691372,242.5602385,0,0,0,0,0,0,0,8400000,0,10689600,424.1448085,0.47613921
6/14/2019 10:00,67,61,57.3122,67.0875,44.3503,10681500,0,0,0.96138,0,0,0.272618623,0.424983246,0.424983246,242.6646516,0,0,10681500,436.0024516,0.4898216,10675800,0,0,0.717127,0,0,0.262084832,0.507603088,0.507603088,233.1637708,0,0,10675800,422.3317708,0.474716766,10675800,0,0,0.720656,0,0,0.232666052,0.681713657,0.681713657,206.9913534,0,0,10675800,425.9693534,0.478805545,0,0,10675800,0,0,0,0.717129,0,0.262070045,0.507578173,0.507578173,233.1506155,0,0,0,0,0,0,0,8400000,0,10675800,422.1685155,0.474533261
6/14/2019 11:00,66,60,56.1994,67.8932,44.5997,0,11298100,0,0,0.638683,0,0.524913508,0.248696424,0.436558779,0,234.1497558,0,11298100,396.6303258,0.421271179,11307800,0,0,0.75783,0,0,0.272386243,0.521859277,0.521859277,256.6740967,0,0,11307800,420.1756567,0.44589645,11307800,0,0,0.762161,0,0,0.242202873,0.701758276,0.701758276,228.2318044,0,0,11307800,406.6706044,0.431564695,0,0,11307800,0,0,0,0.757828,0,0.272398775,0.52188085,0.52188085,256.685906,0,0,0,0,0,0,0,8400000,0,11307800,420.108756,0.445825454
6/14/2019 12:00,66,61,58.1212,69.8331,44.669,0,12417900,0,0,0.664335,0,0.559265335,0.270995472,0.468681713,0,280.4328894,0,12417900,456.1101394,0.44076065,12428400,0,0,0.830947,0,0,0.301842473,0.560682633,0.560682633,312.6182495,0,0,12428400,495.3928395,0.478316925,12428400,0,0,0.83405,0,0,0.272744276,0.761078405,0.761078405,282.4812471,0,0,12428400,476.0776471,0.459667517,0,0,12428400,0,0,0,0.830945,0,0.301869796,0.560730523,0.560730523,312.6465473,0,0,0,0,0,0,0,8400000,0,12428400,495.3389473,0.478264891
6/14/2019 13:00,66,63,61.4029,69.8119,44.6647,0,12364900,0,0,0.661704,0,0.563027933,0.273493826,0.472196499,0,281.810317,0,12364900,464.211417,0.450512095,12375700,0,0,0.827282,0,0,0.304035591,0.565276003,0.565276003,313.5544381,0,0,12375700,502.8980381,0.48763112,12375700,0,0,0.829762,0,0,0.275614952,0.77051804,0.77051804,284.243997,0,0,12375700,496.998097,0.481910289,0,0,12375700,0,0,0,0.827282,0,0.304038013,0.565280195,0.565280195,313.5569367,0,0,0,0,0,0,0,8400000,0,12375700,502.8141367,0.487549766
6/14/2019 14:00,68,63,60.1812,68.9023,44.2216,0,11755400,0,0,0.631085,0,0.549846122,0.264882153,0.459591754,0,259.4829714,0,11755400,436.5756714,0.445659702,11766000,0,0,0.789354,0,0,0.290976281,0.549861025,0.549861025,285.3022434,0,0,11766000,469.1722434,0.478503053,11766000,0,0,0.791736,0,0,0.262323991,0.747670339,0.747670339,257.2086735,0,0,11766000,473.7766735,0.483199055,0,0,11766000,0,0,0,0.789354,0,0.290960726,0.549834381,0.549834381,285.2869916,0,0,0,0,0,0,0,8400000,0,11766000,468.9871916,0.478314321
6/14/2019 15:00,66,62,59.5851,69.0255,44.6399,0,11984800,0,0,0.641021,0,0.544621562,0.261649148,0.454983651,0,261.3177254,0,11984800,436.7583254,0.437312254,11996100,0,0,0.802651,0,0,0.289145569,0.5443081,0.5443081,289.0515969,0,0,11996100,471.9490969,0.47210253,11996100,0,0,0.806255,0,0,0.260243159,0.737988732,0.737988732,260.1585804,0,0,11996100,466.6742804,0.466825999,0,0,11996100,0,0,0,0.802651,0,0.289142039,0.544302006,0.544302006,289.0480674,0,0,0,0,0,0,0,8400000,0,11996100,471.8422674,0.471995666
6/14/2019 16:00,65,62,60.4294,67.2989,44.7489,10762000,0,0,1.00121,0,0,0.283562873,0.426447853,0.426447853,254.3086362,0,0,10762000,463.8707362,0.517231819,10756700,0,0,0.720574,0,0,0.26343863,0.509398764,0.509398764,236.1441929,0,0,10756700,437.3262929,0.487874117,10756700,0,0,0.724861,0,0,0.235243981,0.687306446,0.687306446,210.870744,0,0,10756700,458.776544,0.511803669,0,0,10756700,0,0,0,0.720579,0,0.263406731,0.509344969,0.509344969,236.1155988,0,0,0,0,0,0,0,8400000,0,10756700,437.0233988,0.487536213
6/14/2019 17:00,63,60,58.0282,68.8079,45.1836,0,0,11170300,0,0,0.628808,0.537511169,0.448685371,0.257914561,0,0,240.0819183,11170300,432.2356783,0.464340988,11178300,0,0,0.744913,0,0,0.280652248,0.536558441,0.536558441,261.4345857,0,0,11178300,454.2169357,0.487605739,11178300,0,0,0.74855,0,0,0.251050705,0.724382626,0.724382626,233.8600077,0,0,11178300,433.1440077,0.464983771,0,0,11178300,0,0,0,0.744911,0,0.280673657,0.536594547,0.536594547,261.4545286,0,0,0,0,0,0,0,8400000,0,11178300,454.1684486,0.487553687
6/14/2019 18:00,64,62,60.8256,68.9718,44.9694,0,0,11068400,0,0,0.590606,0.541941428,0.452692004,0.262514073,0,0,242.1342302,11068400,429.4756402,0.465623548,11076000,0,0,0.73889,0,0,0.28306775,0.54116002,0.54116002,261.2715331,0,0,11076000,453.6571731,0.491502896,11076000,0,0,0.741728,0,0,0.254475489,0.733214698,0.733214698,234.880876,0,0,11076000,445.934876,0.483136377,0,0,11076000,0,0,0,0.73889,0,0.283071375,0.541166082,0.541166082,261.2748791,0,0,0,0,0,0,0,8400000,0,11076000,453.5862791,0.491426088
6/14/2019 19:00,64,62,60.8256,68.076,44.505,0,0,0,0,0,0,0.528807843,0.440144044,0.440144044,0,0,0,0,69.32985,0,0,0,0,0,0,0,0.52614047,0.52614047,0.52614047,0,0,0,0,69.30243,0,0,0,0,0,0,0,0.710796269,0.710796269,0.710796269,0,0,0,0,71.61587,0,0,0,4395400,0,0,0,0.29411,0,0.358016798,0.526112824,0.526112824,131.1355863,0,0,0,0,0,0,0,8400000,0,4395400,68.6094057,0.557165445
6/14/2019 20:00,63,61,59.8372,68.6108,44.6972,0,0,0,0,0,0,0.536291566,0.447250196,0.447250196,0,0,0,0,65.14436,0,0,0,0,0,0,0,0.534950428,0.534950428,0.534950428,0,0,0,0,65.14498,0,0,0,0,0,0,0,0.720372537,0.720372537,0.720372537,0,0,0,0,67.18476,0,0,0,4320250,0,0,0,0.2887,0,0.368389702,0.536037671,0.536037671,132.6279674,0,0,0,0,0,0,0,8400000,0,4320250,64.4935302,0.564578737
6/14/2019 21:00,63,62,61.3083,66.8573,44.6703,0,0,0,0,0,0,0.506013844,0.418989823,0.418989823,0,0,0,0,72.32957,0,0,0,0,0,0,0,0.500266568,0.500266568,0.500266568,0,0,0,0,72.25465,0,0,0,0,0,0,0,0.669803957,0.669803957,0.669803957,0,0,0,0,92.8174,0,0,0,3959570,0,0,0,0.265003,0,0.351139969,0.501969657,0.501969657,115.8636073,0,0,0,0,0,0,0,8400000,0,3959570,71.5321035,0.567416878
6/14/2019 22:00,63,60,58.0282,66.6556,44.6674,0,0,0,0,0,0,0.510739714,0.42339266,0.42339266,0,0,0,0,63.58163,0,0,0,0,0,0,0,0.505723436,0.505723436,0.505723436,0,0,0,0,63.58364,0,0,0,0,0,0,0,0.678375717,0.678375717,0.678375717,0,0,0,0,72.07142,0,0,0,3900170,0,0,0,0.261173,0,0.349770785,0.498237305,0.498237305,113.6804602,0,0,0,0,0,0,0,8400000,0,3900170,182.6381102,0.561938921
6/14/2019 23:00,63,60,58.0282,66.649,44.5574,0,0,0,0,0,0,0.511319066,0.423863784,0.423863784,0,0,0,0,51.40461,0,0,0,0,0,0,0,0.506273828,0.506273828,0.506273828,0,0,0,0,51.38327,0,0,0,0,0,0,0,0.679060451,0.679060451,0.679060451,0,0,0,0,54.18759,0,0,0,2319350,0,0,0,0.156412,0,0.401387301,0.498733986,0.498733986,77.57980306,0,0,0,0,0,0,0,8400000,0,2319350,137.4314031,0.711051302
6/15/2019 0:00,63,60,58.0282,67.4252,44.554,0,0,0,0,0,0,0.521954568,0.433779387,0.433779387,0,0,0,0,50.2164,0,0,0,0,0,0,0,0.518462883,0.518462883,0.518462883,0,0,0,0,50.21618,0,0,0,0,0,0,0,0.695385732,0.695385732,0.695385732,0,0,0,0,51.24576,0,0,0,2254140,0,0,0,0.151586,0,0.417297594,0.513707221,0.513707221,78.38726652,0,0,0,0,0,0,0,8400000,0,2254140,136.4366965,0.726325942
6/15/2019 1:00,62,61,60.3353,67.471,44.754,0,0,0,0,0,0,0.521791248,0.433753642,0.433753642,0,0,0,0,50.62464,0,0,0,0,0,0,0,0.518441018,0.518441018,0.518441018,0,0,0,0,50.62017,0,0,0,0,0,0,0,0.696397502,0.696397502,0.696397502,0,0,0,0,51.83718,0,0,0,2239460,0,0,0,0.150441,0,0.417694082,0.513330098,0.513330098,77.95076569,0,0,0,0,0,0,0,8400000,0,2239460,136.9330057,0.733746559
6/15/2019 2:00,62,61,60.3353,67.4701,44.754,0,0,0,0,0,0,0.521781011,0.433744092,0.433744092,0,0,0,0,50.6422,0,0,0,0,0,0,0,0.518425419,0.518425419,0.518425419,0,0,0,0,50.6374,0,0,0,0,0,0,0,0.696397502,0.696397502,0.696397502,0,0,0,0,51.91651,0,0,0,2253810,0,0,0,0.151396,0,0.417145626,0.513312695,0.513312695,78.34724859,0,0,0,0,0,0,0,8400000,0,2253810,137.3625186,0.73136166
6/15/2019 3:00,62,61,60.3353,66.5457,44.7513,0,0,0,0,0,0,0.506969267,0.4199318,0.4199318,0,0,0,0,51.32083,0,0,0,0,0,0,0,0.501438787,0.501438787,0.501438787,0,0,0,0,51.30859,0,0,0,0,0,0,0,0.671391074,0.671391074,0.671391074,0,0,0,0,55.5224,0,0,0,2253810,0,0,0,0.151869,0,0.401255073,0.495689495,0.495689495,75.36272474,0,0,0,0,0,0,0,8400000,0,2253810,135.7446047,0.722747373
6/15/2019 4:00,61,60,59.3309,66.4769,44.9513,0,0,0,0,0,0,0.504156608,0.417433326,0.417433326,0,0,0,0,50.60247,0,0,0,0,0,0,0,0.498434274,0.498434274,0.498434274,0,0,0,0,50.59578,0,0,0,0,0,0,0,0.66575586,0.66575586,0.66575586,0,0,0,0,52.11341,0,0,0,2210760,0,0,0,0.148852,0,0.400891255,0.493325177,0.493325177,73.85619584,0,0,0,0,0,0,0,8400000,0,2210760,132.8710758,0.721223882
6/15/2019 5:00,61,60,59.3309,67.4124,45.0157,0,0,0,0,0,0,0.517019278,0.429630681,0.429630681,0,0,0,0,107.51037,0,0,0,0,0,0,0,0.513500833,0.513500833,0.513500833,0,0,0,0,107.5124,0,0,0,0,0,0,0,0.688386555,0.688386555,0.688386555,0,0,0,0,113.3876,0,0,0,7069220,0,0,0,0.470271,0,0.288878664,0.509047883,0.509047883,170.1789027,0,0,0,0,0,0,0,8400000,0,7069220,270.2397227,0.458731893
6/15/2019 6:00,63,61,59.8372,68.4948,45.0723,0,0,0,0,0,0,0.539567568,0.450456833,0.450456833,0,0,0,0,119.38166,0,0,0,0,0,0,0,0.538907066,0.538907066,0.538907066,0,0,0,0,119.36636,0,0,0,0,0,0,0,0.728394766,0.728394766,0.728394766,0,0,0,0,129.01744,0,0,0,7760810,0,0,0,0.518175,0,0.299180733,0.53903699,0.53903699,193.4904023,0,0,0,0,0,0,0,8400000,0,7760810,305.0507823,0.471678779
6/15/2019 7:00,64,62,60.9199,67.9608,44.8713,0,0,0,0,0,0,0.527955756,0.439513653,0.439513653,0,0,0,0,140.8009,0,0,0,0,0,0,0,0.525477617,0.525477617,0.525477617,0,0,0,0,140.7562,0,0,0,0,0,0,0,0.710374953,0.710374953,0.710374953,0,0,0,0,167.4592,0,0,0,8244710,0,0,0,0.550639,0,0.28436124,0.525596991,0.525596991,195.3729968,0,0,0,0,0,0,0,8400000,0,8244710,139.348638,0.478467667
6/15/2019 8:00,65,61,58.6492,68.7857,44.6872,9570620,0,0,0.889684,0,0,0.278342401,0.454106231,0.454106231,221.9924456,0,0,9570620,380.3990156,0.476958461,9562020,0,0,0.673052,0,0,0.284158302,0.543321112,0.543321112,226.4272803,0,0,9562020,379.6484703,0.476445525,9562020,0,0,0.674639,0,0,0.258868987,0.735646628,0.735646628,206.2758691,0,0,9562020,364.6045791,0.457565969,0,0,9562020,0,0,0,0.639145,0,0.28597462,0.543445958,0.543445958,227.8745867,0,0,0,0,0,0,0,8400000,0,9562020,377.9065467,0.474259472
6/15/2019 9:00,68,62,58.6492,67.9759,44.0608,9342630,0,0,0.838981,0,0,0.262414261,0.440784723,0.440784723,204.3032788,0,0,9342630,357.5778588,0.45928548,9333520,0,0,0.6268,0,0,0.276058737,0.527050239,0.527050239,214.7166452,0,0,9333520,361.9241852,0.465321789,9333520,0,0,0.627947,0,0,0.253608264,0.710967818,0.710967818,197.2548169,0,0,9333520,363.0306169,0.466744315,0,0,9333460,0,0,0,0.626796,0,0.275817521,0.526668477,0.526668477,214.5276496,0,0,0,0,0,0,0,8400000,0,9333460,361.6714896,0.46499989
6/15/2019 10:00,70,61,55.3377,68.7782,43.6923,9911950,0,0,0.891602,0,0,0.279544559,0.4559535,0.4559535,230.9026407,0,0,9911950,394.7783907,0.477942351,9904120,0,0,0.667156,0,0,0.285075463,0.545479766,0.545479766,235.2851329,0,0,9904120,393.7789529,0.477109267,9904120,0,0,0.667606,0,0,0.259190997,0.736511273,0.736511273,213.9215615,0,0,9904120,377.9333815,0.457910504,0,0,9904120,0,0,0,0.667157,0,0.285088083,0.545500138,0.545500138,235.2955489,0,0,0,0,0,0,0,8400000,0,9904120,393.7273689,0.477046767
6/15/2019 11:00,71,62,56.7608,68.8827,43.4932,9958900,0,0,0.896893,0,0,0.282341937,0.45892165,0.45892165,234.3179266,0,0,9958900,400.7499166,0.482884555,9951210,0,0,0.671501,0,0,0.287015375,0.549073169,0.549073169,238.0125228,0,0,9951210,399.1881528,0.481374409,9951210,0,0,0.671623,0,0,0.26148656,0.743035494,0.743035494,216.8423055,0,0,9951210,389.9059055,0.4701811,0,0,9951210,0,0,0,0.671501,0,0.287016646,0.549075218,0.549075218,238.0135768,0,0,0,0,0,0,0,8400000,0,9951210,399.1196068,0.481291751
6/15/2019 12:00,72,62,55.9149,70.722,43.371,11103700,0,0,0.999897,0,0,0.326901971,0.491656995,0.491656995,302.4851178,0,0,11103700,495.4078978,0.53539764,11099400,0,0,0.751025,0,0,0.31135546,0.588902614,0.588902614,287.9882332,0,0,11099400,478.2421932,0.517046536,11099400,0,0,0.74947,0,0,0.282215166,0.802350161,0.802350161,261.0349178,0,0,11099400,454.9671778,0.491882997,0,0,11099400,0,0,0,0.751029,0,0.311385724,0.58895257,0.58895257,288.0162253,0,0,0,0,0,0,0,8400000,0,11099400,478.2054153,0.517006774
6/15/2019 13:00,74,64,58.2932,72.7639,43.082,0,12822100,0,0,0.735992,0,0.627411729,0.315441311,0.531384209,0,337.0516693,0,12822100,528.0120793,0.494158129,12831500,0,0,0.872721,0,0,0.351482295,0.636927558,0.636927558,375.8370886,0,0,12831500,566.4381486,0.529732127,12831500,0,0,0.869011,0,0,0.320923152,0.875902391,0.875902391,343.1604516,0,0,12831500,537.0365116,0.502235759,0,0,12831500,0,0,0,0.872728,0,0.351515659,0.636983193,0.636983193,375.872765,0,0,0,0,0,0,0,8400000,0,12831500,566.389195,0.529686345
6/15/2019 14:00,77,66,60.0872,71.8685,42.4783,0,12729300,0,0,0.700416,0,0.614690781,0.305091884,0.519027757,0,323.6338432,0,12729300,512.0914532,0.482752189,12739100,0,0,0.869891,0,0,0.341939713,0.621432215,0.621432215,363.0003501,0,0,12739100,556.8885901,0.524578901,12739100,0,0,0.866918,0,0,0.312478597,0.85397735,0.85397735,331.7246749,0,0,12739100,541.5942749,0.510171935,0,0,12739100,0,0,0,0.869889,0,0.341927603,0.62141176,0.62141176,362.987494,0,0,0,0,0,0,0,8400000,0,12739100,556.755114,0.524453169
6/15/2019 15:00,76,65,58.8164,71.7947,42.6889,0,12816400,0,0,0.702934,0,0.611191878,0.303102648,0.515905276,0,323.7237318,0,12816400,512.6903518,0.480032164,12825700,0,0,0.873541,0,0,0.340625697,0.618036654,0.618036654,364.0635836,0,0,12825700,558.2351136,0.522296745,12825700,0,0,0.871047,0,0,0.311012992,0.847786476,0.847786476,332.4132772,0,0,12825700,534.0915772,0.499707535,0,0,12825700,0,0,0,0.873541,0,0.340625697,0.618036654,0.618036654,364.0635836,0,0,0,0,0,0,0,8400000,0,12825700,558.1241036,0.522192882
6/15/2019 16:00,75,65,59.6788,71.7991,42.881,0,12759000,0,0,0.698274,0,0.60971358,0.302292991,0.514663143,0,321.4130231,0,12759000,508.6348531,0.478377478,12768500,0,0,0.867985,0,0,0.338911463,0.616560542,0.616560542,360.6159178,0,0,12768500,553.7553078,0.520426338,12768500,0,0,0.865684,0,0,0.309246932,0.845775401,0.845775401,329.0516207,0,0,12768500,529.1120207,0.497266261,0,0,12768500,0,0,0,0.867984,0,0.338910003,0.616558285,0.616558285,360.6143641,0,0,0,0,0,0,0,8400000,0,12768500,553.6447541,0.520322438
6/15/2019 17:00,74,65,60.1812,71.7918,43.0407,0,12091200,0,0,0.661681,0,0.608435424,0.301657876,0.513577095,0,303.950476,0,12091200,479.969896,0.476349639,12102700,0,0,0.82243,0,0,0.332091115,0.615261756,0.615261756,334.9332612,0,0,12102700,517.7094312,0.513316299,12102700,0,0,0.819658,0,0,0.301972508,0.843951898,0.843951898,304.5568894,0,0,12102700,505.8167894,0.501524575,0,0,12102700,0,0,0,0.82243,0,0.332091115,0.615261756,0.615261756,334.9332612,0,0,0,0,0,0,0,8400000,0,12102700,517.6190512,0.513226686
6/15/2019 18:00,71,65,61.8785,71.9851,43.5972,0,11421600,0,0,0.622655,0,0.607864613,0.303400048,0.513432559,0,288.7761653,0,11421600,449.9879553,0.472775746,11431600,0,0,0.773852,0,0,0.328294994,0.615097426,0.615097426,312.7447548,0,0,11431600,479.8029048,0.50365958,11431600,0,0,0.770879,0,0,0.300252137,0.845507517,0.845507517,286.0301937,0,0,11431600,468.7171937,0.492022667,0,0,11431600,0,0,0,0.773853,0,0.328297758,0.615101928,0.615101928,312.7473875,0,0,0,0,0,0,0,8400000,0,11431600,479.7237775,0.503576519
6/15/2019 19:00,70,65,62.347,71.0425,43.1901,0,0,0,0,0,0,0.592367722,0.498650405,0.498650405,0,0,0,0,53.44179,0,0,0,0,0,0,0,0.597156742,0.597156742,0.597156742,0,0,0,0,53.42405,0,0,0,0,0,0,0,0.818650048,0.818650048,0.818650048,0,0,0,0,58.80764,0,0,0,2744150,0,0,0,0.186046,0,0.470255198,0.597128175,0.597128175,107.5375668,0,0,0,0,0,0,0,8400000,0,2744150,52.8898095,0.745457662
6/15/2019 20:00,69,64,61.4029,69.5751,43.3703,0,0,0,0,0,0,0.569691662,0.477569397,0.477569397,0,0,0,0,52.30243,0,0,0,0,0,0,0,0.571676516,0.571676516,0.571676516,0,0,0,0,52.28546,0,0,0,0,0,0,0,0.77888032,0.77888032,0.77888032,0,0,0,0,56.46981,0,0,0,2471830,0,0,0,0.166901,0,0.453246018,0.564904513,0.564904513,93.36225863,0,0,0,0,0,0,0,8400000,0,2471830,51.7626054,0.75080619
6/15/2019 21:00,67,63,60.6756,68.5531,43.7702,0,0,0,0,0,0,0.547965988,0.457543976,0.457543976,0,0,0,0,52.33122,0,0,0,0,0,0,0,0.547335612,0.547335612,0.547335612,0,0,0,0,52.31822,0,0,0,0,0,0,0,0.741521291,0.741521291,0.741521291,0,0,0,0,56.61902,0,0,0,2455900,0,0,0,0.165396,0,0.433296753,0.541022207,0.541022207,88.67779138,0,0,0,0,0,0,0,8400000,0,2455900,51.7950378,0.73243908
6/15/2019 22:00,65,62,60.1812,68.4868,44.1675,0,0,0,0,0,0,0.543429292,0.453573526,0.453573526,0,0,0,0,51.76657,0,0,0,0,0,0,0,0.542586778,0.542586778,0.542586778,0,0,0,0,51.76062,0,0,0,0,0,0,0,0.733324409,0.733324409,0.733324409,0,0,0,0,53.39905,0,0,0,2455900,0,0,0,0.164965,0,0.430238347,0.537032971,0.537032971,88.0518631,0,0,0,0,0,0,0,8400000,0,2455900,148.2213031,0.72423781
6/15/2019 23:00,65,62,60.1812,67.5552,44.1594,0,0,0,0,0,0,0.527939634,0.439108765,0.439108765,0,0,0,0,51.66313,0,0,0,0,0,0,0,0.524866616,0.524866616,0.524866616,0,0,0,0,51.64984,0,0,0,0,0,0,0,0.707193247,0.707193247,0.707193247,0,0,0,0,55.9576,0,0,0,2341060,0,0,0,0.157636,0,0.418178038,0.518720904,0.518720904,81.58165639,0,0,0,0,0,0,0,8400000,0,2341060,142.2720864,0.72927009
6/16/2019 0:00,63,61,59.6788,67.4818,44.5567,0,0,0,0,0,0,0.523389265,0.435120283,0.435120283,0,0,0,0,50.92776,0,0,0,0,0,0,0,0.520075194,0.520075194,0.520075194,0,0,0,0,50.92082,0,0,0,0,0,0,0,0.698903976,0.698903976,0.698903976,0,0,0,0,52.4152,0,0,0,2282940,0,0,0,0.153472,0,0.417176159,0.514753734,0.514753734,79.36567846,0,0,0,0,0,0,0,8400000,0,2282940,138.6702185,0.728903353
6/16/2019 1:00,62,61,60.4294,68.4123,44.7567,0,0,0,0,0,0,0.537552453,0.448464154,0.448464154,0,0,0,0,50.19238,0,0,0,0,0,0,0,0.536463135,0.536463135,0.536463135,0,0,0,0,50.19559,0,0,0,0,0,0,0,0.723311706,0.723311706,0.723311706,0,0,0,0,51.21624,0,0,0,2268450,0,0,0,0.151935,0,0.433295947,0.531832815,0.531832815,81.90918254,0,0,0,0,0,0,0,8400000,0,2268450,139.8111625,0.739594856
6/16/2019 2:00,63,62,61.4029,67.5377,44.554,0,0,0,0,0,0,0.524765708,0.436403166,0.436403166,0,0,0,0,51.35496,0,0,0,0,0,0,0,0.521616848,0.521616848,0.521616848,0,0,0,0,51.3442,0,0,0,0,0,0,0,0.702367809,0.702367809,0.702367809,0,0,0,0,55.17446,0,0,0,2297000,0,0,0,0.154383,0,0.417605667,0.515811972,0.515811972,79.93668475,0,0,0,0,0,0,0,8400000,0,2297000,140.2924547,0.732916612
6/16/2019 3:00,62,61,60.4294,66.5488,44.754,0,0,0,0,0,0,0.507164608,0.420113889,0.420113889,0,0,0,0,51.33087,0,0,0,0,0,0,0,0.501656872,0.501656872,0.501656872,0,0,0,0,51.31696,0,0,0,0,0,0,0,0.671846855,0.671846855,0.671846855,0,0,0,0,55.60693,0,0,0,2239600,0,0,0,0.150912,0,0.401880188,0.495805925,0.495805925,75.004239,0,0,0,0,0,0,0,8400000,0,2239600,135.381489,0.72538751
6/16/2019 4:00,61,60,59.4246,66.4796,44.9513,0,0,0,0,0,0,0.504109124,0.417390242,0.417390242,0,0,0,0,50.73462,0,0,0,0,0,0,0,0.498381634,0.498381634,0.498381634,0,0,0,0,50.72838,0,0,0,0,0,0,0,0.665667401,0.665667401,0.665667401,0,0,0,0,52.32437,0,0,0,2239460,0,0,0,0.150784,0,0.399806074,0.493287379,0.493287379,74.61247583,0,0,0,0,0,0,0,8400000,0,2239460,133.7766658,0.716833518
6/16/2019 5:00,60,60,59.931,66.4742,45.2157,0,0,0,0,0,0,0.500720806,0.414578161,0.414578161,0,0,0,0,121.64698,0,0,0,0,0,0,0,0.495027404,0.495027404,0.495027404,0,0,0,0,121.69534,0,0,0,0,0,0,0,0.661084577,0.661084577,0.661084577,0,0,0,0,136.5403,0,0,0,7636030,0,0,0,0.507538,0,0.2683054,0.490008929,0.490008929,170.7323402,0,0,0,0,0,0,0,8400000,0,7636030,283.9777402,0.446270232
6/16/2019 6:00,60,60,60.0246,67.5031,45.6293,0,0,0,0,0,0,0.519953688,0.432516619,0.432516619,0,0,0,0,118.94378,0,0,0,0,0,0,0,0.517056787,0.517056787,0.517056787,0,0,0,0,118.95398,0,0,0,0,0,0,0,0.695683382,0.695683382,0.695683382,0,0,0,0,129.363,0,0,0,7705820,0,0,0,0.511686,0,0.285949456,0.517117865,0.517117865,183.6229199,0,0,0,0,0,0,0,8400000,0,7705820,294.7462499,0.458997874
6/16/2019 7:00,61,61,61.0139,68.7393,45.4487,0,0,0,0,0,0,0.538321054,0.44953934,0.44953934,0,0,0,0,118.5812,0,0,0,0,0,0,0,0.537833348,0.537833348,0.537833348,0,0,0,0,118.57022,0,0,0,0,0,0,0,0.727611839,0.727611839,0.727611839,0,0,0,0,128.2106,0,0,0,7720590,0,0,0,0.513826,0,0.29962043,0.537970308,0.537970308,192.7705412,0,0,0,0,0,0,0,8400000,0,7720590,117.3845178,0.471993256
6/16/2019 8:00,62,62,61.9729,69.7437,45.2464,0,0,0,0,0,0,0.556977321,0.46686866,0.46686866,0,0,0,0,129.89256,0,0,0,0,0,0,0,0.558925676,0.558925676,0.558925676,0,0,0,0,129.89801,0,0,0,0,0,0,0,0.759924605,0.759924605,0.759924605,0,0,0,0,141.1286,0,0,0,8302910,0,0,0,0.553849,0,0.306542671,0.559098973,0.559098973,212.0996838,0,0,0,0,0,0,0,8400000,0,8302910,128.5990299,0.484193475
6/16/2019 9:00,64,63,62.4417,69.8072,44.841,0,0,0,0,0,0,0.561979184,0.471313936,0.471313936,0,0,0,0,140.67605,0,0,0,0,0,0,0,0.564278692,0.564278692,0.564278692,0,0,0,0,140.65682,0,0,0,0,0,0,0,0.769204666,0.769204666,0.769204666,0,0,0,0,144.92224,0,0,0,8816060,0,0,0,0.589729,0,0.304508929,0.564431953,0.564431953,223.7140822,0,0,0,0,0,0,0,8400000,0,8816060,139.2502518,0.48661979
6/16/2019 10:00,66,63,61.2564,70.7234,44.4972,9909460,0,0,0.91864,0,0,0.303919261,0.484543564,0.484543564,250.9729796,0,0,9909460,416.2322296,0.504042274,9901620,0,0,0.69738,0,0,0.306326687,0.580316476,0.580316476,252.7608712,0,0,9901620,413.7300712,0.501408947,9901620,0,0,0.696747,0,0,0.281115242,0.790855802,0.790855802,231.958025,0,0,9901620,397.158805,0.48132585,0,0,9901620,0,0,0,0.664022,0,0.307667855,0.580426346,0.580426346,253.8675158,0,0,0,0,0,0,0,8400000,0,9901620,411.6556658,0.498894927
6/16/2019 11:00,68,64,61.7359,72.6965,44.2007,0,11453100,0,0,0.654721,0,0.617538303,0.309452562,0.522898899,0,295.3492612,0,11453100,458.0692012,0.479942585,11463100,0,0,0.772942,0,0,0.335639504,0.626821318,0.626821318,320.6224337,0,0,11463100,484.7748937,0.507480413,11463100,0,0,0.769496,0,0,0.307187931,0.861335992,0.861335992,293.4438312,0,0,11463100,460.1354812,0.481686959,0,0,11463000,0,0,0,0.77291,0,0.335488613,0.626574582,0.626574582,320.4754974,0,0,0,0,0,0,0,8400000,0,11463000,484.5721374,0.507272586
6/16/2019 12:00,72,66,62.9035,74.7602,43.52,0,13405200,0,0,0.737606,0,0.666521882,0.34200603,0.568355277,0,382.054936,0,13405200,579.316016,0.518589218,13412700,0,0,0.913529,0,0,0.384182203,0.680806489,0.680806489,429.4100525,0,0,13412700,630.1117325,0.563744868,13412700,0,0,0.907384,0,0,0.353055497,0.943259744,0.943259744,394.6189552,0,0,13412700,598.0870152,0.535093172,0,0,13412700,0,0,0,0.913538,0,0.384215156,0.680860335,0.680860335,429.4468848,0,0,0,0,0,0,0,8400000,0,13412700,630.0530148,0.563692335
6/16/2019 13:00,75,68,64.6859,74.7778,42.9727,0,14098100,0,0,0.779394,0,0.671435672,0.347134442,0.572572714,0,407.8280064,0,14098100,624.7120064,0.531741446,14103100,0,0,0.964633,0,0,0.398681566,0.686205056,0.686205056,468.5538333,0,0,14103100,686.7577133,0.584346176,14103100,0,0,0.958374,0,0,0.369966577,0.95211916,0.95211916,434.806303,0,0,14103100,660.854503,0.562305737,0,0,14103100,0,0,0,0.964633,0,0.398681566,0.686205056,0.686205056,468.5538333,0,0,0,0,0,0,0,8400000,0,14103100,686.6274933,0.584235375
6/16/2019 14:00,77,68,63.5838,74.8186,42.6003,0,14495100,0,0,0.804293,0,0.675437661,0.351642683,0.576055711,0,424.7579874,0,14495100,651.8305274,0.539628311,14498300,0,0,0.994882,0,0,0.409309207,0.690379488,0.690379488,494.5239725,0,0,14498300,722.0279525,0.597610439,14498300,0,0,0.988419,0,0,0.382708459,0.958340892,0.958340892,462.3851709,0,0,14498300,699.3283709,0.578822376,0,0,14498300,0,0,0,0.994882,0,0.409309207,0.690379488,0.690379488,494.5239725,0,0,0,0,0,0,0,8400000,0,14498300,721.8900325,0.597496285
6/16/2019 15:00,77,68,63.5838,75.8002,42.6529,0,15284400,0,0,0.850162,0,0.696074176,0.371017679,0.595465201,0,472.5652183,0,15284400,718.2147583,0.56388063,0,9524890,0,0,0.704643,0,0.713601966,0.388704584,0.713601966,0,308.5307002,0,9524890,556.5871902,0.701220306,0,9524890,0,0,0.695428,0,0.992727146,0.372057963,0.992727146,0,295.3175972,0,9524890,548.6312972,0.691197018,7495830,0,7765460,0,0.568799,0,0.554439,0,0.4096446,0.406511815,0.713622333,265.0898965,253.9286214,0,0,0,0,0,0,8400000,0,15261290,551.0213183,0.59750568
6/16/2019 16:00,79,69,64.2497,75.8838,42.2673,0,15520400,0,0,0.867656,0,0.70182567,0.377081686,0.600577492,0,487.7048835,0,15520400,741.0067735,0.572928615,0,9672460,0,0,0.686614,0,0.720464267,0.3939123,0.720464267,0,317.5084141,0,9672460,564.5147141,0.700357155,0,9672460,0,0,0.676839,0,1.004128255,0.381308703,1.004128255,0,307.3494313,0,9672460,566.6350313,0.702987697,7748800,0,7748800,0,0.557477,0,0.557477,0,0.413320954,0.413320954,0.720526327,266.8951175,266.8951175,0,0,0,0,0,0,8400000,0,15497600,558.8695669,0.601940921
6/16/2019 17:00,78,69,64.6859,74.9946,42.3816,0,14226000,0,0,0.793224,0,0.680705962,0.353751064,0.580839918,0,419.3718868,0,14226000,642.6174868,0.542064519,0,14230200,0,0,0.980732,0,0.696446367,0.40881684,0.696446367,0,484.7954492,0,14230200,709.0955492,0.597963949,0,14230200,0,0,0.973547,0,0.96916734,0.381125113,0.96916734,0,451.9572156,0,14230200,693.8677156,0.585122668,0,0,14230200,0,0,0,0.980782,0,0.408955553,0.696666475,0.696666475,484.9599426,0,0,0,0,0,0,0,8400000,0,14230200,702.0045938,0.597989579
6/16/2019 18:00,75,68,64.6859,73.052,42.8513,0,12214800,0,0,0.673686,0,0.635067489,0.319098768,0.538385366,0,324.8106356,0,12214800,518.0106356,0.508901302,0,12225800,0,0,0.835944,0,0.645103525,0.351115447,0.645103525,0,357.7222692,0,12225800,556.9138692,0.54662815,0,12225800,0,0,0.831145,0,0.892767566,0.322001807,0.892767566,0,328.0608077,0,12225800,565.9633077,0.555510453,0,0,12225800,0,0,0,0.835933,0,0.351083756,0.645051978,0.645051978,357.6899815,0,0,0,0,0,0,0,8400000,0,12225800,556.6255815,0.546345186
6/16/2019 19:00,73,66,62.4417,71.8528,42.5908,0,0,0,0,0,0,0.617655558,0.521889867,0.521889867,0,0,0,0,53.32425,0,0,0,0,0,0,0,0.625213387,0.625213387,0.625213387,0,0,0,0,53.30466,0,0,0,0,0,0,0,0.86130901,0.86130901,0.86130901,0,0,0,0,58.04268,0,0,0,2733730,0,0,0,0.187221,0,0.493623098,0.625181413,0.625181413,112.4526894,0,0,0,0,0,0,0,8400000,0,2733730,52.7716134,0.768557653
6/16/2019 20:00,71,65,61.7359,70.5608,42.9703,0,0,0,0,0,0,0.591311497,0.497505588,0.497505588,0,0,0,0,52.1874,0,0,0,0,0,0,0,0.595818673,0.595818673,0.595818673,0,0,0,0,52.16905,0,0,0,0,0,0,0,0.815475438,0.815475438,0.815475438,0,0,0,0,55.80126,0,0,0,2457540,0,0,0,0.166705,0,0.474353846,0.588969872,0.588969872,97.14529598,0,0,0,0,0,0,0,8400000,0,2457540,51.6473595,0.772519329
6/16/2019 21:00,70,64,60.7695,69.5416,43.1675,0,0,0,0,0,0,0.570122535,0.47783265,0.47783265,0,0,0,0,52.23162,0,0,0,0,0,0,0,0.571977796,0.571977796,0.571977796,0,0,0,0,52.21901,0,0,0,0,0,0,0,0.778714731,0.778714731,0.778714731,0,0,0,0,56.03408,0,0,0,2470250,0,0,0,0.167077,0,0.453631133,0.565585751,0.565585751,93.38185881,0,0,0,0,0,0,0,8400000,0,2470250,51.6968199,0.750702895
6/16/2019 22:00,69,63,59.5179,70.4167,43.3675,0,0,0,0,0,0,0.583926817,0.490879459,0.490879459,0,0,0,0,51.05664,0,0,0,0,0,0,0,0.587923838,0.587923838,0.587923838,0,0,0,0,51.05824,0,0,0,0,0,0,0,0.801066442,0.801066442,0.801066442,0,0,0,0,52.03483,0,0,0,2470250,0,0,0,0.166899,0,0.469049306,0.582828652,0.582828652,96.55575397,0,0,0,0,0,0,0,8400000,0,2470250,155.373164,0.754772986
6/16/2019 23:00,69,64,61.2564,70.4658,43.3594,0,0,0,0,0,0,0.585444784,0.492292363,0.492292363,0,0,0,0,50.88161,0,0,0,0,0,0,0,0.589608472,0.589608472,0.589608472,0,0,0,0,50.87578,0,0,0,0,0,0,0,0.804570189,0.804570189,0.804570189,0,0,0,0,51.88797,0,0,0,2341060,0,0,0,0.158165,0,0.475258474,0.583961702,0.583961702,92.71738357,0,0,0,0,0,0,0,8400000,0,2341060,151.7379936,0.777791224
6/17/2019 0:00,68,64,61.7359,70.4566,43.5567,0,0,0,0,0,0,0.583646638,0.490747469,0.490747469,0,0,0,0,50.71503,0,0,0,0,0,0,0,0.587748921,0.587748921,0.587748921,0,0,0,0,50.70943,0,0,0,0,0,0,0,0.801863822,0.801863822,0.801863822,0,0,0,0,51.72423,0,0,0,2297300,0,0,0,0.154923,0,0.475811269,0.582265794,0.582265794,91.09010243,0,0,0,0,0,0,0,8400000,0,2297300,149.9146824,0.783082832
6/17/2019 1:00,67,64,62.4417,70.451,43.7567,0,0,0,0,0,0,0.582066129,0.489404662,0.489404662,0,0,0,0,50.56676,0,0,0,0,0,0,0,0.586140768,0.586140768,0.586140768,0,0,0,0,50.56138,0,0,0,0,0,0,0,0.79957644,0.79957644,0.79957644,0,0,0,0,51.57662,0,0,0,2268450,0,0,0,0.152711,0,0.475890061,0.580737785,0.580737785,89.96106734,0,0,0,0,0,0,0,8400000,0,2268450,148.6982573,0.786607193
6/17/2019 2:00,67,64,62.4417,69.5199,43.754,0,0,0,0,0,0,0.565227162,0.473660927,0.473660927,0,0,0,0,51.22655,0,0,0,0,0,0,0,0.566977573,0.566977573,0.566977573,0,0,0,0,51.21437,0,0,0,0,0,0,0,0.771407631,0.771407631,0.771407631,0,0,0,0,54.05364,0,0,0,2282650,0,0,0,0.153652,0,0.457727841,0.560977151,0.560977151,87.06937129,0,0,0,0,0,0,0,8400000,0,2282650,147.0446013,0.773020487
6/17/2019 3:00,66,63,61.2564,69.4573,43.954,0,0,0,0,0,0,0.562190245,0.47095595,0.47095595,0,0,0,0,50.53646,0,0,0,0,0,0,0,0.563742867,0.563742867,0.563742867,0,0,0,0,50.5298,0,0,0,0,0,0,0,0.765447657,0.765447657,0.765447657,0,0,0,0,51.57819,0,0,0,2239600,0,0,0,0.150538,0,0.45736059,0.55838668,0.55838668,85.35873153,0,0,0,0,0,0,0,8400000,0,2239600,144.0454015,0.771809617
6/17/2019 4:00,65,63,61.9729,69.4547,44.154,0,0,0,0,0,0,0.560629533,0.469630386,0.469630386,0,0,0,0,50.51343,0,0,0,0,0,0,0,0.562158937,0.562158937,0.562158937,0,0,0,0,50.50836,0,0,0,0,0,0,0,0.763142222,0.763142222,0.763142222,0,0,0,0,51.55296,0,0,0,2239460,0,0,0,0.150311,0,0.45627663,0.556909696,0.556909696,85.15110514,0,0,0,0,0,0,0,8400000,0,2239460,143.8139251,0.770617516
6/17/2019 5:00,64,63,62.4417,69.4545,44.4345,10567200,0,0,0.977776,0,0,0.303545458,0.46532754,0.46532754,267.3021303,0,0,10567200,451.7699603,0.513025165,10561400,0,0,0.738381,0,0,0.29254007,0.557008158,0.557008158,257.4693915,0,0,10561400,438.5042715,0.498234255,10561400,0,0,0.740358,0,0,0.263975899,0.756109605,0.756109605,232.3295884,0,0,10561400,427.8877884,0.486171669,0,0,10561400,0,0,0,0.704456,0,0.288954835,0.551812563,0.551812563,254.3139664,0,0,0,0,0,0,0,8400000,0,10561400,431.5045264,0.490281053
6/17/2019 6:00,65,63,61.9729,70.5005,44.9327,0,12282500,0,0,0.690268,0,0.576300163,0.282518521,0.484731342,0,289.1694782,0,12282500,468.6744482,0.457894841,12293600,0,0,0.820453,0,0,0.312247723,0.580683861,0.580683861,319.8873836,0,0,12293600,500.9103436,0.48894743,12293600,0,0,0.821695,0,0,0.282942961,0.792606269,0.792606269,289.8656316,0,0,12293600,485.6102316,0.47401272,0,0,12293600,0,0,0,0.820452,0,0.312060095,0.580362456,0.580362456,319.6951656,0,0,0,0,0,0,0,8400000,0,12293600,500.6859156,0.488728362
6/17/2019 7:00,66,64,62.9035,71.7674,44.8267,0,13802600,0,0,0.739042,0,0.594242415,0.295767953,0.501454201,0,340.1972292,0,13802600,545.5550392,0.474306324,13808400,0,0,0.92226,0,0,0.342658918,0.605037998,0.605037998,394.2976172,0,0,13808400,603.2678472,0.524261621,13808400,0,0,0.923616,0,0,0.317150037,0.830402423,0.830402423,364.944548,0,0,13808400,579.440348,0.503554661,0,0,13808400,0,0,0,0.92226,0,0.342675204,0.605066829,0.605066829,394.3163575,0,0,0,0,0,0,0,8400000,0,13808400,603.1759575,0.524181765
6/17/2019 8:00,70,65,62.2082,72.8519,44.048,0,14755600,0,0,0.796972,0,0.620451192,0.316537322,0.525507978,0,389.2248419,0,14755600,617.4031819,0.502103485,14757800,0,0,0.991795,0,0,0.374073382,0.629783763,0.629783763,460.0416803,0,0,14757800,688.7220103,0.560020066,14757800,0,0,0.991722,0,0,0.353017461,0.86661389,0.86661389,434.1467576,0,0,14757800,670.6386576,0.545315961,0,0,14757800,0,0,0,0.991796,0,0.374083877,0.629802118,0.629802118,460.0545869,0,0,0,0,0,0,0,8400000,0,14757800,688.6073769,0.559926854
