Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/17/2019 9:00,71,66,63.3586,73.8382,43.9101,0,15793800,0,0,0.85559,0,0.642811801,0.338408726,0.546376176,0,445.3966446,0,15793800,699.1372946,0.531198795,0,9843420,0,0,0.705189,0,0.654843769,0.352330831,0.654843769,0,289.0116955,0,9843420,544.7854255,0.66414164,0,9843420,0,0,0.699818,0,0.904941592,0.331834734,0.904941592,0,272.1990545,0,9843420,539.1856545,0.657315024,7748680,0,8022530,0,0.567058,0,0.552803,0,0.370679436,0.367864794,0.654865096,247.8155748,237.5388809,0,0,0,0,0,0,8400000,0,15771210,539.3375713,0.557662794
6/17/2019 10:00,76,67,62.4417,73.9525,42.9623,0,16729100,0,0,0.91427,0,0.65289842,0.354779076,0.555172036,0,494.5945536,0,16729100,776.7324536,0.557160244,0,10428400,0,0,0.719846,0,0.666018857,0.358251209,0.666018857,0,311.3322425,0,10428400,588.7763425,0.677507202,0,10428400,0,0,0.713477,0,0.922416094,0.336788715,0.922416094,0,292.6806193,0,10428400,592.2884193,0.681548563,8353830,0,8353830,0,0.582566,0,0.582566,0,0.371703194,0.371703194,0.666044008,258.7621079,258.7621079,0,0,0,0,0,0,8400000,0,16707660,582.8885791,0.567667441
6/17/2019 11:00,80,67,60.2749,74.9096,42.2224,0,17534600,0,0,0.969162,0,0.680248821,0.384775422,0.580276824,0,562.2402593,0,17534600,864.3262593,0.591511361,0,10932500,0,0,0.76512,0,0.695718796,0.376282635,0.695718796,0,342.8091587,0,10932500,643.0270587,0.705815203,0,10932500,0,0,0.756484,0,0.965857955,0.350672426,0.965857955,0,319.4771916,0,10932500,635.2792916,0.697310908,8757130,0,8757130,0,0.620536,0,0.620536,0,0.384945612,0.384945612,0.695923136,280.9182302,280.9182302,0,0,0,0,0,0,8400000,0,17514260,636.5967881,0.587372206
6/17/2019 12:00,81,68,61.4971,75.0298,42.2372,0,17831000,0,0,0.984926,0,0.682549498,0.390542463,0.582454479,0,580.3135546,0,17831000,898.2634546,0.604518056,0,11118200,0,0,0.777737,0,0.698346989,0.378314893,0.698346989,0,350.5150538,0,11118200,667.7604538,0.72072147,0,11118200,0,0,0.769154,0,0.971238435,0.352188585,0.971238435,0,326.3085934,0,11118200,667.6622934,0.720615524,8905650,0,8905650,0,0.630848,0,0.630848,0,0.385308652,0.385308652,0.698562869,285.952,285.952,0,0,0,0,0,0,8400000,0,17811300,661.0828493,0.595742972
6/17/2019 13:00,82,68,60.7695,74.1467,42.1811,0,17016700,0,0,0.938709,0,0.663730869,0.366566977,0.56475887,0,519.813356,0,17016700,821.747356,0.579487696,0,10608500,0,0,0.740068,0,0.677139617,0.364426371,0.677139617,0,322.1680967,0,10608500,620.8626967,0.702300265,0,10608500,0,0,0.732636,0,0.940507835,0.341732545,0.940507835,0,302.1058084,0,10608500,635.4617084,0.718814206,8497850,0,8497850,0,0.599605,0,0.599605,0,0.375672868,0.375672868,0.677345239,266.0343066,266.0343066,0,0,0,0,0,0,8400000,0,16995700,614.6540698,0.58343822
6/17/2019 14:00,81,67,59.5179,72.2515,42.1208,0,16139700,0,0,0.885848,0,0.624376131,0.330184493,0.527829252,0,444.0898887,0,16139700,734.3578887,0.546001144,0,10059800,0,0,0.696138,0,0.632670074,0.33733244,0.632670074,0,282.7914064,0,10059800,567.1458064,0.676529322,0,10059800,0,0,0.691019,0,0.874152772,0.317202062,0.874152772,0,265.9157749,0,10059800,605.1061749,0.72181098,8058780,0,8058780,0,0.562618,0,0.562618,0,0.351987464,0.351987464,0.632847523,236.3824614,236.3824614,0,0,0,0,0,0,8400000,0,16117560,561.4743483,0.560567125
6/17/2019 15:00,80,65,56.5734,72.0066,42.1571,0,16717400,0,0,0.915547,0,0.619209502,0.332994865,0.523019656,0,463.9006958,0,16717400,750.9071958,0.539012427,0,10421200,0,0,0.718994,0,0.626832994,0.333259903,0.626832994,0,289.4140087,0,10421200,571.3601087,0.657920518,0,10421200,0,0,0.714039,0,0.861849024,0.308790346,0.861849024,0,268.1638292,0,10421200,577.0892292,0.664517594,8347980,0,8347980,0,0.580801,0,0.580801,0,0.344957604,0.344957604,0.627005127,239.9749315,239.9749315,0,0,0,0,0,0,8400000,0,16695960,565.6465076,0.543932613
6/17/2019 16:00,80,65,56.5734,73.8581,42.2223,0,17652400,0,0,0.970476,0,0.657375061,0.370519382,0.558830435,0,545.046362,0,17652400,848.928262,0.57709655,0,11006400,0,0,0.764645,0,0.669971521,0.360434424,0.669971521,0,330.5904539,0,11006400,632.1106539,0.689174285,0,11006400,0,0,0.757688,0,0.92584374,0.333362895,0.92584374,0,305.7604475,0,11006400,617.9898475,0.673778726,8816190,0,8816190,0,0.619199,0,0.619199,0,0.36805143,0.36805143,0.670164776,270.4009449,270.4009449,0,0,0,0,0,0,8400000,0,17632380,625.7895473,0.569231804
6/17/2019 17:00,79,67,60.6756,73.1548,42.3111,0,16012000,0,0,0.880227,0,0.641508128,0.340241311,0.544024149,0,453.9953223,0,16012000,726.8896223,0.544758648,0,9979930,0,0,0.692645,0,0.652198737,0.349929469,0.652198737,0,291.022634,0,9979930,557.870034,0.670790317,0,9979930,0,0,0.686669,0,0.90261217,0.331253363,0.90261217,0,275.4904477,0,9979930,574.5227477,0.69081376,7994840,0,7994840,0,0.560386,0,0.560386,0,0.365885963,0.365885963,0.652386198,243.7666441,243.7666441,0,0,0,0,0,0,8400000,0,15989680,552.2913337,0.56310687
6/17/2019 18:00,75,66,61.1623,72.978,43.0656,0,15321900,0,0,0.835746,0,0.631775674,0.32757231,0.535455287,0,418.2525152,0,15321900,664.9629152,0.520794091,0,9548410,0,0,0.656865,0,0.64189718,0.346277979,0.64189718,0,275.5336761,0,9548410,514.0580761,0.646044411,0,9548410,0,0,0.65138,0,0.885833004,0.331508548,0.885833004,0,263.7816283,0,9548410,521.1157283,0.654914142,7649430,0,7649430,0,0.530943,0,0.530943,0,0.36572948,0.36572948,0.642080197,233.1351711,233.1351711,0,0,0,0,0,0,8400000,0,15298860,508.9174954,0.549504663
6/17/2019 19:00,73,66,62.347,72.0393,42.8825,0,0,0,0,0,0,0.614004651,0.518685547,0.518685547,0,0,0,0,109.95702,0,0,0,0,0,0,0,0.621652271,0.621652271,0.621652271,0,0,0,0,107.81464,0,0,0,0,0,0,0,0.855796303,0.855796303,0.855796303,0,0,0,0,120.3518,0,0,0,6989000,0,0,0,0.484815,0,0.362642322,0.621818412,0.621818412,211.2089324,0,0,0,0,0,0,0,8400000,0,6989000,106.7364936,0.537539532
6/17/2019 20:00,69,65,62.8086,71.8935,43.6469,0,0,0,0,0,0,0.605356337,0.51112745,0.51112745,0,0,0,0,98.36678,0,0,0,0,0,0,0,0.612121072,0.612121072,0.612121072,0,0,0,0,98.36748,0,0,0,0,0,0,0,0.840337121,0.840337121,0.840337121,0,0,0,0,102.70166,0,0,0,6513650,0,0,0,0.447975,0,0.36713145,0.612431345,0.612431345,199.2804807,0,0,0,0,0,0,0,8400000,0,6513650,97.3838052,0.538395039
6/17/2019 21:00,68,65,63.4886,70.9102,43.8089,0,0,0,0,0,0,0.58526282,0.492433424,0.492433424,0,0,0,0,89.87015,0,0,0,0,0,0,0,0.58979437,0.58979437,0.58979437,0,0,0,0,89.85341,0,0,0,0,0,0,0,0.80723594,0.80723594,0.80723594,0,0,0,0,96.68802,0,0,0,5975400,0,0,0,0.408954,0,0.36327441,0.590079187,0.590079187,180.8924927,0,0,0,0,0,0,0,8400000,0,5975400,88.9548759,0.535091802
6/17/2019 22:00,67,64,62.347,70.7702,43.9869,0,0,0,0,0,0,0.581268234,0.488816843,0.488816843,0,0,0,0,84.12325,0,0,0,0,0,0,0,0.585447037,0.585447037,0.585447037,0,0,0,0,84.11273,0,0,0,0,0,0,0,0.799123254,0.799123254,0.799123254,0,0,0,0,86.10917,0,0,0,5654570,0,0,0,0.385346,0,0.368343656,0.585744428,0.585744428,173.5687487,0,0,0,0,0,0,0,8400000,0,5654570,254.8765887,0.540893307
6/17/2019 23:00,66,64,62.8086,70.7366,43.9639,0,0,0,0,0,0,0.580730762,0.488296433,0.488296433,0,0,0,0,51.22525,0,0,0,0,0,0,0,0.584813518,0.584813518,0.584813518,0,0,0,0,51.20703,0,0,0,0,0,0,0,0.797848601,0.797848601,0.797848601,0,0,0,0,52.58326,0,0,0,2371110,0,0,0,0.159386,0,0.476037202,0.585297791,0.585297791,94.0613808,0,0,0,0,0,0,0,8400000,0,2371110,153.9542208,0.779150124
6/18/2019 0:00,66,64,62.8086,70.4643,43.9567,0,0,0,0,0,0,0.580851172,0.488403608,0.488403608,0,0,0,0,50.59415,0,0,0,0,0,0,0,0.584944927,0.584944927,0.584944927,0,0,0,0,50.588,0,0,0,0,0,0,0,0.798054586,0.798054586,0.798054586,0,0,0,0,51.60281,0,0,0,2283210,0,0,0,0.153449,0,0.474486236,0.579546562,0.579546562,90.27930984,0,0,0,0,0,0,0,8400000,0,2283210,149.0320898,0.783276649
6/18/2019 1:00,66,64,62.8086,70.4523,43.9567,0,0,0,0,0,0,0.58058745,0.488156889,0.488156889,0,0,0,0,50.57516,0,0,0,0,0,0,0,0.584645682,0.584645682,0.584645682,0,0,0,0,50.57019,0,0,0,0,0,0,0,0.797496836,0.797496836,0.797496836,0,0,0,0,51.58542,0,0,0,2282650,0,0,0,0.15341,0,0.474269253,0.579276735,0.579276735,90.21589256,0,0,0,0,0,0,0,8400000,0,2282650,148.9750826,0.78316912
6/18/2019 2:00,66,64,63.0369,70.4521,43.954,0,0,0,0,0,0,0.580577941,0.488147995,0.488147995,0,0,0,0,50.57317,0,0,0,0,0,0,0,0.584634895,0.584634895,0.584634895,0,0,0,0,50.56837,0,0,0,0,0,0,0,0.797473561,0.797473561,0.797473561,0,0,0,0,51.58325,0,0,0,2282650,0,0,0,0.15341,0,0.474265437,0.579272453,0.579272453,90.21516662,0,0,0,0,0,0,0,8400000,0,2282650,148.9716266,0.783150952
6/18/2019 3:00,65,64,63.4886,70.4483,44.154,0,0,0,0,0,0,0.57916185,0.486957171,0.486957171,0,0,0,0,50.55963,0,0,0,0,0,0,0,0.583208667,0.583208667,0.583208667,0,0,0,0,50.55459,0,0,0,0,0,0,0,0.795520923,0.795520923,0.795520923,0,0,0,0,51.56981,0,0,0,2268300,0,0,0,0.152196,0,0.473839476,0.577860421,0.577860421,89.567507,0,0,0,0,0,0,0,8400000,0,2268300,148.293707,0.784519016
6/18/2019 4:00,65,64,63.4886,70.4466,44.154,0,0,0,0,0,0,0.579116307,0.486914577,0.486914577,0,0,0,0,50.56881,0,0,0,0,0,0,0,0.583154853,0.583154853,0.583154853,0,0,0,0,50.56419,0,0,0,0,0,0,0,0.795421407,0.795421407,0.795421407,0,0,0,0,51.57923,0,0,0,2282650,0,0,0,0.153159,0,0.473229727,0.577826241,0.577826241,90.01815302,0,0,0,0,0,0,0,8400000,0,2282650,148.768523,0.782083226
6/18/2019 5:00,65,64,63.4886,70.448,44.2399,0,11098800,0,0,0.628065,0,0.574998058,0.282450329,0.483455914,0,261.2383088,0,11098800,453.8804888,0.490734662,11106700,0,0,0.775733,0,0,0.307363612,0.579015302,0.579015302,284.4829526,0,0,11106700,480.9236126,0.519603784,11106700,0,0,0.776482,0,0,0.278250452,0.789769453,0.789769453,257.5370243,0,0,11106700,470.1826243,0.50799891,0,0,11106700,0,0,0,0.741955,0,0.302628044,0.573700605,0.573700605,280.0999081,0,0,0,0,0,0,0,8400000,0,11106700,472.5831081,0.510592462
6/18/2019 6:00,67,64,62.347,71.4991,44.5622,0,12821900,0,0,0.689552,0,0.598708434,0.296892259,0.505462671,0,317.226905,0,12821900,502.143725,0.469955677,12831300,0,0,0.859216,0,0,0.331531062,0.605496361,0.605496361,354.4978763,0,0,12831300,545.7754663,0.510416372,12831300,0,0,0.858972,0,0,0.302448185,0.83041493,0.83041493,323.4002832,0,0,12831300,529.9447832,0.49561131,0,0,12831300,0,0,0,0.859202,0,0.331341555,0.605172345,0.605172345,354.295241,0,0,0,0,0,0,0,8400000,0,12831300,545.529681,0.51018651
6/18/2019 7:00,68,65,63.3932,72.7755,44.4915,0,14649700,0,0,0.788099,0,0.616564148,0.313550521,0.522130861,0,382.7850891,0,14649700,608.4111891,0.498367493,14652100,0,0,0.981602,0,0,0.371510602,0.630523172,0.630523172,453.617541,0,0,14652100,680.089521,0.556990073,14652100,0,0,0.98161,0,0,0.349520992,0.869150207,0.869150207,426.7680434,0,0,14652100,660.4797434,0.540929759,0,0,14652100,0,0,0,0.981603,0,0.371524981,0.630548423,0.630548423,453.6350974,0,0,0,0,0,0,0,8400000,0,14652100,679.9807274,0.556900972
6/18/2019 8:00,73,66,62.4836,74.8078,43.5861,0,16723500,0,0,0.910926,0,0.665305148,0.362543511,0.567233381,0,505.2497002,0,16723500,780.5855702,0.56011163,0,10424900,0,0,0.75006,0,0.67990482,0.367165989,0.67990482,0,318.9723928,0,10424900,599.5055228,0.690084919,0,10424900,0,0,0.743416,0,0.941818556,0.342495029,0.941818556,0,297.5397027,0,10424900,584.5861027,0.672911321,8205330,0,8496620,0,0.603652,0,0.590577,0,0.380293794,0.378134187,0.679941491,269.2676549,258.5596493,0,0,0,0,0,0,8400000,0,16701950,593.5104676,0.574467818
6/18/2019 9:00,78,68,63.1682,75.9062,42.6337,0,17636300,0,0,0.974074,0,0.698685732,0.398206417,0.597885607,0,585.2406528,0,17636300,889.4154528,0.605171461,0,10996200,0,0,0.770526,0,0.717172277,0.389970842,0.717172277,0,357.3497815,0,10996200,659.7220815,0.719945525,0,10996200,0,0,0.761013,0,0.998866974,0.365014067,0.998866974,0,334.4806402,0,10996200,650.7646402,0.710170394,8808110,0,8808110,0,0.625487,0,0.625487,0,0.398843806,0.398843806,0.71722981,292.7550095,292.7550095,0,0,0,0,0,0,8400000,0,17616220,653.1248607,0.601596246
6/18/2019 10:00,78,69,64.71,76.0182,42.675,10125800,0,0,0.96728,0,0,0.393821233,0.600035257,0.600035257,332.3129203,0,0,10125800,674.5287203,0.799378285,0,11392500,0,0,0.796653,0,0.719377998,0.392362387,0.719377998,0,372.4990407,0,11392500,703.4209407,0.74093055,0,11392500,0,0,0.787255,0,1.003565559,0.365447858,1.003565559,0,346.9470599,0,11392500,701.2371599,0.73863032,9125080,0,9125080,0,0.646791,0,0.646791,0,0.397630478,0.397630478,0.719608304,302.3674933,302.3674933,0,0,0,0,0,0,8400000,0,18250160,696.3867313,0.611930977
6/18/2019 11:00,79,69,64.181,76.0448,42.4787,10184200,0,0,0.94223,0,0,0.39006831,0.602546428,0.602546428,331.0444732,0,0,10184200,666.2864732,0.785082547,0,11458400,0,0,0.803362,0,0.721948748,0.394200246,0.721948748,0,376.4086745,0,11458400,711.7790745,0.745422476,0,11458400,0,0,0.793736,0,1.007489107,0.366754388,1.007489107,0,350.2015403,0,11458400,709.3779403,0.742907848,9177840,0,9177840,0,0.652416,0,0.652416,0,0.398468711,0.398468711,0.722179109,304.7568392,304.7568392,0,0,0,0,0,0,8400000,0,18355680,704.6612838,0.614480321
6/18/2019 12:00,77,69,65.2518,76.049,42.8975,10338600,0,0,0.950431,0,0,0.389558471,0.599152329,0.599152329,335.6241008,0,0,10338600,679.0795008,0.788206721,0,11633000,0,0,0.810081,0,0.718252013,0.392624865,0.718252013,0,380.617088,0,11633000,724.968488,0.747839926,0,11633000,0,0,0.800965,0,1.002350318,0.36476689,1.002350318,0,353.6111024,0,11633000,722.8710024,0.745676268,9317490,0,9317490,0,0.657546,0,0.657546,0,0.395873184,0.395873184,0.71848281,307.3787024,307.3787024,0,0,0,0,0,0,8400000,0,18634980,717.7188031,0.61410393
6/18/2019 13:00,78,69,64.8279,76.9648,42.7356,10687300,0,0,0.988056,0,0,0.413348477,0.620415066,0.620415066,368.1315978,0,0,10687300,726.3177978,0.815529982,0,12027000,0,0,0.843423,0,0.743608343,0.410763369,0.743608343,0,411.6875862,0,12027000,773.1710862,0.771435357,0,12027000,0,0,0.832732,0,1.039450305,0.380266806,1.039450305,0,381.1224063,0,12027000,759.3221063,0.757617467,9632660,0,9632660,0,0.685689,0,0.685689,0,0.409572808,0.409572808,0.743841558,328.772967,328.772967,0,0,0,0,0,0,8400000,0,19265320,765.4393753,0.631329249
6/18/2019 14:00,80,70,65.4617,75.3034,42.2481,9984560,0,0,0.923349,0,0,0.376125606,0.588206771,0.588206771,312.9540565,0,0,9984560,659.0432565,0.792074871,0,11232800,0,0,0.786704,0,0.70521014,0.382916353,0.70521014,0,358.4352345,0,11232800,703.5586345,0.751611674,0,11232800,0,0,0.778207,0,0.985449104,0.357814146,0.985449104,0,334.9378949,0,11232800,735.4764949,0.785709524,8997400,0,8997400,0,0.638371,0,0.638371,0,0.388899505,0.388899505,0.705437153,291.5903669,291.5903669,0,0,0,0,0,0,8400000,0,17994800,696.5230481,0.616063063
6/18/2019 15:00,77,68,63.7423,75.048,42.8511,9989940,0,0,0.915538,0,0,0.368136904,0.578454084,0.578454084,306.4721319,0,0,9989940,630.1546319,0.756947047,0,11239100,0,0,0.779289,0,0.69350491,0.37580007,0.69350491,0,351.9712135,0,11239100,674.2748135,0.719923994,0,11239100,0,0,0.771397,0,0.964755156,0.349800695,0.964755156,0,327.6204157,0,11239100,674.9982157,0.720696371,9002350,0,9002350,0,0.631673,0,0.631673,0,0.38260109,0.38260109,0.693716746,287.0257439,287.0257439,0,0,0,0,0,0,8400000,0,18004700,667.5320654,0.593811074
6/18/2019 16:00,76,68,64.0847,73.2803,42.901,8777800,0,0,0.801572,0,0,0.329620842,0.542364359,0.542364359,241.1121522,0,0,8777800,516.7824522,0.706485614,0,9872120,0,0,0.680779,0,0.650182437,0.349748233,0.650182437,0,287.7297104,0,9872120,558.0870104,0.67837953,0,9872120,0,0,0.675267,0,0.902074284,0.333836289,0.902074284,0,274.6393254,0,9872120,592.5174254,0.720231227,7908560,0,7908560,0,0.550549,0,0.550549,0,0.367071579,0.367071579,0.650366771,241.9173006,241.9173006,0,0,0,0,0,0,8400000,0,15817120,552.5061403,0.569216976
6/18/2019 17:00,73,66,62.3883,73.8785,43.4627,8448730,0,0,0.769819,0,0,0.33481166,0.550502429,0.550502429,235.7277763,0,0,8448730,475.5016363,0.675370101,0,9502380,0,0,0.654052,0,0.659966665,0.358545891,0.659966665,0,283.9199418,0,9502380,518.7535218,0.655103486,0,9502380,0,0,0.64794,0,0.912641633,0.345890964,0.912641633,0,273.8989482,0,9502380,516.0454482,0.651683618,7612590,0,7612590,0,0.529081,0,0.529081,0,0.379120555,0.379120555,0.660151364,240.5074454,240.5074454,0,0,0,0,0,0,8400000,0,15225180,513.5659866,0.5608407
6/18/2019 18:00,70,67,65.6702,76.6972,44.164,9288020,0,0,0.848721,0,0,0.378300951,0.604011484,0.604011484,292.8055669,0,0,9288020,569.9130269,0.736320155,0,10446400,0,0,0.722954,0,0.723967871,0.395739483,0.723967871,0,344.5044109,0,10446400,616.6682909,0.708379872,0,10446400,0,0,0.713808,0,1.008585617,0.377479821,1.008585617,0,328.6087664,0,10446400,601.2905964,0.69071519,8368110,0,8368110,0,0.586531,0,0.586531,0,0.411741406,0.411741406,0.72418655,287.1247811,287.1247811,0,0,0,0,0,0,8400000,0,16736220,610.5016079,0.603526124
6/18/2019 19:00,71,70,69.4769,75.1517,43.3865,0,0,0,0,0,0,0.675396083,0.576592014,0.576592014,0,0,0,0,136.70135,0,0,0,0,0,0,0,0.691272733,0.691272733,0.691272733,0,0,0,0,136.67078,0,0,0,0,0,0,0,0.964412467,0.964412467,0.964412467,0,0,0,0,145.0012,0,0,0,8551420,0,0,0,0.597424,0,0.386761533,0.691477897,0.691477897,275.6133591,0,0,0,0,0,0,0,8400000,0,8551420,135.3040722,0.570423886
6/18/2019 20:00,71,68,66.595,74.692,43.3482,0,0,0,0,0,0,0.665872215,0.567629712,0.567629712,0,0,0,0,124.79499,0,0,0,0,0,0,0,0.680396761,0.680396761,0.680396761,0,0,0,0,124.77753,0,0,0,0,0,0,0,0.943021079,0.943021079,0.943021079,0,0,0,0,134.2326,0,0,0,8030610,0,0,0,0.561062,0,0.386176385,0.680654728,0.680654728,258.4359951,0,0,0,0,0,0,0,8400000,0,8030610,123.5297547,0.563580548
6/18/2019 21:00,70,68,66.9947,74.0269,43.5233,0,0,0,0,0,0,0.650292301,0.553140612,0.553140612,0,0,0,0,120.23694,0,0,0,0,0,0,0,0.663010598,0.663010598,0.663010598,0,0,0,0,120.20636,0,0,0,0,0,0,0,0.919771952,0.919771952,0.919771952,0,0,0,0,133.3964,0,0,0,7635340,0,0,0,0.530691,0,0.381064642,0.663371666,0.663371666,242.4631753,0,0,0,0,0,0,0,8400000,0,7635340,119.0042964,0.560068757
6/18/2019 22:00,70,67,65.5731,73.9049,43.5202,0,0,0,0,0,0,0.647711141,0.55071885,0.55071885,0,0,0,0,117.60714,0,0,0,0,0,0,0,0.660117029,0.660117029,0.660117029,0,0,0,0,117.59143,0,0,0,0,0,0,0,0.913808863,0.913808863,0.913808863,0,0,0,0,125.69196,0,0,0,7618760,0,0,0,0.529121,0,0.379399878,0.660462477,0.660462477,240.8797178,0,0,0,0,0,0,0,8400000,0,7618760,351.5681078,0.553740674
6/18/2019 23:00,70,67,65.5731,73.9005,43.1686,0,0,0,0,0,0,0.650512241,0.553094366,0.553094366,0,0,0,0,51.29194,0,0,0,0,0,0,0,0.662964279,0.662964279,0.662964279,0,0,0,0,51.27443,0,0,0,0,0,0,0,0.917719584,0.917719584,0.917719584,0,0,0,0,52.23798,0,0,0,2452390,0,0,0,0.167938,0,0.539503618,0.663313579,0.663313579,110.2561065,0,0,0,0,0,0,0,8400000,0,2452390,169.9617265,0.831654312
6/19/2019 0:00,70,67,65.5731,73.4491,43.1567,0,0,0,0,0,0,0.646724725,0.5495347,0.5495347,0,0,0,0,50.45702,0,0,0,0,0,0,0,0.658680681,0.658680681,0.658680681,0,0,0,0,50.44863,0,0,0,0,0,0,0,0.909967001,0.909967001,0.909967001,0,0,0,0,51.48967,0,0,0,2312340,0,0,0,0.157885,0,0.536733446,0.652923896,0.652923896,103.4258514,0,0,0,0,0,0,0,8400000,0,2312340,162.0024214,0.840719382
6/19/2019 1:00,70,67,65.5731,72.4942,43.1567,0,0,0,0,0,0,0.627460746,0.531481608,0.531481608,0,0,0,0,51.0222,0,0,0,0,0,0,0,0.636920544,0.636920544,0.636920544,0,0,0,0,51.00967,0,0,0,0,0,0,0,0.877882586,0.877882586,0.877882586,0,0,0,0,52.85539,0,0,0,2311500,0,0,0,0.157212,0,0.517297487,0.63066004,0.63066004,99.64442841,0,0,0,0,0,0,0,8400000,0,2311500,159.3429484,0.827218421
6/19/2019 2:00,69,66,64.5171,72.438,43.3567,0,0,0,0,0,0,0.624110827,0.528484754,0.528484754,0,0,0,0,50.50142,0,0,0,0,0,0,0,0.633357204,0.633357204,0.633357204,0,0,0,0,50.49541,0,0,0,0,0,0,0,0.871420387,0.871420387,0.871420387,0,0,0,0,51.56867,0,0,0,2297150,0,0,0,0.155851,0,0.515714357,0.627792994,0.627792994,98.72276966,0,0,0,0,0,0,0,8400000,0,2297150,157.2733197,0.821574488
6/19/2019 3:00,69,66,64.5171,72.4356,43.3567,0,0,0,0,0,0,0.624008685,0.528389074,0.528389074,0,0,0,0,50.49902,0,0,0,0,0,0,0,0.633248797,0.633248797,0.633248797,0,0,0,0,50.49439,0,0,0,0,0,0,0,0.87117643,0.87117643,0.87117643,0,0,0,0,51.56339,0,0,0,2311500,0,0,0,0.156833,0,0.515046374,0.627740326,0.627740326,99.21080783,0,0,0,0,0,0,0,8400000,0,2311500,157.7735678,0.819071085
6/19/2019 4:00,70,66,64.0847,72.437,43.1567,0,0,0,0,0,0,0.625621548,0.52975866,0.52975866,0,0,0,0,50.51464,0,0,0,0,0,0,0,0.634888145,0.634888145,0.634888145,0,0,0,0,50.51004,0,0,0,0,0,0,0,0.873470224,0.873470224,0.873470224,0,0,0,0,51.57902,0,0,0,2325850,0,0,0,0.158166,0,0.515524376,0.629348407,0.629348407,99.91936411,0,0,0,0,0,0,0,8400000,0,2325850,158.5135541,0.817835479
6/19/2019 5:00,69,66,64.5171,72.4385,43.4533,0,12794400,0,0,0.726128,0,0.618580632,0.310400996,0.523800983,0,330.9495424,0,12794400,523.4546624,0.490953538,12803700,0,0,0.895239,0,0,0.35020282,0.627748493,0.627748493,373.6576544,0,0,12803700,570.4788744,0.534669392,12803700,0,0,0.893693,0,0,0.321331567,0.863616099,0.863616099,342.8527491,0,0,12803700,545.7463491,0.51148935,0,0,12803700,0,0,0,0.861433,0,0.341471307,0.62224519,0.62224519,364.3413476,0,0,0,0,0,0,0,8400000,0,12803700,556.3479676,0.521425495
6/19/2019 6:00,70,66,64.0847,73.4955,44.0697,0,14940900,0,0,0.809478,0,0.639985762,0.330592154,0.543822609,0,411.6120266,0,14940900,645.2960466,0.518278856,0,9249360,0,0,0.664697,0,0.65170943,0.352767267,0.65170943,0,271.9059541,0,9249360,504.1304441,0.654052316,0,9249290,0,0,0.659345,0,0.899742867,0.33750711,0.899742867,0,260.1417618,0,9249290,499.5773618,0.648150111,7329910,0,7588620,0,0.537965,0,0.522774,0,0.375096163,0.371616016,0.651445165,237.2051871,226.9926629,0,0,0,0,0,0,8400000,0,14918530,691.06817,0.555873671
6/19/2019 7:00,72,67,64.5171,74.8565,43.7268,0,15169900,0,0,0.828769,0,0.66603249,0.349487948,0.567983685,0,441.8081022,0,15169900,682.0195922,0.539504882,0,9453390,0,0,0.65328,0,0.681289611,0.372666574,0.681289611,0,293.5802052,0,9453390,525.8486752,0.667504895,0,9453390,0,0,0.645989,0,0.944962077,0.362552861,0.944962077,0,285.6127991,0,9453390,522.8567991,0.66370705,7573460,0,7573460,0,0.528984,0,0.528984,0,0.394197946,0.394197946,0.681404819,248.7868645,248.7868645,0,0,0,0,0,0,8400000,0,15146920,520.5901884,0.575115685
6/19/2019 8:00,73,68,65.5731,74.9494,43.4929,0,15214900,0,0,0.833415,0,0.669349112,0.352049454,0.570957925,0,446.3664359,0,15214900,689.6301159,0.543911652,0,9481410,0,0,0.65715,0,0.684561022,0.374238749,0.684561022,0,295.6925847,0,9481410,531.1722547,0.672269953,0,9481410,0,0,0.649698,0,0.950753098,0.364111415,0.950753098,0,287.6908013,0,9481410,535.9723013,0.678345058,7595860,0,7595860,0,0.532277,0,0.532277,0,0.395551998,0.395551998,0.684762824,250.3797999,250.3797999,0,0,0,0,0,0,8400000,0,15191720,525.8605322,0.578482858
6/19/2019 9:00,73,68,65.5731,75.8407,43.5646,0,16450800,0,0,0.901242,0,0.689127102,0.376028822,0.589578807,0,515.4979122,0,16450800,786.7262022,0.573875704,0,10254400,0,0,0.711755,0,0.706830515,0.384774394,0.706830515,0,328.8025459,0,10254400,595.2252759,0.696550097,0,10254400,0,0,0.703223,0,0.983573234,0.367215412,0.983573234,0,313.79781,0,10254400,588.77611,0.689003093,8214520,0,8214520,0,0.577146,0,0.577146,0,0.401212696,0.401212696,0.707042703,274.6474762,274.6474762,0,0,0,0,0,0,8400000,0,16429040,589.2730231,0.592497416
6/19/2019 10:00,74,69,66.7955,75.9597,43.4305,0,17607100,0,0,0.96328,0,0.692944243,0.392244061,0.593076674,0,575.5233675,0,17607100,881.6594675,0.600889051,0,10978000,0,0,0.761026,0,0.711028288,0.386543633,0.711028288,0,353.623,0,10978000,658.4009,0.719694917,0,10978000,0,0,0.752438,0,0.991248834,0.363216721,0.991248834,0,332.2827639,0,10978000,658.0385639,0.719298849,8793490,0,8793490,0,0.617284,0,0.617284,0,0.396870936,0.396870936,0.711244978,290.8233839,290.8233839,0,0,0,0,0,0,8400000,0,17586980,651.816891,0.601525789
6/19/2019 11:00,77,69,65.3647,76.9195,42.8991,10327700,0,0,0.987286,0,0,0.411547514,0.618080758,0.618080758,354.1949384,0,0,10327700,700.6368384,0.814086589,0,11620500,0,0,0.814677,0,0.740864168,0.406748887,0.740864168,0,393.8854538,0,11620500,730.3217538,0.754172458,0,11620500,0,0,0.804151,0,1.035128602,0.37838829,1.035128602,0,366.4217604,0,11620500,717.8600604,0.741303793,9307560,0,9307560,0,0.662138,0,0.662138,0,0.410226239,0.410226239,0.741095653,318.1837774,318.1837774,0,0,0,0,0,0,8400000,0,18615120,723.0185363,0.62386296
6/19/2019 12:00,79,70,65.9859,77.953,42.5759,0,0,13226700,0,0,0.789796,0.74790173,0.644091621,0.398490349,0,0,439.2260251,13226700,774.5218251,0.702689401,0,12382900,0,0,0.875694,0,0.771426775,0.431254957,0.771426775,0,445.0155835,0,12382900,829.1849835,0.803545196,0,12382900,0,0,0.863344,0,1.081221787,0.398610508,1.081221787,0,411.3295052,0,12382900,811.5794052,0.786484011,9918170,0,9918170,0,0.71322,0,0.71322,0,0.425471015,0.425471015,0.771680768,351.6578215,351.6578215,0,0,0,0,0,0,8400000,0,19836340,820.8931336,0.623505612
6/19/2019 13:00,82,71,66.0926,78.0785,42.3539,0,0,13140300,0,0,0.756435,0.753403927,0.649097104,0.399777236,0,0,437.7660679,13140300,814.2174679,0.74356062,0,12158600,0,0,0.864958,0,0.777138199,0.433239865,0.777138199,0,438.9658514,0,12158600,818.6419514,0.807963369,0,12158600,0,0,0.85234,0,1.09116158,0.401759243,1.09116158,0,407.0691608,0,12158600,809.5086608,0.798949215,9737970,0,9737970,0,0.704722,0,0.704722,0,0.429493197,0.429493197,0.777350174,348.5326559,348.5326559,0,0,0,0,0,0,8400000,0,19475940,810.4555319,0.66065996
6/19/2019 14:00,80,71,67.0946,77.1714,42.329,0,0,12892200,0,0,0.736871,0.73148567,0.628476214,0.384097513,0,0,412.6551634,12892200,783.6877634,0.729452938,0,11928900,0,0,0.84345,0,0.75288663,0.416178218,0.75288663,0,413.7123624,0,11928900,787.9661624,0.792662689,0,11928900,0,0,0.832337,0,1.055934353,0.386722715,1.055934353,0,384.4313825,0,11928900,794.5831825,0.799319148,9554190,0,9554190,0,0.686268,0,0.686268,0,0.415193142,0.415193142,0.753150049,330.5695139,330.5695139,0,0,0,0,0,0,8400000,0,19108380,780.0865008,0.647322271
6/19/2019 15:00,79,70,65.8883,75.3017,42.4371,0,0,17766500,0,0,0.980615,0.687263683,0.587026947,0.392498742,0,0,581.1107419,17766500,917.1929419,0.61949823,0,11077800,0,0,0.774424,0,0.703434519,0.381461038,0.703434519,0,352.145757,0,11077800,687.809757,0.745068252,0,11077800,0,0,0.766102,0,0.982930014,0.357559887,0.982930014,0,330.0814093,0,11077800,719.2978093,0.779177608,8873310,0,8873310,0,0.628272,0,0.628272,0,0.389237355,0.389237355,0.703665983,287.8186426,287.8186426,0,0,0,0,0,0,8400000,0,17746620,680.9316594,0.613194796
6/19/2019 16:00,76,68,64.0847,72.4278,42.8228,0,0,14616400,0,0,0.798977,0.622177593,0.526286178,0.316580091,0,0,385.6051039,14616400,642.0650039,0.527132539,0,14618900,0,0,0.992988,0,0.630862253,0.375392221,0.630862253,0,457.3184448,0,14618900,713.6942448,0.585839628,0,14618900,0,0,0.991632,0,0.880219998,0.358482063,0.880219998,0,436.7177864,0,14618900,738.9501864,0.606571099,0,0,14618900,0,0,0,0.993008,0,0.375495531,0.631037484,0.631037484,457.444302,0,0,0,0,0,0,0,8400000,0,14618900,713.380202,0.585581844
6/19/2019 17:00,68,65,63.4246,71.9237,44.37,0,0,13801500,0,0,0.742064,0.600613139,0.507163731,0.299665821,0,0,344.6531528,13801500,553.9190528,0.481616392,0,13806900,0,0,0.925022,0,0.607600138,0.344707987,0.607600138,0,396.6123924,0,13806900,608.9645424,0.52926975,0,13806900,0,0,0.925813,0,0.834527455,0.319350959,0.834527455,0,367.4372293,0,13806900,592.2632293,0.514754127,0,0,13806800,0,0,0,0.925017,0,0.34469936,0.607586779,0.607586779,396.5995935,0,0,0,0,0,0,0,8400000,0,13806800,608.8239835,0.529151418
6/19/2019 18:00,69,65,62.9767,71.8671,44.1466,0,0,13606800,0,0,0.733333,0.601175716,0.50754243,0.299332923,0,0,339.4136016,13606800,542.5917216,0.478518142,0,13613500,0,0,0.913805,0,0.608064591,0.34259041,0.608064591,0,388.6545451,0,13613500,596.1783451,0.525518062,0,13613500,0,0,0.914138,0,0.834594451,0.316171936,0.834594451,0,358.6838876,0,13613500,577.2880876,0.508866717,0,0,13613500,0,0,0,0.913805,0,0.34259041,0.608064591,0.608064591,388.6545451,0,0,0,0,0,0,0,8400000,0,13613500,596.0584351,0.525412364
6/19/2019 19:00,68,65,63.4246,72.7622,43.9035,0,0,0,0,0,0,0.621111205,0.526054393,0.526054393,0,0,0,0,113.00938,0,0,0,0,0,0,0,0.630400206,0.630400206,0.630400206,0,0,0,0,112.99648,0,0,0,0,0,0,0,0.867370992,0.867370992,0.867370992,0,0,0,0,116.99158,0,0,0,7313920,0,0,0,0.502184,0,0.3652473,0.630420874,0.630420874,222.6157941,0,0,0,0,0,0,0,8400000,0,7313920,111.8665152,0.536122704
6/19/2019 20:00,69,66,64.5171,73.7952,43.709,0,0,0,0,0,0,0.644194542,0.547552583,0.547552583,0,0,0,0,113.76238,0,0,0,0,0,0,0,0.656333714,0.656333714,0.656333714,0,0,0,0,113.75346,0,0,0,0,0,0,0,0.907010863,0.907010863,0.907010863,0,0,0,0,116.91033,0,0,0,7457330,0,0,0,0.516645,0,0.379725485,0.656378149,0.656378149,235.9781877,0,0,0,0,0,0,0,8400000,0,7457330,112.6159254,0.551770145
6/19/2019 21:00,69,67,65.9859,72.9851,43.6824,0,0,0,0,0,0,0.627246483,0.531651655,0.531651655,0,0,0,0,108.59412,0,0,0,0,0,0,0,0.637177118,0.637177118,0.637177118,0,0,0,0,108.56318,0,0,0,0,0,0,0,0.880204231,0.880204231,0.880204231,0,0,0,0,120.2386,0,0,0,7065830,0,0,0,0.487913,0,0.373763943,0.637496303,0.637496303,220.0793735,0,0,0,0,0,0,0,8400000,0,7065830,107.4775482,0.547683452
6/19/2019 22:00,69,66,64.5171,71.96,43.6255,0,0,0,0,0,0,0.607041188,0.512688432,0.512688432,0,0,0,0,93.83246,0,0,0,0,0,0,0,0.614294836,0.614294836,0.614294836,0,0,0,0,93.81556,0,0,0,0,0,0,0,0.84498243,0.84498243,0.84498243,0,0,0,0,101.01641,0,0,0,6223620,0,0,0,0.42905,0,0.374618121,0.614592537,0.614592537,194.2900693,0,0,0,0,0,0,0,8400000,0,6223620,283.4840293,0.54659641
6/19/2019 23:00,67,65,63.8662,71.7851,43.7644,0,0,0,0,0,0,0.6025447,0.508573354,0.508573354,0,0,0,0,51.26721,0,0,0,0,0,0,0,0.609348896,0.609348896,0.609348896,0,0,0,0,51.24839,0,0,0,0,0,0,0,0.835649458,0.835649458,0.835649458,0,0,0,0,52.45005,0,0,0,2388210,0,0,0,0.161099,0,0.496526134,0.609663891,0.609663891,98.8173899,0,0,0,0,0,0,0,8400000,0,2388210,158.7093299,0.797464192
6/20/2019 0:00,67,65,63.8662,71.456,43.7567,0,0,0,0,0,0,0.60148322,0.507573829,0.507573829,0,0,0,0,50.62744,0,0,0,0,0,0,0,0.608140009,0.608140009,0.608140009,0,0,0,0,50.62103,0,0,0,0,0,0,0,0.833396774,0.833396774,0.833396774,0,0,0,0,51.71988,0,0,0,2312090,0,0,0,0.155846,0,0.493499684,0.602636494,0.602636494,95.08464045,0,0,0,0,0,0,0,8400000,0,2312090,153.9044105,0.798780725
6/20/2019 1:00,67,65,63.8662,71.4446,43.7567,0,0,0,0,0,0,0.601218034,0.507325544,0.507325544,0,0,0,0,50.60322,0,0,0,0,0,0,0,0.607839822,0.607839822,0.607839822,0,0,0,0,50.59825,0,0,0,0,0,0,0,0.832835926,0.832835926,0.832835926,0,0,0,0,51.69562,0,0,0,2311500,0,0,0,0.155803,0,0.493291519,0.602373206,0.602373206,95.02027878,0,0,0,0,0,0,0,8400000,0,2311500,153.7614588,0.798242486
6/20/2019 2:00,68,65,63.4246,69.5952,43.5567,0,0,0,0,0,0,0.568843532,0.476906152,0.476906152,0,0,0,0,51.9406,0,0,0,0,0,0,0,0.570857452,0.570857452,0.570857452,0,0,0,0,51.92242,0,0,0,0,0,0,0,0.778848015,0.778848015,0.778848015,0,0,0,0,58.79863,0,0,0,2325850,0,0,0,0.156799,0,0.458450769,0.563995678,0.563995678,88.8573101,0,0,0,0,0,0,0,8400000,0,2325850,150.3804801,0.775873664
6/20/2019 3:00,66,63,61.3569,68.5353,43.9567,0,0,0,0,0,0,0.54627382,0.456088256,0.456088256,0,0,0,0,51.26536,0,0,0,0,0,0,0,0.545580406,0.545580406,0.545580406,0,0,0,0,51.25039,0,0,0,0,0,0,0,0.73892316,0.73892316,0.73892316,0,0,0,0,54.73219,0,0,0,2254100,0,0,0,0.151672,0,0.439857162,0.539474173,0.539474173,82.62350234,0,0,0,0,0,0,0,8400000,0,2254100,142.7553523,0.759977032
6/20/2019 4:00,66,62,59.6486,68.4664,43.954,0,0,0,0,0,0,0.544242007,0.454190937,0.454190937,0,0,0,0,50.6942,0,0,0,0,0,0,0,0.54330921,0.54330921,0.54330921,0,0,0,0,50.68857,0,0,0,0,0,0,0,0.733953489,0.733953489,0.733953489,0,0,0,0,51.86261,0,0,0,2282650,0,0,0,0.153603,0,0.437461039,0.538029044,0.538029044,83.21420347,0,0,0,0,0,0,0,8400000,0,2282650,142.3278535,0.748224319
6/20/2019 5:00,65,62,60.2409,68.4641,44.2425,10098100,0,0,0.938664,0,0,0.284527354,0.450185018,0.450185018,239.4321398,0,0,10098100,412.4049598,0.490078284,10091000,0,0,0.708448,0,0,0.280730149,0.53852376,0.53852376,236.0706614,0,0,10091000,404.9704914,0.481582192,10091000,0,0,0.711055,0,0,0.252438335,0.727423655,0.727423655,212.2796029,0,0,10091000,394.3444029,0.468945876,0,0,10091000,0,0,0,0.674342,0,0.277935051,0.533294882,0.533294882,233.7202168,0,0,0,0,0,0,0,8400000,0,10091000,398.8500968,0.47430395
6/20/2019 6:00,66,62,59.743,68.5883,44.6871,0,11700300,0,0,0.659803,0,0.54256872,0.260003447,0.453054182,0,253.5098606,0,11700300,428.1958606,0.439163981,11710900,0,0,0.783585,0,0,0.286109879,0.542117476,0.542117476,279.2170155,0,0,11710900,454.5718155,0.465793559,11710900,0,0,0.786998,0,0,0.25667406,0.733877513,0.733877513,250.4903545,0,0,11710900,447.6483545,0.458699182,0,0,11710900,0,0,0,0.783603,0,0.285898552,0.541753161,0.541753161,279.0107796,0,0,0,0,0,0,0,8400000,0,11710900,454.3085796,0.465523824
6/20/2019 7:00,67,62,59.237,70.6947,44.6126,0,13567000,0,0,0.726827,0,0.578929872,0.284948034,0.486987703,0,322.1574978,0,13567000,521.3796878,0.461159892,13573700,0,0,0.90822,0,0,0.327238694,0.582890182,0.582890182,370.1533213,0,0,13573700,573.8109913,0.507284815,13573700,0,0,0.911004,0,0,0.301650977,0.795184703,0.795184703,341.2099889,0,0,13573700,548.9696289,0.485323497,0,0,13573700,0,0,0,0.908218,0,0.327264907,0.5829375,0.5829375,370.1829728,0,0,0,0,0,0,0,8400000,0,13573700,573.7425328,0.507224294
6/20/2019 8:00,70,64,60.731,71.8578,44.0343,0,14536100,0,0,0.783229,0,0.600644677,0.302352917,0.506952092,0,366.2526861,0,14536100,589.0926461,0.486314194,14539100,0,0,0.976715,0,0,0.357381597,0.607365145,0.607365145,433.0005644,0,0,14539100,657.8024544,0.542924215,14539100,0,0,0.978367,0,0,0.336797646,0.832289117,0.832289117,408.0612213,0,0,14539100,641.1971213,0.529218828,0,0,14539100,0,0,0,0.976715,0,0.357392699,0.607385185,0.607385185,433.0140154,0,0,0,0,0,0,0,8400000,0,14539100,657.6920954,0.542833129
6/20/2019 9:00,72,65,61.2135,72.8432,43.6803,0,15371300,0,0,0.832462,0,0.623953903,0.322672506,0.528546197,0,413.3246571,0,15371300,657.2224871,0.513077609,0,9579180,0,0,0.686613,0,0.633398963,0.339379549,0.633398963,0,270.9148156,0,9579180,515.6147156,0.645919232,0,9579180,0,0,0.681801,0,0.871978816,0.319377054,0.871978816,0,254.9475243,0,9579180,511.0178243,0.640160629,7540640,0,7807600,0,0.551493,0,0.536669,0,0.359074308,0.356020235,0.633422024,233.6257136,223.718369,0,0,0,0,0,0,8400000,0,15348240,510.4585684,0.542548656
6/20/2019 10:00,74,66,61.9237,72.9492,43.3027,0,15753100,0,0,0.85624,0,0.629148988,0.32914809,0.533152642,0,432.0918975,0,15753100,687.8001975,0.523935122,0,9818020,0,0,0.672751,0,0.639529587,0.343768193,0.639529587,0,281.2602492,0,9818020,529.7600492,0.647495176,0,9818020,0,0,0.667509,0,0.882299161,0.326516535,0.882299161,0,267.145489,0,9818020,536.075189,0.655213808,7865300,0,7865300,0,0.543587,0,0.543587,0,0.361461125,0.361461125,0.639539852,236.9166822,236.9166822,0,0,0,0,0,0,8400000,0,15730600,524.4624487,0.547775188
6/20/2019 11:00,75,66,61.452,73.8794,43.1568,0,16613200,0,0,0.905914,0,0.649846785,0.351254937,0.552451691,0,486.2890429,0,16613200,761.4764429,0.550027527,0,10356000,0,0,0.712926,0,0.662336719,0.356251065,0.662336719,0,307.4446694,0,10356000,577.2599694,0.668899153,0,10356000,0,0,0.706683,0,0.915838951,0.334987299,0.915838951,0,289.0940393,0,10356000,572.6966393,0.663611401,8295810,0,8295810,0,0.576808,0,0.576808,0,0.370537503,0.370537503,0.662518874,256.1590599,256.1590599,0,0,0,0,0,0,8400000,0,16591620,571.4873697,0.561868982
6/20/2019 12:00,76,67,62.6181,73.0975,42.9149,0,16035600,0,0,0.875203,0,0.635310047,0.335918268,0.538655151,0,448.8875818,0,16035600,720.5569818,0.539217976,0,9994650,0,0,0.688077,0,0.645748206,0.346543798,0.645748206,0,288.6319972,0,9994650,554.0264972,0.665187672,0,9994650,0,0,0.682576,0,0.893052147,0.328222273,0.893052147,0,273.3722287,0,9994650,570.9590287,0.685517586,8006640,0,8006640,0,0.556292,0,0.556292,0,0.362885277,0.362885277,0.645925983,242.1243149,242.1243149,0,0,0,0,0,0,8400000,0,16013280,548.4862322,0.558578977
6/20/2019 13:00,76,66,60.731,73.8896,42.9409,0,16367600,0,0,0.895319,0,0.651961208,0.350332409,0.55427922,0,477.8417275,0,16367600,747.5913875,0.548100922,0,10202400,0,0,0.704824,0,0.66452772,0.357724612,0.66452772,0,304.1374647,0,10202400,568.0898647,0.668183798,0,10202400,0,0,0.698378,0,0.9190511,0.337540536,0.9190511,0,286.9769633,0,10202400,563.5710633,0.662868811,8172840,0,8172840,0,0.570413,0,0.570413,0,0.37299689,0.37299689,0.664716104,254.0369918,254.0369918,0,0,0,0,0,0,8400000,0,16345680,562.4089661,0.563102239
6/20/2019 14:00,76,67,62.6181,73.085,42.8851,0,15613200,0,0,0.853182,0,0.635286111,0.332222581,0.538612428,0,432.2548005,0,15613200,692.3463005,0.532123819,0,9730490,0,0,0.670808,0,0.64569654,0.347504494,0.64569654,0,281.7824169,0,9730490,534.7761169,0.659505678,0,9730490,0,0,0.665242,0,0.892860249,0.331529148,0.892860249,0,268.8284216,0,9730490,551.7658216,0.68045801,7795210,0,7795210,0,0.542368,0,0.542368,0,0.365674198,0.365674198,0.64587584,237.5422635,237.5422635,0,0,0,0,0,0,8400000,0,15590420,529.4283557,0.557370072
6/20/2019 15:00,77,66,60.2409,72.956,42.7134,0,16060000,0,0,0.878005,0,0.634149825,0.335494217,0.537423495,0,449.0030938,0,16060000,714.5651938,0.533921689,0,10009900,0,0,0.690301,0,0.644247796,0.345328803,0.644247796,0,288.0588984,0,10009900,547.3028984,0.656113925,0,10009900,0,0,0.684648,0,0.888868507,0.32568316,0.888868507,0,271.6713221,0,10009900,552.7454221,0.662638494,8018860,0,8018860,0,0.558102,0,0.558102,0,0.361307763,0.361307763,0.644426007,241.4396972,241.4396972,0,0,0,0,0,0,8400000,0,16037720,541.8298694,0.551993022
6/20/2019 16:00,78,66,59.743,73.8894,42.5758,0,16993300,0,0,0.931982,0,0.65497605,0.359706153,0.556844226,0,509.3828807,0,16993300,795.9288807,0.562053666,0,10593800,0,0,0.734023,0,0.667602154,0.358790875,0.667602154,0,316.7465641,0,10593800,598.9779641,0.678485111,0,10593800,0,0,0.727338,0,0.923330883,0.335080554,0.923330883,0,295.8146975,0,10593800,593.8161975,0.672638182,8486100,0,8486100,0,0.594237,0,0.594237,0,0.370533061,0.370533061,0.667796233,262.0317173,262.0317173,0,0,0,0,0,0,8400000,0,16972200,592.9881845,0.566476003
6/20/2019 17:00,78,67,61.452,73.1165,42.4644,0,15296600,0,0,0.840801,0,0.639481539,0.332640765,0.542236012,0,424.0227267,0,15296600,676.5668267,0.530758595,0,9532480,0,0,0.661454,0,0.650049722,0.350629982,0.650049722,0,278.5311072,0,9532480,523.5009072,0.659011179,0,9532480,0,0,0.655557,0,0.899264537,0.336250704,0.899264537,0,267.1085927,0,9532480,540.4968927,0.680406643,7636730,0,7636730,0,0.535077,0,0.535077,0,0.369836856,0.369836856,0.650233398,235.3620181,235.3620181,0,0,0,0,0,0,8400000,0,15273460,518.2658981,0.559486536
6/20/2019 18:00,77,66,60.2409,72.942,42.6325,0,14866300,0,0,0.815771,0,0.634503823,0.326271769,0.537696933,0,404.2044995,0,14866300,640.2698995,0.516822531,0,9264390,0,0,0.641515,0,0.644578633,0.349041707,0.644578633,0,269.4715416,0,9264390,497.4980416,0.644400387,0,9264390,0,0,0.635695,0,0.889182903,0.336541489,0.889182903,0,259.8209674,0,9264390,503.9296674,0.652731158,7422120,0,7422120,0,0.518762,0,0.518762,0,0.369967288,0.369967288,0.644761635,228.8284673,228.8284673,0,0,0,0,0,0,8400000,0,14844240,492.5230612,0.551034288
6/20/2019 19:00,76,66,60.731,72.0166,42.3436,0,0,0,0,0,0,0.617817911,0.521862393,0.521862393,0,0,0,0,130.52433,0,0,0,0,0,0,0,0.625460048,0.625460048,0.625460048,0,0,0,0,128.03855,0,0,0,0,0,0,0,0.860832657,0.860832657,0.860832657,0,0,0,0,145.5747,0,0,0,7901630,0,0,0,0.549502,0,0.349810849,0.625635551,0.625635551,230.3396582,0,0,0,0,0,0,0,8400000,0,7901630,126.7581645,0.534821759
6/20/2019 20:00,75,65,59.4911,72.6174,42.5527,0,0,0,0,0,0,0.634278998,0.537435424,0.537435424,0,0,0,0,125.49236,0,0,0,0,0,0,0,0.643835716,0.643835716,0.643835716,0,0,0,0,125.48812,0,0,0,0,0,0,0,0.887048921,0.887048921,0.887048921,0,0,0,0,132.57485,0,0,0,8071390,0,0,0,0.562498,0,0.360140593,0.644167702,0.644167702,242.2362653,0,0,0,0,0,0,0,8400000,0,8071390,124.2332388,0.537273786
6/20/2019 21:00,75,66,61.2135,72.0761,42.5181,0,0,0,0,0,0,0.617962576,0.52212599,0.52212599,0,0,0,0,120.74399,0,0,0,0,0,0,0,0.625626183,0.625626183,0.625626183,0,0,0,0,120.70176,0,0,0,0,0,0,0,0.861782481,0.861782481,0.861782481,0,0,0,0,136.2003,0,0,0,7562690,0,0,0,0.52583,0,0.355142791,0.625938984,0.625938984,223.8195696,0,0,0,0,0,0,0,8400000,0,7562690,119.4947424,0.536328179
6/20/2019 22:00,74,65,60.2409,71.9369,42.7201,0,0,0,0,0,0,0.61347963,0.518076791,0.518076791,0,0,0,0,118.148,0,0,0,0,0,0,0,0.620764247,0.620764247,0.620764247,0,0,0,0,118.13035,0,0,0,0,0,0,0,0.852902618,0.852902618,0.852902618,0,0,0,0,128.7783,0,0,0,7603990,0,0,0,0.526689,0,0.35179142,0.621072649,0.621072649,222.9182031,0,0,0,0,0,0,0,8400000,0,7603990,334.4107731,0.527739947
6/20/2019 23:00,75,65,59.4911,71.0451,42.1713,0,0,0,0,0,0,0.600208057,0.505247941,0.505247941,0,0,0,0,52.19426,0,0,0,0,0,0,0,0.605185125,0.605185125,0.605185125,0,0,0,0,52.17297,0,0,0,0,0,0,0,0.829760149,0.829760149,0.829760149,0,0,0,0,56.43377,0,0,0,2495450,0,0,0,0.170919,0,0.485882841,0.605465155,0.605465155,101.0413612,0,0,0,0,0,0,0,8400000,0,2495450,162.5835712,0.781824062
6/21/2019 0:00,74,64,58.4623,71.4223,42.3594,0,0,0,0,0,0,0.611179351,0.515655682,0.515655682,0,0,0,0,50.29495,0,0,0,0,0,0,0,0.617839097,0.617839097,0.617839097,0,0,0,0,50.29284,0,0,0,0,0,0,0,0.845773637,0.845773637,0.845773637,0,0,0,0,51.35357,0,0,0,2326840,0,0,0,0.159121,0,0.499595958,0.612648219,0.612648219,96.87332166,0,0,0,0,0,0,0,8400000,0,2326840,154.9014717,0.798859251
6/21/2019 1:00,74,65,60.2409,71.4475,42.3594,0,0,0,0,0,0,0.61203603,0.516457599,0.516457599,0,0,0,0,50.74362,0,0,0,0,0,0,0,0.618786096,0.618786096,0.618786096,0,0,0,0,50.73958,0,0,0,0,0,0,0,0.847917992,0.847917992,0.847917992,0,0,0,0,51.83401,0,0,0,2340350,0,0,0,0.160067,0,0.49952282,0.613228033,0.613228033,97.42151928,0,0,0,0,0,0,0,8400000,0,2340350,156.3333293,0.801589485
6/21/2019 2:00,74,65,60.2409,71.4492,42.3594,0,0,0,0,0,0,0.612104071,0.516521298,0.516521298,0,0,0,0,50.75213,0,0,0,0,0,0,0,0.618858581,0.618858581,0.618858581,0,0,0,0,50.74723,0,0,0,0,0,0,0,0.848078185,0.848078185,0.848078185,0,0,0,0,51.84423,0,0,0,2340350,0,0,0,0.160067,0,0.499554781,0.613264005,0.613264005,97.42775273,0,0,0,0,0,0,0,8400000,0,2340350,156.3471927,0.801660569
6/21/2019 3:00,73,65,60.731,70.5172,42.5594,0,0,0,0,0,0,0.592934078,0.498727955,0.498727955,0,0,0,0,51.39314,0,0,0,0,0,0,0,0.597294887,0.597294887,0.597294887,0,0,0,0,51.38081,0,0,0,0,0,0,0,0.816606424,0.816606424,0.816606424,0,0,0,0,54.02803,0,0,0,2326000,0,0,0,0.158366,0,0.480982122,0.591047419,0.591047419,93.23036807,0,0,0,0,0,0,0,8400000,0,2326000,153.3033481,0.790902914
6/21/2019 4:00,73,64,58.9809,69.5262,42.5594,0,0,0,0,0,0,0.574187534,0.481195694,0.481195694,0,0,0,0,51.39164,0,0,0,0,0,0,0,0.575997424,0.575997424,0.575997424,0,0,0,0,51.37844,0,0,0,0,0,0,0,0.783946842,0.783946842,0.783946842,0,0,0,0,54.46467,0,0,0,2311640,0,0,0,0.157184,0,0.46281331,0.569781205,0.569781205,89.1548133,0,0,0,0,0,0,0,8400000,0,2311640,149.3941733,0.77552304
6/21/2019 5:00,72,63,57.9349,69.4661,42.8533,0,11431100,0,0,0.652722,0,0.566291807,0.274226192,0.474403024,0,261.2255854,0,11431100,429.8453854,0.451237818,11441200,0,0,0.806709,0,0,0.302834889,0.567873314,0.567873314,288.732878,0,0,11441200,462.537868,0.485128694,11441200,0,0,0.807855,0,0,0.272762077,0.771152862,0.771152862,260.0604566,0,0,11441200,453.3020566,0.475441796,0,0,11441200,0,0,0,0.772468,0,0.296707554,0.562431012,0.562431012,282.8908726,0,0,0,0,0,0,0,8400000,0,11441200,451.3700426,0.473415421
6/21/2019 6:00,71,63,58.4623,69.5923,43.6845,0,11852600,0,0,0.64055,0,0.569260453,0.276756368,0.477336797,0,273.3568777,0,11852600,445.1362777,0.450672033,11863500,0,0,0.799481,0,0,0.304216788,0.571319163,0.571319163,300.7563219,0,0,11863500,479.4353219,0.484951647,11863500,0,0,0.800148,0,0,0.274787959,0.778272928,0.778272928,271.6622456,0,0,11863500,471.0415456,0.476461293,0,0,11863500,0,0,0,0.799474,0,0.303999395,0.570948722,0.570948722,300.5414022,0,0,0,0,0,0,0,8400000,0,11863500,479.1454022,0.484658391
6/21/2019 7:00,69,63,59.4911,70.7475,44.1481,0,12478600,0,0,0.672424,0,0.583425581,0.286211018,0.490882381,0,297.6260677,0,12478600,477.3990577,0.459089056,12489000,0,0,0.838743,0,0,0.31840511,0.587893338,0.587893338,331.3801178,0,0,12489000,517.5969678,0.49733074,12489000,0,0,0.839232,0,0,0.289161895,0.803243828,0.803243828,300.9452426,0,0,12489000,502.7070426,0.483023822,0,0,12489000,0,0,0,0.838744,0,0.318417792,0.58791501,0.58791501,331.3933165,0,0,0,0,0,0,0,8400000,0,12489000,517.5506865,0.497286271
6/21/2019 8:00,70,64,60.731,70.8594,43.9168,0,12640900,0,0,0.682531,0,0.587059966,0.288390747,0.494153535,0,303.7932164,0,12640900,492.2972164,0.467337499,12650900,0,0,0.851008,0,0,0.322307268,0.591828628,0.591828628,339.7897518,0,0,12650900,534.3651518,0.506871592,12650900,0,0,0.851209,0,0,0.293709708,0.810400813,0.810400813,309.6410126,0,0,12650900,527.1149126,0.499994384,0,0,12650900,0,0,0,0.851008,0,0.322308525,0.591830808,0.591830808,339.7910769,0,0,0,0,0,0,0,8400000,0,12650900,534.2685769,0.506779986
6/21/2019 9:00,69,64,61.2135,70.8365,44.1351,0,13077500,0,0,0.704055,0,0.585656106,0.288062555,0.492995946,0,313.9281717,0,13077500,506.6805417,0.464933397,13086000,0,0,0.878416,0,0,0.325875272,0.59044125,0.59044125,355.3669838,0,0,13086000,553.3823838,0.507457482,13086000,0,0,0.879431,0,0,0.298551164,0.808626105,0.808626105,325.5700444,0,0,13086000,533.9941444,0.489678262,0,0,13086000,0,0,0,0.878416,0,0.325874032,0.590439075,0.590439075,355.3656314,0,0,0,0,0,0,0,8400000,0,13086000,553.2675914,0.507352216
6/21/2019 10:00,71,64,60.2409,70.8497,43.7756,0,13878900,0,0,0.74861,0,0.584132598,0.288671949,0.491336404,0,333.8707589,0,13878900,543.8906289,0.470259714,13884600,0,0,0.934572,0,0,0.336150419,0.588420241,0.588420241,388.9428423,0,0,13884600,602.4606723,0.520686809,13884600,0,0,0.936661,0,0,0.312729466,0.803840181,0.803840181,361.843629,0,0,13884600,590.565429,0.510406144,0,0,13884600,0,0,0,0.934572,0,0.336146792,0.588413733,0.588413733,388.9386458,0,0,0,0,0,0,0,8400000,0,13884600,602.3305958,0.520574388
6/21/2019 11:00,71,64,60.2409,71.8022,43.8406,0,14815200,0,0,0.799388,0,0.602308235,0.304868949,0.508388834,0,376.3912044,0,14815200,607.1615344,0.491788056,14816800,0,0,0.996772,0,0,0.364141745,0.609088492,0.609088492,449.6179511,0,0,14816800,680.9037711,0.551458159,14816800,0,0,0.998478,0,0,0.346027661,0.834836784,0.834836784,427.2518878,0,0,14816800,668.3240878,0.541269981,0,0,14816800,0,0,0,0.996772,0,0.36415281,0.609108583,0.609108583,449.6316129,0,0,0,0,0,0,0,8400000,0,14816800,680.7895629,0.551365663
6/21/2019 12:00,73,65,60.731,71.9543,43.4482,0,15023500,0,0,0.813766,0,0.607498435,0.309463411,0.51298103,0,387.435296,0,15023500,625.091596,0.499291054,0,9362270,0,0,0.67126,0,0.614599106,0.328113052,0.614599106,0,255.9902488,0,9362270,494.6322488,0.633990153,0,9362270,0,0,0.667416,0,0.844161978,0.30871824,0.844161978,0,240.8586265,0,9362270,500.5465265,0.641570721,7369740,0,7631260,0,0.539181,0,0.523617,0,0.348683619,0.34538659,0.614599106,221.7412794,212.1174473,0,0,0,0,0,0,8400000,0,15001000,489.6859263,0.531715854
6/21/2019 13:00,73,65,60.731,72.8554,43.4672,0,15316000,0,0,0.831413,0,0.626061779,0.323690188,0.530381021,0,413.1365767,0,15316000,656.4249267,0.514305244,0,9544710,0,0,0.653053,0,0.636161314,0.34323598,0.636161314,0,273.0073243,0,9544710,508.2865143,0.639038606,0,9544710,0,0,0.64788,0,0.876189895,0.328155231,0.876189895,0,261.0122098,0,9544710,505.5263098,0.635568364,7646530,0,7646530,0,0.527557,0,0.527557,0,0.362791383,0.362791383,0.636183793,231.1745995,231.1745995,0,0,0,0,0,0,8400000,0,15293060,503.2036492,0.543801998
6/21/2019 14:00,75,66,61.2135,73.8515,43.1158,0,16043800,0,0,0.876392,0,0.649701642,0.345550249,0.552286868,0,461.9949242,0,16043800,723.1716242,0.54089801,0,9999730,0,0,0.689723,0,0.662138021,0.357028849,0.662138021,0,297.5160075,0,9999730,552.0625275,0.66249292,0,9999730,0,0,0.683403,0,0.915346467,0.338710151,0.915346467,0,282.2508384,0,9999730,547.6881384,0.657243512,8010710,0,8010710,0,0.558078,0,0.558078,0,0.373948323,0.373948323,0.662322541,249.6326308,249.6326308,0,0,0,0,0,0,8400000,0,16021420,546.5419023,0.561040346
