Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/21/2019 15:00,76,67,62.3883,73.9617,42.9892,0,17109600,0,0,0.933975,0,0.652996139,0.359201997,0.555285313,0,512.1502068,0,17109600,806.0501068,0.565331818,0,10666600,0,0,0.735252,0,0.665745744,0.357926114,0.665745744,0,318.154557,0,10666600,608.458657,0.684520267,0,10666600,0,0,0.728947,0,0.922010751,0.3347091,0.922010751,0,297.5173408,0,10666600,611.5414408,0.687988421,8544350,0,8544350,0,0.595012,0,0.595012,0,0.369564914,0.369564914,0.6659392,263.1409978,263.1409978,0,0,0,0,0,0,8400000,0,17088700,602.3740705,0.569895402
6/21/2019 16:00,76,67,62.6181,75.8469,43.0847,10270200,0,0,0.974469,0,0,0.391077745,0.593547131,0.593547131,334.7038879,0,0,10270200,673.3573879,0.786770331,0,11555600,0,0,0.801836,0,0.711564988,0.38812355,0.711564988,0,373.7500411,0,11555600,702.0019411,0.728999212,0,11555600,0,0,0.79293,0,0.989997108,0.359869484,0.989997108,0,346.5423178,0,11555600,684.9679178,0.711310102,9255570,0,9255570,0,0.650519,0,0.650519,0,0.392432311,0.392432311,0.711777787,302.6820605,302.6820605,0,0,0,0,0,0,8400000,0,18511140,694.9819217,0.601247068
6/21/2019 17:00,78,69,64.8279,75.1565,42.5904,9530130,0,0,0.878956,0,0,0.36549782,0.582883873,0.582883873,290.2701452,0,0,9530130,595.7906452,0.750198344,0,10719600,0,0,0.748355,0,0.698415415,0.377995026,0.698415415,0,337.6629564,0,10719600,639.6683564,0.716073387,0,10719600,0,0,0.740106,0,0.973429217,0.355902122,0.973429217,0,317.9273657,0,10719600,652.2498657,0.730157691,8586770,0,8586770,0,0.606899,0,0.606899,0,0.389203714,0.389203714,0.698627015,278.500231,278.500231,0,0,0,0,0,0,8400000,0,17173540,633.2716728,0.597222724
6/21/2019 18:00,76,68,64.181,75.0029,42.9451,9139730,0,0,0.840154,0,0,0.357110091,0.576877139,0.576877139,271.9908173,0,0,9139730,549.0108173,0.720823242,0,10279000,0,0,0.714968,0,0.691604251,0.374499374,0.691604251,0,320.7899223,0,10279000,592.3966223,0.691580841,0,10279000,0,0,0.707026,0,0.961670143,0.355707539,0.961670143,0,304.6931495,0,10279000,595.5895495,0.695308356,8234150,0,8234150,0,0.579485,0,0.579485,0,0.38974617,0.38974617,0.691814685,267.4357022,267.4357022,0,0,0,0,0,0,8400000,0,16468300,586.472656,0.584589378
6/21/2019 19:00,74,68,65.2518,74.9645,42.8128,8924900,0,0,0.822485,0,0,0.355670929,0.576969947,0.576969947,264.5272897,0,0,8924900,406.9322597,0.547141942,8915900,0,0,0.658262,0,0,0.378225224,0.691718458,0.691718458,281.0181898,0,0,8915900,421.5909298,0.567423497,8915900,0,0,0.650419,0,0,0.368351048,0.961457195,0.961457195,273.6817594,0,0,8915900,416.5595494,0.560651711,0,0,8915900,0,0,0,0.62576,0,0.382176256,0.691928103,0.691928103,283.9537732,0,0,0,0,0,0,0,8400000,0,8915900,421.2203832,0.566924775
6/21/2019 20:00,73,68,65.6702,73.8009,42.9407,0,0,0,0,0,0,0.65012583,0.552571537,0.552571537,0,0,0,0,127.39918,0,0,0,0,0,0,0,0.662881065,0.662881065,0.662881065,0,0,0,0,127.25941,0,0,0,0,0,0,0,0.917459807,0.917459807,0.917459807,0,0,0,0,142.2482,0,0,0,7901730,0,0,0,0.551829,0,0.375172367,0.66246669,0.66246669,247.0425621,0,0,0,0,0,0,0,8400000,0,7901730,125.9868159,0.557729599
6/21/2019 21:00,71,67,65.0406,74.8402,43.3903,0,0,0,0,0,0,0.669063717,0.570652616,0.570652616,0,0,0,0,135.16826,0,0,0,0,0,0,0,0.684047191,0.684047191,0.684047191,0,0,0,0,135.15766,0,0,0,0,0,0,0,0.949132974,0.949132974,0.949132974,0,0,0,0,137.98959,0,0,0,8610980,0,0,0,0.599976,0,0.381485635,0.684271861,0.684271861,273.7470977,0,0,0,0,0,0,0,8400000,0,8610980,133.8060834,0.562418017
6/21/2019 22:00,73,68,65.6702,74.6797,42.9752,0,0,0,0,0,0,0.669027248,0.570321686,0.570321686,0,0,0,0,132.69215,0,0,0,0,0,0,0,0.683625978,0.683625978,0.683625978,0,0,0,0,132.6728,0,0,0,0,0,0,0,0.947503871,0.947503871,0.947503871,0,0,0,0,135.14793,0,0,0,8438360,0,0,0,0.591275,0,0.382275533,0.683885145,0.683885145,268.8148805,0,0,0,0,0,0,0,8400000,0,8438360,395.5832605,0.562549965
6/21/2019 23:00,72,68,66.0831,74.6674,42.7723,0,0,0,0,0,0,0.670500552,0.57155492,0.57155492,0,0,0,0,51.4238,0,0,0,0,0,0,0,0.685106792,0.685106792,0.685106792,0,0,0,0,51.40864,0,0,0,0,0,0,0,0.949426499,0.949426499,0.949426499,0,0,0,0,52.4482,0,0,0,2499330,0,0,0,0.172923,0,0.555580515,0.685377248,0.685377248,115.7149206,0,0,0,0,0,0,0,8400000,0,2499330,175.5463506,0.842848366
6/22/2019 0:00,71,68,66.4907,74.4408,42.9594,0,0,0,0,0,0,0.669617037,0.570860425,0.570860425,0,0,0,0,50.52081,0,0,0,0,0,0,0,0.684274004,0.684274004,0.684274004,0,0,0,0,50.51364,0,0,0,0,0,0,0,0.948612013,0.948612013,0.948612013,0,0,0,0,51.55242,0,0,0,2327050,0,0,0,0.160152,0,0.557929714,0.678457342,0.678457342,108.194195,0,0,0,0,0,0,0,8400000,0,2327050,166.648145,0.859361741
6/22/2019 1:00,71,68,66.4907,73.4876,42.9594,0,0,0,0,0,0,0.64967918,0.552162322,0.552162322,0,0,0,0,51.13242,0,0,0,0,0,0,0,0.661797917,0.661797917,0.661797917,0,0,0,0,51.12005,0,0,0,0,0,0,0,0.915576642,0.915576642,0.915576642,0,0,0,0,52.63444,0,0,0,2340350,0,0,0,0.160244,0,0.53735394,0.655461088,0.655461088,104.7996912,0,0,0,0,0,0,0,8400000,0,2340350,164.5827112,0.843887681
6/22/2019 2:00,70,67,65.5584,73.434,43.1594,0,0,0,0,0,0,0.646294805,0.549133031,0.549133031,0,0,0,0,50.54119,0,0,0,0,0,0,0,0.658200435,0.658200435,0.658200435,0,0,0,0,50.53524,0,0,0,0,0,0,0,0.909089232,0.909089232,0.909089232,0,0,0,0,51.57521,0,0,0,2326000,0,0,0,0.158814,0,0.535792007,0.652540873,0.652540873,103.8543507,0,0,0,0,0,0,0,8400000,0,2326000,162.4547407,0.838115601
6/22/2019 3:00,69,67,65.9742,72.4963,43.3567,0,0,0,0,0,0,0.625917376,0.530177078,0.530177078,0,0,0,0,51.00997,0,0,0,0,0,0,0,0.635359702,0.635359702,0.635359702,0,0,0,0,50.99723,0,0,0,0,0,0,0,0.875727253,0.875727253,0.875727253,0,0,0,0,52.80201,0,0,0,2297290,0,0,0,0.15589,0,0.516859924,0.629103975,0.629103975,98.9480946,0,0,0,0,0,0,0,8400000,0,2297290,158.6328546,0.828626014
6/22/2019 4:00,68,66,64.9243,72.4365,43.5567,0,0,0,0,0,0,0.622511362,0.527126142,0.527126142,0,0,0,0,50.49742,0,0,0,0,0,0,0,0.631728686,0.631728686,0.631728686,0,0,0,0,50.49161,0,0,0,0,0,0,0,0.869144365,0.869144365,0.869144365,0,0,0,0,51.56484,0,0,0,2297150,0,0,0,0.155515,0,0.514612004,0.626195733,0.626195733,98.51174708,0,0,0,0,0,0,0,8400000,0,2297150,157.0563671,0.820441157
6/22/2019 5:00,68,66,64.9243,73.3812,43.6399,0,12721700,0,0,0.723601,0,0.635772055,0.321936102,0.540038932,0,341.2978758,0,12721700,530.6238058,0.500521602,12731200,0,0,0.890757,0,0,0.360737496,0.647337033,0.647337033,382.7184336,0,0,12731200,576.3427936,0.543241291,12731200,0,0,0.887715,0,0,0.330534344,0.892631168,0.892631168,350.6749031,0,0,12731200,547.7780831,0.516317158,0,0,12731200,0,0,0,0.857196,0,0.352727641,0.64247047,0.64247047,374.220512,0,0,0,0,0,0,0,8400000,0,12731200,563.034302,0.530697155
6/22/2019 6:00,69,67,65.9742,75.4215,44.2937,0,14707200,0,0,0.802871,0,0.679976949,0.356345935,0.58145812,0,436.7375783,0,14707200,663.5290283,0.541391178,14709300,0,0,0.993905,0,0,0.41231805,0.696809599,0.696809599,505.4091579,0,0,14709300,732.1627779,0.597306013,14709300,0,0,0.98833,0,0,0.384421555,0.967567667,0.967567667,471.2143321,0,0,14709300,700.2804921,0.571296112,0,0,14709300,0,0,0,0.994618,0,0.415039612,0.701245556,0.701245556,508.7451806,0,0,0,0,0,0,0,8400000,0,14709300,735.5247906,0.600048778
6/22/2019 7:00,77,69,65.3484,74.1417,42.6628,0,14292900,0,0,0.790066,0,0.658324385,0.338962876,0.559989778,0,403.7302072,0,14292900,632.7382072,0.531232884,14297300,0,0,0.978648,0,0,0.393858175,0.671081692,0.671081692,469.2590407,0,0,14297300,699.3294407,0.586960705,14297300,0,0,0.973622,0,0,0.368653588,0.932139635,0.932139635,439.2292454,0,0,14297300,702.3989454,0.589537,0,0,14297300,0,0,0,0.978646,0,0.393850802,0.671069587,0.671069587,469.2502555,0,0,0,0,0,0,0,8400000,0,14297300,699.1338555,0.586796547
6/22/2019 8:00,79,67,60.8256,72.1522,42.1815,0,13738700,0,0,0.757509,0,0.620740279,0.311176064,0.524448021,0,356.2628825,0,13738700,574.7625825,0.502023553,13745000,0,0,0.940521,0,0,0.36002465,0.628276605,0.628276605,412.3782349,0,0,13745000,633.6378349,0.553194181,13745000,0,0,0.93789,0,0,0.334914667,0.866372918,0.866372918,383.6168415,0,0,13745000,641.2169415,0.55981108,0,0,13745000,0,0,0,0.940515,0,0.359994848,0.628226135,0.628226135,412.3440989,0,0,0,0,0,0,0,8400000,0,13745000,633.3401989,0.552934332
6/22/2019 9:00,84,65,53.7547,73.7413,42.0526,0,14974700,0,0,0.830284,0,0.656077156,0.341452001,0.557472795,0,426.0951071,0,14974700,662.9332571,0.531242635,0,9331860,0,0,0.687444,0,0.668128857,0.360070669,0.668128857,0,280.0107558,0,9331860,518.0544458,0.666175162,0,9331860,0,0,0.680066,0,0.922010246,0.341225802,0.922010246,0,265.355951,0,9331860,505.812351,0.650432841,7343980,0,7608320,0,0.553951,0,0.539038,0,0.380918327,0.377688757,0.668162647,241.5123769,231.1448899,0,0,0,0,0,0,8400000,0,14952300,512.8739013,0.564775664
6/22/2019 10:00,85,67,57.2195,74.8338,42.0914,0,15722500,0,0,0.874473,0,0.679541454,0.363520163,0.579521389,0,476.2871468,0,15722500,732.9690968,0.559429427,0,9798940,0,0,0.69087,0,0.69522306,0.377219682,0.69522306,0,308.0294194,0,9798940,558.4687494,0.683913259,0,9798940,0,0,0.682051,0,0.964509038,0.360923444,0.964509038,0,294.7222643,0,9798940,552.3839643,0.676461696,7850010,0,7850010,0,0.560296,0,0.560296,0,0.395062935,0.395062935,0.695288359,258.4373327,258.4373327,0,0,0,0,0,0,8400000,0,15700020,552.8840619,0.58350802
6/22/2019 11:00,87,68,58.0282,74.0311,42.0546,0,15203300,0,0,0.843535,0,0.662361296,0.347403751,0.56337938,0,440.1402876,0,15203300,690.2120876,0.544786004,0,9474200,0,0,0.665397,0,0.675492651,0.366339031,0.675492651,0,289.2307709,0,9474200,532.1307709,0.673995614,0,9474200,0,0,0.657778,0,0.937067156,0.3534463,0.937067156,0,279.0517447,0,9474200,547.3202447,0.693234567,7590080,0,7590080,0,0.539118,0,0.539118,0,0.386145909,0.386145909,0.675701021,244.2398615,244.2398615,0,0,0,0,0,0,8400000,0,15180160,526.8094632,0.575639642
6/22/2019 12:00,88,67,55.1539,74.8357,42.129,0,16334500,0,0,0.906239,0,0.679456777,0.369494068,0.579473806,0,502.9584041,0,16334500,774.4761541,0.568962249,0,10181700,0,0,0.715865,0,0.69477527,0.375812594,0.69477527,0,318.8675903,0,10181700,585.4575003,0.690011492,0,10181700,0,0,0.707098,0,0.963870947,0.355788937,0.963870947,0,301.8780183,0,10181700,578.5156183,0.681829893,8156280,0,8156280,0,0.580585,0,0.580585,0,0.390843187,0.390843187,0.694987575,265.652206,265.652206,0,0,0,0,0,0,8400000,0,16312560,579.6029253,0.583760179
6/22/2019 13:00,89,68,56.8523,74.9588,42.1412,0,16485400,0,0,0.914658,0,0.682046145,0.372923697,0.581912058,0,512.3163598,0,16485400,790.1552598,0.575167307,0,10276000,0,0,0.722671,0,0.697706271,0.377479374,0.697706271,0,323.2481704,0,10276000,596.9241704,0.697069876,0,10276000,0,0,0.713924,0,0.969757016,0.357368155,0.969757016,0,306.0262635,0,10276000,598.8380635,0.699304862,8231810,0,8231810,0,0.586198,0,0.586198,0,0.391811111,0.391811111,0.69792772,268.7762188,268.7762188,0,0,0,0,0,0,8400000,0,16463620,590.9549287,0.588446991
6/22/2019 14:00,88,68,57.3983,73.1939,42.069,0,15468500,0,0,0.853753,0,0.644322293,0.337318599,0.546481951,0,434.8177286,0,15468500,702.6155286,0.545068128,0,9640010,0,0,0.672402,0,0.655182509,0.352771386,0.655182509,0,283.3933075,0,9640010,544.3838075,0.677655489,0,9640010,0,0,0.665956,0,0.908200877,0.337684392,0.908200877,0,271.2734095,0,9640010,577.1079095,0.718390843,7722800,0,7722800,0,0.544196,0,0.544196,0,0.370992353,0.370992353,0.65537857,238.7583121,238.7583121,0,0,0,0,0,0,8400000,0,15445600,538.9399694,0.5711142
6/22/2019 15:00,88,66,53.0462,71.1766,41.9629,0,13920000,0,0,0.765868,0,0.604173671,0.300836172,0.508800646,0,348.9699596,0,13920000,574.8564596,0.495565913,13925500,0,0,0.986871,0,0,0.362171645,0.609645584,0.609645584,420.285104,0,0,13925500,655.086604,0.564506786,13925500,0,0,0.986545,0,0,0.343991087,0.838154409,0.838154409,399.1873241,0,0,13925500,677.4040241,0.583738343,0,0,13925500,0,0,0,0.952682,0,0.352767985,0.60980491,0.60980491,409.3725477,0,0,0,0,0,0,0,8400000,0,13925500,637.4465477,0.549305847
6/22/2019 16:00,85,64,50.7823,71.7981,41.9572,0,13825200,0,0,0.762973,0,0.617094717,0.308969683,0.520889518,0,355.9639718,0,13825200,565.9620118,0.491243826,13831000,0,0,0.947615,0,0,0.359556246,0.624295465,0.624295465,414.418536,0,0,13831000,627.498976,0.544428292,13831000,0,0,0.945218,0,0,0.333987578,0.856014547,0.856014547,384.9485155,0,0,13831000,603.5668155,0.523664362,0,0,13830900,0,0,0,0.947588,0,0.35941545,0.624055836,0.624055836,414.2532626,0,0,0,0,0,0,0,8400000,0,13830900,627.2216226,0.544191591
6/22/2019 17:00,84,65,53.9673,70.9548,41.8793,0,12662000,0,0,0.698866,0,0.600954156,0.295201092,0.505721773,0,311.486352,0,12662000,499.701302,0.473575709,12671900,0,0,0.868847,0,0,0.332580869,0.605638882,0.605638882,351.2026257,0,0,12671900,545.0552257,0.516154855,12671900,0,0,0.866647,0,0,0.303548655,0.829529922,0.829529922,320.5448503,0,0,12671900,532.7544503,0.504506302,0,0,12671900,0,0,0,0.868845,0,0.332567799,0.605616621,0.605616621,351.1888245,0,0,0,0,0,0,0,8400000,0,12671900,544.9202545,0.516027041
6/22/2019 18:00,82,64,53.0462,72.6659,41.9292,0,13382800,0,0,0.742555,0,0.635119243,0.319369829,0.537747712,0,356.171879,0,13382800,555.203659,0.49783632,13390200,0,0,0.921009,0,0,0.364679043,0.644389506,0.644389506,406.92711,0,0,13390200,609.95509,0.546628212,13390200,0,0,0.916402,0,0,0.335151418,0.885354744,0.885354744,373.9787097,0,0,13390200,579.7368397,0.519547287,0,0,13390200,0,0,0,0.921014,0,0.364700112,0.644424652,0.644424652,406.9506204,0,0,0,0,0,0,0,8400000,0,13390200,609.9542504,0.546627459
6/22/2019 19:00,83,66,56.5757,74.6742,41.2,0,0,0,0,0,0,0.684708207,0.583682052,0.583682052,0,0,0,0,52.09959,0,0,0,0,0,0,0,0.699563187,0.699563187,0.699563187,0,0,0,0,52.10438,0,0,0,0,0,0,0,0.96867685,0.96867685,0.96867685,0,0,0,0,52.96897,0,0,0,2853950,0,0,0,0.203027,0,0.547612902,0.699608334,0.699608334,130.2383202,0,0,0,0,0,0,0,8400000,0,2853950,51.5833362,0.798790589
6/22/2019 20:00,77,68,63.7423,75.4197,41.7757,0,0,0,0,0,0,0.701707204,0.600089926,0.600089926,0,0,0,0,51.11463,0,0,0,0,0,0,0,0.719303496,0.719303496,0.719303496,0,0,0,0,51.11246,0,0,0,0,0,0,0,0.999765552,0.999765552,0.999765552,0,0,0,0,52.09326,0,0,0,2529830,0,0,0,0.178819,0,0.575825857,0.713438416,0.713438416,121.3951272,0,0,0,0,0,0,0,8400000,0,2529830,50.6013354,0.853717193
6/22/2019 21:00,77,69,65.2518,75.4355,41.7756,0,0,0,0,0,0,0.702300471,0.600646855,0.600646855,0,0,0,0,51.56738,0,0,0,0,0,0,0,0.719935553,0.719935553,0.719935553,0,0,0,0,51.56344,0,0,0,0,0,0,0,1.001448881,1.001448881,1.001448881,0,0,0,0,52.56061,0,0,0,2571170,0,0,0,0.181851,0,0.574192885,0.713867436,0.713867436,123.02896,0,0,0,0,0,0,0,8400000,0,2571170,51.0478056,0.852185519
6/22/2019 22:00,76,69,65.7802,76.387,41.9756,0,0,0,0,0,0,0.721838784,0.619150706,0.619150706,0,0,0,0,50.97964,0,0,0,0,0,0,0,0.742038954,0.742038954,0.742038954,0,0,0,0,50.98201,0,0,0,0,0,0,0,1.034133669,1.034133669,1.034133669,0,0,0,0,51.93984,0,0,0,2556810,0,0,0,0.181803,0,0.594355627,0.736530922,0.736530922,126.6378676,0,0,0,0,0,0,0,8400000,0,2556810,185.0096976,0.86831496
6/22/2019 23:00,75,70,67.7793,76.4295,42.1648,0,0,0,0,0,0,0.721614417,0.619085334,0.619085334,0,0,0,0,50.72782,0,0,0,0,0,0,0,0.74191368,0.74191368,0.74191368,0,0,0,0,50.72165,0,0,0,0,0,0,0,1.035111059,1.035111059,1.035111059,0,0,0,0,51.79746,0,0,0,2413260,0,0,0,0.170817,0,0.60133619,0.735816952,0.735816952,120.9317146,0,0,0,0,0,0,0,8400000,0,2413260,179.5119346,0.892627904
6/23/2019 0:00,74,70,68.1644,76.4172,42.3648,0,0,0,0,0,0,0.719363483,0.617120612,0.617120612,0,0,0,0,50.56698,0,0,0,0,0,0,0,0.739556613,0.739556613,0.739556613,0,0,0,0,50.56158,0,0,0,0,0,0,0,1.031638845,1.031638845,1.031638845,0,0,0,0,51.63698,0,0,0,2383840,0,0,0,0.168106,0,0.601407893,0.733652993,0.733652993,119.4716825,0,0,0,0,0,0,0,8400000,0,2383840,177.9060325,0.895560269
6/23/2019 1:00,73,70,68.7335,75.477,42.5621,0,0,0,0,0,0,0.696556716,0.595852042,0.595852042,0,0,0,0,51.16156,0,0,0,0,0,0,0,0.714132266,0.714132266,0.714132266,0,0,0,0,51.14923,0,0,0,0,0,0,0,0.994633523,0.994633523,0.994633523,0,0,0,0,52.27062,0,0,0,2383690,0,0,0,0.166237,0,0.579612681,0.707606889,0.707606889,115.1347459,0,0,0,0,0,0,0,8400000,0,2383690,174.8958659,0.880462808
6/23/2019 2:00,72,69,67.585,76.3705,42.7621,0,0,0,0,0,0,0.714042342,0.612418755,0.612418755,0,0,0,0,49.96338,0,0,0,0,0,0,0,0.73396917,0.73396917,0.73396917,0,0,0,0,49.96522,0,0,0,0,0,0,0,1.022597824,1.022597824,1.022597824,0,0,0,0,50.90464,0,0,0,2354990,0,0,0,0.16489,0,0.599510645,0.728751421,0.728751421,117.6534644,0,0,0,0,0,0,0,8400000,0,2354990,174.9334954,0.891384653
6/23/2019 3:00,71,70,69.66,76.4127,42.9594,0,0,0,0,0,0,0.713670345,0.612215982,0.612215982,0,0,0,0,50.40184,0,0,0,0,0,0,0,0.733685766,0.733685766,0.733685766,0,0,0,0,50.39779,0,0,0,0,0,0,0,1.023246301,1.023246301,1.023246301,0,0,0,0,51.46563,0,0,0,2354840,0,0,0,0.16442,0,0.59924469,0.72794801,0.72794801,117.5937804,0,0,0,0,0,0,0,8400000,0,2354840,175.8757604,0.89624311
6/23/2019 4:00,72,70,69.0085,76.4099,42.7594,0,0,0,0,0,0,0.715523161,0.613808254,0.613808254,0,0,0,0,50.29838,0,0,0,0,0,0,0,0.735591123,0.735591123,0.735591123,0,0,0,0,50.29361,0,0,0,0,0,0,0,1.025961687,1.025961687,1.025961687,0,0,0,0,51.36501,0,0,0,2354840,0,0,0,0.164942,0,0.600422235,0.729814123,0.729814123,117.824858,0,0,0,0,0,0,0,8400000,0,2354840,176.015078,0.896953057
6/23/2019 5:00,71,70,69.5609,76.4123,43.0587,0,15559200,0,0,0.888184,0,0.705794017,0.384787514,0.605462528,0,498.9154912,0,15559200,757.9331112,0.584554305,9568750,0,0,0.700325,0,0,0.397689499,0.72558953,0.72558953,317.1159497,0,0,9568750,568.5143197,0.712963745,9569430,0,0,0.691298,0,0,0.383523486,1.011929897,1.011929897,305.8417625,0,0,9569430,567.5535625,0.711708299,7632550,0,7903900,0,0.570918,0,0.556795,0,0.414752068,0.411658362,0.719881612,273.1799056,261.8335858,0,0,0,0,0,0,8400000,0,15536450,782.0934614,0.60407117
6/23/2019 6:00,71,70,69.5609,75.5909,43.8563,0,15027300,0,0,0.82486,0,0.690354039,0.365188195,0.590942543,0,457.3160472,0,15027300,697.5619472,0.557035753,9364610,0,0,0.651311,0,0,0.390825198,0.708395312,0.708395312,304.9937962,0,0,9364610,537.7011962,0.68902115,9364610,0,0,0.64315,0,0,0.385433816,0.988734765,0.988734765,300.7864477,0,0,9364610,553.2709477,0.708972544,7502390,0,7502390,0,0.528044,0,0.528044,0,0.413728161,0.413728161,0.708558044,258.6625017,258.6625017,0,0,0,0,0,0,8400000,0,15004780,746.7466033,0.597206973
6/23/2019 7:00,73,69,67.0946,75.9012,43.505,0,14703900,0,0,0.811891,0,0.691382678,0.363916369,0.591610667,0,445.9158244,0,14703900,676.8100344,0.552351445,9163370,0,0,0.641357,0,0,0.392199448,0.70927157,0.70927157,299.4890549,0,0,9163370,523.6117849,0.685702031,14706200,0,0,0.996635,0,0,0.394909211,0.988128351,0.988128351,483.9678197,0,0,14706200,723.1081197,0.590043481,7341290,0,7341290,0,0.520111,0,0.520111,0,0.416000769,0.416000769,0.709486945,254.4985238,254.4985238,0,0,0,0,0,0,8400000,0,14682580,518.3756671,0.59651336
6/23/2019 8:00,74,69,66.6976,77.7647,43.3514,0,15416000,0,0,0.861868,0,0.735577875,0.399461953,0.633017697,0,513.175456,0,15416000,760.897486,0.592291764,9607160,0,0,0.683137,0,0,0.419936418,0.758608511,0.758608511,336.1996963,0,0,9607160,577.3860063,0.721194617,0,9542980,0,0,0.700046,0,1.060094948,0.40360023,1.060094948,0,320.9624105,0,9542980,569.8271105,0.716539836,7696500,0,7696500,0,0.55536,0,0.55536,0,0.441636191,0.441636191,0.75884684,283.2544123,283.2544123,0,0,0,0,0,0,8400000,0,15393000,571.6121463,0.627261083
6/23/2019 9:00,77,71,68.4463,77.9196,42.7363,0,15709700,0,0,0.885577,0,0.744455797,0.408585259,0.64093734,0,534.8959863,0,15709700,793.7040063,0.606278164,9790750,0,0,0.702757,0,0,0.423950622,0.768097859,0.768097859,345.8995458,0,0,9790750,599.0994558,0.734284245,0,9790800,0,0,0.691068,0,1.076970951,0.413205906,1.076970951,0,337.1346985,0,9790800,599.1026985,0.734284469,7843470,0,7843470,0,0.571789,0,0.571789,0,0.443739731,0.443739731,0.768352412,290.038272,290.038272,0,0,0,0,0,0,8400000,0,15686940,593.1084612,0.635192702
6/23/2019 10:00,77,71,68.4463,77.915,42.7279,0,16220400,0,0,0.911815,0,0.744534596,0.413615512,0.641039646,0,559.0840882,0,16220400,830.5181882,0.614424938,10110200,0,0,0.723701,0,0,0.422822486,0.768226969,0.768226969,356.2349911,0,0,10110200,623.7904911,0.740389497,0,10110200,0,0,0.711862,0,1.076708993,0.408010168,1.076708993,0,343.7553669,0,10110200,622.2369669,0.738545588,8099130,0,8099130,0,0.588891,0,0.588891,0,0.440153073,0.440153073,0.768485212,297.0714131,297.0714131,0,0,0,0,0,0,8400000,0,16198260,617.5525862,0.635633476
6/23/2019 11:00,77,71,68.4463,78.8266,42.8163,0,17620800,0,0,0.990356,0,0.766837712,0.447127088,0.662082866,0,656.5614156,0,17620800,964.3049056,0.656704512,10986600,0,0,0.787669,0,0,0.437914475,0.793179852,0.793179852,400.9325973,0,0,10986600,708.8563073,0.774240956,0,10986600,0,0,0.774312,0,1.113441508,0.414070834,1.113441508,0,379.1025519,0,10986600,694.0882519,0.758110701,8800380,0,8800380,0,0.641884,0,0.641884,0,0.447672521,0.447672521,0.793444859,328.3073582,328.3073582,0,0,0,0,0,0,8400000,0,17600760,701.7677442,0.655104768
6/23/2019 12:00,78,72,69.5609,78.9526,42.6236,0,17729400,0,0,0.999954,0,0.771845827,0.452990804,0.666650503,0,669.2712638,0,17729400,982.7749638,0.66518323,11054500,0,0,0.795657,0,0,0.441400909,0.798639055,0.798639055,406.6221957,0,0,11054500,721.3865957,0.783087353,0,11054500,0,0,0.782105,0,1.12299533,0.417204867,1.12299533,0,384.3325999,0,11054500,714.1986999,0.775284671,8854730,0,8854730,0,0.648671,0,0.648671,0,0.450125397,0.450125397,0.798921618,332.1449047,332.1449047,0,0,0,0,0,0,8400000,0,17709460,714.1727297,0.661265432
6/23/2019 13:00,79,72,69.1937,78.9598,42.4721,10134200,0,0,0.991318,0,0,0.448257718,0.668188862,0.668188862,378.5611139,0,0,10134200,723.3927139,0.856576007,11401900,0,0,0.820819,0,0,0.443586481,0.800485261,0.800485261,421.4773915,0,0,11401900,756.4002915,0.796078153,0,11401900,0,0,0.806984,0,1.125684298,0.416187419,1.125684298,0,395.4439448,0,11401900,746.9945448,0.786179017,9132660,0,9132660,0,0.669407,0,0.669407,0,0.448395304,0.448395304,0.80076566,341.2534881,341.2534881,0,0,0,0,0,0,8400000,0,18265320,748.8362886,0.666238824
6/23/2019 14:00,84,72,66.8967,77.2137,42.2089,9683020,0,0,0.909569,0,0,0.403701873,0.630244391,0.630244391,325.7544425,0,0,9683020,650.8646425,0.806605347,10892300,0,0,0.776804,0,0,0.41332351,0.754963064,0.754963064,375.1703057,0,0,10892300,698.6361057,0.769684389,0,10892300,0,0,0.76571,0,1.060259137,0.391038181,1.060259137,0,354.9420986,0,10892300,720.9361986,0.794252305,8724930,0,8724930,0,0.632046,0,0.632046,0,0.422864544,0.422864544,0.755235875,307.4552956,307.4552956,0,0,0,0,0,0,8400000,0,17449860,691.6497446,0.64307807
6/23/2019 15:00,84,70,63.5497,79.7587,42.3307,0,0,12868600,0,0,0.788534,0.795405327,0.688598024,0.430233523,0,0,461.3752595,12868600,778.7832295,0.726217207,12051000,0,0,0.872487,0,0,0.462901452,0.82453125,0.82453125,464.8687832,0,0,12051000,831.7688132,0.828248756,0,12051000,0,0,0.85663,0,1.158907302,0.429245501,1.158907302,0,431.0697947,0,12051000,797.1757947,0.793802136,9651870,0,9651870,0,0.712662,0,0.712662,0,0.459775433,0.459775433,0.824806053,369.8077257,369.8077257,0,0,0,0,0,0,8400000,0,19303740,823.4511251,0.652708063
6/23/2019 16:00,82,73,69.3778,79.1157,42.2775,10161600,0,0,0.981784,0,0,0.450050825,0.674103069,0.674103069,381.1030385,0,0,10161600,732.9937385,0.86560432,11525700,0,0,0.832822,0,0,0.448129634,0.806715514,0.806715514,430.4173102,0,0,11525700,781.3307102,0.813483652,0,11525700,0,0,0.818815,0,1.136795436,0.420196409,1.136795436,0,403.5881464,0,11525700,780.8465464,0.812979564,9231660,0,9231660,0,0.679517,0,0.679517,0,0.451126159,0.451126159,0.806963266,347.0536099,347.0536099,0,0,0,0,0,0,8400000,0,18463320,773.5174031,0.67722764
6/23/2019 17:00,82,72,67.8741,74.4814,42.0184,8156500,0,0,0.760758,0,0,0.348996106,0.57181868,0.57181868,237.2155616,0,0,8156500,743.9632616,1.094533089,9174110,0,0,0.647656,0,0,0.374545509,0.685566062,0.685566062,286.343475,0,0,9174110,788.724175,1.031673928,0,9174110,0,0,0.647479,0,1.019121697,0.396701469,1.019121697,0,303.2819093,0,9174110,805.6176093,1.053771026,7349880,0,7349880,0,0.52507,0,0.52507,0,0.396710087,0.396710087,0.686087976,242.9809614,242.9809614,0,0,0,0,0,0,8400000,0,14699760,780.8369332,0.803993227
6/23/2019 18:00,84,66,56.1106,71.1411,41.8867,7115210,0,0,0.656417,0,0,0.307628543,0.508748854,0.508748854,182.4034736,0,0,7115210,378.1998736,0.637844629,0,12850300,0,0,0.915022,0,0.609528047,0.343658751,0.609528047,0,368.0098375,0,12850300,576.5077375,0.538360416,12850300,0,0,0.913422,0,0,0.318121626,0.83834858,0.83834858,340.6631941,0,0,12850300,586.4374941,0.547633124,0,0,12850300,0,0,0,0.881099,0,0.337012221,0.609677605,0.609677605,360.8923453,0,0,0,0,0,0,0,8400000,0,12850300,563.3266453,0.526051512
6/23/2019 19:00,82,64,53.1731,70.8317,41.1994,0,0,0,0,0,0,0.603901351,0.507960189,0.507960189,0,0,0,0,53.62694,0,0,0,0,0,0,0,0.608529585,0.608529585,0.608529585,0,0,0,0,53.60702,0,0,0,0,0,0,0,0.831551652,0.831551652,0.831551652,0,0,0,0,56.35402,0,0,0,2880040,0,0,0,0.199765,0,0.470586941,0.608252339,0.608252339,112.9424345,0,0,0,0,0,0,0,8400000,0,2880040,53.0709498,0.730838702
6/23/2019 20:00,81,64,53.7835,70.513,41.1757,0,0,0,0,0,0,0.603666269,0.507742889,0.507742889,0,0,0,0,54.13255,0,0,0,0,0,0,0,0.608172497,0.608172497,0.608172497,0,0,0,0,54.1308,0,0,0,0,0,0,0,0.830849194,0.830849194,0.830849194,0,0,0,0,56.78461,0,0,0,2975080,0,0,0,0.206203,0,0.461362028,0.601804004,0.601804004,114.3824119,0,0,0,0,0,0,0,8400000,0,2975080,53.589492,0.714180628
6/23/2019 21:00,80,64,54.6769,70.4818,41.1756,0,0,0,0,0,0,0.603948858,0.508005742,0.508005742,0,0,0,0,53.99546,0,0,0,0,0,0,0,0.608450777,0.608450777,0.608450777,0,0,0,0,53.99053,0,0,0,0,0,0,0,0.831348116,0.831348116,0.831348116,0,0,0,0,56.60872,0,0,0,2946520,0,0,0,0.204202,0,0.462594065,0.601918062,0.601918062,113.5868886,0,0,0,0,0,0,0,8400000,0,2946520,53.4506247,0.717083808
6/23/2019 22:00,77,64,56.6659,70.4811,41.7756,0,0,0,0,0,0,0.599180084,0.503987506,0.503987506,0,0,0,0,52.073,0,0,0,0,0,0,0,0.603637012,0.603637012,0.603637012,0,0,0,0,52.06286,0,0,0,0,0,0,0,0.824685966,0.824685966,0.824685966,0,0,0,0,53.57046,0,0,0,2529970,0,0,0,0.173813,0,0.47660263,0.59717816,0.59717816,100.4825296,0,0,0,0,0,0,0,8400000,0,2529970,160.8609196,0.762985741
6/23/2019 23:00,77,64,56.6659,70.4766,41.7648,0,0,0,0,0,0,0.598026827,0.502900904,0.502900904,0,0,0,0,51.33179,0,0,0,0,0,0,0,0.602311702,0.602311702,0.602311702,0,0,0,0,51.32505,0,0,0,0,0,0,0,0.822221333,0.822221333,0.822221333,0,0,0,0,52.33822,0,0,0,2427620,0,0,0,0.166722,0,0.480181292,0.59640592,0.59640592,97.1414756,0,0,0,0,0,0,0,8400000,0,2427620,156.6717156,0.774445995
6/24/2019 0:00,76,64,57.2114,71.4077,41.9648,0,0,0,0,0,0,0.614033067,0.51803108,0.51803108,0,0,0,0,50.52057,0,0,0,0,0,0,0,0.62069064,0.62069064,0.62069064,0,0,0,0,50.52276,0,0,0,0,0,0,0,0.849454655,0.849454655,0.849454655,0,0,0,0,51.57402,0,0,0,2383840,0,0,0,0.163795,0,0.499035627,0.615558453,0.615558453,99.13509075,0,0,0,0,0,0,0,8400000,0,2383840,157.3507007,0.792086889
6/24/2019 1:00,75,65,59.5539,71.455,42.1621,0,0,0,0,0,0,0.613788997,0.517952936,0.517952936,0,0,0,0,51.03122,0,0,0,0,0,0,0,0.620579493,0.620579493,0.620579493,0,0,0,0,51.02718,0,0,0,0,0,0,0,0.850479263,0.850479263,0.850479263,0,0,0,0,52.10663,0,0,0,2383690,0,0,0,0.163428,0,0.4988294,0.614930456,0.614930456,99.08788772,0,0,0,0,0,0,0,8400000,0,2383690,158.2888377,0.796859513
6/24/2019 2:00,74,65,60.2972,69.604,42.3621,0,0,0,0,0,0,0.577924735,0.484546244,0.484546244,0,0,0,0,52.22443,0,0,0,0,0,0,0,0.580007629,0.580007629,0.580007629,0,0,0,0,52.16824,0,0,0,0,0,0,0,0.791563165,0.791563165,0.791563165,0,0,0,0,59.37588,0,0,0,2354990,0,0,0,0.160444,0,0.463557424,0.57293564,0.57293564,90.97275824,0,0,0,0,0,0,0,8400000,0,2354990,152.7131982,0.778159728
6/24/2019 3:00,73,63,57.2114,69.4699,42.5594,0,0,0,0,0,0,0.572543902,0.479660769,0.479660769,0,0,0,0,50.98337,0,0,0,0,0,0,0,0.574164436,0.574164436,0.574164436,0,0,0,0,50.97585,0,0,0,0,0,0,0,0.779917475,0.779917475,0.779917475,0,0,0,0,52.02597,0,0,0,2326140,0,0,0,0.158162,0,0.461149383,0.568559778,0.568559778,89.39150223,0,0,0,0,0,0,0,8400000,0,2326140,148.5861422,0.766520376
6/24/2019 4:00,73,63,57.2114,68.5351,42.5594,0,0,0,0,0,0,0.55595948,0.464164809,0.464164809,0,0,0,0,51.53798,0,0,0,0,0,0,0,0.555249846,0.555249846,0.555249846,0,0,0,0,51.52625,0,0,0,0,0,0,0,0.75193423,0.75193423,0.75193423,0,0,0,0,55.21745,0,0,0,2340350,0,0,0,0.159099,0,0.443385053,0.549120367,0.549120367,86.47301736,0,0,0,0,0,0,0,8400000,0,2340350,146.9559774,0.753507693
6/24/2019 5:00,73,62,55.2584,68.4743,42.6694,0,12286400,0,0,0.69874,0,0.549397171,0.263303013,0.458520756,0,269.5871782,0,12286400,453.0262382,0.442466049,12297300,0,0,0.86624,0,0,0.29993327,0.548497064,0.548497064,307.3641172,0,0,12297300,497.1759172,0.485156173,12297300,0,0,0.869255,0,0,0.272555204,0.741152917,0.741152917,279.3077591,0,0,12297300,479.8456591,0.468244892,0,0,12297300,0,0,0,0.831664,0,0.291509151,0.543050973,0.543050973,298.7312897,0,0,0,0,0,0,0,8400000,0,12297300,488.5291897,0.476718489
6/24/2019 6:00,73,62,55.2584,68.6264,43.4081,0,13322500,0,0,0.719983,0,0.550189119,0.264700671,0.45931156,0,293.8728905,0,13322500,492.8178305,0.443896713,13330100,0,0,0.90153,0,0,0.307156828,0.549377863,0.549377863,341.2026023,0,0,13330100,545.4686223,0.491040837,13330100,0,0,0.904492,0,0,0.282670367,0.743085067,0.743085067,314.0020217,0,0,13330100,534.4736217,0.481142937,0,0,13330100,0,0,0,0.901226,0,0.309616393,0.553926176,0.553926176,343.9347904,0,0,0,0,0,0,0,8400000,0,13330100,548.0305404,0.493347123
6/24/2019 7:00,73,62,55.2584,68.9876,43.4424,0,13618500,0,0,0.735818,0,0.550847743,0.265999468,0.459941111,0,301.8761458,0,13618500,507.1604458,0.446886614,13625100,0,0,0.921607,0,0,0.312026969,0.550214071,0.550214071,354.2832214,0,0,13625100,564.2232214,0.496926896,13625100,0,0,0.924401,0,0,0.289509303,0.744708361,0.744708361,328.7161007,0,0,13625100,557.0902007,0.490644649,0,0,13625100,0,0,0,0.921605,0,0.312041189,0.550240755,0.550240755,354.2993668,0,0,0,0,0,0,0,8400000,0,13625100,564.1310668,0.496845733
6/24/2019 8:00,74,62,54.7694,69.8983,43.2375,0,14391200,0,0,0.778799,0,0.568945857,0.280757145,0.476747317,0,336.7026848,0,14391200,558.0525648,0.465328171,14394800,0,0,0.974092,0,0,0.33672729,0.570686079,0.570686079,403.9268331,0,0,14394800,627.6874531,0.523261833,14394800,0,0,0.977445,0,0,0.319256535,0.775129773,0.775129773,382.9694977,0,0,14394800,618.4036977,0.515522576,0,0,14394800,0,0,0,0.97409,0,0.336737104,0.570705126,0.570705126,403.9386052,0,0,0,0,0,0,0,8400000,0,14394800,627.5762852,0.52316916
6/24/2019 9:00,76,63,55.3511,69.9703,42.8267,0,14467500,0,0,0.785843,0,0.573931361,0.284219059,0.481127679,0,342.661603,0,14467500,567.714003,0.470887716,14470800,0,0,0.982095,0,0,0.342037564,0.575954483,0.575954483,412.463098,0,0,14470800,639.639498,0.530424992,14470800,0,0,0.984955,0,0,0.325617939,0.784031806,0.784031806,392.662673,0,0,14470800,641.818473,0.532231921,0,0,14470800,0,0,0,0.982095,0,0.342037564,0.575954483,0.575954483,412.463098,0,0,0,0,0,0,0,8400000,0,14470800,639.504498,0.530313043
6/24/2019 10:00,77,63,54.7694,71.7959,42.7339,0,16199700,0,0,0.882123,0,0.61024864,0.321039621,0.515044164,0,433.3954619,0,16199700,697.3377819,0.516556071,0,10097300,0,0,0.725319,0,0.617078829,0.327617347,0.617078829,0,275.6708861,0,10097300,542.5870861,0.644830304,0,10097300,0,0,0.721224,0,0.845142453,0.301297166,0.845142453,0,253.5239895,0,10097300,530.5304895,0.630501805,7946940,0,8230590,0,0.581923,0,0.567953,0,0.341008241,0.338713414,0.617114976,233.8915847,224.3112645,0,0,0,0,0,0,8400000,0,16177530,537.1612152,0.531037865
6/24/2019 11:00,79,65,57.305,71.1226,42.3145,0,15931600,0,0,0.870196,0,0.600192208,0.312155586,0.50532576,0,414.4281617,0,15931600,687.7267617,0.518009562,0,9929620,0,0,0.682497,0,0.605865381,0.321169292,0.605865381,0,265.7574188,0,9929620,531.9742188,0.642893749,0,9929620,0,0,0.67838,0,0.831381099,0.299691961,0.831381099,0,247.9856076,0,9929620,551.8513076,0.666915319,7954630,0,7954630,0,0.550478,0,0.550478,0,0.3361193,0.3361193,0.605846473,222.808722,222.808722,0,0,0,0,0,0,8400000,0,15909260,526.6544766,0.533476285
6/24/2019 12:00,78,64,55.9221,71.0201,42.5033,0,15800100,0,0,0.861272,0,0.596752403,0.308610684,0.502249731,0,406.3399724,0,15800100,667.7854724,0.50717563,0,9847400,0,0,0.675114,0,0.601720527,0.319041226,0.601720527,0,261.8105477,0,9847400,515.8681477,0.628634743,0,9847400,0,0,0.671252,0,0.823711,0.297479429,0.823711,0,244.1165778,0,9847400,523.2225778,0.637596821,7888770,0,7888770,0,0.544403,0,0.544403,0,0.334757086,0.334757086,0.601872098,220.0684717,220.0684717,0,0,0,0,0,0,8400000,0,15777540,510.7094662,0.524377598
6/24/2019 13:00,77,64,56.4827,71.0075,42.6843,0,15538100,0,0,0.84568,0,0.595173372,0.305259596,0.500905022,0,395.2628442,0,15538100,649.1842442,0.501361874,0,9683540,0,0,0.662769,0,0.600101437,0.318832256,0.600101437,0,257.2854083,0,9683540,503.2737083,0.623664951,0,9683540,0,0,0.659012,0,0.821386875,0.298706745,0.821386875,0,241.0448926,0,9683540,510.8488926,0.633052242,7757620,0,7757620,0,0.534677,0,0.534677,0,0.335739914,0.335739914,0.600252601,217.0452224,217.0452224,0,0,0,0,0,0,8400000,0,15515240,498.2409712,0.522566002
6/24/2019 14:00,78,64,55.9221,70.9914,42.5108,0,16001500,0,0,0.871925,0,0.596202553,0.310124025,0.501743691,0,413.5374657,0,16001500,680.1914657,0.510095778,0,9973340,0,0,0.683334,0,0.601100156,0.318307294,0.601100156,0,264.5489058,0,9973340,524.1176058,0.630622366,0,9973340,0,0,0.679588,0,0.822622053,0.29571367,0.822622053,0,245.7710814,0,9973340,531.2537814,0.639208668,7989580,0,7989580,0,0.551289,0,0.551289,0,0.33306232,0.33306232,0.601260439,221.7523379,221.7523379,0,0,0,0,0,0,8400000,0,15979160,518.8764297,0.52441298
6/24/2019 15:00,80,64,54.4743,70.1265,42.1033,0,15901700,0,0,0.868854,0,0.582698225,0.300738833,0.488811623,0,398.5215588,0,15901700,673.6711588,0.508376708,0,9910840,0,0,0.680086,0,0.585360094,0.30828603,0.585360094,0,254.6144599,0,9910840,522.3069599,0.632406892,0,9910840,0,0,0.67716,0,0.799491785,0.285046199,0.799491785,0,235.4206063,0,9910840,544.4147063,0.659174851,7939570,0,7939570,0,0.548171,0,0.548171,0,0.322586366,0.322586366,0.585503265,213.4330865,213.4330865,0,0,0,0,0,0,8400000,0,15879140,517.0838903,0.521324006
6/24/2019 16:00,79,63,53.2648,70.0315,42.2736,0,15422100,0,0,0.841457,0,0.579632189,0.294418092,0.48607114,0,378.3787714,0,15422100,631.4270714,0.491316024,0,9611040,0,0,0.658515,0,0.582037632,0.307346573,0.582037632,0,246.1600172,0,9611040,490.8022172,0.612798054,0,9611040,0,0,0.655657,0,0.793209281,0.285616581,0.793209281,0,228.7560322,0,9611040,499.0726322,0.623124197,7699600,0,7699600,0,0.530683,0,0.530683,0,0.323799403,0.323799403,0.582182226,207.7604902,207.7604902,0,0,0,0,0,0,8400000,0,15399200,485.894195,0.510912578
6/24/2019 17:00,78,63,53.8755,70.0033,42.4193,0,14604500,0,0,0.796236,0,0.578005493,0.287521473,0.484656219,0,349.9256129,0,14604500,579.8614129,0.47645157,0,14607100,0,0,0.99443,0,0.580334955,0.34827501,0.580334955,0,423.9406584,0,14607100,655.2345584,0.538287182,0,14607100,0,0,0.996734,0,0.790599263,0.333310942,0.790599263,0,405.7255216,0,14607100,659.9474216,0.542158886,0,0,14607100,0,0,0,0.994431,0,0.348356122,0.580483446,0.580483446,424.0393919,0,0,0,0,0,0,0,8400000,0,14607100,655.1972919,0.538256567
6/24/2019 18:00,78,63,53.8755,69.958,42.3861,0,14177900,0,0,0.773482,0,0.577369191,0.284758038,0.484038765,0,336.4392484,0,14177900,555.5335484,0.470196756,0,14182300,0,0,0.965634,0,0.579432547,0.339390397,0.579432547,0,401.1113686,0,14182300,622.8358686,0.526997061,0,14182300,0,0,0.96794,0,0.78895073,0.320454785,0.78895073,0,378.7321579,0,14182300,620.6176579,0.525120178,0,0,14182200,0,0,0,0.965631,0,0.339389568,0.579432547,0.579432547,401.1075606,0,0,0,0,0,0,0,8400000,0,14182200,622.6997606,0.526885612
6/24/2019 19:00,77,63,54.5663,69.0374,42.073,0,0,0,0,0,0,0.562503095,0.469923921,0.469923921,0,0,0,0,110.29146,0,0,0,0,0,0,0,0.562183759,0.562183759,0.562183759,0,0,0,0,109.77595,0,0,0,0,0,0,0,0.763181789,0.763181789,0.763181789,0,0,0,0,126.189,0,0,0,6881470,0,0,0,0.474473,0,0.322322062,0.562162836,0.562162836,184.8374665,0,0,0,0,0,0,0,8400000,0,6881470,108.6781905,0.500197225
6/24/2019 20:00,76,62,53.3563,68.9356,42.2468,0,0,0,0,0,0,0.559524908,0.467269878,0.467269878,0,0,0,0,99.12478,0,0,0,0,0,0,0,0.558972502,0.558972502,0.558972502,0,0,0,0,99.11615,0,0,0,0,0,0,0,0.757059254,0.757059254,0.757059254,0,0,0,0,106.38825,0,0,0,6527190,0,0,0,0.449471,0,0.326782545,0.5589777,0.5589777,177.7476464,0,0,0,0,0,0,0,8400000,0,6527190,98.1249885,0.49859947
6/24/2019 21:00,75,62,53.9673,68.8704,42.4357,0,0,0,0,0,0,0.557086186,0.465130731,0.465130731,0,0,0,0,96.55897,0,0,0,0,0,0,0,0.556450471,0.556450471,0.556450471,0,0,0,0,96.54703,0,0,0,0,0,0,0,0.753056652,0.753056652,0.753056652,0,0,0,0,102.91256,0,0,0,6380400,0,0,0,0.438487,0,0.328414627,0.556710739,0.556710739,174.6180574,0,0,0,0,0,0,0,8400000,0,6380400,95.5815597,0.499909681
6/24/2019 22:00,74,62,54.5663,68.8503,42.6302,0,0,0,0,0,0,0.555340432,0.46364042,0.46364042,0,0,0,0,94.944,0,0,0,0,0,0,0,0.554662184,0.554662184,0.554662184,0,0,0,0,94.93266,0,0,0,0,0,0,0,0.750431952,0.750431952,0.750431952,0,0,0,0,100.80718,0,0,0,6292810,0,0,0,0.431551,0,0.329310088,0.554922281,0.554922281,172.6904846,0,0,0,0,0,0,0,8400000,0,6292810,262.4429446,0.500462486
6/24/2019 23:00,73,62,55.4436,67.9439,42.5672,0,0,0,0,0,0,0.539601395,0.448899758,0.448899758,0,0,0,0,52.49223,0,0,0,0,0,0,0,0.536614447,0.536614447,0.536614447,0,0,0,0,52.47079,0,0,0,0,0,0,0,0.723710436,0.723710436,0.723710436,0,0,0,0,58.39616,0,0,0,2460350,0,0,0,0.167284,0,0.427902719,0.536849362,0.536849362,87.73253787,0,0,0,0,0,0,0,8400000,0,2460350,149.7953479,0.730605066
6/25/2019 0:00,72,61,53.9673,67.4979,42.7594,0,0,0,0,0,0,0.535705136,0.445400532,0.445400532,0,0,0,0,51.33582,0,0,0,0,0,0,0,0.532373939,0.532373939,0.532373939,0,0,0,0,51.24222,0,0,0,0,0,0,0,0.715765293,0.715765293,0.715765293,0,0,0,0,53.06499,0,0,0,2355440,0,0,0,0.16003,0,0.423305628,0.5268642,0.5268642,83.08925076,0,0,0,0,0,0,0,8400000,0,2355440,142.8472808,0.727748263
6/25/2019 1:00,70,61,55.4436,66.5551,43.1594,0,0,0,0,0,0,0.517447652,0.428649991,0.428649991,0,0,0,0,51.73514,0,0,0,0,0,0,0,0.511861308,0.511861308,0.511861308,0,0,0,0,51.72259,0,0,0,0,0,0,0,0.685645567,0.685645567,0.685645567,0,0,0,0,56.38444,0,0,0,2311790,0,0,0,0.157006,0,0.406647026,0.505836878,0.505836878,78.34021078,0,0,0,0,0,0,0,8400000,0,2311790,139.1734408,0.722419117
6/25/2019 2:00,69,60,54.2683,67.425,43.3594,0,0,0,0,0,0,0.52962109,0.440141443,0.440141443,0,0,0,0,50.59433,0,0,0,0,0,0,0,0.526068291,0.526068291,0.526068291,0,0,0,0,50.59657,0,0,0,0,0,0,0,0.705579767,0.705579767,0.705579767,0,0,0,0,51.62344,0,0,0,2326000,0,0,0,0.157428,0,0.420193168,0.521325734,0.521325734,81.44744249,0,0,0,0,0,0,0,8400000,0,2326000,139.9236325,0.721876006
6/25/2019 3:00,68,61,56.6684,66.5533,43.5594,0,0,0,0,0,0,0.514649485,0.42631457,0.42631457,0,0,0,0,51.72477,0,0,0,0,0,0,0,0.50907091,0.50907091,0.50907091,0,0,0,0,51.7138,0,0,0,0,0,0,0,0.6817459,0.6817459,0.6817459,0,0,0,0,56.29463,0,0,0,2326000,0,0,0,0.157616,0,0.404155021,0.503162244,0.503162244,78.33871496,0,0,0,0,0,0,0,8400000,0,2326000,139.171285,0.717994591
6/25/2019 4:00,67,60,55.5357,66.4888,43.7567,0,0,0,0,0,0,0.511756005,0.423750012,0.423750012,0,0,0,0,51.02783,0,0,0,0,0,0,0,0.505986369,0.505986369,0.505986369,0,0,0,0,51.02159,0,0,0,0,0,0,0,0.67602692,0.67602692,0.67602692,0,0,0,0,52.85705,0,0,0,2297290,0,0,0,0.155509,0,0.403229188,0.50069649,0.50069649,77.19453169,0,0,0,0,0,0,0,8400000,0,2297290,136.6951117,0.714033204
6/25/2019 5:00,67,60,55.5357,68.3694,43.856,0,11216900,0,0,0.635123,0,0.538831418,0.257669866,0.449408911,0,240.8547597,0,11216900,435.0047897,0.465374344,11224900,0,0,0.786967,0,0,0.283677102,0.537598449,0.537598449,265.3539248,0,0,11224900,464.0482848,0.496091673,11224900,0,0,0.790977,0,0,0.253059378,0.723798143,0.723798143,236.7138513,0,0,11224900,442.4477513,0.472999583,0,0,11224900,0,0,0,0.752544,0,0.278822158,0.533461787,0.533461787,260.8125705,0,0,0,0,0,0,0,8400000,0,11224900,455.4488005,0.486898378
6/25/2019 6:00,69,62,57.761,66.7937,44.0792,0,11401300,0,0,0.612911,0,0.517874261,0.244158046,0.429606907,0,231.9765939,0,11401300,415.4684939,0.437285391,11411100,0,0,0.768766,0,0,0.267784066,0.513060855,0.513060855,254.6425625,0,0,11411100,444.6595625,0.467607395,11411100,0,0,0.771545,0,0,0.238701076,0.69174946,0.69174946,226.9868205,0,0,11411100,470.3386205,0.494611689,0,0,11411100,0,0,0,0.76881,0,0.267525015,0.512608326,0.512608326,254.3962252,0,0,0,0,0,0,0,8400000,0,11411100,444.2132252,0.467138024
6/25/2019 7:00,69,60,54.0588,67.7945,44.1454,0,12389100,0,0,0.665641,0,0.52929808,0.250713624,0.440306266,0,258.8430131,0,12389100,439.7317131,0.425921218,12399800,0,0,0.835049,0,0,0.282655499,0.526317516,0.526317516,292.0726384,0,0,12399800,480.3060384,0.464819792,12399800,0,0,0.838132,0,0,0.254158001,0.708316902,0.708316902,262.6256979,0,0,12399800,470.5020979,0.455331955,0,0,12399800,0,0,0,0.835047,0,0.282664151,0.526333327,0.526333327,292.0815787,0,0,0,0,0,0,0,8400000,0,12399800,480.2509787,0.464766508
6/25/2019 8:00,71,61,54.6581,68.8273,43.7543,0,13235600,0,0,0.712984,0,0.550083825,0.264766934,0.4594814,0,292.0291024,0,13235600,486.7181024,0.441280881,13243700,0,0,0.892965,0,0,0.305594376,0.549717219,0.549717219,337.2666864,0,0,13243700,537.5363964,0.487056997,13243700,0,0,0.896713,0,0,0.280678263,0.744363931,0.744363931,309.7682265,0,0,13243700,517.8459265,0.469215636,0,0,13243700,0,0,0,0.892963,0,0.30560996,0.549745923,0.549745923,337.2838857,0,0,0,0,0,0,0,8400000,0,13243700,537.4481857,0.48697707
6/25/2019 9:00,71,62,56.6684,68.0113,43.7169,0,12833200,0,0,0.691498,0,0.532482571,0.252712113,0.443032469,0,270.2587576,0,12833200,461.5362576,0.431570855,12842600,0,0,0.867386,0,0,0.289590459,0.529589441,0.529589441,309.9245356,0,0,12842600,507.6422356,0.474335947,12842600,0,0,0.869668,0,0,0.263338803,0.714558065,0.714558065,281.8295757,0,0,12842600,507.3293757,0.474043613,0,0,12842600,0,0,0,0.867389,0,0.289577694,0.529565592,0.529565592,309.9108747,0,0,0,0,0,0,0,8400000,0,12842600,507.4573747,0.474163214
6/25/2019 10:00,73,61,53.5385,67.8924,43.3378,0,13296000,0,0,0.718633,0,0.533116362,0.253713399,0.443371371,0,281.1144465,0,13296000,479.4652465,0.432730367,13303900,0,0,0.90161,0,0,0.296463248,0.529961328,0.529961328,328.6764503,0,0,13303900,532.8067503,0.480586971,13303900,0,0,0.902727,0,0,0.272232914,0.713238731,0.713238731,301.8132892,0,0,13303900,524.3927892,0.472997653,0,0,13303900,0,0,0,0.901611,0,0.296461277,0.529957349,0.529957349,328.6742649,0,0,0,0,0,0,0,8400000,0,13303900,532.6867649,0.480478745
6/25/2019 11:00,73,61,53.5385,69.7493,43.4266,0,14637400,0,0,0.790491,0,0.565993133,0.280285975,0.47413882,0,341.8881614,0,14637400,567.4881914,0.465236879,14639800,0,0,0.989519,0,0,0.339435774,0.567554304,0.567554304,414.1059867,0,0,14639800,641.5086667,0.525833959,14639800,0,0,0.992858,0,0,0.324024152,0.769663211,0.769663211,395.3040645,0,0,14639800,629.1823645,0.515730295,0,0,14639800,0,0,0,0.989516,0,0.339454284,0.567590111,0.567590111,414.1285686,0,0,0,0,0,0,0,8400000,0,14639800,641.4144686,0.525756747
6/25/2019 12:00,76,63,55.3377,69.981,42.8507,0,15095300,0,0,0.81931,0,0.573852524,0.288148354,0.481084042,0,362.4738213,0,15095300,604.7782213,0.480768097,0,9406970,0,0,0.674133,0,0.575912762,0.303169101,0.575912762,0,237.6585536,0,9406970,481.3623536,0.614049821,0,9406970,0,0,0.672472,0,0.784101864,0.279433318,0.784101864,0,219.0517367,0,9406970,488.5237367,0.623185238,7403890,0,7668710,0,0.540133,0,0.5247,0,0.321263023,0.318277159,0.575917029,205.3060798,196.3740897,0,0,0,0,0,0,8400000,0,15072600,476.54873,0.507153353
6/25/2019 13:00,77,63,54.4513,69.9854,42.6377,0,14893700,0,0,0.810081,0,0.575971519,0.28809448,0.482912978,0,357.5660627,0,14893700,594.8714627,0.479293765,0,9281500,0,0,0.633816,0,0.578634719,0.307240675,0.578634719,0,237.6378603,0,9281500,466.3738603,0.602972184,0,9281500,0,0,0.631147,0,0.788262779,0.288414809,0.788262779,0,223.0768374,0,9281500,474.9008374,0.613996665,7435860,0,7435860,0,0.510612,0,0.510612,0,0.325877974,0.325877974,0.578622106,201.931916,201.931916,0,0,0,0,0,0,8400000,0,14871720,461.7101217,0.507128267
6/25/2019 14:00,77,63,54.4513,69.9739,42.6643,0,15286400,0,0,0.831011,0,0.575573336,0.29067469,0.482560617,0,370.2807979,0,15286400,618.7946979,0.485760962,0,9526160,0,0,0.649897,0,0.577819687,0.305526628,0.577819687,0,242.5412949,0,9526160,482.2665949,0.607505977,0,9526160,0,0,0.647443,0,0.7868564,0.284530631,0.7868564,0,225.8736929,0,9526160,490.5835929,0.617982809,7631660,0,7631660,0,0.523466,0,0.523466,0,0.322740023,0.322740023,0.577965421,205.2535104,205.2535104,0,0,0,0,0,0,8400000,0,15263320,477.4439289,0.507659739
6/25/2019 15:00,79,63,53.2281,69.9948,42.2621,0,15288000,0,0,0.834282,0,0.579021869,0.292943751,0.485491296,0,373.2103389,0,15288000,622.1841389,0.488370596,0,9527110,0,0,0.65291,0,0.581327517,0.307231089,0.581327517,0,243.9186986,0,9527110,484.1970986,0.609876991,0,9527110,0,0,0.650028,0,0.791873818,0.285964729,0.791873818,0,227.0347859,0,9527110,492.2928859,0.62007415,7632450,0,7632450,0,0.526171,0,0.526171,0,0.324204421,0.324204421,0.581471968,206.2061697,206.2061697,0,0,0,0,0,0,8400000,0,15264900,479.3551276,0.509657559
6/25/2019 16:00,78,63,53.8458,69.9965,42.4433,0,14982700,0,0,0.816378,0,0.57766759,0.289780223,0.484359054,0,361.8075119,0,14982700,602.4053119,0.482480711,0,9336790,0,0,0.638861,0,0.579976619,0.307527498,0.579976619,0,239.2766386,0,9336790,471.2488386,0.605667051,0,9336790,0,0,0.636042,0,0.790032779,0.288006925,0.790032779,0,224.0883477,0,9336790,479.6467477,0.616460365,7480080,0,7480080,0,0.514791,0,0.514791,0,0.325826212,0.325826212,0.580125025,203.1005112,203.1005112,0,0,0,0,0,0,8400000,0,14960160,466.5363503,0.508528831
6/25/2019 17:00,77,63,54.4513,69.9777,42.5705,0,13932400,0,0,0.758915,0,0.576366709,0.28308072,0.483236322,0,328.6661518,0,13932400,542.1543518,0.466958472,13937800,0,0,0.982215,0,0,0.343614752,0.578627813,0.578627813,399.1028071,0,0,13937800,620.6602071,0.534368587,13937800,0,0,0.984735,0,0,0.327004635,0.788011794,0.788011794,379.8104332,0,0,13937800,621.6590332,0.535228544,0,0,13937800,0,0,0,0.947481,0,0.334152971,0.578773747,0.578773747,388.1131065,0,0,0,0,0,0,0,8400000,0,13937800,604.7509065,0.520671188
6/25/2019 18:00,76,63,55.3377,69.9034,42.7439,0,13520100,0,0,0.735449,0,0.573976469,0.280144373,0.481125271,0,315.6316618,0,13520100,519.3495718,0.460957749,13526900,0,0,0.918181,0,0,0.325674735,0.576192372,0.576192372,367.1141309,0,0,13526900,575.1456109,0.510223875,13526900,0,0,0.920015,0,0,0.301446505,0.78425516,0.78425516,339.8030607,0,0,13526900,563.3667607,0.499774607,0,0,13526900,0,0,0,0.91818,0,0.325525023,0.575923502,0.575923502,366.945369,0,0,0,0,0,0,0,8400000,0,13526900,574.867619,0.509977262
6/25/2019 19:00,75,63,55.9149,68.9803,42.4551,0,0,0,0,0,0,0.558918443,0.466854222,0.466854222,0,0,0,0,103.53241,0,0,0,0,0,0,0,0.558491927,0.558491927,0.558491927,0,0,0,0,103.04786,0,0,0,0,0,0,0,0.757711728,0.757711728,0.757711728,0,0,0,0,117.6473,0,0,0,6588480,0,0,0,0.452545,0,0.325780259,0.558469046,0.558469046,178.8663935,0,0,0,0,0,0,0,8400000,0,6588480,102.0173814,0.50062976
6/25/2019 20:00,73,62,55.3377,68.8785,42.8358,0,0,0,0,0,0,0.554574354,0.463072454,0.463072454,0,0,0,0,96.22103,0,0,0,0,0,0,0,0.553937028,0.553937028,0.553937028,0,0,0,0,96.21352,0,0,0,0,0,0,0,0.749845643,0.749845643,0.749845643,0,0,0,0,102.52933,0,0,0,6366570,0,0,0,0.435474,0,0.327660547,0.5539434,0.5539434,173.839484,0,0,0,0,0,0,0,8400000,0,6366570,95.2513848,0.499310399
6/25/2019 21:00,73,62,55.4293,67.9516,42.8007,0,0,0,0,0,0,0.538124786,0.447687548,0.447687548,0,0,0,0,88.60942,0,0,0,0,0,0,0,0.53516968,0.53516968,0.53516968,0,0,0,0,88.59417,0,0,0,0,0,0,0,0.721849638,0.721849638,0.721849638,0,0,0,0,98.17439,0,0,0,5844310,0,0,0,0.398982,0,0.325101576,0.53539263,0.53539263,158.3328662,0,0,0,0,0,0,0,8400000,0,5844310,87.7082283,0.49824927
