Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/25/2019 22:00,72,61,53.9366,68.722,43.0136,0,0,0,0,0,0,0.550225915,0.459135429,0.459135429,0,0,0,0,89.68059,0,0,0,0,0,0,0,0.549230844,0.549230844,0.549230844,0,0,0,0,89.67438,0,0,0,0,0,0,0,0.741198962,0.741198962,0.741198962,0,0,0,0,91.55738,0,0,0,6029700,0,0,0,0.411774,0,0.331676936,0.549511218,0.549511218,166.6593684,0,0,0,0,0,0,0,8400000,0,6029700,251.9222184,0.501362692
6/25/2019 23:00,71,62,56.5734,68.8092,42.9669,0,0,0,0,0,0,0.552136139,0.460885814,0.460885814,0,0,0,0,51.69256,0,0,0,0,0,0,0,0.551350666,0.551350666,0.551350666,0,0,0,0,51.67626,0,0,0,0,0,0,0,0.745464536,0.745464536,0.745464536,0,0,0,0,53.81217,0,0,0,2430340,0,0,0,0.164646,0,0.442616216,0.551617561,0.551617561,89.64232463,0,0,0,0,0,0,0,8400000,0,2430340,150.1285246,0.741271713
6/26/2019 0:00,71,62,56.5734,67.561,42.9594,0,0,0,0,0,0,0.53592857,0.445749049,0.445749049,0,0,0,0,51.66696,0,0,0,0,0,0,0,0.5328026,0.5328026,0.5328026,0,0,0,0,51.65398,0,0,0,0,0,0,0,0.71791579,0.71791579,0.71791579,0,0,0,0,55.98605,0,0,0,2340930,0,0,0,0.158811,0,0.423950137,0.526695989,0.526695989,82.70313287,0,0,0,0,0,0,0,8400000,0,2340930,143.4683329,0.735442749
6/26/2019 1:00,69,61,56.0066,67.4827,43.3594,0,0,0,0,0,0,0.531209105,0.441623079,0.441623079,0,0,0,0,51.06858,0,0,0,0,0,0,0,0.527848116,0.527848116,0.527848116,0,0,0,0,51.06217,0,0,0,0,0,0,0,0.709408127,0.709408127,0.709408127,0,0,0,0,52.65045,0,0,0,2311650,0,0,0,0.156443,0,0.421742558,0.52245296,0.52245296,81.24343205,0,0,0,0,0,0,0,8400000,0,2311650,140.7174521,0.730477981
6/26/2019 2:00,69,61,56.0066,67.4781,43.3594,0,0,0,0,0,0,0.531049559,0.441474216,0.441474216,0,0,0,0,51.07136,0,0,0,0,0,0,0,0.527671691,0.527671691,0.527671691,0,0,0,0,51.06682,0,0,0,0,0,0,0,0.709032076,0.709032076,0.709032076,0,0,0,0,52.64865,0,0,0,2340350,0,0,0,0.158374,0,0.420579087,0.52236255,0.52236255,82.02518889,0,0,0,0,0,0,0,8400000,0,2340350,141.5307989,0.725690425
6/26/2019 3:00,68,61,56.853,67.481,43.5594,0,0,0,0,0,0,0.529802508,0.440445782,0.440445782,0,0,0,0,50.9284,0,0,0,0,0,0,0,0.526444722,0.526444722,0.526444722,0,0,0,0,50.92301,0,0,0,0,0,0,0,0.707418124,0.707418124,0.707418124,0,0,0,0,52.3996,0,0,0,2297290,0,0,0,0.155287,0,0.421304479,0.521109763,0.521109763,80.65488053,0,0,0,0,0,0,0,8400000,0,2297290,139.9844505,0.731215217
6/26/2019 4:00,67,61,57.4046,67.4794,43.7567,0,0,0,0,0,0,0.528346809,0.439222442,0.439222442,0,0,0,0,50.91884,0,0,0,0,0,0,0,0.524978913,0.524978913,0.524978913,0,0,0,0,50.91399,0,0,0,0,0,0,0,0.705365101,0.705365101,0.705365101,0,0,0,0,52.36301,0,0,0,2297150,0,0,0,0.155092,0,0.420280396,0.519716224,0.519716224,80.45392606,0,0,0,0,0,0,0,8400000,0,2297150,139.7724561,0.730152351
6/26/2019 5:00,67,61,57.4046,67.4751,43.856,10640600,0,0,0.992043,0,0,0.28755743,0.436151928,0.436151928,254.9819659,0,0,10640600,443.0229759,0.499621799,10635000,0,0,0.748212,0,0,0.271404974,0.521308702,0.521308702,240.5326584,0,0,10635000,425.5288384,0.480145375,10635000,0,0,0.752227,0,0,0.241019757,0.700405501,0.700405501,213.6037594,0,0,10635000,417.3636594,0.470932197,0,0,10635000,0,0,0,0.713722,0,0.267070732,0.516084063,0.516084063,236.691436,0,0,0,0,0,0,0,8400000,0,10635000,416.709456,0.470194026
6/26/2019 6:00,67,61,57.4046,68.5482,44.557,0,12558600,0,0,0.706553,0,0.542919538,0.260740621,0.453292134,0,272.8780969,0,12558600,459.0312869,0.438613814,12568800,0,0,0.842753,0,0,0.29293485,0.542376953,0.542376953,306.8199623,0,0,12568800,496.6013623,0.474127709,12568800,0,0,0.847268,0,0,0.264919685,0.733334381,0.733334381,277.4768779,0,0,12568800,486.0464779,0.464050485,0,0,12568800,0,0,0,0.842778,0,0.292760169,0.542063049,0.542063049,306.6370008,0,0,0,0,0,0,0,8400000,0,12568800,496.3969908,0.473932586
6/26/2019 7:00,70,62,57.13,69.8206,44.0324,0,13774500,0,0,0.74072,0,0.562767445,0.274598319,0.471489948,0,315.2045459,0,13774500,520.9686759,0.453854885,13780600,0,0,0.926814,0,0,0.323359446,0.568683038,0.568683038,371.340599,0,0,13780600,581.324339,0.506211055,13780600,0,0,0.930551,0,0,0.300748477,0.773915206,0.773915206,345.3745386,0,0,13780600,563.9486386,0.49108048,0,0,13780600,0,0,0,0.926812,0,0.323375359,0.568712558,0.568712558,371.3588721,0,0,0,0,0,0,0,8400000,0,13780600,581.2290921,0.506128115
6/26/2019 8:00,73,63,57.13,69.9859,43.4051,0,14041800,0,0,0.758909,0,0.569077308,0.27929353,0.476991681,0,326.8153243,0,14041800,541.0750243,0.462398004,14047000,0,0,0.94898,0,0,0.330104911,0.571017086,0.571017086,386.4153069,0,0,14047000,604.0950069,0.516063222,14047000,0,0,0.952493,0,0,0.309799765,0.776933565,0.776933565,362.6464416,0,0,14047000,599.1369416,0.511827671,0,0,14047000,0,0,0,0.94898,0,0.330104911,0.571017086,0.571017086,386.4153069,0,0,0,0,0,0,0,8400000,0,14047000,603.9668069,0.515953704
6/26/2019 9:00,75,63,55.7193,70.8555,43.0396,0,14698800,0,0,0.797807,0,0.589339563,0.295545513,0.495689986,0,362.0136992,0,14698800,590.7407492,0.482276716,14701100,0,0,0.995579,0,0,0.3556277,0.593664434,0.593664434,435.6765322,0,0,14701100,665.5167822,0.543238355,14701100,0,0,0.99791,0,0,0.339123973,0.810337395,0.810337395,415.4579536,0,0,14701100,656.6377536,0.535990711,0,0,14701100,0,0,0,0.995579,0,0.355637259,0.593681933,0.593681933,435.6882422,0,0,0,0,0,0,0,8400000,0,14701100,665.4003322,0.543143301
6/26/2019 10:00,77,64,56.5734,71.8661,42.7153,0,15924300,0,0,0.8678,0,0.611781505,0.319429347,0.516465064,0,423.8907292,0,15924300,682.5719292,0.514362525,0,9925020,0,0,0.714246,0,0.618776762,0.328699993,0.618776762,0,271.8628333,0,9925020,532.8101333,0.64420239,0,9925020,0,0,0.709955,0,0.848620468,0.303859544,0.848620468,0,251.3176706,0,9925020,528.9721706,0.639562041,7811490,0,8090350,0,0.573222,0,0.55897,0,0.343717852,0.341227719,0.618797141,231.7331439,222.1247426,0,0,0,0,0,0,8400000,0,15901840,527.482032,0.532730114
6/26/2019 11:00,80,65,56.5734,71.9993,42.1195,0,16060900,0,0,0.88099,0,0.619254891,0.32601187,0.523026234,0,436.3370035,0,16060900,703.9348035,0.525949208,0,10010500,0,0,0.692078,0,0.627245429,0.334063772,0.627245429,0,278.6787829,0,10010500,539.6862829,0.646944248,0,10010500,0,0,0.686929,0,0.862401236,0.312427247,0.862401236,0,260.6294129,0,10010500,545.4331129,0.653833211,8019330,0,8019330,0,0.559142,0,0.559142,0,0.34882844,0.34882844,0.627252691,233.1141976,233.1141976,0,0,0,0,0,0,8400000,0,16038660,534.2894201,0.540800412
6/26/2019 12:00,81,65,55.7193,72.9139,42.2,0,17241000,0,0,0.945625,0,0.637468691,0.351516491,0.540149876,0,505.0413181,0,17241000,799.9549181,0.556780872,0,10748900,0,0,0.743774,0,0.647504369,0.346137194,0.647504369,0,310.049507,0,10748900,601.470607,0.671477759,0,10748900,0,0,0.737854,0,0.89228772,0.320110803,0.89228772,0,286.7365846,0,10748900,596.5703846,0.666007184,8610150,0,8610150,0,0.601517,0,0.601517,0,0.355599679,0.355599679,0.647686721,255.1472145,255.1472145,0,0,0,0,0,0,8400000,0,17220300,595.455901,0.554931398
6/26/2019 13:00,83,66,56.5734,75.8012,42.3199,0,0,12825500,0,0,0.757224,0.699470646,0.598398326,0.363406674,0,0,388.4060243,12825500,745.4528243,0.697472527,0,11867100,0,0,0.830623,0,0.717376335,0.393449943,0.717376335,0,389.0924853,0,11867100,735.7868453,0.744026944,0,11867100,0,0,0.820859,0,0.997296418,0.362565909,0.997296418,0,358.5504919,0,11867100,710.7870919,0.718747217,9504760,0,9504760,0,0.674429,0,0.674429,0,0.393081542,0.393081542,0.71759443,311.3454768,311.3454768,0,0,0,0,0,0,8400000,0,19009520,728.4289768,0.608000941
6/26/2019 14:00,84,69,61.6416,75.1886,42.296,10192500,0,0,0.973992,0,0,0.385417664,0.586081997,0.586081997,327.364128,0,0,10192500,690.852328,0.813365508,0,11652800,0,0,0.813203,0,0.70183439,0.382543535,0.70183439,0,371.4752752,0,11652800,729.1571752,0.750882715,0,11652800,0,0,0.80479,0,0.978496112,0.354518597,0.978496112,0,344.2611925,0,11652800,742.5426925,0.764667059,9333380,0,9333380,0,0.659697,0,0.659697,0,0.384327569,0.384327569,0.702057969,298.9229371,298.9229371,0,0,0,0,0,0,8400000,0,18666760,721.8656034,0.610814008
6/26/2019 15:00,82,68,60.9199,75.0808,42.3248,10598300,0,0,0.975455,0,0,0.383765919,0.583216192,0.583216192,338.9388617,0,0,10598300,701.2330617,0.793976085,0,11926500,0,0,0.830323,0,0.698994592,0.382360448,0.698994592,0,380.0184903,0,11926500,744.2768903,0.74886368,0,11926500,0,0,0.822008,0,0.972729631,0.352704436,0.972729631,0,350.5441217,0,11926500,744.4842217,0.749072289,9552270,0,9552270,0,0.673425,0,0.673425,0,0.381250291,0.381250291,0.699207391,303.48381,303.48381,0,0,0,0,0,0,8400000,0,19104540,736.8341214,0.606248894
6/26/2019 16:00,82,68,60.9199,75.1013,42.3041,10437500,0,0,0.9612,0,0,0.380683883,0.58360746,0.58360746,331.1156687,0,0,10437500,683.1473687,0.785414939,0,11744700,0,0,0.818684,0,0.699668555,0.381687319,0.699668555,0,373.566921,0,11744700,726.794621,0.742593293,0,11744700,0,0,0.810277,0,0.973859098,0.352726469,0.973859098,0,345.2222133,0,11744700,726.7877133,0.742586235,9406850,0,9406850,0,0.664042,0,0.664042,0,0.382501595,0.382501595,0.699885641,299.8445941,299.8445941,0,0,0,0,0,0,8400000,0,18813700,719.5266748,0.604134363
6/26/2019 17:00,80,68,62.1136,74.1982,42.1935,9531250,0,0,0.878772,0,0,0.353073482,0.565778733,0.565778733,280.435969,0,0,9531250,588.942569,0.741488349,0,10720900,0,0,0.747634,0,0.678309966,0.365204379,0.678309966,0,326.2766355,0,10720900,631.0786355,0.706372005,0,10720900,0,0,0.740206,0,0.942660582,0.3419246,0.942660582,0,305.4782871,0,10720900,645.9944871,0.723067452,8587820,0,8587820,0,0.605763,0,0.605763,0,0.375506819,0.375506819,0.678515201,268.732081,268.732081,0,0,0,0,0,0,8400000,0,17175640,624.7678491,0.585275212
6/26/2019 18:00,78,67,61.4029,74.9316,42.5962,9543300,0,0,0.878885,0,0,0.362011365,0.577997029,0.577997029,287.8985885,0,0,9543300,582.2724885,0.73216496,0,10734600,0,0,0.748161,0,0.692947386,0.374590139,0.692947386,0,335.0896091,0,10734600,625.4777091,0.699209333,0,10734600,0,0,0.739893,0,0.962236809,0.350971304,0.962236809,0,313.9613803,0,10734600,618.7913803,0.691734817,8598740,0,8598740,0,0.606547,0,0.606547,0,0.385594139,0.385594139,0.69315833,276.3019787,276.3019787,0,0,0,0,0,0,8400000,0,17197480,619.222932,0.584616368
6/26/2019 19:00,79,68,62.5787,75.9137,41.8972,10200100,0,0,0.949961,0,0,0.392459273,0.604020061,0.604020061,333.5936522,0,0,10200100,504.6173822,0.593661688,10193000,0,0,0.758041,0,0,0.393556747,0.724092124,0.724092124,334.2936602,0,0,10193000,505.4053102,0.595002818,10193000,0,0,0.747879,0,0,0.369955506,1.008672439,1.008672439,314.2463723,0,0,10193000,487.1242123,0.573480874,0,0,10193000,0,0,0,0.725339,0,0.394033531,0.724313736,0.724313736,334.6986482,0,0,0,0,0,0,0,8400000,0,10193000,502.1766582,0.591201795
6/26/2019 20:00,78,69,64.8061,73.9922,42.0073,8849620,0,0,0.819808,0,0,0.344884682,0.563055036,0.563055036,254.3415313,0,0,8849620,398.6213513,0.540526736,8840760,0,0,0.623372,0,0,0.370837837,0.675522738,0.675522738,273.2073597,0,0,8840760,412.4540297,0.559844217,8840760,0,0,0.615851,0,0,0.366093684,0.938010007,0.938010007,269.7121999,0,0,8840760,421.5367999,0.572172709,0,0,8840700,0,0,0,0.623273,0,0.370533932,0.675043085,0.675043085,272.9816113,0,0,0,0,0,0,0,8400000,0,8840700,412.1414513,0.559423735
6/26/2019 21:00,77,67,61.8785,72.7997,42.1648,0,0,0,0,0,0,0.635830754,0.538601937,0.538601937,0,0,0,0,132.96749,0,0,0,0,0,0,0,0.645671819,0.645671819,0.645671819,0,0,0,0,132.94247,0,0,0,0,0,0,0,0.890262348,0.890262348,0.890262348,0,0,0,0,136.94717,0,0,0,8250770,0,0,0,0.577238,0,0.358073208,0.64562724,0.64562724,246.1983072,0,0,0,0,0,0,0,8400000,0,8250770,131.6130453,0.539832811
6/26/2019 22:00,76,66,60.6756,70.8645,42.3022,0,0,0,0,0,0,0.595943622,0.501357324,0.501357324,0,0,0,0,121.64002,0,0,0,0,0,0,0,0.600471454,0.600471454,0.600471454,0,0,0,0,121.57542,0,0,0,0,0,0,0,0.822571013,0.822571013,0.822571013,0,0,0,0,145.3058,0,0,0,7316820,0,0,0,0.506979,0,0.341523456,0.600462308,0.600462308,208.2388043,0,0,0,0,0,0,0,8400000,0,7316820,323.1460443,0.52997785
6/26/2019 23:00,75,64,57.8539,70.9252,42.1736,0,0,0,0,0,0,0.597810534,0.503007313,0.503007313,0,0,0,0,51.92467,0,0,0,0,0,0,0,0.602487844,0.602487844,0.602487844,0,0,0,0,51.90934,0,0,0,0,0,0,0,0.824077475,0.824077475,0.824077475,0,0,0,0,53.6936,0,0,0,2522830,0,0,0,0.172743,0,0.482419468,0.602777922,0.602777922,101.4218588,0,0,0,0,0,0,0,8400000,0,2522830,162.1158288,0.771114164
6/27/2019 0:00,74,64,58.3863,70.4805,42.3621,0,0,0,0,0,0,0.593317316,0.498942901,0.498942901,0,0,0,0,51.19019,0,0,0,0,0,0,0,0.597569453,0.597569453,0.597569453,0,0,0,0,51.18219,0,0,0,0,0,0,0,0.815738658,0.815738658,0.815738658,0,0,0,0,52.19845,0,0,0,2384510,0,0,0,0.162689,0,0.478904344,0.591790575,0.591790575,95.16268302,0,0,0,0,0,0,0,8400000,0,2384510,154.580843,0.777925073
6/27/2019 1:00,74,64,58.3863,69.53,42.3621,0,0,0,0,0,0,0.575803783,0.482564932,0.482564932,0,0,0,0,51.80754,0,0,0,0,0,0,0,0.577643464,0.577643464,0.577643464,0,0,0,0,51.79577,0,0,0,0,0,0,0,0.786249424,0.786249424,0.786249424,0,0,0,0,55.19361,0,0,0,2398050,0,0,0,0.163372,0,0.460422736,0.571351956,0.571351956,92.00972849,0,0,0,0,0,0,0,8400000,0,2398050,152.7124585,0.764183191
6/27/2019 2:00,73,63,57.0377,69.4703,42.5621,0,0,0,0,0,0,0.572594433,0.479709452,0.479709452,0,0,0,0,51.11422,0,0,0,0,0,0,0,0.574228177,0.574228177,0.574228177,0,0,0,0,51.1078,0,0,0,0,0,0,0,0.77998252,0.77998252,0.77998252,0,0,0,0,52.19703,0,0,0,2354990,0,0,0,0.160125,0,0.460028003,0.568606121,0.568606121,90.28011222,0,0,0,0,0,0,0,8400000,0,2354990,149.6203122,0.762399733
6/27/2019 3:00,73,63,57.0377,69.4677,42.5621,0,0,0,0,0,0,0.572405434,0.479532793,0.479532793,0,0,0,0,51.10524,0,0,0,0,0,0,0,0.574019605,0.574019605,0.574019605,0,0,0,0,51.10045,0,0,0,0,0,0,0,0.77955474,0.77955474,0.77955474,0,0,0,0,52.13999,0,0,0,2369190,0,0,0,0.161093,0,0.459358623,0.568496344,0.568496344,90.69232141,0,0,0,0,0,0,0,8400000,0,2369190,150.0385414,0.759948547
6/27/2019 4:00,73,63,57.0377,69.4691,42.5621,0,0,0,0,0,0,0.572442855,0.47956777,0.47956777,0,0,0,0,51.10684,0,0,0,0,0,0,0,0.574062165,0.574062165,0.574062165,0,0,0,0,51.10205,0,0,0,0,0,0,0,0.779630413,0.779630413,0.779630413,0,0,0,0,52.14108,0,0,0,2369190,0,0,0,0.161093,0,0.459381033,0.568521676,0.568521676,90.69674584,0,0,0,0,0,0,0,8400000,0,2369190,150.0445758,0.759979111
6/27/2019 5:00,73,63,57.0377,69.4691,42.6667,0,12199500,0,0,0.694794,0,0.567478897,0.274931409,0.475409362,0,279.5021438,0,12199500,461.1831638,0.453641376,12210600,0,0,0.859704,0,0,0.310478831,0.569084415,0.569084415,315.9277343,0,0,12210600,508.1187343,0.499355053,12210600,0,0,0.861606,0,0,0.282033656,0.772829543,0.772829543,286.9833464,0,0,12210600,483.0974464,0.474765315,0,0,12210600,0,0,0,0.825341,0,0.302434583,0.563588347,0.563588347,307.7423095,0,0,0,0,0,0,0,8400000,0,12210600,494.0695095,0.48554814
6/27/2019 6:00,73,63,57.0377,70.5418,43.3973,0,13612900,0,0,0.737327,0,0.585323223,0.288289763,0.492162987,0,327.0383093,0,13612900,530.1625993,0.467347236,13619400,0,0,0.919895,0,0,0.335969643,0.594005358,0.594005358,381.3087459,0,0,13619400,588.8910759,0.518869621,13619400,0,0,0.921202,0,0,0.307961323,0.803545079,0.803545079,349.5207035,0,0,13619400,562.9709035,0.496031458,0,0,13619400,0,0,0,0.919888,0,0.335785388,0.593679481,0.593679481,381.0996258,0,0,0,0,0,0,0,8400000,0,13619400,588.5732558,0.518589591
6/27/2019 7:00,74,64,58.3863,73.7122,43.4032,0,16079200,0,0,0.875559,0,0.644187646,0.342039883,0.547261235,0,458.3106406,0,16079200,717.2125306,0.535259862,0,9995260,0,0,0.719582,0,0.65595715,0.352218421,0.65595715,0,293.3762249,0,9995260,554.4740649,0.665684412,0,9995250,0,0,0.713771,0,0.904172534,0.32887412,0.904172534,0,273.9315877,0,9995250,536.7972877,0.644462865,7888380,0,8168610,0,0.580107,0,0.566215,0,0.368241291,0.365705146,0.656009388,250.6682909,240.4017634,0,0,0,0,0,0,8400000,0,16056990,548.9293243,0.556446807
6/27/2019 8:00,77,67,61.8785,74.9324,42.8314,0,17255000,0,0,0.947521,0,0.674432937,0.375984862,0.575252006,0,540.6348996,0,17255000,833.4882996,0.579649933,0,10757600,0,0,0.747432,0,0.690055031,0.372928432,0.690055031,0,334.3179087,0,10757600,623.9661087,0.696028232,0,10757600,0,0,0.739409,0,0.957740238,0.349222634,0.957740238,0,313.0664508,0,10757600,617.0188508,0.688278632,8617190,0,8617190,0,0.605763,0,0.605763,0,0.383887688,0.383887688,0.690132997,275.6694285,275.6694285,0,0,0,0,0,0,8400000,0,17234380,617.7264476,0.581897596
6/27/2019 9:00,79,68,62.5787,75.0317,42.4293,0,17421100,0,0,0.961366,0,0.680671547,0.383155076,0.580819812,0,556.2485745,0,17421100,860.4889745,0.592721912,0,10861500,0,0,0.758881,0,0.696383555,0.376702195,0.696383555,0,340.962574,0,10861500,643.153974,0.71056923,0,10861500,0,0,0.750452,0,0.968335895,0.352428176,0.968335895,0,318.9915532,0,10861500,643.7134532,0.711187353,8700330,0,8700330,0,0.615429,0,0.615429,0,0.386336378,0.386336378,0.696595451,280.1044983,280.1044983,0,0,0,0,0,0,8400000,0,17400660,636.7224343,0.591544112
6/27/2019 10:00,79,68,62.5787,76.8614,42.5661,0,0,13122700,0,0,0.776874,0.721604526,0.619358368,0.379804198,0,0,415.3380462,13122700,737.2321462,0.674158958,0,12142400,0,0,0.852527,0,0.74239395,0.410914759,0.74239395,0,415.7909474,0,12142400,780.1435474,0.770994414,0,12142400,0,0,0.841624,0,1.036161758,0.37924977,1.036161758,0,383.7502009,0,12142400,759.6523009,0.750743478,9724960,0,9724960,0,0.693128,0,0.693128,0,0.408016997,0.408016997,0.742627703,330.6624143,330.6624143,0,0,0,0,0,0,8400000,0,19449920,772.3421119,0.629280323
6/27/2019 11:00,83,70,63.9339,77.9944,42.4395,0,0,13951700,0,0,0.797745,0.750475538,0.646404765,0.400704189,0,0,465.875386,13951700,821.645586,0.70670578,0,12906500,0,0,0.912048,0,0.77383226,0.438283606,0.77383226,0,471.3922802,0,12906500,829.8465802,0.771561536,0,12906500,0,0,0.899546,0,1.084960664,0.404139669,1.084960664,0,434.6690533,0,12906500,814.4109533,0.757210045,10339000,0,10339000,0,0.743186,0,0.743186,0,0.425614681,0.425614681,0.774093416,366.7025154,366.7025154,0,0,0,0,0,0,8400000,0,20678000,821.5481144,0.630382802
6/27/2019 12:00,86,71,64.0585,79.0261,42.5087,0,0,14661300,0,0,0.842377,0.775055453,0.669576583,0.422153484,0,0,515.7765723,14661300,905.2109723,0.740898261,0,13560300,0,0,0.961922,0,0.801682111,0.464911111,0.801682111,0,525.3611786,0,13560300,914.2025786,0.809010932,0,13560300,0,0,0.947955,0,1.12728052,0.429024073,1.12728052,0,484.8079285,0,13560300,896.2275285,0.79310416,10864600,0,10864600,0,0.785321,0,0.785321,0,0.443146075,0.443146075,0.801966642,401.2170704,401.2170704,0,0,0,0,0,0,8400000,0,21729200,905.0605528,0.656384924
6/27/2019 13:00,86,72,65.767,80.0516,42.5189,0,0,14764300,0,0,0.856747,0.801162801,0.694153156,0.441643193,0,0,543.3793827,14764300,938.0015827,0.76238081,0,13655200,0,0,0.977154,0,0.830729588,0.485625949,0.830729588,0,552.6099555,0,13655200,945.9146555,0.831256654,0,13655200,0,0,0.961481,0,1.171174435,0.448129713,1.171174435,0,509.9417381,0,13655200,924.2956381,0.812258162,10940900,0,10940900,0,0.799166,0,0.799166,0,0.461736923,0.461736923,0.831035573,420.9847921,420.9847921,0,0,0,0,0,0,8400000,0,21881800,936.4555089,0.676366524
6/27/2019 14:00,84,73,68.3605,79.2457,42.4897,0,0,14486300,0,0,0.835242,0.780749508,0.674922048,0.425061913,0,0,513.1311988,14486300,913.7043988,0.756884283,0,13399100,0,0,0.953568,0,0.807943413,0.466715968,0.807943413,0,521.1311608,0,13399100,921.4027608,0.825192224,0,13399100,0,0,0.939694,0,1.139704631,0.431764227,1.139704631,0,482.1043381,0,13399100,926.3479381,0.829621038,10735000,0,10735000,0,0.778747,0,0.778747,0,0.447019247,0.447019247,0.808266146,399.8959685,399.8959685,0,0,0,0,0,0,8400000,0,21470000,912.1887332,0.669162554
6/27/2019 15:00,83,72,67.1898,80.0405,42.5424,0,0,15042400,0,0,0.870917,0.800670677,0.693710469,0.44344113,0,0,555.8682374,15042400,964.3983374,0.769343991,0,13911300,0,0,0.993229,0,0.830196298,0.489393969,0.830196298,0,567.3421935,0,13911300,973.2463935,0.839530218,0,13911300,0,0,0.977627,0,1.170365267,0.451970363,1.170365267,0,523.9579429,0,13911300,952.1966429,0.821372533,11146900,0,11146900,0,0.812391,0,0.812391,0,0.461880638,0.461880638,0.8305042,429.0447739,429.0447739,0,0,0,0,0,0,8400000,0,22293800,963.5139295,0.679927988
6/27/2019 16:00,81,73,69.6741,79.2577,42.4382,0,0,14030600,0,0,0.811935,0.78166283,0.675747574,0.423060354,0,0,494.6492166,14030600,872.3714166,0.746116132,0,12979300,0,0,0.927076,0,0.808923595,0.461892852,0.808923595,0,499.5871579,0,12979300,878.9385579,0.812621844,0,12979300,0,0,0.91311,0,1.141272811,0.427551087,1.141272811,0,462.4428185,0,12979300,882.1762185,0.81561522,10397500,0,10397500,0,0.757006,0,0.757006,0,0.447722419,0.447722419,0.809248467,387.9328213,387.9328213,0,0,0,0,0,0,8400000,0,20795000,870.1491723,0.664043035
6/27/2019 17:00,79,72,69.1177,79.1061,42.5987,0,0,13579900,0,0,0.784707,0.776255336,0.670775461,0.417305308,0,0,472.247029,13579900,818.574729,0.723340875,0,12563800,0,0,0.896434,0,0.803060523,0.453242653,0.803060523,0,474.5375034,0,12563800,824.5017034,0.787502224,0,12563800,0,0,0.882603,0,1.130691702,0.419727289,1.130691702,0,439.4474757,0,12563800,815.1047757,0.778526983,10063600,0,10063600,0,0.731482,0,0.731482,0,0.444935256,0.444935256,0.803355593,373.1375365,373.1375365,0,0,0,0,0,0,8400000,0,20127200,816.2566863,0.649813768
6/27/2019 18:00,79,72,69.1177,78.1803,42.5007,10209300,0,0,0.99112,0,0,0.435122278,0.649946877,0.649946877,370.1911557,0,0,10209300,732.2269557,0.860658759,0,11674700,0,0,0.831986,0,0.778371194,0.430772413,0.778371194,0,419.0948912,0,11674700,777.0170912,0.79866764,0,11674700,0,0,0.819659,0,1.094697573,0.402699317,1.094697573,0,391.7828093,0,11674700,780.2802093,0.80202168,9350860,0,9350860,0,0.677783,0,0.677783,0,0.432870702,0.432870702,0.778657169,337.3094443,337.3094443,0,0,0,0,0,0,8400000,0,18701720,769.2469203,0.660053956
6/27/2019 19:00,77,71,68.3605,78.9395,42.4069,6483250,0,0,0.637474,0,0,0.431527354,0.668272042,0.668272042,233.1416433,0,0,6483250,401.1692233,0.742533556,11710600,0,0,0.874138,0,0,0.448412145,0.800290457,0.800290457,437.5979386,0,0,11710600,616.0221286,0.63124567,11710600,0,0,0.860135,0,0,0.415591533,1.12457866,1.12457866,405.5688502,0,0,11710600,586.4135102,0.600905344,0,0,11710600,0,0,0,0.841671,0,0.445143883,0.800569048,0.800569048,434.4084961,0,0,0,0,0,0,0,8400000,0,11710600,609.0663061,0.624117951
6/27/2019 20:00,79,72,69.1177,77.7222,41.9483,6094460,0,0,0.597657,0,0,0.419698329,0.64449553,0.64449553,213.1528899,0,0,6094460,402.6396299,0.792797977,11005100,0,0,0.79148,0,0,0.42426155,0.772161674,0.772161674,389.086732,0,0,11005100,582.744912,0.635427115,11005100,0,0,0.780306,0,0,0.403262338,1.092077668,1.092077668,369.8285297,0,0,11005100,573.9460297,0.625832783,0,0,11005100,0,0,0,0.793014,0,0.427664329,0.777545142,0.777545142,392.2073919,0,0,0,0,0,0,0,8400000,0,11005100,576.9174629,0.63899304
6/27/2019 21:00,79,71,67.5848,77.8064,41.9272,10623900,0,0,1.00003,0,0,0.43498106,0.64676635,0.64676635,385.0996068,0,0,10623900,569.2827868,0.643021249,10618200,0,0,0.766625,0,0,0.425246379,0.77453961,0.77453961,376.2792585,0,0,10618200,558.4579085,0.631132857,10618200,0,0,0.753776,0,0,0.403306535,1.085224399,1.085224399,356.8657873,0,0,10618200,541.7587673,0.612260572,0,0,10618200,0,0,0,0.766639,0,0.425279001,0.774591359,0.774591359,376.3081245,0,0,0,0,0,0,0,8400000,0,10618200,558.4127545,0.631081827
6/27/2019 22:00,77,71,68.3605,77.7818,42.3237,10564400,0,0,0.988655,0,0,0.429071739,0.64245981,0.64245981,377.7404567,0,0,10564400,560.4180267,0.636573428,10558600,0,0,0.757533,0,0,0.422680913,0.769944914,0.769944914,371.9098904,0,0,10558600,552.4082304,0.627819859,10558600,0,0,0.74516,0,0,0.401948812,1.078378586,1.078378586,353.6680608,0,0,10558600,536.5918508,0.609844317,0,0,10558600,0,0,0,0.757533,0,0.422680913,0.769944914,0.769944914,371.9098904,0,0,0,0,0,0,0,8400000,0,10558600,552.3219204,0.627721767
6/27/2019 23:00,77,71,68.3605,76.8605,41.7842,0,0,0,0,0,0,0.72947753,0.62617962,0.62617962,0,0,0,0,52.20596,0,0,0,0,0,0,0,0.75062639,0.75062639,0.75062639,0,0,0,0,52.18267,0,0,0,0,0,0,0,1.04994114,1.04994114,1.04994114,0,0,0,0,53.85585,0,0,0,2610320,0,0,0,0.187253,0,0.602923736,0.750594527,0.750594527,131.1519905,0,0,0,0,0,0,0,8400000,0,2610320,192.2248605,0.883684118
6/28/2019 0:00,77,70,66.7897,76.4403,41.7648,0,0,0,0,0,0,0.725791204,0.622700059,0.622700059,0,0,0,0,50.65056,0,0,0,0,0,0,0,0.746258886,0.746258886,0.746258886,0,0,0,0,50.64318,0,0,0,0,0,0,0,1.041485395,1.041485395,1.041485395,0,0,0,0,51.731,0,0,0,2399510,0,0,0,0.171003,0,0.604618105,0.739965435,0.739965435,120.8989324,0,0,0,0,0,0,0,8400000,0,2399510,179.4270724,0.897318565
6/28/2019 1:00,76,70,67.1898,75.4792,41.9648,0,0,0,0,0,0,0.702069605,0.600574971,0.600574971,0,0,0,0,51.17255,0,0,0,0,0,0,0,0.719792439,0.719792439,0.719792439,0,0,0,0,51.15985,0,0,0,0,0,0,0,1.002631104,1.002631104,1.002631104,0,0,0,0,52.27778,0,0,0,2383700,0,0,0,0.1678,0,0.583122019,0.71318033,0.71318033,115.8323297,0,0,0,0,0,0,0,8400000,0,2383700,175.6012497,0.884010151
6/28/2019 2:00,77,69,65.2333,73.563,41.7621,0,0,0,0,0,0,0.662288694,0.56309342,0.56309342,0,0,0,0,51.95122,0,0,0,0,0,0,0,0.674854323,0.674854323,0.674854323,0,0,0,0,51.93221,0,0,0,0,0,0,0,0.935911654,0.935911654,0.935911654,0,0,0,0,56.53121,0,0,0,2412390,0,0,0,0.167993,0,0.54227458,0.667487976,0.667487976,109.0148144,0,0,0,0,0,0,0,8400000,0,2412390,170.4890144,0.848066927
6/28/2019 3:00,74,67,63.4886,73.4409,42.3621,0,0,0,0,0,0,0.653239427,0.555061559,0.555061559,0,0,0,0,50.68838,0,0,0,0,0,0,0,0.665300174,0.665300174,0.665300174,0,0,0,0,50.68026,0,0,0,0,0,0,0,0.91917483,0.91917483,0.91917483,0,0,0,0,51.73183,0,0,0,2326290,0,0,0,0.160458,0,0.540395607,0.659435548,0.659435548,104.7597414,0,0,0,0,0,0,0,8400000,0,2326290,163.5013814,0.843410141
6/28/2019 4:00,72,67,64.5903,73.4334,42.7621,0,0,0,0,0,0,0.649489945,0.551841297,0.551841297,0,0,0,0,50.65663,0,0,0,0,0,0,0,0.661448791,0.661448791,0.661448791,0,0,0,0,50.65169,0,0,0,0,0,0,0,0.913535164,0.913535164,0.913535164,0,0,0,0,51.68824,0,0,0,2340490,0,0,0,0.16061,0,0.537308715,0.655809112,0.655809112,104.7971396,0,0,0,0,0,0,0,8400000,0,2340490,163.5181696,0.838379158
6/28/2019 5:00,72,67,64.5903,72.499,42.8775,0,14438200,0,0,0.816957,0,0.624159004,0.320743147,0.528692251,0,385.9128089,0,14438200,619.3790089,0.514783568,14441300,0,0,1.00836,0,0,0.381260906,0.6335806,0.6335806,458.8252596,0,0,14441300,690.3448596,0.573642145,14441300,0,0,1.00774,0,0,0.362265246,0.87329045,0.87329045,435.9650918,0,0,14441300,692.5964918,0.57551314,0,0,14441300,0,0,0,0.974144,0,0.367869712,0.627320271,0.627320271,442.7097391,0,0,0,0,0,0,0,8400000,0,14441300,669.1274391,0.556011527
6/28/2019 6:00,73,66,62.347,73.524,43.5477,0,16664900,0,0,0.904415,0,0.645492254,0.348489034,0.548653395,0,483.9612425,0,16664900,759.4674425,0.546874527,0,10319500,0,0,0.739377,0,0.657458868,0.353173344,0.657458868,0,303.71436,0,10319500,582.06876,0.676856933,0,10319500,0,0,0.733849,0,0.908540786,0.328771136,0.908540786,0,282.7294782,0,10319500,576.4355782,0.670306404,8176720,0,8466580,0,0.597916,0,0.584634,0,0.365986158,0.363821426,0.657240099,258.2209239,247.9054943,0,0,0,0,0,0,8400000,0,16643300,777.1370182,0.560324228
6/28/2019 7:00,75,67,63.0369,73.1119,43.2357,0,16399200,0,0,0.892188,0,0.633519805,0.338090255,0.537138197,0,462.0341424,0,16399200,743.4748424,0.54403252,0,10222100,0,0,0.701228,0,0.644276746,0.345238382,0.644276746,0,294.0884383,0,10222100,569.8604383,0.6689746,0,10222100,0,0,0.695952,0,0.891171238,0.325338243,0.891171238,0,277.1366716,0,10222100,586.9647716,0.68905384,8188690,0,8188690,0,0.566755,0,0.566755,0,0.360041953,0.360041953,0.644359659,245.6893282,245.6893282,0,0,0,0,0,0,8400000,0,16377380,564.1618339,0.55874956
6/28/2019 8:00,78,66,59.6788,73.9748,42.6321,0,17111000,0,0,0.938159,0,0.655253899,0.361319291,0.557109464,0,515.2111985,0,17111000,804.2669985,0.564035064,0,10667400,0,0,0.738892,0,0.667920877,0.358989083,0.667920877,0,319.1233455,0,10667400,604.4393455,0.679947517,0,10667400,0,0,0.732218,0,0.923936341,0.334832576,0.923936341,0,297.6494185,0,10667400,599.3143185,0.674182258,8545020,0,8545020,0,0.59818,0,0.59818,0,0.370114294,0.370114294,0.668105381,263.5528368,263.5528368,0,0,0,0,0,0,8400000,0,17090040,598.394952,0.566953295
6/28/2019 9:00,80,67,60.1812,73.1625,42.1783,0,16605000,0,0,0.913157,0,0.642234683,0.34707778,0.544582845,0,480.2688788,0,16605000,770.6102788,0.55689993,0,10350800,0,0,0.718644,0,0.652859983,0.349432,0.652859983,0,301.4083953,0,10350800,587.0001953,0.680527335,0,10350800,0,0,0.712608,0,0.903246727,0.327429126,0.903246727,0,282.4294496,0,10350800,603.6270496,0.699803358,8291670,0,8291670,0,0.581457,0,0.581457,0,0.362318033,0.362318033,0.653046823,250.3517969,250.3517969,0,0,0,0,0,0,8400000,0,16583340,581.1301933,0.565772295
6/28/2019 10:00,81,66,57.8539,73.939,42.2522,0,17768400,0,0,0.976729,0,0.658557475,0.372960382,0.559944936,0,552.242437,0,17768400,862.426137,0.582444882,0,11079000,0,0,0.769644,0,0.671324991,0.361439107,0.671324991,0,333.6986552,0,11079000,642.2800552,0.695672954,0,11079000,0,0,0.762728,0,0.928806667,0.334389371,0.928806667,0,308.7249865,0,11079000,635.6191865,0.688458366,8874300,0,8874300,0,0.623285,0,0.623285,0,0.368414146,0.368414146,0.671520987,272.4514716,272.4514716,0,0,0,0,0,0,8400000,0,17748600,635.8572546,0.573353939
6/28/2019 11:00,84,67,57.8539,74.972,42.3104,10401500,0,0,0.99087,0,0,0.385857505,0.580678221,0.580678221,334.4580694,0,0,10401500,688.4244694,0.794221375,0,11704000,0,0,0.815315,0,0.696201812,0.37930966,0.696201812,0,369.953355,0,11704000,713.315055,0.731355149,0,11704000,0,0,0.806924,0,0.967001244,0.349847902,0.967001244,0,341.2183205,0,11704000,703.7979205,0.721597321,9374260,0,9374260,0,0.661173,0,0.661173,0,0.380507681,0.380507681,0.696412121,297.2481613,297.2481613,0,0,0,0,0,0,8400000,0,18748520,706.1819045,0.596496634
6/28/2019 12:00,86,68,58.6492,75.0904,42.3172,10468900,0,0,0.963886,0,0,0.381229324,0.58350849,0.58350849,332.5876395,0,0,10468900,686.4676395,0.786865064,0,11780200,0,0,0.820885,0,0.699186807,0.381588693,0.699186807,0,374.5992605,0,11780200,729.9017605,0.743520579,0,11780200,0,0,0.812503,0,0.972993756,0.352436147,0.972993756,0,345.9806915,0,11780200,729.8082915,0.743425366,9435250,0,9435250,0,0.665802,0,0.665802,0,0.382025445,0.382025445,0.699399664,300.3754653,300.3754653,0,0,0,0,0,0,8400000,0,18870500,722.6027429,0.60427342
6/28/2019 13:00,87,68,57.8539,75.0955,42.3066,10404500,0,0,0.958313,0,0,0.379886752,0.583402095,0.583402095,329.3776428,0,0,10404500,679.3741428,0.783554204,0,11707400,0,0,0.816218,0,0.699430311,0.381334752,0.699430311,0,372.0365393,0,11707400,723.0361393,0.741106793,0,11707400,0,0,0.807803,0,0.973410123,0.352485589,0.973410123,0,343.8908158,0,11707400,722.9689158,0.74103789,9377020,0,9377020,0,0.662036,0,0.662036,0,0.382529608,0.382529608,0.699642326,298.9156486,298.9156486,0,0,0,0,0,0,8400000,0,18754040,715.805778,0.603473042
6/28/2019 14:00,86,68,58.6492,75.0878,42.3224,10550000,0,0,0.971293,0,0,0.382714836,0.583149098,0.583149098,336.4701263,0,0,10550000,695.6948263,0.791311651,0,11871800,0,0,0.826809,0,0.699129723,0.382099329,0.699129723,0,378.0172348,0,11871800,738.9036348,0.746882833,0,11871800,0,0,0.818467,0,0.972940787,0.352629351,0.972940787,0,348.8620939,0,11871800,738.9823939,0.746962443,9508530,0,9508530,0,0.67059,0,0.67059,0,0.381573589,0.381573589,0.699345064,302.3503262,302.3503262,0,0,0,0,0,0,8400000,0,19017060,731.5145984,0.605538555
6/28/2019 15:00,87,68,58.1212,76.0027,42.3953,0,13425800,0,0,0.78933,0,0.703307445,0.368377825,0.602059369,0,412.1472502,0,13425800,758.1292502,0.677617051,0,12567300,0,0,0.876809,0,0.721728359,0.401656312,0.721728359,0,420.6446145,0,12567300,815.1506145,0.778353932,0,12567300,0,0,0.867293,0,1.006169314,0.369685107,1.006169314,0,387.1619705,0,12567300,803.1544705,0.766899306,10066400,0,10066400,0,0.712136,0,0.712136,0,0.393442156,0.393442156,0.721949354,330.04551,330.04551,0,0,0,0,0,0,8400000,0,20132800,806.9991083,0.594640936
6/28/2019 16:00,87,69,59.931,76.1289,42.3732,0,13349500,0,0,0.753808,0,0.706916149,0.368286505,0.605431081,0,409.7033917,0,13349500,796.3050917,0.715806667,0,12351500,0,0,0.863709,0,0.725212154,0.401901692,0.725212154,0,413.6740622,0,12351500,803.5941622,0.780725414,0,12351500,0,0,0.854086,0,1.01292593,0.370899413,1.01292593,0,381.7636752,0,12351500,801.2807752,0.778477861,9892900,0,9892900,0,0.701611,0,0.701611,0,0.396172398,0.396172398,0.725386646,326.6078264,326.6078264,0,0,0,0,0,0,8400000,0,19785800,795.5582206,0.629592406
6/28/2019 17:00,84,69,61.6416,77.9331,42.4154,0,13784500,0,0,0.788624,0,0.749083391,0.398982001,0.645084471,0,458.3139499,0,13784500,801.1882499,0.697468824,0,12752400,0,0,0.901842,0,0.772691738,0.435856513,0.772691738,0,463.1847168,0,12752400,809.4326168,0.761675559,0,12752400,0,0,0.889252,0,1.082399943,0.401719256,1.082399943,0,426.9070533,0,12752400,787.8803533,0.741394894,10215100,0,10215100,0,0.734777,0,0.734777,0,0.425118875,0.425118875,0.772944436,361.8859846,361.8859846,0,0,0,0,0,0,8400000,0,20430200,801.3382906,0.624797566
6/28/2019 18:00,86,71,64.1542,77.2144,42.3147,10306200,0,0,0.995121,0,0,0.421509777,0.629527099,0.629527099,362.0136722,0,0,10306200,731.3693722,0.851568227,0,11785300,0,0,0.834494,0,0.754144879,0.416083548,0.754144879,0,408.6391201,0,11785300,773.9544201,0.78805402,0,11785300,0,0,0.823334,0,1.058098947,0.387425455,1.058098947,0,380.4937677,0,11785300,780.4478677,0.794665763,9439310,0,9439310,0,0.679023,0,0.679023,0,0.416657513,0.416657513,0.754412058,327.7466189,327.7466189,0,0,0,0,0,0,8400000,0,18878620,766.2148759,0.646062416
6/28/2019 19:00,83,70,63.9339,76.1645,41.7268,10604500,0,0,0.989072,0,0,0.406455635,0.610816077,0.610816077,359.188232,0,0,10604500,543.000362,0.614456537,10598500,0,0,0.788589,0,0,0.399138928,0.732014436,0.732014436,352.5228269,0,0,10598500,537.8498069,0.608972749,10598500,0,0,0.778295,0,0,0.373686901,1.02365729,1.02365729,330.0433847,0,0,10598500,528.6143847,0.598516075,0,0,10598500,0,0,0,0.755857,0,0.398515769,0.732264431,0.732264431,351.9724483,0,0,0,0,0,0,0,8400000,0,10598500,533.5060683,0.604054613
6/28/2019 20:00,81,69,63.2636,76.7477,41.7262,10622600,0,0,0.994623,0,0,0.417141453,0.623842127,0.623842127,369.2605666,0,0,10622600,552.0565966,0.623640084,10616800,0,0,0.761225,0,0,0.408491145,0.748154731,0.748154731,361.4057322,0,0,10616800,541.9614722,0.612570423,10616800,0,0,0.74942,0,0,0.385296706,1.044049922,1.044049922,340.8848391,0,0,10616800,522.9504191,0.591082532,0,0,10616800,0,0,0,0.761135,0,0.408288213,0.747831696,0.747831696,361.2261919,0,0,0,0,0,0,0,8400000,0,10616800,541.7035819,0.612278934
6/28/2019 21:00,80,70,65.4447,77.7212,41.7398,0,10815600,0,0,0.668676,0,0.750540779,0.396539177,0.645945695,0,357.4007605,0,10815600,546.2003805,0.606013958,10822900,0,0,0.782006,0,0,0.425054433,0.77412573,0.77412573,383.3601349,0,0,10822900,570.4131749,0.632451385,10822900,0,0,0.768793,0,0,0.400286366,1.083091955,1.083091955,361.0216089,0,0,10822900,549.2932089,0.609034409,0,0,10822900,0,0,0,0.782014,0,0.425073327,0.774155682,0.774155682,383.3771761,0,0,0,0,0,0,0,8400000,0,10822900,570.3506061,0.632382012
6/28/2019 22:00,78,71,67.8779,77.7949,42.1483,0,10905700,0,0,0.636891,0,0.749181082,0.398003222,0.644982241,0,361.7086448,0,10905700,549.0258348,0.604116198,10913100,0,0,0.783341,0,0,0.424092841,0.772040279,0.772040279,385.680632,0,0,10913100,576.579412,0.634004357,10913100,0,0,0.77068,0,0,0.399762082,1.081445533,1.081445533,363.5536312,0,0,10913100,558.1182312,0.613704518,0,0,10913100,0,0,0,0.783342,0,0.424092866,0.772040279,0.772040279,385.6806542,0,0,0,0,0,0,0,8400000,0,10913100,576.4892842,0.633905252
6/28/2019 23:00,79,71,67.4851,76.887,41.3877,0,0,0,0,0,0,0.734357508,0.630454045,0.630454045,0,0,0,0,52.49264,0,0,0,0,0,0,0,0.755233212,0.755233212,0.755233212,0,0,0,0,52.47766,0,0,0,0,0,0,0,1.056702461,1.056702461,1.056702461,0,0,0,0,54.3166,0,0,0,2683780,0,0,0,0.194188,0,0.601982972,0.755203848,0.755203848,134.6324884,0,0,0,0,0,0,0,8400000,0,2683780,195.9496584,0.876150765
6/29/2019 0:00,75,70,67.6821,75.5078,42.1649,0,0,0,0,0,0,0.701355198,0.600058396,0.600058396,0,0,0,0,51.36255,0,0,0,0,0,0,0,0.719158617,0.719158617,0.719158617,0,0,0,0,51.34343,0,0,0,0,0,0,0,1.002329301,1.002329301,1.002329301,0,0,0,0,52.6272,0,0,0,2371160,0,0,0,0.166404,0,0.583232349,0.712090552,0.712090552,115.244768,0,0,0,0,0,0,0,8400000,0,2371160,175.264368,0.886980388
6/29/2019 1:00,73,69,67.0874,74.4836,42.5648,0,0,0,0,0,0,0.67455064,0.575200415,0.575200415,0,0,0,0,51.42397,0,0,0,0,0,0,0,0.689425735,0.689425735,0.689425735,0,0,0,0,51.41084,0,0,0,0,0,0,0,0.9572692,0.9572692,0.9572692,0,0,0,0,52.83764,0,0,0,2398200,0,0,0,0.166083,0,0.557726499,0.682896813,0.682896813,111.4616408,0,0,0,0,0,0,0,8400000,0,2398200,171.4686408,0.857986694
6/29/2019 2:00,73,68,65.6548,73.4945,42.5648,0,0,0,0,0,0,0.653261334,0.555231868,0.555231868,0,0,0,0,51.43093,0,0,0,0,0,0,0,0.665472895,0.665472895,0.665472895,0,0,0,0,51.41783,0,0,0,0,0,0,0,0.920877626,0.920877626,0.920877626,0,0,0,0,53.15586,0,0,0,2398190,0,0,0,0.165106,0,0.537092088,0.6589663,0.6589663,107.3374062,0,0,0,0,0,0,0,8400000,0,2398190,167.3771262,0.837517259
6/29/2019 3:00,72,67,64.5903,73.4414,42.7621,0,0,0,0,0,0,0.649726435,0.55206592,0.55206592,0,0,0,0,50.96722,0,0,0,0,0,0,0,0.66171641,0.66171641,0.66171641,0,0,0,0,50.96165,0,0,0,0,0,0,0,0.914077083,0.914077083,0.914077083,0,0,0,0,52.00898,0,0,0,2412400,0,0,0,0.165618,0,0.534202484,0.655942668,0.655942668,107.3925059,0,0,0,0,0,0,0,8400000,0,2412400,166.4659059,0.828051265
6/29/2019 4:00,71,67,65.0204,73.4358,42.9621,0,0,0,0,0,0,0.64807827,0.550664375,0.550664375,0,0,0,0,50.82102,0,0,0,0,0,0,0,0.66004123,0.66004123,0.66004123,0,0,0,0,50.8158,0,0,0,0,0,0,0,0.911702748,0.911702748,0.911702748,0,0,0,0,51.85821,0,0,0,2383830,0,0,0,0.163218,0,0.534399537,0.654294036,0.654294036,106.1598041,0,0,0,0,0,0,0,8400000,0,2383830,165.0704141,0.8309506
6/29/2019 5:00,70,67,65.4447,71.5799,43.2587,0,12620600,0,0,0.716563,0,0.604547821,0.300559562,0.510517273,0,316.1035004,0,12620600,509.9631004,0.484886392,12630400,0,0,0.884309,0,0,0.33897295,0.611621773,0.611621773,356.7803289,0,0,12630400,555.1063289,0.527400237,12630400,0,0,0.883676,0,0,0.311349402,0.841770307,0.841770307,327.7056242,0,0,12630400,555.3978242,0.527677183,0,0,12630400,0,0,0,0.850271,0,0.329566625,0.604566391,0.604566391,346.8798581,0,0,0,0,0,0,0,8400000,0,12630400,554.5783581,0.526898617
6/29/2019 6:00,70,65,62.347,70.6561,43.8604,0,12104700,0,0,0.654144,0,0.584811046,0.287060995,0.492025741,0,289.5656022,0,12104700,472.1066022,0.468023101,12116100,0,0,0.815481,0,0,0.316335477,0.589169636,0.589169636,319.3960231,0,0,12116100,508.9677231,0.504090646,12116100,0,0,0.815244,0,0,0.28718404,0.806235776,0.806235776,289.9625457,0,0,12116100,509.2625457,0.504382644,0,0,12116100,0,0,0,0.81573,0,0.319325353,0.59423017,0.59423017,322.4148254,0,0,0,0,0,0,0,8400000,0,12116100,511.8481254,0.506943448
6/29/2019 7:00,71,64,60.1812,69.8838,43.6512,0,11220400,0,0,0.607474,0,0.571885637,0.279873105,0.47975737,0,261.6906824,0,11220400,460.0266824,0.491989607,11228400,0,0,0.757365,0,0,0.302971925,0.574305806,0.574305806,283.4908304,0,0,11228400,486.5012304,0.519932917,11228400,0,0,0.757074,0,0,0.274909427,0.784379714,0.784379714,257.2327504,0,0,11228400,486.6824504,0.52012659,0,0,11228400,0,0,0,0.757366,0,0.302982147,0.574322819,0.574322819,283.5003946,0,0,0,0,0,0,0,8400000,0,11228400,486.4447946,0.519872603
6/29/2019 8:00,71,63,58.3863,69.1532,43.5758,10302400,0,0,0.963029,0,0,0.297684139,0.462151282,0.462151282,255.5717561,0,0,10302400,438.0274561,0.510204367,10295600,0,0,0.69455,0,0,0.288825487,0.552854882,0.552854882,247.8026404,0,0,10295600,422.1162204,0.491996061,10295600,0,0,0.694728,0,0,0.262736994,0.750901979,0.750901979,225.4195826,0,0,10295600,422.6989826,0.492675297,0,0,10295600,0,0,0,0.69455,0,0.288805272,0.552821915,0.552821915,247.7852962,0,0,0,0,0,0,0,8400000,0,10295600,421.9533362,0.491806212
6/29/2019 9:00,70,62,57.3122,68.9758,43.7828,10606600,0,0,0.954829,0,0,0.29324511,0.458279208,0.458279208,259.1944651,0,0,10606600,442.2268951,0.500322699,10600900,0,0,0.71368,0,0,0.286011654,0.548059099,0.548059099,252.6650784,0,0,10600900,431.4832784,0.488430165,10600900,0,0,0.714662,0,0,0.257837404,0.742009749,0.742009749,227.7757118,0,0,10600900,423.2599118,0.479121484,0,0,10600900,0,0,0,0.71368,0,0.286007936,0.548052964,0.548052964,252.6617942,0,0,0,0,0,0,0,8400000,0,10600900,431.4002242,0.48833615
6/29/2019 10:00,73,62,55.3377,70.8061,43.25,0,0,12137800,0,0,0.693048,0.586505326,0.493198486,0.287354406,0,0,290.6541921,12137800,467.1696021,0.461865843,12149300,0,0,0.822012,0,0,0.317766076,0.590742404,0.590742404,321.7196152,0,0,12149300,500.3111652,0.494162954,12149300,0,0,0.82133,0,0,0.287345743,0.805280475,0.805280475,290.9208027,0,0,12149300,477.3418027,0.471475857,0,0,12149300,0,0,0,0.822015,0,0.317795612,0.590792496,0.590792496,321.7495194,0,0,0,0,0,0,0,8400000,0,12149300,500.2610094,0.494113415
6/29/2019 11:00,74,64,58.3863,71.0192,43.0617,0,0,12319900,0,0,0.670875,0.58863191,0.495054427,0.288390227,0,0,296.0782296,12319900,477.8340296,0.465426534,12330800,0,0,0.835945,0,0,0.323300844,0.597457624,0.597457624,332.213171,0,0,12330800,520.731371,0.506761642,12330800,0,0,0.834789,0,0,0.29385585,0.817903943,0.817903943,301.9564766,0,0,12330800,511.7187766,0.497990829,0,0,12330800,0,0,0,0.835946,0,0.323304801,0.597464221,0.597464221,332.2172366,0,0,0,0,0,0,0,8400000,0,12330800,520.6482366,0.506680738
6/29/2019 12:00,74,64,58.2932,71.7172,43.0941,0,0,12799800,0,0,0.699162,0.610528883,0.515570433,0.303106784,0,0,323.308851,12799800,509.869621,0.478010239,12809300,0,0,0.869172,0,0,0.339813577,0.617723969,0.617723969,362.7311711,0,0,12809300,554.6539711,0.519610568,12809300,0,0,0.866967,0,0,0.310290342,0.847972118,0.847972118,331.2168395,0,0,12809300,526.9447395,0.493652024,0,0,12809300,0,0,0,0.869174,0,0.339828232,0.617748832,0.617748832,362.7468146,0,0,0,0,0,0,0,8400000,0,12809300,554.5699946,0.519531898
6/29/2019 13:00,74,65,60.0872,74.6033,43.2824,0,0,15624900,0,0,0.855431,0.664899052,0.566660641,0.352103281,0,0,458.4648795,15624900,707.2971195,0.543207664,0,9737840,0,0,0.706824,0,0.679185784,0.367199398,0.679185784,0,297.9774153,0,9737840,549.1822253,0.676760627,0,9737840,0,0,0.699881,0,0.939266718,0.346989568,0.939266718,0,281.5774082,0,9737840,534.2015082,0.658299797,7664690,0,7937470,0,0.56934,0,0.555107,0,0.386367229,0.383460651,0.679237095,255.5648577,244.9255846,0,0,0,0,0,0,8400000,0,15602160,543.690403,0.572267426
6/29/2019 14:00,80,68,62.0188,79.613,42.3362,0,13135300,0,0,0.801351,0,0.791335738,0.428491745,0.684770834,0,469.0306351,0,13135300,788.9412951,0.720752137,0,12154100,0,0,0.877883,0,0.82035481,0.461019657,0.82035481,0,466.939918,0,12154100,835.451848,0.82485928,0,12154100,0,0,0.861986,0,1.151136195,0.426308979,1.151136195,0,431.7834972,0,12154100,796.7162372,0.786614792,9734380,0,9734380,0,0.716903,0,0.716903,0,0.456649249,0.456649249,0.820484779,370.4331097,370.4331097,0,0,0,0,0,0,8400000,0,19468760,827.0973295,0.648078106
6/29/2019 15:00,86,73,67.4873,79.1237,42.2992,0,12674300,0,0,0.740572,0,0.780136913,0.417372167,0.674205003,0,440.8250045,0,12674300,801.5052045,0.758863405,0,11727000,0,0,0.845861,0,0.806669239,0.449188334,0.806669239,0,438.9692994,0,11727000,801.9293994,0.820598004,0,11727000,0,0,0.83184,0,1.13677629,0.41989925,1.13677629,0,410.3465417,0,11727000,800.9143417,0.819559316,9392740,0,9392740,0,0.690199,0,0.690199,0,0.44999427,0.44999427,0.80691415,352.2232646,352.2232646,0,0,0,0,0,0,8400000,0,18785480,793.9101054,0.679818134
6/29/2019 16:00,87,72,65.4617,79.011,42.2792,10108600,0,0,0.992431,0,0,0.45075451,0.6713654,0.6713654,379.7080869,0,0,10108600,729.2478869,0.865696006,0,11560900,0,0,0.834217,0,0.803793088,0.446436425,0.803793088,0,430.1005726,0,11560900,775.5550726,0.805011796,0,11560900,0,0,0.820105,0,1.130889791,0.417672378,1.130889791,0,402.3890497,0,11560900,765.2235497,0.794287867,9259790,0,9259790,0,0.680575,0,0.680575,0,0.449112425,0.449112425,0.804086795,346.5572283,346.5572283,0,0,0,0,0,0,8400000,0,18519580,767.7995218,0.67079432
6/29/2019 17:00,83,72,67.2904,79.9129,42.2895,10306400,0,0,0.98514,0,0,0.464435817,0.692863879,0.692863879,398.8884417,0,0,10306400,741.3470417,0.863168953,0,11596600,0,0,0.84461,0,0.829402702,0.463052851,0.829402702,0,447.4865576,0,11596600,792.5007576,0.820068735,0,11596600,0,0,0.828897,0,1.168093648,0.433009125,1.168093648,0,418.4528015,0,11596600,771.9585015,0.798811895,9288390,0,9288390,0,0.691047,0,0.691047,0,0.46490877,0.46490877,0.829706873,359.8544974,359.8544974,0,0,0,0,0,0,8400000,0,18576780,784.5757501,0.685863187
6/29/2019 18:00,82,73,69.3913,79.9879,42.2415,9934530,0,0,0.95421,0,0,0.458727883,0.694800182,0.694800182,379.7704928,0,0,9934530,704.7285928,0.851247428,0,11176400,0,0,0.818048,0,0.831924005,0.462814391,0.831924005,0,431.0498965,0,11176400,756.6519965,0.812410432,0,11176400,0,0,0.802506,0,1.172963088,0.436603339,1.172963088,0,406.6377963,0,11176400,745.8398963,0.800801578,8952220,0,8952220,0,0.669415,0,0.669415,0,0.469118151,0.469118151,0.832260708,349.9707411,349.9707411,0,0,0,0,0,0,8400000,0,17904440,749.0854765,0.686099749
6/29/2019 19:00,83,73,68.832,79.056,41.2125,0,0,0,0,0,0,0.788592417,0.681312919,0.681312919,0,0,0,0,53.84485,0,0,0,0,0,0,0,0.816113176,0.816113176,0.816113176,0,0,0,0,53.82658,0,0,0,0,0,0,0,1.1495293,1.1495293,1.1495293,0,0,0,0,55.63494,0,0,0,3019760,0,0,0,0.226891,0,0.633068254,0.816444286,0.816444286,159.3095158,0,0,0,0,0,0,0,8400000,0,3019760,53.2883142,0.882279781
6/29/2019 20:00,83,72,67.2904,77.5207,41.1784,0,0,0,0,0,0,0.758545866,0.65302365,0.65302365,0,0,0,0,52.30478,0,0,0,0,0,0,0,0.782306132,0.782306132,0.782306132,0,0,0,0,52.28729,0,0,0,0,0,0,0,1.097090663,1.097090663,1.097090663,0,0,0,0,53.605,0,0,0,2631310,0,0,0,0.192477,0,0.620052165,0.774669122,0.774669122,135.9624553,0,0,0,0,0,0,0,8400000,0,2631310,51.7644171,0.897983249
6/29/2019 21:00,81,71,66.6925,77.4287,41.1783,0,0,0,0,0,0,0.75527171,0.649943616,0.649943616,0,0,0,0,51.60063,0,0,0,0,0,0,0,0.778686078,0.778686078,0.778686078,0,0,0,0,51.594,0,0,0,0,0,0,0,1.08982629,1.08982629,1.08982629,0,0,0,0,52.57479,0,0,0,2600170,0,0,0,0.18991,0,0.619725306,0.772289709,0.772289709,134.2825958,0,0,0,0,0,0,0,8400000,0,2600170,51.07806,0.893731036
6/29/2019 22:00,72,71,70.6595,78.3774,42.7783,0,0,0,0,0,0,0.761828323,0.657360746,0.657360746,0,0,0,0,52.55884,0,0,0,0,0,0,0,0.787379971,0.787379971,0.787379971,0,0,0,0,52.56322,0,0,0,0,0,0,0,1.103337229,1.103337229,1.103337229,0,0,0,0,53.49203,0,0,0,2801140,0,0,0,0.20119,0,0.621656027,0.781814866,0.781814866,145.1121302,0,0,0,0,0,0,0,8400000,0,2801140,204.8927602,0.877754458
6/29/2019 23:00,74,72,71.188,76.5369,42.3675,0,0,0,0,0,0,0.724623141,0.622065055,0.622065055,0,0,0,0,51.97726,0,0,0,0,0,0,0,0.745369031,0.745369031,0.745369031,0,0,0,0,51.95533,0,0,0,0,0,0,0,1.043741947,1.043741947,1.043741947,0,0,0,0,55.27739,0,0,0,2486720,0,0,0,0.175795,0,0.599468796,0.737391269,0.737391269,124.2259204,0,0,0,0,0,0,0,8400000,0,2486720,185.6980604,0.896110831
6/30/2019 0:00,71,70,69.5756,78.3322,42.9648,0,0,0,0,0,0,0.758565894,0.654415195,0.654415195,0,0,0,0,49.59839,0,0,0,0,0,0,0,0.783893429,0.783893429,0.783893429,0,0,0,0,49.60578,0,0,0,0,0,0,0,1.097434827,1.097434827,1.097434827,0,0,0,0,50.49338,0,0,0,2384000,0,0,0,0.169618,0,0.641188631,0.77899869,0.77899869,127.382808,0,0,0,0,0,0,0,8400000,0,2384000,183.728615,0.924808465
6/30/2019 1:00,73,72,71.7079,77.4556,42.5648,0,0,0,0,0,0,0.742649077,0.639152245,0.639152245,0,0,0,0,51.00582,0,0,0,0,0,0,0,0.765719028,0.765719028,0.765719028,0,0,0,0,50.99522,0,0,0,0,0,0,0,1.072450497,1.072450497,1.072450497,0,0,0,0,52.07101,0,0,0,2426890,0,0,0,0.172383,0,0.621302037,0.759175355,0.759175355,125.6526416,0,0,0,0,0,0,0,8400000,0,2426890,185.2092216,0.915785495
6/30/2019 2:00,72,71,70.5603,77.4134,42.7621,0,0,0,0,0,0,0.739163473,0.636024675,0.636024675,0,0,0,0,50.54277,0,0,0,0,0,0,0,0.76201941,0.76201941,0.76201941,0,0,0,0,50.53657,0,0,0,0,0,0,0,1.065975219,1.065975219,1.065975219,0,0,0,0,51.49545,0,0,0,2383690,0,0,0,0.168566,0,0.621336578,0.756068325,0.756068325,123.4228157,0,0,0,0,0,0,0,8400000,0,2383690,181.7355957,0.914895456
