Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
6/30/2019 3:00,73,71,70.2032,77.4062,42.5621,0,0,0,0,0,0,0.740865981,0.637474683,0.637474683,0,0,0,0,50.41242,0,0,0,0,0,0,0,0.763766479,0.763766479,0.763766479,0,0,0,0,50.4076,0,0,0,0,0,0,0,1.068325731,1.068325731,1.068325731,0,0,0,0,51.36226,0,0,0,2383690,0,0,0,0.169143,0,0.622424756,0.757894034,0.757894034,123.6389723,0,0,0,0,0,0,0,8400000,0,2383690,181.8442023,0.915442204
6/30/2019 4:00,74,71,69.66,77.4085,42.3621,0,0,0,0,0,0,0.742756829,0.639101654,0.639101654,0,0,0,0,50.41258,0,0,0,0,0,0,0,0.765715773,0.765715773,0.765715773,0,0,0,0,50.40779,0,0,0,0,0,0,0,1.071067992,1.071067992,1.071067992,0,0,0,0,51.36224,0,0,0,2383540,0,0,0,0.169723,0,0.623607436,0.75983,0.75983,123.8661057,0,0,0,0,0,0,0,8400000,0,2383540,182.0728957,0.916651178
6/30/2019 5:00,74,71,69.7589,76.4672,42.4667,0,16184300,0,0,0.927585,0,0.712584554,0.396518089,0.6114473,0,534.7806421,0,16184300,814.8268421,0.604160953,9953590,0,0,0.731815,0,0,0.400334733,0.732704534,0.732704534,332.063983,0,0,9953590,606.134083,0.730752321,9954440,0,0,0.722223,0,0,0.381854235,1.023437387,1.023437387,316.7620892,0,0,9954440,613.4883892,0.739555482,7939020,0,8223190,0,0.596569,0,0.583213,0,0.412905787,0.410356431,0.726200488,282.9502283,271.4856594,0,0,0,0,0,0,8400000,0,16162210,824.1005877,0.611872204
6/30/2019 6:00,75,70,67.8773,76.5331,43.1503,0,16644100,0,0,0.921918,0,0.717922885,0.398645872,0.616344929,0,552.9251459,0,16644100,832.3859459,0.600130458,10375400,0,0,0.730024,0,0,0.40408473,0.738728902,0.738728902,349.3783919,0,0,10375400,625.2427919,0.723144506,10375400,0,0,0.719859,0,0,0.386439029,1.0328476,1.0328476,334.1216254,0,0,10375400,625.4639254,0.723400265,8311330,0,8311330,0,0.593067,0,0.593067,0,0.419500103,0.419500103,0.738902872,290.5503161,290.5503161,0,0,0,0,0,0,8400000,0,16622660,852.8582321,0.615683578
6/30/2019 7:00,76,70,67.2904,76.0575,42.9982,0,15977700,0,0,0.884911,0,0.699461143,0.379135825,0.598827651,0,504.8098725,0,15977700,772.1178725,0.579896635,9958390,0,0,0.699767,0,0,0.39197357,0.717941709,0.717941709,325.2854736,0,0,9958390,587.4758736,0.70791669,9958390,0,0,0.690651,0,0,0.378092503,1.002647149,1.002647149,313.7660503,0,0,9958390,599.8761503,0.722859197,7977620,0,7977620,0,0.567949,0,0.567949,0,0.410090982,0.410090982,0.718170607,272.6291683,272.6291683,0,0,0,0,0,0,8400000,0,15955240,581.6011149,0.604772804
6/30/2019 8:00,77,69,65.2518,75.9891,42.732,0,15683800,0,0,0.871517,0,0.69891317,0.376245125,0.598151089,0,491.7461079,0,15683800,748.1624079,0.572434544,9774620,0,0,0.689226,0,0,0.391939317,0.717119777,0.717119777,319.254824,0,0,9774620,569.559324,0.699230445,9774620,0,0,0.679854,0,0,0.378935969,0.999633187,0.999633187,308.6629249,0,0,9774620,572.0981249,0.702347252,7830540,0,7830540,0,0.559423,0,0.559423,0,0.411136136,0.411136136,0.717345098,268.2848299,268.2848299,0,0,0,0,0,0,8400000,0,15661080,563.8637308,0.600129462
6/30/2019 9:00,77,69,65.2518,75.0413,42.6822,0,15290300,0,0,0.846245,0,0.678483188,0.358940676,0.578955866,0,457.3592181,0,15290300,707.5450181,0.555289315,9528570,0,0,0.66814,0,0,0.378752728,0.694179619,0.694179619,300.7476568,0,0,9528570,544.0595568,0.685172558,9528570,0,0,0.659972,0,0,0.367770027,0.966065219,0.966065219,292.0268706,0,0,9528570,558.7105706,0.703623613,7633590,0,7633590,0,0.54168,0,0.54168,0,0.399210517,0.399210517,0.694396534,253.9507845,253.9507845,0,0,0,0,0,0,8400000,0,15267180,538.6189613,0.587966555
6/30/2019 10:00,78,68,63.0726,75.8374,42.5268,0,16145700,0,0,0.897111,0,0.698193063,0.380193154,0.597349555,0,511.5403843,0,16145700,778.0390743,0.578263494,10063500,0,0,0.709555,0,0,0.389968894,0.71615378,0.71615378,327.0376638,0,0,10063500,588.4613538,0.701697843,10063500,0,0,0.699953,0,0,0.372810488,0.996708196,0.996708196,312.6481955,0,0,10063500,581.1705955,0.693004138,8061730,0,8061730,0,0.575976,0,0.575976,0,0.406769838,0.406769838,0.716376371,273.2723839,273.2723839,0,0,0,0,0,0,8400000,0,16123460,582.5767402,0.598099865
6/30/2019 11:00,80,69,63.7423,75.0387,42.0902,0,15698900,0,0,0.874336,0,0.684076856,0.366438511,0.583775313,0,479.3901288,0,15698900,741.7361288,0.566971797,9784000,0,0,0.69093,0,0,0.380244712,0.699953106,0.699953106,310.0261883,0,0,9784000,566.5362883,0.694852357,9784000,0,0,0.682187,0,0,0.36557805,0.974395905,0.974395905,298.0679703,0,0,9784000,579.7500703,0.711058958,7838070,0,7838070,0,0.560514,0,0.560514,0,0.398381198,0.398381198,0.700177673,260.2116433,260.2116433,0,0,0,0,0,0,8400000,0,15676140,560.8709254,0.592299497
6/30/2019 12:00,80,68,62.1568,75.8475,42.1592,0,16715100,0,0,0.931448,0,0.701936486,0.389473288,0.60059347,0,542.5070804,0,16715100,824.6392304,0.592019836,10419800,0,0,0.737185,0,0,0.391280582,0.720047648,0.720047648,339.755451,0,0,10419800,617.988951,0.711709189,10419800,0,0,0.727167,0,0,0.370146484,1.00236985,1.00236985,321.4043615,0,0,10419800,609.4163615,0.701836536,8346830,0,8346830,0,0.598679,0,0.598679,0,0.404730484,0.404730484,0.720276519,281.5180457,281.5180457,0,0,0,0,0,0,8400000,0,16693660,611.8090615,0.60171032
6/30/2019 13:00,82,69,62.8462,75.9643,42.1821,0,17098700,0,0,0.951849,0,0.704303748,0.395839274,0.602836795,0,564.0280826,0,17098700,859.2746826,0.603045623,10659800,0,0,0.753491,0,0,0.39289795,0.72274463,0.72274463,349.0177973,0,0,10659800,642.1820973,0.722920239,10659800,0,0,0.743521,0,0,0.370393206,1.007868721,1.007868721,329.0264584,0,0,10659800,641.3684584,0.722004306,8538870,0,8538870,0,0.61202,0,0.61202,0,0.404319998,0.404319998,0.722981214,287.7029919,287.7029919,0,0,0,0,0,0,8400000,0,17077740,635.7602764,0.60754005
6/30/2019 14:00,85,69,61.2135,75.981,42.1799,0,17042300,0,0,0.949063,0,0.70478024,0.395464451,0.603281638,0,561.6353178,0,17042300,855.2755178,0.602225416,10624500,0,0,0.751314,0,0,0.393225459,0.723278526,0.723278526,348.1519908,0,0,10624500,639.5623908,0.722363282,10624500,0,0,0.741333,0,0,0.371087645,1.008818737,1.008818737,328.5517236,0,0,10624500,639.0011236,0.72172935,8510650,0,8510650,0,0.610268,0,0.610268,0,0.4049607,0.4049607,0.723512679,287.2065648,287.2065648,0,0,0,0,0,0,8400000,0,17021300,633.1667669,0.607649119
6/30/2019 15:00,83,69,62.1568,75.9793,42.1959,0,17304300,0,0,0.962514,0,0.704558796,0.398689489,0.603087129,0,574.9202102,0,17304300,876.2884102,0.607679069,10788400,0,0,0.761951,0,0,0.393165814,0.723047236,0.723047236,353.4691727,0,0,10788400,653.3314727,0.726704393,10788400,0,0,0.751991,0,0,0.369699292,1.008466694,1.008466694,332.3719867,0,0,10788400,652.1597867,0.72540112,8641830,0,8641830,0,0.618905,0,0.618905,0,0.403443539,0.403443539,0.723278744,290.5408735,290.5408735,0,0,0,0,0,0,8400000,0,17283660,646.798158,0.60879567
6/30/2019 16:00,85,69,61.2135,75.9909,42.1775,0,17043300,0,0,0.949171,0,0.705008119,0.395638337,0.603495769,0,561.9152397,0,17043300,855.5937397,0.602414138,10625100,0,0,0.751414,0,0,0.393385238,0.723533266,0.723533266,348.3131243,0,0,10625100,639.7680243,0.722554733,10625100,0,0,0.741429,0,0,0.371280397,1.009277418,1.009277418,328.7409452,0,0,10625100,639.2428452,0.721961595,8511150,0,8511150,0,0.610358,0,0.610358,0,0.405117771,0.405117771,0.723767487,287.3348431,287.3348431,0,0,0,0,0,0,8400000,0,17022300,633.3703441,0.607827487
6/30/2019 17:00,85,69,61.2135,75.9775,42.1449,0,16576200,0,0,0.925067,0,0.705016061,0.390041484,0.603478919,0,538.7838043,0,16576200,819.1137043,0.592980566,10332900,0,0,0.732317,0,0,0.393551137,0.723515295,0.723515295,338.877045,0,0,10332900,615.747945,0.715092117,10332900,0,0,0.722314,0,0,0.373982216,1.009128366,1.009128366,322.0267365,0,0,10332900,616.4369365,0.71589227,8277290,0,8277290,0,0.59483,0,0.59483,0,0.407769687,0.407769687,0.723749528,281.268996,281.268996,0,0,0,0,0,0,8400000,0,16554580,609.5904656,0.605853287
6/30/2019 18:00,86,69,60.6362,76.8683,42.12,0,16108500,0,0,0.906813,0,0.726140945,0.399950039,0.623296334,0,536.8829338,0,16108500,804.8090838,0.599541174,10040300,0,0,0.719024,0,0,0.408985334,0.74714301,0.74714301,342.1946208,0,0,10040300,605.2926808,0.723435771,10040300,0,0,0.707715,0,0,0.392619147,1.043559457,1.043559457,328.5011683,0,0,10040300,597.0562683,0.713591747,8043130,0,8043130,0,0.584691,0,0.584691,0,0.425834038,0.425834038,0.74738879,285.4198769,285.4198769,0,0,0,0,0,0,8400000,0,16086260,599.239754,0.619598724
6/30/2019 19:00,81,70,65.0406,76.017,41.2071,0,0,0,0,0,0,0.714540669,0.611694776,0.611694776,0,0,0,0,53.98096,0,0,0,0,0,0,0,0.733383648,0.733383648,0.733383648,0,0,0,0,53.79596,0,0,0,0,0,0,0,1.024113054,1.024113054,1.024113054,0,0,0,0,56.76699,0,0,0,2953450,0,0,0,0.213128,0,0.570647988,0.733625191,0.733625191,140.4483583,0,0,0,0,0,0,0,8400000,0,2953450,53.2580004,0.826144726
6/30/2019 20:00,79,69,64.3981,75.4813,41.3757,0,0,0,0,0,0,0.707625131,0.605335061,0.605335061,0,0,0,0,51.81886,0,0,0,0,0,0,0,0.725417036,0.725417036,0.725417036,0,0,0,0,51.80758,0,0,0,0,0,0,0,1.009921512,1.009921512,1.009921512,0,0,0,0,52.82318,0,0,0,2587770,0,0,0,0.184358,0,0.576520628,0.718729426,0.718729426,124.3252321,0,0,0,0,0,0,0,8400000,0,2587770,51.2895042,0.854306181
6/30/2019 21:00,74,69,66.6925,75.4391,42.3756,0,0,0,0,0,0,0.697059056,0.596184801,0.596184801,0,0,0,0,51.67409,0,0,0,0,0,0,0,0.714576231,0.714576231,0.714576231,0,0,0,0,51.66735,0,0,0,0,0,0,0,0.994088224,0.994088224,0.994088224,0,0,0,0,52.66758,0,0,0,2528270,0,0,0,0.17703,0,0.573011464,0.708431975,0.708431975,120.7273079,0,0,0,0,0,0,0,8400000,0,2528270,51.1506765,0.856005179
6/30/2019 22:00,74,69,66.595,75.4328,42.3756,0,0,0,0,0,0,0.696836111,0.595973998,0.595973998,0,0,0,0,51.56802,0,0,0,0,0,0,0,0.714332095,0.714332095,0.714332095,0,0,0,0,51.56365,0,0,0,0,0,0,0,0.993625399,0.993625399,0.993625399,0,0,0,0,52.56322,0,0,0,2571300,0,0,0,0.180119,0,0.570847689,0.70829331,0.70829331,122.3183886,0,0,0,0,0,0,0,8400000,0,2571300,181.8760386,0.848797287
6/30/2019 23:00,74,69,66.7955,75.4387,42.3675,0,0,0,0,0,0,0.697036605,0.596156295,0.596156295,0,0,0,0,50.99721,0,0,0,0,0,0,0,0.714545023,0.714545023,0.714545023,0,0,0,0,50.99073,0,0,0,0,0,0,0,0.993979353,0.993979353,0.993979353,0,0,0,0,52.00512,0,0,0,2456320,0,0,0,0.171889,0,0.576444265,0.708454089,0.708454089,117.9942982,0,0,0,0,0,0,0,8400000,0,2456320,176.8122682,0.863791044
7/1/2019 0:00,74,69,66.7955,74.4912,42.3648,0,0,0,0,0,0,0.676489929,0.576871072,0.576871072,0,0,0,0,51.45123,0,0,0,0,0,0,0,0.691435468,0.691435468,0.691435468,0,0,0,0,51.43864,0,0,0,0,0,0,0,0.960123551,0.960123551,0.960123551,0,0,0,0,52.92446,0,0,0,2427040,0,0,0,0.168609,0,0.557640539,0.684815815,0.684815815,112.7846579,0,0,0,0,0,0,0,8400000,0,2427040,172.9190279,0.854962561
7/1/2019 1:00,74,68,65.2333,74.434,42.3648,0,0,0,0,0,0,0.674591079,0.575088055,0.575088055,0,0,0,0,50.82714,0,0,0,0,0,0,0,0.689339142,0.689339142,0.689339142,0,0,0,0,50.82098,0,0,0,0,0,0,0,0.955652158,0.955652158,0.955652158,0,0,0,0,51.84839,0,0,0,2398190,0,0,0,0.166505,0,0.557814008,0.683453407,0.683453407,111.4786646,0,0,0,0,0,0,0,8400000,0,2398190,170.1544246,0.851414231
7/1/2019 2:00,74,68,65.2333,74.4331,42.3621,0,0,0,0,0,0,0.674445749,0.574951709,0.574951709,0,0,0,0,50.80995,0,0,0,0,0,0,0,0.689178253,0.689178253,0.689178253,0,0,0,0,50.80501,0,0,0,0,0,0,0,0.955323717,0.955323717,0.955323717,0,0,0,0,51.82776,0,0,0,2398040,0,0,0,0.166491,0,0.55775113,0.683372293,0.683372293,111.4591266,0,0,0,0,0,0,0,8400000,0,2398040,170.1187066,0.851288752
7/1/2019 3:00,74,68,65.2333,74.4297,42.3621,0,0,0,0,0,0,0.674461005,0.574964525,0.574964525,0,0,0,0,50.67184,0,0,0,0,0,0,0,0.689191142,0.689191142,0.689191142,0,0,0,0,50.66664,0,0,0,0,0,0,0,0.955337294,0.955337294,0.955337294,0,0,0,0,51.68808,0,0,0,2369340,0,0,0,0.164463,0,0.559104483,0.683389998,0.683389998,110.3923846,0,0,0,0,0,0,0,8400000,0,2369340,168.9595646,0.855729771
7/1/2019 4:00,74,68,65.2333,74.4296,42.3621,0,0,0,0,0,0,0.674368536,0.574877773,0.574877773,0,0,0,0,50.6472,0,0,0,0,0,0,0,0.689089672,0.689089672,0.689089672,0,0,0,0,50.64239,0,0,0,0,0,0,0,0.955152341,0.955152341,0.955152341,0,0,0,0,51.68205,0,0,0,2369190,0,0,0,0.164451,0,0.559059908,0.683331009,0.683331009,110.3765953,0,0,0,0,0,0,0,8400000,0,2369190,168.9403453,0.855686603
7/1/2019 5:00,73,68,65.6548,74.4296,42.6667,0,15123600,0,0,0.860644,0,0.665236657,0.353293729,0.56709295,0,445.2560867,0,15123600,694.0419067,0.550695792,9300110,0,0,0.676825,0,0,0.369415779,0.679758226,0.679758226,286.3006153,0,0,9300110,525.9370153,0.67862038,9300350,0,0,0.669753,0,0,0.354736783,0.942128582,0.942128582,274.9313535,0,0,9300350,527.2613535,0.680311627,7418450,0,7681950,0,0.550975,0,0.536158,0,0.387159759,0.383849886,0.674069754,247.845159,237.2975987,0,0,0,0,0,0,8400000,0,15100400,720.3226577,0.572426684
7/1/2019 6:00,73,68,65.6548,74.5527,43.561,0,16362800,0,0,0.892567,0,0.668940297,0.361278848,0.570630244,0,492.6277944,0,16362800,763.0460944,0.559595737,10199400,0,0,0.703676,0,0,0.370651,0.684094129,0.684094129,315.0348171,0,0,10199400,580.4010171,0.682864894,10199400,0,0,0.696366,0,0,0.352977971,0.950186791,0.950186791,300.0136266,0,0,10199400,584.0531266,0.687161747,8170510,0,8170510,0,0.569896,0,0.569896,0,0.387028775,0.387028775,0.684244172,263.5185394,263.5185394,0,0,0,0,0,0,8400000,0,16341020,788.0474788,0.578701314
7/1/2019 7:00,74,68,65.2333,74.9962,43.4763,0,16907400,0,0,0.923338,0,0.671366053,0.368917409,0.572791186,0,519.7861837,0,16907400,805.9976837,0.572055562,10540100,0,0,0.727794,0,0,0.371430896,0.686753266,0.686753266,326.2432326,0,0,10540100,608.6225326,0.692922305,10540100,0,0,0.720351,0,0,0.350723299,0.954420266,0.954420266,308.0548872,0,0,10540100,611.1105872,0.695754978,8443100,0,8443100,0,0.589564,0,0.589564,0,0.385033274,0.385033274,0.686954021,270.9062032,270.9062032,0,0,0,0,0,0,8400000,0,16886200,602.5363072,0.582404074
7/1/2019 8:00,76,68,64.1542,75.9663,43.0868,0,17915300,0,0,0.984046,0,0.695207536,0.398927098,0.594929386,0,595.5748862,0,17915300,906.7542862,0.607360828,11170900,0,0,0.777392,0,0,0.388005414,0.713230105,0.713230105,361.1974732,0,0,11170900,671.7240732,0.721579182,11170900,0,0,0.768378,0,0,0.362384092,0.993293991,0.993293991,337.3463707,0,0,11170900,662.8443707,0.712040431,8947810,0,8947810,0,0.630784,0,0.630784,0,0.395992587,0.395992587,0.713443335,295.2722028,295.2722028,0,0,0,0,0,0,8400000,0,17895620,665.0068325,0.600831291
7/1/2019 9:00,77,69,65.2333,75.1594,42.8494,0,17584900,0,0,0.965591,0,0.679666564,0.383876212,0.58018192,0,562.5354004,0,17584900,878.8170004,0.599707932,10964100,0,0,0.761943,0,0,0.376576952,0.695627641,0.695627641,344.0689468,0,0,10964100,658.8008468,0.721045062,10964100,0,0,0.753986,0,0,0.352882027,0.96922809,0.96922809,322.4194863,0,0,10964100,671.5233863,0.73496964,8782380,0,8782380,0,0.617724,0,0.617724,0,0.385907883,0.385907883,0.695840027,282.4324725,282.4324725,0,0,0,0,0,0,8400000,0,17564760,652.2128383,0.597691408
7/1/2019 10:00,79,68,62.5787,74.1533,42.427,0,17452100,0,0,0.95891,0,0.661437623,0.370217146,0.562778654,0,538.4222208,0,17452100,853.0364208,0.586544717,10880900,0,0,0.755721,0,0,0.36327754,0.674760926,0.674760926,329.3988824,0,0,10880900,641.7535824,0.707757905,10880900,0,0,0.748596,0,0,0.338949786,0.937056919,0.937056919,307.3398937,0,0,10880900,656.8722937,0.724431575,8715850,0,8715850,0,0.612095,0,0.612095,0,0.372407034,0.372407034,0.674957664,270.4869873,270.4869873,0,0,0,0,0,0,8400000,0,17431700,635.3360466,0.584085734
7/1/2019 11:00,77,67,61.8785,74.0496,42.856,0,17948000,0,0,0.97975,0,0.655782637,0.372378944,0.55779764,0,556.9547738,0,17948000,877.8505738,0.586929289,11191500,0,0,0.771451,0,0,0.360331232,0.668767996,0.668767996,336.0539149,0,0,11191500,655.7798149,0.703154875,11191500,0,0,0.76511,0,0,0.333988748,0.926969518,0.926969518,311.4862557,0,0,11191500,658.5683557,0.706144866,8964260,0,8964260,0,0.624394,0,0.624394,0,0.367174802,0.367174802,0.66896394,274.2875328,274.2875328,0,0,0,0,0,0,8400000,0,17928520,649.2220168,0.57732366
7/1/2019 12:00,80,67,60.1812,74.0653,42.2487,0,17964000,0,0,0.987432,0,0.661371247,0.377724595,0.562592443,0,565.4537194,0,17964000,887.8326194,0.593074562,11201300,0,0,0.778241,0,0,0.363747144,0.674510176,0.674510176,339.5367406,0,0,11201300,660.9385406,0.70806625,11201300,0,0,0.77136,0,0,0.336781796,0.93519761,0.93519761,314.3661611,0,0,11201300,663.2084611,0.710498026,8972230,0,8972230,0,0.630353,0,0.630353,0,0.36962484,0.36962484,0.674700513,276.3632567,276.3632567,0,0,0,0,0,0,8400000,0,17944460,654.3291552,0.580949026
7/1/2019 13:00,80,67,60.1812,74.9715,42.2807,10207700,0,0,0.974287,0,0,0.381953192,0.5810645,0.5810645,324.9052999,0,0,10207700,667.2215999,0.784374462,11485000,0,0,0.801205,0,0,0.378534972,0.696667136,0.696667136,362.2895133,0,0,11485000,693.2402133,0.724325865,11485000,0,0,0.792719,0,0,0.350039863,0.967760204,0.967760204,335.0173185,0,0,11485000,684.1416185,0.714819279,9199110,0,9199110,0,0.649779,0,0.649779,0,0.381956544,0.381956544,0.696875075,292.8050223,292.8050223,0,0,0,0,0,0,8400000,0,18398220,686.3078111,0.594176335
7/1/2019 14:00,81,68,61.4029,73.3115,42.2091,9627000,0,0,0.883764,0,0,0.341314,0.548106855,0.548106855,273.8191569,0,0,9627000,602.4824569,0.750990909,10829000,0,0,0.750588,0,0,0.351892126,0.656660193,0.656660193,317.5533191,0,0,10829000,642.7170191,0.712217585,10829000,0,0,0.744708,0,0,0.327896907,0.911338256,0.911338256,295.8996341,0,0,10829000,681.4952341,0.755189104,8674330,0,8674330,0,0.607356,0,0.607356,0,0.36085422,0.36085422,0.656851145,260.8473819,260.8473819,0,0,0,0,0,0,8400000,0,17348660,636.289849,0.582408899
7/1/2019 15:00,80,66,58.3863,72.1674,42.2019,9591950,0,0,0.87667,0,0,0.324623326,0.525716896,0.525716896,259.4808924,0,0,9591950,574.8867924,0.719211579,10789500,0,0,0.743641,0,0,0.3354335,0.63005447,0.63005447,301.596646,0,0,10789500,612.775346,0.681524088,10789500,0,0,0.738817,0,0,0.309828311,0.868658333,0.868658333,278.5743806,0,0,10789500,633.4828806,0.704554851,8642670,0,8642670,0,0.600734,0,0.600734,0,0.344136352,0.344136352,0.630222907,247.8547437,247.8547437,0,0,0,0,0,0,8400000,0,17285340,606.6475925,0.55636063
7/1/2019 16:00,80,65,56.4814,72.9715,42.2233,9785600,0,0,0.896207,0,0,0.338344288,0.541171525,0.541171525,275.9084886,0,0,9785600,584.0777886,0.716249741,11008200,0,0,0.760927,0,0,0.347297794,0.648692328,0.648692328,318.5936315,0,0,11008200,623.5279315,0.679705599,11008200,0,0,0.755082,0,0,0.320119446,0.894535696,0.894535696,293.6615735,0,0,11008200,618.4358735,0.674154765,8817640,0,8817640,0,0.615374,0,0.615374,0,0.354492749,0.354492749,0.648869577,260.4824537,260.4824537,0,0,0,0,0,0,8400000,0,17635280,617.2926522,0.55807627
7/1/2019 17:00,80,66,58.2932,72.1774,42.0815,8606680,0,0,0.790689,0,0,0.317367128,0.526790151,0.526790151,227.6231096,0,0,8606680,486.7336096,0.67863605,9679880,0,0,0.67093,0,0,0.337670307,0.63134666,0.63134666,272.3840045,0,0,9679880,526.2202045,0.652347183,9679880,0,0,0.665642,0,0,0.319898533,0.870538326,0.870538326,258.048284,0,0,9679880,544.382084,0.674862189,7754710,0,7754710,0,0.542268,0,0.542268,0,0.355005812,0.355005812,0.631517742,229.4139268,229.4139268,0,0,0,0,0,0,8400000,0,15509420,520.9580025,0.548393392
7/1/2019 18:00,76,65,58.9098,71.9746,42.8006,7923160,0,0,0.723136,0,0,0.311115653,0.518110479,0.518110479,205.4182578,0,0,7923160,424.6947178,0.643220207,14303500,0,0,0.971431,0,0,0.363746412,0.620910247,0.620910247,433.5705665,0,0,14303500,657.4581665,0.551578145,14303500,0,0,0.97053,0,0,0.341566123,0.853323091,0.853323091,407.1325868,0,0,14303500,646.3144868,0.542229094,0,0,14303500,0,0,0,0.971447,0,0.363845715,0.621080801,0.621080801,433.6889315,0,0,0,0,0,0,0,8400000,0,14303500,657.4451315,0.551567209
7/1/2019 19:00,69,65,63.0369,73.7463,43.7484,0,0,0,0,0,0,0.642372796,0.54587253,0.54587253,0,0,0,0,121.62965,0,0,0,0,0,0,0,0.65420695,0.65420695,0.65420695,0,0,0,0,122.59734,0,0,0,0,0,0,0,0.902896932,0.902896932,0.902896932,0,0,0,0,124.81445,0,0,0,7900240,0,0,0,0.545415,0,0.371667395,0.654242471,0.654242471,244.6884685,0,0,0,0,0,0,0,8400000,0,7900240,121.3713666,0.546570664
7/1/2019 20:00,70,67,65.6548,73.6539,43.526,0,0,0,0,0,0,0.648119901,0.55110655,0.55110655,0,0,0,0,119.21541,0,0,0,0,0,0,0,0.660742708,0.660742708,0.660742708,0,0,0,0,119.19685,0,0,0,0,0,0,0,0.914926388,0.914926388,0.914926388,0,0,0,0,127.67026,0,0,0,7722230,0,0,0,0.536032,0,0.378137791,0.66092598,0.66092598,243.338916,0,0,0,0,0,0,0,8400000,0,7722230,118.0048815,0.552759987
7/1/2019 21:00,70,67,65.4447,73.9071,43.5256,0,0,0,0,0,0,0.647835142,0.550837971,0.550837971,0,0,0,0,118.51636,0,0,0,0,0,0,0,0.66026015,0.66026015,0.66026015,0,0,0,0,118.50136,0,0,0,0,0,0,0,0.914065208,0.914065208,0.914065208,0,0,0,0,126.974,0,0,0,7677190,0,0,0,0.533002,0,0.378605518,0.660608045,0.660608045,242.2188747,0,0,0,0,0,0,0,8400000,0,7677190,117.3163464,0.553471671
7/1/2019 22:00,70,67,65.4447,73.0126,43.4988,0,0,0,0,0,0,0.629217454,0.533370798,0.533370798,0,0,0,0,114.00256,0,0,0,0,0,0,0,0.639235763,0.639235763,0.639235763,0,0,0,0,113.9678,0,0,0,0,0,0,0,0.883345353,0.883345353,0.883345353,0,0,0,0,126.8072,0,0,0,7299220,0,0,0,0.504723,0,0.370654385,0.639560563,0.639560563,225.4573251,0,0,0,0,0,0,0,8400000,0,7299220,332.7073051,0.546974562
7/1/2019 23:00,70,66,63.9339,71.1119,43.1709,0,0,0,0,0,0,0.593785993,0.499965244,0.499965244,0,0,0,0,53.56739,0,0,0,0,0,0,0,0.598850097,0.598850097,0.598850097,0,0,0,0,53.46169,0,0,0,0,0,0,0,0.82271767,0.82271767,0.82271767,0,0,0,0,61.65249,0,0,0,2508280,0,0,0,0.170004,0,0.481453552,0.599120549,0.599120549,100.6350262,0,0,0,0,0,0,0,8400000,0,2508280,163.4286262,0.78186786
7/2/2019 0:00,69,64,61.4029,70.4802,43.3594,0,0,0,0,0,0,0.585798131,0.492624263,0.492624263,0,0,0,0,51.06859,0,0,0,0,0,0,0,0.589993768,0.589993768,0.589993768,0,0,0,0,51.05862,0,0,0,0,0,0,0,0.805451598,0.805451598,0.805451598,0,0,0,0,52.08521,0,0,0,2355660,0,0,0,0.159154,0,0.474921795,0.584251158,0.584251158,93.22952288,0,0,0,0,0,0,0,8400000,0,2355660,152.5134929,0.776921081
7/2/2019 1:00,69,64,61.4029,71.3983,43.3594,0,0,0,0,0,0,0.602795459,0.508528375,0.508528375,0,0,0,0,50.37063,0,0,0,0,0,0,0,0.609304555,0.609304555,0.609304555,0,0,0,0,50.37363,0,0,0,0,0,0,0,0.833652206,0.833652206,0.833652206,0,0,0,0,51.42526,0,0,0,2369200,0,0,0,0.160318,0,0.492068338,0.604359336,0.604359336,97.15069229,0,0,0,0,0,0,0,8400000,0,2369200,155.2046723,0.786111796
7/2/2019 2:00,68,65,63.4886,70.5155,43.5594,0,0,0,0,0,0,0.585432007,0.492420172,0.492420172,0,0,0,0,51.5192,0,0,0,0,0,0,0,0.589745101,0.589745101,0.589745101,0,0,0,0,51.5078,0,0,0,0,0,0,0,0.806205365,0.806205365,0.806205365,0,0,0,0,54.19788,0,0,0,2354840,0,0,0,0.158818,0,0.474623866,0.583565181,0.583565181,93.13860532,0,0,0,0,0,0,0,8400000,0,2354840,153.3428553,0.781417958
7/2/2019 3:00,68,64,61.8785,68.6112,43.5594,0,0,0,0,0,0,0.551069404,0.460300022,0.460300022,0,0,0,0,52.44656,0,0,0,0,0,0,0,0.550630562,0.550630562,0.550630562,0,0,0,0,52.38384,0,0,0,0,0,0,0,0.747846486,0.747846486,0.747846486,0,0,0,0,60.16842,0,0,0,2340490,0,0,0,0.157873,0,0.439850628,0.543718203,0.543718203,85.78883306,0,0,0,0,0,0,0,8400000,0,2340490,147.5798431,0.756661262
7/2/2019 4:00,67,62,59.1682,68.4748,43.7594,0,0,0,0,0,0,0.545896124,0.455604312,0.455604312,0,0,0,0,51.08142,0,0,0,0,0,0,0,0.54500145,0.54500145,0.54500145,0,0,0,0,51.07418,0,0,0,0,0,0,0,0.736496413,0.736496413,0.736496413,0,0,0,0,52.37241,0,0,0,2326000,0,0,0,0.156708,0,0.43692624,0.539544917,0.539544917,84.69086948,0,0,0,0,0,0,0,8400000,0,2326000,144.1172295,0.743511072
7/2/2019 5:00,68,62,58.3863,69.4111,43.6506,0,11113500,0,0,0.631195,0,0.559364424,0.271141184,0.468451342,0,251.1106288,0,11113500,443.0850388,0.47842898,11121300,0,0,0.780285,0,0,0.296611945,0.560760005,0.560760005,274.8925352,0,0,11121300,470.9963452,0.508210024,11121300,0,0,0.782155,0,0,0.266412735,0.760075004,0.760075004,246.9046626,0,0,11121300,453.5981626,0.489437202,0,0,11121300,0,0,0,0.74617,0,0.291822712,0.555993874,0.555993874,270.4539937,0,0,0,0,0,0,0,8400000,0,11121300,462.5494137,0.499095696
7/2/2019 6:00,67,63,60.6756,68.6716,44.4174,0,11215500,0,0,0.601412,0,0.547326848,0.264744469,0.457346523,0,247.4367991,0,11215500,446.7035991,0.477949551,11223500,0,0,0.751851,0,0,0.286845685,0.547051996,0.547051996,268.2843792,0,0,11223500,472.5900792,0.505286314,11223500,0,0,0.753952,0,0,0.258352667,0.742993897,0.742993897,241.6350962,0,0,11223500,474.3891962,0.507209904,0,0,11223500,0,0,0,0.751859,0,0.286603558,0.546644029,0.546644029,268.0579191,0,0,0,0,0,0,0,8400000,0,11223500,472.2559191,0.504929035
7/2/2019 7:00,66,62,59.6788,69.0197,44.6506,0,11128200,0,0,0.595705,0,0.544275545,0.263278817,0.454622226,0,244.151611,0,11128200,434.507751,0.468547745,11136000,0,0,0.744956,0,0,0.284719397,0.543848755,0.543848755,264.2196001,0,0,11136000,459.5752401,0.49523194,11136000,0,0,0.747395,0,0,0.255856359,0.736959967,0.736959967,237.4347011,0,0,11136000,451.9012011,0.486962501,0,0,11136000,0,0,0,0.744956,0,0.284716976,0.543844695,0.543844695,264.2173539,0,0,0,0,0,0,0,8400000,0,11136000,459.4779039,0.495127052
7/2/2019 8:00,66,62,59.6788,69.9544,44.651,0,11691400,0,0,0.626105,0,0.560253516,0.272473824,0.469575894,0,265.4667057,0,11691400,428.6222357,0.439935921,11702000,0,0,0.7824,0,0,0.297733589,0.562084556,0.562084556,290.3398717,0,0,11702000,460.4050417,0.472129593,11702000,0,0,0.784286,0,0,0.268281082,0.763964896,0.763964896,261.6187689,0,0,11702000,445.1681689,0.456504702,0,0,11702000,0,0,0,0.7824,0,0.297748346,0.562109595,0.562109595,290.3542618,0,0,0,0,0,0,0,8400000,0,11702000,460.3366518,0.472059462
7/2/2019 9:00,66,63,61.4029,70.9358,44.6832,0,12332600,0,0,0.660916,0,0.5790301,0.284102025,0.487156996,0,291.9763863,0,12332600,467.4683963,0.454861161,12343500,0,0,0.825054,0,0,0.314308939,0.583437254,0.583437254,323.3060324,0,0,12343500,505.6949824,0.491622294,12343500,0,0,0.826137,0,0,0.285111231,0.796995909,0.796995909,293.2725395,0,0,12343500,490.6523395,0.476998264,0,0,12343500,0,0,0,0.825054,0,0.314325239,0.583465232,0.583465232,323.3227986,0,0,0,0,0,0,0,8400000,0,12343500,505.6622186,0.491590442
7/2/2019 10:00,67,64,62.347,70.8067,44.5185,0,12988500,0,0,0.696707,0,0.582400729,0.286224192,0.490208935,0,309.8019098,0,12988500,500.0029198,0.461949805,12997400,0,0,0.869767,0,0,0.322580951,0.58710561,0.58710561,349.392804,0,0,12997400,545.214864,0.503375934,12997400,0,0,0.871229,0,0,0.295043417,0.803796461,0.803796461,319.5664423,0,0,12997400,525.1647423,0.484864427,0,0,12997400,0,0,0,0.869767,0,0.322582188,0.587107773,0.587107773,349.3941447,0,0,0,0,0,0,0,8400000,0,12997400,545.1061447,0.503275558
7/2/2019 11:00,67,64,62.347,70.8366,44.5405,0,13384200,0,0,0.717191,0,0.578590601,0.284319852,0.486663566,0,317.1161469,0,13384200,515.4017669,0.462098684,13391700,0,0,0.896048,0,0,0.324794411,0.58282401,0.58282401,362.4624425,0,0,13391700,565.5563925,0.506782314,13391700,0,0,0.898488,0,0,0.298610349,0.796100849,0.796100849,333.2416847,0,0,13391700,548.7141847,0.491690392,0,0,13391700,0,0,0,0.896048,0,0.32479198,0.582819709,0.582819709,362.4597295,0,0,0,0,0,0,0,8400000,0,13391700,565.4361895,0.506674602
7/2/2019 12:00,67,64,62.347,69.9517,44.5328,0,13240800,0,0,0.708958,0,0.562140568,0.27331006,0.471277312,0,301.5703207,0,13240800,498.8223207,0.452077507,13248800,0,0,0.887218,0,0,0.31259105,0.564141799,0.564141799,345.1213589,0,0,13248800,547.7697589,0.4961383,13248800,0,0,0.89083,0,0,0.287208653,0.768816667,0.768816667,317.0974997,0,0,13248800,545.1695997,0.493783225,0,0,13248800,0,0,0,0.887219,0,0.312579456,0.564120868,0.564120868,345.1085577,0,0,0,0,0,0,0,8400000,0,13248800,547.6444577,0.496024809
7/2/2019 13:00,68,63,60.1812,71.7115,44.3622,0,13719800,0,0,0.737477,0,0.596755917,0.296882272,0.503542978,0,339.4304494,0,13719800,542.1427094,0.474184209,13726100,0,0,0.919657,0,0,0.341116908,0.603284585,0.603284585,390.1837331,0,0,13726100,596.5995331,0.521575276,13726100,0,0,0.920798,0,0,0.314855924,0.825565735,0.825565735,360.1453247,0,0,13726100,570.3350547,0.498613638,0,0,13726100,0,0,0,0.919658,0,0.341135861,0.603317787,0.603317787,390.2054123,0,0,0,0,0,0,0,8400000,0,13726100,596.5211723,0.521506769
7/2/2019 14:00,68,65,63.3932,72.7729,44.4136,0,14493800,0,0,0.780104,0,0.617514657,0.313435237,0.523015353,0,378.5723036,0,14493800,600.7082936,0.497350558,14496900,0,0,0.971222,0,0,0.3666114,0.626766507,0.626766507,442.8940672,0,0,14496900,666.2354972,0.551485212,14496900,0,0,0.971368,0,0,0.343523529,0.862383229,0.862383229,415.0021873,0,0,14496900,644.8517873,0.533784564,0,0,14496900,0,0,0,0.971223,0,0.366624446,0.62678935,0.62678935,442.9098282,0,0,0,0,0,0,0,8400000,0,14496900,666.1310982,0.551398794
7/2/2019 15:00,69,66,64.4943,72.9133,44.229,0,14803500,0,0,0.79805,0,0.620968185,0.317198561,0.526131276,0,391.3040743,0,14803500,622.1665343,0.504340082,14805200,0,0,0.993284,0,0,0.374837117,0.630491897,0.630491897,462.4615398,0,0,14805200,694.0394598,0.562537049,14805200,0,0,0.993348,0,0,0.354283296,0.869142559,0.869142559,437.1029211,0,0,14805200,684.2808211,0.554627418,0,0,14805200,0,0,0,0.993284,0,0.374838394,0.630494193,0.630494193,462.4631155,0,0,0,0,0,0,0,8400000,0,14805200,693.9045455,0.562427697
7/2/2019 16:00,69,66,64.4943,72.9067,44.2319,0,14819800,0,0,0.79893,0,0.621308458,0.317513014,0.526451638,0,392.1232807,0,14819800,623.6171307,0.504959957,14821400,0,0,0.994353,0,0,0.375359276,0.630875585,0.630875585,463.6124975,0,0,14821400,695.7266975,0.563288243,14821400,0,0,0.994404,0,0,0.354935158,0.869856819,0.869856819,438.3863289,0,0,14821400,686.2069289,0.555580657,0,0,14821400,0,0,0,0.994353,0,0.375359276,0.630875585,0.630875585,463.6124975,0,0,0,0,0,0,0,8400000,0,14821400,695.5887975,0.563176594
7/2/2019 17:00,69,66,64.4943,72.0085,44.1461,0,13567700,0,0,0.731587,0,0.603854982,0.301006216,0.510049991,0,340.3301694,0,13567700,544.4265694,0.481519995,13574500,0,0,0.911333,0,0,0.343789545,0.611073134,0.611073134,388.8975988,0,0,13574500,597.3833988,0.528093174,13574500,0,0,0.911311,0,0,0.317579816,0.840852446,0.840852446,359.2489341,0,0,13574500,589.1427341,0.52080834,0,0,13574500,0,0,0,0.911332,0,0.343776645,0.611050759,0.611050759,388.8830055,0,0,0,0,0,0,0,8400000,0,13574500,597.2390055,0.527965528
7/2/2019 18:00,68,65,63.3932,71.8551,44.3275,0,13256600,0,0,0.713579,0,0.599672861,0.297785027,0.506253795,0,328.9680819,0,13256600,525.0895219,0.475316013,13264400,0,0,0.889217,0,0,0.33697425,0.606510518,0.606510518,372.4801032,0,0,13264400,573.2561132,0.518611724,13264400,0,0,0.889365,0,0,0.309171632,0.832335643,0.832335643,341.7480168,0,0,13264400,551.9103168,0.49930067,0,0,13264400,0,0,0,0.889217,0,0.336972979,0.606508294,0.606508294,372.4786985,0,0,0,0,0,0,0,8400000,0,13264400,573.1387985,0.518505593
7/2/2019 19:00,67,65,64.0585,70.9194,44.0146,0,0,0,0,0,0,0.583868567,0.491266969,0.491266969,0,0,0,0,91.53764,0,0,0,0,0,0,0,0.588339709,0.588339709,0.588339709,0,0,0,0,91.51841,0,0,0,0,0,0,0,0.805312604,0.805312604,0.805312604,0,0,0,0,99.46373,0,0,0,6008260,0,0,0,0.410034,0,0.361794805,0.588315853,0.588315853,181.1464381,0,0,0,0,0,0,0,8400000,0,6008260,90.6032259,0.532976765
7/2/2019 20:00,66,64,62.9417,70.7734,44.195,0,0,0,0,0,0,0.580126268,0.487887344,0.487887344,0,0,0,0,85.92704,0,0,0,0,0,0,0,0.58433837,0.58433837,0.58433837,0,0,0,0,85.91786,0,0,0,0,0,0,0,0.79779117,0.79779117,0.79779117,0,0,0,0,87.63214,0,0,0,5770560,0,0,0,0.392556,0,0.364916428,0.584320349,0.584320349,175.4810119,0,0,0,0,0,0,0,8400000,0,5770560,85.0586814,0.536038953
7/2/2019 21:00,66,64,62.9417,70.7448,44.1921,0,0,0,0,0,0,0.579328657,0.487139901,0.487139901,0,0,0,0,85.50501,0,0,0,0,0,0,0,0.583431747,0.583431747,0.583431747,0,0,0,0,85.49498,0,0,0,0,0,0,0,0.796085665,0.796085665,0.796085665,0,0,0,0,87.49966,0,0,0,5754600,0,0,0,0.391381,0,0.364945874,0.58381651,0.58381651,175.009794,0,0,0,0,0,0,0,8400000,0,5754600,84.6400302,0.536015106
7/2/2019 22:00,66,64,62.9417,69.8357,44.1706,0,0,0,0,0,0,0.562484986,0.471377925,0.471377925,0,0,0,0,81.74182,0,0,0,0,0,0,0,0.564270614,0.564270614,0.564270614,0,0,0,0,81.72734,0,0,0,0,0,0,0,0.767845353,0.767845353,0.767845353,0,0,0,0,86.18439,0,0,0,5436660,0,0,0,0.367483,0,0.358973273,0.564657419,0.564657419,162.6346363,0,0,0,0,0,0,0,8400000,0,5436660,243.1560463,0.536703151
7/2/2019 23:00,66,63,61.3083,70.6578,43.9637,0,0,0,0,0,0,0.579057651,0.486732878,0.486732878,0,0,0,0,50.86414,0,0,0,0,0,0,0,0.582934287,0.582934287,0.582934287,0,0,0,0,50.85223,0,0,0,0,0,0,0,0.793896316,0.793896316,0.793896316,0,0,0,0,51.92237,0,0,0,2413030,0,0,0,0.162198,0,0.472858046,0.583606821,0.583606821,95.08505427,0,0,0,0,0,0,0,8400000,0,2413030,154.1834543,0.766754434
7/3/2019 0:00,65,64,63.3932,70.4643,44.1567,0,0,0,0,0,0,0.579498265,0.487273198,0.487273198,0,0,0,0,50.71344,0,0,0,0,0,0,0,0.583596457,0.583596457,0.583596457,0,0,0,0,50.70782,0,0,0,0,0,0,0,0.796207334,0.796207334,0.796207334,0,0,0,0,51.71863,0,0,0,2297690,0,0,0,0.154167,0,0.472938416,0.578177575,0.578177575,90.55548904,0,0,0,0,0,0,0,8400000,0,2297690,149.421829,0.78037592
7/3/2019 1:00,65,64,63.3932,69.52,44.1567,0,0,0,0,0,0,0.562537059,0.471415692,0.471415692,0,0,0,0,51.36637,0,0,0,0,0,0,0,0.564293781,0.564293781,0.564293781,0,0,0,0,51.35425,0,0,0,0,0,0,0,0.767789594,0.767789594,0.767789594,0,0,0,0,54.31685,0,0,0,2311500,0,0,0,0.155123,0,0.454660159,0.55826985,0.55826985,87.57891313,0,0,0,0,0,0,0,8400000,0,2311500,147.7083131,0.766817979
7/3/2019 2:00,64,63,62.3883,70.4025,44.3567,0,0,0,0,0,0,0.576377569,0.484486541,0.484486541,0,0,0,0,50.16138,0,0,0,0,0,0,0,0.580262107,0.580262107,0.580262107,0,0,0,0,50.16347,0,0,0,0,0,0,0,0.79030719,0.79030719,0.79030719,0,0,0,0,51.15622,0,0,0,2297150,0,0,0,0.153884,0,0.470783798,0.575454546,0.575454546,90.12175016,0,0,0,0,0,0,0,8400000,0,2297150,147.9747402,0.77299997
7/3/2019 3:00,65,64,63.2974,69.5186,44.1567,0,0,0,0,0,0,0.562489949,0.471370342,0.471370342,0,0,0,0,51.23239,0,0,0,0,0,0,0,0.564240491,0.564240491,0.564240491,0,0,0,0,51.22084,0,0,0,0,0,0,0,0.767649632,0.767649632,0.767649632,0,0,0,0,54.07021,0,0,0,2297150,0,0,0,0.154164,0,0.455211421,0.558258535,0.558258535,87.14074298,0,0,0,0,0,0,0,8400000,0,2297150,147.132753,0.768601544
7/3/2019 4:00,66,63,61.2135,69.4623,43.954,0,0,0,0,0,0,0.562213245,0.470978782,0.470978782,0,0,0,0,50.69898,0,0,0,0,0,0,0,0.563772972,0.563772972,0.563772972,0,0,0,0,50.69318,0,0,0,0,0,0,0,0.765512867,0.765512867,0.765512867,0,0,0,0,51.73959,0,0,0,2297000,0,0,0,0.154387,0,0.455103386,0.558397868,0.558397868,87.11437318,0,0,0,0,0,0,0,8400000,0,2297000,146.0085432,0.762778632
7/3/2019 5:00,65,63,61.9237,69.4576,44.2264,9922380,0,0,0.920024,0,0,0.29214994,0.466836769,0.466836769,241.5685597,0,0,9922380,409.8715497,0.495693432,9914760,0,0,0.696538,0,0,0.2931844,0.558818121,0.558818121,242.2377468,0,0,9914760,406.1035668,0.491513945,9914760,0,0,0.697478,0,0,0.266922128,0.758685539,0.758685539,220.5390697,0,0,9914760,394.7414697,0.477762209,0,0,9914760,0,0,0,0.662694,0,0.290953223,0.55352183,0.55352183,240.3942814,0,0,0,0,0,0,0,8400000,0,9914760,400.5810414,0.48482994
7/3/2019 6:00,65,63,62.0188,68.6346,44.7877,10149500,0,0,0.907411,0,0,0.280999041,0.453714082,0.453714082,237.6666475,0,0,10149500,411.3254375,0.48632004,10142400,0,0,0.677655,0,0,0.28381406,0.542954636,0.542954636,239.8796438,0,0,10142400,408.5476338,0.483373916,10142400,0,0,0.679004,0,0,0.258792429,0.736450103,0.736450103,218.7313611,0,0,10142400,409.0658611,0.483987058,0,0,10142400,0,0,0,0.677655,0,0.283552132,0.542531144,0.542531144,239.6582621,0,0,0,0,0,0,0,8400000,0,10142400,408.2282321,0.482996015
7/3/2019 7:00,65,62,60.3353,69.8911,44.8367,11119700,0,0,0.99401,0,0,0.309049326,0.467444328,0.467444328,286.3779822,0,0,11119700,480.7784122,0.518839622,11115600,0,0,0.742305,0,0,0.294150561,0.559611495,0.559611495,272.471665,0,0,11115600,463.957875,0.500872153,11115600,0,0,0.743762,0,0,0.265448946,0.759923596,0.759923596,245.8853584,0,0,11115600,447.2148584,0.482796997,0,0,11115600,0,0,0,0.742305,0,0.294163054,0.559632281,0.559632281,272.4832369,0,0,0,0,0,0,0,8400000,0,11115600,463.8937869,0.500802965
7/3/2019 8:00,66,63,61.3083,70.921,44.6696,0,12082400,0,0,0.680985,0,0.578275355,0.283495313,0.486442306,0,285.4419808,0,12082400,461.2915708,0.458145637,12093800,0,0,0.8085,0,0,0.312096258,0.582662662,0.582662662,314.5358104,0,0,12093800,491.9165204,0.488101196,12093800,0,0,0.809333,0,0,0.282693088,0.795540136,0.795540136,284.9028056,0,0,12093800,476.1876056,0.472494275,0,0,12093800,0,0,0,0.8085,0,0.312112657,0.58269061,0.58269061,314.5523381,0,0,0,0,0,0,0,8400000,0,12093800,491.8465081,0.488031727
7/3/2019 9:00,67,64,62.4836,71.7186,44.5425,0,13307200,0,0,0.714988,0,0.599790768,0.298137382,0.506495802,0,330.6144805,0,13307200,525.6618405,0.474024745,13314900,0,0,0.891126,0,0,0.337300265,0.606439689,0.606439689,374.2599412,0,0,13314900,574.0057012,0.517320326,13314900,0,0,0.891506,0,0,0.309580484,0.832210281,0.832210281,343.5027652,0,0,13314900,546.9484652,0.492935101,0,0,13314900,0,0,0,0.891127,0,0.337316957,0.606468583,0.606468583,374.2784623,0,0,0,0,0,0,0,8400000,0,13314900,573.9208723,0.517243875
7/3/2019 10:00,70,65,62.4836,72.758,44.0375,0,14826300,0,0,0.800581,0,0.619958189,0.316600012,0.525049761,0,391.1672297,0,14826300,621.4731597,0.503003306,14828100,0,0,0.996399,0,0,0.375081224,0.629189771,0.629189771,463.478492,0,0,14828100,694.020752,0.561653147,14828100,0,0,0.99649,0,0,0.354617699,0.865544707,0.865544707,438.1922249,0,0,14828100,676.6821249,0.547621442,0,0,14828100,0,0,0,0.9964,0,0.375091701,0.629208111,0.629208111,463.4914371,0,0,0,0,0,0,0,8400000,0,14828100,693.9052471,0.561559672
7/3/2019 11:00,71,66,63.3932,75.7111,44.0092,0,17365800,0,0,0.943605,0,0.682532713,0.381151503,0.583709109,0,551.583397,0,17365800,842.592747,0.582242855,0,10827000,0,0,0.776427,0,0.699589464,0.380167505,0.699589464,0,343.0061317,0,10827000,641.5959217,0.711106591,0,10827000,0,0,0.769132,0,0.971484647,0.353712392,0.971484647,0,319.1370056,0,10827000,619.5870056,0.686713223,8521750,0,8823560,0,0.625151,0,0.612835,0,0.390343865,0.388517978,0.699644496,287.018543,275.9044235,0,0,0,0,0,0,8400000,0,17345310,635.1799625,0.589288454
7/3/2019 12:00,76,69,65.767,76.9015,43.0906,10326700,0,0,0.984585,0,0,0.409621175,0.616224986,0.616224986,352.5029158,0,0,10326700,697.5272158,0.810551928,0,11619400,0,0,0.8123,0,0.739033271,0.405586577,0.739033271,0,392.7227229,0,11619400,727.6063229,0.751439478,0,11619400,0,0,0.802011,0,1.03255732,0.377497964,1.03255732,0,365.5249873,0,11619400,715.3206873,0.73875142,9306710,0,9306710,0,0.660017,0,0.660017,0,0.409341397,0.409341397,0.739098256,317.4684725,317.4684725,0,0,0,0,0,0,8400000,0,18613420,720.3302596,0.621963473
7/3/2019 13:00,78,70,66.2875,77.0382,42.6979,10370900,0,0,0.961745,0,0,0.408594271,0.622577144,0.622577144,353.124194,0,0,10370900,698.394694,0.808101161,0,11669400,0,0,0.820954,0,0.745824273,0.410116208,0.745824273,0,398.8175067,0,11669400,745.6071067,0.766730533,0,11669400,0,0,0.810218,0,1.043873171,0.381805079,1.043873171,0,371.2863494,0,11669400,740.6360494,0.761618643,9346620,0,9346620,0,0.667515,0,0.667515,0,0.412721284,0.412721284,0.746066,321.4624172,321.4624172,0,0,0,0,0,0,8400000,0,18693240,738.1510357,0.632268521
7/3/2019 14:00,79,70,65.8773,76.1508,42.5114,10492900,0,0,0.969126,0,0,0.397179505,0.604256386,0.604256386,347.2970689,0,0,10492900,710.7026689,0.812781217,0,11807200,0,0,0.82649,0,0.724375582,0.397408856,0.724375582,0,391.0238203,0,11807200,756.4736203,0.768826093,0,11807200,0,0,0.817,0,1.012755269,0.368870049,1.012755269,0,362.9435371,0,11807200,766.8104371,0.7793317,9456900,0,9456900,0,0.671274,0,0.671274,0,0.398120329,0.398120329,0.724609133,313.7486782,313.7486782,0,0,0,0,0,0,8400000,0,18913800,748.9088841,0.626701175
7/3/2019 15:00,85,69,60.9732,76.979,42.3762,0,13277400,0,0,0.787912,0,0.726221008,0.383525606,0.623569654,0,424.3519069,0,13277400,763.0076069,0.689599717,0,12429800,0,0,0.874306,0,0.747389284,0.416574303,0.747389284,0,431.4946062,0,12429800,818.5407062,0.790237049,0,12429800,0,0,0.863225,0,1.044925037,0.384271711,1.044925037,0,398.0350426,0,12429800,803.5816426,0.775795243,9955840,0,9955840,0,0.711201,0,0.711201,0,0.409919432,0.409919432,0.747628974,340.0910233,340.0910233,0,0,0,0,0,0,8400000,0,19911680,810.3552992,0.609102746
7/3/2019 16:00,85,70,62.8462,76.2084,42.3163,10437900,0,0,0.983745,0,0,0.403044793,0.607636056,0.607636056,350.5784374,0,0,10437900,720.1982374,0.827980614,0,11838600,0,0,0.831225,0,0.727797425,0.399803334,0.727797425,0,394.425979,0,11838600,763.134279,0.77353837,0,11838600,0,0,0.821479,0,1.018161127,0.371060584,1.018161127,0,366.069819,0,11838600,773.466119,0.784011068,9481940,0,9481940,0,0.675328,0,0.675328,0,0.399756539,0.399756539,0.727978573,315.8722932,315.8722932,0,0,0,0,0,0,8400000,0,18963880,755.5029362,0.629856223
7/3/2019 17:00,85,69,60.9732,76.0763,42.2609,10065000,0,0,0.934683,0,0,0.390052073,0.604791676,0.604791676,327.1561761,0,0,10065000,656.5693761,0.782795083,0,11323800,0,0,0.79719,0,0.724907615,0.395527826,0.724907615,0,373.2398333,0,11323800,702.2246333,0.744157933,0,11323800,0,0,0.787283,0,1.012012973,0.368710072,1.012012973,0,347.9332591,0,11323800,699.9897591,0.741789603,9070130,0,9070130,0,0.647598,0,0.647598,0,0.400779767,0.400779767,0.725139811,302.9270494,302.9270494,0,0,0,0,0,0,8400000,0,18140260,695.2023869,0.615310893
7/3/2019 18:00,84,69,61.6887,75.1439,42.1709,9351900,0,0,0.868051,0,0,0.365668941,0.585466379,0.585466379,284.9749472,0,0,9351900,582.5648472,0.747524906,0,10518400,0,0,0.739429,0,0.701921539,0.379883801,0.701921539,0,332.980814,0,10518400,626.395214,0.714627944,0,10518400,0,0,0.730732,0,0.978238811,0.358775028,0.978238811,0,314.4782712,0,10518400,638.7464712,0.728718974,8425790,0,8425790,0,0.599925,0,0.599925,0,0.392280641,0.392280641,0.702146815,275.4395251,275.4395251,0,0,0,0,0,0,8400000,0,16851580,620.1312618,0.598404648
7/3/2019 19:00,83,68,60.2409,74.0948,41.6429,9364910,0,0,0.869733,0,0,0.352921218,0.567736226,0.567736226,275.4229536,0,0,9364910,429.7959836,0.550731593,9355830,0,0,0.694594,0,0,0.367330474,0.680655788,0.680655788,286.3901227,0,0,9355830,438.7573427,0.562760131,9355830,0,0,0.686787,0,0,0.350179666,0.94494869,0.94494869,273.0184519,0,0,9355830,434.8607519,0.557762275,0,0,9355820,0,0,0,0.661728,0,0.369752993,0.680864097,0.680864097,288.278537,0,0,0,0,0,0,0,8400000,0,9355820,437.558557,0.561223141
7/3/2019 20:00,80,67,60.2409,73.7701,41.622,9094490,0,0,0.844579,0,0,0.345609621,0.561489705,0.561489705,261.9286033,0,0,9094490,409.4198133,0.54022136,9085010,0,0,0.642231,0,0,0.366897107,0.67354551,0.67354551,277.7719902,0,0,9085010,419.8487802,0.554560244,9085010,0,0,0.634247,0,0,0.356391002,0.931252234,0.931252234,269.8179848,0,0,9085010,414.2625248,0.547181599,0,0,9084950,0,0,0,0.642153,0,0.36666915,0.673183446,0.673183446,277.5975742,0,0,0,0,0,0,0,8400000,0,9084950,419.6620442,0.554317253
7/3/2019 21:00,80,67,60.2409,73.7328,41.6108,8946440,0,0,0.831507,0,0,0.344124184,0.561120322,0.561120322,256.557197,0,0,8946440,400.398187,0.537060355,8937360,0,0,0.632243,0,0,0.367506062,0.672751463,0.672751463,273.7111651,0,0,8937360,412.3941851,0.553712754,8937360,0,0,0.624269,0,0,0.35861399,0.929727672,0.929727672,267.0885274,0,0,8937360,408.1035374,0.547951794,0,0,8937360,0,0,0,0.632242,0,0.367502994,0.672746606,0.672746606,273.7088798,0,0,0,0,0,0,0,8400000,0,8937360,412.3258798,0.553621042
7/3/2019 22:00,79,67,60.731,73.7211,41.8079,8902070,0,0,0.825381,0,0,0.342565423,0.559432479,0.559432479,254.1284483,0,0,8902070,397.1330683,0.535335806,8893060,0,0,0.627387,0,0,0.366963059,0.670724813,0.670724813,271.9520416,0,0,8893060,409.8102716,0.552984379,8893060,0,0,0.619604,0,0,0.35888849,0.926793297,0.926793297,265.9680731,0,0,8893060,406.2253131,0.548146955,0,0,8893060,0,0,0,0.627387,0,0.366961465,0.670722391,0.670722391,271.9508603,0,0,0,0,0,0,0,8400000,0,8893060,409.7456503,0.552897181
7/3/2019 23:00,79,67,60.731,72.8006,41.3758,0,0,0,0,0,0,0.642628219,0.544363735,0.544363735,0,0,0,0,52.21465,0,0,0,0,0,0,0,0.652575379,0.652575379,0.652575379,0,0,0,0,52.19399,0,0,0,0,0,0,0,0.899826101,0.899826101,0.899826101,0,0,0,0,55.54139,0,0,0,2544790,0,0,0,0.177527,0,0.522716457,0.652544587,0.652544587,110.8503011,0,0,0,0,0,0,0,8400000,0,2544790,172.2897111,0.812435027
7/4/2019 0:00,76,66,60.731,71.5328,41.9594,0,0,0,0,0,0,0.617986078,0.521729181,0.521729181,0,0,0,0,51.31854,0,0,0,0,0,0,0,0.62509041,0.62509041,0.62509041,0,0,0,0,51.30305,0,0,0,0,0,0,0,0.858784099,0.858784099,0.858784099,0,0,0,0,53.70763,0,0,0,2298550,0,0,0,0.157953,0,0.505225686,0.618423642,0.618423642,96.77387507,0,0,0,0,0,0,0,8400000,0,2298550,156.8070851,0.818640021
7/4/2019 1:00,77,66,60.2409,72.4241,41.7594,0,0,0,0,0,0,0.636539803,0.538954797,0.538954797,0,0,0,0,50.54459,0,0,0,0,0,0,0,0.64594091,0.64594091,0.64594091,0,0,0,0,50.54765,0,0,0,0,0,0,0,0.888579036,0.888579036,0.888579036,0,0,0,0,51.62198,0,0,0,2354700,0,0,0,0.162876,0,0.52167434,0.640568357,0.640568357,102.3655473,0,0,0,0,0,0,0,8400000,0,2354700,161.0295373,0.820637214
7/4/2019 2:00,75,66,61.2135,72.4429,42.1567,0,0,0,0,0,0,0.633885291,0.536769791,0.536769791,0,0,0,0,50.49102,0,0,0,0,0,0,0,0.643293934,0.643293934,0.643293934,0,0,0,0,50.4856,0,0,0,0,0,0,0,0.885180579,0.885180579,0.885180579,0,0,0,0,51.55359,0,0,0,2282940,0,0,0,0.157063,0,0.523025471,0.63763256,0.63763256,99.50298073,0,0,0,0,0,0,0,8400000,0,2282940,158.0429507,0.830733794
7/4/2019 3:00,76,67,62.3883,72.4757,41.9567,0,0,0,0,0,0,0.636524824,0.539091843,0.539091843,0,0,0,0,50.906,0,0,0,0,0,0,0,0.646082931,0.646082931,0.646082931,0,0,0,0,50.90223,0,0,0,0,0,0,0,0.890221597,0.890221597,0.890221597,0,0,0,0,52.42888,0,0,0,2325850,0,0,0,0.160483,0,0.522914545,0.640104302,0.640104302,101.3517329,0,0,0,0,0,0,0,8400000,0,2325850,160.9762629,0.830541589
7/4/2019 4:00,75,68,64.6137,73.456,42.1567,0,0,0,0,0,0,0.655136091,0.55668689,0.55668689,0,0,0,0,50.70977,0,0,0,0,0,0,0,0.667306607,0.667306607,0.667306607,0,0,0,0,50.7136,0,0,0,0,0,0,0,0.922669786,0.922669786,0.922669786,0,0,0,0,51.80707,0,0,0,2297150,0,0,0,0.158861,0,0.543188006,0.661538807,0.661538807,103.9820273,0,0,0,0,0,0,0,8400000,0,2297150,163.1754073,0.852406194
7/4/2019 5:00,75,69,66.2875,73.5162,42.2426,0,13302800,0,0,0.766459,0,0.650720511,0.332406243,0.553104929,0,368.4944807,0,13302800,578.0407807,0.521430779,13310300,0,0,0.942501,0,0,0.380079645,0.66297729,0.66297729,421.5811746,0,0,13310300,633.3514746,0.571002734,13310300,0,0,0.937905,0,0,0.352256776,0.918471464,0.918471464,390.7202804,0,0,13310300,629.6758804,0.567688975,0,0,13310300,0,0,0,0.908425,0,0.369106968,0.656545295,0.656545295,409.4103732,0,0,0,0,0,0,0,8400000,0,13310300,615.4546732,0.55486774
7/4/2019 6:00,75,70,67.6829,74.614,43.0267,0,14491600,0,0,0.800407,0,0.674225754,0.350918708,0.575211886,0,423.7811296,0,14491600,656.6952296,0.543786936,14494600,0,0,0.990421,0,0,0.407333472,0.68930229,0.68930229,492.0113119,0,0,14494600,724.9741119,0.600202099,14494600,0,0,0.984508,0,0,0.38134741,0.95961298,0.95961298,460.6231806,0,0,14494600,723.6134806,0.59907564,0,0,14494600,0,0,0,0.990362,0,0.407123716,0.688960974,0.688960974,491.7579512,0,0,0,0,0,0,0,8400000,0,14494600,724.6297512,0.599917005
7/4/2019 7:00,76,70,67.2904,75.0539,42.8911,0,14599400,0,0,0.808387,0,0.677259772,0.353523013,0.577918682,0,430.1019894,0,14599400,666.8425894,0.548112325,14602100,0,0,0.99994,0,0,0.411974217,0.692587437,0.692587437,501.307393,0,0,14602100,737.678793,0.60622414,14602100,0,0,0.993776,0,0,0.38670285,0.964888789,0.964888789,470.5561405,0,0,14602100,738.1308405,0.606595633,0,0,14602100,0,0,0,0.999939,0,0.411972522,0.692584953,0.692584953,501.3053298,0,0,0,0,0,0,0,8400000,0,14602100,737.5360298,0.606106817
7/4/2019 8:00,77,71,68.4535,75.1876,42.6734,0,14891500,0,0,0.82617,0,0.68104714,0.357877731,0.581340246,0,444.1113532,0,14891500,700.0178532,0.564094567,0,9280050,0,0,0.684976,0,0.696669451,0.379013168,0.696669451,0,293.1050959,0,9280050,554.1007959,0.716505789,0,9280050,0,0,0.67894,0,0.988805455,0.373901674,0.988805455,0,289.152186,0,9280050,586.182186,0.757990122,7303610,0,7565750,0,0.552628,0,0.537743,0,0.401699311,0.398271572,0.696674444,253.2630469,242.4016865,0,0,0,0,0,0,8400000,0,14869360,548.5597879,0.605322623
