Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/4/2019 9:00,80,72,68.6433,75.293,42.0918,0,15387500,0,0,0.859403,0,0.689038498,0.367176236,0.588413954,0,470.827027,0,15387500,760.358927,0.592968781,0,9589360,0,0,0.679528,0,0.706127746,0.384994155,0.706127746,0,307.6539628,0,9589360,591.5994628,0.74031985,0,9589360,0,0,0.67257,0,1.000883478,0.380555387,1.000883478,0,304.1068839,0,9589360,820.8305839,1.027176684,7682300,0,7682300,0,0.551394,0,0.551394,0,0.404521267,0.404521267,0.706193896,258.9711441,258.9711441,0,0,0,0,0,0,8400000,0,15364600,585.6834682,0.624960172
7/4/2019 10:00,83,73,68.832,76.2811,42.1941,0,17033800,0,0,0.950227,0,0.71078934,0.399638202,0.608922988,0,567.279767,0,17033800,909.825567,0.640955442,0,10619200,0,0,0.752641,0,0.730082704,0.397486387,0.730082704,0,351.7489537,0,10619200,693.6356537,0.783828146,0,10619200,0,0,0.744716,0,1.037244605,0.383344203,1.037244605,0,339.2340632,0,10619200,900.0857632,1.017122679,8506380,0,8506380,0,0.611584,0,0.611584,0,0.409387089,0.409387089,0.730410216,290.2001788,290.2001788,0,0,0,0,0,0,8400000,0,17012760,686.6992971,0.648994983
7/4/2019 11:00,85,73,67.8773,76.3845,42.2204,0,17479000,0,0,0.973765,0,0.713140032,0.407185772,0.611154879,0,593.1000097,0,17479000,953.2624097,0.654450994,0,10897800,0,0,0.771447,0,0.732748155,0.399374482,0.732748155,0,362.6919363,0,10897800,723.5225363,0.796699374,0,10897800,0,0,0.763937,0,1.045096133,0.384567626,1.045096133,0,349.2450893,0,10897800,922.8607893,1.016198634,8729310,0,8729310,0,0.626966,0,0.626966,0,0.408783311,0.408783311,0.733062902,297.3663539,297.3663539,0,0,0,0,0,0,8400000,0,17458620,716.2873109,0.655103673
7/4/2019 12:00,86,73,67.4873,77.2491,42.2908,10255000,0,0,0.991134,0,0,0.420734453,0.629912464,0.629912464,359.5526514,0,0,10255000,747.4834514,0.874675906,0,11538500,0,0,0.818817,0,0.755078941,0.415378087,0.755078941,0,399.4033385,0,11538500,776.3050385,0.807354549,0,11538500,0,0,0.809871,0,1.075231942,0.394616773,1.075231942,0,379.4404692,0,11538500,811.8466692,0.844317722,9241900,0,9241900,0,0.666302,0,0.666302,0,0.41857686,0.41857686,0.755397097,322.3704572,322.3704572,0,0,0,0,0,0,8400000,0,18483800,768.5419881,0.661190479
7/4/2019 13:00,86,72,65.8773,78.0926,42.322,10533000,0,0,0.988451,0,0,0.433921456,0.649321294,0.649321294,380.8745583,0,0,10533000,746.4200583,0.850378876,0,11852600,0,0,0.845368,0,0.777641086,0.431403809,0.777641086,0,426.1047319,0,11852600,795.1787319,0.805067646,0,11852600,0,0,0.832872,0,1.092990278,0.401851164,1.092990278,0,396.915092,0,11852600,797.560292,0.807478824,9493180,0,9493180,0,0.688773,0,0.688773,0,0.431140209,0.431140209,0.777937892,341.0743009,341.0743009,0,0,0,0,0,0,8400000,0,18986360,787.2269446,0.661959619
7/4/2019 14:00,87,72,65.4617,79.0176,42.3953,0,0,13422600,0,0,0.810786,0.77568043,0.670081899,0.418844217,0,0,468.4981994,13422600,820.6695994,0.733690581,0,12567200,0,0,0.898794,0,0.802651258,0.453282334,0.802651258,0,474.7074788,0,12567200,824.8242788,0.787597185,0,12567200,0,0,0.884725,0,1.129299298,0.419332549,1.129299298,0,439.153001,0,12567200,814.703701,0.777933383,10066300,0,10066300,0,0.733501,0,0.733501,0,0.444393101,0.444393101,0.802950159,372.7828562,372.7828562,0,0,0,0,0,0,8400000,0,20132600,816.576036,0.649365733
7/4/2019 15:00,87,72,65.4617,79.9831,42.4993,0,0,14619900,0,0,0.848877,0.799945068,0.692993931,0.439725423,0,0,535.7284764,14619900,923.2988764,0.757842839,0,13522100,0,0,0.96817,0,0.829044497,0.482485483,0.829044497,0,543.6847455,0,13522100,930.6068455,0.825854131,0,13522100,0,0,0.9525,0,1.168194864,0.444972548,1.168194864,0,501.4136081,0,13522100,908.7678081,0.80647338,10833900,0,10833900,0,0.791693,0,0.791693,0,0.460495869,0.460495869,0.829348416,415.7471831,415.7471831,0,0,0,0,0,0,8400000,0,21667800,921.3007771,0.673393053
7/4/2019 16:00,86,71,64.181,78.1796,42.414,0,0,13730900,0,0,0.787671,0.755036407,0.650679926,0.402916343,0,0,461.0336675,13730900,815.6638675,0.712842305,0,12703100,0,0,0.900509,0,0.779233655,0.439538439,0.779233655,0,465.2917292,0,12703100,823.1261292,0.777567173,0,12703100,0,0,0.887942,0,1.094986793,0.406390981,1.094986793,0,430.2021054,0,12703100,817.4299054,0.772186227,10175500,0,10175500,0,0.733957,0,0.733957,0,0.429343134,0.429343134,0.779506019,364.0650883,364.0650883,0,0,0,0,0,0,8400000,0,20351000,814.8948679,0.636697367
7/4/2019 17:00,86,71,64.181,78.1032,42.3226,0,0,12835900,0,0,0.740688,0.754030675,0.649664635,0.39954655,0,0,427.3782969,12835900,787.1445969,0.735884135,0,11876700,0,0,0.847023,0,0.778082846,0.431837311,0.778082846,0,427.4001823,0,11876700,790.1480823,0.79835114,0,11876700,0,0,0.834364,0,1.09274174,0.401773367,1.09274174,0,397.6451458,0,11876700,781.6971458,0.789812469,9512460,0,9512460,0,0.690134,0,0.690134,0,0.431297304,0.431297304,0.778357918,341.8915295,341.8915295,0,0,0,0,0,0,8400000,0,19024920,782.2466014,0.657459685
7/4/2019 18:00,84,70,63.5207,77.9755,42.2825,10094600,0,0,0.982745,0,0,0.430926104,0.647156265,0.647156265,362.502221,0,0,10094600,704.499621,0.837477013,0,11543300,0,0,0.82463,0,0.77512102,0.428088003,0.77512102,0,411.7956874,0,11543300,749.1551874,0.77879482,0,11543300,0,0,0.811888,0,1.086701213,0.399372984,1.086701213,0,384.1735136,0,11543300,734.4841136,0.763543299,9245780,0,9245780,0,0.671741,0,0.671741,0,0.431142674,0.431142674,0.775379905,332.1875257,332.1875257,0,0,0,0,0,0,8400000,0,18491560,741.6636355,0.647404795
7/4/2019 19:00,84,70,63.5207,77.9517,41.7448,6031330,0,0,0.596352,0,0,0.424754343,0.650892817,0.650892817,213.4861343,0,0,6031330,398.1305343,0.792124857,10891100,0,0,0.820885,0,0,0.430332597,0.779740658,0.779740658,390.566279,0,0,10891100,583.098449,0.64246783,10891100,0,0,0.807616,0,0,0.401754478,1.092988644,1.092988644,364.6290163,0,0,10891100,558.3465663,0.615195783,0,0,10891100,0,0,0,0.788188,0,0.428889034,0.780000126,0.780000126,389.2561127,0,0,0,0,0,0,0,8400000,0,10891100,577.5872827,0.636395533
7/4/2019 20:00,82,70,64.3981,76.837,41.6758,9891190,0,0,0.932317,0,0,0.404919566,0.62672258,0.62672258,333.7613633,0,0,9891190,499.5594033,0.606065887,9883290,0,0,0.71343,0,0,0.41137174,0.751057087,0.751057087,338.8088506,0,0,9883290,501.1364606,0.60846515,9883290,0,0,0.701772,0,0,0.396197138,1.04956502,1.04956502,326.3109342,0,0,9883290,490.2773342,0.595280318,0,0,9883220,0,0,0,0.713319,0,0.411118508,0.750653344,0.750653344,338.5978882,0,0,0,0,0,0,0,8400000,0,9883220,500.8319082,0.608099678
7/4/2019 21:00,83,71,65.6702,76.8057,41.6712,9827590,0,0,0.926531,0,0,0.403208772,0.62586503,0.62586503,330.2142078,0,0,9827590,495.7462678,0.605332051,9819690,0,0,0.709007,0,0,0.411093428,0.750260289,0.750260289,336.4008352,0,0,9819690,498.0194352,0.608596934,9819690,0,0,0.697474,0,0,0.396850161,1.048868851,1.048868851,324.745463,0,0,9819690,492.062263,0.601317064,0,0,9819690,0,0,0,0.709005,0,0.411090129,0.75025498,0.75025498,336.3981357,0,0,0,0,0,0,0,8400000,0,9819690,497.9372757,0.608496532
7/4/2019 22:00,77,69,65.2518,76.6926,42.2684,9754940,0,0,0.911457,0,0,0.395667888,0.618548911,0.618548911,321.6430424,0,0,9754940,483.2277024,0.594440604,9746890,0,0,0.69658,0,0,0.406774726,0.741473885,0.741473885,330.3990421,0,0,9746890,488.1652621,0.601010491,9746890,0,0,0.685567,0,0,0.393495367,1.03407774,1.03407774,319.6130052,0,0,9746890,479.0570052,0.589796752,0,0,9746890,0,0,0,0.696579,0,0.406773098,0.741471258,0.741471258,330.3977197,0,0,0,0,0,0,0,8400000,0,9746890,488.0876597,0.60091495
7/4/2019 23:00,78,66,59.5851,76.5701,41.5773,0,0,0,0,0,0,0.724727355,0.621556451,0.621556451,0,0,0,0,50.11986,0,0,0,0,0,0,0,0.745063008,0.745063008,0.745063008,0,0,0,0,50.10091,0,0,0,0,0,0,0,1.036855015,1.036855015,1.036855015,0,0,0,0,50.88012,0,0,0,2563400,0,0,0,0.183899,0,0.600165687,0.745057728,0.745057728,128.2053935,0,0,0,0,0,0,0,8400000,0,2563400,185.2028295,0.866986796
7/5/2019 0:00,75,65,59.5851,71.5443,42.1675,0,0,0,0,0,0,0.617220802,0.521170529,0.521170529,0,0,0,0,52.08123,0,0,0,0,0,0,0,0.624281862,0.624281862,0.624281862,0,0,0,0,52.04823,0,0,0,0,0,0,0,0.857209591,0.857209591,0.857209591,0,0,0,0,54.3062,0,0,0,2442190,0,0,0,0.167525,0,0.498108146,0.616972348,0.616972348,101.3728943,0,0,0,0,0,0,0,8400000,0,2442190,161.9207143,0.795617283
7/5/2019 1:00,73,65,60.8256,69.6112,42.5648,0,0,0,0,0,0,0.576668677,0.4835224,0.4835224,0,0,0,0,52.88661,0,0,0,0,0,0,0,0.57877666,0.57877666,0.57877666,0,0,0,0,52.8214,0,0,0,0,0,0,0,0.79007776,0.79007776,0.79007776,0,0,0,0,60.44135,0,0,0,2427190,0,0,0,0.165059,0,0.459728585,0.57155737,0.57155737,92.98738536,0,0,0,0,0,0,0,8400000,0,2427190,155.1849854,0.767232818
7/5/2019 2:00,71,63,58.5559,69.4723,42.9648,0,0,0,0,0,0,0.569760298,0.477350226,0.477350226,0,0,0,0,51.39658,0,0,0,0,0,0,0,0.571402745,0.571402745,0.571402745,0,0,0,0,51.38904,0,0,0,0,0,0,0,0.776266814,0.776266814,0.776266814,0,0,0,0,52.65347,0,0,0,2398340,0,0,0,0.16249,0,0.456308323,0.565717664,0.565717664,91.19854197,0,0,0,0,0,0,0,8400000,0,2398340,150.914172,0.755093133
7/5/2019 3:00,70,63,59.0747,69.4699,43.1621,0,0,0,0,0,0,0.568105019,0.475942721,0.475942721,0,0,0,0,51.23717,0,0,0,0,0,0,0,0.569722434,0.569722434,0.569722434,0,0,0,0,51.232,0,0,0,0,0,0,0,0.773758505,0.773758505,0.773758505,0,0,0,0,52.3368,0,0,0,2383840,0,0,0,0.161231,0,0.455791445,0.564173982,0.564173982,90.54448988,0,0,0,0,0,0,0,8400000,0,2383840,150.0164099,0.755166839
7/5/2019 4:00,69,63,59.5851,68.5387,43.3621,0,0,0,0,0,0,0.550396512,0.459537094,0.459537094,0,0,0,0,51.80297,0,0,0,0,0,0,0,0.549719843,0.549719843,0.549719843,0,0,0,0,51.79141,0,0,0,0,0,0,0,0.744496366,0.744496366,0.744496366,0,0,0,0,55.68679,0,0,0,2383690,0,0,0,0.161021,0,0.437808845,0.543566982,0.543566982,86.96671372,0,0,0,0,0,0,0,8400000,0,2383690,147.7256537,0.743682209
7/5/2019 5:00,69,62,57.761,68.4763,43.4641,0,12141600,0,0,0.686467,0,0.544116336,0.26051088,0.454125435,0,263.584908,0,12141600,449.143608,0.443905523,12152900,0,0,0.851721,0,0,0.294695612,0.54323999,0.54323999,298.4505249,0,0,12152900,490.3119249,0.484143134,12152900,0,0,0.855869,0,0,0.266954372,0.734084948,0.734084948,270.3558156,0,0,12152900,487.3536156,0.481222045,0,0,12152900,0,0,0,0.817248,0,0.286837723,0.53778373,0.53778373,290.4925138,0,0,0,0,0,0,0,8400000,0,12152900,476.4133138,0.470419387
7/5/2019 6:00,70,62,57.2195,69.5482,44.0161,0,13917900,0,0,0.748419,0,0.566298657,0.277379016,0.474797941,0,321.711117,0,13917900,531.008977,0.457835429,13923300,0,0,0.936482,0,0,0.325427084,0.568324501,0.568324501,377.58491,0,0,13923300,590.64304,0.509054354,13923300,0,0,0.940492,0,0,0.303893681,0.773293853,0.773293853,352.6002411,0,0,13923300,574.9303411,0.495512134,0,0,13923300,0,0,0,0.936502,0,0.325253763,0.56800215,0.56800215,377.3838103,0,0,0,0,0,0,0,8400000,0,13923300,590.3322403,0.508786486
7/5/2019 7:00,72,63,57.761,70.8814,43.7365,0,14960700,0,0,0.807068,0,0.584621577,0.294214216,0.491707997,0,366.8042185,0,14960700,601.0734585,0.482121926,0,9298350,0,0,0.663034,0,0.588894171,0.312459954,0.588894171,0,242.1135012,0,9298350,475.3753712,0.613496422,0,9298190,0,0,0.660879,0,0.803723485,0.29114201,0.803723485,0,225.5911437,0,9298190,472.6995437,0.610053626,7338930,0,7599500,0,0.532926,0,0.51741,0,0.3324565,0.32923581,0.588911542,210.5419311,201.3532134,0,0,0,0,0,0,8400000,0,14938430,470.6216174,0.512364473
7/5/2019 8:00,75,64,57.8539,71.9349,43.1333,0,15707300,0,0,0.852883,0,0.609000804,0.31554467,0.51413813,0,413.0295662,0,15707300,665.4534462,0.508390453,0,9789370,0,0,0.669241,0,0.616489145,0.329154774,0.616489145,0,268.5181556,0,9789370,513.3495556,0.629273862,0,9789370,0,0,0.664651,0,0.845694137,0.309557261,0.845694137,0,252.53088,0,9789370,510.55318,0.625846011,7842380,0,7842380,0,0.539895,0,0.539895,0,0.346226729,0.346226729,0.61653446,226.2701313,226.2701313,0,0,0,0,0,0,8400000,0,15684760,508.21606,0.529572474
7/5/2019 9:00,75,65,59.6788,72.9184,43.1547,0,16249400,0,0,0.883781,0,0.629407006,0.333877416,0.533278147,0,452.1089733,0,16249400,718.0909733,0.530302145,0,10128400,0,0,0.694342,0,0.639262661,0.342330156,0.639262661,0,288.9380626,0,10128400,548.7924626,0.650202357,0,10128400,0,0,0.689053,0,0.880641724,0.321588338,0.880641724,0,271.4312765,0,10128400,545.1506765,0.645887615,8113670,0,8113670,0,0.561051,0,0.561051,0,0.357749909,0.357749909,0.639431079,241.8887251,241.8887251,0,0,0,0,0,0,8400000,0,16227340,543.304538,0.545974029
7/5/2019 10:00,77,66,60.1812,73.0071,42.7981,0,17008600,0,0,0.927563,0,0.634253803,0.345648823,0.537567661,0,489.9168816,0,17008600,782.2130816,0.551871229,0,10603400,0,0,0.729088,0,0.644417706,0.344547113,0.644417706,0,304.4475717,0,10603400,592.5016717,0.67054153,0,10603400,0,0,0.723638,0,0.889378838,0.320607267,0.889378838,0,283.293925,0,10603400,596.973225,0.675602043,8493760,0,8493760,0,0.589349,0,0.589349,0,0.355962872,0.355962872,0.644594415,251.9552671,251.9552671,0,0,0,0,0,0,8400000,0,16987520,586.576655,0.555778619
7/5/2019 11:00,80,66,58.3863,73.9496,42.2608,0,18075900,0,0,0.992772,0,0.658732793,0.377570824,0.560123152,0,568.7443716,0,18075900,887.8100716,0.589388128,0,11271400,0,0,0.78224,0,0.671532084,0.362130137,0.671532084,0,340.1428024,0,11271400,658.3687024,0.700926631,0,11271400,0,0,0.775372,0,0.929234204,0.334172377,0.929234204,0,313.882544,0,11271400,651.344944,0.693448846,9028250,0,9028250,0,0.633463,0,0.633463,0,0.367296519,0.367296519,0.671723273,276.3370663,276.3370663,0,0,0,0,0,0,8400000,0,18056500,651.7850153,0.575004746
7/5/2019 12:00,82,67,59.1682,74.9797,42.3213,10515500,0,0,1.00073,0,0,0.388619964,0.580869408,0.580869408,340.5444356,0,0,10515500,701.3100356,0.800315765,0,11832900,0,0,0.823718,0,0.696429704,0.380184762,0.696429704,0,374.890689,0,11832900,725.773189,0.736022299,0,11832900,0,0,0.815373,0,0.967456575,0.350289947,0.967456575,0,345.4121592,0,11832900,716.1744592,0.72628802,9477400,0,9477400,0,0.667976,0,0.667976,0,0.38004108,0.38004108,0.696637565,300.1501112,300.1501112,0,0,0,0,0,0,8400000,0,18954800,718.5154571,0.598319173
7/5/2019 13:00,83,68,60.4294,74.2116,42.2638,10048700,0,0,0.923582,0,0,0.360327198,0.565755367,0.565755367,301.7349927,0,0,10048700,640.6904927,0.765102542,0,11305300,0,0,0.78564,0,0.677898145,0.366186415,0.677898145,0,344.9872733,0,11305300,682.8072733,0.724765135,0,11305300,0,0,0.778423,0,0.94212699,0.339524548,0.94212699,0,319.868906,0,11305300,698.832706,0.741775315,9055390,0,9055390,0,0.636458,0,0.636458,0,0.371138845,0.371138845,0.678100798,280.0672489,280.0672489,0,0,0,0,0,0,8400000,0,18110780,675.9792006,0.591422323
7/5/2019 14:00,83,67,58.3863,74.0761,42.2676,10095000,0,0,0.927396,0,0,0.358938556,0.562751659,0.562751659,301.9570603,0,0,10095000,634.2072603,0.753886788,0,11357700,0,0,0.788428,0,0.674666665,0.364378431,0.674666665,0,344.8750754,0,11357700,675.8503754,0.714071027,0,11357700,0,0,0.781588,0,0.93553901,0.336719092,0.93553901,0,318.6962026,0,11357700,678.2897026,0.716648303,9097290,0,9097290,0,0.638578,0,0.638578,0,0.368770928,0.368770928,0.674859461,279.5680062,279.5680062,0,0,0,0,0,0,8400000,0,18194580,669.0918717,0.583309829
7/5/2019 15:00,84,67,57.8539,74.9825,42.3456,10759100,0,0,0.988681,0,0,0.385412839,0.580835558,0.580835558,345.55794,0,0,10759100,710.15804,0.792064065,0,12108200,0,0,0.841531,0,0.696343907,0.381963571,0.696343907,0,385.4076096,0,12108200,752.8056096,0.746078469,0,12108300,0,0,0.833313,0,0.967417037,0.351273802,0.967417037,0,354.4440478,0,12108300,743.2341478,0.736586455,9697640,0,9697640,0,0.682366,0,0.682366,0,0.378861392,0.378861392,0.696549235,306.1717821,306.1717821,0,0,0,0,0,0,8400000,0,19395280,745.2775535,0.602124433
7/5/2019 16:00,83,68,60.4294,72.527,42.2135,9661940,0,0,0.883853,0,0,0.330315142,0.532391553,0.532391553,265.9570903,0,0,9661940,620.8393903,0.771074203,0,10868500,0,0,0.750037,0,0.638136797,0.340526179,0.638136797,0,308.4173984,0,10868500,659.7670984,0.728454265,0,10868500,0,0,0.74541,0,0.888617964,0.318051129,0.888617964,0,288.0615584,0,10868500,722.4125584,0.797621631,8705890,0,8705890,0,0.606198,0,0.606198,0,0.348739179,0.348739179,0.638311016,253.0070778,253.0070778,0,0,0,0,0,0,8400000,0,17411780,653.1694274,0.587450741
7/5/2019 17:00,80,65,56.4814,72.0782,42.1322,9010810,0,0,0.825635,0,0,0.318091466,0.524576238,0.524576238,238.8551472,0,0,9010810,512.7795472,0.682885841,0,10133900,0,0,0.700382,0,0.628669993,0.334702027,0.628669993,0,282.6530723,0,10133900,550.4374723,0.6517974,0,10133900,0,0,0.695251,0,0.865113917,0.312475567,0.865113917,0,263.8830121,0,10133900,556.7804121,0.659308356,8118090,0,8118090,0,0.565894,0,0.565894,0,0.348685739,0.348685739,0.628830438,235.8885173,235.8885173,0,0,0,0,0,0,8400000,0,16236180,544.9330976,0.543147071
7/5/2019 18:00,78,65,57.8539,70.2551,42.399,7940980,0,0,0.723349,0,0,0.289944623,0.489140288,0.489140288,191.8703713,0,0,7940980,428.4527713,0.647455762,0,14335700,0,0,0.97593,0,0.585764716,0.345745762,0.585764716,0,413.0422933,0,14335700,654.2182933,0.547627219,0,14335700,0,0,0.977646,0,0.802328348,0.328605415,0.802328348,0,392.5657207,0,14335700,682.4775207,0.571282201,0,0,14335700,0,0,0,0.975934,0,0.345827008,0.585910809,0.585910809,413.139353,0,0,0,0,0,0,0,8400000,0,14335700,654.021153,0.547462198
7/5/2019 19:00,76,63,55.3377,69.0482,42.2625,0,0,0,0,0,0,0.56133724,0.468973841,0.468973841,0,0,0,0,103.99483,0,0,0,0,0,0,0,0.561018279,0.561018279,0.561018279,0,0,0,0,105.04134,0,0,0,0,0,0,0,0.761722483,0.761722483,0.761722483,0,0,0,0,120.2186,0,0,0,6694040,0,0,0,0.460813,0,0.325179185,0.560989042,0.560989042,181.3968726,0,0,0,0,0,0,0,8400000,0,6694040,103.9909266,0.501525015
7/5/2019 20:00,74,62,54.4513,68.9153,42.6386,0,0,0,0,0,0,0.555984401,0.464247873,0.464247873,0,0,0,0,96.93577,0,0,0,0,0,0,0,0.555551758,0.555551758,0.555551758,0,0,0,0,96.91554,0,0,0,0,0,0,0,0.752137727,0.752137727,0.752137727,0,0,0,0,103.35442,0,0,0,6396150,0,0,0,0.438511,0,0.327835811,0.555649301,0.555649301,174.7405852,0,0,0,0,0,0,0,8400000,0,6396150,95.9463846,0.49943567
7/5/2019 21:00,73,62,55.3377,69.7652,42.8517,0,0,0,0,0,0,0.570510333,0.477973371,0.477973371,0,0,0,0,99.30517,0,0,0,0,0,0,0,0.572175256,0.572175256,0.572175256,0,0,0,0,99.29798,0,0,0,0,0,0,0,0.776683603,0.776683603,0.776683603,0,0,0,0,102.23384,0,0,0,6611560,0,0,0,0.453653,0,0.335866054,0.572457686,0.572457686,185.0498808,0,0,0,0,0,0,0,8400000,0,6611560,98.3050002,0.506018811
7/5/2019 22:00,72,63,57.8539,69.8582,43.0519,0,0,0,0,0,0,0.570790696,0.478377498,0.478377498,0,0,0,0,100.11418,0,0,0,0,0,0,0,0.572676001,0.572676001,0.572676001,0,0,0,0,100.10263,0,0,0,0,0,0,0,0.778846505,0.778846505,0.778846505,0,0,0,0,106.76467,0,0,0,6612520,0,0,0,0.452812,0,0.336645226,0.57295217,0.57295217,185.5061076,0,0,0,0,0,0,0,8400000,0,6612520,279.7978876,0.507760226
7/5/2019 23:00,72,63,57.9465,68.9629,42.7728,0,0,0,0,0,0,0.556377443,0.464708418,0.464708418,0,0,0,0,52.53199,0,0,0,0,0,0,0,0.555968926,0.555968926,0.555968926,0,0,0,0,52.5114,0,0,0,0,0,0,0,0.754100824,0.754100824,0.754100824,0,0,0,0,57.98184,0,0,0,2504970,0,0,0,0.169978,0,0.443487914,0.556211549,0.556211549,92.57699337,0,0,0,0,0,0,0,8400000,0,2504970,154.5990534,0.740603137
7/6/2019 0:00,70,62,57.4046,69.437,43.1621,0,0,0,0,0,0,0.566983666,0.474894692,0.474894692,0,0,0,0,50.73278,0,0,0,0,0,0,0,0.56847663,0.56847663,0.56847663,0,0,0,0,50.73216,0,0,0,0,0,0,0,0.770994507,0.770994507,0.770994507,0,0,0,0,51.73384,0,0,0,2369960,0,0,0,0.160291,0,0.455691761,0.563438576,0.563438576,89.99760374,0,0,0,0,0,0,0,8400000,0,2369960,148.5011437,0.751917216
7/6/2019 1:00,69,63,59.5179,69.4653,43.3621,0,0,0,0,0,0,0.566548497,0.474625963,0.474625963,0,0,0,0,51.08397,0,0,0,0,0,0,0,0.56814801,0.56814801,0.56814801,0,0,0,0,51.07944,0,0,0,0,0,0,0,0.771503495,0.771503495,0.771503495,0,0,0,0,52.11665,0,0,0,2354990,0,0,0,0.159017,0,0.455877164,0.562682464,0.562682464,89.46551355,0,0,0,0,0,0,0,8400000,0,2354990,148.7684935,0.758059237
7/6/2019 2:00,68,63,60.2749,69.467,43.5621,0,0,0,0,0,0,0.56510741,0.473416901,0.473416901,0,0,0,0,51.08641,0,0,0,0,0,0,0,0.566698266,0.566698266,0.566698266,0,0,0,0,51.08159,0,0,0,0,0,0,0,0.769542385,0.769542385,0.769542385,0,0,0,0,52.12145,0,0,0,2354840,0,0,0,0.15875,0,0.454869356,0.561247567,0.561247567,89.26204623,0,0,0,0,0,0,0,8400000,0,2354840,148.5648662,0.757069862
7/6/2019 3:00,67,63,60.7695,69.4669,43.7621,0,0,0,0,0,0,0.563683661,0.472223803,0.472223803,0,0,0,0,51.22213,0,0,0,0,0,0,0,0.565270014,0.565270014,0.565270014,0,0,0,0,51.21764,0,0,0,0,0,0,0,0.767591608,0.767591608,0.767591608,0,0,0,0,52.28145,0,0,0,2383550,0,0,0,0.160429,0,0.452743112,0.559832629,0.559832629,89.92798711,0,0,0,0,0,0,0,8400000,0,2383550,149.3795671,0.752052529
7/6/2019 4:00,67,63,60.7695,68.5382,43.7594,0,0,0,0,0,0,0.547638771,0.457233005,0.457233005,0,0,0,0,51.67597,0,0,0,0,0,0,0,0.546963205,0.546963205,0.546963205,0,0,0,0,51.66422,0,0,0,0,0,0,0,0.740733478,0.740733478,0.740733478,0,0,0,0,55.48543,0,0,0,2369340,0,0,0,0.159599,0,0.436425397,0.540844772,0.540844772,86.17001261,0,0,0,0,0,0,0,8400000,0,2369340,146.7963926,0.743479919
7/6/2019 5:00,66,62,59.7723,69.4135,44.0479,0,11114400,0,0,0.629051,0,0.556839534,0.270025508,0.46635415,0,250.0976255,0,11114400,442.2784455,0.477519375,11122300,0,0,0.777979,0,0,0.29512682,0.558248783,0.558248783,273.5407522,0,0,11122300,469.9466122,0.50703176,11122300,0,0,0.780353,0,0,0.265160843,0.756787167,0.756787167,245.7665366,0,0,11122300,452.9210366,0.488662636,0,0,11122300,0,0,0,0.743919,0,0.29038571,0.553407862,0.553407862,269.1464156,0,0,0,0,0,0,0,8400000,0,11122300,461.5516256,0.497974296
7/6/2019 6:00,67,63,60.7695,69.5837,44.4335,0,11214900,0,0,0.6023,0,0.563508004,0.275568418,0.4724637,0,257.5393546,0,11214900,448.9945446,0.480426445,11222800,0,0,0.75179,0,0,0.297840737,0.565484648,0.565484648,278.5505849,0,0,11222800,474.9379349,0.50782828,11222800,0,0,0.752608,0,0,0.269422023,0.770023396,0.770023396,251.972457,0,0,11222800,465.970357,0.49823968,0,0,11222800,0,0,0,0.751784,0,0.297623233,0.565121856,0.565121856,278.3471685,0,0,0,0,0,0,0,8400000,0,11222800,474.6771185,0.507549401
7/6/2019 7:00,68,63,60.2749,70.0177,44.2723,0,11245200,0,0,0.60502,0,0.564704756,0.275961343,0.473452319,0,258.6033746,0,11245200,451.4089446,0.481708403,11253200,0,0,0.755034,0,0,0.298631123,0.566726843,0.566726843,280.0463132,0,0,11253200,477.7652632,0.509471364,11253200,0,0,0.755666,0,0,0.270021942,0.771676771,0.771676771,253.2175761,0,0,11253200,468.8998761,0.500017641,0,0,11253200,0,0,0,0.755034,0,0.29862861,0.566722639,0.566722639,280.0439563,0,0,0,0,0,0,0,8400000,0,11253200,477.6709463,0.509370788
7/6/2019 8:00,70,63,59.0029,69.8172,43.8566,0,11459800,0,0,0.61854,0,0.567410921,0.276572847,0.475726375,0,264.1224589,0,11459800,426.9107889,0.447034806,11469700,0,0,0.771914,0,0,0.301004601,0.56944771,0.56944771,287.7027059,0,0,11469700,456.6934759,0.477808636,11469700,0,0,0.77239,0,0,0.27182413,0.775423966,0.775423966,259.8117686,0,0,11469700,447.7859686,0.468489291,0,0,11469700,0,0,0,0.771914,0,0.301004601,0.56944771,0.56944771,287.7027059,0,0,0,0,0,0,0,8400000,0,11469700,456.6036859,0.477714694
7/6/2019 9:00,71,63,58.214,70.7253,43.694,0,12374700,0,0,0.669665,0,0.585853673,0.287324625,0.492876043,0,296.2963362,0,12374700,473.7961662,0.459449845,12385500,0,0,0.834784,0,0,0.319159772,0.590270206,0.590270206,329.41278,0,0,12385500,513.57287,0.49758786,12385500,0,0,0.834676,0,0,0.289561302,0.806250936,0.806250936,298.8634587,0,0,12385500,498.1755587,0.482669792,0,0,12385500,0,0,0,0.834785,0,0.319175042,0.590296312,0.590296312,329.4285399,0,0,0,0,0,0,0,8400000,0,12385500,513.5330999,0.497549328
7/6/2019 10:00,73,64,59.0029,71.7388,43.3053,0,12944900,0,0,0.705155,0,0.608966306,0.302454185,0.514254548,0,326.2699314,0,12944900,515.1043514,0.477504826,12954000,0,0,0.876976,0,0,0.340202979,0.616111704,0.616111704,367.2491158,0,0,12954000,561.2341358,0.519901932,12954000,0,0,0.875208,0,0,0.311076253,0.845757341,0.845757341,335.8068151,0,0,12954000,533.6267151,0.494327666,0,0,12954000,0,0,0,0.876979,0,0.340220331,0.616141018,0.616141018,367.2678477,0,0,0,0,0,0,0,8400000,0,12954000,561.1524977,0.519826306
7/6/2019 11:00,74,65,60.0246,70.018,43.0625,0,12352700,0,0,0.670968,0,0.573767019,0.278576665,0.481155765,0,286.7644973,0,12352700,489.1869973,0.475219504,12363500,0,0,0.83711,0,0,0.311019604,0.57593638,0.57593638,320.4409064,0,0,12363500,529.3447064,0.513781411,12363500,0,0,0.837585,0,0,0.282598308,0.786639959,0.786639959,291.1586814,0,0,12363500,551.6989814,0.535478447,0,0,12363500,0,0,0,0.837108,0,0.310991117,0.575887326,0.575887326,320.4115565,0,0,0,0,0,0,0,8400000,0,12363500,529.0231565,0.513469315
7/6/2019 12:00,79,63,53.095,68.9067,42.0162,0,11769300,0,0,0.645507,0,0.565652956,0.272127634,0.472813797,0,266.8959806,0,11769300,446.6455806,0.455400658,11779900,0,0,0.804975,0,0,0.300880337,0.565664941,0.565664941,295.3616901,0,0,11779900,481.4616901,0.490457498,11779900,0,0,0.804917,0,0,0.271305927,0.769304318,0.769304318,266.3297237,0,0,11779900,485.5374237,0.494609384,0,0,11779900,0,0,0,0.804974,0,0.300865603,0.565639702,0.565639702,295.3472259,0,0,0,0,0,0,0,8400000,0,11779900,481.2714259,0.490263679
7/6/2019 13:00,77,62,52.3676,69.0303,42.4398,0,12042600,0,0,0.657043,0,0.560024758,0.268816356,0.467869192,0,269.7706539,0,12042600,449.0166539,0.447428283,12054100,0,0,0.820338,0,0,0.299347476,0.55970324,0.55970324,300.697034,0,0,12054100,487.143634,0.484957285,12054100,0,0,0.821341,0,0,0.269710871,0.759014337,0.759014337,270.926818,0,0,12054100,481.352718,0.479192359,0,0,12054100,0,0,0,0.820338,0,0.29934508,0.559699072,0.559699072,300.6946279,0,0,0,0,0,0,0,8400000,0,12054100,487.0348279,0.484848967
7/6/2019 14:00,77,62,52.3676,68.1665,42.424,0,11812200,0,0,0.643739,0,0.544546237,0.258819997,0.453402207,0,254.7694645,0,11812200,437.5772645,0.444534225,11823000,0,0,0.804786,0,0,0.287356528,0.542025853,0.542025853,283.1180189,0,0,11823000,472.7651189,0.4798428,11823000,0,0,0.806719,0,0,0.257948153,0.733196354,0.733196354,254.1434173,0,0,11823000,480.0310173,0.487217475,0,0,11823000,0,0,0,0.804787,0,0.287341486,0.541999477,0.541999477,283.1031991,0,0,0,0,0,0,0,8400000,0,11823000,472.5731991,0.479648007
7/6/2019 15:00,77,61,50.3716,68.0553,42.4211,0,11839900,0,0,0.645132,0,0.542526596,0.25747666,0.451518227,0,254.0414924,0,11839900,429.6632924,0.435473231,11850800,0,0,0.806728,0,0,0.28626679,0.539743988,0.539743988,282.70754,0,0,11850800,465.33644,0.471194964,11850800,0,0,0.808609,0,0,0.256336258,0.728203999,0.728203999,253.1491434,0,0,11850800,460.6171434,0.466416252,0,0,11850800,0,0,0,0.806729,0,0.286264586,0.539739944,0.539739944,282.7053632,0,0,0,0,0,0,0,8400000,0,11850800,465.2296632,0.471086843
7/6/2019 16:00,78,61,49.3222,67.1706,42.162,0,11042300,0,0,0.602876,0,0.529008231,0.24962589,0.438715393,0,229.7036637,0,11042300,428.4322637,0.465590245,11049900,0,0,0.753966,0,0,0.272350838,0.523993156,0.523993156,250.78746,0,0,11049900,454.24946,0.493307045,11049900,0,0,0.755305,0,0,0.241851483,0.704839114,0.704839114,222.7028918,0,0,11049900,459.0464918,0.498516539,0,0,11049900,0,0,0,0.753967,0,0.272334763,0.523965539,0.523965539,250.7726586,0,0,0,0,0,0,0,8400000,0,11049900,454.0664586,0.493108309
7/6/2019 17:00,75,60,49.676,66.1232,42.6993,10053300,0,0,0.947553,0,0,0.265534371,0.419267782,0.419267782,222.4580573,0,0,10053300,403.6928573,0.481863098,10046000,0,0,0.682865,0,0,0.256382534,0.500173533,0.500173533,214.6349116,0,0,10046000,387.1454116,0.462447237,10046000,0,0,0.684211,0,0,0.226624485,0.668236157,0.668236157,189.7224649,0,0,10046000,389.9639649,0.465814013,0,0,10046000,0,0,0,0.682867,0,0.256364243,0.500143196,0.500143196,214.6195988,0,0,0,0,0,0,0,8400000,0,10046000,386.9721988,0.462240333
7/6/2019 18:00,74,59,48.2349,66.8548,42.8908,9902060,0,0,0.898155,0,0,0.262713399,0.429662211,0.429662211,216.7836533,0,0,9902060,382.3568533,0.463366435,9894360,0,0,0.670951,0,0,0.264358545,0.512886644,0.512886644,217.9715514,0,0,9894360,378.0235914,0.458471604,9894360,0,0,0.673095,0,0,0.234983774,0.685386965,0.685386965,193.751171,0,0,9894360,361.919771,0.438940695,0,0,9894360,0,0,0,0.67095,0,0.264370391,0.512906007,0.512906007,217.9813189,0,0,0,0,0,0,0,8400000,0,9894360,377.9707989,0.458407576
7/6/2019 19:00,71,60,52.6879,66.0255,42.994,0,0,0,0,0,0,0.503949641,0.41595606,0.41595606,0,0,0,0,55.16262,0,0,0,0,0,0,0,0.496258911,0.496258911,0.496258911,0,0,0,0,55.11393,0,0,0,0,0,0,0,0.661925333,0.661925333,0.661925333,0,0,0,0,63.23637,0,0,0,2736320,0,0,0,0.186019,0,0.382733628,0.496232548,0.496232548,87.27347351,0,0,0,0,0,0,0,8400000,0,2736320,54.5627907,0.662680842
7/6/2019 20:00,68,59,53.0049,66.4808,43.573,0,0,0,0,0,0,0.512712726,0.424519915,0.424519915,0,0,0,0,51.88679,0,0,0,0,0,0,0,0.506929277,0.506929277,0.506929277,0,0,0,0,51.8848,0,0,0,0,0,0,0,0.676663902,0.676663902,0.676663902,0,0,0,0,52.91426,0,0,0,2529480,0,0,0,0.171303,0,0.395487069,0.501689597,0.501689597,83.36471927,0,0,0,0,0,0,0,8400000,0,2529480,51.365952,0.680317801
7/6/2019 21:00,67,60,55.4293,65.5836,43.7729,0,0,0,0,0,0,0.497721804,0.410684671,0.410684671,0,0,0,0,53.06478,0,0,0,0,0,0,0,0.489872154,0.489872154,0.489872154,0,0,0,0,53.03758,0,0,0,0,0,0,0,0.652458044,0.652458044,0.652458044,0,0,0,0,59.65783,0,0,0,2556810,0,0,0,0.17306,0,0.37902926,0.483730237,0.483730237,80.75881686,0,0,0,0,0,0,0,8400000,0,2556810,52.5072042,0.671198033
7/6/2019 22:00,66,59,54.5424,65.5199,43.9729,0,0,0,0,0,0,0.494931023,0.408215756,0.408215756,0,0,0,0,52.35989,0,0,0,0,0,0,0,0.486897616,0.486897616,0.486897616,0,0,0,0,52.35375,0,0,0,0,0,0,0,0.646898309,0.646898309,0.646898309,0,0,0,0,55.43403,0,0,0,2528100,0,0,0,0.170946,0,0.378167388,0.481365763,0.481365763,79.67041446,0,0,0,0,0,0,0,8400000,0,2528100,140.6877145,0.667795013
7/6/2019 23:00,65,59,55.1365,65.5187,44.1621,0,0,0,0,0,0,0.493637005,0.407134247,0.407134247,0,0,0,0,51.56356,0,0,0,0,0,0,0,0.485604402,0.485604402,0.485604402,0,0,0,0,51.55664,0,0,0,0,0,0,0,0.645056744,0.645056744,0.645056744,0,0,0,0,54.12819,0,0,0,2384410,0,0,0,0.161083,0,0.38235165,0.480159271,0.480159271,75.97359139,0,0,0,0,0,0,0,8400000,0,2384410,136.2061814,0.685483695
7/7/2019 0:00,65,59,55.1365,66.4372,44.1621,0,0,0,0,0,0,0.50786288,0.420387058,0.420387058,0,0,0,0,50.8256,0,0,0,0,0,0,0,0.501964403,0.501964403,0.501964403,0,0,0,0,50.82826,0,0,0,0,0,0,0,0.669311008,0.669311008,0.669311008,0,0,0,0,51.87386,0,0,0,2369340,0,0,0,0.160067,0,0.397919915,0.497258373,0.497258373,78.56729771,0,0,0,0,0,0,0,8400000,0,2369340,137.3538777,0.695656399
7/7/2019 1:00,66,60,56.2913,67.4294,43.9594,0,0,0,0,0,0,0.525691675,0.436881152,0.436881152,0,0,0,0,50.74098,0,0,0,0,0,0,0,0.522180834,0.522180834,0.522180834,0,0,0,0,50.74524,0,0,0,0,0,0,0,0.700294262,0.700294262,0.700294262,0,0,0,0,51.7664,0,0,0,2383540,0,0,0,0.160709,0,0.415268326,0.517466798,0.517466798,82.48405555,0,0,0,0,0,0,0,8400000,0,2383540,141.1448755,0.710597895
7/7/2019 2:00,66,61,57.9465,67.4813,43.9594,0,0,0,0,0,0,0.527226874,0.438312084,0.438312084,0,0,0,0,51.07182,0,0,0,0,0,0,0,0.523900409,0.523900409,0.523900409,0,0,0,0,51.06739,0,0,0,0,0,0,0,0.703990737,0.703990737,0.703990737,0,0,0,0,52.63338,0,0,0,2340490,0,0,0,0.157807,0,0.417845223,0.518563991,0.518563991,81.49688045,0,0,0,0,0,0,0,8400000,0,2340490,140.9971004,0.722910675
7/7/2019 3:00,67,61,57.4046,68.4193,43.7594,0,0,0,0,0,0,0.544268482,0.454084484,0.454084484,0,0,0,0,50.511,0,0,0,0,0,0,0,0.543192392,0.543192392,0.543192392,0,0,0,0,50.51444,0,0,0,0,0,0,0,0.732521129,0.732521129,0.732521129,0,0,0,0,51.53181,0,0,0,2354700,0,0,0,0.158646,0,0.434830344,0.538427674,0.538427674,85.32458422,0,0,0,0,0,0,0,8400000,0,2354700,143.7042142,0.732344065
7/7/2019 4:00,66,62,59.7723,68.473,43.9594,0,0,0,0,0,0,0.544412842,0.454353118,0.454353118,0,0,0,0,50.96178,0,0,0,0,0,0,0,0.543515889,0.543515889,0.543515889,0,0,0,0,50.95741,0,0,0,0,0,0,0,0.734266416,0.734266416,0.734266416,0,0,0,0,52.18117,0,0,0,2326000,0,0,0,0.156499,0,0.435930631,0.538171639,0.538171639,84.49788723,0,0,0,0,0,0,0,8400000,0,2326000,143.8849072,0.742312505
7/7/2019 5:00,66,62,59.7723,68.4708,44.0399,10347300,0,0,0.962593,0,0,0.290450816,0.45130274,0.45130274,250.4484778,0,0,10347300,429.5716678,0.498184069,10340800,0,0,0.726183,0,0,0.281692191,0.539861931,0.539861931,242.743551,0,0,10340800,418.191111,0.485290629,10340800,0,0,0.728873,0,0,0.252616295,0.729315687,0.729315687,217.6878816,0,0,10340800,408.1126816,0.473595097,0,0,10340800,0,0,0,0.692026,0,0.278254949,0.534557019,0.534557019,239.7815648,0,0,0,0,0,0,0,8400000,0,10340800,411.3917848,0.477400338
7/7/2019 6:00,67,62,59.2615,69.5181,44.4093,10811300,0,0,0.967978,0,0,0.304426351,0.470221481,0.470221481,274.2703838,0,0,10811300,460.1093938,0.510698318,10806000,0,0,0.724114,0,0,0.295544949,0.563005063,0.563005063,266.1382265,0,0,10806000,448.5522765,0.498114688,10806000,0,0,0.724662,0,0,0.26763878,0.764808372,0.764808372,241.0087213,0,0,10806000,431.4238213,0.479093638,0,0,10806000,0,0,0,0.724107,0,0.295350816,0.562685363,0.562685363,265.9634095,0,0,0,0,0,0,0,8400000,0,10806000,448.3101895,0.497845852
7/7/2019 7:00,69,63,59.5179,69.9909,43.9915,10124100,0,0,0.908028,0,0,0.294904617,0.474414607,0.474414607,248.8036528,0,0,10124100,418.3388328,0.495853063,10116800,0,0,0.68092,0,0,0.298726395,0.56799074,0.56799074,251.8462661,0,0,10116800,416.5203961,0.494053926,10116800,0,0,0.680227,0,0,0.274456158,0.773082179,0.773082179,231.3848386,0,0,10116800,407.1428386,0.482930775,0,0,10116800,0,0,0,0.68092,0,0.298726395,0.56799074,0.56799074,251.8462661,0,0,0,0,0,0,0,8400000,0,10116800,416.4473161,0.493967242
7/7/2019 8:00,69,63,59.5179,70.8799,43.9964,10414600,0,0,0.933513,0,0,0.30996416,0.489496695,0.489496695,269.012728,0,0,10414600,444.725098,0.512424978,10408200,0,0,0.701324,0,0,0.309617927,0.586335531,0.586335531,268.5471091,0,0,10408200,440.1828791,0.507503175,10408200,0,0,0.699675,0,0,0.284374571,0.799943216,0.799943216,246.6522839,0,0,10408200,423.4799439,0.488245742,0,0,10408200,0,0,0,0.701326,0,0.309633959,0.586361485,0.586361485,268.5610142,0,0,0,0,0,0,0,8400000,0,10408200,440.1302342,0.507442479
7/7/2019 9:00,71,64,60.0246,70.0646,43.5402,10210200,0,0,0.918431,0,0,0.298862702,0.477679811,0.477679811,254.2873296,0,0,10210200,428.5257796,0.503644332,10203100,0,0,0.689262,0,0,0.300678746,0.571943714,0.571943714,255.6546096,0,0,10203100,425.3807596,0.500295902,10203100,0,0,0.688162,0,0,0.276194878,0.779782745,0.779782745,234.8369964,0,0,10203100,424.9148964,0.499747994,0,0,10203100,0,0,0,0.689261,0,0.300663017,0.57191828,0.57191828,255.641236,0,0,0,0,0,0,0,8400000,0,10203100,425.244596,0.500135758
7/7/2019 10:00,71,63,58.4792,69.923,43.5323,10415000,0,0,0.936994,0,0,0.301300143,0.475931209,0.475931209,261.503416,0,0,10415000,439.219606,0.506061956,10408500,0,0,0.702745,0,0,0.299154387,0.569816694,0.569816694,259.4790368,0,0,10408500,432.9424468,0.499141025,10408500,0,0,0.701973,0,0,0.272847203,0.775179389,0.775179389,236.6608423,0,0,10408500,423.0261423,0.487708479,0,0,10408500,0,0,0,0.702745,0,0.299153089,0.569814581,0.569814581,259.4779109,0,0,0,0,0,0,0,8400000,0,10408500,432.8639009,0.499050469
7/7/2019 11:00,70,63,59.0029,70.8189,43.7802,11136100,0,0,0.999727,0,0,0.326292928,0.490772795,0.490772795,302.802556,0,0,11136100,498.151836,0.536796727,11132000,0,0,0.750404,0,0,0.310930038,0.587868909,0.587868909,288.4394318,0,0,11132000,481.1776718,0.518696736,11132000,0,0,0.749215,0,0,0.282443055,0.802243013,0.802243013,262.0130076,0,0,11132000,463.0993076,0.49920874,0,0,11132000,0,0,0,0.750406,0,0.310945806,0.587894924,0.587894924,288.4540598,0,0,0,0,0,0,0,8400000,0,11132000,481.1175098,0.518631883
7/7/2019 12:00,70,64,60.7695,70.0414,43.764,11006900,0,0,0.989134,0,0,0.314260431,0.477161512,0.477161512,288.2527619,0,0,11006900,486.7298619,0.530645172,11002300,0,0,0.740931,0,0,0.300636327,0.571329823,0.571329823,275.6409217,0,0,11002300,471.0815217,0.513799684,11002300,0,0,0.740743,0,0,0.273026745,0.779516849,0.779516849,250.3268464,0,0,11002300,470.7148464,0.513399758,0,0,11002300,0,0,0,0.74093,0,0.300620987,0.571304418,0.571304418,275.6268568,0,0,0,0,0,0,0,8400000,0,11002300,470.9316568,0.513636229
7/7/2019 13:00,71,63,58.4792,70.8514,43.6121,0,11676100,0,0,0.666073,0,0.585472717,0.287043717,0.492490007,0,279.2959285,0,11676100,448.1072885,0.460537976,11686600,0,0,0.788483,0,0,0.31422503,0.589920944,0.589920944,306.0185195,0,0,11686600,476.4337895,0.489210333,11686600,0,0,0.787597,0,0,0.284545948,0.805480505,0.805480505,277.114556,0,0,11686600,458.918556,0.471225392,0,0,11686600,0,0,0,0.788484,0,0.314237988,0.589942689,0.589942689,306.0311393,0,0,0,0,0,0,0,8400000,0,11686600,476.3621793,0.489136802
7/7/2019 14:00,72,64,59.4246,70.0856,43.3727,0,11159600,0,0,0.60552,0,0.573129819,0.280555745,0.480779513,0,260.9074914,0,11159600,457.3318914,0.491772348,11167400,0,0,0.754662,0,0,0.303207314,0.575085321,0.575085321,282.1697795,0,0,11167400,483.2877795,0.519319927,11167400,0,0,0.754139,0,0,0.275053067,0.785107119,0.785107119,255.9689684,0,0,11167400,483.1108684,0.519129826,0,0,11167400,0,0,0,0.754661,0,0.303191971,0.575059767,0.575059767,282.1555012,0,0,0,0,0,0,0,8400000,0,11167400,483.1312012,0.519151675
7/7/2019 15:00,71,63,58.3863,69.9543,43.5586,0,10921300,0,0,0.591393,0,0.569059383,0.278986582,0.477105242,0,253.9080129,0,10921300,437.6934129,0.48092452,10928800,0,0,0.737305,0,0,0.300269342,0.571082084,0.571082084,273.4652983,0,0,10928800,461.7115283,0.506966761,10928800,0,0,0.736958,0,0,0.272160519,0.77763236,0.77763236,247.8656565,0,0,10928800,452.7194565,0.49709332,0,0,10928800,0,0,0,0.737305,0,0.300266787,0.57107785,0.57107785,273.4629718,0,0,0,0,0,0,0,8400000,0,10928800,461.6197118,0.506865945
7/7/2019 16:00,71,63,58.3863,69.9353,43.5422,10712100,0,0,0.998722,0,0,0.316567273,0.476861368,0.476861368,282.5916904,0,0,10712100,470.5895804,0.527167872,10706600,0,0,0.722554,0,0,0.299791036,0.570788692,0.570788692,267.4785585,0,0,10706600,448.8173485,0.503036275,10706600,0,0,0.722005,0,0,0.272389157,0.77703343,0.77703343,243.0301454,0,0,10706600,439.5483454,0.492647539,0,0,10706600,0,0,0,0.722554,0,0.299791036,0.570788692,0.570788692,267.4785585,0,0,0,0,0,0,0,8400000,0,10706600,448.7370185,0.502946241
7/7/2019 17:00,71,63,58.3863,70.8331,43.5726,11093000,0,0,0.99733,0,0,0.326871187,0.492596201,0.492596201,302.1651733,0,0,11093000,496.0847233,0.536646235,11088800,0,0,0.749026,0,0,0.311940589,0.589807254,0.589807254,288.2539004,0,0,11088800,479.5017004,0.518903795,11088800,0,0,0.747525,0,0,0.283529471,0.805106504,0.805106504,262.0001329,0,0,11088800,461.4520329,0.499370932,0,0,11088800,0,0,0,0.749028,0,0.311955102,0.589831171,0.589831171,288.2673112,0,0,0,0,0,0,0,8400000,0,11088800,479.4396812,0.51883668
7/7/2019 18:00,72,64,59.6788,70.9283,43.3505,10874000,0,0,0.979131,0,0,0.32410589,0.495467157,0.495467157,293.6939537,0,0,10874000,482.6353637,0.532612136,10868900,0,0,0.73618,0,0,0.31371961,0.593520171,0.593520171,284.1489225,0,0,10868900,470.0048425,0.518917104,10868900,0,0,0.734093,0,0,0.286573174,0.811743031,0.811743031,259.5612647,0,0,10868900,459.3844647,0.507191489,0,0,10868900,0,0,0,0.736181,0,0.31372096,0.593522357,0.593522357,284.1501451,0,0,0,0,0,0,0,8400000,0,10868900,469.9244951,0.518828395
7/7/2019 19:00,71,64,60.1812,70.915,42.9933,0,0,0,0,0,0,0.591211848,0.497430308,0.497430308,0,0,0,0,52.92944,0,0,0,0,0,0,0,0.595879778,0.595879778,0.595879778,0,0,0,0,52.91904,0,0,0,0,0,0,0,0.814853131,0.814853131,0.814853131,0,0,0,0,55.35382,0,0,0,2740860,0,0,0,0.186144,0,0.468984262,0.595877584,0.595877584,107.1183505,0,0,0,0,0,0,0,8400000,0,2740860,52.3898496,0.739434034
7/7/2019 20:00,70,64,60.6756,71.4393,43.1703,0,0,0,0,0,0,0.605501052,0.510927431,0.510927431,0,0,0,0,51.17747,0,0,0,0,0,0,0,0.612187626,0.612187626,0.612187626,0,0,0,0,51.17558,0,0,0,0,0,0,0,0.838278739,0.838278739,0.838278739,0,0,0,0,52.21355,0,0,0,2500750,0,0,0,0.169631,0,0.488346832,0.606683813,0.606683813,101.769445,0,0,0,0,0,0,0,8400000,0,2500750,50.6638242,0.771179886
7/7/2019 21:00,70,65,62.347,71.462,43.1702,0,0,0,0,0,0,0.606207819,0.511588951,0.511588951,0,0,0,0,51.6194,0,0,0,0,0,0,0,0.612958241,0.612958241,0.612958241,0,0,0,0,51.615,0,0,0,0,0,0,0,0.840166596,0.840166596,0.840166596,0,0,0,0,52.69894,0,0,0,2513460,0,0,0,0.17051,0,0.488266078,0.607194643,0.607194643,102.2697713,0,0,0,0,0,0,0,8400000,0,2513460,51.09885,0.774004065
7/7/2019 22:00,70,65,62.347,71.4635,43.1702,0,0,0,0,0,0,0.606267351,0.511644678,0.511644678,0,0,0,0,51.62601,0,0,0,0,0,0,0,0.613023367,0.613023367,0.613023367,0,0,0,0,51.62113,0,0,0,0,0,0,0,0.840311586,0.840311586,0.840311586,0,0,0,0,52.70732,0,0,0,2513450,0,0,0,0.170511,0,0.488294942,0.607228066,0.607228066,102.2754103,0,0,0,0,0,0,0,8400000,0,2513450,162.1314203,0.77406634
7/7/2019 23:00,70,65,62.347,72.4066,43.1594,0,0,0,0,0,0,0.624654255,0.528855463,0.528855463,0,0,0,0,50.31645,0,0,0,0,0,0,0,0.633836543,0.633836543,0.633836543,0,0,0,0,50.31726,0,0,0,0,0,0,0,0.871056294,0.871056294,0.871056294,0,0,0,0,51.34423,0,0,0,2369910,0,0,0,0.161169,0,0.512991735,0.628626138,0.628626138,101.3120203,0,0,0,0,0,0,0,8400000,0,2369910,159.2496103,0.806357762
7/8/2019 0:00,71,66,63.4886,71.5065,42.9594,0,0,0,0,0,0,0.609231278,0.514268507,0.514268507,0,0,0,0,51.29837,0,0,0,0,0,0,0,0.61614425,0.61614425,0.61614425,0,0,0,0,51.28679,0,0,0,0,0,0,0,0.845940404,0.845940404,0.845940404,0,0,0,0,53.5998,0,0,0,2354840,0,0,0,0.160042,0,0.496895817,0.609859385,0.609859385,97.5091788,0,0,0,0,0,0,0,8400000,0,2354840,157.5317888,0.802764292
7/8/2019 1:00,70,65,62.347,72.3949,43.1594,0,0,0,0,0,0,0.624241641,0.528467466,0.528467466,0,0,0,0,50.141,0,0,0,0,0,0,0,0.633366368,0.633366368,0.633366368,0,0,0,0,50.14279,0,0,0,0,0,0,0,0.870230883,0.870230883,0.870230883,0,0,0,0,51.17259,0,0,0,2326000,0,0,0,0.158149,0,0.514645268,0.62834857,0.62834857,99.75540787,0,0,0,0,0,0,0,8400000,0,2326000,157.4956079,0.812531081
7/8/2019 2:00,71,66,63.4886,72.4388,42.9567,0,0,0,0,0,0,0.627219288,0.531112504,0.531112504,0,0,0,0,50.51065,0,0,0,0,0,0,0,0.636513041,0.636513041,0.636513041,0,0,0,0,50.50662,0,0,0,0,0,0,0,0.875693521,0.875693521,0.875693521,0,0,0,0,51.57225,0,0,0,2325990,0,0,0,0.158535,0,0.516618327,0.630967382,0.630967382,100.1374219,0,0,0,0,0,0,0,8400000,0,2325990,158.7299919,0.818902877
7/8/2019 3:00,71,66,63.4886,72.4387,42.9567,0,0,0,0,0,0,0.627262383,0.531152876,0.531152876,0,0,0,0,50.50737,0,0,0,0,0,0,0,0.636559384,0.636559384,0.636559384,0,0,0,0,50.50228,0,0,0,0,0,0,0,0.875810742,0.875810742,0.875810742,0,0,0,0,51.57103,0,0,0,2311500,0,0,0,0.157537,0,0.517267171,0.630985786,0.630985786,99.63858878,0,0,0,0,0,0,0,8400000,0,2311500,158.2135588,0.821355269
7/8/2019 4:00,69,66,64.5903,73.3829,43.3567,0,0,0,0,0,0,0.642984142,0.546170034,0.546170034,0,0,0,0,49.85398,0,0,0,0,0,0,0,0.65468644,0.65468644,0.65468644,0,0,0,0,49.85688,0,0,0,0,0,0,0,0.902852571,0.902852571,0.902852571,0,0,0,0,50.86805,0,0,0,2282800,0,0,0,0.155423,0,0.535599746,0.649742843,0.649742843,101.8889249,0,0,0,0,0,0,0,8400000,0,2282800,159.2242449,0.836994454
7/8/2019 5:00,70,67,65.6548,73.4261,43.2426,0,13317100,0,0,0.75809,0,0.640012594,0.325974602,0.543770089,0,361.753031,0,13317100,565.789251,0.509831045,13324700,0,0,0.93316,0,0,0.371569188,0.651778564,0.651778564,412.5873304,0,0,13324700,619.3629704,0.557787841,13324700,0,0,0.930122,0,0,0.343232844,0.899956219,0.899956219,381.1228901,0,0,13324700,594.3109901,0.53522645,0,0,13324700,0,0,0,0.89941,0,0.361633303,0.646321329,0.646321329,401.5546057,0,0,0,0,0,0,0,8400000,0,13324700,603.3465957,0.543363764
7/8/2019 6:00,70,67,65.6548,74.4768,44.0267,0,14491600,0,0,0.78972,0,0.661779402,0.342852166,0.564238458,0,414.0397036,0,14491600,637.1920136,0.527636987,14494600,0,0,0.97891,0,0,0.396567047,0.67619491,0.67619491,479.0067268,0,0,14494600,702.5728568,0.581656222,14494600,0,0,0.974588,0,0,0.369596708,0.937078809,0.937078809,446.4297036,0,0,14494600,673.4637036,0.557556914,0,0,14494600,0,0,0,0.978873,0,0.396405504,0.675927367,0.675927367,478.8116018,0,0,0,0,0,0,0,8400000,0,14494600,702.2476218,0.581386962
7/8/2019 7:00,70,68,67.0874,74.8934,44.0911,0,14585000,0,0,0.79496,0,0.66402463,0.344822976,0.566349721,0,419.1035924,0,14585000,645.9257524,0.531443883,14587700,0,0,0.985259,0,0,0.399730096,0.678758364,0.678758364,485.9285596,0,0,14587700,713.2881696,0.586758573,14587700,0,0,0.980894,0,0,0.37352727,0.942283831,0.942283831,454.0753131,0,0,14587700,691.0658131,0.568478222,0,0,14587700,0,0,0,0.985259,0,0.399730096,0.678758364,0.678758364,485.9285596,0,0,0,0,0,0,0,8400000,0,14587700,713.1524696,0.586646945
7/8/2019 8:00,71,68,66.6846,74.9203,43.8734,0,14891500,0,0,0.812673,0,0.665595244,0.347479363,0.567699506,0,431.2074106,0,14891500,665.6157106,0.536372328,0,9280050,0,0,0.672798,0,0.680373503,0.370451943,0.680373503,0,286.4843791,0,9280050,522.1508791,0.675191464,0,9280050,0,0,0.666326,0,0.944604489,0.357222334,0.944604489,0,276.2534268,0,9280050,524.9277268,0.678782196,7305340,0,7564020,0,0.542125,0,0.527068,0,0.394130716,0.390571277,0.680375948,248.4343847,237.7713308,0,0,0,0,0,0,8400000,0,14869360,516.9293703,0.576606987
7/8/2019 9:00,72,68,66.0707,74.9086,43.6918,0,15358800,0,0,0.838763,0,0.667312666,0.351652862,0.569194257,0,450.080498,0,15358800,695.948478,0.543752229,0,9571460,0,0,0.661237,0,0.68286039,0.372923413,0.68286039,0,297.4517944,0,9571460,535.7365244,0.671667467,0,9571460,0,0,0.653987,0,0.948433739,0.362060338,0.948433739,0,288.7871701,0,9571460,540.7273701,0.677924626,7667950,0,7667950,0,0.53545,0,0.53545,0,0.39370805,0.39370805,0.682899757,251.5778034,251.5778034,0,0,0,0,0,0,8400000,0,15335900,530.3791592,0.576975286
7/8/2019 10:00,73,68,65.6548,75.8392,43.5941,0,17048100,0,0,0.931858,0,0.68891794,0.382291882,0.589410528,0,543.1125199,0,17048100,829.5966199,0.583945392,0,10628100,0,0,0.735878,0,0.70663077,0.383957541,0.70663077,0,340.0615948,0,10628100,622.7302048,0.703113676,0,10628100,0,0,0.727421,0,0.98334954,0.362995811,0.98334954,0,321.4963145,0,10628100,615.3584145,0.694790318,8513560,0,8513560,0,0.596686,0,0.596686,0,0.397455818,0.397455818,0.706837844,281.9803294,281.9803294,0,0,0,0,0,0,8400000,0,17027120,616.5029028,0.593128932
7/8/2019 11:00,75,69,66.2767,75.9816,43.2204,0,17507700,0,0,0.960663,0,0.695377493,0.393013615,0.595213268,0,573.3970395,0,17507700,877.0105395,0.601114165,0,10915700,0,0,0.759254,0,0.71358261,0.387970975,0.71358261,0,352.9145639,0,10915700,654.9760639,0.720037448,0,10915700,0,0,0.750418,0,0.995116214,0.36494479,0.995116214,0,331.9689866,0,10915700,654.6527866,0.719682058,8743660,0,8743660,0,0.616016,0,0.616016,0,0.398573965,0.398573965,0.713798383,290.4162696,290.4162696,0,0,0,0,0,0,8400000,0,17487320,648.4263032,0.602666645
7/8/2019 12:00,76,69,65.8634,76.9144,43.0908,10263000,0,0,0.979185,0,0,0.408495546,0.616509184,0.616509184,349.3658154,0,0,10263000,691.5276154,0.808567805,0,11547400,0,0,0.807621,0,0.738986202,0.405265484,0.738986202,0,389.9802204,0,11547400,721.9134204,0.750208795,0,11547400,0,0,0.797319,0,1.032454309,0.377591776,1.032454309,0,363.3502732,0,11547400,710.0288732,0.737858434,9249070,0,9249070,0,0.656245,0,0.656245,0,0.40985256,0.40985256,0.739217096,315.8962514,315.8962514,0,0,0,0,0,0,8400000,0,18498140,714.6942862,0.621882159
7/8/2019 13:00,78,70,66.4813,77.9451,42.722,10548900,0,0,0.983094,0,0,0.428055493,0.642777585,0.642777585,376.2928824,0,0,10548900,726.5606824,0.82650591,0,11870500,0,0,0.840253,0,0.769852648,0.426393242,0.769852648,0,421.7917486,0,11870500,774.9779486,0.783432491,0,11870500,0,0,0.828069,0,1.078945958,0.396278273,1.078945958,0,392.0017698,0,11870500,759.2510698,0.767534041,9507530,0,9507530,0,0.684124,0,0.684124,0,0.426838777,0.426838777,0.770103418,338.1818731,338.1818731,0,0,0,0,0,0,8400000,0,19015060,767.2281691,0.646785872
7/8/2019 14:00,80,71,67.0874,78.9506,42.3953,0,0,13441800,0,0,0.811271,0.774069531,0.668566498,0.417805486,0,0,468.0048154,13441800,813.5529154,0.726289261,0,12585100,0,0,0.899411,0,0.800839742,0.452290527,0.800839742,0,474.3434589,0,12585100,818.2436589,0.780202295,0,12585100,0,0,0.885256,0,1.12543334,0.417879526,1.12543334,0,438.2546357,0,12585100,800.2007357,0.762998214,10080600,0,10080600,0,0.733929,0,0.733929,0,0.443195578,0.443195578,0.801118507,372.3064451,372.3064451,0,0,0,0,0,0,8400000,0,20161200,810.0612223,0.644039694
