Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/8/2019 15:00,82,72,67.5848,79.9838,42.4993,0,0,14619900,0,0,0.848883,0.799960603,0.693008553,0.439736684,0,0,535.7421953,14619900,923.2942953,0.757839078,0,13522100,0,0,0.968175,0,0.829061757,0.482496844,0.829061757,0,543.6975476,0,13522100,930.6040476,0.825851648,0,13522100,0,0,0.952504,0,1.168216536,0.444981366,1.168216536,0,501.423544,0,13522100,908.737044,0.806446079,10833900,0,10833900,0,0.791698,0,0.791698,0,0.460505032,0.460505032,0.829362804,415.7554552,415.7554552,0,0,0,0,0,0,8400000,0,21667800,921.2980071,0.673394241
7/8/2019 16:00,82,73,69.3043,78.3616,42.414,0,0,13730900,0,0,0.789057,0.7594091,0.654791667,0.405975111,0,0,464.5336381,13730900,843.2790381,0.736976342,0,12703100,0,0,0.901912,0,0.784082761,0.44266155,0.784082761,0,468.5978284,0,12703100,850.0400284,0.802991423,0,12703100,0,0,0.88957,0,1.105508388,0.410644676,1.105508388,0,434.7050321,0,12703100,876.6144321,0.828094968,10175500,0,10175500,0,0.735318,0,0.735318,0,0.432424373,0.432424373,0.784397762,366.6778507,366.6778507,0,0,0,0,0,0,8400000,0,20351000,841.5396281,0.654115631
7/8/2019 17:00,82,71,66.18,78.1049,42.3226,0,0,12835900,0,0,0.740702,0.754077215,0.649708393,0.399578719,0,0,427.4127065,12835900,787.2425065,0.735975668,0,11876700,0,0,0.847036,0,0.778129304,0.431866881,0.778129304,0,427.4294492,0,11876700,790.2348492,0.798438808,0,11876700,0,0,0.83438,0,1.092849386,0.401817665,1.092849386,0,397.6889888,0,11876700,781.8851888,0.790002464,9512460,0,9512460,0,0.690147,0,0.690147,0,0.431326516,0.431326516,0.778404389,341.914686,341.914686,0,0,0,0,0,0,8400000,0,19024920,782.3325008,0.657520813
7/8/2019 18:00,80,71,66.9904,78.0421,42.2825,10094500,0,0,0.983238,0,0,0.432114471,0.648645047,0.648645047,363.4982941,0,0,10094500,711.1463941,0.845386768,0,11543300,0,0,0.82513,0,0.776879868,0.429204468,0.776879868,0,412.8696613,0,11543300,755.8857613,0.785791683,0,11543300,0,0,0.812466,0,1.090475699,0.400939839,1.090475699,0,385.6807365,0,11543300,748.2228365,0.777825582,9245780,0,9245780,0,0.672215,0,0.672215,0,0.4322574,0.4322574,0.777150153,333.0464021,333.0464021,0,0,0,0,0,0,8400000,0,18491560,748.3269036,0.652334408
7/8/2019 19:00,80,71,66.9904,78.0175,41.7448,6031330,0,0,0.596822,0,0,0.425811593,0.65236378,0.65236378,214.0175197,0,0,6031330,399.8295797,0.795505296,10891100,0,0,0.821397,0,0,0.431443519,0.781489665,0.781489665,391.5745421,0,0,10891100,585.2709821,0.644861564,10891100,0,0,0.808212,0,0,0.403317924,1.096750217,1.096750217,366.0479872,0,0,10891100,564.3113872,0.621767925,0,0,10891100,0,0,0,0.788703,0,0.430002285,0.781760586,0.781760586,390.2664905,0,0,0,0,0,0,0,8400000,0,10891100,579.7366805,0.638763776
7/8/2019 20:00,77,71,68.3605,76.9028,42.2758,9848140,0,0,0.920945,0,0,0.400702833,0.623287134,0.623287134,328.848133,0,0,9848140,495.161323,0.603356154,9840240,0,0,0.704105,0,0,0.409806105,0.746931887,0.746931887,336.0492024,0,0,9840240,498.4129424,0.607805837,9840240,0,0,0.693205,0,0,0.396925514,1.045199777,1.045199777,325.4868602,0,0,9840240,493.6896602,0.602045877,0,0,9840170,0,0,0,0.703992,0,0.409537248,0.746503751,0.746503751,335.8263454,0,0,0,0,0,0,0,8400000,0,9840170,498.0985954,0.607426817
7/8/2019 21:00,75,70,67.8779,76.7412,42.6712,9798890,0,0,0.910479,0,0,0.394246278,0.616451452,0.616451452,321.9313261,0,0,9798890,484.9571861,0.593892393,9790990,0,0,0.695453,0,0,0.405602205,0.738962367,0.738962367,330.9372612,0,0,9790990,490.1526812,0.600739269,9790990,0,0,0.684922,0,0,0.393005396,1.031612686,1.031612686,320.6593256,0,0,9790990,481.6895156,0.590366673,0,0,9790990,0,0,0,0.69545,0,0.40559395,0.73894927,0.73894927,330.9305256,0,0,0,0,0,0,0,8400000,0,9790990,490.0675256,0.600634901
7/8/2019 22:00,75,70,67.7805,76.7358,42.6684,9797990,0,0,0.910386,0,0,0.394137463,0.616322782,0.616322782,321.8129104,0,0,9797990,484.3479204,0.593200753,9789940,0,0,0.695363,0,0,0.405504245,0.738803941,0.738803941,330.821852,0,0,9789940,489.497682,0.600000836,9789940,0,0,0.68483,0,0,0.392880965,1.031310449,1.031310449,320.5234231,0,0,9789940,481.0092431,0.589596148,0,0,9789940,0,0,0,0.695363,0,0.405504245,0.738803941,0.738803941,330.821852,0,0,0,0,0,0,0,8400000,0,9789940,489.422462,0.599908635
7/8/2019 23:00,75,70,67.7805,76.7351,42.1773,0,0,0,0,0,0,0.722838737,0.620245722,0.620245722,0,0,0,0,51.375,0,0,0,0,0,0,0,0.743506463,0.743506463,0.743506463,0,0,0,0,51.35576,0,0,0,0,0,0,0,1.037917418,1.037917418,1.037917418,0,0,0,0,52.34239,0,0,0,2549050,0,0,0,0.18121,0,0.601063372,0.743506463,0.743506463,127.6783823,0,0,0,0,0,0,0,8400000,0,2549050,187.3760223,0.882098142
7/9/2019 0:00,73,70,68.5515,76.4317,42.5594,0,0,0,0,0,0,0.71809643,0.616077292,0.616077292,0,0,0,0,50.32239,0,0,0,0,0,0,0,0.738308018,0.738308018,0.738308018,0,0,0,0,50.31422,0,0,0,0,0,0,0,1.030139358,1.030139358,1.030139358,0,0,0,0,51.38901,0,0,0,2313000,0,0,0,0.162484,0,0.604123369,0.732201337,0.732201337,116.4447794,0,0,0,0,0,0,0,8400000,0,2313000,174.6513394,0.906102928
7/9/2019 1:00,73,70,68.5515,76.4093,42.5594,0,0,0,0,0,0,0.717237054,0.615269937,0.615269937,0,0,0,0,50.28313,0,0,0,0,0,0,0,0.73734088,0.73734088,0.73734088,0,0,0,0,50.27837,0,0,0,0,0,0,0,1.028385882,1.028385882,1.028385882,0,0,0,0,51.34959,0,0,0,2340350,0,0,0,0.164421,0,0.602242237,0.731595707,0.731595707,117.4548017,0,0,0,0,0,0,0,8400000,0,2340350,175.6283617,0.900523571
7/9/2019 2:00,73,70,68.5515,77.3617,42.5594,0,0,0,0,0,0,0.739120599,0.635832646,0.635832646,0,0,0,0,49.69354,0,0,0,0,0,0,0,0.761852892,0.761852892,0.761852892,0,0,0,0,49.6968,0,0,0,0,0,0,0,1.064390647,1.064390647,1.064390647,0,0,0,0,50.71243,0,0,0,2340350,0,0,0,0.165905,0,0.623624447,0.756691921,0.756691921,121.6249563,0,0,0,0,0,0,0,8400000,0,2340350,178.6531353,0.916032911
7/9/2019 3:00,74,71,69.6741,76.4618,42.3594,0,0,0,0,0,0,0.720969333,0.618626167,0.618626167,0,0,0,0,50.84381,0,0,0,0,0,0,0,0.741313677,0.741313677,0.741313677,0,0,0,0,50.83221,0,0,0,0,0,0,0,1.035416983,1.035416983,1.035416983,0,0,0,0,51.93981,0,0,0,2354700,0,0,0,0.166073,0,0.603860783,0.734835022,0.734835022,118.4925821,0,0,0,0,0,0,0,8400000,0,2354700,177.8116021,0.906161815
7/9/2019 4:00,73,70,68.5515,76.4133,42.5594,0,0,0,0,0,0,0.717405294,0.615427977,0.615427977,0,0,0,0,50.2856,0,0,0,0,0,0,0,0.737526566,0.737526566,0.737526566,0,0,0,0,50.27958,0,0,0,0,0,0,0,1.028743027,1.028743027,1.028743027,0,0,0,0,51.35399,0,0,0,2326000,0,0,0,0.163392,0,0.603046202,0.731699649,0.731699649,116.8904556,0,0,0,0,0,0,0,8400000,0,2326000,175.0560556,0.903126684
7/9/2019 5:00,73,70,68.5515,76.4102,42.6614,0,15777000,0,0,0.903875,0,0.709034625,0.389472839,0.608235503,0,512.0594155,0,15777000,777.3641455,0.591263849,9702570,0,0,0.712973,0,0,0.398786578,0.728913234,0.728913234,322.4378906,0,0,9702570,580.2699106,0.717669538,9703340,0,0,0.703536,0,0,0.382510272,1.016551998,1.016551998,309.3022682,0,0,9703340,578.6920682,0.71566129,7739050,0,8015420,0,0.581345,0,0.567511,0,0.414288942,0.411413885,0.723219305,276.7249894,265.3293854,0,0,0,0,0,0,8400000,0,15754470,795.5424248,0.605955586
7/9/2019 6:00,74,70,68.1684,78.4208,43.5059,0,0,12774700,0,0,0.760334,0.758626993,0.654866873,0.405138592,0,0,431.2936644,12774700,789.8394644,0.741940991,11889700,0,0,0.837482,0,0,0.435528347,0.784450731,0.784450731,431.5251158,0,0,11889700,781.2757458,0.788523592,11889700,0,0,0.824858,0,0,0.405494856,1.099993045,1.099993045,401.7676828,0,0,11889700,757.1220828,0.764145857,9522890,0,9522890,0,0.682019,0,0.682019,0,0.437381895,0.437381895,0.784654312,347.0949732,347.0949732,0,0,0,0,0,0,8400000,0,19045780,1038.825976,0.654523559
7/9/2019 7:00,78,72,69.4897,79.0272,42.8542,0,0,13305300,0,0,0.767425,0.772822067,0.667668899,0.414121865,0,0,459.1679712,13305300,791.3066712,0.713676509,12310800,0,0,0.876872,0,0,0.448108653,0.798960736,0.798960736,459.7146668,0,0,12310800,846.3682668,0.825000747,12310800,0,0,0.863303,0,0,0.415701446,1.124048279,1.124048279,426.4681131,0,0,12310800,834.1362131,0.813077506,9860190,0,9860190,0,0.715158,0,0.715158,0,0.443366822,0.443366822,0.799238724,364.3067591,364.3067591,0,0,0,0,0,0,8400000,0,19720380,837.9045841,0.643966446
7/9/2019 8:00,81,72,68.1684,80.9381,42.5253,0,0,14458700,0,0,0.849237,0.823574363,0.715226754,0.455704883,0,0,549.0750157,14458700,923.3332157,0.766320526,13373700,0,0,0.967802,0,0,0.498168441,0.855665348,0.855665348,555.196273,0,0,13373700,929.465473,0.833994009,13373700,0,0,0.950297,0,0,0.458784439,1.20698437,1.20698437,511.3037874,0,0,13373700,898.1750874,0.805917663,10714600,0,10714600,0,0.7925,0,0.7925,0,0.477288949,0.477288949,0.855913312,426.1633474,426.1633474,0,0,0,0,0,0,8400000,0,21429200,920.1708183,0.68518957
7/9/2019 9:00,83,74,70.4011,82.0268,42.5747,0,0,15181600,0,0,0.898111,0.852972674,0.742978786,0.483201998,0,0,611.3149543,15181600,1027.999254,0.812561986,0,11250000,11250000,0,0.871354,0.871354,0.888203365,0.501994235,0.501994235,0,470.6195951,470.6195951,22500000,1365.20569,0.728109701,0,11250000,11250000,0,0.852802,0.852802,1.257070855,0.469735736,0.469735736,0,440.3772527,440.3772527,22500000,1324.418205,0.706356376,11250000,0,11250000,0,0.838681,0,0.838681,0,0.499574204,0.499574204,0.888562047,468.3508162,468.3508162,0,0,0,0,0,0,8400000,0,22500000,1350.154332,0.720082311
7/9/2019 10:00,86,75,70.7585,83.0431,42.6725,0,0,16083000,0,0,0.955938,0.880562705,0.769059143,0.513859365,0,0,688.7000142,16083000,1082.566514,0.807734762,0,11920800,11920800,0,0.893708,0.893708,0.91966142,0.52397977,0.52397977,0,520.5215038,520.5215038,23841600,1436.068508,0.722804765,0,11920800,11920800,0,0.873457,0.873457,1.304489384,0.489174969,0.489174969,0,485.9464143,485.9464143,23841600,1386.970929,0.698092877,11920800,0,11920800,0,0.893512,0,0.893512,0,0.523643207,0.523643207,0.919154862,520.1871623,520.1871623,0,0,0,0,0,0,8400000,0,23841600,1434.984225,0.722259022
7/9/2019 11:00,89,76,70.9357,83.1778,42.6959,0,0,16441100,0,0,0.975751,0.883862246,0.772193475,0.520975161,0,0,713.7837269,16441100,1130.194227,0.824904095,0,12187200,12187200,0,0.912212,0.912212,0.922817396,0.528404256,0.528404256,0,536.6473627,536.6473627,24374400,1492.452825,0.734764093,0,12187200,12187200,0,0.892,0.892,1.310686769,0.492024687,0.492024687,0,499.7002718,499.7002718,24374400,1449.453744,0.713594793,12187200,0,12187200,0,0.91221,0,0.91221,0,0.528402043,0.528402043,0.92281426,536.6451144,536.6451144,0,0,0,0,0,0,8400000,0,24374400,1491.972229,0.734527486
7/9/2019 12:00,90,76,70.5803,83.1922,42.7286,0,0,16815500,0,0,0.9949,0.884079747,0.772427483,0.526241981,0,0,737.4185032,16815500,1168.593403,0.833940165,0,12464700,12464700,0,0.93017,0.93017,0.923082054,0.531381129,0.531381129,0,551.9588637,551.9588637,24929400,1537.985627,0.740323775,0,12464700,12464700,0,0.909891,0.909891,1.311276729,0.49323512,0.49323512,0,512.3356497,512.3356497,24929400,1491.740099,0.718063058,12464700,0,12464700,0,0.93017,0,0.93017,0,0.531381129,0.531381129,0.923082054,551.9588637,551.9588637,0,0,0,0,0,0,8400000,0,24929400,1537.492027,0.740086176
7/9/2019 13:00,92,76,69.8574,81.4532,42.5387,0,0,14994200,0,0,0.882454,0.837915752,0.728777118,0.470341696,0,0,587.6997881,14994200,1028.421188,0.823055198,0,11111200,11111200,0,0.823786,0.823786,0.871862921,0.488296565,0.488296565,0,452.1300664,452.1300664,22222400,1342.458133,0.724921592,0,14055500,0,0,1.00026,0,1.238297987,0.482515134,1.238297987,0,565.1659549,0,14055500,1065.833455,0.909964175,11111200,0,11111200,0,0.82377,0,0.82377,0,0.488265733,0.488265733,0.871814984,452.1015181,452.1015181,0,0,0,0,0,0,8400000,0,22222400,1341.824736,0.724579561
7/9/2019 14:00,89,74,67.7805,77.696,42.2557,9848370,0,0,0.959528,0,0,0.420924905,0.64080446,0.64080446,345.4520174,0,0,9848370,737.9499174,0.899174077,11260300,0,0,0.836806,0,0,0.42460893,0.767852002,0.767852002,398.4353278,0,0,11260300,800.8272278,0.853434343,0,11260200,0,0,0.797194,0,1.110361216,0.410078363,1.110361216,0,384.7970321,0,11260200,978.3387321,1.042616009,9019350,0,9019350,0,0.654697,0,0.654697,0,0.428098293,0.428098293,0.767743862,321.7640282,321.7640282,0,0,0,0,0,0,8400000,0,18038700,792.8189555,0.683101503
7/9/2019 15:00,75,70,67.7805,79.7885,43.4767,0,14138700,0,0,0.840728,0,0.785094765,0.429868331,0.679733486,0,506.4816141,0,14138700,873.3600141,0.741250622,13233200,0,0,0.933513,0,0,0.466444828,0.814103887,0.814103887,514.3798079,0,0,13233200,877.9391079,0.796124089,0,13233200,0,0,0.919148,0,1.144097104,0.429610512,1.144097104,0,473.7601524,0,13233200,845.7879524,0.766969095,10601800,0,10601800,0,0.761894,0,0.761894,0,0.451532331,0.451532331,0.813999519,398.9212889,398.9212889,0,0,0,0,0,0,8400000,0,21203600,869.1597169,0.654540914
7/9/2019 16:00,80,73,70.2209,81.0069,42.5476,0,15129800,0,0,0.884973,0,0.826247919,0.462901266,0.717795168,0,583.6336307,0,15129800,995.2809307,0.789393856,0,11211600,11211600,0,0.851876,0.851876,0.858284831,0.481669668,0.481669668,0,450.0239712,450.0239712,22423200,1316.755342,0.704674806,0,13991900,0,0,0.990604,0,1.212262664,0.470485243,1.212262664,0,548.5818721,0,13991900,977.6700721,0.838488044,11211600,0,11211600,0,0.825845,0,0.825845,0,0.480091817,0.480091817,0.858598195,448.5497846,448.5497846,0,0,0,0,0,0,8400000,0,22423200,1305.459569,0.69862976
7/9/2019 17:00,83,74,70.4011,81.1355,42.5135,0,14806100,0,0,0.869543,0,0.829815794,0.462829956,0.721136246,0,571.0588839,0,14806100,976.0864839,0.791095414,0,13787500,0,0,0.996856,0,0.863279568,0.509809886,0.863279568,0,585.7503172,0,13787500,990.2266172,0.861847282,0,13693700,0,0,0.973148,0,1.220128377,0.468703066,1.220128377,0,534.8565975,0,13693700,965.3228975,0.845927307,10971900,0,10971900,0,0.811578,0,0.811578,0,0.482130635,0.482130635,0.862845698,440.8240932,440.8240932,0,0,0,0,0,0,8400000,0,21943800,980.324351,0.701923051
7/9/2019 18:00,84,74,70.0396,81.1194,42.4924,0,14526400,0,0,0.854976,0,0.829613861,0.460573539,0.720924281,0,557.5396215,0,14526400,948.6644215,0.783674762,0,13436000,0,0,0.974055,0,0.862334953,0.503579287,0.862334953,0,563.8409412,0,13436000,954.2389412,0.852252701,0,13436000,0,0,0.956673,0,1.219625296,0.464773389,1.219625296,0,520.3912711,0,13436000,936.8277711,0.836702386,10764700,0,10764700,0,0.797948,0,0.797948,0,0.481611401,0.481611401,0.862597967,432.0335208,432.0335208,0,0,0,0,0,0,8400000,0,21529400,944.6965518,0.697968178
7/9/2019 19:00,85,74,69.6741,79.3331,41.8447,0,0,12206200,0,0,0.755653,0.789358905,0.682538269,0.423531435,0,0,430.8091172,12206200,621.9949872,0.611487592,12217500,0,0,0.919197,0,0,0.465097175,0.816986703,0.816986703,473.5270617,0,0,12217500,668.3804417,0.656481711,12217500,0,0,0.904655,0,0,0.431297172,1.1544587,1.1544587,439.1144331,0,0,12217500,642.5720331,0.631132752,0,0,12217500,0,0,0,0.886594,0,0.460117781,0.817329804,0.817329804,468.4574158,0,0,0,0,0,0,0,8400000,0,12217500,658.6532158,0.646927652
7/9/2019 20:00,83,72,67.3879,79.6173,41.8266,0,0,12074500,0,0,0.718625,0.79774007,0.690410689,0.428462465,0,0,431.122503,12074500,609.451693,0.605691359,12085900,0,0,0.881071,0,0,0.46481381,0.826321901,0.826321901,468.1411022,0,0,12085900,651.8452622,0.647212301,12085900,0,0,0.864683,0,0,0.430229029,1.161158357,1.161158357,433.3087519,0,0,12085900,618.2949419,0.613900438,0,0,12085900,0,0,0,0.88098,0,0.464641625,0.826057828,0.826057828,467.9676847,0,0,0,0,0,0,0,8400000,0,12085900,651.5659147,0.646934939
7/9/2019 21:00,81,73,69.6741,79.6475,41.8265,0,0,12073200,0,0,0.718804,0.798471893,0.691099376,0.428969158,0,0,431.5858701,12073200,611.3608301,0.60765414,12084600,0,0,0.881271,0,0,0.465361869,0.82718168,0.82718168,468.6426699,0,0,12084600,653.6880999,0.649111861,12084600,0,0,0.864956,0,0,0.431029905,1.163119553,1.163119553,434.0686663,0,0,12084600,620.9462363,0.616599212,0,0,12084600,0,0,0,0.881271,0,0.465360124,0.827178807,0.827178807,468.640913,0,0,0,0,0,0,0,8400000,0,12084600,653.574113,0.648998672
7/9/2019 22:00,81,73,69.6741,78.7188,41.7809,0,0,11406500,0,0,0.675244,0.775298133,0.669259009,0.413573876,0,0,393.119201,11406500,560.307341,0.589461105,11416400,0,0,0.829178,0,0,0.444225153,0.801320238,0.801320238,422.6210034,0,0,11416400,594.5574434,0.624950888,11416400,0,0,0.814627,0,0,0.415178585,1.125395591,1.125395591,394.9870662,0,0,11416400,577.6360662,0.6071645,0,0,11416400,0,0,0,0.82917,0,0.444207319,0.801292237,0.801292237,422.604036,0,0,0,0,0,0,0,8400000,0,11416400,594.429446,0.624816348
7/9/2019 23:00,80,72,68.5515,77.9065,41.1817,0,0,0,0,0,0,0.761178243,0.655499744,0.655499744,0,0,0,0,52.05977,0,0,0,0,0,0,0,0.78501846,0.78501846,0.78501846,0,0,0,0,52.04765,0,0,0,0,0,0,0,1.101674559,1.101674559,1.101674559,0,0,0,0,53.38404,0,0,0,2614640,0,0,0,0.192112,0,0.62937107,0.784988152,0.784988152,137.1315645,0,0,0,0,0,0,0,8400000,0,2614640,198.0905945,0.909145096
7/10/2019 0:00,77,71,68.3605,77.4338,41.7622,0,0,0,0,0,0,0.749537375,0.645016526,0.645016526,0,0,0,0,50.59801,0,0,0,0,0,0,0,0.772773962,0.772773962,0.772773962,0,0,0,0,50.58583,0,0,0,0,0,0,0,1.081530508,1.081530508,1.081530508,0,0,0,0,51.56038,0,0,0,2356290,0,0,0,0.169584,0,0.629162888,0.766420377,0.766420377,123.5408518,0,0,0,0,0,0,0,8400000,0,2356290,181.9075818,0.926410154
7/10/2019 1:00,77,71,68.3605,76.4632,41.7621,0,0,0,0,0,0,0.726715919,0.623568761,0.623568761,0,0,0,0,51.12822,0,0,0,0,0,0,0,0.747230271,0.747230271,0.747230271,0,0,0,0,51.11583,0,0,0,0,0,0,0,1.043863295,1.043863295,1.043863295,0,0,0,0,52.12826,0,0,0,2398050,0,0,0,0.170939,0,0.605252956,0.740629693,0.740629693,120.9522376,0,0,0,0,0,0,0,8400000,0,2398050,180.7100276,0.904284869
7/10/2019 2:00,75,70,67.7805,76.4158,42.1621,0,0,0,0,0,0,0.721232307,0.618723246,0.618723246,0,0,0,0,50.42316,0,0,0,0,0,0,0,0.741477255,0.741477255,0.741477255,0,0,0,0,50.41659,0,0,0,0,0,0,0,1.034368565,1.034368565,1.034368565,0,0,0,0,51.49307,0,0,0,2340640,0,0,0,0.165529,0,0.604749702,0.735557389,0.735557389,117.9584453,0,0,0,0,0,0,0,8400000,0,2340640,176.2498053,0.903598017
7/10/2019 3:00,75,70,67.7805,76.4125,42.1621,0,0,0,0,0,0,0.720992855,0.6184983,0.6184983,0,0,0,0,50.42518,0,0,0,0,0,0,0,0.741211868,0.741211868,0.741211868,0,0,0,0,50.42062,0,0,0,0,0,0,0,1.033858184,1.033858184,1.033858184,0,0,0,0,51.49364,0,0,0,2369190,0,0,0,0.167596,0,0.60318992,0.735411193,0.735411193,119.0892939,0,0,0,0,0,0,0,8400000,0,2369190,177.4002739,0.89853633
7/10/2019 4:00,74,70,68.1684,76.4148,42.3594,0,0,0,0,0,0,0.71922502,0.616989034,0.616989034,0,0,0,0,50.41675,0,0,0,0,0,0,0,0.739399954,0.739399954,0.739399954,0,0,0,0,50.41164,0,0,0,0,0,0,0,1.031343298,1.031343298,1.031343298,0,0,0,0,51.48364,0,0,0,2354840,0,0,0,0.166006,0,0.602782431,0.733572873,0.733572873,118.2880149,0,0,0,0,0,0,0,8400000,0,2354840,176.5832249,0.899848269
7/10/2019 5:00,73,70,68.7414,77.3608,42.6694,0,16781100,0,0,0.960625,0,0.730105796,0.415818322,0.628081773,0,581.4907368,0,16781100,871.6229268,0.623289005,10321900,0,0,0.758632,0,0,0.412666364,0.752565394,0.752565394,354.9584115,0,0,10321900,640.4428715,0.744563933,10323000,0,0,0.747905,0,0,0.390640401,1.051348198,1.051348198,336.048405,0,0,10323000,627.554405,0.72950236,8232400,0,8527430,0,0.619028,0,0.606422,0,0.423260014,0.421085684,0.747437069,300.7766786,288.8788157,0,0,0,0,0,0,8400000,0,16759830,870.4404043,0.623233341
7/10/2019 6:00,75,71,69.3043,78.4669,43.306,0,0,12925000,0,0,0.771191,0.762734149,0.658597189,0.408254758,0,0,439.724396,12925000,757.906296,0.70366542,12029900,0,0,0.849695,0,0,0.439237663,0.788907245,0.788907245,440.3320969,0,0,12029900,801.0664969,0.799075467,12029900,0,0,0.836853,0,0,0.408509582,1.107670028,1.107670028,409.5274514,0,0,12029900,783.1102514,0.781163851,9635060,0,9635060,0,0.692244,0,0.692244,0,0.439135038,0.439135038,0.789118342,352.5910364,352.5910364,0,0,0,0,0,0,8400000,0,19270120,1061.199973,0.660836553
7/10/2019 7:00,79,72,69.1177,79.9412,42.6972,0,0,13623000,0,0,0.794362,0.797941605,0.691180072,0.432758138,0,0,491.2886767,13623000,831.3763767,0.732328894,12603700,0,0,0.906533,0,0,0.469144184,0.826878605,0.826878605,492.7460459,0,0,12603700,836.4659459,0.796400371,12603700,0,0,0.891053,0,0,0.433861869,1.164745857,1.164745857,455.6887365,0,0,12603700,815.8667365,0.776787835,10095500,0,10095500,0,0.7407,0,0.7407,0,0.459859318,0.459859318,0.827168498,386.8758124,386.8758124,0,0,0,0,0,0,8400000,0,20191000,828.1012864,0.660445996
7/10/2019 8:00,82,73,69.3043,80.1246,42.4838,0,0,13973700,0,0,0.816188,0.802242454,0.695106868,0.437392871,0,0,509.3330637,13973700,873.5630637,0.750177603,12926900,0,0,0.931142,0,0,0.476329481,0.831837079,0.831837079,513.1219644,0,0,12926900,879.2643644,0.816218302,12926900,0,0,0.91547,0,0,0.440154705,1.173490141,1.173490141,474.1529884,0,0,12926900,865.7132884,0.803638882,10355400,0,10355400,0,0.761284,0,0.761284,0,0.462255098,0.462255098,0.832153417,398.9030364,398.9030364,0,0,0,0,0,0,8400000,0,20710800,870.4717208,0.671693767
7/10/2019 9:00,83,73,68.9301,80.1144,42.4697,0,0,13985800,0,0,0.817013,0.802857613,0.695688276,0.437896554,0,0,510.3611353,13985800,875.4634353,0.75115912,12938000,0,0,0.932054,0,0,0.476909479,0.83251827,0.83251827,514.1879031,0,0,12938000,881.1218031,0.817240813,12938000,0,0,0.916378,0,0,0.440749126,1.174702562,1.174702562,475.2010161,0,0,12938000,867.6646161,0.804759267,10364300,0,10364300,0,0.762063,0,0.762063,0,0.462681213,0.462681213,0.832839539,399.6139082,399.6139082,0,0,0,0,0,0,8400000,0,20728600,872.310585,0.672436624
7/10/2019 10:00,83,73,68.9301,81.0122,42.5793,0,0,15259100,0,0,0.891314,0.825534687,0.717136014,0.463518197,0,0,589.4058763,15259100,1009.152176,0.793613392,0,11307500,11307500,0,0.864428,0.864428,0.857808363,0.482540068,0.482540068,0,454.6934847,454.6934847,22615000,1336.396969,0.709120656,14110900,0,0,0.997948,0,0,0.472348472,1.211498714,1.211498714,555.4385049,0,0,14110900,992.5542049,0.844074471,11307500,0,11307500,0,0.831879,0,0.831879,0,0.480151919,0.480151919,0.858137441,452.4431521,452.4431521,0,0,0,0,0,0,8400000,0,22615000,1321.388404,0.701156792
7/10/2019 11:00,85,74,69.4897,81.1525,42.6081,0,0,15573700,0,0,0.908753,0.829151387,0.720573861,0.469168517,0,0,608.8908114,15573700,991.9169114,0.764301543,0,11541600,11541600,0,0.848499,0.848499,0.862714503,0.484176861,0.484176861,0,465.6813048,465.6813048,23083200,1312.84181,0.682492103,0,11541600,11541600,0,0.863977,0.863977,1.219236586,0.454115699,0.454115699,0,436.7684796,436.7684796,23083200,1299.434859,0.675522385,11541600,0,11541600,0,0.848311,0,0.848311,0,0.483822948,0.483822948,0.862168069,465.3409117,465.3409117,0,0,0,0,0,0,8400000,0,23083200,1311.762123,0.681930819
7/10/2019 12:00,88,74,68.3605,80.286,42.5873,0,0,15399700,0,0,0.891339,0.8064171,0.699148702,0.450710038,0,0,578.3999473,15399700,967.8333473,0.754170547,0,11412100,11412100,0,0.831598,0.831598,0.836919968,0.466934332,0.466934332,0,444.0584412,444.0584412,22824200,1275.201582,0.670447113,0,11412100,11412100,0,0.81669,0.81669,1.184636981,0.440824236,0.440824236,0,419.2275222,419.2275222,22824200,1273.536544,0.669571706,11412100,0,11412100,0,0.831589,0,0.831589,0,0.466915743,0.466915743,0.836890984,444.0407623,444.0407623,0,0,0,0,0,0,8400000,0,22824200,1274.677525,0.670171585
7/10/2019 13:00,89,73,66.18,81.0828,42.6003,0,0,15574900,0,0,0.908223,0.827428284,0.718946375,0.467903985,0,0,607.2964808,15574900,981.5103808,0.756224731,0,11542500,11542500,0,0.847784,0.847784,0.860250381,0.482587601,0.482587601,0,464.1889483,464.1889483,23085000,1300.954097,0.676259439,0,11542500,11542500,0,0.83092,0.83092,1.215796402,0.453252108,0.453252108,0,435.9718709,435.9718709,23085000,1266.944842,0.658580814,11542500,0,11542500,0,0.847789,0,0.847789,0,0.482597187,0.482597187,0.8602652,464.1981695,464.1981695,0,0,0,0,0,0,8400000,0,23085000,1300.592139,0.676071287
7/10/2019 14:00,89,74,67.6829,81.1687,42.6274,0,0,15850100,0,0,0.923103,0.829465171,0.720885924,0.472243475,0,0,623.7588588,15850100,1017.038659,0.769992865,0,11747300,11747300,0,0.861802,0.861802,0.862530779,0.485233593,0.485233593,0,475.0153827,475.0153827,23494600,1343.063065,0.685977066,0,11747300,11747300,0,0.845006,0.845006,1.22049484,0.454719314,0.454719314,0,445.1436834,445.1436834,23494600,1316.729667,0.672527134,11747300,0,11747300,0,0.861803,0,0.861803,0,0.485237356,0.485237356,0.862536719,475.0190662,475.0190662,0,0,0,0,0,0,8400000,0,23494600,1342.644232,0.685763145
7/10/2019 15:00,91,74,66.8931,80.2988,42.6065,0,0,15635800,0,0,0.903522,0.806648535,0.69938488,0.453100387,0,0,590.3822523,15635800,988.9685523,0.759003225,0,11587800,11587800,0,0.843038,0.843038,0.837191184,0.467934012,0.467934012,0,451.8604785,451.8604785,23175600,1301.019057,0.673649385,0,11587800,11587800,0,0.827922,0.827922,1.184201725,0.440051342,0.440051342,0,424.9355787,424.9355787,23175600,1297.289057,0.671718043,11587800,0,11587800,0,0.843031,0,0.843031,0,0.46792091,0.46792091,0.837170889,451.8478267,451.8478267,0,0,0,0,0,0,8400000,0,23175600,1300.503153,0.673382257
7/10/2019 16:00,91,73,65.0406,80.1924,42.6034,0,0,15634800,0,0,0.902476,0.803922211,0.696818069,0.451081536,0,0,587.7141333,15634800,973.3545333,0.747067721,0,11587100,11587100,0,0.842011,0.842011,0.834153832,0.465974916,0.465974916,0,449.9414957,449.9414957,23174200,1284.103191,0.664930755,0,11587100,11587100,0,0.826768,0.826768,1.17806963,0.437514161,0.437514161,0,422.4600277,422.4600277,23174200,1264.338155,0.654696079,11587100,0,11587100,0,0.842009,0,0.842009,0,0.465972973,0.465972973,0.834150942,449.9396194,449.9396194,0,0,0,0,0,0,8400000,0,23174200,1283.673239,0.664708118
7/10/2019 17:00,91,73,65.2518,78.4368,42.4128,0,0,13756100,0,0,0.791004,0.761284632,0.65655412,0.407393125,0,0,467.0117139,13756100,847.2053139,0.739051313,12726300,0,0,0.936719,0,0,0.450497916,0.786538527,0.786538527,477.7643026,0,0,12726300,869.1824026,0.819577476,12726300,0,0,0.924444,0,0,0.417669605,1.109755294,1.109755294,442.949058,0,0,12726300,898.218858,0.846956798,10194100,0,10194100,0,0.737163,0,0.737163,0,0.433696285,0.433696285,0.786491665,368.4286085,368.4286085,0,0,0,0,0,0,8400000,0,20388200,860.4905786,0.655822299
7/10/2019 18:00,86,71,64.181,79.0132,42.4005,0,0,13607800,0,0,0.788043,0.77589553,0.670287057,0.417029849,0,0,472.9048981,13607800,813.9010981,0.717736385,12589600,0,0,0.9003,0,0,0.453694662,0.802944483,0.802944483,475.9861927,0,0,12589600,820.6498927,0.782216966,12589600,0,0,0.886123,0,0,0.419428141,1.129174958,1.129174958,440.036044,0,0,12589600,802.895744,0.765294285,10084300,0,10084300,0,0.734624,0,0.734624,0,0.444258275,0.444258275,0.802811731,373.3361431,373.3361431,0,0,0,0,0,0,8400000,0,20168600,812.4433938,0.64552694
7/10/2019 19:00,83,72,67.2904,79.0767,41.8205,0,11880600,0,0,0.736149,0,0.783126354,0.418598014,0.676654784,0,414.4329637,0,11880600,595.2971537,0.601279889,0,11891500,0,0,0.889183,0,0.810115529,0.456117679,0.810115529,0,451.9936154,0,11891500,635.7289854,0.641529481,0,11891500,0,0,0.874387,0,1.140397106,0.422581863,1.140397106,0,418.7610184,0,11891500,604.1482184,0.609660566,0,0,11891500,0,0,0,0.863103,0,0.452957745,0.810411413,0.810411413,448.8622525,0,0,0,0,0,0,0,8400000,0,11891500,628.8612825,0.634599116
7/10/2019 20:00,80,72,68.6433,77.7365,41.7565,0,11117100,0,0,0.652258,0,0.751283877,0.397858984,0.64665732,0,368.586509,0,11117100,563.123029,0.607845243,0,11124900,0,0,0.801992,0,0.774381142,0.425935161,0.774381142,0,394.8738395,0,11124900,593.0728295,0.639724757,0,11124900,0,0,0.788939,0,1.084899265,0.399295158,1.084899265,0,370.1765581,0,11124900,579.3209581,0.624891145,0,0,11124800,0,0,0,0.801905,0,0.425755693,0.774097934,0.774097934,394.7039115,0,0,0,0,0,0,0,8400000,0,11124800,592.7914915,0.639427037
7/10/2019 21:00,80,71,67.0924,77.8136,41.7677,0,11230200,0,0,0.658806,0,0.752946878,0.398693623,0.648229508,0,373.1174272,0,11230200,569.9602572,0.6090295,0,11238200,0,0,0.809981,0,0.77637441,0.42758991,0.77637441,0,400.4450769,0,11238200,601.0474269,0.641790422,0,11238200,0,0,0.79679,0,1.087776912,0.400049732,1.087776912,0,374.6532411,0,11238200,580.2515411,0.619584853,0,0,11238200,0,0,0,0.809981,0,0.42758991,0.77637441,0.77637441,400.4450769,0,0,0,0,0,0,0,8400000,0,11238200,600.9511669,0.641687637
7/10/2019 22:00,81,71,66.5878,77.8177,41.7316,0,10759800,0,0,0.633614,0,0.753450312,0.400554495,0.648678238,0,359.1571883,0,10759800,542.6386383,0.605184451,0,10766900,0,0,0.779103,0,0.776908957,0.426730272,0.776908957,0,382.8801801,0,10766900,569.3745701,0.634583292,0,10766900,0,0,0.765964,0,1.088607441,0.403033071,1.088607441,0,361.618064,0,10766900,551.509604,0.614672306,0,0,10766900,0,0,0,0.779103,0,0.426730272,0.776908957,0.776908957,382.8801801,0,0,0,0,0,0,0,8400000,0,10766900,569.2831801,0.634481435
7/10/2019 23:00,78,71,67.975,77.7909,41.5873,0,0,0,0,0,0,0.754252495,0.649311614,0.649311614,0,0,0,0,51.87103,0,0,0,0,0,0,0,0.777675587,0.777675587,0.777675587,0,0,0,0,51.8633,0,0,0,0,0,0,0,1.089391817,1.089391817,1.089391817,0,0,0,0,52.85866,0,0,0,2639970,0,0,0,0.192207,0,0.623204565,0.777675587,0.777675587,137.1034462,0,0,0,0,0,0,0,8400000,0,2639970,197.1532862,0.896161485
7/11/2019 0:00,79,71,67.5848,77.4325,41.3675,0,0,0,0,0,0,0.753458083,0.648390502,0.648390502,0,0,0,0,50.9142,0,0,0,0,0,0,0,0.77682169,0.77682169,0.77682169,0,0,0,0,50.9046,0,0,0,0,0,0,0,1.087194618,1.087194618,1.087194618,0,0,0,0,51.87801,0,0,0,2471590,0,0,0,0.179512,0,0.625457222,0.77043882,0.77043882,128.822818,0,0,0,0,0,0,0,8400000,0,2471590,187.581358,0.91074017
7/11/2019 1:00,79,71,67.5848,77.416,41.3675,0,0,0,0,0,0,0.752794622,0.647765095,0.647765095,0,0,0,0,50.70718,0,0,0,0,0,0,0,0.776086996,0.776086996,0.776086996,0,0,0,0,50.70144,0,0,0,0,0,0,0,1.085844301,1.085844301,1.085844301,0,0,0,0,51.66939,0,0,0,2427040,0,0,0,0.176132,0,0.627426459,0.769987293,0.769987293,126.8990928,0,0,0,0,0,0,0,8400000,0,2427040,185.3768628,0.916557763
7/11/2019 2:00,76,71,68.9301,77.4145,41.9648,0,0,0,0,0,0,0.746727812,0.642531983,0.642531983,0,0,0,0,50.65442,0,0,0,0,0,0,0,0.769821404,0.769821404,0.769821404,0,0,0,0,50.64886,0,0,0,0,0,0,0,1.076934729,1.076934729,1.076934729,0,0,0,0,51.60458,0,0,0,2383840,0,0,0,0.170958,0,0.626036909,0.763840446,0.763840446,124.3643188,0,0,0,0,0,0,0,8400000,0,2383840,182.7815088,0.920102903
7/11/2019 3:00,76,71,68.9301,76.4661,41.9648,0,0,0,0,0,0,0.724861517,0.621982752,0.621982752,0,0,0,0,51.26639,0,0,0,0,0,0,0,0.745329294,0.745329294,0.745329294,0,0,0,0,51.25458,0,0,0,0,0,0,0,1.041207967,1.041207967,1.041207967,0,0,0,0,52.26684,0,0,0,2426890,0,0,0,0.172457,0,0.60265361,0.738722662,0.738722662,121.8811682,0,0,0,0,0,0,0,8400000,0,2426890,181.7602082,0.898731504
7/11/2019 4:00,75,70,67.7805,76.419,42.1648,0,0,0,0,0,0,0.721305212,0.618793258,0.618793258,0,0,0,0,50.57854,0,0,0,0,0,0,0,0.741557929,0.741557929,0.741557929,0,0,0,0,50.57221,0,0,0,0,0,0,0,1.034525052,1.034525052,1.034525052,0,0,0,0,51.65199,0,0,0,2383840,0,0,0,0.168667,0,0.602614709,0.735593161,0.735593161,119.7114206,0,0,0,0,0,0,0,8400000,0,2383840,178.1540006,0.896808514
7/11/2019 5:00,75,70,67.7805,77.367,42.2802,0,17349100,0,0,0.994685,0,0.733464907,0.426768552,0.630979466,0,617.0041905,0,17349100,923.4980105,0.638763747,10671900,0,0,0.785772,0,0,0.414920712,0.756033804,0.756033804,368.9993619,0,0,10671900,672.5117119,0.756204663,10673200,0,0,0.774599,0,0,0.389324599,1.05626993,1.05626993,346.2782762,0,0,10673200,657.9276762,0.73971556,8511100,0,8817560,0,0.641239,0,0.629321,0,0.421362639,0.419613415,0.750836551,309.6158627,297.6143114,0,0,0,0,0,0,8400000,0,17328660,905.7601741,0.627233848
7/11/2019 6:00,77,71,68.3605,78.4782,42.9248,0,0,13103400,0,0,0.785539,0.766988758,0.662321207,0.411563094,0,0,449.40632,13103400,776.17792,0.710818188,12196400,0,0,0.865762,0,0,0.443452508,0.793364583,0.793364583,450.710347,0,0,12196400,823.492547,0.810231754,12196400,0,0,0.852402,0,0,0.411319683,1.114213228,1.114213228,418.0516148,0,0,12196400,804.1633148,0.791213783,9768300,0,9768300,0,0.705726,0,0.705726,0,0.440544227,0.440544227,0.793580602,358.6140148,358.6140148,0,0,0,0,0,0,8400000,0,19536600,1085.55613,0.666783041
7/11/2019 7:00,78,72,69.4897,79.9554,42.9487,0,0,14090800,0,0,0.815837,0.795803176,0.689354232,0.433540185,0,0,509.077336,14090800,870.063236,0.740962815,13034700,0,0,0.931023,0,0,0.472139379,0.824685046,0.824685046,512.8495967,0,0,13034700,875.6008967,0.806095327,13034700,0,0,0.915873,0,0,0.435777817,1.161754533,1.161754533,473.3527596,0,0,13034700,854.3214596,0.786505061,10442000,0,10442000,0,0.760699,0,0.760699,0,0.458039239,0.458039239,0.82497986,398.5704779,398.5704779,0,0,0,0,0,0,8400000,0,20884000,866.8448878,0.663808211
7/11/2019 8:00,80,73,70.2209,80.1499,42.5082,0,0,14283700,0,0,0.832444,0.802663596,0.695526957,0.439471058,0,0,523.1060622,14283700,901.6979622,0.7575331,13212500,0,0,0.949548,0,0,0.480293562,0.832326716,0.832326716,528.8232242,0,0,13212500,908.0807242,0.824746921,13212500,0,0,0.933898,0,0,0.443532633,1.174465434,1.174465434,488.3479096,0,0,13212500,894.6794096,0.812575434,10584900,0,10584900,0,0.776479,0,0.776479,0,0.462429388,0.462429388,0.832642132,407.897402,407.897402,0,0,0,0,0,0,8400000,0,21169800,898.999917,0.675376189
7/11/2019 9:00,82,73,69.3043,81.04,42.5566,0,0,14881900,0,0,0.872177,0.826382582,0.717906697,0.460918865,0,0,571.6123715,14881900,972.5226715,0.784192345,13763500,0,0,0.993602,0,0,0.506272075,0.85872321,0.85872321,580.6729755,0,0,13763500,979.4324755,0.85393902,13763500,0,0,0.976196,0,0,0.466869268,1.212962083,1.212962083,535.4795977,0,0,13763500,953.8642977,0.831646861,11028000,0,11028000,0,0.81399,0,0.81399,0,0.479834286,0.479834286,0.85905448,440.9677086,440.9677086,0,0,0,0,0,0,8400000,0,22056000,969.6381507,0.69621323
7/11/2019 10:00,85,74,69.4897,82.9625,42.6854,0,0,16199300,0,0,0.960848,0.878130366,0.766774256,0.513398023,0,0,693.057383,16199300,1084.281383,0.803206101,0,12007400,12007400,0,0.930748,0.930748,0.916116417,0.527209958,0.527209958,0,527.5350705,527.5350705,24014800,1458.615741,0.728858408,0,12007400,12007400,0,0.910171,0.910171,1.297974477,0.487969614,0.487969614,0,488.2705282,488.2705282,24014800,1395.000556,0.697070418,12007400,0,12007400,0,0.898107,0,0.898107,0,0.522579906,0.522579906,0.916489209,522.9021632,522.9021632,0,0,0,0,0,0,8400000,0,24014800,1438.290026,0.718701814
7/11/2019 11:00,87,76,71.8073,84.0898,42.766,9511730,15852900,0,0.988093,0.988093,0,0.541159958,0.541472671,0.796301852,428.9472837,715.3260087,0,25364630,1593.470992,0.753870721,0,12682300,12682300,0,0.955559,0.955559,0.951554408,0.553314625,0.553314625,0,584.7751727,584.7751727,25364600,1606.643245,0.76010341,0,12682300,12682300,0,0.933244,0.933244,1.352385309,0.511493214,0.511493214,0,540.5758658,540.5758658,25364600,1540.027632,0.728587542,10680200,0,10680200,0,0.822926,0,0.822926,0,0.538543438,0.538543438,0.951043444,479.3126358,479.3126358,0,0,0,0,0,4004080,8400000,0,21360400,1344.262172,0.755189325
7/11/2019 12:00,89,77,72.6558,82.4547,42.6951,9143010,15238300,0,0.904139,0.904139,0,0.493443373,0.492111348,0.753769005,375.963141,624.9116958,0,24381310,1451.138937,0.714221969,0,12190700,12190700,0,0.903901,0.903901,0.900414802,0.513489343,0.513489343,0,521.649544,521.649544,24381400,1493.366588,0.735002873,0,12190700,12190700,0,0.885766,0.885766,1.281123262,0.479857904,0.479857904,0,487.4836459,487.4836459,24381400,1494.924092,0.735769443,12190700,0,12190700,0,0.901815,0,0.901815,0,0.509749474,0.509749474,0.894780974,517.8502431,517.8502431,0,0,0,0,0,0,8400000,0,24381400,1484.246286,0.730514057
7/11/2019 13:00,91,75,68.5515,82.2112,42.648,8900470,14834100,0,0.880566,0.880566,0,0.485689743,0.483540368,0.747473128,360.2389158,597.7405143,0,23734570,1358.56313,0.686878151,0,11867300,11867300,0,0.880562,0.880562,0.893659147,0.506393286,0.506393286,0,500.7934207,500.7934207,23734600,1402.008941,0.708843094,0,11867300,11867300,0,0.862137,0.862137,1.267432086,0.473939789,0.473939789,0,468.6988044,468.6988044,23734600,1369.439909,0.692376484,11867300,0,11867300,0,0.88054,0,0.88054,0,0.506351239,0.506351239,0.893594969,500.7518378,500.7518378,0,0,0,0,0,0,8400000,0,23734600,1401.395176,0.708532779
7/11/2019 14:00,89,75,69.4897,80.4209,42.572,8494480,14157500,0,0.827354,0.827354,0,0.447824126,0.444168799,0.702745685,317.0027571,524.0266477,0,22651980,1240.369505,0.657091965,0,11326000,11326000,0,0.827348,0.827348,0.841017623,0.469215903,0.469215903,0,442.8616099,442.8616099,22652000,1284.85482,0.680657683,0,11326000,11326000,0,0.812445,0.812445,1.191818675,0.44419572,0.44419572,0,419.2467269,419.2467269,22652000,1306.005654,0.691862434,11326000,0,11326000,0,0.827332,0,0.827332,0,0.469185967,0.469185967,0.840971063,442.8333554,442.8333554,0,0,0,0,0,0,8400000,0,22652000,1284.207311,0.680314662
7/11/2019 15:00,89,73,66.0831,81.0745,42.6616,9017810,15029700,0,0.87853,0.87853,0,0.463876233,0.462302248,0.718322637,348.5956445,579.0220087,0,24047510,1326.576353,0.661977736,0,12023700,12023700,0,0.878532,0.878532,0.859386957,0.485089974,0.485089974,0,486.0480271,486.0480271,24047400,1370.927754,0.684112754,0,12023700,12023700,0,0.861596,0.861596,1.214532068,0.452190255,0.452190255,0,453.0833307,453.0833307,24047400,1330.340761,0.663859259,12023700,0,12023700,0,0.878536,0,0.878536,0,0.485099519,0.485099519,0.859401763,486.0575908,486.0575908,0,0,0,0,0,0,8400000,0,24047400,1370.537582,0.683918053
7/11/2019 16:00,90,74,67.2904,80.3207,42.5991,8659020,14431700,0,0.840528,0.840528,0,0.446758538,0.443833137,0.700114636,322.3742593,533.7722237,0,23090720,1251.130483,0.650199119,0,11545400,11545400,0,0.840525,0.840525,0.837917634,0.468187897,0.468187897,0,450.4513793,450.4513793,23090800,1295.724459,0.673371798,0,11545400,11545400,0,0.825408,0.825408,1.18543338,0.440681498,0.440681498,0,423.9870138,423.9870138,23090800,1292.386128,0.671636909,11545400,0,11545400,0,0.840519,0,0.840519,0,0.468176667,0.468176667,0.837900226,450.4405741,450.4405741,0,0,0,0,0,0,8400000,0,23090800,1295.219548,0.673109402
7/11/2019 17:00,89,73,66.0831,82.0045,42.6247,8799600,14666000,0,0.869745,0.869745,0,0.480763598,0.478254744,0.742453532,352.5439466,584.5070058,0,23465600,1313.957352,0.671940552,0,11732800,11732800,0,0.869751,0.869751,0.8877905,0.501618087,0.501618087,0,490.4487239,490.4487239,23465600,1357.691948,0.694305851,0,11732800,11732800,0,0.851143,0.851143,1.25601015,0.469381877,0.469381877,0,458.930307,458.930307,23465600,1309.529114,0.669676009,11732800,0,11732800,0,0.869763,0,0.869763,0,0.501639969,0.501639969,0.88782394,490.4701186,490.4701186,0,0,0,0,0,0,8400000,0,23465600,1357.366437,0.694139389
7/11/2019 18:00,87,75,70.3023,82.1654,42.5555,8441440,14069100,0,0.840797,0.840797,0,0.481800819,0.477807391,0.747222766,338.924392,560.1933306,0,22510540,1321.585723,0.704515692,0,11255300,11255300,0,0.840797,0.840797,0.893392003,0.502726383,0.502726383,0,471.5280212,471.5280212,22510600,1365.391642,0.72786597,0,11255300,11255300,0,0.82254,0.82254,1.266627655,0.475538441,0.475538441,0,446.0273184,446.0273184,22510600,1341.408737,0.71508111,11255300,0,11255300,0,0.840798,0,0.840798,0,0.502728358,0.502728358,0.893395059,471.5298741,471.5298741,0,0,0,0,0,0,8400000,0,22510600,1364.984048,0.727648689
7/11/2019 19:00,81,75,72.8228,81.2312,41.8857,0,0,12849000,0,0,0.808191,0.839028295,0.729337,0.460950299,0,0,493.5625325,12849000,699.3501025,0.653140418,12858400,0,0,0.98027,0,0,0.511024513,0.872469685,0.872469685,547.5798,0,0,12858400,754.66557,0.704285669,12858400,0,0,0.962131,0,0,0.472156734,1.236141524,1.236141524,505.9316794,0,0,12858400,714.6116794,0.666905692,0,0,12858400,0,0,0,0.947492,0,0.503699015,0.872448688,0.872448688,539.7302841,0,0,0,0,0,0,0,8400000,0,12858400,741.7644741,0.692245823
7/11/2019 20:00,79,74,72.1494,81.617,42.0862,0,0,12963200,0,0,0.784048,0.848317841,0.73824268,0.465826086,0,0,503.2163929,12963200,702.8769629,0.650651348,12972000,0,0,0.956202,0,0,0.51165215,0.88263918,0.88263918,553.0959737,0,0,12972000,754.9580337,0.69838856,12972000,0,0,0.936522,0,0,0.470877193,1.245886744,1.245886744,509.0182462,0,0,12972000,711.6798062,0.658353197,0,0,12972000,0,0,0,0.956098,0,0.511465193,0.882363738,0.882363738,552.8938738,0,0,0,0,0,0,0,8400000,0,12972000,754.6277738,0.698083047
7/11/2019 21:00,79,75,73.4824,81.6644,42.0729,0,0,12774000,0,0,0.774448,0.849551355,0.739394245,0.46612174,0,0,496.1865919,12774000,692.9103719,0.650925666,12783600,0,0,0.944508,0,0,0.510101553,0.884019866,0.884019866,543.4111846,0,0,12783600,743.2826046,0.697721397,12783600,0,0,0.924949,0,0,0.470237028,1.248717284,1.248717284,500.9435054,0,0,12783600,701.7397054,0.658724965,0,0,12783600,0,0,0,0.944508,0,0.51009973,0.884016835,0.884016835,543.4092419,0,0,0,0,0,0,0,8400000,0,12783600,743.1540219,0.697600696
7/11/2019 22:00,78,75,73.8072,81.6565,42.2593,0,0,12555500,0,0,0.759699,0.847330772,0.737445706,0.464240584,0,0,485.7310545,12555500,677.4171945,0.647445847,12565700,0,0,0.926915,0,0,0.505509397,0.881693204,0.881693204,529.3399521,0,0,12565700,724.5001421,0.691883596,12565700,0,0,0.907731,0,0,0.46693816,1.245336948,1.245336948,488.9504036,0,0,12565700,685.0927936,0.654250342,0,0,12565700,0,0,0,0.926915,0,0.505509397,0.881693204,0.881693204,529.3399521,0,0,0,0,0,0,0,8400000,0,12565700,724.3776921,0.691766659
7/11/2019 23:00,77,75,74.2883,81.6459,41.7883,0,0,0,0,0,0,0.852189761,0.741653055,0.741653055,0,0,0,0,51.89297,0,0,0,0,0,0,0,0.886735277,0.886735277,0.886735277,0,0,0,0,51.88865,0,0,0,0,0,0,0,1.252398236,1.252398236,1.252398236,0,0,0,0,52.6502,0,0,0,2720800,0,0,0,0.209222,0,0.706941881,0.886732237,0.886732237,160.2872892,0,0,0,0,0,0,0,8400000,0,2720800,220.0603092,0.970568844
7/12/2019 0:00,77,75,74.2883,81.4052,41.7702,0,0,0,0,0,0,0.851850875,0.741317673,0.741317673,0,0,0,0,50.63338,0,0,0,0,0,0,0,0.886592868,0.886592868,0.886592868,0,0,0,0,50.62427,0,0,0,0,0,0,0,1.252180028,1.252180028,1.252180028,0,0,0,0,51.60206,0,0,0,2486120,0,0,0,0.189535,0,0.7155057,0.879967703,0.879967703,148.2360859,0,0,0,0,0,0,0,8400000,0,2486120,206.5593359,0.997020269
7/12/2019 1:00,77,75,74.2883,82.3444,41.7702,0,0,0,0,0,0,0.876753817,0.764787042,0.764787042,0,0,0,0,50.03066,0,0,0,0,0,0,0,0.914209901,0.914209901,0.914209901,0,0,0,0,50.03342,0,0,0,0,0,0,0,1.292261525,1.292261525,1.292261525,0,0,0,0,50.96269,0,0,0,2484600,0,0,0,0.192582,0,0.738581908,0.908633156,0.908633156,152.923384,0,0,0,0,0,0,0,8400000,0,2484600,209.944381,1.01397914
7/12/2019 2:00,78,76,75.2294,82.3813,41.5702,0,0,0,0,0,0,0.880626975,0.768279323,0.768279323,0,0,0,0,50.51398,0,0,0,0,0,0,0,0.918319779,0.918319779,0.918319779,0,0,0,0,50.51002,0,0,0,0,0,0,0,1.299164033,1.299164033,1.299164033,0,0,0,0,51.46884,0,0,0,2498950,0,0,0,0.194883,0,0.739741313,0.91211527,0.91211527,154.0480462,0,0,0,0,0,0,0,8400000,0,2498950,212.2122262,1.019046685
7/12/2019 3:00,77,76,75.6898,82.3829,41.7702,0,0,0,0,0,0,0.878453378,0.766389171,0.766389171,0,0,0,0,50.49905,0,0,0,0,0,0,0,0.916055562,0.916055562,0.916055562,0,0,0,0,50.49382,0,0,0,0,0,0,0,1.295988198,1.295988198,1.295988198,0,0,0,0,51.45361,0,0,0,2470250,0,0,0,0.191541,0,0.740424013,0.909817908,0.909817908,152.4193682,0,0,0,0,0,0,0,8400000,0,2470250,210.5551782,1.022836611
7/12/2019 4:00,77,76,75.6898,81.4325,41.7675,0,0,0,0,0,0,0.852826095,0.742234889,0.742234889,0,0,0,0,50.92982,0,0,0,0,0,0,0,0.887632347,0.887632347,0.887632347,0,0,0,0,50.91672,0,0,0,0,0,0,0,1.254772899,1.254772899,1.254772899,0,0,0,0,51.90038,0,0,0,2455890,0,0,0,0.187197,0,0.717934937,0.880730699,0.880730699,146.9307693,0,0,0,0,0,0,0,8400000,0,2455890,206.1723893,1.007402071
7/12/2019 5:00,76,75,74.6051,80.4394,42.0802,0,12888900,0,0,0.787286,0,0.812126173,0.442674663,0.704932749,0,475.4657891,0,12888900,809.9159891,0.754059064,11904000,0,0,0.892443,0,0,0.477348159,0.843479191,0.843479191,473.5293741,0,0,11904000,811.7134741,0.81825955,11906600,0,0,0.876705,0,0,0.442931381,1.18987684,1.18987684,439.4838987,0,0,11906600,854.9921987,0.86169909,9491600,0,9841500,0,0.730367,0,0.721266,0,0.467675259,0.467070952,0.836694087,383.5521721,369.4375539,0,0,0,0,0,0,8400000,0,19333100,974.6842734,0.672204163
7/12/2019 6:00,76,74,73.1543,82.4071,43.2805,0,14776100,0,0,0.873927,0,0.868486855,0.490691241,0.758163941,0,604.2085707,0,14776100,993.0941707,0.806513901,13665900,0,0,0.994302,0,0,0.534456094,0.905859622,0.905859622,608.6519609,0,0,13665900,995.7338609,0.874351951,13665900,0,0,0.974508,0,0,0.491633229,1.282569581,1.282569581,559.8842122,0,0,13665900,957.7177122,0.840970046,10949700,0,10949700,0,0.816087,0,0.816087,0,0.510248277,0.510248277,0.90612798,465.5887963,465.5887963,0,0,0,0,0,0,8400000,0,21899400,1185.279563,0.721651164
7/12/2019 7:00,77,76,75.6898,83.076,43.2769,0,15232700,0,0,0.903013,0,0.876317763,0.500589165,0.765434921,0,635.4437142,0,15232700,1060.184414,0.835190936,0,11287800,11287800,0,0.876093,0.876093,0.914388187,0.519056186,0.519056186,0,488.2502009,488.2502009,22575600,1409.034602,0.748968587,0,11287800,11287800,0,0.856901,0.856901,1.297809052,0.487055605,0.487055605,0,458.1488548,458.1488548,22575600,1374.80731,0.730775161,11287800,0,11287800,0,0.843519,0,0.843519,0,0.516744293,0.516744293,0.914781872,486.0755192,486.0755192,0,0,0,0,0,0,8400000,0,22575600,1254.378005,0.740845872
7/12/2019 8:00,79,76,74.9187,85.9247,42.9926,9214510,15967100,0,0.983664,0.983016,0,0.5764966,0.575330735,0.845091003,442.6778072,765.5302809,0,25181610,1635.711888,0.779479257,0,12590800,12590800,0,0.971134,0.971134,1.008385911,0.591129864,0.591129864,0,620.2331572,620.2331572,25181600,1663.646414,0.792791442,0,12590800,12590800,0,0.945052,0.945052,1.434591321,0.544903034,0.544903034,0,571.7304265,571.7304265,25181600,1573.326253,0.749750414,10593900,0,10593900,0,0.837955,0,0.837955,0,0.575461348,0.575461348,1.007951641,508.0316643,508.0316643,0,0,0,0,0,3993800,8400000,0,21187800,1257.106616,0.791088341
7/12/2019 9:00,82,79,78.0402,84.4725,42.6856,8940200,14900300,0,0.910795,0.910795,0,0.533490307,0.531195089,0.80630562,397.4591699,659.580515,0,23840500,1488.869385,0.749415181,0,11920200,11920200,0,0.91069,0.91069,0.962329035,0.552516422,0.552516422,0,548.8421873,548.8421873,23840400,1529.308675,0.76977333,0,11920200,11920200,0,0.889207,0.889207,1.373064735,0.517367429,0.517367429,0,513.9269355,513.9269355,23840400,1515.180371,0.762661887,11920200,0,11920200,0,0.908335,0,0.908335,0,0.548647956,0.548647956,0.956581797,544.9994468,544.9994468,0,0,0,0,0,0,8400000,0,23840400,1368.060114,0.765121455
7/12/2019 10:00,84,77,74.4471,83.2814,42.6962,9085680,15142800,0,0.908687,0.908687,0,0.509807705,0.508163892,0.774935303,385.995806,641.2520153,0,24228480,1455.178221,0.720727782,0,12114200,12114200,0,0.90868,0.90868,0.925858469,0.529765664,0.529765664,0,534.8072671,534.8072671,24228400,1497.352034,0.741618283,0,12114200,12114200,0,0.888676,0.888676,1.316777206,0.494388129,0.494388129,0,499.0930558,499.0930558,24228400,1469.788512,0.727966442,12114200,0,12114200,0,0.908644,0,0.908644,0,0.52970265,0.52970265,0.925764138,534.7436539,534.7436539,0,0,0,0,0,0,8400000,0,24228400,1346.934067,0.741242546
7/12/2019 11:00,86,76,72.3191,83.1933,42.7017,9162770,15271300,0,0.914325,0.914325,0,0.509048004,0.507665305,0.772759089,388.6908149,646.0590982,0,24434070,1455.765813,0.714952104,0,12217000,12217000,0,0.914325,0.914325,0.923321258,0.529023656,0.529023656,0,538.5901675,538.5901675,24434000,1498.038635,0.735715135,0,12217000,12217000,0,0.894109,0.894109,1.31159032,0.49246923,0.49246923,0,501.3747152,501.3747152,24434000,1454.82363,0.714491428,12217000,0,12217000,0,0.914324,0,0.914324,0,0.529021585,0.529021585,0.92331812,538.5880587,538.5880587,0,0,0,0,0,0,8400000,0,24434000,1347.793486,0.735474331
7/12/2019 12:00,87,76,71.8073,83.1956,42.734,9370460,15617400,0,0.932063,0.932063,0,0.511872075,0.511118732,0.772591824,399.7064002,665.1954739,0,24987860,1500.728374,0.720699591,0,12493900,12493900,0,0.932063,0.932063,0.923116888,0.531722483,0.531722483,0,553.607294,553.607294,24987800,1542.882788,0.74094532,0,12493900,12493900,0,0.911777,0.911777,1.311350799,0.49340613,0.49340613,0,513.7139043,513.7139043,24987800,1496.326009,0.718587155,12493900,0,12493900,0,0.932062,0,0.932062,0,0.531720401,0.531720401,0.923113751,553.6051263,553.6051263,0,0,0,0,0,0,8400000,0,24987800,1388.144207,0.740705041
