Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/12/2019 13:00,88,76,71.4615,83.2146,42.6944,9153250,15255400,0,0.913856,0.913856,0,0.509561553,0.508143183,0.773548187,388.6786908,645.993959,0,24408650,1455.07845,0.715358752,0,12204300,12204300,0,0.913856,0.913856,0.924246061,0.529521652,0.529521652,0,538.5367585,538.5367585,24408600,1497.323617,0.736129209,0,12204300,12204300,0,0.893637,0.893637,1.313167169,0.49308719,0.49308719,0,501.4819996,501.4819996,24408600,1454.320199,0.714987438,12204300,0,12204300,0,0.913855,0,0.913855,0,0.529521506,0.529521506,0.924246061,538.5366097,538.5366097,0,0,0,0,0,0,8400000,0,24408600,1347.155567,0.735891212
7/12/2019 14:00,86,76,72.2195,83.1911,42.7044,9217670,15362800,0,0.919076,0.919076,0,0.509858835,0.508647494,0.772838395,391.6425406,651.1874773,0,24580470,1467.719818,0.716529741,0,12290200,12290200,0,0.919076,0.919076,0.923411932,0.529796967,0.529796967,0,542.6092234,542.6092234,24580400,1509.950647,0.737148613,0,12290200,12290200,0,0.898839,0.898839,1.311771462,0.492753811,0.492753811,0,504.6702403,504.6702403,24580400,1465.796481,0.715592821,12290200,0,12290200,0,0.919075,0,0.919075,0,0.529794892,0.529794892,0.923408794,542.6070988,542.6070988,0,0,0,0,0,0,8400000,0,24580400,1358.514178,0.736909178
7/12/2019 15:00,86,76,72.2195,82.3079,42.6911,9163420,15272400,0,0.904067,0.904067,0,0.490319181,0.489080491,0.749562772,374.4167159,622.4527407,0,24435820,1430.589657,0.702537336,0,12217900,12217900,0,0.904065,0.904065,0.896106695,0.510874866,0.510874866,0,520.1515025,520.1515025,24435800,1473.841205,0.723778,0,12217900,12217900,0,0.88572,0.88572,1.272642713,0.476431336,0.476431336,0,485.0825347,485.0825347,24435800,1452.518569,0.713306822,12217900,0,12217900,0,0.904056,0,0.904056,0,0.510858606,0.510858606,0.896082194,520.1349467,520.1349467,0,0,0,0,0,0,8400000,0,24435800,1325.935524,0.723493412
7/12/2019 16:00,84,75,71.5355,80.4519,42.5165,8221880,13703100,0,0.804303,0.804303,0,0.447751519,0.442818786,0.704057066,306.7799383,505.6658426,0,21924980,1241.270181,0.679373125,0,13869400,0,0,0.995006,0,0.842572813,0.497128961,0.842572813,0,574.573368,0,13869400,1006.810768,0.871106841,13682000,0,0,1.00014,0,0,0.467027523,1.194356769,1.194356769,532.4892137,0,0,13682000,1035.512614,0.908211618,10962500,0,10962500,0,0.80428,0,0.80428,0,0.469103945,0.469103945,0.842520353,428.5459998,428.5459998,0,0,0,0,0,0,8400000,0,21925000,897.0683943,0.703380287
7/12/2019 17:00,81,73,69.6741,80.1402,42.4441,7786380,12977300,0,0.763687,0.763687,0,0.442236333,0.435037115,0.697113338,286.9516779,470.4672626,0,20763680,1121.47264,0.64813519,0,12959800,0,0,0.934,0,0.834239206,0.478309065,0.834239206,0,516.5658185,0,12959800,884.6470185,0.819130251,12959800,0,0,0.918402,0,0,0.442397485,1.178246846,1.178246846,477.7819104,0,0,12959800,871.6412104,0.80708765,10381800,0,10381800,0,0.763684,0,0.763684,0,0.463649959,0.463649959,0.834395893,401.1267625,401.1267625,0,0,0,0,0,0,8400000,0,20763600,788.2204935,0.673760692
7/12/2019 18:00,80,73,70.2209,80.0878,42.3987,7553000,12588300,0,0.742906,0.742906,0,0.442131651,0.433598721,0.696205803,278.2850299,454.8558985,0,20141300,1078.092928,0.642317782,0,12572700,0,0,0.908807,0,0.833020918,0.473136237,0.833020918,0,495.7166638,0,12572700,846.1602638,0.807616754,12572700,0,0,0.893112,0,0,0.438196763,1.175454877,1.175454877,459.109704,0,0,12572700,833.109904,0.795160852,10070700,0,10070700,0,0.742906,0,0.742906,0,0.463561674,0.463561674,0.83334237,389.0325462,389.0325462,0,0,0,0,0,0,8400000,0,20141400,753.928795,0.668809254
7/12/2019 19:00,78,73,70.9357,79.1634,42.1909,0,0,11388200,0,0,0.705472,0.78170863,0.675605416,0.417984836,0,0,396.6745756,11388200,569.0061056,0.599574408,11398000,0,0,0.858494,0,0,0.451590316,0.808668386,0.808668386,428.9355353,0,0,11398000,604.3577753,0.636277707,0,11398000,0,0,0.844397,0,1.139986938,0.421187531,1.139986938,0,400.057957,0,11398000,587.506457,0.618536365,0,0,11398000,0,0,0,0.825949,0,0.448993749,0.808980522,0.808980522,426.469229,0,0,0,0,0,0,0,8400000,0,11398000,537.7341501,0.629039188
7/12/2019 20:00,77,72,69.941,78.6393,42.3506,0,0,11041600,0,0,0.648021,0.767652069,0.662507086,0.41054858,0,0,377.7594337,11041600,569.0353937,0.618427105,11049300,0,0,0.79796,0,0,0.441230618,0.798555401,0.798555401,406.2741227,0,0,11049300,601.0266627,0.652739988,0,11049300,0,0,0.784112,0,1.121975523,0.416302484,1.121975523,0,383.3209195,0,11049300,581.3384595,0.63135778,0,0,11049200,0,0,0,0.797841,0,0.440987811,0.798173122,0.798173122,406.0468763,0,0,0,0,0,0,0,8400000,0,11049200,540.6269457,0.652387438
7/12/2019 21:00,76,72,70.4011,77.8753,42.5327,0,0,10685500,0,0,0.621281,0.747141856,0.643356286,0.39842604,0,0,354.7817872,10685500,536.5231272,0.602524685,10692500,0,0,0.764589,0,0,0.423214061,0.770552125,0.770552125,377.1013619,0,0,10692500,561.9393119,0.63065436,0,10692500,0,0,0.752518,0,1.08095818,0.402222497,1.08095818,0,358.3970043,0,10692500,551.7281043,0.619194506,0,0,10692500,0,0,0,0.764579,0,0.423190139,0.770514177,0.770514177,377.080047,0,0,0,0,0,0,0,8400000,0,10692500,505.6347573,0.630516415
7/12/2019 22:00,77,71,68.4535,78.7107,42.3454,0,0,10948200,0,0,0.64352,0.769390264,0.664138116,0.412061041,0,0,375.9438908,10948200,563.1147008,0.617213461,10955700,0,0,0.790822,0,0,0.438925215,0.795220201,0.795220201,400.7277477,0,0,10955700,591.0225477,0.647358961,0,10955700,0,0,0.776927,0,1.115469576,0.414213893,1.115469576,0,378.1669288,0,10955700,569.5229188,0.623809982,0,0,10955700,0,0,0,0.79083,0,0.438941097,0.795245235,0.795245235,400.742248,0,0,0,0,0,0,0,8400000,0,10955700,531.8588592,0.647284195
7/12/2019 23:00,76,72,70.3023,77.8695,41.9876,0,0,0,0,0,0,0.75231408,0.6477996,0.6477996,0,0,0,0,52.18803,0,0,0,0,0,0,0,0.775812546,0.775812546,0.775812546,0,0,0,0,52.17497,0,0,0,0,0,0,0,1.088298905,1.088298905,1.088298905,0,0,0,0,53.52056,0,0,0,2626350,0,0,0,0.189889,0,0.623445442,0.775782548,0.775782548,136.4488279,0,0,0,0,0,0,0,8400000,0,2626350,177.7638761,0.902463501
7/13/2019 0:00,75,71,69.206,77.4345,42.1649,0,0,0,0,0,0,0.745637617,0.641660771,0.641660771,0,0,0,0,50.75516,0,0,0,0,0,0,0,0.768750799,0.768750799,0.768750799,0,0,0,0,50.74421,0,0,0,0,0,0,0,1.0758536,1.0758536,1.0758536,0,0,0,0,51.71943,0,0,0,2414070,0,0,0,0.172611,0,0.623758263,0.762426463,0.762426463,125.4830091,0,0,0,0,0,0,0,8400000,0,2414070,184.0801791,0.915036494
7/13/2019 1:00,75,71,69.206,77.4101,42.1648,0,0,0,0,0,0,0.744759401,0.640835157,0.640835157,0,0,0,0,50.69003,0,0,0,0,0,0,0,0.767788787,0.767788787,0.767788787,0,0,0,0,50.68501,0,0,0,0,0,0,0,1.074061352,1.074061352,1.074061352,0,0,0,0,51.64343,0,0,0,2426900,0,0,0,0.173517,0,0.622593666,0.76182985,0.76182985,125.9143806,0,0,0,0,0,0,0,8400000,0,2426900,184.3768106,0.911665799
7/13/2019 2:00,75,71,69.206,77.4108,42.1648,0,0,0,0,0,0,0.744795546,0.640867606,0.640867606,0,0,0,0,50.5496,0,0,0,0,0,0,0,0.767830211,0.767830211,0.767830211,0,0,0,0,50.54439,0,0,0,0,0,0,0,1.074117896,1.074117896,1.074117896,0,0,0,0,51.50039,0,0,0,2398190,0,0,0,0.171406,0,0.624104967,0.761868314,0.761868314,124.7268576,0,0,0,0,0,0,0,8400000,0,2398190,183.0569876,0.915975736
7/13/2019 3:00,73,71,70.1222,76.4695,42.5621,0,0,0,0,0,0,0.719304602,0.617218144,0.617218144,0,0,0,0,51.381,0,0,0,0,0,0,0,0.739616847,0.739616847,0.739616847,0,0,0,0,51.36877,0,0,0,0,0,0,0,1.033192099,1.033192099,1.033192099,0,0,0,0,52.38095,0,0,0,2426760,0,0,0,0.170723,0,0.599199917,0.733035399,0.733035399,121.1761991,0,0,0,0,0,0,0,8400000,0,2426760,181.1524091,0.895774164
7/13/2019 4:00,73,70,68.6433,76.4129,42.5621,0,0,0,0,0,0,0.717579481,0.615596076,0.615596076,0,0,0,0,50.72573,0,0,0,0,0,0,0,0.73772652,0.73772652,0.73772652,0,0,0,0,50.71998,0,0,0,0,0,0,0,1.029136137,1.029136137,1.029136137,0,0,0,0,51.8024,0,0,0,2427030,0,0,0,0.170674,0,0.598126228,0.731791783,0.731791783,120.972525,0,0,0,0,0,0,0,8400000,0,2427030,179.557885,0.887790682
7/13/2019 5:00,72,70,69.0195,76.4146,42.8667,0,15617800,0,0,0.89349,0,0.707711,0.386819926,0.607126359,0,503.4396862,0,15617800,764.5973562,0.587481481,9604590,0,0,0.704679,0,0,0.398540071,0.727581926,0.727581926,318.9844983,0,0,9604590,572.2821983,0.715010883,9605320,0,0,0.695443,0,0,0.383708199,1.014834385,1.014834385,307.13667,0,0,9605320,571.29877,0.713727938,7661040,0,7934030,0,0.57452,0,0.560487,0,0.415015314,0.411992257,0.72175219,274.3953296,263.0240969,0,0,0,0,0,0,8400000,0,15595070,786.4154965,0.605126233
7/13/2019 6:00,76,70,67.2904,76.5313,42.9154,0,16422600,0,0,0.912926,0,0.719198297,0.397414453,0.617384277,0,543.8815497,0,16422600,817.9236497,0.597657119,10236700,0,0,0.723067,0,0,0.404943647,0.739973603,0.739973603,345.4405526,0,0,10236700,615.3564526,0.72135331,10236700,0,0,0.712691,0,0,0.388257463,1.034302536,1.034302536,331.2062646,0,0,10236700,615.3358646,0.721329176,8200400,0,8200400,0,0.587514,0,0.587514,0,0.421204941,0.421204941,0.740152224,287.8374163,287.8374163,0,0,0,0,0,0,8400000,0,16400800,841.3373327,0.615582654
7/13/2019 7:00,78,70,66.2875,79.7187,42.7826,0,0,12614100,0,0,0.76966,0.790594429,0.684341364,0.426272403,0,0,448.0868933,12614100,751.7611533,0.715162702,11699300,0,0,0.843786,0,0,0.457128314,0.819502486,0.819502486,445.6734402,0,0,11699300,790.3852702,0.810700063,11699300,0,0,0.828528,0,0,0.426300051,1.151356852,1.151356852,415.6176825,0,0,11699300,758.3951825,0.777887753,9370600,0,9370600,0,0.688768,0,0.688768,0,0.459013223,0.459013223,0.819771842,358.4357757,358.4357757,0,0,0,0,0,0,8400000,0,18741200,782.4814175,0.677136972
7/13/2019 8:00,81,73,69.7589,80.9587,42.4052,0,0,13285000,0,0,0.788701,0.825742796,0.717178486,0.451002184,0,0,499.2970011,13285000,826.8090011,0.746835379,12292000,0,0,0.899118,0,0,0.486474469,0.85751107,0.85751107,498.3120145,0,0,12292000,830.3576145,0.81063223,12292000,0,0,0.881709,0,0,0.45104684,1.210266559,1.210266559,462.0223133,0,0,12292000,858.6626133,0.838264836,9845110,0,9845110,0,0.73701,0,0.73701,0,0.479669358,0.479669358,0.857826488,393.5331328,393.5331328,0,0,0,0,0,0,8400000,0,19690220,822.0540383,0.678048777
7/13/2019 9:00,83,74,70.3023,80.1504,42.3493,0,0,12912500,0,0,0.761564,0.804966945,0.697590817,0.435185166,0,0,468.2773716,12912500,844.4971716,0.784818281,11947700,0,0,0.869107,0,0,0.46874681,0.834747592,0.834747592,466.7038548,0,0,11947700,844.8437548,0.848541984,11947700,0,0,0.853589,0,0,0.437411545,1.179137978,1.179137978,435.50516,0,0,11947700,839.81366,0.84348987,9569260,0,9569260,0,0.711354,0,0.711354,0,0.466601973,0.466601973,0.835103585,372.0863,372.0863,0,0,0,0,0,0,8400000,0,19138520,836.3953172,0.66964827
7/13/2019 10:00,84,73,68.4535,79.1298,42.3047,0,0,12594700,0,0,0.73619,0.779553056,0.673649298,0.416851399,0,0,437.5098595,12594700,793.9457595,0.756457011,11653400,0,0,0.841029,0,0,0.44863302,0.806460194,0.806460194,435.6750032,0,0,11653400,794.3210032,0.81794601,11653400,0,0,0.827022,0,0,0.41982368,1.136435137,1.136435137,407.6977726,0,0,11653400,793.6982726,0.817304758,9333800,0,9333800,0,0.686237,0,0.686237,0,0.450261008,0.450261008,0.806724759,350.2205166,350.2205166,0,0,0,0,0,0,8400000,0,18667600,786.3777932,0.678781697
7/13/2019 11:00,87,72,65.2518,81.7865,42.4619,0,0,14138100,0,0,0.842016,0.848176815,0.738377532,0.471466829,0,0,555.4704312,14138100,915.7044212,0.777222757,13078300,0,0,0.95875,0,0,0.512405981,0.882873892,0.882873892,558.4499287,0,0,13078300,919.9238087,0.844076501,13078300,0,0,0.939398,0,0,0.471625905,1.246620668,1.246620668,514.0054233,0,0,13078300,879.8456233,0.807302744,10477100,0,10477100,0,0.787395,0,0.787395,0,0.4945935,0.4945935,0.883191839,431.8254637,431.8254637,0,0,0,0,0,0,8400000,0,20954200,910.7245706,0.69934002
7/13/2019 12:00,87,75,70.3023,82.9784,42.5336,0,0,14921000,0,0,0.89593,0.880207052,0.768627912,0.501244702,0,0,623.2560166,14921000,1027.982717,0.826740339,0,11057000,11057000,0,0.869926,0.869926,0.918296602,0.520507053,0.520507053,0,479.6038742,479.6038742,22114000,1371.397648,0.744178881,13799500,0,0,0.997199,0,0,0.504346109,1.301774169,1.301774169,579.9770113,0,0,13799500,997.8187113,0.867699883,11057000,0,11057000,0,0.838488,0,0.838488,0,0.518470625,0.518470625,0.918700614,477.7274748,477.7274748,0,0,0,0,0,0,8400000,0,22114000,1357.66735,0.736728235
7/13/2019 13:00,88,76,71.3623,83.0912,42.5346,0,0,15004500,0,0,0.901655,0.883504541,0.771744797,0.504502076,0,0,630.8167837,15004500,1047.070984,0.837405565,0,11118900,11118900,0,0.844118,0.844118,0.922877247,0.521421659,0.521421659,0,483.136274,483.136274,22237800,1380.464148,0.744928445,0,11118800,11118800,0,0.855246,0.855246,1.30868642,0.491241671,0.491241671,0,455.1681577,455.1681577,22237600,1359.624115,0.733689309,11118800,0,11118800,0,0.843908,0,0.843908,0,0.521072039,0.521072039,0.92234099,482.8079821,482.8079821,0,0,0,0,0,0,8400000,0,22237600,1379.389764,0.744355379
7/13/2019 14:00,87,76,71.8793,83.0959,42.5455,0,0,15164500,0,0,0.909958,0.88350642,0.771758827,0.506038293,0,0,639.4848079,15164500,1064.036908,0.841995641,0,11237300,11237300,0,0.850262,0.850262,0.922357023,0.521492792,0.521492792,0,488.3475791,488.3475791,22474600,1398.655558,0.746792677,0,11237300,11237300,0,0.830601,0.830601,1.310385223,0.493668652,0.493668652,0,462.2918956,462.2918956,22474600,1370.964091,0.732007203,11237300,0,11237300,0,0.850259,0,0.850259,0,0.521488657,0.521488657,0.922350753,488.3437074,488.3437074,0,0,0,0,0,0,8400000,0,22474600,1398.219215,0.746559698
7/13/2019 15:00,87,76,71.8793,83.1025,42.5323,0,0,15025700,0,0,0.902926,0.883924943,0.772143299,0.505018379,0,0,632.3545548,15025700,1049.748655,0.838362529,0,11134500,11134500,0,0.845094,0.845094,0.922779247,0.521420229,0.521420229,0,483.8127951,483.8127951,22269000,1382.94129,0.745219609,0,11134500,11134500,0,0.823853,0.823853,1.310161962,0.494251501,0.494251501,0,458.6036112,458.6036112,22269000,1355.913422,0.730655219,11134500,0,11134500,0,0.845094,0,0.845094,0,0.521420229,0.521420229,0.922779247,483.8127951,483.8127951,0,0,0,0,0,0,8400000,0,22269000,1382.52129,0.744993286
7/13/2019 16:00,85,76,72.723,82.198,42.4542,0,0,14229200,0,0,0.851196,0.859420148,0.748983663,0.480288597,0,0,569.5102085,14229200,955.7856085,0.80604864,0,13346200,0,0,0.980873,0,0.895642856,0.525015836,0.895642856,0,583.9138623,0,13346200,973.2265623,0.875059474,13162300,0,0,0.982376,0,0,0.489464705,1.271030518,1.271030518,536.8734402,0,0,13162300,965.2173402,0.879983596,10544600,0,10544600,0,0.796232,0,0.796232,0,0.502553812,0.502553812,0.895618359,441.6024106,441.6024106,0,0,0,0,0,0,8400000,0,21089200,963.4942967,0.721100025
7/13/2019 17:00,84,75,71.5355,81.1692,42.3616,0,0,13194300,0,0,0.786334,0.832388127,0.723434663,0.455397736,0,0,500.7211957,13194300,838.7411957,0.762821396,0,12208500,0,0,0.896416,0,0.865371015,0.490877048,0.865371015,0,499.4060366,0,12208500,841.8045366,0.827427975,12208500,0,0,0.879366,0,0,0.457211073,1.225971433,1.225971433,465.1551152,0,0,12208500,886.8014152,0.871656385,9778010,0,9778010,0,0.735098,0,0.735098,0,0.484820174,0.484820174,0.865576358,395.0480429,395.0480429,0,0,0,0,0,0,8400000,0,19556020,833.3864912,0.691083003
7/13/2019 18:00,82,74,70.8367,81.0202,42.297,0,0,12615900,0,0,0.755679,0.828975264,0.720173909,0.451443241,0,0,474.6135653,12615900,830.0374653,0.789515578,0,11673000,0,0,0.86031,0,0.861404615,0.484200758,0.861404615,0,471.0062871,0,11673000,827.3663871,0.850543703,11673000,0,0,0.843139,0,0,0.453332042,1.21760596,1.21760596,440.9787441,0,0,11673000,810.9241441,0.833640858,9349500,0,9349500,0,0.705329,0,0.705329,0,0.484627269,0.484627269,0.861760922,377.5852209,377.5852209,0,0,0,0,0,0,8400000,0,18699000,819.0927232,0.71247755
7/13/2019 19:00,80,74,71.7079,80.9786,41.2165,0,0,0,0,0,0,0.839584326,0.729320222,0.729320222,0,0,0,0,53.79001,0,0,0,0,0,0,0,0.872339158,0.872339158,0.872339158,0,0,0,0,53.78325,0,0,0,0,0,0,0,1.232696893,1.232696893,1.232696893,0,0,0,0,54.36179,0,0,0,3052360,0,0,0,0.236969,0,0.674617767,0.872705952,0.872705952,171.598024,0,0,0,0,0,0,0,8400000,0,3052360,53.2454175,0.916591243
7/13/2019 20:00,79,74,72.0499,79.5029,41.3784,0,0,0,0,0,0,0.806570795,0.698364773,0.698364773,0,0,0,0,52.10623,0,0,0,0,0,0,0,0.835979471,0.835979471,0.835979471,0,0,0,0,52.08729,0,0,0,0,0,0,0,1.177600372,1.177600372,1.177600372,0,0,0,0,53.05267,0,0,0,2617190,0,0,0,0.19581,0,0.664784383,0.8280476,0.8280476,144.9889199,0,0,0,0,0,0,0,8400000,0,2617190,51.5664171,0.942630561
7/13/2019 21:00,78,73,71.0128,79.4122,41.581,0,0,0,0,0,0,0.800820305,0.693112781,0.693112781,0,0,0,0,51.64177,0,0,0,0,0,0,0,0.829796863,0.829796863,0.829796863,0,0,0,0,51.63601,0,0,0,0,0,0,0,1.167043509,1.167043509,1.167043509,0,0,0,0,52.6516,0,0,0,2643250,0,0,0,0.196731,0,0.660201343,0.823387378,0.823387378,145.4231001,0,0,0,0,0,0,0,8400000,0,2643250,51.1196499,0.929798589
7/13/2019 22:00,77,73,71.3623,79.4136,41.7837,0,0,0,0,0,0,0.797991603,0.690663748,0.690663748,0,0,0,0,60.07439,0,0,0,0,0,0,0,0.826870763,0.826870763,0.826870763,0,0,0,0,60.0724,0,0,0,0,0,0,0,1.162860889,1.162860889,1.162860889,0,0,0,0,61.20462,0,0,0,3678000,0,0,0,0.277563,0,0.60481133,0.820505759,0.820505759,185.3746727,0,0,0,0,0,0,0,8400000,0,3678000,250.4896927,0.817258377
7/13/2019 23:00,78,73,71.0128,78.4736,41.5729,0,0,0,0,0,0,0.782011621,0.675406381,0.675406381,0,0,0,0,51.58005,0,0,0,0,0,0,0,0.808822153,0.808822153,0.808822153,0,0,0,0,51.56195,0,0,0,0,0,0,0,1.137788961,1.137788961,1.137788961,0,0,0,0,52.64818,0,0,0,2533620,0,0,0,0.186011,0,0.646316111,0.799015604,0.799015604,136.4599522,0,0,0,0,0,0,0,8400000,0,2533620,196.6991422,0.931627358
7/14/2019 0:00,77,72,69.941,79.3668,41.7702,0,0,0,0,0,0,0.796994219,0.68965989,0.68965989,0,0,0,0,50.33124,0,0,0,0,0,0,0,0.825724144,0.825724144,0.825724144,0,0,0,0,50.33085,0,0,0,0,0,0,0,1.160037303,1.160037303,1.160037303,0,0,0,0,51.24125,0,0,0,2470430,0,0,0,0.182447,0,0.667629385,0.820042872,0.820042872,137.4443051,0,0,0,0,0,0,0,8400000,0,2470430,195.0137591,0.947270358
7/14/2019 1:00,77,73,71.3623,78.4573,41.7702,0,0,0,0,0,0,0.775031943,0.668995561,0.668995561,0,0,0,0,51.30021,0,0,0,0,0,0,0,0.801197563,0.801197563,0.801197563,0,0,0,0,51.28882,0,0,0,0,0,0,0,1.125260411,1.125260411,1.125260411,0,0,0,0,52.33906,0,0,0,2484600,0,0,0,0.181329,0,0.645705558,0.794401542,0.794401542,133.6933357,0,0,0,0,0,0,0,8400000,0,2484600,193.4957357,0.934536275
7/14/2019 2:00,77,72,69.941,78.4106,41.7675,0,0,0,0,0,0,0.773267764,0.667334534,0.667334534,0,0,0,0,50.73906,0,0,0,0,0,0,0,0.799268777,0.799268777,0.799268777,0,0,0,0,50.73298,0,0,0,0,0,0,0,1.121190949,1.121190949,1.121190949,0,0,0,0,51.66535,0,0,0,2455890,0,0,0,0.179054,0,0.646193877,0.793129058,0.793129058,132.2484233,0,0,0,0,0,0,0,8400000,0,2455890,190.7380133,0.931986432
7/14/2019 3:00,76,72,70.3823,78.407,41.9675,0,0,0,0,0,0,0.771147948,0.665494642,0.665494642,0,0,0,0,50.54883,0,0,0,0,0,0,0,0.797066737,0.797066737,0.797066737,0,0,0,0,50.54326,0,0,0,0,0,0,0,1.117983753,1.117983753,1.117983753,0,0,0,0,51.58622,0,0,0,2412690,0,0,0,0.175099,0,0.647283636,0.791013888,0.791013888,130.1412296,0,0,0,0,0,0,0,8400000,0,2412690,188.4728496,0.937407705
7/14/2019 4:00,76,72,70.3823,78.4057,41.9648,0,0,0,0,0,0,0.771002908,0.665358218,0.665358218,0,0,0,0,50.55078,0,0,0,0,0,0,0,0.796905064,0.796905064,0.796905064,0,0,0,0,50.54606,0,0,0,0,0,0,0,1.117693297,1.117693297,1.117693297,0,0,0,0,51.58903,0,0,0,2426890,0,0,0,0.176161,0,0.646438715,0.790916925,0.790916925,130.7363044,0,0,0,0,0,0,0,8400000,0,2426890,189.0781444,0.93491577
7/14/2019 5:00,76,72,70.3823,80.316,42.0721,10144400,0,0,0.996811,0,0,0.47332467,0.700560516,0.700560516,400.1328982,0,0,10144400,746.0464182,0.882512225,11443400,0,0,0.861172,0,0,0.470596582,0.838456485,0.838456485,448.7687434,0,0,11443400,799.3505534,0.838230477,11445800,0,0,0.845231,0,0,0.437878713,1.179256594,1.179256594,417.6560147,0,0,11445800,768.5679147,0.805781595,9124710,0,9460980,0,0.705262,0,0.696321,0,0.46780989,0.466952822,0.833684108,368.8283343,355.0674238,0,0,0,0,0,0,8400000,0,18585690,1070.313958,0.691056802
7/14/2019 6:00,77,74,72.7889,80.4967,42.9006,0,12705300,0,0,0.782748,0,0.820983359,0.448155939,0.713117367,0,474.4963047,0,12705300,793.5042047,0.749454988,11898200,0,0,0.865322,0,0,0.480177322,0.853497993,0.853497993,476.1038181,0,0,11898200,841.4295181,0.848628718,11898200,0,0,0.848944,0,0,0.448740361,1.205813091,1.205813091,444.9335469,0,0,11898200,824.6678469,0.831723636,9529640,0,9529640,0,0.708718,0,0.708718,0,0.479693339,0.479693339,0.853779424,380.9420693,380.9420693,0,0,0,0,0,0,8400000,0,19059280,1073.746739,0.67604657
7/14/2019 7:00,78,74,72.456,81.912,42.8353,0,12959800,0,0,0.777156,0,0.848781764,0.466699037,0.739160796,0,504.0271819,0,12959800,819.2384819,0.758565856,11991500,0,0,0.884033,0,0,0.500533823,0.883426865,0.883426865,500.1792786,0,0,11991500,820.2629786,0.82084441,11991500,0,0,0.865619,0,0,0.466558684,1.249408477,1.249408477,466.2282046,0,0,11991500,843.5139046,0.844111817,9604270,0,9604270,0,0.725529,0,0.725529,0,0.497741138,0.497741138,0.883723559,398.3700233,398.3700233,0,0,0,0,0,0,8400000,0,19208540,812.0603488,0.693146473
7/14/2019 8:00,79,75,73.4446,81.1497,42.5369,9909530,0,0,0.985796,0,0,0.484592918,0.720278133,0.720278133,400.174005,0,0,9909530,742.899305,0.89961801,11296800,0,0,0.833502,0,0,0.482242588,0.861450375,0.861450375,453.9831728,0,0,11296800,793.5174728,0.842912123,11296800,0,0,0.816852,0,0,0.455434384,1.219012854,1.219012854,428.7459294,0,0,11296800,788.0021294,0.837053462,9048570,0,9048570,0,0.683223,0,0.683223,0,0.487297438,0.487297438,0.861820332,367.4454151,367.4454151,0,0,0,0,0,0,8400000,0,18097140,785.582298,0.711771162
7/14/2019 9:00,79,74,71.95,81.9185,42.5687,0,0,12711500,0,0,0.797914,0.849571117,0.7397469,0.468244276,0,0,496.0072598,12711500,813.1738598,0.76765813,11906500,0,0,0.881389,0,0,0.500880233,0.884672904,0.884672904,496.9775415,0,0,11906500,864.8436415,0.871635132,11906500,0,0,0.862696,0,0,0.467020551,1.250853709,1.250853709,463.3816821,0,0,11906500,836.8855821,0.843457522,9536240,0,9536240,0,0.723553,0,0.723553,0,0.498542655,0.498542655,0.885028531,396.1852009,396.1852009,0,0,0,0,0,0,8400000,0,19072480,856.195205,0.693962003
7/14/2019 10:00,79,75,73.4446,82.0079,42.5805,0,0,13326200,0,0,0.800054,0.852470021,0.742513559,0.470464283,0,0,522.4584277,13326200,858.3182277,0.772899906,12330000,0,0,0.909768,0,0,0.506286926,0.887338291,0.887338291,520.2098161,0,0,12330000,859.7435161,0.836733349,12330000,0,0,0.891083,0,0,0.470043362,1.256238569,1.256238569,482.9695544,0,0,12330000,840.8276544,0.818323751,9875680,0,9875680,0,0.747031,0,0.747031,0,0.498706858,0.498706858,0.887653301,410.4224452,410.4224452,0,0,0,0,0,0,8400000,0,19751360,851.146081,0.701442528
7/14/2019 11:00,81,75,72.7889,82.0157,42.4157,0,0,13774100,0,0,0.825476,0.854639226,0.744439452,0.4739918,0,0,544.0675373,13774100,899.9017373,0.78399466,12742900,0,0,0.939844,0,0,0.512845575,0.889896928,0.889896928,544.5949902,0,0,12742900,902.6566902,0.850032589,12742900,0,0,0.920776,0,0,0.474167944,1.260168864,1.260168864,503.5228912,0,0,12742900,881.8585912,0.830447001,10207500,0,10207500,0,0.772136,0,0.772136,0,0.499293122,0.499293122,0.890277897,424.7112118,424.7112118,0,0,0,0,0,0,8400000,0,20415000,893.6301233,0.707251858
7/14/2019 12:00,84,75,71.6082,82.04,42.4355,0,0,13984800,0,0,0.836733,0.85518153,0.744968122,0.475609594,0,0,554.2754214,13984800,920.0273214,0.789451966,12937100,0,0,0.952527,0,0,0.515706585,0.890527941,0.890527941,555.9789715,0,0,12937100,923.0709715,0.856208243,12937100,0,0,0.933433,0,0,0.476302353,1.261349521,1.261349521,513.4975972,0,0,12937100,901.8017972,0.836479703,10363500,0,10363500,0,0.78265,0,0.78265,0,0.499556276,0.499556276,0.890923238,431.429289,431.429289,0,0,0,0,0,0,8400000,0,20727000,913.8402618,0.710064136
7/14/2019 13:00,84,75,71.5083,82.0517,42.4468,0,0,14085100,0,0,0.842087,0.855434154,0.745214267,0.476420175,0,0,559.2021505,14085100,929.6280505,0.792009755,13029500,0,0,0.958555,0,0,0.517126058,0.890813101,0.890813101,561.4911645,0,0,13029500,932.8386645,0.859132275,13029500,0,0,0.939451,0,0,0.477417381,1.261877563,1.261877563,518.3758137,0,0,13029500,911.3933137,0.839381386,10437900,0,10437900,0,0.787645,0,0.787645,0,0.499715348,0.499715348,0.891210426,434.6649023,434.6649023,0,0,0,0,0,0,8400000,0,20875800,923.5102779,0.711380913
7/14/2019 14:00,84,75,71.5083,80.2796,42.3183,0,0,12797900,0,0,0.75696,0.809128155,0.70150089,0.43784073,0,0,466.95349,12797900,847.78339,0.794927346,11841600,0,0,0.863725,0,0,0.470957813,0.83931403,0.83931403,464.7411701,0,0,11841600,847.0828701,0.858413934,11841600,0,0,0.848369,0,0,0.441027581,1.188055855,1.188055855,435.2060167,0,0,11841600,857.0537167,0.868518156,9484340,0,9484340,0,0.70716,0,0.70716,0,0.469966343,0.469966343,0.839707272,371.4433819,371.4433819,0,0,0,0,0,0,8400000,0,18968680,838.6120414,0.678578624
7/14/2019 15:00,79,73,70.6378,78.2277,42.3294,0,16106000,0,0,0.946698,0,0.757142901,0.429160713,0.652590376,0,576.0052038,0,16106000,865.8749038,0.645132177,10038700,0,0,0.726238,0,0,0.43085666,0.781484453,0.781484453,360.4367293,0,0,10038700,637.9107293,0.762541838,10038700,0,0,0.714188,0,0,0.418216425,1.100629135,1.100629135,349.8624352,0,0,10038700,658.6184352,0.787295289,8041890,0,8041890,0,0.592301,0,0.592301,0,0.448108561,0.448108561,0.781736816,300.3033131,300.3033131,0,0,0,0,0,0,8400000,0,16083780,631.531622,0.653709707
7/14/2019 16:00,73,71,70.2032,77.9106,43.4633,0,15148400,0,0,0.847011,0,0.738670749,0.399592714,0.636060953,0,504.4325219,0,15148400,749.6722119,0.59386249,9440060,0,0,0.671291,0,0,0.423480703,0.761909819,0.761909819,333.1402707,0,0,9440060,571.4121207,0.726366723,9440060,0,0,0.660426,0,0,0.418985054,1.068050043,1.068050043,329.6036706,0,0,9440060,574.4897706,0.730278965,7562680,0,7562680,0,0.545723,0,0.545723,0,0.446601588,0.446601588,0.762179361,281.4587413,281.4587413,0,0,0,0,0,0,8400000,0,15125360,565.6979995,0.633256443
7/14/2019 17:00,72,71,70.4608,77.8529,43.6379,0,14866000,0,0,0.829782,0,0.735495592,0.39548415,0.633200747,0,489.9389481,0,14866000,726.8007781,0.586681645,9264160,0,0,0.657465,0,0,0.423221656,0.758827308,0.758827308,326.7327611,0,0,9264160,556.8047711,0.721237247,9264160,0,0,0.646842,0,0,0.421375231,1.063158011,1.063158011,325.3072965,0,0,9264160,560.7074965,0.726292503,7421940,0,7421940,0,0.534323,0,0.534323,0,0.447593579,0.447593579,0.759070867,276.8343905,276.8343905,0,0,0,0,0,0,8400000,0,14843880,551.2367234,0.631279542
7/14/2019 18:00,72,71,70.4608,78.7619,43.6723,0,15402600,0,0,0.86364,0,0.757324681,0.414617151,0.653749336,0,532.1818447,0,15402600,780.9618847,0.608439005,9598830,0,0,0.685387,0,0,0.436226428,0.783196979,0.783196979,348.9386107,0,0,9598830,591.8940507,0.739957746,9598830,0,0,0.673447,0,0,0.430307553,1.09873382,1.09873382,344.2040876,0,0,9598830,587.4124876,0.734355109,7689820,0,7689820,0,0.558461,0,0.558461,0,0.458580355,0.458580355,0.783448678,293.8666985,293.8666985,0,0,0,0,0,0,8400000,0,15379640,585.9751102,0.645909538
7/14/2019 19:00,73,72,71.5083,77.9369,42.6035,0,0,0,0,0,0,0.746853357,0.643135862,0.643135862,0,0,0,0,53.53298,0,0,0,0,0,0,0,0.770735606,0.770735606,0.770735606,0,0,0,0,53.49804,0,0,0,0,0,0,0,1.081516115,1.081516115,1.081516115,0,0,0,0,55.43862,0,0,0,2935570,0,0,0,0.210873,0,0.605621599,0.771001754,0.771001754,148.1537165,0,0,0,0,0,0,0,8400000,0,2935570,52.9630596,0.860872375
7/14/2019 20:00,73,71,70.2032,72.1621,42.573,0,0,0,0,0,0,0.634235422,0.537406866,0.537406866,0,0,0,0,121.4857,0,0,0,0,0,0,0,0.643640612,0.643640612,0.643640612,0,0,0,0,121.4808,0,0,0,0,0,0,0,0.951303695,0.951303695,0.951303695,0,0,0,0,121.4808,0,0,0,2544490,0,0,0,0.174197,0,0.503507257,0.627459626,0.627459626,106.7640984,0,0,0,0,0,0,0,8400000,0,2544490,120.265992,1.464341059
7/14/2019 21:00,68,65,63.4246,69.6354,43.5729,0,0,0,0,0,0,0.570256497,0.478237905,0.478237905,0,0,0,0,53.87321,0,0,0,0,0,0,0,0.572418819,0.572418819,0.572418819,0,0,0,0,53.76895,0,0,0,0,0,0,0,0.784024619,0.784024619,0.784024619,0,0,0,0,63.81623,0,0,0,2470560,0,0,0,0.166535,0,0.453388562,0.56469661,0.56469661,93.34363705,0,0,0,0,0,0,0,8400000,0,2470560,53.2312605,0.757790446
7/14/2019 22:00,68,63,60.1463,69.4793,43.5729,0,0,0,0,0,0,0.565525806,0.473816145,0.473816145,0,0,0,0,51.99507,0,0,0,0,0,0,0,0.567172815,0.567172815,0.567172815,0,0,0,0,51.98842,0,0,0,0,0,0,0,0.770649078,0.770649078,0.770649078,0,0,0,0,53.66175,0,0,0,2542300,0,0,0,0.171369,0,0.447747418,0.561447722,0.561447722,94.85902176,0,0,0,0,0,0,0,8400000,0,2542300,155.2400418,0.732754003
7/14/2019 23:00,67,63,60.6362,69.4839,43.7621,0,0,0,0,0,0,0.564255294,0.472758101,0.472758101,0,0,0,0,51.26461,0,0,0,0,0,0,0,0.565920122,0.565920122,0.565920122,0,0,0,0,51.25745,0,0,0,0,0,0,0,0.768801047,0.768801047,0.768801047,0,0,0,0,52.43482,0,0,0,2384410,0,0,0,0.160486,0,0.453046566,0.560212967,0.560212967,90.02073013,0,0,0,0,0,0,0,8400000,0,2384410,149.5943001,0.752861967
7/15/2019 0:00,68,63,60.1463,68.5386,43.5621,0,0,0,0,0,0,0.549029974,0.458396677,0.458396677,0,0,0,0,51.69122,0,0,0,0,0,0,0,0.548355735,0.548355735,0.548355735,0,0,0,0,51.67947,0,0,0,0,0,0,0,0.742649703,0.742649703,0.742649703,0,0,0,0,55.58467,0,0,0,2383690,0,0,0,0.160788,0,0.436845881,0.542206766,0.542206766,86.77542983,0,0,0,0,0,0,0,8400000,0,2383690,147.4344398,0.742216177
7/15/2019 1:00,68,62,58.3685,68.4791,43.5594,0,0,0,0,0,0,0.547310848,0.456791254,0.456791254,0,0,0,0,51.22485,0,0,0,0,0,0,0,0.546430893,0.546430893,0.546430893,0,0,0,0,51.21884,0,0,0,0,0,0,0,0.738415666,0.738415666,0.738415666,0,0,0,0,52.58841,0,0,0,2369190,0,0,0,0.159826,0,0.436280137,0.540945063,0.540945063,86.13587815,0,0,0,0,0,0,0,8400000,0,2369190,145.7376781,0.738164579
7/15/2019 2:00,68,62,58.4623,67.5458,43.5594,0,0,0,0,0,0,0.531623047,0.44214582,0.44214582,0,0,0,0,51.64761,0,0,0,0,0,0,0,0.528487691,0.528487691,0.528487691,0,0,0,0,51.63557,0,0,0,0,0,0,0,0.711936181,0.711936181,0.711936181,0,0,0,0,55.86144,0,0,0,2340490,0,0,0,0.158159,0,0.420856389,0.522423614,0.522423614,82.08418075,0,0,0,0,0,0,0,8400000,0,2340490,142.7640207,0.731969908
7/15/2019 3:00,67,61,57.3983,66.5569,43.7594,0,0,0,0,0,0,0.513513745,0.425389953,0.425389953,0,0,0,0,51.7492,0,0,0,0,0,0,0,0.507962258,0.507962258,0.507962258,0,0,0,0,51.73641,0,0,0,0,0,0,0,0.680430982,0.680430982,0.680430982,0,0,0,0,56.51097,0,0,0,2326000,0,0,0,0.15745,0,0.403294205,0.501970663,0.501970663,78.17186015,0,0,0,0,0,0,0,8400000,0,2326000,139.0294101,0.717262649
7/15/2019 4:00,66,60,56.2965,65.5654,43.9567,0,0,0,0,0,0,0.496053706,0.409250912,0.409250912,0,0,0,0,51.71319,0,0,0,0,0,0,0,0.488132306,0.488132306,0.488132306,0,0,0,0,51.70003,0,0,0,0,0,0,0,0.649864616,0.649864616,0.649864616,0,0,0,0,56.93441,0,0,0,2297290,0,0,0,0.155352,0,0.387114563,0.482233393,0.482233393,74.10953459,0,0,0,0,0,0,0,8400000,0,2297290,134.9107446,0.704712481
7/15/2019 5:00,65,59,55.1539,64.572,44.2426,0,0,0,0,0,0,0.47663418,0.391580019,0.391580019,0,0,0,0,141.12219,0,0,0,0,0,0,0,0.466431525,0.466431525,0.466431525,0,0,0,0,141.10855,0,0,0,0,0,0,0,0.616871624,0.616871624,0.616871624,0,0,0,0,159.0621,0,0,0,8656120,0,0,0,0.582436,0,0.238138432,0.460696076,0.460696076,171.7795705,0,0,0,0,0,0,0,8400000,0,8656120,305.6903705,0.423779297
7/15/2019 6:00,65,58,53.3563,65.561,44.7852,10348700,0,0,0.96418,0,0,0.258994961,0.403210447,0.403210447,223.3550964,0,0,10348700,402.0238464,0.466173158,10342100,0,0,0.731252,0,0,0.247006135,0.480884512,0.480884512,212.8801791,0,0,10342100,388.0261791,0.450229078,10342100,0,0,0.731252,0,0,0.214978119,0.63746851,0.63746851,185.2771008,0,0,10342100,373.4029008,0.433261602,0,0,10342200,0,0,0,0.695632,0,0.245964209,0.480897687,0.480897687,211.9842534,0,0,0,0,0,0,0,8400000,0,10342200,383.1366334,0.444551411
7/15/2019 7:00,66,59,54.5663,66.9453,44.6608,0,11329300,0,0,0.641502,0,0.508090724,0.237685143,0.420867096,0,224.4005241,0,11329300,424.2148741,0.449328598,11337500,0,0,0.761937,0,0,0.261476001,0.502693649,0.502693649,247.0403465,0,0,11337500,446.5813365,0.472677049,11337500,0,0,0.764512,0,0,0.230619771,0.671951031,0.671951031,217.8876375,0,0,11337500,433.4693375,0.458798858,0,0,11337500,0,0,0,0.761969,0,0.261320659,0.50242195,0.50242195,246.8935814,0,0,0,0,0,0,0,8400000,0,11337500,446.5001314,0.472591098
7/15/2019 8:00,67,60,55.4436,66.8609,44.4377,0,11561700,0,0,0.619825,0,0.511954231,0.240504142,0.424354706,0,231.7197287,0,11561700,400.2011287,0.415372613,11571800,0,0,0.778476,0,0,0.264894312,0.50642472,0.50642472,255.4419999,0,0,11571800,431.1065999,0.447059161,11571800,0,0,0.780911,0,0,0.234783107,0.678931294,0.678931294,226.4052632,0,0,11571800,426.7251632,0.442515595,0,0,11571800,0,0,0,0.778476,0,0.264895414,0.506426633,0.506426633,255.4430623,0,0,0,0,0,0,0,8400000,0,11571800,431.0222623,0.446971703
7/15/2019 9:00,69,60,54.3599,69.8176,44.142,0,13290000,0,0,0.71387,0,0.561910974,0.272891973,0.470800866,0,302.2278597,0,13290000,494.5668397,0.446561481,13297800,0,0,0.89314,0,0,0.313376331,0.563569512,0.563569512,347.2679813,0,0,13297800,544.9200113,0.491738493,13297800,0,0,0.896869,0,0,0.287352993,0.764280041,0.764280041,318.4302191,0,0,13297800,520.2199591,0.469449045,0,0,13297800,0,0,0,0.893137,0,0.313413295,0.563636469,0.563636469,347.3089431,0,0,0,0,0,0,0,8400000,0,13297800,544.8782931,0.491700847
7/15/2019 10:00,72,63,57.761,69.8769,43.5838,0,13981300,0,0,0.754327,0,0.567172247,0.277934931,0.475345786,0,323.8243042,0,13981300,536.2266042,0.460237549,13986700,0,0,0.943548,0,0,0.327590464,0.569003184,0.569003184,381.825795,0,0,13986700,597.847395,0.512927906,13986700,0,0,0.947304,0,0,0.306769333,0.773876531,0.773876531,357.5575526,0,0,13986700,592.0674526,0.507968958,0,0,13986700,0,0,0,0.943548,0,0.327591626,0.569005294,0.569005294,381.8271496,0,0,0,0,0,0,0,8400000,0,13986700,597.7233496,0.51282148
7/15/2019 11:00,74,63,56.6684,69.9142,43.1898,0,14115800,0,0,0.764233,0,0.570728934,0.280570523,0.478400381,0,330.0397819,0,14115800,546.2357819,0.464361169,14120600,0,0,0.955377,0,0,0.332714878,0.572676103,0.572676103,391.5111427,0,0,14120600,610.8291427,0.519096194,14120600,0,0,0.95894,0,0,0.313153646,0.779321324,0.779321324,368.4931149,0,0,14120600,607.3548149,0.516143633,0,0,14120600,0,0,0,0.955377,0,0.332716043,0.572678226,0.572678226,391.5125131,0,0,0,0,0,0,0,8400000,0,14120600,610.7024131,0.518988496
7/15/2019 12:00,74,63,56.6684,70.8636,43.25,0,15020500,0,0,0.813237,0,0.587750434,0.296568982,0.494361545,0,371.2178661,0,15020500,607.8175861,0.485590429,0,9360330,0,0,0.669907,0,0.592072462,0.313793833,0.592072462,0,244.7678188,0,9360330,481.2641088,0.616983515,0,9360330,0,0,0.66737,0,0.808194315,0.291719036,0.808194315,0,227.5488707,0,9360330,478.3545707,0.61325347,7367800,0,7630070,0,0.537308,0,0.521927,0,0.333314089,0.330178206,0.592089918,211.9341526,202.7239154,0,0,0,0,0,0,8400000,0,14997870,476.4514678,0.514807957
7/15/2019 13:00,76,64,57.1265,71.8717,42.8914,0,15693400,0,0,0.853907,0,0.61064022,0.316566944,0.515530078,0,414.0009728,0,15693400,666.6847728,0.509782283,0,9780690,0,0,0.670291,0,0.618193687,0.330015043,0.618193687,0,268.9812356,0,9780690,514.1572356,0.630823268,0,9780680,0,0,0.665474,0,0.848095403,0.31030513,0.848095403,0,252.916265,0,9780680,511.156965,0.627142855,7835420,0,7835420,0,0.54082,0,0.54082,0,0.346993781,0.346993781,0.61821201,226.5701675,226.5701675,0,0,0,0,0,0,8400000,0,15670840,509.0156633,0.530794445
7/15/2019 14:00,77,65,58.2932,70.2149,42.6331,0,14838300,0,0,0.807391,0,0.580242741,0.290467177,0.486904025,0,359.1699263,0,14838300,613.0974263,0.495822912,0,9247010,0,0,0.63201,0,0.58312012,0.310266249,0.58312012,0,239.0862589,0,9247010,484.9227589,0.629292399,0,9247010,0,0,0.629143,0,0.798279098,0.293696726,0.798279098,0,226.3180471,0,9247010,524.4156471,0.680542983,7408240,0,7408240,0,0.509353,0,0.509353,0,0.329354154,0.329354154,0.583254038,203.3278848,203.3278848,0,0,0,0,0,0,8400000,0,14816480,480.0735313,0.525386302
7/15/2019 15:00,77,63,54.5663,69.9713,42.6776,0,15518600,0,0,0.843411,0,0.575430579,0.292447117,0.482438571,0,378.1974857,0,15518600,632.9957857,0.489473885,0,9671350,0,0,0.659477,0,0.577673116,0.304855612,0.577673116,0,245.6971106,0,9671350,492.0634106,0.61054154,0,9671350,0,0,0.657139,0,0.786660586,0.282760114,0.786660586,0,227.8893354,0,9671350,500.4685354,0.620970436,7747870,0,7747870,0,0.531121,0,0.531121,0,0.321124269,0.321124269,0.577816674,207.3357578,207.3357578,0,0,0,0,0,0,8400000,0,15495740,487.1427765,0.508239438
7/15/2019 16:00,77,63,54.6581,69.1174,42.6221,0,14677500,0,0,0.797911,0,0.559991518,0.276524307,0.467969516,0,338.2237936,0,14677500,578.8100936,0.473222356,0,14679800,0,0,0.998952,0,0.560033408,0.338625957,0.560033408,0,414.2467771,0,14679800,656.3922771,0.536567755,0,9146900,0,0,0.621613,0,0.760999218,0.27726104,0.760999218,0,211.3399174,0,9146900,479.8602174,0.629538161,0,0,14679800,0,0,0,0.998946,0,0.338692816,0.560160807,0.560160807,414.3285667,0,0,0,0,0,0,0,8400000,0,14679800,656.2743667,0.536471369
7/15/2019 17:00,76,62,53.3563,68.9792,42.7593,0,13756300,0,0,0.74709,0,0.556507089,0.269708515,0.464813289,0,309.1826038,0,13756300,518.4848038,0.452288598,0,13762300,0,0,0.934824,0,0.556082546,0.31848066,0.556082546,0,365.2521994,0,13762300,578.6881994,0.504585599,13762400,0,0,0.971603,0,0,0.310636486,0.753638893,0.753638893,356.2586309,0,0,13762400,596.1328309,0.519792621,0,0,13762300,0,0,0,0.934821,0,0.318478788,0.556080474,0.556080474,365.2500521,0,0,0,0,0,0,0,8400000,0,13762300,578.5598521,0.504473687
7/15/2019 18:00,76,62,53.1373,68.0176,42.6847,0,12690900,0,0,0.689542,0,0.540031884,0.256352847,0.449376934,0,271.1123619,0,12690900,460.0213619,0.434977531,0,12700700,0,0,0.863438,0,0.537187439,0.293056827,0.537187439,0,310.1689039,0,12700700,505.5926039,0.477698965,12700600,0,0,0.865119,0,0,0.266296711,0.725738854,0.725738854,281.8440003,0,0,12700600,504.2179003,0.476403855,0,0,12700700,0,0,0,0.86344,0,0.293044806,0.537165293,0.537165293,310.1561807,0,0,0,0,0,0,0,8400000,0,12700700,505.4111807,0.477527551
7/15/2019 19:00,74,61,52.8238,66.9682,42.6006,0,0,0,0,0,0,0.522418603,0.432893111,0.432893111,0,0,0,0,89.3958,0,0,0,0,0,0,0,0.51695904,0.51695904,0.51695904,0,0,0,0,89.37493,0,0,0,0,0,0,0,0.693382484,0.693382484,0.693382484,0,0,0,0,100.9178,0,0,0,5788730,0,0,0,0.394698,0,0.312660111,0.516933694,0.516933694,150.8254136,0,0,0,0,0,0,0,8400000,0,5788730,88.4811807,0.486836243
7/15/2019 20:00,72,60,52.1871,67.7281,42.9921,0,0,0,0,0,0,0.53307222,0.443109127,0.443109127,0,0,0,0,85.14338,0,0,0,0,0,0,0,0.529626948,0.529626948,0.529626948,0,0,0,0,85.14005,0,0,0,0,0,0,0,0.710846767,0.710846767,0.710846767,0,0,0,0,87.10741,0,0,0,5726290,0,0,0,0.389573,0,0.32404337,0.529660204,0.529660204,154.6305258,0,0,0,0,0,0,0,8400000,0,5726290,84.2886495,0.495714878
7/15/2019 21:00,71,61,54.6581,66.0103,43.1411,0,0,0,0,0,0,0.502880651,0.415063471,0.415063471,0,0,0,0,77.55446,0,0,0,0,0,0,0,0.495136453,0.495136453,0.495136453,0,0,0,0,77.53581,0,0,0,0,0,0,0,0.661288121,0.661288121,0.661288121,0,0,0,0,90.2824,0,0,0,4989390,0,0,0,0.337506,0,0.316150887,0.495466085,0.495466085,131.450006,0,0,0,0,0,0,0,8400000,0,4989390,76.7604519,0.507592398
7/15/2019 22:00,70,59,51.5368,64.8638,43.3029,0,0,0,0,0,0,0.482950953,0.396617002,0.396617002,0,0,0,0,69.16496,0,0,0,0,0,0,0,0.472391688,0.472391688,0.472391688,0,0,0,0,69.14983,0,0,0,0,0,0,0,0.623947689,0.623947689,0.623947689,0,0,0,0,72.35002,0,0,0,4409210,0,0,0,0.298479,0,0.313616187,0.473342313,0.473342313,115.2333024,0,0,0,0,0,0,0,8400000,0,4409210,189.0641124,0.514552346
7/15/2019 23:00,68,58,50.8723,64.726,43.563,0,0,0,0,0,0,0.478836168,0.392963848,0.392963848,0,0,0,0,51.92815,0,0,0,0,0,0,0,0.467948567,0.467948567,0.467948567,0,0,0,0,51.90997,0,0,0,0,0,0,0,0.615681879,0.615681879,0.615681879,0,0,0,0,55.70439,0,0,0,2379350,0,0,0,0.161227,0,0.372430722,0.469263995,0.469263995,73.84525324,0,0,0,0,0,0,0,8400000,0,2379350,134.6650432,0.679168899
7/16/2019 0:00,67,58,51.9539,63.5955,43.7594,0,0,0,0,0,0,0.466558669,0.381674851,0.381674851,0,0,0,0,52.02499,0,0,0,0,0,0,0,0.453958546,0.453958546,0.453958546,0,0,0,0,52.01397,0,0,0,0,0,0,0,0.596222161,0.596222161,0.596222161,0,0,0,0,58.62217,0,0,0,2326350,0,0,0,0.157474,0,0.356108695,0.448335021,0.448335021,69.03612192,0,0,0,0,0,0,0,8400000,0,2326350,130.4909019,0.673110591
7/16/2019 1:00,67,57,49.9368,63.5181,43.7594,0,0,0,0,0,0,0.464894659,0.380128016,0.380128016,0,0,0,0,51.45262,0,0,0,0,0,0,0,0.452060014,0.452060014,0.452060014,0,0,0,0,51.44697,0,0,0,0,0,0,0,0.592020738,0.592020738,0.592020738,0,0,0,0,54.62965,0,0,0,2340350,0,0,0,0.158422,0,0.354431669,0.446969446,0.446969446,69.1245131,0,0,0,0,0,0,0,8400000,0,2340350,129.2975031,0.662964957
7/16/2019 2:00,66,57,50.6242,63.5185,43.9594,0,0,0,0,0,0,0.463713342,0.379160248,0.379160248,0,0,0,0,51.42957,0,0,0,0,0,0,0,0.450911751,0.450911751,0.450911751,0,0,0,0,51.42442,0,0,0,0,0,0,0,0.590459923,0.590459923,0.590459923,0,0,0,0,54.47119,0,0,0,2326000,0,0,0,0.157291,0,0.354120206,0.445855598,0.445855598,68.64029992,0,0,0,0,0,0,0,8400000,0,2326000,128.7711499,0.664339552
7/16/2019 3:00,65,57,51.2963,62.5987,44.1567,0,0,0,0,0,0,0.449670742,0.366240547,0.366240547,0,0,0,0,52.15944,0,0,0,0,0,0,0,0.43483748,0.43483748,0.43483748,0,0,0,0,52.12442,0,0,0,0,0,0,0,0.566787956,0.566787956,0.566787956,0,0,0,0,59.25087,0,0,0,2297290,0,0,0,0.155202,0,0.340677578,0.42922636,0.42922636,65.21959949,0,0,0,0,0,0,0,8400000,0,2297290,126.5379395,0.660976748
7/16/2019 4:00,64,56,50.2824,63.4547,44.3567,0,0,0,0,0,0,0.459980327,0.375944905,0.375944905,0,0,0,0,50.77297,0,0,0,0,0,0,0,0.447043421,0.447043421,0.447043421,0,0,0,0,50.77487,0,0,0,0,0,0,0,0.583957061,0.583957061,0.583957061,0,0,0,0,51.87964,0,0,0,2297150,0,0,0,0.15505,0,0.352574358,0.442599517,0.442599517,67.49301556,0,0,0,0,0,0,0,8400000,0,2297150,126.3827556,0.660206372
7/16/2019 5:00,65,57,51.2963,63.5107,44.2399,0,0,0,0,0,0,0.460224045,0.376287193,0.376287193,0,0,0,0,131.64578,0,0,0,0,0,0,0,0.44749116,0.44749116,0.44749116,0,0,0,0,131.71758,0,0,0,0,0,0,0,0.585807671,0.585807671,0.585807671,0,0,0,0,152.3057,0,0,0,7926870,0,0,0,0.534607,0,0.231855053,0.442560165,0.442560165,153.1570717,0,0,0,0,0,0,0,8400000,0,7926870,276.9571517,0.419268364
7/16/2019 6:00,65,57,51.2963,64.5703,44.7368,9203920,0,0,0.861586,0,0,0.233260616,0.39277027,0.39277027,178.9093371,0,0,9203920,330.8260971,0.431328517,9194590,0,0,0.654124,0,0,0.238432255,0.467975862,0.467975862,182.6905686,0,0,9194590,329.2103886,0.429657512,9194590,0,0,0.654124,0,0,0.208293753,0.618501857,0.618501857,159.5979716,0,0,9194590,313.6483716,0.409347286,0,0,9194640,0,0,0,0.618476,0,0.2399963,0.468037046,0.468037046,183.8899653,0,0,0,0,0,0,0,8400000,0,9194640,327.0050453,0.426776964
7/16/2019 7:00,66,58,52.5976,65.9145,44.5807,10189900,0,0,0.916476,0,0,0.250132277,0.405055157,0.405055157,212.4019075,0,0,10189900,384.0492975,0.45227054,10182900,0,0,0.685186,0,0,0.247177554,0.483210852,0.483210852,209.7486932,0,0,10182900,376.7165432,0.443940186,10182900,0,0,0.686885,0,0,0.216228833,0.641136098,0.641136098,183.4863818,0,0,10182900,360.9467818,0.42535637,0,0,10182800,0,0,0,0.685218,0,0.247013263,0.482937012,0.482937012,209.6072215,0,0,0,0,0,0,0,8400000,0,10182800,376.5360115,0.443731797
7/16/2019 8:00,68,59,53.0049,66.9369,44.207,0,11195500,0,0,0.635887,0,0.510242189,0.238712381,0.422609431,0,222.7087048,0,11195500,418.2145148,0.448267087,11203300,0,0,0.754437,0,0,0.261969754,0.504689822,0.504689822,244.5771451,0,0,11203300,439.6463951,0.470910958,11203300,0,0,0.756848,0,0,0.2308421,0.674389305,0.674389305,215.5161078,0,0,11203300,426.2064078,0.456515214,0,0,11203300,0,0,0,0.754434,0,0.261984004,0.504714622,0.504714622,244.5904496,0,0,0,0,0,0,0,8400000,0,11203300,439.6272596,0.470890462
7/16/2019 9:00,70,60,53.6292,67.0536,43.8236,0,11604300,0,0,0.624836,0,0.515573329,0.242020085,0.427338005,0,234.0394727,0,11604300,403.8554727,0.417626714,11614500,0,0,0.784083,0,0,0.267255492,0.509974878,0.509974878,258.6699093,0,0,11614500,435.6267093,0.450085713,11614500,0,0,0.78603,0,0,0.236958499,0.683614889,0.683614889,229.3462074,0,0,11614500,431.2227074,0.445535536,0,0,11614500,0,0,0,0.784083,0,0.267257703,0.509978728,0.509978728,258.6720497,0,0,0,0,0,0,0,8400000,0,11614500,435.5496497,0.450006096
7/16/2019 10:00,72,60,52.0439,67.0743,43.4614,0,12186700,0,0,0.658155,0,0.518176452,0.242800656,0.429520128,0,246.5782291,0,12186700,430.7934291,0.424193682,12198100,0,0,0.826144,0,0,0.273769298,0.512979991,0.512979991,278.2887731,0,0,12198100,470.3034731,0.462665635,12198100,0,0,0.827123,0,0,0.244742261,0.687998593,0.687998593,248.7825477,0,0,12198100,469.3025477,0.461680964,0,0,12198100,0,0,0,0.826144,0,0.273769298,0.512979991,0.512979991,278.2887731,0,0,0,0,0,0,0,8400000,0,12198100,470.2069731,0.462570702
7/16/2019 11:00,73,60,51.3859,67.7791,43.3129,0,12987700,0,0,0.701993,0,0.535326604,0.254408509,0.445419793,0,275.3484498,0,12987700,466.0301998,0.430589126,12996600,0,0,0.880165,0,0,0.293519717,0.532475313,0.532475313,317.8965291,0,0,12996600,514.4196991,0.474973177,12996600,0,0,0.881978,0,0,0.267518644,0.717139321,0.717139321,289.7360675,0,0,12996600,494.3939675,0.45648305,0,0,12996600,0,0,0,0.880162,0,0.293533543,0.532501278,0.532501278,317.9115038,0,0,0,0,0,0,0,8400000,0,12996600,514.3317138,0.474891938
7/16/2019 12:00,74,61,52.6879,66.9943,43.1002,0,12846400,0,0,0.695927,0,0.51942943,0.243813664,0.430445698,0,261.0106548,0,12846400,454.8742548,0.424904336,12855800,0,0,0.873485,0,0,0.282070273,0.514055218,0.514055218,302.1865851,0,0,12855800,502.5827851,0.469126264,12855800,0,0,0.873485,0,0,0.255961842,0.689628315,0.689628315,274.2161879,0,0,12855800,504.6259879,0.471033452,0,0,12855800,0,0,0,0.873485,0,0.282057456,0.514031944,0.514031944,302.1728532,0,0,0,0,0,0,0,8400000,0,12855800,502.3907532,0.468947015
7/16/2019 13:00,73,60,51.3859,67.8106,43.2946,0,12759000,0,0,0.689716,0,0.532181548,0.252015854,0.442475865,0,267.9558569,0,12759000,453.9896869,0.426983011,12768500,0,0,0.864846,0,0,0.288716229,0.528874797,0.528874797,307.206098,0,0,12768500,499.993068,0.469899896,12768500,0,0,0.866569,0,0,0.261257716,0.710507962,0.710507962,277.9890954,0,0,12768500,477.5512954,0.44880883,0,0,12768500,0,0,0,0.864844,0,0.288724731,0.528890685,0.528890685,307.2151436,0,0,0,0,0,0,0,8400000,0,12768500,499.9035636,0.469815778
7/16/2019 14:00,73,61,53.3186,66.9745,43.2569,0,12221600,0,0,0.661067,0,0.518103018,0.242529644,0.429318304,0,247.0083586,0,12221600,441.5876586,0.433580865,12232800,0,0,0.829726,0,0,0.274079689,0.512699502,0.512699502,279.3968351,0,0,12232800,481.6188351,0.472453242,12232800,0,0,0.83039,0,0,0.245228704,0.687630737,0.687630737,249.9861412,0,0,12232800,494.3461412,0.484938337,0,0,12232800,0,0,0,0.829729,0,0.274069253,0.512680152,0.512680152,279.3861967,0,0,0,0,0,0,0,8400000,0,12232800,481.4406967,0.472278494
7/16/2019 15:00,73,60,51.2963,65.9607,43.2484,0,12131900,0,0,0.656815,0,0.505685939,0.234531182,0.417740125,0,237.1090708,0,12131900,432.1344708,0.427436234,12143400,0,0,0.824348,0,0,0.265332985,0.498451421,0.498451421,268.5037146,0,0,12143400,471.3380146,0.465772039,12143400,0,0,0.824348,0,0,0.236604157,0.666813258,0.666813258,239.4315762,0,0,12143400,486.9354762,0.481185312,0,0,12143400,0,0,0,0.824348,0,0.265319256,0.498426857,0.498426857,268.4898216,0,0,0,0,0,0,0,8400000,0,12143400,471.1402216,0.465576581
7/16/2019 16:00,73,59,49.3222,67.0167,43.3019,0,12944200,0,0,0.700184,0,0.518451387,0.243567959,0.429676743,0,262.7326976,0,12944200,453.0124776,0.419967996,12953200,0,0,0.879044,0,0,0.282647503,0.513171636,0.513171636,305.0991359,0,0,12953200,501.4970659,0.464592903,12953200,0,0,0.879044,0,0,0.256617613,0.687230828,0.687230828,277.001605,0,0,12953200,482.811505,0.447282375,0,0,12953200,0,0,0,0.879044,0,0.282658144,0.513191,0.513191,305.1106231,0,0,0,0,0,0,0,8400000,0,12953200,496.4820952,0.464937192
7/16/2019 17:00,74,60,50.7135,66.9,43.0732,0,12526900,0,0,0.678661,0,0.518106678,0.242505624,0.429197152,0,253.1536419,0,12526900,446.4260419,0.4276487,12537300,0,0,0.851954,0,0,0.27740434,0.512536254,0.512536254,289.8251188,0,0,12537300,490.2827188,0.469271105,12537300,0,0,0.851954,0,0,0.24926791,0.685937753,0.685937753,260.4288802,0,0,12537300,491.5232802,0.470458501,0,0,12537300,0,0,0,0.851954,0,0.277403265,0.512534319,0.512534319,289.823996,0,0,0,0,0,0,0,8400000,0,12537300,490.182496,0.469175177
