Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/16/2019 18:00,74,60,50.7135,66.8742,43.0352,0,11988300,0,0,0.649431,0,0.522132469,0.244907866,0.432925779,0,244.6690805,0,11988300,424.6116805,0.425026081,11999500,0,0,0.814381,0,0,0.27445085,0.51710263,0.51710263,274.4394142,0,0,11999500,461.9659142,0.461985164,11999500,0,0,0.81559,0,0,0.244929003,0.694226059,0.694226059,244.9187974,0,0,11999500,459.7565974,0.459775755,0,0,11999500,0,0,0,0.81438,0,0.27445514,0.517110427,0.517110427,274.4437042,0,0,0,0,0,0,0,8400000,0,11999500,461.8862042,0.46190545
7/16/2019 19:00,74,60,50.3716,65.356,42.557,0,0,0,0,0,0,0.495947869,0.408196278,0.408196278,0,0,0,0,82.80728,0,0,0,0,0,0,0,0.486495037,0.486495037,0.486495037,0,0,0,0,82.6998,0,0,0,0,0,0,0,0.648878113,0.648878113,0.648878113,0,0,0,0,100.7618,0,0,0,5178620,0,0,0,0.352038,0,0.303751686,0.486441316,0.486441316,131.0845465,0,0,0,0,0,0,0,8400000,0,5178620,81.872802,0.494527105
7/16/2019 20:00,71,58,48.6017,65.7138,43.1406,0,0,0,0,0,0,0.49791267,0.410435626,0.410435626,0,0,0,0,74.45599,0,0,0,0,0,0,0,0.489468174,0.489468174,0.489468174,0,0,0,0,74.45283,0,0,0,0,0,0,0,0.648498637,0.648498637,0.648498637,0,0,0,0,76.56615,0,0,0,4958090,0,0,0,0.335401,0,0.312658541,0.489920622,0.489920622,129.1824322,0,0,0,0,0,0,0,8400000,0,4958090,73.7083017,0.496510912
7/16/2019 21:00,70,59,51.3859,65.7566,43.3352,0,0,0,0,0,0,0.49695345,0.409675005,0.409675005,0,0,0,0,74.39462,0,0,0,0,0,0,0,0.488566469,0.488566469,0.488566469,0,0,0,0,74.38723,0,0,0,0,0,0,0,0.647899873,0.647899873,0.647899873,0,0,0,0,76.5484,0,0,0,4899170,0,0,0,0.33091,0,0.314121347,0.489524045,0.489524045,128.2444898,0,0,0,0,0,0,0,8400000,0,4899170,73.6433577,0.500877879
7/16/2019 22:00,69,59,52.3676,64.8524,43.5029,0,0,0,0,0,0,0.481430373,0.395338202,0.395338202,0,0,0,0,69.58618,0,0,0,0,0,0,0,0.470860009,0.470860009,0.470860009,0,0,0,0,69.57277,0,0,0,0,0,0,0,0.621677149,0.621677149,0.621677149,0,0,0,0,72.62017,0,0,0,4437560,0,0,0,0.299996,0,0.312054721,0.471901599,0.471901599,115.3967955,0,0,0,0,0,0,0,8400000,0,4437560,189.3848055,0.512132268
7/16/2019 23:00,68,58,51.0516,64.7256,43.563,0,0,0,0,0,0,0.478882767,0.3930072,0.3930072,0,0,0,0,51.93699,0,0,0,0,0,0,0,0.468002294,0.468002294,0.468002294,0,0,0,0,51.9192,0,0,0,0,0,0,0,0.615783035,0.615783035,0.615783035,0,0,0,0,55.76018,0,0,0,2393840,0,0,0,0.162209,0,0.371955647,0.469303488,0.469303488,74.20019221,0,0,0,0,0,0,0,8400000,0,2393840,135.0481022,0.676978088
7/17/2019 0:00,68,58,51.1408,65.4499,43.5594,0,0,0,0,0,0,0.49543705,0.408412693,0.408412693,0,0,0,0,50.76017,0,0,0,0,0,0,0,0.487093672,0.487093672,0.487093672,0,0,0,0,50.76385,0,0,0,0,0,0,0,0.645370251,0.645370251,0.645370251,0,0,0,0,51.81625,0,0,0,2340700,0,0,0,0.158612,0,0.385473063,0.482559638,0.482559638,75.18973327,0,0,0,0,0,0,0,8400000,0,2340700,134.1101233,0.687538548
7/17/2019 1:00,66,59,54.3317,65.4983,43.9594,0,0,0,0,0,0,0.494282843,0.407602927,0.407602927,0,0,0,0,51.22722,0,0,0,0,0,0,0,0.486147809,0.486147809,0.486147809,0,0,0,0,51.22286,0,0,0,0,0,0,0,0.645390324,0.645390324,0.645390324,0,0,0,0,53.34017,0,0,0,2311650,0,0,0,0.156321,0,0.385507066,0.480994307,0.480994307,74.26311743,0,0,0,0,0,0,0,8400000,0,2311650,134.0441474,0.695836208
7/17/2019 2:00,64,59,55.8107,65.4956,44.3567,0,0,0,0,0,0,0.491825026,0.405571344,0.405571344,0,0,0,0,51.09462,0,0,0,0,0,0,0,0.483719338,0.483719338,0.483719338,0,0,0,0,51.08927,0,0,0,0,0,0,0,0.642153926,0.642153926,0.642153926,0,0,0,0,53.14344,0,0,0,2282940,0,0,0,0.154091,0,0.384763069,0.478595329,0.478595329,73.19925004,0,0,0,0,0,0,0,8400000,0,2282940,132.82605,0.698184184
7/17/2019 3:00,64,59,55.8107,66.4273,44.3567,0,0,0,0,0,0,0.506342,0.419096088,0.419096088,0,0,0,0,50.52079,0,0,0,0,0,0,0,0.500410758,0.500410758,0.500410758,0,0,0,0,50.52466,0,0,0,0,0,0,0,0.66705517,0.66705517,0.66705517,0,0,0,0,51.57279,0,0,0,2311500,0,0,0,0.156019,0,0.398977627,0.495870224,0.495870224,76.85306532,0,0,0,0,0,0,0,8400000,0,2311500,135.3070353,0.702437562
7/17/2019 4:00,64,60,57.4967,65.5598,44.3567,0,0,0,0,0,0,0.4934485,0.407083293,0.407083293,0,0,0,0,51.69499,0,0,0,0,0,0,0,0.485551443,0.485551443,0.485551443,0,0,0,0,51.68407,0,0,0,0,0,0,0,0.64621806,0.64621806,0.64621806,0,0,0,0,56.75082,0,0,0,2311500,0,0,0,0.156019,0,0.384789294,0.47978565,0.47978565,74.12003778,0,0,0,0,0,0,0,8400000,0,2311500,134.9137878,0.700396043
7/17/2019 5:00,64,59,55.8107,66.4312,44.4426,9381110,0,0,0.876771,0,0,0.251360685,0.416793291,0.416793291,196.5035197,0,0,9381110,351.8827797,0.450116602,9372200,0,0,0.661836,0,0,0.256459203,0.497661804,0.497661804,200.2989119,0,0,9372200,350.3621119,0.448597484,9372200,0,0,0.665535,0,0,0.227551054,0.663487161,0.663487161,177.7211656,0,0,9372200,333.4879856,0.42699215,0,0,9372200,0,0,0,0.627221,0,0.255192448,0.493070645,0.493070645,199.3095551,0,0,0,0,0,0,0,8400000,0,9372200,345.6755251,0.442596861
7/17/2019 6:00,67,60,55.5205,67.54,44.4925,0,11464800,0,0,0.648594,0,0.524625585,0.2481317,0.436165691,0,237.0650265,0,11464800,402.5856865,0.421379199,11474800,0,0,0.77026,0,0,0.272915291,0.52143719,0.52143719,260.9706981,0,0,11474800,427.3317081,0.446890621,11474800,0,0,0.774405,0,0,0.242450743,0.70035627,0.70035627,231.8394823,0,0,11474800,413.7928823,0.432732125,0,0,11474800,0,0,0,0.770287,0,0.272738122,0.521129515,0.521129515,260.8012839,0,0,0,0,0,0,0,8400000,0,11474800,427.1639039,0.446715136
7/17/2019 7:00,70,61,55.2276,67.8736,43.9214,0,12316200,0,0,0.662731,0,0.53237707,0.252469698,0.443041582,0,259.1222749,0,12316200,443.8396749,0.432444756,12327200,0,0,0.830963,0,0,0.283692262,0.529229972,0.529229972,291.4276046,0,0,12327200,483.7558046,0.470915508,12327200,0,0,0.834077,0,0,0.255295836,0.713605241,0.713605241,262.2569027,0,0,12327200,481.8594027,0.469069443,0,0,12327200,0,0,0,0.830963,0,0.283694513,0.529233944,0.529233944,291.4299167,0,0,0,0,0,0,0,8400000,0,12327200,483.6685167,0.470830537
7/17/2019 8:00,73,61,53.1849,68.8107,43.3432,0,13191300,0,0,0.713049,0,0.552820957,0.266076401,0.461761283,0,292.4911361,0,13191300,486.5101761,0.442573675,13199600,0,0,0.892456,0,0,0.307003438,0.552434387,0.552434387,337.6935482,0,0,13199600,537.3172882,0.488485065,13199600,0,0,0.895693,0,0,0.28177938,0.748034796,0.748034796,309.9479252,0,0,13199600,517.2360252,0.470228818,0,0,13199600,0,0,0,0.892454,0,0.307017949,0.552461162,0.552461162,337.7095105,0,0,0,0,0,0,0,8400000,0,13199600,537.2276305,0.488403555
7/17/2019 9:00,75,62,53.8098,68.8991,42.9382,0,13268400,0,0,0.719643,0,0.553743067,0.266506096,0.46234715,0,294.6757902,0,13268400,492.5329002,0.445448947,13276400,0,0,0.900424,0,0,0.308993581,0.553084849,0.553084849,341.8601979,0,0,13276400,545.1118979,0.492704557,13276400,0,0,0.902998,0,0,0.284229404,0.74855196,0.74855196,314.4619385,0,0,13276400,533.8802385,0.482552715,0,0,13276400,0,0,0,0.900424,0,0.308992437,0.553082787,0.553082787,341.8589325,0,0,0,0,0,0,0,8400000,0,13276400,544.9929025,0.492597001
7/17/2019 10:00,76,62,53.1849,69.8084,42.8025,0,14272900,0,0,0.77535,0,0.571612816,0.28169859,0.478950794,0,335.0546507,0,14272900,553.9989907,0.465776954,14276900,0,0,0.969028,0,0,0.336864428,0.573308531,0.573308531,400.7816465,0,0,14276900,622.3220365,0.523073247,14276900,0,0,0.971837,0,0,0.318394253,0.77853416,0.77853416,378.806909,0,0,14276900,611.610709,0.514070177,0,0,14276900,0,0,0,0.969027,0,0.336874588,0.573327659,0.573327659,400.7937334,0,0,0,0,0,0,0,8400000,0,14276900,622.2121434,0.52298088
7/17/2019 11:00,78,63,53.8098,69.9651,42.4046,0,14379500,0,0,0.784197,0,0.576880847,0.285496917,0.483590589,0,342.1085766,0,14379500,565.6810766,0.472072945,14383200,0,0,0.979289,0,0,0.342966497,0.578891698,0.578891698,411.0796428,0,0,14383200,636.8417428,0.531321327,14383200,0,0,0.981578,0,0,0.325828989,0.787997019,0.787997019,390.5386257,0,0,14383200,637.7062257,0.532042571,0,0,14383200,0,0,0,0.979289,0,0.342968831,0.578895985,0.578895985,411.0824405,0,0,0,0,0,0,0,8400000,0,14383200,636.7110405,0.531212281
7/17/2019 12:00,78,63,53.8098,71.7822,42.5147,0,16010400,0,0,0.873974,0,0.611868894,0.32039834,0.516406293,0,427.4754655,0,16010400,687.5228055,0.515307155,0,9978920,0,0,0.719227,0,0.618702618,0.328480896,0.618702618,0,273.1570484,0,9978920,535.8145784,0.644335754,0,9978920,0,0,0.714815,0,0.847341852,0.30263046,0.847341852,0,251.6604291,0,9978920,523.4309291,0.629443983,7853610,0,8134440,0,0.577211,0,0.563069,0,0.342752247,0.34034793,0.618738851,232.3414657,222.7466592,0,0,0,0,0,0,8400000,0,15988050,530.4564327,0.531979341
7/17/2019 13:00,80,65,56.4744,71.1068,42.0738,0,15436700,0,0,0.845787,0,0.601856348,0.308934195,0.506708592,0,397.4103744,0,15436700,657.0841744,0.510796355,0,9620120,0,0,0.663772,0,0.607524439,0.322980875,0.607524439,0,258.9262309,0,9620120,510.7145309,0.637057996,0,9620120,0,0,0.65926,0,0.833571594,0.30368518,0.833571594,0,243.4573224,0,9620120,529.8387224,0.660913239,7706920,0,7706920,0,0.5355,0,0.5355,0,0.339936381,0.339936381,0.607510002,218.3218741,218.3218741,0,0,0,0,0,0,8400000,0,15413840,505.6073856,0.532753797
7/17/2019 14:00,81,64,53.7196,70.9887,42.0945,0,15783000,0,0,0.863866,0,0.599416566,0.310373929,0.504444439,0,408.2193101,0,15783000,669.9217101,0.509349333,0,9836680,0,0,0.677578,0,0.604349336,0.320264737,0.604349336,0,262.5284776,0,9836680,516.9349776,0.63062128,0,9836680,0,0,0.67331,0,0.827078191,0.298261238,0.827078191,0,244.4916962,0,9836680,523.8756962,0.639088428,7880200,0,7880200,0,0.546552,0,0.546552,0,0.335739853,0.335739853,0.604503026,220.4747657,220.4747657,0,0,0,0,0,0,8400000,0,15760400,511.7656278,0.525912336
7/17/2019 15:00,81,64,53.7196,71.0033,42.1351,0,16395500,0,0,0.896387,0,0.599428723,0.316499237,0.504487297,0,432.4302697,0,16395500,711.3561697,0.520647375,0,10219800,0,0,0.702823,0,0.604398579,0.319543794,0.604398579,0,272.1394721,0,10219800,544.9378721,0.639861295,0,10219800,0,0,0.698808,0,0.827305786,0.294993814,0.827305786,0,251.2314819,0,10219800,551.7920819,0.647909449,8186790,0,8186790,0,0.566845,0,0.566845,0,0.332191794,0.332191794,0.604554488,226.6320382,226.6320382,0,0,0,0,0,0,8400000,0,16373580,539.4884934,0.528328082
7/17/2019 16:00,81,64,53.7196,71.9399,42.1708,0,16893300,0,0,0.924651,0,0.617832331,0.334156084,0.52173924,0,470.4165811,0,16893300,755.9790811,0.537002775,0,10531200,0,0,0.725989,0,0.625274384,0.332288744,0.625274384,0,291.6166018,0,10531200,572.3908018,0.652222883,0,10531200,0,0,0.721098,0,0.858405121,0.306621349,0.858405121,0,269.0908956,0,10531200,568.9502956,0.648302525,8436020,0,8436020,0,0.586364,0,0.586364,0,0.34304732,0.34304732,0.625440127,241.1628378,241.1628378,0,0,0,0,0,0,8400000,0,16872040,566.6668938,0.538913712
7/17/2019 17:00,81,65,55.8107,70.2901,42.0267,0,14742500,0,0,0.807276,0,0.586382792,0.293727969,0.4922002,0,360.8570483,0,14742500,613.2028483,0.499130689,0,9187360,0,0,0.632686,0,0.589480769,0.313775979,0.589480769,0,240.231073,0,9187360,484.864373,0.633301893,0,9187360,0,0,0.629139,0,0.807802357,0.29756573,0.807802357,0,227.8202907,0,9187360,524.0859907,0.684530909,7360480,0,7360480,0,0.510351,0,0.510351,0,0.332945782,0.332945782,0.589624199,204.2200641,204.2200641,0,0,0,0,0,0,8400000,0,14720960,480.0157292,0.529484812
7/17/2019 18:00,78,63,53.7196,69.0764,42.3486,0,13626000,0,0,0.742962,0,0.561231369,0.271979007,0.468931156,0,308.8321624,0,13626000,520.7736624,0.458629381,13632500,0,0,0.963791,0,0,0.328946844,0.561186088,0.561186088,373.6973206,0,0,13632500,595.8515206,0.524497946,13632500,0,0,0.965339,0,0,0.311086333,0.762187939,0.762187939,353.4070357,0,0,13632500,607.5453357,0.53479142,0,0,13632500,0,0,0,0.928743,0,0.319947478,0.561323492,0.561323492,363.4736663,0,0,0,0,0,0,0,8400000,0,13632500,579.3019663,0.509930211
7/17/2019 19:00,77,62,52.4574,69.8285,42.0955,0,0,0,0,0,0,0.577181122,0.483656629,0.483656629,0,0,0,0,111.76001,0,0,0,0,0,0,0,0.579194934,0.579194934,0.579194934,0,0,0,0,110.93545,0,0,0,0,0,0,0,0.786920025,0.786920025,0.786920025,0,0,0,0,116.95607,0,0,0,7198000,0,0,0,0.497572,0,0.328536251,0.578961187,0.578961187,197.0669946,0,0,0,0,0,0,0,8400000,0,7198000,109.8260955,0.500342258
7/17/2019 20:00,75,63,55.8107,70.8357,42.4955,0,0,0,0,0,0,0.593793422,0.499488881,0.499488881,0,0,0,0,111.17179,0,0,0,0,0,0,0,0.598130298,0.598130298,0.598130298,0,0,0,0,111.39078,0,0,0,0,0,0,0,0.816650576,0.816650576,0.816650576,0,0,0,0,116.03857,0,0,0,7239430,0,0,0,0.500448,0,0.341730637,0.598279692,0.598279692,206.1612524,0,0,0,0,0,0,0,8400000,0,7239430,110.2768722,0.514404392
7/17/2019 21:00,74,64,58.3065,70.9132,42.6929,0,0,0,0,0,0,0.593545903,0.499401435,0.499401435,0,0,0,0,111.44366,0,0,0,0,0,0,0,0.59816412,0.59816412,0.59816412,0,0,0,0,111.42964,0,0,0,0,0,0,0,0.817998382,0.817998382,0.817998382,0,0,0,0,120.93383,0,0,0,7224790,0,0,0,0.498429,0,0.342530855,0.598452189,0.598452189,206.2261247,0,0,0,0,0,0,0,8400000,0,7224790,110.3153436,0.515711352
7/17/2019 22:00,74,64,58.3065,69.1472,42.6418,0,0,0,0,0,0,0.560689121,0.468644656,0.468644656,0,0,0,0,102.99301,0,0,0,0,0,0,0,0.560732943,0.560732943,0.560732943,0,0,0,0,102.92244,0,0,0,0,0,0,0,0.763466783,0.763466783,0.763466783,0,0,0,0,123.5215,0,0,0,6456060,0,0,0,0.443036,0,0.330378686,0.560960032,0.560960032,177.745385,0,0,0,0,0,0,0,8400000,0,6456060,275.723395,0.512492254
7/17/2019 23:00,74,62,54.6332,68.8641,42.37,0,0,0,0,0,0,0.557472109,0.465441764,0.465441764,0,0,0,0,52.01899,0,0,0,0,0,0,0,0.55681795,0.55681795,0.55681795,0,0,0,0,52.0016,0,0,0,0,0,0,0,0.753542003,0.753542003,0.753542003,0,0,0,0,54.61503,0,0,0,2504180,0,0,0,0.170519,0,0.443695257,0.557069353,0.557069353,92.59106565,0,0,0,0,0,0,0,8400000,0,2504180,153.5394556,0.735759198
7/18/2019 0:00,72,62,55.8107,68.4937,42.7621,0,0,0,0,0,0,0.553312386,0.461837708,0.461837708,0,0,0,0,51.23137,0,0,0,0,0,0,0,0.552476321,0.552476321,0.552476321,0,0,0,0,51.22344,0,0,0,0,0,0,0,0.746823339,0.746823339,0.746823339,0,0,0,0,52.59661,0,0,0,2341240,0,0,0,0.1589,0,0.44162364,0.546872716,0.546872716,86.1622442,0,0,0,0,0,0,0,8400000,0,2341240,145.8104742,0.74734999
7/18/2019 1:00,71,62,56.6652,68.4747,42.9621,0,0,0,0,0,0,0.551348337,0.46014542,0.46014542,0,0,0,0,51.19837,0,0,0,0,0,0,0,0.550443777,0.550443777,0.550443777,0,0,0,0,51.19341,0,0,0,0,0,0,0,0.743740248,0.743740248,0.743740248,0,0,0,0,52.46987,0,0,0,2354850,0,0,0,0.159572,0,0.439693256,0.545004441,0.545004441,86.28430526,0,0,0,0,0,0,0,8400000,0,2354850,145.8520553,0.743242526
7/18/2019 2:00,70,62,57.222,68.4756,43.1594,0,0,0,0,0,0,0.549954249,0.458983903,0.458983903,0,0,0,0,51.19621,0,0,0,0,0,0,0,0.54905683,0.54905683,0.54905683,0,0,0,0,51.1914,0,0,0,0,0,0,0,0.741856858,0.741856858,0.741856858,0,0,0,0,52.45922,0,0,0,2354840,0,0,0,0.159327,0,0.438721547,0.543623934,0.543623934,86.09325407,0,0,0,0,0,0,0,8400000,0,2354840,145.6558941,0.742246067
7/18/2019 3:00,69,62,57.9465,67.5444,43.3594,0,0,0,0,0,0,0.532913847,0.443215129,0.443215129,0,0,0,0,51.76838,0,0,0,0,0,0,0,0.529764679,0.529764679,0.529764679,0,0,0,0,51.75665,0,0,0,0,0,0,0,0.713637251,0.713637251,0.713637251,0,0,0,0,56.03,0,0,0,2354840,0,0,0,0.159324,0,0.421238262,0.523710707,0.523710707,82.66239237,0,0,0,0,0,0,0,8400000,0,2354840,143.4673724,0.731093607
7/18/2019 4:00,70,61,55.4293,68.4193,43.1594,0,0,0,0,0,0,0.548507132,0.457631143,0.457631143,0,0,0,0,50.53135,0,0,0,0,0,0,0,0.547433359,0.547433359,0.547433359,0,0,0,0,50.53341,0,0,0,0,0,0,0,0.738373599,0.738373599,0.738373599,0,0,0,0,51.55525,0,0,0,2354840,0,0,0,0.159337,0,0.437788006,0.542575719,0.542575719,85.91005904,0,0,0,0,0,0,0,8400000,0,2354840,144.314279,0.735409348
7/18/2019 5:00,71,62,56.6652,69.4134,43.056,0,11517900,0,0,0.656006,0,0.563347758,0.272489544,0.47179192,0,261.5422767,0,11517900,427.6171167,0.44551571,11528100,0,0,0.811217,0,0,0.30157397,0.564763924,0.564763924,289.7145739,0,0,11528100,461.4614039,0.480351215,11528100,0,0,0.812897,0,0,0.271260957,0.765519085,0.765519085,260.5936199,0,0,11528100,445.2566199,0.463483093,0,0,11528100,0,0,0,0.776979,0,0.29565638,0.559956085,0.559956085,284.0296927,0,0,0,0,0,0,0,8400000,0,11528100,451.6168827,0.470103711
7/18/2019 6:00,71,63,58.3065,69.5974,43.7463,0,12447300,0,0,0.671946,0,0.56906389,0.276236068,0.477180221,0,286.5327673,0,12447300,471.8931673,0.454935448,12457800,0,0,0.83917,0,0,0.308694754,0.571141721,0.571141721,320.4714588,0,0,12457800,512.5017588,0.493668313,12457800,0,0,0.840591,0,0,0.279984437,0.778071578,0.778071578,290.6658434,0,0,12457800,506.4276434,0.487817409,0,0,12457800,0,0,0,0.839169,0,0.308486708,0.570779854,0.570779854,320.2554757,0,0,0,0,0,0,0,8400000,0,12457800,512.2219757,0.493398811
7/18/2019 7:00,72,63,57.769,73.6098,43.7611,0,15521300,0,0,0.843155,0,0.642994159,0.336466388,0.546395201,0,435.1996463,0,15521300,679.1932963,0.525105472,0,9647310,0,0,0.69386,0,0.654898732,0.352666985,0.654898732,0,283.5239772,0,9647310,528.0863272,0.656870768,0,9647300,0,0,0.688207,0,0.903158343,0.332751278,0.903158343,0,267.5126169,0,9647300,513.8272969,0.639135049,7614400,0,7884020,0,0.5595,0,0.544974,0,0.372190393,0.369199199,0.654986439,244.5297087,234.2691984,0,0,0,0,0,0,8400000,0,15498420,522.8054639,0.554613647
7/18/2019 8:00,76,67,62.4417,74.9193,43.0009,0,16829700,0,0,0.922801,0,0.672393793,0.36913603,0.573462334,0,517.7040538,0,16829700,798.5845338,0.569410887,0,10491400,0,0,0.72809,0,0.687904844,0.371839913,0.687904844,0,325.0934386,0,10491400,601.7237386,0.688247981,0,10491400,0,0,0.720217,0,0.954484892,0.350351444,0.954484892,0,306.3064284,0,10491400,595.2491284,0.68084236,8404240,0,8404240,0,0.589968,0,0.589968,0,0.3852477,0.3852477,0.687982554,269.8095111,269.8095111,0,0,0,0,0,0,8400000,0,16808480,595.7065012,0.579200372
7/18/2019 9:00,79,68,62.4417,76.8414,42.5064,10325500,0,0,0.991771,0,0,0.41334922,0.619196985,0.619196985,355.6697806,0,0,10325500,700.1773806,0.813726073,0,11618000,0,0,0.818687,0,0.742208847,0.407618525,0.742208847,0,394.6426684,0,11618000,729.6329984,0.753623341,0,11618000,0,0,0.807662,0,1.035637864,0.378268359,1.035637864,0,366.2268165,0,11618000,709.5388165,0.732868463,9305570,0,9305570,0,0.665621,0,0.665621,0,0.410334279,0.410334279,0.742437325,318.1995301,318.1995301,0,0,0,0,0,0,8400000,0,18611140,722.3366685,0.62291122
7/18/2019 10:00,82,70,64.2497,77.0516,42.3627,0,0,12963100,0,0,0.772109,0.72820193,0.625406633,0.383635034,0,0,414.4249419,12963100,746.8009419,0.691316992,0,12136600,0,0,0.855903,0,0.749216227,0.415318576,0.749216227,0,420.0462861,0,12136600,797.3102861,0.78833639,0,12136600,0,0,0.844784,0,1.048657273,0.384333027,1.048657273,0,388.7080181,0,12136600,791.2139181,0.782308638,9720300,0,9720300,0,0.696252,0,0.696252,0,0.412030215,0.412030215,0.749469668,333.7547748,333.7547748,0,0,0,0,0,0,8400000,0,19440600,789.3371832,0.641728928
7/18/2019 11:00,84,70,63.3586,77.0889,42.3857,0,0,13406600,0,0,0.762995,0.729094923,0.626268583,0.38371278,0,0,428.6903135,13406600,819.4522135,0.733476539,0,12404100,0,0,0.873321,0,0.750015415,0.418009555,0.750015415,0,432.0860265,0,12404100,825.4883265,0.798595619,0,12404100,0,0,0.862259,0,1.050197536,0.386245157,1.050197536,0,399.2519624,0,12404100,819.6724624,0.792969224,9935230,0,9935230,0,0.710509,0,0.710509,0,0.411654479,0.411654479,0.750270019,340.8234943,340.8234943,0,0,0,0,0,0,8400000,0,19870460,817.2334432,0.615285054
7/18/2019 12:00,85,70,62.9035,78.9263,42.5071,0,0,14678700,0,0,0.842481,0.77264328,0.667307815,0.420550844,0,0,514.428306,14678700,898.281806,0.734355336,0,13576300,0,0,0.962145,0,0.799025772,0.463401535,0.799025772,0,524.2731881,0,13576300,907.6129881,0.802232999,0,13576300,0,0,0.948156,0,1.122117388,0.427195029,1.122117388,0,483.3106559,0,13576300,882.9088559,0.780397183,10877500,0,10877500,0,0.785366,0,0.785366,0,0.441435914,0.441435914,0.799243525,400.1432631,400.1432631,0,0,0,0,0,0,8400000,0,21755000,898.5368583,0.651310812
7/18/2019 13:00,87,72,65.3292,79.1469,42.4921,0,0,14505700,0,0,0.835402,0.778268577,0.672589201,0.423416308,0,0,511.8291618,14505700,902.0493618,0.746230264,0,13416900,0,0,0.953863,0,0.80522246,0.465175345,0.80522246,0,520.1009238,0,13416900,910.2156238,0.814091741,0,13416900,0,0,0.939898,0,1.134086708,0.429740508,1.134086708,0,480.4821182,0,13416900,901.4409182,0.806243694,10749300,0,10749300,0,0.778862,0,0.778862,0,0.445291345,0.445291345,0.805524636,398.8808543,398.8808543,0,0,0,0,0,0,8400000,0,21498600,901.1134676,0.661339348
7/18/2019 14:00,88,72,64.8061,78.2482,42.4727,0,0,14346000,0,0,0.819867,0.756046508,0.65167579,0.406687205,0,0,486.1945534,14346000,880.9419534,0.736881601,0,13269800,0,0,0.937105,0,0.780416405,0.446975709,0.780416405,0,494.2731885,0,13269800,889.5703885,0.804446537,0,13269800,0,0,0.924802,0,1.098217396,0.413457388,1.098217396,0,457.2080707,0,13269800,899.1362707,0.813097051,10631100,0,10631100,0,0.764002,0,0.764002,0,0.429566302,0.429566302,0.780711984,380.563526,380.563526,0,0,0,0,0,0,8400000,0,21262200,880.6746847,0.650570168
7/18/2019 15:00,89,71,62.5787,79.0466,42.5552,0,0,15201200,0,0,0.870199,0.775179537,0.669734562,0.426287896,0,0,540.0072965,15201200,956.5772965,0.755132987,0,14057400,0,0,0.993532,0,0.801862034,0.472914849,0.801862034,0,553.9961004,0,14057400,967.4636004,0.825868454,0,14057400,0,0,0.979727,0,1.127798921,0.437504546,1.127798921,0,512.5147002,0,14057400,951.2054002,0.811989756,11264500,0,11264500,0,0.811278,0,0.811278,0,0.444157674,0.444157674,0.802147355,416.9345101,416.9345101,0,0,0,0,0,0,8400000,0,22529000,957.7889644,0.664088288
7/18/2019 16:00,89,72,64.373,79.1738,42.5324,0,0,15005900,0,0,0.8613,0.778634398,0.672972029,0.427218806,0,0,534.2335562,15005900,949.9050562,0.759625259,0,13877600,0,0,0.983265,0,0.805665789,0.472442169,0.805665789,0,546.3636205,0,13877600,959.6488205,0.829811051,0,13877600,0,0,0.969423,0,1.135047222,0.437169699,1.135047222,0,505.5721841,0,13877600,952.8436841,0.823926631,11119800,0,11119800,0,0.803034,0,0.803034,0,0.446172616,0.446172616,0.805971658,413.445855,413.445855,0,0,0,0,0,0,8400000,0,22239600,950.0523323,0.668584638
7/18/2019 17:00,88,72,64.8061,78.2764,42.4139,0,0,13832100,0,0,0.793656,0.757377375,0.652889595,0.404991408,0,0,466.8234715,13832100,836.0636715,0.72532472,0,12796300,0,0,0.907232,0,0.781861052,0.442222833,0.781861052,0,471.5680033,0,12796300,843.4416033,0.790955139,0,12796300,0,0,0.894782,0,1.100586893,0.409418359,1.100586893,0,436.5866792,0,12796300,850.8204792,0.797874835,10250400,0,10250400,0,0.739583,0,0.739583,0,0.430855398,0.430855398,0.782159607,368.0366807,368.0366807,0,0,0,0,0,0,8400000,0,20500800,835.0071872,0.64531337
7/18/2019 18:00,86,71,64.1542,78.1078,42.3711,0,0,13331100,0,0,0.766473,0.753738404,0.649427643,0.400555161,0,0,444.9867427,13331100,781.0332427,0.703047679,0,12334500,0,0,0.876447,0,0.777798037,0.435105284,0.777798037,0,447.2338436,0,12334500,837.5558436,0.81484212,0,12334500,0,0,0.863849,0,1.092418041,0.403001177,1.092418041,0,414.2348344,0,12334500,828.4591344,0.805992105,9879290,0,9879290,0,0.714181,0,0.714181,0,0.429352365,0.429352365,0.778069268,353.4747102,353.4747102,0,0,0,0,0,0,8400000,0,19758580,829.1802852,0.631852403
7/18/2019 19:00,86,71,64.1542,78.075,41.8223,0,11907700,0,0,0.729457,0,0.758118861,0.401320362,0.653134463,0,398.2335396,0,11907700,578.3651796,0.582848254,11918600,0,0,0.88892,0,0,0.439366724,0.782310371,0.782310371,436.3863526,0,0,11918600,621.0062926,0.625247555,11918600,0,0,0.875716,0,0,0.40624055,1.098474724,1.098474724,403.484885,0,0,11918600,590.073245,0.594103245,0,0,11918600,0,0,0,0.85627,0,0.435246079,0.782523796,0.782523796,432.2936602,0,0,0,0,0,0,0,8400000,0,11918600,612.2106502,0.616391842
7/18/2019 20:00,85,71,64.5903,78.6129,41.8183,0,11956900,0,0,0.70381,0,0.772254104,0.41087224,0.666424947,0,409.3965237,0,11956900,584.4911737,0.586598038,11968000,0,0,0.864253,0,0,0.445517191,0.797959733,0.797959733,444.3291451,0,0,11968000,624.5469151,0.626216827,11968000,0,0,0.849486,0,0,0.412338341,1.118398866,1.118398866,411.2387725,0,0,11968000,593.9261725,0.59551421,0,0,11967900,0,0,0,0.865765,0,0.448644189,0.802818943,0.802818943,447.4440657,0,0,0,0,0,0,0,8400000,0,11967900,618.3014459,0.629531823
7/18/2019 21:00,84,72,66.6846,76.8127,41.7352,0,10793000,0,0,0.62843,0,0.729218445,0.383956689,0.625902122,0,345.3370456,0,10793000,533.2800256,0.59291766,10800200,0,0,0.773778,0,0,0.409703333,0.749814378,0.749814378,368.7398283,0,0,10800200,559.5413683,0.621701118,10800200,0,0,0.763897,0,0,0.390884668,1.060504289,1.060504289,351.802716,0,0,10800200,562.444716,0.624927001,0,0,10800200,0,0,0,0.773775,0,0.409695005,0.749801112,0.749801112,368.7323328,0,0,0,0,0,0,0,8400000,0,10800200,559.4009328,0.621545082
7/18/2019 22:00,82,70,64.373,76.8073,41.7321,0,10698700,0,0,0.623291,0,0.729067004,0.384239525,0.625757106,0,342.5719509,0,10698700,523.6035809,0.587290322,10705700,0,0,0.767486,0,0,0.409502056,0.749666113,0.749666113,365.3338471,0,0,10705700,549.5000271,0.615933598,10705700,0,0,0.755755,0,0,0.386042089,1.047461175,1.047461175,344.4042325,0,0,10705700,533.0417225,0.597485514,0,0,10705700,0,0,0,0.767485,0,0.409502043,0.749666113,0.749666113,365.3338354,0,0,0,0,0,0,0,8400000,0,10705700,549.4111854,0.615834016
7/18/2019 23:00,81,70,65.0204,76.8016,41.1872,0,0,0,0,0,0,0.734255892,0.63019888,0.63019888,0,0,0,0,51.93102,0,0,0,0,0,0,0,0.754988519,0.754988519,0.754988519,0,0,0,0,51.923,0,0,0,0,0,0,0,1.054734409,1.054734409,1.054734409,0,0,0,0,52.91885,0,0,0,2668330,0,0,0,0.193578,0,0.602045611,0.754988519,0.754988519,133.8713638,0,0,0,0,0,0,0,8400000,0,2668330,194.1917438,0.873318115
7/19/2019 0:00,80,70,65.4447,75.5054,41.1702,0,0,0,0,0,0,0.710555427,0.607921342,0.607921342,0,0,0,0,51.67259,0,0,0,0,0,0,0,0.728587888,0.728587888,0.728587888,0,0,0,0,51.6566,0,0,0,0,0,0,0,1.01548124,1.01548124,1.01548124,0,0,0,0,53.14807,0,0,0,2485940,0,0,0,0.177574,0,0.583328013,0.721484128,0.721484128,120.8432035,0,0,0,0,0,0,0,8400000,0,2485940,181.1459835,0.87441845
7/19/2019 1:00,79,69,64.373,74.4968,41.3675,0,0,0,0,0,0,0.685640942,0.584690784,0.584690784,0,0,0,0,51.60224,0,0,0,0,0,0,0,0.700803038,0.700803038,0.700803038,0,0,0,0,51.58853,0,0,0,0,0,0,0,0.973367546,0.973367546,0.973367546,0,0,0,0,53.18935,0,0,0,2441540,0,0,0,0.172226,0,0.562734784,0.694011692,0.694011692,114.4949571,0,0,0,0,0,0,0,8400000,0,2441540,174.7562871,0.858915048
7/19/2019 2:00,77,68,63.712,75.3841,41.7675,0,0,0,0,0,0,0.700541743,0.598989453,0.598989453,0,0,0,0,50.48467,0,0,0,0,0,0,0,0.71798618,0.71798618,0.71798618,0,0,0,0,50.48632,0,0,0,0,0,0,0,0.997441149,0.997441149,0.997441149,0,0,0,0,51.47034,0,0,0,2427050,0,0,0,0.171335,0,0.580126971,0.71264636,0.71264636,117.3330971,0,0,0,0,0,0,0,8400000,0,2427050,175.2271171,0.866370864
7/19/2019 3:00,77,69,65.2333,74.4882,41.7675,0,0,0,0,0,0,0.681682701,0.581287178,0.581287178,0,0,0,0,51.43858,0,0,0,0,0,0,0,0.696733735,0.696733735,0.696733735,0,0,0,0,51.42725,0,0,0,0,0,0,0,0.967429675,0.967429675,0.967429675,0,0,0,0,52.8694,0,0,0,2427040,0,0,0,0.170113,0,0.56098205,0.690148152,0.690148152,113.4604895,0,0,0,0,0,0,0,8400000,0,2427040,173.5926895,0.858293343
7/19/2019 4:00,76,68,64.1542,75.3848,41.9648,0,0,0,0,0,0,0.698661933,0.597377185,0.597377185,0,0,0,0,50.35077,0,0,0,0,0,0,0,0.716051273,0.716051273,0.716051273,0,0,0,0,50.35264,0,0,0,0,0,0,0,0.994705137,0.994705137,0.994705137,0,0,0,0,51.33543,0,0,0,2412540,0,0,0,0.169741,0,0.579653104,0.710751177,0.710751177,116.5363582,0,0,0,0,0,0,0,8400000,0,2412540,174.2967182,0.866953758
7/19/2019 5:00,76,69,65.6548,76.3728,42.0802,0,16824800,0,0,0.964403,0,0.712339782,0.404762907,0.610959832,0,567.5045804,0,16824800,859.1601704,0.612781254,10348500,0,0,0.760835,0,0,0.399448827,0.732225791,0.732225791,344.474682,0,0,10348500,631.662112,0.732468024,10349500,0,0,0.750757,0,0,0.375723238,1.020099479,1.020099479,324.0456377,0,0,10349500,619.3160377,0.71808227,8253520,0,8550110,0,0.620433,0,0.607824,0,0.408565584,0.406515647,0.727034657,291.106724,279.5987516,0,0,0,0,0,0,8400000,0,16803630,852.9869956,0.609144807
7/19/2019 6:00,77,70,66.8867,78.438,42.9141,0,0,12836400,0,0,0.771116,0.765298899,0.660712254,0.409436907,0,0,437.9746598,12836400,750.7805598,0.701860858,11947800,0,0,0.849248,0,0,0.44052749,0.791442878,0.791442878,438.6111953,0,0,11947800,794.6212153,0.79809292,11947800,0,0,0.835825,0,0,0.40933511,1.110274411,1.110274411,407.5545024,0,0,11947800,769.2789024,0.772639886,9569350,0,9569350,0,0.692156,0,0.692156,0,0.440414284,0.440414284,0.791660268,351.2065355,351.2065355,0,0,0,0,0,0,8400000,0,19138700,1053.304551,0.660423885
7/19/2019 7:00,78,72,69.4023,79.0368,42.884,0,0,13435100,0,0,0.774149,0.772825122,0.667683665,0.414531072,0,0,464.1055333,13435100,802.6612333,0.716923194,12430400,0,0,0.884522,0,0,0.449170752,0.799031218,0.799031218,465.2810093,0,0,12430400,808.1615093,0.780179086,12430400,0,0,0.870966,0,0,0.416266786,1.124212146,1.124212146,431.1968882,0,0,12430400,847.1993882,0.817865287,9956290,0,9956290,0,0.721448,0,0.721448,0,0.44303574,0.44303574,0.799318592,367.5826927,367.5826927,0,0,0,0,0,0,8400000,0,19912580,800.0798942,0.645516343
7/19/2019 8:00,80,72,68.6492,80.9535,42.5558,0,0,14698100,0,0,0.861627,0.823520658,0.715194537,0.457394139,0,0,560.2354,14698100,945.7054,0.772104204,13594300,0,0,0.981796,0,0,0.501426994,0.855567372,0.855567372,568.0457488,0,0,13594300,952.4594488,0.840757772,13594300,0,0,0.964333,0,0,0.461831871,1.206995836,1.206995836,523.190084,0,0,13594300,920.908584,0.812907101,10891900,0,10891900,0,0.804085,0,0.804085,0,0.477499087,0.477499087,0.855870302,433.4060259,433.4060259,0,0,0,0,0,0,8400000,0,21783800,942.9348543,0.688116776
7/19/2019 9:00,83,74,70.3193,82.9628,42.6666,0,0,15923700,0,0,0.946738,0.878129061,0.766751525,0.510079517,0,0,676.8627671,15923700,1058.436667,0.797631204,0,11802200,11802200,0,0.9175,0.9175,0.916102104,0.525054399,0.525054399,0,516.3997524,516.3997524,23604400,1425.117805,0.724501095,0,11802200,11802200,0,0.896973,0.896973,1.29785163,0.487050215,0.487050215,0,479.0220038,479.0220038,23604400,1364.421908,0.693644528,11802200,0,11802200,0,0.884814,0,0.884814,0,0.520958355,0.520958355,0.916468672,512.3712247,512.3712247,0,0,0,0,0,0,8400000,0,23604400,1406.229349,0.714898586
7/19/2019 10:00,86,76,72.2486,82.2829,42.6449,0,0,15871600,0,0,0.936106,0.859156033,0.748860854,0.494931766,0,0,654.613252,15871600,1060.803852,0.802039254,0,11763400,11763400,0,0.874718,0.874718,0.896038029,0.507226905,0.507226905,0,497.2260813,497.2260813,23526800,1400.807963,0.714491369,0,11763400,11763400,0,0.856474,0.856474,1.272296103,0.476041488,0.476041488,0,466.6555368,466.6555368,23526800,1383.558974,0.705693409,11763300,0,11763300,0,0.874495,0,0.874495,0,0.506828797,0.506828797,0.895431771,496.8315992,496.8315992,0,0,0,0,0,0,8400000,0,23526600,1399.531198,0.713846216
7/19/2019 11:00,86,75,70.6788,83.0842,42.7142,0,0,16636100,0,0,0.984518,0.881181925,0.769681056,0.521470669,0,0,722.9365157,16636100,1137.376716,0.820415878,0,12331700,12331700,0,0.920383,0.920383,0.919863263,0.527828817,0.527828817,0,542.4188857,542.4188857,24663400,1501.964771,0.730782344,0,12331700,12331700,0,0.900009,0.900009,1.305017789,0.490108675,0.490108675,0,503.6560955,503.6560955,24663400,1446.826791,0.703954909,12331700,0,12331700,0,0.920388,0,0.920388,0,0.527835334,0.527835334,0.919872647,542.4255829,542.4255829,0,0,0,0,0,0,8400000,0,24663400,1501.531366,0.73057147
7/19/2019 12:00,87,76,71.8326,83.2022,42.7423,9425430,15709100,0,0.969461,0.969461,0,0.519285773,0.51967793,0.772569524,407.8743085,680.3060469,0,25134530,1540.266655,0.735370817,0,12567200,12567200,0,0.936813,0.936813,0.923245357,0.532623527,0.532623527,0,557.7988653,557.7988653,25134400,1555.245831,0.742526178,0,12567200,12567200,0,0.916508,0.916508,1.31159791,0.493891614,0.493891614,0,517.2362242,517.2362242,25134400,1507.864348,0.71990468,10566500,0,10566500,0,0.804701,0,0.804701,0,0.520491384,0.520491384,0.923248495,458.3143509,458.3143509,0,0,0,0,0,4001380,8400000,0,21133000,1301.628502,0.739106706
7/19/2019 13:00,89,76,71.0344,83.2195,42.7107,9262610,15437700,0,0.923452,0.923452,0,0.511433585,0.510351376,0.773994968,394.7674865,656.5542861,0,24700310,1479.495173,0.718774059,0,12350100,12350100,0,0.923232,0.923232,0.924199774,0.530929603,0.530929603,0,546.4194739,546.4194739,24700200,1520.845448,0.7388663,0,12350100,12350100,0,0.902975,0.902975,1.313150672,0.493528536,0.493528536,0,507.9272309,507.9272309,24700200,1476.040662,0.717098969,12350100,0,12350100,0,0.921272,0,0.921272,0,0.527532863,0.527532863,0.919149474,542.9236342,542.9236342,0,0,0,0,0,0,8400000,0,24700200,1512.636768,0.73487831
7/19/2019 14:00,88,76,71.386,82.3118,42.6403,8868190,14780300,0,0.878956,0.878956,0,0.487534496,0.485252914,0.750208771,360.2957121,597.6819699,0,23648490,1368.371382,0.694355394,0,11824300,11824300,0,0.87895,0.87895,0.896863559,0.508191434,0.508191434,0,500.7506644,500.7506644,23648600,1411.711329,0.716344136,0,11824300,11824300,0,0.860691,0.860691,1.273773587,0.476580469,0.476580469,0,469.6025364,469.6025364,23648600,1394.165473,0.70744085,11824300,0,11824300,0,0.87892,0,0.87892,0,0.508138948,0.508138948,0.896783872,500.6989468,500.6989468,0,0,0,0,0,0,8400000,0,23648600,1411.017994,0.715992318
7/19/2019 15:00,86,75,70.6788,82.177,42.6202,8756840,14594700,0,0.867939,0.867939,0,0.483888098,0.481195396,0.746908023,353.1108878,585.2418709,0,23351540,1328.032259,0.682455508,0,11675800,11675800,0,0.867939,0.867939,0.893009838,0.5046695,0.5046695,0,491.0350122,491.0350122,23351600,1371.604024,0.704844563,0,11675800,11675800,0,0.849564,0.849564,1.266211186,0.473693328,0.473693328,0,460.8957136,460.8957136,23351600,1341.447727,0.689347742,11675800,0,11675800,0,0.867938,0,0.867938,0,0.504667511,0.504667511,0.893006783,491.033077,491.033077,0,0,0,0,0,0,8400000,0,23351600,1371.150554,0.704611532
7/19/2019 16:00,85,75,71.0344,83.0694,42.6654,9019060,15031800,0,0.900711,0.900711,0,0.504992251,0.503154172,0.769996584,379.5462843,630.2760732,0,24050860,1410.914858,0.703965608,0,12025400,12025400,0,0.900715,0.900715,0.920099228,0.52513969,0.52513969,0,526.2512359,526.2512359,24050800,1453.464272,0.725197135,0,12025400,12025400,0,0.880421,0.880421,1.305277821,0.489540639,0.489540639,0,490.5768333,490.5768333,24050800,1402.816067,0.699926522,12025400,0,12025400,0,0.900722,0,0.900722,0,0.525150239,0.525150239,0.920114872,526.2618065,526.2618065,0,0,0,0,0,0,8400000,0,24050800,1453.062913,0.72499688
7/19/2019 17:00,79,76,74.8626,82.2825,42.7589,8459260,14098800,0,0.840422,0.840422,0,0.482798139,0.478725453,0.748326236,340.3429156,562.4545346,0,22558060,1337.13125,0.711301194,0,11279000,11279000,0,0.840419,0.840419,0.894638543,0.503629055,0.503629055,0,473.3693427,473.3693427,22558000,1380.912285,0.734592935,0,11279000,11279000,0,0.822607,0.822607,1.270311526,0.477305926,0.477305926,0,448.6277947,448.6277947,22558000,1370.677289,0.729148305,11279000,0,11279000,0,0.840412,0,0.840412,0,0.503617131,0.503617131,0.894620192,473.3581351,473.3581351,0,0,0,0,0,0,8400000,0,22558000,1380.41217,0.734326893
7/19/2019 18:00,79,75,73.4185,82.1249,42.7084,8196070,13660100,0,0.815987,0.815987,0,0.478862128,0.473592016,0.744802652,327.065627,539.1095249,0,21856170,1265.386752,0.694753062,0,10928100,10928100,0,0.815987,0.815987,0.890517793,0.499885854,0.499885854,0,455.23355,455.23355,21856200,1309.5467,0.718997831,0,13825200,0,0,0.987879,0,1.26223426,0.487567602,1.26223426,0,561.7266344,0,13825200,989.6405344,0.858988399,10928100,0,10928100,0,0.815986,0,0.815986,0,0.499883896,0.499883896,0.890514746,455.2317671,455.2317671,0,0,0,0,0,0,8400000,0,21856200,1309.135834,0.718772248
7/19/2019 19:00,78,75,74.0068,79.4704,42.1864,0,0,11323900,0,0,0.704543,0.789501823,0.682936366,0.42339201,0,0,399.5373988,11323900,574.4644488,0.608763181,11333600,0,0,0.85709,0,0,0.456938162,0.817658851,0.817658851,431.5628628,0,0,11333600,616.3618628,0.652603088,11333500,0,0,0.844416,0,0,0.431147278,1.164262445,1.164262445,407.2006397,0,0,11333500,610.5463397,0.646451324,0,0,11333600,0,0,0,0.824393,0,0.454219472,0.817582028,0.817582028,428.9951511,0,0,0,0,0,0,0,8400000,0,11333600,608.1769511,0.643936914
7/19/2019 20:00,76,72,70.4174,79.577,42.5693,0,0,11292300,0,0,0.667404,0.789196889,0.682940915,0.424923151,0,0,399.8633082,11292300,598.4804482,0.635987831,11300400,0,0,0.819583,0,0,0.457203032,0.822408398,0.822408398,430.5480954,0,0,11300400,632.5463354,0.671706844,11300500,0,0,0.804429,0,0,0.429878708,1.157042514,1.157042514,404.8203617,0,0,11300500,607.6280317,0.645240156,0,0,11300400,0,0,0,0.819475,0,0.45698029,0.822059813,0.822059813,430.3383391,0,0,0,0,0,0,0,8400000,0,11300400,632.2368391,0.671378187
7/19/2019 21:00,75,73,72.1768,79.7875,42.7558,0,0,11098800,0,0,0.656392,0.792742942,0.686420611,0.428336196,0,0,396.1681474,11098800,589.6103474,0.637485509,11106600,0,0,0.804481,0,0,0.456119879,0.821521366,0.821521366,422.1617539,0,0,11106600,618.8449139,0.668623968,11106600,0,0,0.789699,0,0,0.431218225,1.156564976,1.156564976,399.1140282,0,0,11106600,597.9067782,0.646001597,0,0,11106600,7654960,0,0,0.804481,0.856935,0.45611809,0.821518512,0.821518512,422.1600985,0,0,7654960,0.856935,566.239,7598010,0,0,0.887642522,18761560,612.6564648,0.504100916
7/19/2019 22:00,74,73,72.6863,78.8646,42.9141,0,0,10392200,0,0,0.609129,0.767857032,0.66311862,0.414873947,0,0,359.2877529,10392200,533.3149729,0.615825299,10398700,0,0,0.747953,0,0,0.438518303,0.79385689,0.79385689,380.0016902,0,0,10398700,556.5792402,0.642287101,10398700,0,0,0.735076,0,0,0.421771433,1.11635437,1.11635437,365.4895504,0,0,10398700,547.6956504,0.632035524,0,0,10398700,4473640,0,0,0.747944,3.49294,0.438497265,0.793823578,0.793823578,379.983459,0,0,4473640,3.49294,351.532,4401280,0,0,0.942942213,14872340,675.416949,0.544971631
7/19/2019 23:00,73,72,71.6591,78.7505,42.5839,0,0,0,0,0,0,0.768156547,0.663152982,0.663152982,0,0,0,0,51.62847,0,0,0,0,0,0,0,0.793978144,0.793978144,0.793978144,0,0,0,0,51.61995,0,0,0,0,0,0,0,1.114659396,1.114659396,1.114659396,0,0,0,0,52.58936,0,0,0,2623930,0,0,0,0.18955,0,0.640160254,0.793975367,0.793975367,139.9779747,0,0,0,0,0,0,0,8400000,0,2623930,199.8003547,0.91374551
7/20/2019 0:00,73,72,71.6591,77.4803,42.5648,0,0,0,0,0,0,0.743656292,0.640100607,0.640100607,0,0,0,0,51.2058,0,0,0,0,0,0,0,0.766826505,0.766826505,0.766826505,0,0,0,0,51.18882,0,0,0,0,0,0,0,1.074555043,1.074555043,1.074555043,0,0,0,0,52.27879,0,0,0,2428340,0,0,0,0.172528,0,0.621790451,0.759836503,0.759836503,125.8265519,0,0,0,0,0,0,0,8400000,0,2428340,185.6291819,0.917313961
7/20/2019 1:00,73,71,70.0536,77.4116,42.5648,0,0,0,0,0,0,0.741066458,0.637664619,0.637664619,0,0,0,0,50.56197,0,0,0,0,0,0,0,0.763983932,0.763983932,0.763983932,0,0,0,0,50.55556,0,0,0,0,0,0,0,1.068766902,1.068766902,1.068766902,0,0,0,0,51.51684,0,0,0,2398190,0,0,0,0.170205,0,0.621775089,0.757997797,0.757997797,124.2612335,0,0,0,0,0,0,0,8400000,0,2398190,182.5953835,0.913665974
7/20/2019 2:00,72,71,70.5978,77.4106,42.7648,0,0,0,0,0,0,0.739028825,0.635898115,0.635898115,0,0,0,0,50.52799,0,0,0,0,0,0,0,0.761874398,0.761874398,0.761874398,0,0,0,0,50.5228,0,0,0,0,0,0,0,1.065682573,1.065682573,1.065682573,0,0,0,0,51.47781,0,0,0,2383690,0,0,0,0.168561,0,0.621271059,0.755990941,0.755990941,123.4098008,0,0,0,0,0,0,0,8400000,0,2383690,181.7139708,0.914786591
7/20/2019 3:00,73,71,70.0536,77.4092,42.5621,0,0,0,0,0,0,0.740844761,0.637456233,0.637456233,0,0,0,0,50.54937,0,0,0,0,0,0,0,0.763741705,0.763741705,0.763741705,0,0,0,0,50.545,0,0,0,0,0,0,0,1.068290266,1.068290266,1.068290266,0,0,0,0,51.50082,0,0,0,2412390,0,0,0,0.171236,0,0.620942628,0.7578721,0.7578721,124.8296489,0,0,0,0,0,0,0,8400000,0,2412390,183.1656289,0.911124465
7/20/2019 4:00,73,71,70.0536,78.3599,42.5621,0,0,0,0,0,0,0.763470914,0.658729785,0.658729785,0,0,0,0,49.95642,0,0,0,0,0,0,0,0.789029844,0.789029844,0.789029844,0,0,0,0,49.9596,0,0,0,0,0,0,0,1.105389685,1.105389685,1.105389685,0,0,0,0,50.88356,0,0,0,2398040,0,0,0,0.17195,0,0.643472968,0.783730536,0.783730536,128.5894931,0,0,0,0,0,0,0,8400000,0,2398040,185.7868791,0.929693645
7/20/2019 5:00,73,72,71.6591,77.4566,42.6614,0,16009900,0,0,0.922331,0,0.734141387,0.409664217,0.631836642,0,546.5569292,0,16009900,821.0105292,0.615377132,9845630,0,0,0.728808,0,0,0.416047945,0.756953954,0.756953954,341.3545111,0,0,9845630,609.8140111,0.743250369,9846700,0,0,0.718169,0,0,0.399834671,1.060150022,1.060150022,328.0876714,0,0,9846700,616.2675714,0.751034444,7852940,0,8134700,0,0.594677,0,0.581244,0,0.43016933,0.427448634,0.750435036,291.6082042,279.7273729,0,0,0,0,0,0,8400000,0,15987640,835.7716771,0.627313357
7/20/2019 6:00,73,71,70.0536,77.5171,43.4993,0,16337900,0,0,0.907651,0,0.737627915,0.409011642,0.635134366,0,556.8659425,0,16337900,829.0391425,0.608919733,10183800,0,0,0.71958,0,0,0.419125851,0.761059015,0.761059015,355.6911534,0,0,10183800,623.4430534,0.73462918,10183800,0,0,0.708606,0,0,0.405073286,1.066793677,1.066793677,343.7654445,0,0,10183800,623.0115445,0.734120715,8158050,0,8158050,0,0.58506,0,0.58506,0,0.436851962,0.436851962,0.761245145,296.988346,296.988346,0,0,0,0,0,0,8400000,0,16316100,858.0784921,0.63109088
7/20/2019 7:00,74,71,69.6856,78.8223,43.4401,0,16441600,0,0,0.922202,0,0.761960426,0.42781691,0.657874521,0,586.1662091,0,16441600,861.1124491,0.628488066,10248600,0,0,0.732588,0,0,0.43574333,0.788125777,0.788125777,372.1465911,0,0,10248600,643.5142011,0.753485394,10248600,0,0,0.720048,0,0,0.420815471,1.106325864,1.106325864,359.3974531,0,0,10248600,633.6452531,0.741929926,8209890,0,8209890,0,0.596487,0,0.596487,0,0.452962837,0.452962837,0.788380849,309.8979222,309.8979222,0,0,0,0,0,0,8400000,0,16419780,637.0790591,0.648634112
7/20/2019 8:00,75,72,70.7771,78.9655,43.1974,0,15889500,0,0,0.897321,0,0.765891888,0.425319103,0.661400078,0,563.1756574,0,15889500,826.7135274,0.624347042,9903240,0,0,0.713001,0,0,0.439358437,0.79235039,0.79235039,362.5893373,0,0,9903240,621.3155773,0.752863399,9903240,0,0,0.700382,0,0,0.428837609,1.11355215,1.11355215,353.9068134,0,0,9903240,620.0874134,0.751375203,7933480,0,7933480,0,0.581544,0,0.581544,0,0.458858721,0.458858721,0.792620564,303.3622074,303.3622074,0,0,0,0,0,0,8400000,0,15866960,615.1024215,0.652405089
7/20/2019 9:00,76,72,70.236,80.7851,43.109,10064500,0,0,0.992353,0,0,0.476135334,0.706013472,0.706013472,399.3386723,0,0,10064500,735.9710623,0.877505365,11323300,0,0,0.823204,0,0,0.471852111,0.845066208,0.845066208,445.2435843,0,0,11323300,772.8257043,0.819011106,11323300,0,0,0.807072,0,0,0.444508409,1.190515765,1.190515765,419.4418385,0,0,11323300,746.2340385,0.790830276,9069730,0,9069730,0,0.673742,0,0.673742,0,0.478183348,0.478183348,0.845367412,361.416155,361.416155,0,0,0,0,0,0,8400000,0,18139460,765.0974472,0.693130353
7/20/2019 10:00,79,74,72.0052,81.8974,42.5199,0,0,12583900,0,0,0.791262,0.849787288,0.73993865,0.467901281,0,0,490.6685775,12583900,802.4228775,0.765190007,11786800,0,0,0.873649,0,0,0.50002979,0.884689031,0.884689031,491.1459278,0,0,11786800,851.6080278,0.86701194,11786800,0,0,0.854982,0,0,0.467055628,1.250814819,1.250814819,458.7576065,0,0,11786800,824.0234065,0.838928367,9440580,0,9440580,0,0.717197,0,0.717197,0,0.499084082,0.499084082,0.885042749,392.6369334,392.6369334,0,0,0,0,0,0,8400000,0,18881160,843.0919475,0.692883361
7/20/2019 11:00,79,75,73.518,81.9788,42.4771,10046000,0,0,0.997764,0,0,0.504395646,0.743251864,0.743251864,422.2632213,0,0,10046000,764.6177213,0.913339902,11396400,0,0,0.849394,0,0,0.500019155,0.888218756,0.888218756,474.8681918,0,0,11396400,816.6198918,0.859871424,11396400,0,0,0.830967,0,0,0.470830511,1.257416577,1.257416577,447.1477364,0,0,11396400,799.4678364,0.841810926,9128220,0,9128220,0,0.697399,0,0.697399,0,0.503399369,0.503399369,0.888538247,382.9283491,382.9283491,0,0,0,0,0,0,8400000,0,18256440,808.4536929,0.727694971
7/20/2019 12:00,75,75,75.0191,82.8698,43.335,0,12732900,0,0,0.797434,0,0.86846042,0.482386239,0.758149621,0,511.8479781,0,12732900,829.9954781,0.782221312,11926100,0,0,0.880738,0,0,0.514543534,0.9061905,0.9061905,511.374803,0,0,11926100,880.123213,0.885576891,11926100,0,0,0.861597,0,0,0.481072312,1.283555251,1.283555251,478.1097088,0,0,11926100,850.4591088,0.855728973,9551880,0,9551880,0,0.723485,0,0.723485,0,0.513577618,0.513577618,0.906572145,408.8026478,408.8026478,0,0,0,0,0,0,8400000,0,19103760,871.3219809,0.709325994
7/20/2019 13:00,78,76,75.3299,84.8137,42.9271,0,14944400,0,0,0.913788,0,0.929461929,0.538505106,0.815384938,0,670.6363085,0,14944400,1072.058909,0.860837966,0,11074300,11074300,0,0.887425,0.887425,0.972655058,0.556352774,0.556352774,0,513.4347937,513.4347937,22148600,1435.753187,0.77788385,0,11074300,11074300,0,0.864182,0.864182,1.381396095,0.521720388,0.521720388,0,481.4740076,481.4740076,22148600,1380.284315,0.747831095,11074300,0,11074300,0,0.856217,0,0.856217,0,0.554033105,0.554033105,0.972995226,511.2940674,511.2940674,0,0,0,0,0,0,8400000,0,22148600,1421.788235,0.770317709
7/20/2019 14:00,82,78,76.6925,85.0571,42.5775,0,15454200,0,0,0.950763,0,0.940365733,0.553162214,0.825419676,0,712.3899567,0,15454200,1094.397657,0.849786587,0,11452600,11452600,0,0.891538,0.891538,0.985657485,0.564690355,0.564690355,0,538.9310633,538.9310633,22905200,1459.064427,0.764401669,0,11452600,11452600,0,0.866174,0.866174,1.403570057,0.530715987,0.530715987,0,506.5064928,506.5064928,22905200,1414.533386,0.741071924,11452600,0,11452600,0,0.891302,0,0.891302,0,0.564324626,0.564324626,0.985111941,538.5820177,538.5820177,0,0,0,0,0,0,8400000,0,22905200,1457.894235,0.763788608
7/20/2019 15:00,84,78,75.9426,85.0925,42.5571,0,15286500,0,0,0.942805,0,0.941742785,0.552313381,0.826698785,0,703.5782081,0,15286500,1137.054108,0.892594727,0,11327900,11327900,0,0.8839,0.8839,0.986620371,0.564511817,0.564511817,0,532.8944512,532.8944512,22655800,1497.899002,0.793385713,0,11327900,11327900,0,0.858503,0.858503,1.405085871,0.531872513,0.531872513,0,502.0832195,502.0832195,22655800,1456.028339,0.771208259,11327900,0,11327900,0,0.883897,0,0.883897,0,0.564507383,0.564507383,0.986613752,532.8902656,532.8902656,0,0,0,0,0,0,8400000,0,22655800,1497.432531,0.793138639
7/20/2019 16:00,83,78,76.2937,85.0801,42.5352,0,15026000,0,0,0.929053,0,0.941696843,0.549380388,0.826640421,0,687.9158092,0,15026000,1108.136109,0.884974931,0,11134700,11134700,0,0.871066,0.871066,0.986550985,0.563341487,0.563341487,0,522.7198717,522.7198717,22269400,1464.136143,0.788958558,0,11134700,11134700,0,0.847172,0.847172,1.404900016,0.532801904,0.532801904,0,494.3824467,494.3824467,22269400,1426.681293,0.768775787,11134700,0,11134700,0,0.871066,0,0.871066,0,0.563341487,0.563341487,0.986550985,522.7198717,522.7198717,0,0,0,0,0,0,8400000,0,22269400,1463.691243,0.788718821
7/20/2019 17:00,84,78,75.8419,85.0674,42.5052,0,14746300,0,0,0.914293,0,0.941572372,0.54639613,0.826501029,0,671.4434374,0,14746300,1077.504137,0.876833487,0,10927600,10927600,0,0.857309,0.857309,0.986400649,0.562267489,0.562267489,0,512.019518,512.019518,21855200,1428.710736,0.784459938,0,10927600,10927600,0,0.833531,0.833531,1.404582328,0.534240661,0.534240661,0,486.4973541,486.4973541,21855200,1395.801908,0.76639074,10927600,0,10927600,0,0.85731,0,0.85731,0,0.56226755,0.56226755,0.986400649,512.0195734,512.0195734,0,0,0,0,0,0,8400000,0,21855200,1428.279247,0.784223021
7/20/2019 18:00,85,78,75.5371,85.0535,42.4814,0,14426600,0,0,0.899163,0,0.941461782,0.543584842,0.826371634,0,653.5067567,0,14426600,1044.376957,0.868709431,0,10690800,10690800,0,0.84153,0.84153,0.986255227,0.561350365,0.561350365,0,500.1070406,500.1070406,21381600,1389.345581,0.779742721,0,10690800,10690800,0,0.817883,0.817883,1.404229796,0.536387031,0.536387031,0,477.8672056,477.8672056,21381600,1361.806111,0.764286739,10690800,0,10690800,0,0.841531,0,0.841531,0,0.561350406,0.561350406,0.986255227,500.1070766,500.1070766,0,0,0,0,0,0,8400000,0,21381600,1388.925753,0.779507101
7/20/2019 19:00,85,78,75.5371,85.0357,41.2245,0,0,0,0,0,0,0.955936666,0.839041164,0.839041164,0,0,0,0,55.03363,0,0,0,0,0,0,0,1.001358053,1.001358053,1.001358053,0,0,0,0,53.245203,0,0,0,0,0,0,0,1.42572291,1.42572291,1.42572291,0,0,0,0,56.67585,0,0,0,3094000,0,0,0,0.26264,0,0.766613348,1.001358053,1.001358053,197.658475,0,0,0,0,0,0,0,8400000,0,3094000,52.71275097,1.00320735
