Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/20/2019 20:00,83,78,76.2937,83.4688,41.1784,0,0,0,0,0,0,0.918773959,0.803937841,0.803937841,0,0,0,0,51.61463,0,0,0,0,0,0,0,0.94920588,0.94920588,0.94920588,0,0,0,0,51.65621,0,0,0,0,0,0,0,1.364285616,1.364285616,1.364285616,0,0,0,0,52.63744,0,0,0,2632050,0,0,0,0.212764,0,0.760116323,0.951128446,0.951128446,166.722014,0,0,0,0,0,0,0,8400000,0,2632050,51.1396479,1.034286312
7/20/2019 21:00,82,77,75.2294,82.4355,41.1783,0,0,0,0,0,0,0.887693735,0.774627166,0.774627166,0,0,0,0,51.70486,0,0,0,0,0,0,0,0.92555094,0.92555094,0.92555094,0,0,0,0,51.65223,0,0,0,0,0,0,0,1.311552636,1.311552636,1.311552636,0,0,0,0,52.67042,0,0,0,2628880,0,0,0,0.208007,0,0.735107138,0.918494479,0.918494479,161.0423711,0,0,0,0,0,0,0,8400000,0,2628880,51.1357077,1.009144964
7/20/2019 22:00,78,76,75.2294,82.3908,41.5783,0,0,0,0,0,0,0.88110447,0.76873585,0.76873585,0,0,0,0,51.04425,0,0,0,0,0,0,0,0.918838029,0.918838029,0.918838029,0,0,0,0,51.03682,0,0,0,0,0,0,0,1.30019426,1.30019426,1.30019426,0,0,0,0,51.98681,0,0,0,2571460,0,0,0,0.200885,0,0.735432753,0.91237253,0.91237253,157.5946589,0,0,0,0,0,0,0,8400000,0,2571460,216.2775789,1.009283033
7/20/2019 23:00,78,76,75.2294,83.3443,41.5702,0,0,0,0,0,0,0.907630513,0.793742,0.793742,0,0,0,0,49.94306,0,0,0,0,0,0,0,0.948193809,0.948193809,0.948193809,0,0,0,0,49.94462,0,0,0,0,0,0,0,1.342810455,1.342810455,1.342810455,0,0,0,0,50.84629,0,0,0,2485170,0,0,0,0.197443,0,0.764601391,0.942464442,0.942464442,158.3470365,0,0,0,0,0,0,0,8400000,0,2485170,215.2518655,1.039374524
7/21/2019 0:00,79,77,76.2937,80.5608,41.3675,0,0,0,0,0,0,0.835322688,0.725427518,0.725427518,0,0,0,0,52.01539,0,0,0,0,0,0,0,0.86782655,0.86782655,0.86782655,0,0,0,0,51.98673,0,0,0,0,0,0,0,1.255258309,1.255258309,1.255258309,0,0,0,0,53.15973,0,0,0,2470240,0,0,0,0.187403,0,0.698324674,0.859142772,0.859142772,143.7524618,0,0,0,0,0,0,0,8400000,0,2470240,206.1098018,1.00124588
7/21/2019 1:00,78,74,72.4879,76.7023,41.5675,0,0,0,0,0,0,0.737134842,0.633204022,0.633204022,0,0,0,0,54.63339,0,0,0,0,0,0,0,0.758537391,0.758537391,0.758537391,0,0,0,0,54.50047,0,0,0,0,0,0,0,1.072775114,1.072775114,1.072775114,0,0,0,0,121.0156,0,0,0,2412690,0,0,0,0.173034,0,0.610938896,0.748817,0.748817,122.8338471,0,0,0,0,0,0,0,8400000,0,2412690,187.5840271,0.932986967
7/21/2019 2:00,79,70,65.767,76.4245,41.3648,0,0,0,0,0,0,0.729112274,0.625506069,0.625506069,0,0,0,0,50.64782,0,0,0,0,0,0,0,0.749585377,0.749585377,0.749585377,0,0,0,0,50.63863,0,0,0,0,0,0,0,1.046245877,1.046245877,1.046245877,0,0,0,0,51.7598,0,0,0,2412540,0,0,0,0.17315,0,0.605935161,0.743437137,0.743437137,121.8202345,0,0,0,0,0,0,0,8400000,0,2412540,180.3278145,0.896952496
7/21/2019 3:00,76,70,67.1898,75.4805,41.9621,0,0,0,0,0,0,0.702106209,0.600609339,0.600609339,0,0,0,0,51.14973,0,0,0,0,0,0,0,0.719833489,0.719833489,0.719833489,0,0,0,0,51.12256,0,0,0,0,0,0,0,1.002709223,1.002709223,1.002709223,0,0,0,0,52.25817,0,0,0,2354990,0,0,0,0.165731,0,0.584552731,0.713210886,0.713210886,114.7179864,0,0,0,0,0,0,0,8400000,0,2354990,174.4639164,0.888991884
7/21/2019 4:00,75,69,66.18,75.4195,42.1621,0,0,0,0,0,0,0.698269582,0.597158307,0.597158307,0,0,0,0,50.53624,0,0,0,0,0,0,0,0.715743193,0.715743193,0.715743193,0,0,0,0,50.53046,0,0,0,0,0,0,0,0.995401623,0.995401623,0.995401623,0,0,0,0,51.54488,0,0,0,2354990,0,0,0,0.165136,0,0.582153489,0.709918216,0.709918216,114.2471371,0,0,0,0,0,0,0,8400000,0,2354990,172.6751171,0.879876945
7/21/2019 5:00,75,69,66.2767,75.421,42.2721,0,15893400,0,0,0.909173,0,0.689990551,0.377767485,0.590073023,0,500.3341454,0,15893400,768.5479454,0.580277055,9774330,0,0,0.716225,0,0,0.384505808,0.707258685,0.707258685,313.1905544,0,0,9774330,574.2702544,0.705034826,9774930,0,0,0.707617,0,0,0.365825844,0.983451864,0.983451864,297.9935016,0,0,9774930,573.5311016,0.704084144,7796190,0,8074850,0,0.583537,0,0.569742,0,0.3984665,0.395756812,0.701531496,268.1297678,257.1162752,0,0,0,0,0,0,8400000,0,15871040,781.686743,0.591028749
7/21/2019 6:00,75,69,66.2767,77.4388,43.2228,0,18027100,0,0,0.997696,0,0.737230573,0.430106765,0.634556759,0,646.1314717,0,18027100,960.7731417,0.639552546,11241000,0,0,0.791361,0,0,0.417828994,0.760369211,0.760369211,391.4013098,0,0,11241000,706.4699898,0.754171326,11241000,0,0,0.779851,0,0,0.392071009,1.063554362,1.063554362,367.2725177,0,0,11241000,686.5260177,0.732880723,9003940,0,9003940,0,0.643675,0,0.643675,0,0.425817758,0.425817758,0.760563376,319.5031289,319.5031289,0,0,0,0,0,0,8400000,0,18007880,949.3213978,0.632603992
7/21/2019 7:00,77,71,68.4581,78.9037,42.9797,10271300,0,0,0.996482,0,0,0.446225795,0.663278235,0.663278235,381.9432507,0,0,10271300,728.0567507,0.850591552,11594500,0,0,0.827406,0,0,0.440634481,0.794582128,0.794582128,425.7447072,0,0,11594500,764.1681072,0.790893724,11594500,0,0,0.813999,0,0,0.412123104,1.116133236,1.116133236,398.1967775,0,0,11594500,747.4128775,0.773552506,9286780,0,9286780,0,0.67443,0,0.67443,0,0.444316967,0.444316967,0.794852243,343.8561601,343.8561601,0,0,0,0,0,0,8400000,0,18573560,756.5264261,0.660106229
7/21/2019 8:00,79,72,69.028,80.8925,42.6318,0,0,13418500,0,0,0.824469,0.821223335,0.713097297,0.451339771,0,0,504.6918927,13418500,845.2603927,0.755906004,12565500,0,0,0.912813,0,0,0.485982029,0.853112472,0.853112472,508.8839326,0,0,12565500,848.6823326,0.810488082,12565500,0,0,0.895616,0,0,0.449255727,1.202926894,1.202926894,470.4269028,0,0,12565500,819.0665028,0.782205088,10064900,0,10064900,0,0.747968,0,0.747968,0,0.476481374,0.476481374,0.853411692,399.6447821,399.6447821,0,0,0,0,0,0,8400000,0,20129800,840.1955093,0.675241382
7/21/2019 9:00,83,74,70.4996,81.974,42.4521,0,0,13933900,0,0,0.833288,0.853182695,0.743079642,0.473849469,0,0,550.2142601,13933900,906.9842601,0.781103002,12890200,0,0,0.948598,0,0,0.51340849,0.888021632,0.888021632,551.4948431,0,0,12890200,910.0463431,0.847198346,12890200,0,0,0.92939,0,0,0.473804499,1.256328141,1.256328141,508.9528961,0,0,12890200,881.9267961,0.821020741,10325800,0,10325800,0,0.779272,0,0.779272,0,0.497962942,0.497962942,0.888385611,428.4888126,428.4888126,0,0,0,0,0,0,8400000,0,20651600,900.9458797,0.704007782
7/21/2019 10:00,84,75,71.5604,82.0611,42.4285,0,0,13787200,0,0,0.826534,0.855648582,0.745393419,0.474796152,0,0,545.5091252,13787200,902.2189252,0.785266559,12754900,0,0,0.941011,0,0,0.513747026,0.891025189,0.891025189,546.0659947,0,0,12754900,904.9182947,0.851360617,12754900,0,0,0.921935,0,0,0.475070595,1.262139175,1.262139175,504.9564942,0,0,12754900,884.1366942,0.831808978,10217100,0,10217100,0,0.773156,0,0.773156,0,0.500010391,0.500010391,0.891422612,425.7213472,425.7213472,0,0,0,0,0,0,8400000,0,20434200,895.8691118,0.708286105
7/21/2019 11:00,85,75,71.0344,83.8846,42.5324,0,0,14919500,0,0,0.907215,0.906254781,0.79318993,0.520972385,0,0,647.7206248,14919500,1048.772525,0.843545045,0,11055900,11055900,0,0.881081,0.881081,0.947079355,0.539504903,0.539504903,0,497.0593546,497.0593546,22111800,1402.518109,0.761141893,0,11055900,11055900,0,0.859006,0.859006,1.343546292,0.505727171,0.505727171,0,465.9390854,465.9390854,22111800,1350.089771,0.732689209,11055900,0,11055900,0,0.849723,0,0.849723,0,0.537238406,0.537238406,0.947480739,494.9711741,494.9711741,0,0,0,0,0,0,8400000,0,22111800,1388.631948,0.75360592
7/21/2019 12:00,88,77,72.9223,83.1769,42.4998,0,0,14646100,0,0,0.88416,0.886278354,0.774332874,0.503390205,0,0,614.39194,14646100,1021.75014,0.837151302,0,10853400,10853400,0,0.827906,0.827906,0.925960848,0.522556285,0.522556285,0,472.6260319,472.6260319,21706800,1350.887764,0.746800688,0,13639400,0,0,0.990483,0,1.316308987,0.507917677,1.316308987,0,577.307697,0,13639400,1016.258897,0.894108741,10853300,0,10853300,0,0.827676,0,0.827676,0,0.522173288,0.522173288,0.925369687,472.2752785,472.2752785,0,0,0,0,0,0,8400000,0,21706600,1349.733357,0.746169381
7/21/2019 13:00,88,76,71.386,84.9144,42.6449,0,0,16002200,0,0,0.976797,0.935412074,0.820788024,0.556080988,0,0,741.5432653,16002200,1129.956065,0.847350538,0,11860600,11860600,0,0.913988,0.913988,0.979675043,0.563695956,0.563695956,0,557.1476876,557.1476876,23721200,1503.791075,0.760732716,11793300,0,11927800,0.911657,0,0.910739,0.525533375,1.391921568,0.525494957,516.4810628,0,522.3332292,23721100,1445.948492,0.73147459,11860600,0,11860600,0,0.914002,0,0.914002,0,0.563716199,0.563716199,0.979704661,557.1676955,557.1676955,0,0,0,0,0,0,8400000,0,23721200,1503.417591,0.760543779
7/21/2019 14:00,90,78,73.7451,83.3493,42.5612,0,0,15289200,0,0,0.919493,0.890449361,0.77831106,0.512585741,0,0,653.0854926,15289200,1108.095193,0.86970818,0,11329900,11329900,0,0.859316,0.859316,0.930025522,0.526953048,0.526953048,0,497.5271112,497.5271112,22659800,1448.004722,0.766823038,11329900,0,11329900,0.839959,0,0.839959,0.49924759,1.325276824,0.49924759,471.3687722,0,471.3687722,22659800,1448.831044,0.767260635,11329900,0,11329900,0,0.859299,0,0.859299,0,0.526924082,0.526924082,0.929981336,497.4997627,497.4997627,0,0,0,0,0,0,8400000,0,22659800,1447.381625,0.766493063
7/21/2019 15:00,90,76,70.6788,84.0231,42.6211,0,0,15867700,0,0,0.95768,0.909380369,0.796218807,0.533733383,0,0,705.7601003,15867700,1093.5781,0.827022014,0,11760500,11760500,0,0.895569,0.895569,0.950941657,0.543548032,0.543548032,0,532.6997189,532.6997189,23521000,1453.504838,0.741552572,11760500,0,11760500,0.87361,0,0.87361,0.508402633,1.35100848,0.508402633,498.2557637,0,498.2557637,23521000,1401.975427,0.715263175,11760500,0,11760500,0,0.895575,0,0.895575,0,0.543558704,0.543558704,0.950957722,532.7101783,532.7101783,0,0,0,0,0,0,8400000,0,23521000,1453.096257,0.741344121
7/21/2019 16:00,91,77,71.9064,83.2362,42.5527,0,0,15248900,0,0,0.916081,0.887400419,0.775432937,0.509847795,0,0,647.8848365,15248900,1086.986936,0.855395683,0,11299900,11299900,0,0.856058,0.856058,0.926642993,0.524587917,0.524587917,0,493.9825832,493.9825832,22599800,1424.675366,0.756471491,11299900,0,11299900,0.836329,0,0.836329,0.496295323,1.317689193,0.496295323,467.3406267,0,467.3406267,22599800,1407.557153,0.747382094,11299900,0,11299900,0,0.85605,0,0.85605,0,0.52457353,0.52457353,0.926620964,493.9690364,493.9690364,0,0,0,0,0,0,8400000,0,22599800,1424.160373,0.75619804
7/21/2019 17:00,90,76,70.6788,82.2119,42.468,0,0,14389000,0,0,0.859643,0.859678714,0.749239995,0.481606507,0,0,577.4863352,14389000,971.7399352,0.810402337,0,13495400,0,0,0.990489,0,0.895919222,0.527522144,0.895919222,0,593.2601948,0,13495400,989.8762948,0.880189956,0,13309500,0,0,0.991867,0,1.271619939,0.49209103,1.271619939,0,545.7904634,0,13309500,982.6188634,0.885940596,10662900,0,10662900,0,0.804101,0,0.804101,0,0.502825585,0.502825585,0.895891657,446.7982444,446.7982444,0,0,0,0,0,0,8400000,0,21325800,979.9775319,0.723383107
7/21/2019 18:00,89,75,69.4897,82.0752,42.4184,0,0,13829200,0,0,0.829044,0.856433955,0.746137634,0.475602898,0,0,548.1006334,13829200,906.8094334,0.786864981,0,12793700,0,0,0.94388,0,0.892068422,0.514923714,0.892068422,0,548.9816269,0,12793700,909.6601269,0.853226316,0,12793700,0,0,0.924905,0,1.264492221,0.47634809,1.264492221,0,507.8545466,0,12793700,889.1123466,0.833953286,10248300,0,10248300,0,0.775515,0,0.775515,0,0.500527357,0.500527357,0.892294116,427.4628757,427.4628757,0,0,0,0,0,0,8400000,0,20496600,900.5635256,0.709323176
7/21/2019 19:00,88,75,69.9556,82.0403,41.2252,0,0,0,0,0,0,0.868586381,0.756653757,0.756653757,0,0,0,0,54.92645,0,0,0,0,0,0,0,0.904491615,0.904491615,0.904491615,0,0,0,0,54.91844,0,0,0,0,0,0,0,1.281331846,1.281331846,1.281331846,0,0,0,0,55.29405,0,0,0,3147240,0,0,0,0.249866,0,0.693318943,0.904889753,0.904889753,181.8367592,0,0,0,0,0,0,0,8400000,0,3147240,54.3692556,0.929204214
7/21/2019 20:00,85,75,71.2107,80.5002,41.1838,0,0,0,0,0,0,0.834862993,0.724889631,0.724889631,0,0,0,0,58.7502,0,0,0,0,0,0,0,0.867295914,0.867295914,0.867295914,0,0,0,0,58.73738,0,0,0,0,0,0,0,1.22449374,1.22449374,1.22449374,0,0,0,0,60.92728,0,0,0,3465470,0,0,0,0.269195,0,0.641421425,0.858761783,0.858761783,185.2355587,0,0,0,0,0,0,0,8400000,0,3465470,58.1500062,0.866384088
7/21/2019 21:00,85,74,69.5878,80.4117,41.189,0,0,0,0,0,0,0.834034559,0.724111154,0.724111154,0,0,0,0,58.58402,0,0,0,0,0,0,0,0.866437827,0.866437827,0.866437827,0,0,0,0,58.57778,0,0,0,0,0,0,0,1.222325256,1.222325256,1.222325256,0,0,0,0,59.10694,0,0,0,3495020,0,0,0,0.271495,0,0.63911142,0.857754763,0.857754763,186.1422663,0,0,0,0,0,0,0,8400000,0,3495020,57.9920022,0.858828652
7/21/2019 22:00,83,74,70.4996,80.416,41.1864,0,0,0,0,0,0,0.834221382,0.724282264,0.724282264,0,0,0,0,57.67917,0,0,0,0,0,0,0,0.866643503,0.866643503,0.866643503,0,0,0,0,57.67323,0,0,0,0,0,0,0,1.222637913,1.222637913,1.222637913,0,0,0,0,58.1562,0,0,0,3408910,0,0,0,0.264332,0,0.643784872,0.857865816,0.857865816,182.8837239,0,0,0,0,0,0,0,8400000,0,3408910,246.4470939,0.867539808
7/21/2019 23:00,80,74,71.7339,80.4134,41.1756,0,0,0,0,0,0,0.8344608,0.724459624,0.724459624,0,0,0,0,51.10121,0,0,0,0,0,0,0,0.866859756,0.866859756,0.866859756,0,0,0,0,51.08981,0,0,0,0,0,0,0,1.222795588,1.222795588,1.222795588,0,0,0,0,52.02593,0,0,0,2546590,0,0,0,0.194064,0,0.692573427,0.858373076,0.858373076,146.975047,0,0,0,0,0,0,0,8400000,0,2546590,205.816477,0.969845057
7/22/2019 0:00,77,74,72.9223,80.402,41.7729,0,0,0,0,0,0,0.824516931,0.715571817,0.715571817,0,0,0,0,50.83206,0,0,0,0,0,0,0,0.85627993,0.85627993,0.85627993,0,0,0,0,50.82494,0,0,0,0,0,0,0,1.206803118,1.206803118,1.206803118,0,0,0,0,51.82754,0,0,0,2470570,0,0,0,0.185237,0,0.692111905,0.849955988,0.849955988,142.4925757,0,0,0,0,0,0,0,8400000,0,2470570,200.9756057,0.976174433
7/22/2019 1:00,78,74,72.4184,80.3954,41.5702,0,0,0,0,0,0,0.826364182,0.717150171,0.717150171,0,0,0,0,50.56682,0,0,0,0,0,0,0,0.858180151,0.858180151,0.858180151,0,0,0,0,50.56175,0,0,0,0,0,0,0,1.209338587,1.209338587,1.209338587,0,0,0,0,51.55954,0,0,0,2470380,0,0,0,0.186059,0,0.693165989,0.852013327,0.852013327,142.6986164,0,0,0,0,0,0,0,8400000,0,2470380,200.9642164,0.976194188
7/22/2019 2:00,76,74,73.254,79.4516,41.9648,0,0,0,0,0,0,0.798186698,0.690935117,0.690935117,0,0,0,0,50.96294,0,0,0,0,0,0,0,0.82713299,0.82713299,0.82713299,0,0,0,0,50.93066,0,0,0,0,0,0,0,1.164406727,1.164406727,1.164406727,0,0,0,0,51.96825,0,0,0,2398340,0,0,0,0.176379,0,0.672412655,0.82029322,0.82029322,134.389514,0,0,0,0,0,0,0,8400000,0,2398340,193.700944,0.969175066
7/22/2019 3:00,74,73,72.5872,78.4508,42.3648,0,0,0,0,0,0,0.768967465,0.663748629,0.663748629,0,0,0,0,50.94735,0,0,0,0,0,0,0,0.794910068,0.794910068,0.794910068,0,0,0,0,50.93321,0,0,0,0,0,0,0,1.116355304,1.116355304,1.116355304,0,0,0,0,51.99057,0,0,0,2369490,0,0,0,0.170642,0,0.648260212,0.788207006,0.788207006,128.0038409,0,0,0,0,0,0,0,8400000,0,2369490,187.3025809,0.948571621
7/22/2019 4:00,73,72,71.5604,78.4019,42.5621,0,0,0,0,0,0,0.765026561,0.660192869,0.660192869,0,0,0,0,50.39636,0,0,0,0,0,0,0,0.790719688,0.790719688,0.790719688,0,0,0,0,50.3908,0,0,0,0,0,0,0,1.108942714,1.108942714,1.108942714,0,0,0,0,51.43401,0,0,0,2383690,0,0,0,0.170962,0,0.645134065,0.784802934,0.784802934,128.1499683,0,0,0,0,0,0,0,8400000,0,2383690,186.3375383,0.938062609
7/22/2019 5:00,72,72,71.9064,79.3518,42.8748,10139800,0,0,0.976533,0,0,0.447423527,0.671191732,0.671191732,378.0654236,0,0,10139800,718.9474236,0.850842135,11437600,0,0,0.841912,0,0,0.447888777,0.803635565,0.803635565,426.8977231,0,0,11437600,771.3641231,0.809292988,11439400,0,0,0.828658,0,0,0.417525208,1.128463714,1.128463714,398.019822,0,0,11439400,751.360422,0.788181641,9120880,0,9450310,0,0.688017,0,0.677661,0,0.447305919,0.446189892,0.798426328,352.2649663,339.1370383,0,0,0,0,0,0,8400000,0,18571190,1030.638205,0.665959395
7/22/2019 6:00,73,73,73.0216,79.5081,43.8026,0,13569800,0,0,0.808019,0,0.786571435,0.427787011,0.681363275,0,483.7486817,0,13569800,837.5170817,0.740630295,12702500,0,0,0.896092,0,0,0.461389163,0.815882982,0.815882982,488.3996535,0,0,12702500,839.8517535,0.79340453,12702500,0,0,0.882384,0,0,0.42775358,1.150191914,1.150191914,452.7949874,0,0,12702500,827.9993874,0.782207648,10175000,0,10175000,0,0.731114,0,0.731114,0,0.45429627,0.45429627,0.816119645,385.205379,385.205379,0,0,0,0,0,0,8400000,0,20350000,1115.813458,0.657973538
7/22/2019 7:00,74,73,72.6863,80.9828,43.7671,0,14093500,0,0,0.814102,0,0.814263183,0.446967149,0.707316861,0,524.9442928,0,14093500,883.7785928,0.752498891,13037200,0,0,0.928703,0,0,0.48458575,0.845770679,0.845770679,526.4701117,0,0,13037200,887.0279117,0.816458668,13037200,0,0,0.913059,0,0,0.447927605,1.194177797,1.194177797,486.6434811,0,0,13037200,863.7525811,0.795035051,10444000,0,10444000,0,0.75922,0,0.75922,0,0.47229079,0.47229079,0.846069981,411.0504179,411.0504179,0,0,0,0,0,0,8400000,0,20888000,878.1576325,0.676777615
7/22/2019 8:00,76,74,73.1879,82.0426,43.381,0,14960200,0,0,0.873877,0,0.844099716,0.474130196,0.735194607,0,591.090213,0,14960200,992.632113,0.796218323,13835600,0,0,0.995174,0,0,0.518643851,0.878920648,0.878920648,597.9790726,0,0,13835600,997.0573726,0.864775541,13835600,0,0,0.977267,0,0,0.477976869,1.243623144,1.243623144,551.0913969,0,0,13835600,968.1846969,0.839733467,11086000,0,11086000,0,0.815711,0,0.815711,0,0.493231178,0.493231178,0.879252715,455.6634037,455.6634037,0,0,0,0,0,0,8400000,0,22172000,987.0867989,0.708805073
7/22/2019 9:00,79,75,73.518,83.0411,42.835,0,15660100,0,0,0.930771,0,0.878365909,0.506952968,0.767103887,0,661.5778483,0,15660100,1038.959748,0.796132654,0,11605800,11605800,0,0.902393,0.902393,0.916451441,0.523189476,0.523189476,0,506.0027019,506.0027019,23211600,1398.885304,0.723199764,0,11605800,11605800,0,0.882349,0.882349,1.299561283,0.487314897,0.487314897,0,471.3066022,471.3066022,23211600,1349.004704,0.697412348,11605800,0,11605800,0,0.869733,0,0.869733,0,0.519748105,0.519748105,0.91682312,502.6743798,502.6743798,0,0,0,0,0,0,8400000,0,23211600,1381.27636,0.714096241
7/22/2019 10:00,82,76,73.8447,82.2632,42.6255,0,15664300,0,0,0.925385,0,0.858910486,0.492484008,0.748612571,0,642.8681033,0,15664300,1040.900203,0.797405721,0,11609000,11609000,0,0.864621,0.864621,0.895745674,0.506050399,0.506050399,0,489.5615906,489.5615906,23218000,1376.288781,0.71132162,0,11609000,11609000,0,0.846424,0.846424,1.271733304,0.476129936,0.476129936,0,460.6160354,460.6160354,23218000,1360.795571,0.703314103,11609000,0,11609000,0,0.864397,0,0.864397,0,0.505651805,0.505651805,0.895136502,489.1759837,489.1759837,0,0,0,0,0,0,8400000,0,23218000,1375.031267,0.710671686
7/22/2019 11:00,84,75,71.4846,83.9913,42.7514,9433720,0,15722900,0.980282,0,0.980283,0.53751518,0.793903033,0.537695891,422.5639756,0,704.5115609,25156620,1562.780136,0.745464281,0,12578300,12578300,0,0.947517,0.947517,0.948213985,0.549756685,0.549756685,0,576.2503763,576.2503763,25156600,1576.616153,0.752064819,0,12578300,12578300,0,0.925138,0.925138,1.346121588,0.508242412,0.508242412,0,532.7354605,532.7354605,25156600,1504.236321,0.717538771,10575100,0,10575100,0,0.814889,0,0.814889,0,0.536587386,0.536587386,0.948246038,472.8721051,472.8721051,0,0,0,0,0,4006330,8400000,0,21150200,1322.54851,0.750375038
7/22/2019 12:00,86,77,73.8447,83.3164,42.7377,9393570,0,15655900,0.935697,0,0.935697,0.515212137,0.776222733,0.514496219,403.3067732,0,671.24178,25049470,1525.542953,0.730814482,0,12524700,12524700,0,0.935458,0.935458,0.926762017,0.534527555,0.534527555,0,557.8997725,557.8997725,25049400,1566.606345,0.750488081,0,12524700,12524700,0,0.915331,0.915331,1.318457168,0.496497456,0.496497456,0,518.2068077,518.2068077,25049400,1534.989715,0.735342028,10524900,0,10524900,0,0.801263,0,0.801263,0,0.519284729,0.519284729,0.921402959,455.451654,455.451654,0,0,0,0,0,3999650,8400000,0,21049800,1301.767008,0.742107008
7/22/2019 13:00,87,76,71.7339,83.2177,42.7133,9262470,0,15437400,0.9232,0,0.9232,0.511000847,0.773467858,0.509921905,394.4275015,0,655.9890344,24699870,1478.617936,0.718360673,0,12350000,12350000,0,0.923196,0.923196,0.92413498,0.530884241,0.530884241,0,546.3683651,546.3683651,24700000,1520.76703,0.738834185,0,12350000,12350000,0,0.902943,0.902943,1.313053565,0.493487855,0.493487855,0,507.8812511,507.8812511,24700000,1476.020002,0.717094738,12350000,0,12350000,0,0.921213,0,0.921213,0,0.527447826,0.527447826,0.919025576,542.8317209,542.8317209,0,0,0,0,0,0,8400000,0,24700000,1512.413342,0.734775713
7/22/2019 14:00,88,76,71.386,84.1062,42.7745,9611150,0,16018600,0.964108,0,0.964108,0.536232834,0.797014821,0.535899809,429.4845167,0,715.3637238,25629750,1589.33644,0.744136688,0,12814900,12814900,0,0.964112,0.964112,0.951702271,0.555112386,0.555112386,0,592.8091427,592.8091427,25629800,1629.958285,0.763154587,0,12814900,12814900,0,0.941768,0.941768,1.352720433,0.512600454,0.512600454,0,547.4102967,547.4102967,25629800,1561.789393,0.731237572,10813500,0,10813500,0,0.83195,0,0.83195,0,0.539228103,0.539228103,0.951670124,485.9119246,485.9119246,0,0,0,0,0,4002760,8400000,0,21627000,1363.933349,0.756794756
7/22/2019 15:00,88,77,73.0886,83.3313,42.7623,9547290,0,15912200,0.948726,0,0.948726,0.517513858,0.77600301,0.517216953,411.7379069,0,685.8383006,25459490,1560.556208,0.735547903,0,12729700,12729700,0,0.948722,0.948722,0.927096363,0.537145297,0.537145297,0,569.8082078,569.8082078,25459400,1602.405716,0.755275795,0,12729700,12729700,0,0.928555,0.928555,1.319144477,0.498028283,0.498028283,0,528.3125531,528.3125531,25459400,1569.397006,0.739717514,10730000,0,10730000,0,0.814877,0,0.814877,0,0.519713737,0.519713737,0.921760955,464.7107002,464.7107002,0,0,0,0,0,3999470,8400000,0,21460000,1330.8556,0.744187661
7/22/2019 16:00,87,76,71.9064,84.1341,42.7969,9765470,0,16275800,0.977506,0,0.977506,0.539599967,0.797533346,0.539610154,439.1206075,0,731.8822454,26041270,1626.834653,0.749656827,0,13020600,13020600,0,0.97751,0.97751,0.952301503,0.558334508,0.558334508,0,605.8208574,605.8208574,26041200,1667.318515,0.76831414,0,13020600,13020600,0,0.955118,0.955118,1.353847384,0.514869342,0.514869342,0,558.65898,558.65898,26041200,1596.80946,0.735822985,11019800,0,11019800,0,0.843813,0,0.843813,0,0.537087121,0.537087121,0.947438986,493.2160543,493.2160543,0,0,0,0,0,4001750,8400000,0,22039600,1388.139809,0.755806716
7/22/2019 17:00,86,77,73.7451,82.5206,42.6293,8826820,0,14711400,0.877253,0,0.877253,0.490578728,0.754563666,0.488122752,360.8541776,0,598.4140877,23538220,1383.043965,0.705088472,0,11769100,11769100,0,0.877246,0.877246,0.901977153,0.511167321,0.511167321,0,501.3316101,501.3316101,23538200,1426.22292,0.727102117,0,11769100,11769100,0,0.859208,0.859208,1.283630519,0.48070031,0.48070031,0,471.450835,471.450835,23538200,1430.45557,0.729259962,11769100,0,11769100,0,0.875165,0,0.875165,0,0.507453307,0.507453307,0.896325945,497.6890595,497.6890595,0,0,0,0,0,0,8400000,0,23538200,1417.423419,0.722616047
7/22/2019 18:00,85,75,71.2107,82.173,42.5663,8508120,0,14180200,0.84664,0,0.846641,0.482300057,0.747325171,0.478594483,341.9555633,0,565.5471234,22688320,1336.402887,0.706832178,0,11344200,11344200,0,0.846639,0.846639,0.89350384,0.50318739,0.50318739,0,475.6881994,475.6881994,22688400,1380.131799,0.72995811,0,11344200,11344200,0,0.828361,0.828361,1.266915237,0.475171811,0.475171811,0,449.2036714,449.2036714,22688400,1354.991043,0.716661048,11344200,0,11344200,0,0.846615,0,0.846615,0,0.503145633,0.503145633,0.893439668,475.6487241,475.6487241,0,0,0,0,0,0,8400000,0,22688400,1379.552848,0.7296519
7/22/2019 19:00,83,75,71.9064,82.1311,41.9396,0,13663600,0,0,0.86134,0,0.863118405,0.48349917,0.752078736,0,550.5282715,0,13663600,775.2429515,0.680853905,8515940,0,0,0.696939,0,0,0.509994686,0.899214206,0.899214206,361.9236789,0,0,8515940,586.5061489,0.826458827,8515940,0,0,0.679112,0,0,0.513588067,1.274692287,1.274692287,364.4737639,0,0,8515940,587.5973639,0.827996483,6823010,0,6823010,0,0.543491,0,0.543491,0,0.543089328,0.543089328,0.899214206,308.7919928,308.7919928,0,0,0,0,0,0,8400000,0,13646020,580.6410874,0.731874236
7/22/2019 20:00,81,75,72.7552,81.7333,41.8935,0,13097700,0,0,0.79528,0,0.852809824,0.469376854,0.742326071,0,512.3131017,0,13097700,716.8989617,0.656816658,0,13106200,0,0,0.986055,0,0.888197371,0.52178511,0.888197371,0,569.8850006,0,13106200,778.9488606,0.713203394,0,13106200,0,0,0.966027,0,1.255344045,0.480076318,1.255344045,0,524.3313532,0,13106200,734.1190132,0.672157312,0,0,13106300,0,0,0,0.969622,0,0.517790981,0.888049771,0.888049771,565.5269945,0,0,0,0,0,0,0,8400000,0,13106300,771.8087845,0.706660569
7/22/2019 21:00,80,75,73.0886,81.6726,41.9079,0,13268600,0,0,0.803891,0,0.851570935,0.469204005,0.741167525,0,518.8066884,0,13268600,727.1944684,0.657668,0,13276400,0,0,0.979938,0,0.886290868,0.519158133,0.886290868,0,574.3792525,0,13276400,783.9856625,0.708612873,0,13276400,0,0,0.95997,0,1.252094174,0.477568122,1.252094174,0,528.3654511,0,13276400,738.7050411,0.667685554,0,0,13276300,7608180,0,0,0.979876,0.854541,0.519049221,0.886132913,0.886132913,574.2544313,0,0,7608180,0.854541,564.05,7529960,0,0,0.889647721,20884480,776.1458059,0.549498164
7/22/2019 22:00,81,75,72.7552,81.681,41.892,0,13036900,0,0,0.791683,0,0.851938439,0.468517674,0.741501576,0,509.0015059,0,13036900,712.0714259,0.65543627,0,13045600,0,0,0.96508,0,0.886523644,0.515858184,0.886523644,0,560.8066273,0,13045600,766.1842773,0.704774892,0,13045600,0,0,0.945143,0,1.252457099,0.474825019,1.252457099,0,516.1981054,0,13045600,722.3762254,0.664478039,0,0,13045600,8159840,0,0,0.96508,0.1,0.515858184,0.886523644,0.886523644,560.8066273,0,0,8159840,0.1,-91.0526,8032890,0,0,-0.133903508,21205440,894.9151473,0.506425793
7/22/2019 23:00,80,75,73.0886,81.6703,41.1887,0,0,0,0,0,0,0.859533167,0.748091512,0.748091512,0,0,0,0,51.89845,0,0,0,0,0,0,0,0.894409801,0.894409801,0.894409801,0,0,0,0,51.89503,0,0,0,0,0,0,0,1.263577812,1.263577812,1.263577812,0,0,0,0,52.52179,0,0,0,2708710,4519630,0,0,0.211504,3.14629,0.711447453,0.894409801,0.894409801,160.5920692,0,0,4519630,3.14629,336.802,4447120,0,0,0.894237803,7228340,339.5032692,0.56362031
7/23/2019 0:00,77,75,74.2288,77.7106,41.7649,0,0,0,0,0,0,0.759845124,0.654709429,0.654709429,0,0,0,0,54.04157,0,0,0,0,0,0,0,0.78408782,0.78408782,0.78408782,0,0,0,0,53.91239,0,0,0,0,0,0,0,1.111335199,1.111335199,1.111335199,0,0,0,0,121.0156,0,0,0,2385540,0,0,0,0.172291,0,0.633909593,0.773900101,0.773900101,126.0180576,0,0,0,0,0,0,0,8400000,0,2385540,190.7032576,0.959296047
7/23/2019 1:00,74,71,69.7723,77.4118,42.3648,0,0,0,0,0,0,0.743040052,0.639370902,0.639370902,0,0,0,0,50.70142,0,0,0,0,0,0,0,0.766005698,0.766005698,0.766005698,0,0,0,0,50.69183,0,0,0,0,0,0,0,1.071996983,1.071996983,1.071996983,0,0,0,0,51.69724,0,0,0,2383850,0,0,0,0.169742,0,0.623676831,0.759919746,0.759919746,123.8960011,0,0,0,0,0,0,0,8400000,0,2383850,182.3386011,0.917869502
7/23/2019 2:00,73,71,70.138,79.3178,42.5648,0,0,0,0,0,0,0.786845024,0.680720242,0.680720242,0,0,0,0,49.50842,0,0,0,0,0,0,0,0.815098284,0.815098284,0.815098284,0,0,0,0,49.52045,0,0,0,0,0,0,0,1.143761557,1.143761557,1.143761557,0,0,0,0,50.40122,0,0,0,2412540,0,0,0,0.175034,0,0.665004714,0.810382675,0.810382675,133.6958727,0,0,0,0,0,0,0,8400000,0,2412540,189.9362277,0.944744847
7/23/2019 3:00,74,73,72.5872,78.4497,42.3621,0,0,0,0,0,0,0.768862678,0.663650068,0.663650068,0,0,0,0,50.95978,0,0,0,0,0,0,0,0.794804413,0.794804413,0.794804413,0,0,0,0,50.94844,0,0,0,0,0,0,0,1.116065441,1.116065441,1.116065441,0,0,0,0,51.99744,0,0,0,2412540,0,0,0,0.173851,0,0.645939322,0.788179392,0.788179392,129.8628711,0,0,0,0,0,0,0,8400000,0,2412540,189.1866411,0.941016395
7/23/2019 4:00,73,72,71.5604,78.4021,42.5621,0,0,0,0,0,0,0.765160679,0.660319009,0.660319009,0,0,0,0,50.40514,0,0,0,0,0,0,0,0.790869177,0.790869177,0.790869177,0,0,0,0,50.39902,0,0,0,0,0,0,0,1.109210241,1.109210241,1.109210241,0,0,0,0,51.4424,0,0,0,2383690,0,0,0,0.170969,0,0.645210041,0.78489373,0.78489373,128.1650602,0,0,0,0,0,0,0,8400000,0,2383690,186.3576102,0.938163655
7/23/2019 5:00,73,72,71.5604,78.3992,42.6721,0,17465700,0,0,1.00347,0,0.755292472,0.443778773,0.651792289,0,645.90891,0,17465700,956.34331,0.657066119,10743800,0,0,0.793015,0,0,0.43077504,0.780658282,0.780658282,385.6800727,0,0,10743800,694.7782727,0.776014006,10745200,0,0,0.780975,0,0,0.40583714,1.094697806,1.094697806,363.4001035,0,0,10745200,687.2168035,0.767468418,8568370,0,8877070,0,0.64753,0,0.635832,0,0.436902476,0.435168101,0.774823422,323.2011555,310.7234418,0,0,0,0,0,0,8400000,0,17445440,938.3567973,0.645457012
7/23/2019 6:00,73,72,71.5604,79.462,43.7087,0,0,12868400,0,0,0.771207,0.784485424,0.679344366,0.423617222,0,0,454.2729878,12868400,769.7683878,0.717822002,11977400,0,0,0.849221,0,0,0.454455065,0.813440013,0.813440013,453.5991746,0,0,11977400,811.7055746,0.813237171,11977400,0,0,0.835393,0,0,0.424206972,1.145042819,1.145042819,423.4080487,0,0,11977400,792.2944487,0.793789419,9593000,0,9593000,0,0.692553,0,0.692553,0,0.455626751,0.455626751,0.813662876,364.2356187,364.2356187,0,0,0,0,0,0,8400000,0,19186000,973.8131736,0.676752614
7/23/2019 7:00,74,73,72.6863,80.9246,43.6838,0,0,13356100,0,0,0.775816,0.813815,0.706840829,0.443747214,0,0,493.8943474,13356100,820.7743474,0.737437738,12357500,0,0,0.88533,0,0,0.477673827,0.845200369,0.845200369,491.9045263,0,0,12357500,823.3184263,0.799499989,12357500,0,0,0.869671,0,0,0.444056695,1.192933156,1.192933156,457.285884,0,0,12357500,850.690184,0.826079887,9897770,0,9897770,0,0.723435,0,0.723435,0,0.473690392,0.473690392,0.845502482,390.7065461,390.7065461,0,0,0,0,0,0,8400000,0,19795540,733.5767178,0.670334444
7/23/2019 8:00,75,74,73.6817,81.9984,43.5102,0,0,14151300,0,0,0.829051,0.841716681,0.73303547,0.466924568,0,0,550.6324704,14151300,913.4310704,0.774570029,13090500,0,0,0.944688,0,0,0.50589893,0.876365947,0.876365947,551.8724954,0,0,13090500,915.8435954,0.839549532,13090500,0,0,0.927086,0,0,0.467208595,1.239679268,1.239679268,509.6661766,0,0,13090500,888.7875766,0.814747406,10486900,0,10486900,0,0.773708,0,0.773708,0,0.491450833,0.491450833,0.876690242,429.4829783,429.4829783,0,0,0,0,0,0,8400000,0,20973800,816.0166435,0.697413281
7/23/2019 9:00,77,75,74.3286,83.9211,43.2612,0,0,15862200,0,0,0.944841,0.898859276,0.786740183,0.524289304,0,0,693.0318168,15862200,1070.861717,0.810123476,0,11756300,11756300,0,0.915841,0.915841,0.939382247,0.539362027,0.539362027,0,528.4084827,528.4084827,23512600,1444.923565,0.737437918,0,11756300,11756300,0,0.894531,0.894531,1.332670791,0.501262767,0.501262767,0,491.0829555,491.0829555,23512600,1382.563611,0.705611601,11756300,0,11756300,0,0.883234,0,0.883234,0,0.535583333,0.535583333,0.939745467,524.7065281,524.7065281,0,0,0,0,0,0,8400000,0,23512600,1284.142011,0.728200772
7/23/2019 10:00,82,77,75.2751,84.1459,42.7091,0,0,16410000,0,0,0.986717,0.911696834,0.798438908,0.542611307,0,0,742.0209622,16410000,1157.679462,0.846566334,0,12164200,12164200,0,0.923225,0.923225,0.954104008,0.549254955,0.549254955,0,556.7705941,556.7705941,24328400,1532.163488,0.755740692,0,12164200,12164200,0,0.901222,0.901222,1.357207298,0.511144143,0.511144143,0,518.1382991,518.1382991,24328400,1482.704598,0.731345061,12164100,0,12164100,0,0.922993,0,0.922993,0,0.548875067,0.548875067,0.953543607,556.3809334,556.3809334,0,0,0,0,0,0,8400000,0,24328200,1377.80277,0.755119721
7/23/2019 11:00,83,77,74.9627,84.1848,42.7342,9337440,15562400,0,0.974561,0.974562,0,0.540046133,0.539960994,0.799108132,420.2206973,700.2574141,0,24899840,1567.342311,0.755350546,0,12449900,12449900,0,0.941738,0.941738,0.954326186,0.552442555,0.552442555,0,573.1545476,573.1545476,24899800,1580.781395,0.761828478,0,12449900,12449900,0,0.919641,0.919641,1.357724042,0.512367369,0.512367369,0,531.5768757,531.5768757,24899800,1527.515051,0.736157745,12449900,0,12449900,0,0.941735,0,0.941735,0,0.552438089,0.552438089,0.954319742,573.1499142,573.1499142,0,0,0,0,0,0,8400000,0,24899800,1422.236996,0.761578805
7/23/2019 12:00,84,77,74.5473,84.1977,42.7615,9513210,15855400,0,0.957191,0.957191,0,0.537026208,0.536426208,0.800043185,425.7369242,708.7710088,0,25368610,1582.030233,0.748340678,0,12684300,12684300,0,0.956954,0.956954,0.954663499,0.555477533,0.555477533,0,587.1536394,587.1536394,25368600,1621.642379,0.767078536,0,12684300,12684300,0,0.934789,0.934789,1.35841501,0.514010518,0.514010518,0,543.3219679,543.3219679,25368600,1565.538136,0.740539787,10683600,0,10683600,0,0.824573,0,0.824573,0,0.540895533,0.540895533,0.954666721,481.5592931,481.5592931,0,0,0,0,0,4001390,8400000,0,21367200,1219.784388,0.761156906
7/23/2019 13:00,86,77,73.7451,84.2134,42.7379,9393990,15656600,0,0.947073,0.947073,0,0.535180464,0.534271455,0.800273677,418.9566609,697.0728717,0,25050590,1554.903833,0.744846568,0,12525300,12525300,0,0.94707,0.94707,0.955505486,0.554120722,0.554120722,0,578.3773561,578.3773561,25050600,1595.456412,0.764272191,0,12525300,12525300,0,0.924946,0.924946,1.359778361,0.513603019,0.513603019,0,536.0859911,536.0859911,25050600,1541.327782,0.738342929,10525800,0,10525800,0,0.812453,0,0.812453,0,0.537934523,0.537934523,0.950407902,471.8492671,471.8492671,0,0,0,0,0,3999030,8400000,0,21051600,1194.824281,0.756759126
7/23/2019 14:00,85,77,74.0684,84.1997,42.7535,9491680,15819500,0,0.95521,0.95521,0,0.536415076,0.535763566,0.799765132,424.2900206,706.2926443,0,25311180,1576.538865,0.74743518,0,12655600,12655600,0,0.95521,0.95521,0.954909947,0.555288558,0.555288558,0,585.6258224,585.6258224,25311200,1617.039345,0.766635803,0,12655600,12655600,0,0.933051,0.933051,1.358823941,0.513988575,0.513988575,0,542.0694841,542.0694841,25311200,1561.301368,0.740210516,10655200,0,10655200,0,0.82075,0,0.82075,0,0.537666582,0.537666582,0.949750813,477.4120802,477.4120802,0,0,0,0,0,4000790,8400000,0,21310400,1210.480254,0.757364326
7/23/2019 15:00,85,77,74.0684,85.1132,42.8424,0,13575700,13062400,0,0.847258,0.852276,0.939110701,0.535096018,0.53567835,0,605.3585847,583.10374,26638100,1674.662825,0.754406429,10079400,10475400,0,0.826922,0.821033,0,0.55957318,0.559471885,0.983698817,470.0134922,488.3909819,0,20554800,1446.522474,0.844487404,0,13326300,13326300,0,0.985943,0.985943,1.400409438,0.537858227,0.537858227,0,597.3050076,597.3050076,26652600,1692.383915,0.761974704,11324300,0,11324300,0,0.876543,0,0.876543,0,0.559117446,0.559117446,0.978783604,527.634474,527.634474,0,0,0,0,0,4004000,8400000,0,22648600,1288.851524,0.781193318
7/23/2019 16:00,85,78,75.4842,85.2835,42.8182,0,13146900,13146900,0,0.826452,0.826452,0.944081646,0.536392924,0.536392924,0,587.6586772,587.6586772,26293800,1653.849454,0.75478605,10099300,10099300,0,0.79783,0.79783,0,0.563151043,0.563151043,0.989354572,473.9526107,473.9526107,0,20198600,1426.047221,0.847215483,0,13154600,13154600,0,0.977125,0.977125,1.40866649,0.53929974,0.53929974,0,591.1893631,591.1893631,26309200,1690.039626,0.770851091,11155200,0,11155200,0,0.86722,0,0.86722,0,0.561036081,0.561036081,0.983038772,521.539141,521.539141,0,0,0,0,0,3998920,8400000,0,22310400,1270.608074,0.785485468
7/23/2019 17:00,83,78,76.2447,84.3766,42.6915,8992740,15451500,0,0.940623,0.938938,0,0.537309476,0.535734275,0.804800426,402.657035,689.8248464,0,24444240,1531.138181,0.751655939,12408300,0,12036000,0.942117,0,0.943716,0.556532184,0.960923185,0.556813488,575.4681918,0,558.483928,24444300,1573.68392,0.772540307,0,12222100,12222100,0,0.907554,0.907554,1.36847224,0.515940202,0.515940202,0,525.4893948,525.4893948,24444200,1526.76279,0.749509228,12222100,0,12222100,0,0.927157,0,0.927157,0,0.550256368,0.550256368,0.954734484,560.4406963,560.4406963,0,0,0,0,0,0,8400000,0,24444200,1398.664073,0.762915306
7/23/2019 18:00,81,77,75.6377,84.1751,42.6265,8791110,14651900,0,0.895078,0.895078,0,0.527034407,0.524258112,0.800573673,386.1014538,640.1147861,0,23443010,1420.70214,0.727228529,11721500,0,11721500,0.895101,0,0.895101,0.546595188,0.955947899,0.546595188,533.9096246,0,533.9096246,23443000,1462.152749,0.748446572,0,11721500,11721500,0,0.873188,0.873188,1.35977712,0.512053952,0.512053952,0,500.1700331,500.1700331,23443000,1419.829466,0.726782135,11721500,0,11721500,0,0.894981,0,0.894981,0,0.546392939,0.546392939,0.955644635,533.7120697,533.7120697,0,0,0,0,0,0,8400000,0,23443000,1315.092275,0.747965861
7/23/2019 19:00,79,77,76.3947,83.24,42.1302,0,0,13508400,0,0,0.856339,0.892157238,0.779597478,0.502894082,0,0,566.1078682,13508400,788.8618282,0.700774477,0,8419350,0,0,0.69294,0,0.931447134,0.532274107,0.931447134,0,373.450167,0,8419350,596.214127,0.849776945,0,13515600,0,0,0.989142,0,1.324567738,0.510730118,1.324567738,0,575.2353321,0,13515600,793.5389321,0.704553789,6745670,0,6745670,0,0.546203,0,0.546203,0,0.565701302,0.565701302,0.931418682,318.0028582,318.0028582,0,0,0,0,0,0,8400000,0,13491340,590.2519857,0.756999162
7/23/2019 20:00,77,76,75.6377,82.7156,42.496,0,0,13126000,0,0,0.798364,0.873442338,0.762237756,0.484711833,0,0,530.1939596,13126000,735.7237896,0.672610504,13134400,0,0,0.988803,0,0,0.536375073,0.911459354,0.911459354,587.0803963,0,0,13134400,796.6547163,0.727848748,0,13134300,0,0,0.951273,0,1.28873076,0.48953034,1.28873076,0,535.8031953,0,13134300,743.6933253,0.679466732,0,0,13134400,0,0,0,0.972472,0,0.532526068,0.911414212,0.911414212,582.8675319,0,0,0,0,0,0,0,8400000,0,13134400,789.6656319,0.721463301
7/23/2019 21:00,77,76,75.6377,82.6592,42.4972,0,0,13123500,0,0,0.797884,0.872539642,0.761385001,0.48405097,0,0,529.3702425,13123500,734.4184025,0.671545002,13131800,0,0,0.971722,0,0,0.53145159,0.909903503,0.909903503,581.5763326,0,0,13131800,788.0759626,0.720153486,0,13131900,0,0,0.950869,0,1.287468524,0.488984752,1.287468524,0,535.1082383,0,13131900,742.5923983,0.67858488,0,0,13131800,7580840,0,0,0.971659,0.853161,0.531344471,0.909748451,0.909748451,581.4591106,0,0,7580840,0.853161,562.768,7502420,0,0,0.890826874,20712640,780.1952029,0.557457057
7/23/2019 22:00,77,76,75.6377,82.6599,42.4946,0,0,13065200,0,0,0.794793,0.872569146,0.761409765,0.483852103,0,0,526.8020415,13065200,730.3955515,0.670846724,13073800,0,0,0.967927,0,0,0.53053811,0.909778332,0.909778332,578.0124282,0,0,13073800,783.6265082,0.719264338,0,13073800,0,0,0.947143,0,1.287519321,0.488380514,1.287519321,0,532.0824306,0,13073800,738.3087206,0.677668669,0,0,13073800,8128610,0,0,0.967926,0.1,0.530536028,0.909775231,0.909775231,578.0101602,0,0,8128610,0.1,-90.0553,8001780,0,0,-0.132945682,21202410,912.6339402,0.516526531
7/23/2019 23:00,77,76,75.6377,82.6582,41.7887,0,0,0,0,0,0,0.880381627,0.768222033,0.768222033,0,0,0,0,51.86297,0,0,0,0,0,0,0,0.917919633,0.917919633,0.917919633,0,0,0,0,51.86002,0,0,0,0,0,0,0,1.299097422,1.299097422,1.299097422,0,0,0,0,52.47137,0,0,0,2708840,4572610,0,0,0.212202,0.421263,0.73203359,0.917916508,0.917916508,165.2468226,0,0,4572610,0.421263,402.06,4499920,0,0,1.055134814,7281450,288.0010126,0.474632409
7/24/2019 0:00,77,76,75.6377,81.4523,41.7676,0,0,0,0,0,0,0.853907366,0.743253785,0.743253785,0,0,0,0,50.98201,0,0,0,0,0,0,0,0.888821237,0.888821237,0.888821237,0,0,0,0,50.9648,0,0,0,0,0,0,0,1.256584238,1.256584238,1.256584238,0,0,0,0,51.97076,0,0,0,2457300,0,0,0,0.187375,0,0.718350692,0.881350552,0.881350552,147.100263,0,0,0,0,0,0,0,8400000,0,2457300,204.3218163,1.007865574
7/24/2019 1:00,77,75,74.3286,81.3867,41.7675,0,0,0,0,0,0,0.850952765,0.740468238,0.740468238,0,0,0,0,50.30598,0,0,0,0,0,0,0,0.885594646,0.885594646,0.885594646,0,0,0,0,50.29959,0,0,0,0,0,0,0,1.250542728,1.250542728,1.250542728,0,0,0,0,51.25086,0,0,0,2427040,0,0,0,0.184754,0,0.718590195,0.879396947,0.879396947,145.3372623,0,0,0,0,0,0,0,8400000,0,2427040,201.3072062,1.005375827
7/24/2019 2:00,77,75,74.2288,81.3858,41.7675,0,0,0,0,0,0,0.850782902,0.740308194,0.740308194,0,0,0,0,50.28539,0,0,0,0,0,0,0,0.88541552,0.88541552,0.88541552,0,0,0,0,50.28043,0,0,0,0,0,0,0,1.250187582,1.250187582,1.250187582,0,0,0,0,51.2262,0,0,0,2426890,0,0,0,0.184733,0,0.718525605,0.879306377,0.879306377,145.315217,0,0,0,0,0,0,0,8400000,0,2426890,201.2735608,1.005269923
7/24/2019 3:00,77,75,74.2288,80.4389,41.7648,0,0,0,0,0,0,0.826008594,0.716971809,0.716971809,0,0,0,0,50.82637,0,0,0,0,0,0,0,0.857892907,0.857892907,0.857892907,0,0,0,0,50.81378,0,0,0,0,0,0,0,1.210267734,1.210267734,1.210267734,0,0,0,0,51.9182,0,0,0,2426890,0,0,0,0.181935,0,0.69554873,0.851081753,0.851081753,140.6683548,0,0,0,0,0,0,0,8400000,0,2426890,197.8900752,0.988370951
7/24/2019 4:00,76,74,73.3533,80.3905,41.9648,0,0,0,0,0,0,0.822022525,0.713374674,0.713374674,0,0,0,0,50.39803,0,0,0,0,0,0,0,0.853658012,0.853658012,0.853658012,0,0,0,0,50.39222,0,0,0,0,0,0,0,1.202905866,1.202905866,1.202905866,0,0,0,0,51.38766,0,0,0,2412540,0,0,0,0.179885,0,0.694097467,0.847563608,0.847563608,139.5448253,0,0,0,0,0,0,0,8400000,0,2412540,195.6641794,0.983066404
7/24/2019 5:00,76,74,73.3533,81.3434,42.0802,0,13386400,0,0,0.821135,0,0.83418102,0.460617833,0.72574006,0,513.8345465,0,13386400,856.7909465,0.768054993,12361800,0,0,0.93002,0,0,0.498118628,0.868065214,0.868065214,513.1369047,0,0,12361800,858.3574047,0.833235359,12364800,0,0,0.912415,0,0,0.459472945,1.224394247,1.224394247,473.4409227,0,0,12364800,831.9711227,0.807425391,9857280,0,10223600,0,0.762466,0,0.754402,0,0.482777564,0.482501879,0.862717889,411.3103917,396.3463435,0,0,0,0,0,0,8400000,0,20080880,1021.34255,0.685002611
7/24/2019 6:00,77,75,74.2288,82.4433,43.118,0,15286000,0,0,0.904226,0,0.872501199,0.498218384,0.761838643,0,634.647185,0,15286000,1054.287485,0.827649471,0,11327500,11327500,0,0.877143,0.877143,0.910162296,0.516539422,0.516539422,0,487.5916918,487.5916918,22655000,1402.327584,0.74279104,0,11327500,11327500,0,0.857823,0.857823,1.289882614,0.483706613,0.483706613,0,456.5988881,456.5988881,22655000,1358.323976,0.719483015,11327500,0,11327500,0,0.844573,0,0.844573,0,0.514095108,0.514095108,0.9104648,485.2843611,485.2843611,0,0,0,0,0,0,8400000,0,22655000,1236.011792,0.734788058
7/24/2019 7:00,78,76,75.2751,84.0081,43.1494,0,16014600,0,0,0.9577,0,0.904514041,0.530857676,0.791939989,0,708.456111,0,16014600,1099.020111,0.823513627,0,11869900,11869900,0,0.89567,0.89567,0.946372922,0.540960118,0.540960118,0,535.0952083,535.0952083,23739800,1461.639917,0.738830108,0,11869900,11869900,0,0.874333,0.874333,1.344504546,0.505954575,0.505954575,0,500.4691846,500.4691846,23739800,1410.126169,0.712790926,11869800,0,11869800,0,0.895467,0,0.895467,0,0.540618873,0.540618873,0.945861141,534.7531579,534.7531579,0,0,0,0,0,0,8400000,0,23739600,1301.330818,0.738274486
7/24/2019 8:00,81,77,75.5845,85.1076,42.7753,9358260,0,15597100,0.988672,0,0.988672,0.561626879,0.823728719,0.561312455,437.9875296,0,729.5705414,24955360,1607.786371,0.773117937,0,12477700,12477700,0,0.95568,0.95568,0.983074587,0.572557341,0.572557341,0,595.3498946,595.3498946,24955400,1618.876589,0.778449517,0,12477700,12477700,0,0.931496,0.931496,1.398965795,0.529613201,0.529613201,0,550.6962199,550.6962199,24955400,1548.07844,0.744405671,12477700,0,12477700,0,0.955688,0,0.955688,0,0.572570956,0.572570956,0.983094385,595.3640518,595.3640518,0,0,0,0,0,0,8400000,0,24955400,1442.024341,0.778236504
7/24/2019 9:00,84,78,76.0431,86.1473,42.8354,0,12899300,13152100,0,0.841541,0.838882,0.969641983,0.555623316,0.55535183,0,597.2626529,608.670234,26051400,1673.584687,0.770899692,9854870,10248800,0,0.825794,0.819813,0,0.580706224,0.580660968,1.016697422,476.8986958,495.9231773,0,20103670,1446.687973,0.863536642,0,13033900,13033900,0,0.980026,0.980026,1.449155376,0.555132728,0.555132728,0,602.9620392,602.9620392,26067800,1686.035778,0.776146408,11032200,0,11032200,0,0.873619,0,0.873619,0,0.582766213,0.582766213,1.01672454,535.7661176,535.7661176,0,0,0,0,0,4003370,8400000,0,22064400,1276.108994,0.804432716
7/24/2019 10:00,87,79,76.3453,86.2579,42.8825,0,13496500,13496500,0,0.858447,0.858447,0.972784856,0.559802638,0.559802638,0,629.6146925,629.6146925,26993000,1763.957085,0.784184234,10367800,10367800,0,0.829091,0.829091,0,0.583658567,0.583658567,1.021129024,504.2712746,504.2712746,0,20735600,1513.048649,0.875623748,10215300,10612100,0,0.826457,0.820584,0,0.558171942,0.559229719,1.455491023,475.1578197,494.5501418,0,20827400,1517.025861,0.874055827,11501700,0,11501700,0,0.903677,0,0.903677,0,0.584375201,0.584375201,1.014736675,560.1090204,560.1090204,0,0,0,0,0,4002830,8400000,0,23003400,1334.645083,0.812806563
7/24/2019 11:00,90,79,75.2751,87.1868,42.9587,0,14099200,14099200,0,0.904276,0.904276,1.001126742,0.586212324,0.586212324,0,688.7604,688.7604,28198400,1916.1374,0.815423882,10830700,10830700,0,0.873583,0.873583,0,0.605266229,0.605266229,1.052024675,546.2880785,546.2880785,0,21661400,1631.032057,0.903560466,10830700,10830700,0,0.846734,0.846734,0,0.575876086,0.575876086,1.502750106,519.7617605,519.7617605,0,21661400,1598.105221,0.885319631,12101900,0,12101900,0,0.955424,0,0.955424,0,0.61149734,0.61149734,1.046302434,616.6899718,616.6899718,0,0,0,0,0,4003680,8400000,0,24203800,1438.717067,0.842522502
7/24/2019 12:00,92,80,75.9426,87.3119,42.9741,0,14263400,14263400,0,0.914758,0.914758,1.004797677,0.590606439,0.590606439,0,702.0046568,702.0046568,28526800,1966.841314,0.827365697,10956800,10956800,0,0.883767,0.883767,0,0.608581857,0.608581857,1.056068139,555.6758077,555.6758077,0,21913600,1674.141315,0.91676839,10956800,10956800,0,0.856823,0.856823,0,0.577478086,0.577478086,1.509610612,527.2759906,527.2759906,0,21913600,1649.234181,0.903129115,12266900,0,12266900,0,0.967947,0,0.967947,0,0.616058081,0.616058081,1.049973957,629.7602396,629.7602396,0,0,0,0,0,4001020,8400000,0,24533800,1476.743313,0.852398721
7/24/2019 13:00,92,80,75.9426,87.3213,42.961,0,14161600,14161600,0,0.909704,0.909704,1.005391906,0.590109447,0.590109447,0,696.4078283,696.4078283,28323200,1948.495757,0.825540514,10878600,10878600,0,0.878878,0.878878,0,0.608618788,0.608618788,1.056716015,551.743362,551.743362,0,21757200,1659.130524,0.915079435,10878600,10878600,0,0.851978,0.851978,0,0.57858656,0.57858656,1.510658298,524.5176458,524.5176458,0,21757200,1635.945592,0.902291981,12166300,0,12166300,0,0.96164,0,0.96164,0,0.615276043,0.615276043,1.050616543,623.8027433,623.8027433,0,0,0,0,0,3999350,8400000,0,24332600,1463.502444,0.850713127
7/24/2019 14:00,93,80,75.6377,87.314,42.9419,0,14043900,14043900,0,0.90349,0.90349,1.005361734,0.589009595,0.589009595,0,689.3326546,689.3326546,28087800,1925.949009,0.822826569,10788200,10788200,0,0.87286,0.87286,0,0.608172965,0.608172965,1.056671729,546.7576318,546.7576318,0,21576400,1640.765564,0.912533452,10788200,10788200,0,0.846012,0.846012,0,0.579406879,0.579406879,1.510536553,520.8964407,520.8964407,0,21576400,1619.532881,0.900724615,12049000,0,12049000,0,0.953905,0,0.953905,0,0.613868537,0.613868537,1.050562872,616.3751671,616.3751671,0,0,0,0,0,3999260,8400000,0,24098000,1447.302896,0.848224434
7/24/2019 15:00,91,80,76.3947,88.205,43,0,14527600,14527600,0,0.94377,0.94377,1.033510319,0.616153541,0.616153541,0,745.9360156,745.9360156,29055200,2067.025231,0.85369582,11159600,11159600,0,0.912127,0.912127,0,0.631162752,0.631162752,1.087547999,586.9603205,586.9603205,0,22319200,1749.184741,0.940455612,11159600,11159600,0,0.882727,0.882727,0,0.594062666,0.594062666,1.55474189,552.4584776,552.4584776,0,22319200,1699.079355,0.913516267,8457210,8122050,8457210,0,0.717622,0.72723,0.717622,0,0.631330095,0.631330095,0.629956157,444.9409329,444.9409329,426.3779501,0,0,0,0,3999600,8400000,0,25036470,1461.775925,0.874877912
7/24/2019 16:00,92,81,77.4254,88.3235,42.9699,0,14250600,14250600,0,0.931303,0.931303,1.037664161,0.616484484,0.616484484,0,732.1061494,732.1061494,28501200,2031.952099,0.855522756,10947000,10947000,0,0.900095,0.900095,0,0.63281436,0.63281436,1.092096497,577.2848995,577.2848995,0,21894000,1722.568299,0.944131707,10947000,10947000,0,0.871007,0.871007,0,0.59883518,0.59883518,1.562949126,546.2873931,546.2873931,0,21894000,1688.544286,0.925483303,12253800,0,12253800,0,0.985161,0,0.985161,0,0.642604401,0.642604401,1.087482753,656.1954846,656.1954846,0,0,0,0,0,4001690,8400000,0,24507600,1469.084805,0.880687984
