Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/24/2019 17:00,90,81,78.1419,87.4168,42.8535,0,13385400,13385400,0,0.870727,0.870727,1.009699211,0.587031478,0.587031478,0,654.8042623,654.8042623,26770800,1826.055225,0.818528497,10282500,10282500,0,0.841169,0.841169,0,0.609787078,0.609787078,1.061386389,522.5113025,522.5113025,0,20565000,1561.594705,0.911214999,10282500,10282500,0,0.814868,0.814868,0,0.589112896,0.589112896,1.519063504,504.7961124,504.7961124,0,20565000,1565.947325,0.913754821,11395100,0,11395100,0,0.914951,0,0.914951,0,0.610833185,0.610833185,1.054879339,580.0421021,580.0421021,0,0,0,0,0,3994430,8400000,0,22790200,1377.467073,0.844505254
7/24/2019 18:00,88,80,77.4254,86.3659,42.7674,0,12782000,12782000,0,0.822639,0.822639,0.977619485,0.559390932,0.559390932,0,595.8445741,595.8445741,25564000,1663.963148,0.781081121,12790900,12790900,0,0.995505,0.995505,0,0.60719317,0.60719317,1.026116239,647.2122598,647.2122598,0,25581800,1764.66572,0.827775553,13035800,0,12546000,0.985285,0,0.985833,0.562596492,1.466458732,0.562691975,611.157946,0,588.2944602,25581800,1715.893606,0.80489736,10792700,0,10792700,0,0.858996,0,0.858996,0,0.583694884,0.583694884,1.0197041,524.9703141,524.9703141,0,0,0,0,0,3996260,8400000,0,21585400,1299.866026,0.811039552
7/24/2019 19:00,88,79,75.9426,87.1268,42.2127,0,12081600,0,0,0.805563,0,1.008442174,0.578964115,0.889419696,0,582.9010705,0,12081600,876.6866705,0.870765465,0,0,10948300,0,0,0.929204,1.058905735,1.058905735,0.61483559,0,0,560.9503742,10948300,859.4084342,0.941963703,0,11033500,0,0,0.889476,0,1.511940128,0.574795364,1.511940128,0,528.5003877,0,11033500,824.0250877,0.896207101,8837970,0,8837970,0,0.743476,0,0.743476,0,0.608302228,0.608302228,1.053835,448.01307,448.01307,0,0,0,0,0,0,8400000,0,17675940,850.8143499,0.80485282
7/24/2019 20:00,88,80,77.4254,85.0331,42.0677,0,0,15590900,0,0,0.984822,0.946105353,0.83044336,0.564869616,0,0,733.9021412,15590900,1015.411341,0.781541546,0,0,9716530,0,0,0.781194,0.990770344,0.990770344,0.563803242,0,0,456.517593,9716530,733.613893,0.906019609,0,9716530,0,0,0.758096,0,1.4120573,0.553367212,1.4120573,0,448.0674263,0,9716530,735.4352263,0.908268972,7784080,0,7784080,0,0.643062,0,0.643062,0,0.581430176,0.581430176,0.990741659,377.1582501,377.1582501,0,0,0,0,0,0,8400000,0,15568160,726.2777541,0.795776816
7/24/2019 21:00,86,78,75.1749,83.8662,41.9896,0,0,14473900,0,0,0.892575,0.911778058,0.797994135,0.52153318,0,0,629.0515909,14473900,872.5659709,0.723425728,0,0,9020300,0,0,0.718291,0.953276636,0.953276636,0.543628067,0,0,408.6406878,9020300,650.0220378,0.864745569,0,9020300,0,0,0.697348,0,1.354163484,0.546325741,1.354163484,0,410.6685072,0,9020300,652.1111072,0.867524726,7226740,0,7226740,7506820,0.589948,0,0.589948,0.849311,0.568408638,0.568408638,0.953673695,342.3117869,342.3117869,0,7506820,0.849311,559.308,7428330,0,0,0.894079783,21960300,643.5218174,0.604283206
7/24/2019 22:00,82,77,75.1749,83.747,41.9883,0,0,14497700,0,0,0.892244,0.908241241,0.794658488,0.519062755,0,0,627.101342,14497700,869.254062,0.719496799,0,0,9034980,0,0,0.717888,0.94952589,0.94952589,0.541175597,0,0,407.4592247,9034980,647.3686947,0.85981644,0,9034980,0,0,0.696756,0,1.346923573,0.542938135,1.346923573,0,408.7862656,0,9034980,646.1643556,0.858216871,7238500,0,7238500,8094070,0.589515,0,0.589515,0.1,0.565857632,0.565857632,0.949902419,341.330039,341.330039,0,8094070,0.1,-88.9514,7967370,0,0,-0.131876398,22571070,1052.241378,0.559428354
7/24/2019 23:00,82,77,75.1749,82.8214,41.1967,0,0,0,0,0,0,0.890808934,0.777579565,0.777579565,0,0,0,0,53.79194,0,0,0,0,0,0,0,0.929723783,0.929723783,0.929723783,0,0,0,0,52.53418,0,0,0,0,0,0,0,1.318076598,1.318076598,1.318076598,0,0,0,0,53.53836,0,0,0,2830680,7936970,0,0,0.226755,0.1,0.731373123,0.930096375,0.930096375,172.523606,0,0,7936970,0.1,-75.5317,7810840,0,0,-0.114197282,10767650,362.605576,0.40410553
7/25/2019 0:00,81,76,74.2288,81.4662,41.1757,0,0,0,0,0,0,0.861386019,0.749827027,0.749827027,0,0,0,0,51.55722,0,0,0,0,0,0,0,0.895950376,0.895950376,0.895950376,0,0,0,0,51.58602,0,0,0,0,0,0,0,1.267224548,1.267224548,1.267224548,0,0,0,0,52.59785,0,0,0,2572700,7989350,0,0,0.19959,0.1,0.715025766,0.888491511,0.888491511,153.2955656,0,0,7989350,0.1,-77.7359,7863030,0,0,-0.116759286,10562050,342.0261556,0.388590649
7/25/2019 1:00,81,75,72.7552,83.3125,41.1756,0,0,0,0,0,0,0.910873114,0.796480371,0.796480371,0,0,0,0,49.85183,0,0,0,0,0,0,0,0.951512943,0.951512943,0.951512943,0,0,0,0,49.85782,0,0,0,0,0,0,0,1.346729634,1.346729634,1.346729634,0,0,0,0,50.64019,0,0,0,2542450,7374570,0,0,0.204394,0.1,0.762275211,0.946308199,0.946308199,161.5038842,0,0,7374570,0.1,-56.4075,7286060,0,0,-0.091787047,9917020,307.8876942,0.372556709
7/25/2019 2:00,80,77,75.9426,82.4306,41.1756,0,0,0,0,0,0,0.886639539,0.773673511,0.773673511,0,0,0,0,57.78953,0,0,0,0,0,0,0,0.924673057,0.924673057,0.924673057,0,0,0,0,57.78172,0,0,0,0,0,0,0,1.309633854,1.309633854,1.309633854,0,0,0,0,58.53035,0,0,0,3346710,1699430,0,0,0.269358,0.20936,0.690921687,0.917644161,0.917644161,192.6928766,0,0,1699430,0.20936,267.866,1645890,0,0,1.891453017,5046140,298.9580566,0.710938793
7/25/2019 3:00,80,76,74.5473,81.4403,41.1729,0,0,0,0,0,0,0.863399238,0.751721195,0.751721195,0,0,0,0,51.3066,0,0,0,0,0,0,0,0.898914031,0.898914031,0.898914031,0,0,0,0,51.28899,0,0,0,0,0,0,0,1.271922804,1.271922804,1.271922804,0,0,0,0,52.31552,0,0,0,2517560,0,0,0,0.195197,0,0.719170059,0.889479359,0.889479359,150.8794811,0,0,0,0,0,0,0,8400000,0,2517560,210.5644911,1.003659851
7/25/2019 4:00,79,75,73.5822,81.3924,41.3729,0,0,0,0,0,0,0.855579676,0.74451405,0.74451405,0,0,0,0,50.74181,0,0,0,0,0,0,0,0.890425256,0.890425256,0.890425256,0,0,0,0,50.73475,0,0,0,0,0,0,0,1.257547238,1.257547238,1.257547238,0,0,0,0,51.71095,0,0,0,2499120,0,0,0,0.192376,0,0.716661551,0.884053704,0.884053704,149.2519346,0,0,0,0,0,0,0,8400000,0,2499120,207.6557046,0.997098361
7/25/2019 5:00,79,75,73.4185,82.346,41.4829,0,13814200,0,0,0.863203,0,0.867439757,0.487571574,0.7566646,0,561.2842701,0,13814200,927.0058701,0.805263457,12754700,0,0,0.976059,0,0,0.529212956,0.904503012,0.904503012,562.4960404,0,0,12754700,928.2388404,0.873314628,12758600,0,0,0.955643,0,0,0.486431364,1.278445148,1.278445148,517.181933,0,0,12758600,896.133433,0.84285119,10170800,0,10557100,0,0.801883,0,0.796429,0,0.504831539,0.504875435,0.898969082,444.1297529,427.9155896,0,0,0,0,0,0,8400000,0,20727900,1110.070478,0.714058815
7/25/2019 6:00,80,76,74.5473,83.4374,42.5664,0,15772800,0,0,0.951966,0,0.907447227,0.531082814,0.794384798,0,698.0552503,0,15772800,1081.96605,0.823163459,0,11689800,11689800,0,0.923014,0.923014,0.948362839,0.545666898,0.545666898,0,531.5614088,531.5614088,23379600,1457.668618,0.748174623,0,11689800,11689800,0,0.900778,0.900778,1.346553927,0.5067994,0.5067994,0,493.6986352,493.6986352,23379600,1399.59947,0.718369589,11689800,0,11689800,0,0.890116,0,0.890116,0,0.541532625,0.541532625,0.948713278,527.5340062,527.5340062,0,0,0,0,0,0,8400000,0,23379600,1294.524461,0.738264391
7/25/2019 7:00,81,77,75.6377,83.2199,42.6699,0,15228400,0,0,0.914946,0,0.88723274,0.509513206,0.775273234,0,646.5892427,0,15228400,1084.631943,0.854691452,0,11284700,11284700,0,0.855218,0.855218,0.927055468,0.524783931,0.524783931,0,493.5024357,493.5024357,22569400,1422.576771,0.756374616,0,11284700,11284700,0,0.835494,0.835494,1.31838571,0.496665849,0.496665849,0,467.0604259,467.0604259,22569400,1405.642352,0.747370698,11284600,0,11284600,0,0.854979,0,0.854979,0,0.52437816,0.52437816,0.926435456,493.116482,493.116482,0,0,0,0,0,0,8400000,0,22569200,1279.188958,0.755713661
7/25/2019 8:00,83,76,73.4185,85.0011,42.7737,9290360,0,15483900,0.981298,0,0.981298,0.557784637,0.820920445,0.557358227,431.8350066,0,719.1732549,24774260,1579.447061,0.765042618,0,12387200,12387200,0,0.948305,0.948305,0.97978706,0.569189217,0.569189217,0,587.5550559,587.5550559,24774400,1591.997612,0.771117417,0,12387200,12387200,0,0.924063,0.924063,1.392832254,0.526618668,0.526618668,0,543.610897,543.610897,24774400,1516.189794,0.734398311,12387200,0,12387200,0,0.948319,0,0.948319,0,0.569211891,0.569211891,0.979819969,587.5784615,587.5784615,0,0,0,0,0,0,8400000,0,24774400,1432.442631,0.770926241
7/25/2019 9:00,86,78,75.1749,86.1447,42.8515,0,13015000,13270000,0,0.847511,0.844954,0.969216214,0.555987201,0.555709381,0,603.014452,614.5219567,26285000,1692.338209,0.772610177,9943260,10340600,0,0.83153,0.825751,0,0.580517172,0.580429023,1.016245732,481.0194315,500.1653633,0,20283860,1462.260195,0.865078064,0,13150200,13150200,0,0.987257,0.987257,1.448428137,0.556131781,0.556131781,0,609.437012,609.437012,26300400,1705.888224,0.778340203,11148000,0,11148000,0,0.881088,0,0.881088,0,0.583081129,0.583081129,1.01627284,541.6823684,541.6823684,0,0,0,0,0,4004470,8400000,0,22296000,1302.873834,0.805554702
7/25/2019 10:00,89,79,75.4842,87.1696,42.9634,0,14082900,14082900,0,0.903103,0.903103,1.00048166,0.585564691,0.585564691,0,687.204082,687.204082,28165800,1911.712364,0.814482399,10818100,10818100,0,0.872558,0.872558,0,0.604912247,0.604912247,1.051576389,545.3334313,545.3334313,0,21636200,1627.842363,0.902843769,10657200,11076100,0,0.867001,0.86249,0,0.571839254,0.572331404,1.499409144,507.8504415,528.2666557,0,21733300,1605.698697,0.886583463,12084600,0,12084600,0,0.953911,0,0.953911,0,0.61072057,0.61072057,1.045473517,615.0261501,615.0261501,0,0,0,0,0,4005640,8400000,0,24169200,1450.407545,0.841571024
7/25/2019 11:00,91,80,76.3947,85.5593,42.8722,0,13457600,13457600,0,0.846176,0.846176,0.95128198,0.543442719,0.543442719,0,609.4528946,609.4528946,26915200,1754.105389,0.782058639,10337900,10337900,0,0.816932,0.816932,0,0.568146607,0.568146607,0.997219868,489.4535672,489.4535672,0,20675800,1513.949834,0.878679326,10338000,10338000,0,0.794857,0.794857,0,0.551574639,0.551574639,1.426779551,475.1815519,475.1815519,0,20676000,1556.944904,0.903624436,11466400,0,11466400,0,0.890781,0,0.890781,0,0.567830349,0.567830349,0.990522406,542.5808266,542.5808266,0,0,0,0,0,3995980,8400000,0,22932800,1348.929302,0.806590466
7/25/2019 12:00,91,78,73.4185,84.412,42.8323,0,13206100,13206100,0,0.817785,0.817785,0.917743447,0.517349797,0.517349797,0,569.3477631,569.3477631,26412200,1634.003326,0.742385712,13213700,13213700,0,0.993134,0.993134,0,0.566735469,0.566735469,0.960245496,624.0560385,624.0560385,0,26427400,1740.694177,0.790404282,13409800,0,13017600,0.983778,0,0.984232,0.525706485,1.368982544,0.525800749,587.4682358,0,570.3886521,26427400,1707.781088,0.775459298,11214500,0,11214500,0,0.859186,0,0.859186,0,0.54221995,0.54221995,0.954066737,506.7271358,506.7271358,0,0,0,0,0,3998460,8400000,0,22429000,1297.505134,0.771325893
7/25/2019 13:00,90,77,72.2486,86.1,42.9119,0,13804800,13804800,0,0.872366,0.872366,0.967900494,0.558269506,0.558269506,0,642.2332402,642.2332402,27609600,1788.80688,0.777471697,10811800,0,10397300,0.856307,0,0.861053,0.580602583,1.014895318,0.580861145,523.113251,0,503.282299,21209100,1539.19245,0.870867194,10727700,10527800,0,0.825534,0.828374,0,0.554270837,0.553792237,1.446266454,495.5042715,485.8511596,0,21255500,1504.857231,0.849581839,11808600,0,11808600,0,0.921718,0,0.921718,0,0.58384103,0.58384103,1.010209654,574.5287654,574.5287654,0,0,0,0,0,4003640,8400000,0,23617200,1371.420473,0.808231914
7/25/2019 14:00,92,79,74.5473,85.4137,42.8817,0,13588000,13588000,0,0.851092,0.851092,0.947045312,0.541086593,0.541086593,0,612.690385,612.690385,27176000,1748.80337,0.772212262,10438100,0,10438100,0.821808,0,0.821808,0.565449275,0.992940794,0.565449275,491.8513398,0,491.8513398,20876200,1506.83218,0.866153139,10438100,10438100,0,0.799154,0.799154,0,0.546357623,0.546357623,1.417405047,475.2446251,475.2446251,0,20876200,1523.97875,0.876009283,11595100,0,11595100,0,0.897393,0,0.897393,0,0.565923863,0.565923863,0.986328192,546.8286491,546.8286491,0,0,0,0,0,3998620,8400000,0,23190200,1342.587472,0.799075954
7/25/2019 15:00,93,78,72.4879,85.3009,42.913,0,13850600,13850600,0,0.86318,0.86318,0.943377779,0.540084464,0.540084464,0,623.3744893,623.3744893,27701200,1772.223679,0.767717072,10639800,0,10639800,0.833311,0,0.833311,0.562894171,0.988549832,0.562894171,499.0901171,0,499.0901171,21279600,1523.167834,0.858945375,10639800,10639800,0,0.810423,0.810423,0,0.540540351,0.540540351,1.409478512,479.2701021,479.2701021,0,21279600,1520.222704,0.857284557,11855200,0,11855200,0,0.911161,0,0.911161,0,0.565322075,0.565322075,0.982664147,558.5005218,558.5005218,0,0,0,0,0,4001630,8400000,0,23710400,1357.14254,0.795402377
7/25/2019 16:00,92,78,72.989,85.3178,42.8521,0,13383400,13383400,0,0.8392,0.8392,0.944645222,0.538072322,0.538072322,0,600.1030932,600.1030932,26766800,1694.311986,0.75958814,10280900,0,10280900,0.810125,0,0.810125,0.563409785,0.989899057,0.563409785,482.6966379,0,482.6966379,20561800,1459.072676,0.851524288,13390400,13390400,0,0.992828,0.992828,0,0.543423037,0.543423037,1.411557642,606.3876526,606.3876526,0,26780800,1736.291105,0.778001152,11391900,0,11391900,0,0.883144,0,0.883144,0,0.563000856,0.563000856,0.984015541,534.4707874,534.4707874,0,0,0,0,0,3997040,8400000,0,22783800,1300.033754,0.789403089
7/25/2019 17:00,89,78,74.1287,84.3969,42.7191,9098690,15755200,0,0.956372,0.954801,0,0.540562825,0.539464222,0.805059044,409.8677972,708.2805592,0,24853890,1569.350656,0.757716715,12664400,12189500,0,0.958838,0.960273,0,0.559822479,0.560105284,0.961215006,590.8179839,568.95028,0,24853900,1612.392364,0.778497876,12426900,12426900,0,0.920848,0.920848,0,0.516959859,0.516959859,1.369080248,535.3507062,535.3507062,0,24853800,1559.931112,0.753171481,12426900,0,12426900,0,0.94052,0,0.94052,0,0.552671319,0.552671319,0.955048717,572.3326009,572.3326009,0,0,0,0,0,0,8400000,0,24853800,1430.389712,0.767362046
7/25/2019 18:00,89,77,72.4879,84.1911,42.6538,8945140,14908600,0,0.908567,0.908568,0,0.529034226,0.526784372,0.800774442,394.3571016,654.4681238,0,23853740,1454.926925,0.731923929,11926800,11926800,0,0.908595,0.908595,0,0.548440197,0.548440197,0.956188514,545.094712,545.094712,0,23853600,1496.137624,0.752660038,11926900,11926900,0,0.88657,0.88657,0,0.512077145,0.512077145,1.360190656,508.9577415,508.9577415,0,23853800,1450.335283,0.729612196,11926900,0,11926900,0,0.908451,0,0.908451,0,0.548197631,0.548197631,0.955827122,544.8581933,544.8581933,0,0,0,0,0,0,8400000,0,23853800,1345.593678,0.752133792
7/25/2019 19:00,84,77,74.4471,84.1508,42.0595,0,0,15417600,0,0,0.972631,0.919425865,0.805261441,0.543614929,0,0,698.4364614,15417600,971.9362114,0.756488334,0,0,9608120,0,0,0.788471,0.961508063,0.961508063,0.544578419,0,0,436.0312333,9608120,710.4109433,0.887263202,0,0,9608120,0,0,0.773214,1.367851513,1.367851513,0.528539697,0,0,423.1894026,9608120,697.5757026,0.871232711,7697300,0,7697300,0,0.626177,0,0.626177,0,0.564879302,0.564879302,0.961501576,362.337121,362.337121,0,0,0,0,0,0,8400000,0,15394600,703.3068339,0.771923944
7/25/2019 20:00,85,77,74.1287,83.7916,42.0377,0,0,15173100,0,0,0.928472,0.909225766,0.795623755,0.526555919,0,0,665.7904674,15173100,926.2062174,0.732511788,0,0,9455350,0,0,0.747224,0.95073548,0.95073548,0.539412395,0,0,425.0277493,9455350,682.9079593,0.866694042,0,0,9455350,0,0,0.725785,1.349384259,1.349384259,0.533539761,0,0,420.4004317,9455350,675.2828317,0.857016819,7575010,0,7575010,0,0.613761,0,0.613761,0,0.560259571,0.560259571,0.950726609,353.6643214,353.6643214,0,0,0,0,0,0,8400000,0,15150020,676.0788797,0.764512862
7/25/2019 21:00,87,77,73.3188,83.7774,42.0321,0,0,15113400,0,0,0.925029,0.908592944,0.795023581,0.525418025,0,0,661.7377316,15113400,920.3479116,0.73075383,0,0,9418100,0,0,0.744373,0.94995046,0.94995046,0.539097715,0,0,423.1063493,9418100,679.1625793,0.8653498,0,0,9418100,0,0,0.722917,1.347810479,1.347810479,0.533743405,0,0,418.9040637,9418100,672.0367637,0.856270497,7545170,0,7545170,7551090,0.611506,0,0.611506,0.851663,0.56052318,0.56052318,0.950327099,352.4368902,352.4368902,0,7551090,0.851663,561.371,7490450,0,0,0.892116502,22641430,672.3709535,0.603199664
7/25/2019 22:00,86,77,73.8072,82.852,41.9783,0,0,14325900,0,0,0.87175,0.882597878,0.770468412,0.498314573,0,0,594.9003952,14325900,832.2602052,0.697137525,0,0,8928090,0,0,0.700014,0.921208677,0.921208677,0.524337316,0,0,390.1108956,8928090,624.6949256,0.839635253,0,0,8928090,0,0,0.680748,1.306214304,1.306214304,0.528913432,0,0,393.5155599,8928090,629.3512599,0.845893704,7152930,0,7152930,8091850,0.574032,0,0.574032,0.1,0.550056848,0.550056848,0.921588673,327.8765108,327.8765108,0,8091850,0.1,-88.8704,7965150,0,0,-0.131792458,22397710,1019.485222,0.546208637
7/25/2019 23:00,85,76,72.6558,82.7493,41.2018,0,0,0,0,0,0,0.888742692,0.775636065,0.775636065,0,0,0,0,54.14283,0,0,0,0,0,0,0,0.927403268,0.927403268,0.927403268,0,0,0,0,52.78243,0,0,0,0,0,0,0,1.313364702,1.313364702,1.313364702,0,0,0,0,53.50208,0,0,0,2916070,7984360,0,0,0.233731,0.1,0.724294098,0.927759338,0.927759338,176.0076908,0,0,7984360,0.1,-77.4999,7858060,0,0,-0.116477564,10900430,365.2703008,0.402116578
7/26/2019 0:00,85,76,72.6558,81.471,41.181,0,0,0,0,0,0,0.861118627,0.749623305,0.749623305,0,0,0,0,58.52976,0,0,0,0,0,0,0,0.89566247,0.89566247,0.89566247,0,0,0,0,58.53817,0,0,0,0,0,0,0,1.266642418,1.266642418,1.266642418,0,0,0,0,60.15607,0,0,0,3435050,7283190,0,0,0.271634,0.1,0.664401185,0.887956256,0.887956256,190.1876074,0,0,7283190,0.1,-53.0836,7196690,0,0,-0.087462115,10718240,342.5920374,0.383561522
7/26/2019 1:00,83,75,71.9788,80.4553,41.1756,0,0,0,0,0,0,0.836855239,0.726714852,0.726714852,0,0,0,0,51.52709,0,0,0,0,0,0,0,0.869457589,0.869457589,0.869457589,0,0,0,0,51.507,0,0,0,0,0,0,0,1.228060389,1.228060389,1.228060389,0,0,0,0,52.5444,0,0,0,2546710,1547240,0,0,0.194237,0.178657,0.693774159,0.859878939,0.859878939,147.2367989,0,0,1547240,0.178657,276.356,1495100,0,0,2.143346863,4093950,249.2780189,0.730672389
7/26/2019 2:00,76,74,73.1543,80.4025,41.9756,0,0,0,0,0,0,0.822434639,0.713768974,0.713768974,0,0,0,0,50.97229,0,0,0,0,0,0,0,0.854115711,0.854115711,0.854115711,0,0,0,0,50.96443,0,0,0,0,0,0,0,1.203782776,1.203782776,1.203782776,0,0,0,0,51.87696,0,0,0,2484930,0,0,0,0.185531,0,0.690112761,0.84776481,0.84776481,142.9068252,0,0,0,0,0,0,0,8400000,0,2484930,201.5120252,0.973123711
7/26/2019 3:00,76,74,73.3188,79.4519,41.9702,0,0,0,0,0,0,0.798153562,0.69091014,0.69091014,0,0,0,0,51.55262,0,0,0,0,0,0,0,0.827105252,0.827105252,0.827105252,0,0,0,0,51.54094,0,0,0,0,0,0,0,1.164389816,1.164389816,1.164389816,0,0,0,0,52.57781,0,0,0,2542300,0,0,0,0.187403,0,0.664390639,0.820238241,0.820238241,140.7566934,0,0,0,0,0,0,0,8400000,0,2542300,200.6971634,0.947317768
7/26/2019 4:00,75,73,72.2195,79.4033,42.1702,0,0,0,0,0,0,0.794460648,0.687585912,0.687585912,0,0,0,0,50.73886,0,0,0,0,0,0,0,0.823187213,0.823187213,0.823187213,0,0,0,0,50.73241,0,0,0,0,0,0,0,1.157538745,1.157538745,1.157538745,0,0,0,0,51.75269,0,0,0,2470530,0,0,0,0.181047,0,0.66621501,0.816963612,0.816963612,137.1586807,0,0,0,0,0,0,0,8400000,0,2470530,195.6494707,0.950319829
7/26/2019 5:00,75,73,72.2195,79.4015,42.2856,10289800,0,0,0.998286,0,0,0.457279836,0.67774432,0.67774432,392.1098378,0,0,10289800,748.2880378,0.872656072,11607700,0,0,0.861271,0,0,0.4541352,0.811411394,0.811411394,439.2887639,0,0,11607700,801.0849639,0.828158857,11609800,0,0,0.847279,0,0,0.42215205,1.140724197,1.140724197,408.4250721,0,0,11609800,786.6231721,0.813061213,9256080,0,9593390,0,0.70405,0,0.69415,0,0.449610634,0.448725441,0.805396931,359.440847,346.1198813,0,0,0,0,0,0,8400000,0,18849470,1062.364728,0.676325474
7/26/2019 6:00,76,73,71.7079,80.4656,43.251,0,14412000,0,0,0.867425,0,0.815750976,0.453945687,0.708464061,0,545.1887697,0,14412000,933.9029697,0.777604471,13490100,0,0,0.962777,0,0,0.492555599,0.847929945,0.847929945,553.7186904,0,0,13490100,936.1707904,0.832762506,13490100,0,0,0.946612,0,0,0.454157788,1.1967625,1.1967625,510.5528314,0,0,13490100,911.2774314,0.810618837,10808300,0,10808300,0,0.787609,0,0.787609,0,0.472998439,0.472998439,0.848178451,426.0257528,426.0257528,0,0,0,0,0,0,8400000,0,21616600,1231.823406,0.683820807
7/26/2019 7:00,78,74,72.3882,83.8531,43.1833,0,16217100,0,0,0.966101,0,0.900012701,0.529828972,0.787707408,0,716.0241185,0,16217100,1102.187919,0.815574611,0,12020600,12020600,0,0.935837,0.935837,0.940275695,0.54296729,0.54296729,0,543.8993838,543.8993838,24041200,1486.015168,0.741734273,0,12020600,12020600,0,0.914019,0.914019,1.333259083,0.502368008,0.502368008,0,503.2304067,503.2304067,24041200,1413.394613,0.705486222,12020500,0,12020500,0,0.903212,0,0.903212,0,0.538337508,0.538337508,0.940630662,539.2571675,539.2571675,0,0,0,0,0,0,8400000,0,24041000,1465.979235,0.731739562
7/26/2019 8:00,81,77,75.5888,84.2186,42.7437,0,16441300,0,0,0.988572,0,0.912284645,0.543507176,0.798996887,0,744.6637112,0,16441300,1161.739911,0.847918287,0,12187400,12187400,0,0.924976,0.924976,0.954759715,0.549928485,0.549928485,0,558.5165352,558.5165352,24374800,1537.09047,0.756727671,0,12187400,12187400,0,0.902959,0.902959,1.358325239,0.511660777,0.511660777,0,519.6512129,519.6512129,24374800,1487.316226,0.732223227,12187400,0,12187400,0,0.924743,0,0.924743,0,0.549545946,0.549545946,0.954195785,558.1280223,558.1280223,0,0,0,0,0,0,8400000,0,24374800,1535.820745,0.75610257
7/26/2019 9:00,83,77,74.818,84.204,42.6999,0,16187500,0,0,0.975916,0,0.913123464,0.540753824,0.799770406,0,729.4543766,0,16187500,1137.365977,0.84314389,0,11998600,11998600,0,0.912832,0.912832,0.955115634,0.548357968,0.548357968,0,548.2939927,548.2939927,23997200,1506.501785,0.753338782,0,11998600,11998600,0,0.890894,0.890894,1.358869105,0.511570462,0.511570462,0,511.5107792,511.5107792,23997200,1459.805358,0.729987844,11998600,0,11998600,0,0.912829,0,0.912829,0,0.548353572,0.548353572,0.955109186,548.2895971,548.2895971,0,0,0,0,0,0,8400000,0,23997200,1506.006994,0.753091358
7/26/2019 10:00,82,77,75.1286,83.2858,42.6347,0,15715900,0,0,0.940127,0,0.887417164,0.514862246,0.775489858,0,674.2936314,0,15715900,1074.655731,0.820561901,0,11647400,11647400,0,0.878709,0.878709,0.926702728,0.52663931,0.52663931,0,511.1648919,511.1648919,23294800,1422.297484,0.732677242,0,11647400,11647400,0,0.858852,0.858852,1.317989623,0.495054256,0.495054256,0,480.5079114,480.5079114,23294800,1400.326423,0.721359148,11647400,0,11647400,0,0.878701,0,0.878701,0,0.52662481,0.52662481,0.9266807,511.1508176,511.1508176,0,0,0,0,0,0,8400000,0,23294800,1421.753335,0.732396931
7/26/2019 11:00,79,76,74.9187,78.8286,42.4497,9683920,0,0,0.951018,0,0,0.435592654,0.66362346,0.66362346,351.5203678,0,0,9683920,946.7660678,1.173201845,11072400,0,0,0.830359,0,0,0.440879046,0.795091632,0.795091632,406.7990961,0,0,11072400,1007.246796,1.091629778,11072400,0,0,0.830012,0,0,0.443758706,1.193513409,1.193513409,409.4561576,0,0,11072400,1009.777858,1.094372881,8869040,0,8869040,0,0.650245,0,0.650245,0,0.447018999,0.447018999,0.794938695,330.3857818,330.3857818,0,0,0,0,0,0,8400000,0,17738080,997.1743281,0.842720698
7/26/2019 12:00,71,69,68.1684,76.9587,44.1101,10337900,0,0,0.941162,0,0,0.395905377,0.609942435,0.609942435,341.069183,0,0,10337900,675.463383,0.784062585,11632500,0,0,0.802214,0,0,0.400835712,0.731280508,0.731280508,388.560118,0,0,11632500,723.854618,0.74672301,11632500,0,0,0.793142,0,0,0.374387488,1.022759655,1.022759655,362.9218712,0,0,11632500,714.7355712,0.73731587,9316990,0,9316990,0,0.65103,0,0.65103,0,0.4060789,0.4060789,0.731091292,315.2860878,315.2860878,0,0,0,0,0,0,8400000,0,18633980,716.6160718,0.618161966
7/26/2019 13:00,73,70,68.6433,79.8007,43.8916,0,0,14326500,0,0,0.845156,0.781267539,0.676425028,0.428336621,0,0,511.3803828,14326500,883.1617828,0.739743929,13407600,0,0,0.938959,0,0,0.465097082,0.809929967,0.809929967,519.6529701,0,0,13407600,887.6953701,0.794500465,13407600,0,0,0.925277,0,0,0.428519765,1.138553907,1.138553907,478.7851339,0,0,13407600,855.6077339,0.765781557,10741800,0,10741800,0,0.766066,0,0.766066,0,0.449371797,0.449371797,0.81017927,402.2551638,402.2551638,0,0,0,0,0,0,8400000,0,21483600,878.8184164,0.652414471
7/26/2019 14:00,79,73,70.6595,79.2176,42.646,0,0,14046200,0,0,0.809817,0.778797969,0.673198373,0.421177249,0,0,492.9949899,14046200,868.9171899,0.742336452,12993800,0,0,0.924757,0,0,0.459503157,0.805553683,0.805553683,497.5576769,0,0,12993800,875.3528769,0.808403587,12993800,0,0,0.911082,0,0,0.425273449,1.136043766,1.136043766,460.4931785,0,0,12993800,878.5890785,0.811392275,10409000,0,10409000,0,0.75485,0,0.75485,0,0.445765258,0.445765258,0.805850254,386.664214,386.664214,0,0,0,0,0,0,8400000,0,20818000,866.5993481,0.66083929
7/26/2019 15:00,78,72,69.5756,80.9347,42.9866,0,0,15381900,0,0,0.890728,0.819611312,0.711871741,0.45991109,0,0,589.5255324,15381900,948.8356324,0.740222443,0,11398800,11398800,0,0.86357,0.86357,0.851565855,0.478848463,0.478848463,0,454.8581553,454.8581553,22797600,1276.170511,0.671739399,0,11398800,11398800,0,0.847162,0.847162,1.201566069,0.447041338,0.447041338,0,424.6445673,424.6445673,22797600,1231.759035,0.648362477,11398800,0,11398800,0,0.83118,0,0.83118,0,0.476492897,0.476492897,0.851878006,452.620603,452.620603,0,0,0,0,0,0,8400000,0,22797600,1261.622606,0.664081801
7/26/2019 16:00,78,74,72.556,82.9758,43.0834,0,0,16398400,0,0,0.964286,0.87431926,0.763491953,0.512056776,0,0,699.7426527,16398400,1096.024753,0.80204758,0,12155600,12155600,0,0.901387,0.901387,0.91300771,0.521073057,0.521073057,0,527.8296377,527.8296377,24311200,1454.343575,0.717863491,0,12155600,12155600,0,0.881602,0.881602,1.293913667,0.485141544,0.485141544,0,491.4322125,491.4322125,24311200,1396.309025,0.689217657,12155500,0,12155500,0,0.901216,0,0.901216,0,0.520771432,0.520771432,0.912554021,527.5197614,527.5197614,0,0,0,0,0,0,8400000,0,24311000,1453.335623,0.717371868
7/26/2019 17:00,80,76,74.6617,83.1798,42.6398,0,0,15971400,0,0,0.952146,0.884807439,0.773047554,0.515822254,0,0,686.5336288,15971400,1084.883229,0.815119448,0,11837600,11837600,0,0.889989,0.889989,0.923828002,0.526101222,0.526101222,0,518.9813186,518.9813186,23675200,1436.930837,0.728322044,0,11837600,11837600,0,0.869882,0.869882,1.312266109,0.492401187,0.492401187,0,485.7373578,485.7373578,23675200,1398.863016,0.709027007,11837600,0,11837600,0,0.889989,0,0.889989,0,0.526101222,0.526101222,0.923828002,518.9813186,518.9813186,0,0,0,0,0,0,8400000,0,23675200,1436.472137,0.728089547
7/26/2019 18:00,81,76,74.1879,83.1599,42.5799,0,0,15362100,0,0,0.920786,0.884923691,0.773111377,0.509108678,0,0,651.7482015,15362100,1028.364101,0.803299628,0,11384100,11384100,0,0.860446,0.860446,0.923909022,0.52322346,0.52322346,0,496.3690158,496.3690158,22768200,1367.186232,0.720576716,0,11384100,11384100,0,0.840517,0.840517,1.312214197,0.493626986,0.493626986,0,468.2915807,468.2915807,22768200,1336.489061,0.704397745,11384100,0,11384100,0,0.860446,0,0.860446,0,0.523221497,0.523221497,0.923905883,496.3671538,496.3671538,0,0,0,0,0,0,8400000,0,22768200,1366.744408,0.720343852
7/26/2019 19:00,79,76,74.9737,81.3517,42.0728,0,12662500,0,0,0.796426,0,0.840036814,0.460951097,0.730429375,0,486.3994383,0,12662500,689.4932083,0.653419033,12672600,0,0,0.96619,0,0,0.508587159,0.873878614,0.873878614,537.0934694,0,0,12672600,742.0029894,0.702621078,12672600,0,0,0.948568,0,0,0.470880078,1.240283268,1.240283268,497.2729067,0,0,12672600,709.1452067,0.671507227,0,0,12672600,0,0,0,0.93344,0,0.501864391,0.873830567,0.873830567,529.9938896,0,0,0,0,0,0,0,8400000,0,12672600,729.9330196,0.691191724
7/26/2019 20:00,78,74,72.556,79.7521,42.1948,0,11598300,0,0,0.690203,0,0.797503307,0.429250737,0.690473469,0,414.881569,0,11598300,586.586579,0.606902645,11608600,0,0,0.845281,0,0,0.461124959,0.826263756,0.826263756,446.0845997,0,0,11608600,621.9352597,0.642904667,11608600,0,0,0.82973,0,0,0.431067062,1.1636518,1.1636518,417.007091,0,0,11608600,603.120091,0.623455119,0,0,11608600,0,0,0,0.845162,0,0.460888598,0.825896513,0.825896513,445.8559483,0,0,0,0,0,0,0,8400000,0,11608600,621.5787083,0.642536094
7/26/2019 21:00,77,73,71.3623,79.8145,42.3911,0,11563800,0,0,0.684679,0,0.792128981,0.425982454,0.685565777,0,410.4979914,0,11563800,579.5041914,0.601363764,11574100,0,0,0.840714,0,0,0.460664835,0.825927454,0.825927454,444.3150721,0,0,11574100,618.2748121,0.641025889,11574100,0,0,0.825299,0,0,0.431091163,1.163034197,1.163034197,415.7910189,0,0,11574100,593.4846189,0.615323475,0,0,11574100,0,0,0,0.840713,0,0.460662985,0.825924586,0.825924586,444.3132881,0,0,0,0,0,0,0,8400000,0,11574100,618.1699081,0.640917125
7/26/2019 22:00,77,73,71.3623,78.8976,42.3455,0,10938300,0,0,0.645369,0,0.774143564,0.415273667,0.668607238,0,378.5323289,0,10938300,567.9716789,0.623100495,10945800,0,0,0.791751,0,0,0.442241934,0.800480399,0.800480399,403.3909797,0,0,10945800,596.0391297,0.653444203,10945800,0,0,0.778025,0,0,0.418745871,1.126067289,1.126067289,381.9590467,0,0,10945800,582.8986467,0.639038148,0,0,10945800,0,0,0,0.791742,0,0.442220676,0.800446843,0.800446843,403.3715895,0,0,0,0,0,0,0,8400000,0,10945800,595.9136195,0.653306605
7/26/2019 23:00,76,72,70.3023,78.7879,41.9877,0,0,0,0,0,0,0.774978105,0.66911492,0.66911492,0,0,0,0,51.77222,0,0,0,0,0,0,0,0.80109543,0.80109543,0.80109543,0,0,0,0,51.76561,0,0,0,0,0,0,0,1.125104202,1.125104202,1.125104202,0,0,0,0,52.73668,0,0,0,2654890,0,0,0,0.194242,0,0.642692683,0.80109543,0.80109543,142.1898648,0,0,0,0,0,0,0,8400000,0,2654890,202.1436848,0.913681628
7/27/2019 0:00,76,72,70.3023,77.4846,41.9675,0,0,0,0,0,0,0.749519526,0.645157998,0.645157998,0,0,0,0,51.3582,0,0,0,0,0,0,0,0.772886634,0.772886634,0.772886634,0,0,0,0,51.34095,0,0,0,0,0,0,0,1.08316968,1.08316968,1.08316968,0,0,0,0,52.43518,0,0,0,2457270,0,0,0,0.176536,0,0.623858462,0.765788393,0.765788393,127.7490568,0,0,0,0,0,0,0,8400000,0,2457270,187.6825968,0.916542001
7/27/2019 1:00,75,71,69.206,77.4152,42.1648,0,0,0,0,0,0,0.744953075,0.641017212,0.641017212,0,0,0,0,50.69783,0,0,0,0,0,0,0,0.767999698,0.767999698,0.767999698,0,0,0,0,50.69119,0,0,0,0,0,0,0,1.074478865,1.074478865,1.074478865,0,0,0,0,51.65382,0,0,0,2412690,0,0,0,0.172476,0,0.623420073,0.761940006,0.761940006,125.3432814,0,0,0,0,0,0,0,8400000,0,2412690,183.8014914,0.914173763
7/27/2019 2:00,74,71,69.7589,77.4097,42.3648,0,0,0,0,0,0,0.742791904,0.63914067,0.63914067,0,0,0,0,50.95219,0,0,0,0,0,0,0,0.765756093,0.765756093,0.765756093,0,0,0,0,50.94806,0,0,0,0,0,0,0,1.071182133,1.071182133,1.071182133,0,0,0,0,51.91585,0,0,0,2469960,0,0,0,0.176055,0,0.619189054,0.759825518,0.759825518,127.447683,0,0,0,0,0,0,0,8400000,0,2469960,186.153903,0.904406078
7/27/2019 3:00,74,71,69.7589,73.5974,42.3648,0,0,0,0,0,0,0.654975016,0.556693268,0.556693268,0,0,0,0,58.99886,0,0,0,0,0,0,0,0.66718846,0.66718846,0.66718846,0,0,0,0,58.77239,0,0,0,0,0,0,0,0.948128085,0.948128085,0.948128085,0,0,0,0,121.1304,0,0,0,2455890,0,0,0,0.16969,0,0.537770234,0.663197709,0.663197709,110.0587117,0,0,0,0,0,0,0,8400000,0,2455890,175.3456517,0.856776085
7/27/2019 4:00,71,66,63.5207,71.5342,42.9648,0,0,0,0,0,0,0.610205748,0.515183656,0.515183656,0,0,0,0,51.67401,0,0,0,0,0,0,0,0.617198542,0.617198542,0.617198542,0,0,0,0,51.65324,0,0,0,0,0,0,0,0.848790815,0.848790815,0.848790815,0,0,0,0,54.92718,0,0,0,2355280,0,0,0,0.160078,0,0.497412833,0.610463686,0.610463686,97.62887469,0,0,0,0,0,0,0,8400000,0,2355280,158.0791947,0.805403322
7/27/2019 5:00,70,65,62.3883,71.4534,43.2614,0,12562600,0,0,0.713067,0,0.600661853,0.297888048,0.506877076,0,311.8540324,0,12562600,499.6161124,0.477241443,12572600,0,0,0.880262,0,0,0.33579479,0.607298126,0.607298126,351.817798,0,0,12572600,545.123618,0.52029679,12572600,0,0,0.879962,0,0,0.307153243,0.832283265,0.832283265,321.8095716,0,0,12572600,521.6221716,0.497865681,0,0,12572600,0,0,0,0.84629,0,0.327368199,0.60171978,0.60171978,342.9891185,0,0,0,0,0,0,0,8400000,0,12572600,533.9315485,0.509614446
7/27/2019 6:00,71,65,61.6887,71.5793,43.7436,0,13425500,0,0,0.726769,0,0.603197842,0.299882501,0.509155535,0,335.5060428,0,13425500,535.4284528,0.478577441,13432800,0,0,0.904993,0,0,0.341841949,0.609917083,0.609917083,382.6578775,0,0,13432800,586.7600675,0.524173725,13432800,0,0,0.904628,0,0,0.314476819,0.836576032,0.836576032,352.0253517,0,0,13432800,566.5068517,0.506080804,0,0,13432800,0,0,0,0.905258,0,0.34461042,0.614695447,0.614695447,385.7569043,0,0,0,0,0,0,0,8400000,0,13432800,589.7932143,0.526883343
7/27/2019 7:00,73,65,60.8256,73.6949,43.502,0,14695900,0,0,0.801815,0,0.644135813,0.331805808,0.547286408,0,406.348748,0,14695900,633.279498,0.517107083,14698200,0,0,0.995131,0,0,0.389803405,0.655939824,0.655939824,477.4507,0,0,14698200,704.44083,0.575124162,14698200,0,0,0.992211,0,0,0.366031156,0.904885717,0.904885717,448.333262,0,0,14698200,678.715462,0.55412129,0,0,14698200,0,0,0,0.995138,0,0.389841314,0.656003926,0.656003926,477.4971333,0,0,0,0,0,0,0,8400000,0,14698200,697.3964217,0.575419964
7/27/2019 8:00,75,67,62.9417,74.8804,43.1085,0,15255900,0,0,0.83926,0,0.670757124,0.353333044,0.571994638,0,449.2011325,0,15255900,692.6750725,0.544845002,0,9507050,0,0,0.694507,0,0.685551779,0.371655349,0.685551779,0,294.4454986,0,9507050,539.0707386,0.680426511,0,9507050,0,0,0.686936,0,0.950675511,0.354530845,0.950675511,0,280.8785393,0,9507050,532.4752393,0.672101532,7482860,0,7749920,0,0.559792,0,0.545213,0,0.392683938,0.389510594,0.685571481,253.6057589,242.8877702,0,0,0,0,0,0,8400000,0,15232780,533.6800312,0.578226865
7/27/2019 9:00,77,68,63.6165,72.3045,42.5824,0,13714700,0,0,0.753175,0,0.620931406,0.311495826,0.52492329,0,356.005984,0,13714700,584.221984,0.511178794,0,0,13721100,0,0,0.969219,0.629713574,0.629713574,0.368101829,0,0,420.8968336,13721100,658.2853336,0.575713609,0,0,13721100,0,0,0.967517,0.881171888,0.881171888,0.349692247,0,0,399.8468576,13721100,676.0591576,0.591257982,0,0,13721200,0,0,0,0.935503,0,0.35960248,0.629690901,0.629690901,411.1814628,0,0,0,0,0,0,0,8400000,0,13721200,641.6536628,0.561164035
7/27/2019 10:00,79,65,57.2195,73.726,42.2541,0,15105800,0,0,0.835009,0,0.654266084,0.341148414,0.555931663,0,429.443309,0,15105800,668.731409,0.531238128,9375600,0,0,0.681867,0,0,0.359557565,0.666529771,0.666529771,280.9223252,0,0,9375600,518.6272852,0.663800442,9375680,0,0,0.674654,0,0,0.34162324,0.919968876,0.919968876,266.9125148,0,0,9375680,507.1624148,0.649120808,7475430,0,7607290,0,0.54474,0,0.537289,0,0.380256008,0.378600391,0.666315458,241.0598106,235.8500598,0,0,0,0,0,0,8400000,0,15082720,513.4410124,0.562896024
7/27/2019 11:00,81,67,59.5851,71.3028,41.9385,0,13437800,0,0,0.740725,0,0.606257108,0.300387998,0.510724648,0,336.3794864,0,13437800,560.3617864,0.500404935,0,13445200,0,0,0.94811,0,0.612332421,0.353009015,0.612332421,0,395.5230675,0,13445200,628.2209675,0.560694643,0,13445200,0,0,0.94683,0,0.853115202,0.333596733,0.853115202,0,373.7728991,0,13445200,647.0652991,0.577513432,0,0,13445300,0,0,0,0.9209,0,0.346514166,0.612305873,0.612305873,388.2489101,0,0,0,0,0,0,0,8400000,0,13445300,615.3445101,0.549198168
7/27/2019 12:00,80,64,54.6581,72.7159,42.0266,0,14754900,0,0,0.814683,0,0.635125295,0.325867793,0.53782468,0,400.6788915,0,14754900,631.9387815,0.513948951,0,0,9158120,0,0,0.66514,0.644684641,0.644684641,0.346521732,0,0,264.4573005,9158120,494.0753805,0.647393195,0,0,9158130,0,0,0.659056,0.886320535,0.886320535,0.328692516,0,0,250.8507328,9158130,483.0829328,0.632988961,7302130,0,7431010,0,0.530688,0,0.522988,0,0.368163937,0.366401591,0.644520599,227.9858246,222.9593373,0,0,0,0,0,0,8400000,0,14733140,489.1346267,0.548581578
7/27/2019 13:00,81,66,57.6678,72.9239,42.048,0,15111200,0,0,0.83402,0,0.638743028,0.330763848,0.541233785,0,416.5198883,0,15111200,659.6362883,0.523825736,0,0,9416830,0,0,0.656635,0.649111172,0.649111172,0.350052641,0,0,274.6988508,9416830,509.7082508,0.649528452,0,0,9416830,0,0,0.650415,0.895270789,0.895270789,0.335010511,0,0,262.8947524,9416830,515.3588524,0.656729093,7544180,0,7544180,0,0.53125,0,0.53125,0,0.369503997,0.369503997,0.649144595,232.3003886,232.3003886,0,0,0,0,0,0,8400000,0,15088360,504.6111682,0.553177716
7/27/2019 14:00,82,66,57.1265,73.8453,42.1128,0,16101300,0,0,0.889471,0,0.657976796,0.352343273,0.559313923,0,472.7653952,0,16101300,738.0628052,0.550064508,0,0,10035800,0,0,0.701314,0.670577265,0.670577265,0.361022762,0,0,301.9293528,10035800,561.2849528,0.671139265,0,0,10035800,0,0,0.693758,0.9270478,0.9270478,0.341099297,0,0,285.2670272,10035800,555.6135272,0.664357832,8039530,0,8039530,0,0.568042,0,0.568042,0,0.376734121,0.376734121,0.670778638,252.3971059,252.3971059,0,0,0,0,0,0,8400000,0,16079060,555.6721033,0.566912403
7/27/2019 15:00,83,67,58.4623,74.8756,42.1597,0,16775300,0,0,0.929245,0,0.68008636,0.374865658,0.580087875,0,524.0403222,0,16775300,806.7061222,0.577067085,0,0,10457400,0,0,0.734055,0.695503802,0.695503802,0.37590491,0,0,327.5823341,10457400,606.3706341,0.695818044,0,0,10457400,0,0,0.725315,0.965265013,0.965265013,0.353664189,0,0,308.2006577,10457400,598.9430577,0.687294805,8376980,0,8376980,0,0.595355,0,0.595355,0,0.388714471,0.388714471,0.695719679,271.354446,271.354446,0,0,0,0,0,0,8400000,0,16753960,600.3069278,0.58505117
7/27/2019 16:00,83,68,60.4869,74.0854,42.0909,0,15760500,0,0,0.872776,0,0.663242528,0.352681926,0.564235366,0,463.203625,0,15760500,728.271625,0.55450395,0,0,9822590,0,0,0.688494,0.676519216,0.676519216,0.365408317,0,0,299.1046731,9822590,558.1322731,0.681855527,0,0,9822590,0,0,0.680901,0.939066393,0.939066393,0.349152184,0,0,285.7982296,9822590,572.8540296,0.69984071,7868930,0,7868930,0,0.557853,0,0.557853,0,0.382819997,0.382819997,0.676728717,251.0319798,251.0319798,0,0,0,0,0,0,8400000,0,15737860,552.5509503,0.577635531
7/27/2019 17:00,83,67,58.4623,73.0503,42.0008,0,14387400,0,0,0.796665,0,0.642040619,0.328284771,0.544287351,0,393.5970265,0,14387400,621.5032265,0.518372932,0,0,14390900,0,0,0.987872,0.652518975,0.652518975,0.386191384,0,0,463.1367991,14390900,691.7832991,0.57685062,0,0,14390900,0,0,0.983894,0.902086803,0.902086803,0.363190294,0,0,435.5529336,14390900,688.7153336,0.574292366,0,0,14390900,0,0,0,0.987904,0,0.386308077,0.652711179,0.652711179,463.2767423,0,0,0,0,0,0,0,8400000,0,14390900,691.7369423,0.576811965
7/27/2019 18:00,81,66,57.9349,71.9948,41.9107,0,13100500,0,0,0.725074,0,0.620972381,0.309209342,0.524483356,0,337.566415,0,13100500,534.957015,0.490018257,0,0,13108900,0,0,0.900304,0.62833223,0.62833223,0.35125977,0,0,383.7190995,13108900,586.0607995,0.536485105,0,0,13108900,0,0,0.896801,0.864552118,0.864552118,0.322806355,0,0,352.6363518,13108900,573.4343518,0.524926746,0,0,13108900,0,0,0,0.900297,0,0.351242702,0.628304692,0.628304692,383.7004545,0,0,0,0,0,0,0,8400000,0,13108900,585.9107545,0.536347753
7/27/2019 19:00,78,65,57.9349,75.5779,41.6024,0,0,0,0,0,0,0.701167841,0.599448939,0.599448939,0,0,0,0,51.50539,0,0,0,0,0,0,0,0.718452249,0.718452249,0.718452249,0,0,0,0,51.51784,0,0,0,0,0,0,0,0.996581753,0.996581753,0.996581753,0,0,0,0,52.3152,0,0,0,2881420,0,0,0,0.205349,0,0.562865472,0.718521439,0.718521439,135.154319,0,0,0,0,0,0,0,8400000,0,2881420,51.0026616,0.805695164
7/27/2019 20:00,75,69,66.2875,75.4657,42.1784,0,0,0,0,0,0,0.699688868,0.598504523,0.598504523,0,0,0,0,51.87904,0,0,0,0,0,0,0,0.717348338,0.717348338,0.717348338,0,0,0,0,51.87027,0,0,0,0,0,0,0,0.998268331,0.998268331,0.998268331,0,0,0,0,52.86946,0,0,0,2587520,0,0,0,0.181893,0,0.571812107,0.710868551,0.710868551,123.2979386,0,0,0,0,0,0,0,8400000,0,2587520,51.3515673,0.849621902
7/27/2019 21:00,75,69,66.2875,76.3869,42.1783,0,0,0,0,0,0,0.720001715,0.61758091,0.61758091,0,0,0,0,51.28457,0,0,0,0,0,0,0,0.740149261,0.740149261,0.740149261,0,0,0,0,51.287,0,0,0,0,0,0,0,1.031520579,1.031520579,1.031520579,0,0,0,0,52.24803,0,0,0,2628880,0,0,0,0.186442,0,0.58970458,0.734617194,0.734617194,129.1885481,0,0,0,0,0,0,0,8400000,0,2628880,50.77413,0.857675397
7/27/2019 22:00,74,70,68.2626,75.4952,42.3783,0,0,0,0,0,0,0.698964308,0.597975031,0.597975031,0,0,0,0,52.31979,0,0,0,0,0,0,0,0.716681408,0.716681408,0.716681408,0,0,0,0,52.30884,0,0,0,0,0,0,0,0.99854893,0.99854893,0.99854893,0,0,0,0,53.95149,0,0,0,2614520,0,0,0,0.183309,0,0.570090257,0.709809606,0.709809606,124.2093648,0,0,0,0,0,0,0,8400000,0,2614520,185.1853948,0.84995515
7/27/2019 23:00,74,69,66.6925,74.5048,42.3702,0,0,0,0,0,0,0.677015141,0.577366918,0.577366918,0,0,0,0,51.76841,0,0,0,0,0,0,0,0.692026854,0.692026854,0.692026854,0,0,0,0,51.75427,0,0,0,0,0,0,0,0.961265836,0.961265836,0.961265836,0,0,0,0,53.5,0,0,0,2485310,0,0,0,0.172751,0,0.555220934,0.685144806,0.685144806,114.9913449,0,0,0,0,0,0,0,8400000,0,2485310,175.3871749,0.846834439
7/28/2019 0:00,73,68,65.6702,75.3878,42.5675,0,0,0,0,0,0,0.693424475,0.592914525,0.592914525,0,0,0,0,50.50305,0,0,0,0,0,0,0,0.710698923,0.710698923,0.710698923,0,0,0,0,50.50415,0,0,0,0,0,0,0,0.98730654,0.98730654,0.98730654,0,0,0,0,51.48913,0,0,0,2441540,0,0,0,0.17024,0,0.5749178,0.705343456,0.705343456,116.9737337,0,0,0,0,0,0,0,8400000,0,2441540,174.8888637,0.859566652
7/28/2019 1:00,73,69,67.0924,74.4889,42.5648,0,0,0,0,0,0,0.674643154,0.575287212,0.575287212,0,0,0,0,51.43738,0,0,0,0,0,0,0,0.689544555,0.689544555,0.689544555,0,0,0,0,51.42578,0,0,0,0,0,0,0,0.957397649,0.957397649,0.957397649,0,0,0,0,52.86425,0,0,0,2427040,0,0,0,0.168125,0,0.556471285,0.682995059,0.682995059,112.5481724,0,0,0,0,0,0,0,8400000,0,2427040,172.6757724,0.853759834
7/28/2019 2:00,72,68,66.0831,74.4337,42.7648,0,0,0,0,0,0,0.671111962,0.572121548,0.572121548,0,0,0,0,50.95016,0,0,0,0,0,0,0,0.685780826,0.685780826,0.685780826,0,0,0,0,50.94425,0,0,0,0,0,0,0,0.950684043,0.950684043,0.950684043,0,0,0,0,51.97182,0,0,0,2412540,0,0,0,0.166577,0,0.554888466,0.679927203,0.679927203,111.5575516,0,0,0,0,0,0,0,8400000,0,2412540,170.4475616,0.847808011
7/28/2019 3:00,71,68,66.4907,74.4315,42.9621,0,0,0,0,0,0,0.669328128,0.570592221,0.570592221,0,0,0,0,50.79754,0,0,0,0,0,0,0,0.683952641,0.683952641,0.683952641,0,0,0,0,50.79217,0,0,0,0,0,0,0,0.948051323,0.948051323,0.948051323,0,0,0,0,51.8144,0,0,0,2383840,0,0,0,0.164112,0,0.555065299,0.67816912,0.67816912,110.2655719,0,0,0,0,0,0,0,8400000,0,2383840,168.8923719,0.850186448
7/28/2019 4:00,71,68,66.4907,73.4911,42.9621,0,0,0,0,0,0,0.649822581,0.552299648,0.552299648,0,0,0,0,51.41521,0,0,0,0,0,0,0,0.661962967,0.661962967,0.661962967,0,0,0,0,51.40322,0,0,0,0,0,0,0,0.915892376,0.915892376,0.915892376,0,0,0,0,53.08185,0,0,0,2398040,0,0,0,0.164249,0,0.534850716,0.655546518,0.655546518,106.8827843,0,0,0,0,0,0,0,8400000,0,2398040,166.9138943,0.835251594
7/28/2019 5:00,70,67,65.4617,73.4376,43.2641,0,14249200,0,0,0.806414,0,0.639972792,0.330195473,0.54377743,0,392.0851116,0,14249200,617.5051816,0.520033558,14253000,0,0,0.993691,0,0,0.386903914,0.651781637,0.651781637,459.5451238,0,0,14253000,685.5067938,0.577147374,14253000,0,0,0.991777,0,0,0.363851355,0.900264288,0.900264288,432.1644463,0,0,14253000,668.9788463,0.563232032,0,0,14253000,0,0,0,0.959832,0,0.374606127,0.646088852,0.646088852,444.9384274,0,0,0,0,0,0,0,8400000,0,14253000,665.5459574,0.560341787
7/28/2019 6:00,72,67,64.6137,73.5601,43.651,0,14845600,0,0,0.808327,0,0.646036575,0.33397824,0.549215857,0,413.1756136,0,14845600,646.0954536,0.522252078,0,9190260,0,0,0.664575,0,0.658161855,0.356601787,0.658161855,0,273.1052616,0,9190260,505.4611616,0.659995902,0,9190250,0,0,0.658865,0,0.910627103,0.342386874,0.910627103,0,262.2184137,0,9190250,509.3282137,0.665045952,7282840,0,7540850,0,0.538174,0,0.52295,0,0.379135709,0.375613509,0.657852495,238.2504592,227.9610906,0,0,0,0,0,0,8400000,0,14823690,693.0041498,0.560997282
7/28/2019 7:00,74,67,63.5207,73.932,43.3264,0,15052800,0,0,0.822889,0,0.649541124,0.337559812,0.552230455,0,423.4350287,0,15052800,662.5023287,0.5281428,0,9380490,0,0,0.647972,0,0.662421039,0.360539474,0.662421039,0,281.8364107,0,9380490,512.9264107,0.656161557,0,9380490,0,0,0.641751,0,0.916918015,0.349366429,0.916918015,0,273.102358,0,9380490,518.648358,0.663481364,7515110,0,7515110,0,0.524292,0,0.524292,0,0.381690456,0.381690456,0.662524168,239.037147,239.037147,0,0,0,0,0,0,8400000,0,15030220,507.7971466,0.562990956
7/28/2019 8:00,77,67,62.0188,73.9692,42.6714,0,15009800,0,0,0.826657,0,0.654796374,0.340805066,0.556721403,0,426.2846562,0,15009800,665.0117162,0.53166202,0,9353720,0,0,0.651446,0,0.667476642,0.362941489,0.667476642,0,282.9044221,0,9353720,514.4098221,0.659942554,0,9353720,0,0,0.644351,0,0.923937578,0.351321069,0.923937578,0,273.8465761,0,9353720,519.4845761,0.666453017,7493670,0,7493670,0,0.52743,0,0.52743,0,0.383907553,0.383907553,0.667669807,239.7397097,239.7397097,0,0,0,0,0,0,8400000,0,14987340,509.2657239,0.566218384
7/28/2019 9:00,78,67,61.3083,73.9312,42.4568,0,14835000,0,0,0.819602,0,0.656585022,0.340848094,0.558243274,0,421.3734562,0,14835000,656.6689662,0.531178132,0,9244920,0,0,0.646105,0,0.66930375,0.364475507,0.66930375,0,280.795575,0,9244920,508.687325,0.660281311,0,9244920,0,0,0.638808,0,0.926471203,0.353822859,0.926471203,0,272.5886684,0,9244920,514.0007684,0.667178215,7406560,0,7406560,0,0.523214,0,0.523214,0,0.385982218,0.385982218,0.669502267,238.2333711,238.2333711,0,0,0,0,0,0,8400000,0,14813120,503.6004517,0.5676391
7/28/2019 10:00,80,67,60.3353,74.8354,42.0968,0,15692500,0,0,0.872907,0,0.679424918,0.363170136,0.57940893,0,474.9206135,0,15692500,730.5151335,0.558622374,0,9780070,0,0,0.689533,0,0.694692911,0.376958563,0.694692911,0,307.223428,0,9780070,556.446018,0.682750964,0,9780070,0,0,0.680722,0,0.963562632,0.360762824,0.963562632,0,294.0238058,0,9780070,550.5880058,0.67556327,7834910,0,7834910,0,0.559227,0,0.559227,0,0.395022751,0.395022751,0.694906798,257.9139752,257.9139752,0,0,0,0,0,0,8400000,0,15669820,550.8815578,0.582947873
7/28/2019 11:00,83,68,60.2409,74.9365,42.111,0,15958600,0,0,0.887232,0,0.681659159,0.367197649,0.581521239,0,488.3300331,0,15958600,752.0174331,0.565476245,0,9946490,0,0,0.700987,0,0.697242924,0.377965256,0.697242924,0,313.2856362,0,9946490,571.2521362,0.689190421,0,9946490,0,0,0.692211,0,0.968794027,0.360819157,0.968794027,0,299.0736784,0,9946490,574.4897784,0.693096493,7968080,0,7968080,0,0.568595,0,0.568595,0,0.394853239,0.394853239,0.697463358,262.1851831,262.1851831,0,0,0,0,0,0,8400000,0,15936160,565.5396148,0.586479478
7/28/2019 12:00,85,68,59.237,74.0472,42.0952,0,15785600,0,0,0.873894,0,0.662306369,0.352273183,0.563358118,0,463.4036302,0,15785600,729.1744302,0.554308557,0,9838310,0,0,0.689321,0,0.675464337,0.364689362,0.675464337,0,298.9939164,0,9838310,558.7662164,0.681539268,0,9838310,0,0,0.681752,0,0.937172134,0.348085452,0.937172134,0,285.3810487,0,9838310,573.3350487,0.699309189,7881510,0,7881510,0,0.55849,0,0.55849,0,0.381966265,0.381966265,0.675675118,250.8725779,250.8725779,0,0,0,0,0,0,8400000,0,15763020,553.1785543,0.577010057
7/28/2019 13:00,86,67,56.5757,73.0541,42.0654,0,15378000,0,0,0.848494,0,0.641489896,0.334672196,0.543822352,0,428.8824187,0,15378000,684.5521187,0.53418035,0,9583400,0,0,0.668101,0,0.651961615,0.351005539,0.651961615,0,280.3188735,0,9583400,528.7847735,0.662125893,0,9583400,0,0,0.661947,0,0.901314443,0.335273421,0.901314443,0,267.7549416,0,9583400,545.2370416,0.682726851,7677480,0,7677480,0,0.540623,0,0.540623,0,0.369531881,0.369531881,0.652154517,236.4228021,236.4228021,0,0,0,0,0,0,8400000,0,15354960,523.4969258,0.560926323
7/28/2019 14:00,86,66,54.5663,72.9455,42.0728,0,15492200,0,0,0.85446,0,0.639249536,0.33416988,0.541728508,0,431.4188842,0,15492200,683.5110842,0.529436298,0,9654840,0,0,0.672349,0,0.649421722,0.349093094,0.649421722,0,280.8698303,0,9654840,525.7201303,0.653417515,0,9654840,0,0,0.666157,0,0.895953724,0.331817546,0.895953724,0,266.9704426,0,9654840,531.5482426,0.660661276,7734660,0,7734660,0,0.543977,0,0.543977,0,0.367067677,0.367067677,0.649608429,236.5953066,236.5953066,0,0,0,0,0,0,8400000,0,15469320,520.462929,0.554055366
7/28/2019 15:00,82,66,57.1265,73.8628,42.0971,0,15870600,0,0,0.877541,0,0.658509583,0.350474747,0.559801852,0,463.5203765,0,15870600,723.2084965,0.546828851,0,9891450,0,0,0.691957,0,0.671157468,0.36180975,0.671157468,0,298.235254,0,9891450,551.492794,0.669053933,0,9891450,0,0,0.684356,0,0.928035047,0.343282622,0.928035047,0,282.9635743,0,9891450,546.2092743,0.662644131,7924030,0,7924030,0,0.560491,0,0.560491,0,0.378604569,0.378604569,0.671357448,250.0061635,250.0061635,0,0,0,0,0,0,8400000,0,15848060,545.9778661,0.567091955
