Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
7/28/2019 16:00,82,67,58.9809,73.9516,42.0681,0,15407400,0,0,0.85382,0,0.660657792,0.347865878,0.561792601,0,446.6423945,0,15407400,697.0664945,0.542907819,0,9601800,0,0,0.673404,0,0.673562853,0.36448065,0.673562853,0,291.6391924,0,9601800,534.7632924,0.668328804,0,9601800,0,0,0.665759,0,0.932849414,0.349500928,0.932849414,0,279.6531679,0,9601800,539.3913679,0.674112814,7692210,0,7692210,0,0.545547,0,0.545547,0,0.383383728,0.383383728,0.673770726,245.755679,245.755679,0,0,0,0,0,0,8400000,0,15384420,529.4156595,0.569887529
7/28/2019 17:00,81,67,59.743,74.8446,42.0568,0,15260000,0,0,0.85059,0,0.680306162,0.360119436,0.580215271,0,457.951883,0,15260000,703.779843,0.553431069,0,9509610,0,0,0.671939,0,0.695661589,0.378832738,0.695661589,0,300.2126325,0,9509610,538.8666825,0.679985845,0,9509610,0,0,0.6631,0,0.965191022,0.36572467,0.965191022,0,289.8249148,0,9509610,534.2291148,0.674133784,7618420,0,7618420,0,0.544977,0,0.544977,0,0.398817965,0.398817965,0.695876642,253.1968968,253.1968968,0,0,0,0,0,0,8400000,0,15236840,533.4780157,0.583967773
7/28/2019 18:00,81,68,61.452,76.7515,42.1076,0,15985700,0,0,0.899716,0,0.723507979,0.396821365,0.620815377,0,528.6222741,0,15985700,792.0373341,0.594559388,0,9963490,0,0,0.713231,0,0.74416984,0.407348642,0.74416984,0,338.217843,0,9963490,596.513423,0.718439129,0,9963490,0,0,0.701902,0,1.037772786,0.391153798,1.037772786,0,324.7714125,0,9963490,583.3660125,0.702604424,7981680,0,7981680,0,0.579884,0,0.579884,0,0.424765443,0.424765443,0.744407621,282.5284868,282.5284868,0,0,0,0,0,0,8400000,0,15963360,590.5482888,0.616406383
7/28/2019 19:00,80,70,65.4617,73.4265,41.2069,0,0,0,0,0,0,0.656560628,0.557290706,0.557290706,0,0,0,0,63.23378,0,0,0,0,0,0,0,0.668211087,0.668211087,0.668211087,0,0,0,0,62.86804,0,0,0,0,0,0,0,0.945032066,0.945032066,0.945032066,0,0,0,0,123.103,0,0,0,2981500,0,0,0,0.210144,0,0.516291768,0.668422793,0.668422793,128.2769923,0,0,0,0,0,0,0,8400000,0,2981500,62.2393596,0.788347284
7/28/2019 20:00,77,66,60.2409,72.5142,41.7784,0,0,0,0,0,0,0.639444063,0.541691443,0.541691443,0,0,0,0,52.22406,0,0,0,0,0,0,0,0.649108119,0.649108119,0.649108119,0,0,0,0,52.20742,0,0,0,0,0,0,0,0.895054811,0.895054811,0.895054811,0,0,0,0,53.69065,0,0,0,2587920,0,0,0,0.179308,0,0.513003815,0.642444525,0.642444525,110.6344028,0,0,0,0,0,0,0,8400000,0,2587920,51.6853458,0.793487029
7/28/2019 21:00,77,66,60.3353,73.408,41.7783,0,0,0,0,0,0,0.657118415,0.558257732,0.558257732,0,0,0,0,51.51982,0,0,0,0,0,0,0,0.669171321,0.669171321,0.669171321,0,0,0,0,51.52129,0,0,0,0,0,0,0,0.923448018,0.923448018,0.923448018,0,0,0,0,52.53241,0,0,0,2628880,0,0,0,0.183166,0,0.529243112,0.663698817,0.663698817,115.9430527,0,0,0,0,0,0,0,8400000,0,2628880,51.0060771,0.799737193
7/28/2019 22:00,75,67,62.9417,71.6063,42.1783,0,0,0,0,0,0,0.618480477,0.522356017,0.522356017,0,0,0,0,53.14122,0,0,0,0,0,0,0,0.625819594,0.625819594,0.625819594,0,0,0,0,53.05563,0,0,0,0,0,0,0,0.861830133,0.861830133,0.861830133,0,0,0,0,60.01859,0,0,0,2571460,0,0,0,0.176522,0,0.493770663,0.61829147,0.61829147,105.8092924,0,0,0,0,0,0,0,8400000,0,2571460,168.5282424,0.786455519
7/28/2019 23:00,74,65,60.0872,70.5447,42.3675,0,0,0,0,0,0,0.595306809,0.500807084,0.500807084,0,0,0,0,52.01067,0,0,0,0,0,0,0,0.599786055,0.599786055,0.599786055,0,0,0,0,51.9956,0,0,0,0,0,0,0,0.82062187,0.82062187,0.82062187,0,0,0,0,55.38557,0,0,0,2442110,0,0,0,0.16666,0,0.47766455,0.593094418,0.593094418,97.20911451,0,0,0,0,0,0,0,8400000,0,2442110,158.0377345,0.776563224
7/29/2019 0:00,72,64,59.5851,69.5392,42.7648,0,0,0,0,0,0,0.573030494,0.480264262,0.480264262,0,0,0,0,51.94314,0,0,0,0,0,0,0,0.574889605,0.574889605,0.574889605,0,0,0,0,51.92964,0,0,0,0,0,0,0,0.782661388,0.782661388,0.782661388,0,0,0,0,55.4496,0,0,0,2398340,0,0,0,0.162785,0,0.458481614,0.568500944,0.568500944,91.63289943,0,0,0,0,0,0,0,8400000,0,2398340,152.4530594,0.762792896
7/29/2019 1:00,70,63,59.0747,67.6317,43.1621,0,0,0,0,0,0,0.536548437,0.446470101,0.446470101,0,0,0,0,53.2308,0,0,0,0,0,0,0,0.533671187,0.533671187,0.533671187,0,0,0,0,53.1616,0,0,0,0,0,0,0,0.721240891,0.721240891,0.721240891,0,0,0,0,61.78363,0,0,0,2369490,0,0,0,0.160493,0,0.423125684,0.526711014,0.526711014,83.54933967,0,0,0,0,0,0,0,8400000,0,2369490,145.7326997,0.738045907
7/29/2019 2:00,68,61,56.6684,66.56,43.5621,0,0,0,0,0,0,0.514963857,0.426609007,0.426609007,0,0,0,0,51.89382,0,0,0,0,0,0,0,0.509415804,0.509415804,0.509415804,0,0,0,0,51.87982,0,0,0,0,0,0,0,0.682557334,0.682557334,0.682557334,0,0,0,0,56.89122,0,0,0,2340640,0,0,0,0.158606,0,0.403753078,0.503319011,0.503319011,78.75338375,0,0,0,0,0,0,0,8400000,0,2340640,139.7623337,0.716533942
7/29/2019 3:00,66,60,56.3891,65.5684,43.9594,0,0,0,0,0,0,0.496082368,0.409280228,0.409280228,0,0,0,0,51.97376,0,0,0,0,0,0,0,0.488167433,0.488167433,0.488167433,0,0,0,0,51.96101,0,0,0,0,0,0,0,0.649948408,0.649948408,0.649948408,0,0,0,0,57.44185,0,0,0,2340490,0,0,0,0.15827,0,0.385573029,0.482244314,0.482244314,75.20248495,0,0,0,0,0,0,0,8400000,0,2340490,136.3402949,0.699034621
7/29/2019 4:00,65,59,54.9534,64.575,44.1594,0,0,0,0,0,0,0.479293425,0.393778973,0.393778973,0,0,0,0,51.94694,0,0,0,0,0,0,0,0.469056527,0.469056527,0.469056527,0,0,0,0,51.93402,0,0,0,0,0,0,0,0.620435762,0.620435762,0.620435762,0,0,0,0,58.01965,0,0,0,2326140,0,0,0,0.15715,0,0.369535256,0.463230561,0.463230561,71.6325617,0,0,0,0,0,0,0,8400000,0,2326140,132.8465417,0.68532354
7/29/2019 5:00,63,58,54.7496,66.3876,44.656,10201300,0,0,0.949509,0,0,0.26307004,0.414420626,0.414420626,223.6380332,0,0,10201300,397.9466632,0.468112884,10194500,0,0,0.717429,0,0,0.254853333,0.494818723,0.494818723,216.5085249,0,0,10194500,386.7509849,0.455246635,10194500,0,0,0.72022,0,0,0.22354969,0.658640872,0.658640872,189.9147762,0,0,10194500,364.8217562,0.429433623,0,0,10194500,0,0,0,0.682565,0,0.252035463,0.490751539,0.490751539,214.1146274,0,0,0,0,0,0,0,8400000,0,10194500,380.4918774,0.447879006
7/29/2019 6:00,65,60,57.0377,67.5542,44.8926,0,11976100,0,0,0.674221,0,0.522909942,0.247487833,0.434842895,0,246.9949193,0,11976100,423.5506693,0.424395925,11987300,0,0,0.803297,0,0,0.275187683,0.519872874,0.519872874,274.8964426,0,0,11987300,452.9192126,0.45339906,11987300,0,0,0.807514,0,0,0.2456684,0.698807939,0.698807939,245.4084008,0,0,11987300,440.9976008,0.441464818,0,0,11987300,0,0,0,0.803332,0,0.275021251,0.519575897,0.519575897,274.7301873,0,0,0,0,0,0,0,8400000,0,11987300,452.7638073,0.45324349
7/29/2019 7:00,67,61,57.3122,67.8721,44.5536,0,12507600,0,0,0.669938,0,0.529045113,0.251024302,0.440334728,0,261.6426304,0,12507600,450.6256304,0.432337744,12518000,0,0,0.840952,0,0,0.283414394,0.526027631,0.526027631,295.6484491,0,0,12518000,491.9926491,0.47163379,12518000,0,0,0.84454,0,0,0.255889055,0.709644299,0.709644299,266.9349329,0,0,12518000,491.7013329,0.471354529,0,0,12518000,0,0,0,0.840952,0,0.283416623,0.52603158,0.52603158,295.6507736,0,0,0,0,0,0,0,8400000,0,12518000,491.9017736,0.471546675
7/29/2019 8:00,69,61,56.1994,67.925,44.1142,0,12626100,0,0,0.678286,0,0.531970316,0.252560516,0.442809773,0,265.7378613,0,12626100,458.3300613,0.435602501,12636200,0,0,0.850903,0,0,0.286764196,0.529387403,0.529387403,301.9674782,0,0,12636200,501.4625782,0.476215234,12636200,0,0,0.854045,0,0,0.259662035,0.714605547,0.714605547,273.4284505,0,0,12636200,502.2143505,0.476929156,0,0,12636200,0,0,0,0.850903,0,0.286765313,0.529389389,0.529389389,301.9686535,0,0,0,0,0,0,0,8400000,0,12636200,501.3610535,0.476118821
7/29/2019 9:00,70,61,55.3377,70.6667,44.0182,0,14328000,0,0,0.770851,0,0.582495266,0.289536099,0.489961159,0,345.7061022,0,14328000,561.5400422,0.470301543,14331800,0,0,0.963121,0,0,0.34235984,0.586834175,0.586834175,408.8860627,0,0,14331800,627.1035927,0.525073132,14331800,0,0,0.966329,0,0,0.32194094,0.800222357,0.800222357,384.4994309,0,0,14331800,606.8374209,0.508104289,0,0,14331800,0,0,0,0.963119,0,0.342395144,0.586899103,0.586899103,408.9282271,0,0,0,0,0,0,0,8400000,0,14331800,620.8325568,0.52507764
7/29/2019 10:00,72,64,59.6788,72.7877,43.723,0,16038800,0,0,0.867036,0,0.622246192,0.326862701,0.526977796,0,436.8737902,0,16038800,694.7735502,0.5198196,0,9996660,0,0,0.713529,0,0.63153634,0.337350825,0.63153634,0,281.0317911,0,9996660,541.7239811,0.650285973,0,9996660,0,0,0.709041,0,0.86830231,0.313717477,0.86830231,0,261.3439124,0,9996660,529.1952124,0.635246427,7869010,0,8147490,0,0.572753,0,0.55862,0,0.353422451,0.35085874,0.631573147,239.9588239,230.0759111,0,0,0,0,0,0,8400000,0,16016500,536.3067413,0.54083307
7/29/2019 11:00,75,66,61.1623,70.3675,43.0391,0,14693700,0,0,0.796828,0,0.580016012,0.289489671,0.486970474,0,354.4728643,0,14693700,618.3645643,0.50500383,0,14696200,0,0,0.995487,0,0.583731779,0.35018519,0.583731779,0,428.8659653,0,14696200,693.5754653,0.566330452,0,14696200,0,0,0.997716,0,0.808245301,0.338397788,0.808245301,0,414.4301306,0,14696200,737.5476306,0.602235378,0,0,14696300,0,0,0,0.995498,0,0.350154132,0.583667991,0.583667991,428.8308478,0,0,0,0,0,0,0,8400000,0,14696300,693.1967478,0.566017363
7/29/2019 12:00,76,63,55.3377,70.8846,42.9018,0,15822800,0,0,0.858928,0,0.590990429,0.304931437,0.497147459,0,402.0724284,0,15822800,658.2049284,0.499182138,0,0,9795750,0,0,0.701502,0.595417192,0.595417192,0.314544088,0,0,256.766271,9795750,512.754971,0.628135636,0,0,9795420,0,0,0.698815,0.813183694,0.813183694,0.289423753,0,0,236.2522685,9795420,510.9014685,0.625886141,7831410,0,7968680,0,0.554082,0,0.546802,0,0.330309893,0.328982326,0.595425964,219.3444863,214.6996231,0,0,0,0,0,0,8400000,0,15800090,507.6274213,0.516332458
7/29/2019 13:00,78,64,55.9149,70.1163,42.4548,0,15145100,0,0,0.825184,0,0.579773813,0.292303087,0.486334538,0,368.9132904,0,15145100,621.4291904,0.492380393,0,0,9437920,0,0,0.645856,0.582729904,0.582729904,0.30875611,0,0,242.8346223,9437920,486.5752223,0.618664141,0,0,9437920,0,0,0.642983,0.795913729,0.795913729,0.289430563,0,0,227.6352082,9437920,507.3732082,0.645108085,7561090,0,7561090,0,0.520477,0,0.520477,0,0.326371592,0.326371592,0.582655525,205.6437484,205.6437484,0,0,0,0,0,0,8400000,0,15122180,481.7094701,0.516542665
7/29/2019 14:00,79,63,53.2281,70.8969,42.3182,0,16115700,0,0,0.879583,0,0.595915799,0.311176594,0.501333733,0,417.9023864,0,16115700,682.0883864,0.507893584,0,0,10044800,0,0,0.689373,0.600581444,0.600581444,0.317628138,0,0,265.8759265,10044800,523.1557265,0.62498693,0,0,10044800,0,0,0.68555,0.820394456,0.820394456,0.293667971,0,0,245.8196697,10044800,521.3935697,0.622881773,8046760,0,8046760,0,0.556188,0,0.556188,0,0.331637083,0.331637083,0.600736475,222.3836678,222.3836678,0,0,0,0,0,0,8400000,0,16093520,517.9241692,0.519786276
7/29/2019 15:00,80,64,54.4513,70.1337,42.1168,0,16091400,0,0,0.878998,0,0.582717229,0.302620051,0.488839831,0,405.7983575,0,16091400,686.7357575,0.512126297,0,0,10029500,0,0,0.687937,0.585395244,0.585395244,0.308072821,0,0,257.4846969,10029500,531.3349969,0.635726603,0,0,10029500,0,0,0.685095,0.799595494,0.799595494,0.28409912,0,0,237.4476766,10029500,553.8458766,0.662660204,8034540,0,8034540,0,0.554454,0,0.554454,0,0.321518317,0.321518317,0.585543526,215.2709812,215.2709812,0,0,0,0,0,0,8400000,0,16069080,526.0216469,0.522365534
7/29/2019 16:00,80,63,52.2775,70.9448,42.1248,0,16193300,0,0,0.88555,0,0.598407245,0.313711503,0.503521372,0,423.3353732,0,16193300,690.2151732,0.511482038,0,0,10093300,0,0,0.694327,0.603207053,0.603207053,0.318977828,0,0,268.2949092,10093300,528.5325092,0.62837626,0,0,10093300,0,0,0.690262,0.824481401,0.824481401,0.294714261,0,0,247.8866208,10093300,526.6490208,0.626136967,8085580,0,8085580,0,0.559986,0,0.559986,0,0.332551003,0.332551003,0.603363511,224.0723114,224.0723114,0,0,0,0,0,0,8400000,0,16171160,523.2471841,0.521878645
7/29/2019 17:00,76,64,57.0377,71.9316,42.9169,0,16049200,0,0,0.872675,0,0.611666852,0.320397067,0.516513586,0,428.509717,0,16049200,690.516317,0.516299616,0,0,10003300,0,0,0.684915,0.619009701,0.619009701,0.329801038,0,0,274.924894,10003300,530.246994,0.636086484,0,0,10003300,0,0,0.680202,0.849642392,0.849642392,0.308491198,0,0,257.1608336,10003300,527.7111336,0.633044456,8013480,0,8013480,0,0.552627,0,0.552627,0,0.345364456,0.345364456,0.619176039,230.6309303,230.6309303,0,0,0,0,0,0,8400000,0,16026960,524.944524,0.53237115
7/29/2019 18:00,78,65,57.8539,71.103,42.4121,0,14563400,0,0,0.796118,0,0.599191608,0.301020839,0.504468246,0,365.3239077,0,14563400,599.0354077,0.493595238,0,0,14566300,0,0,0.991715,0.604404216,0.604404216,0.360576443,0,0,437.6887196,14566300,672.4854196,0.554006511,0,0,14566300,0,0,0.99227,0.829091739,0.829091739,0.343128006,0,0,416.5087899,14566300,681.8363899,0.561710021,0,0,14566300,0,0,0,0.991725,0,0.36066069,0.604551938,0.604551938,437.7909841,0,0,0,0,0,0,0,8400000,0,14566300,672.3994841,0.553935715
7/29/2019 19:00,74,64,58.3863,71.8487,42.7325,0,0,0,0,0,0,0.611408522,0.516145408,0.516145408,0,0,0,0,120.31039,0,0,0,0,0,0,0,0.618377434,0.618377434,0.618377434,0,0,0,0,119.51134,0,0,0,0,0,0,0,0.848033215,0.848033215,0.848033215,0,0,0,0,126.00278,0,0,0,7682300,0,0,0,0.531463,0,0.348922196,0.618393275,0.618393275,223.3770824,0,0,0,0,0,0,0,8400000,0,7682300,118.3162266,0.523231651
7/29/2019 20:00,73,65,60.6756,71.6692,42.8934,0,0,0,0,0,0,0.612564107,0.517344098,0.517344098,0,0,0,0,110.88855,0,0,0,0,0,0,0,0.619738553,0.619738553,0.619738553,0,0,0,0,110.88076,0,0,0,0,0,0,0,0.851611658,0.851611658,0.851611658,0,0,0,0,118.68831,0,0,0,7198290,0,0,0,0.498466,0,0.357762499,0.619885447,0.619885447,214.6065184,0,0,0,0,0,0,0,8400000,0,7198290,109.7719524,0.530697921
7/29/2019 21:00,71,65,61.8785,71.8902,43.2901,0,0,0,0,0,0,0.608213993,0.513553818,0.513553818,0,0,0,0,110.0964,0,0,0,0,0,0,0,0.615336939,0.615336939,0.615336939,0,0,0,0,110.08204,0,0,0,0,0,0,0,0.844973308,0.844973308,0.844973308,0,0,0,0,117.65606,0,0,0,7152140,0,0,0,0.492673,0,0.356630666,0.615645032,0.615645032,212.5560378,0,0,0,0,0,0,0,8400000,0,7152140,108.9812196,0.529349114
7/29/2019 22:00,71,65,61.8785,71.885,43.274,0,0,0,0,0,0,0.608192301,0.513522338,0.513522338,0,0,0,0,105.76738,0,0,0,0,0,0,0,0.615300105,0.615300105,0.615300105,0,0,0,0,105.75421,0,0,0,0,0,0,0,0.844855836,0.844855836,0.844855836,0,0,0,0,112.20298,0,0,0,6948510,0,0,0,0.479192,0,0.36011869,0.615601431,0.615601431,208.5240267,0,0,0,0,0,0,0,8400000,0,6948510,308.0000767,0.531912729
7/29/2019 23:00,70,65,62.347,71.8626,43.1705,0,0,0,0,0,0,0.608569391,0.513800833,0.513800833,0,0,0,0,51.67757,0,0,0,0,0,0,0,0.61562963,0.61562963,0.61562963,0,0,0,0,51.6614,0,0,0,0,0,0,0,0.845091971,0.845091971,0.845091971,0,0,0,0,53.05109,0,0,0,2492200,0,0,0,0.169242,0,0.496753602,0.615939391,0.615939391,103.1674439,0,0,0,0,0,0,0,8400000,0,2492200,163.5174139,0.787340088
7/30/2019 0:00,70,65,62.347,72.4093,43.1621,0,0,0,0,0,0,0.624656299,0.528857378,0.528857378,0,0,0,0,50.32723,0,0,0,0,0,0,0,0.633834235,0.633834235,0.633834235,0,0,0,0,50.32741,0,0,0,0,0,0,0,0.871081054,0.871081054,0.871081054,0,0,0,0,51.35723,0,0,0,2369980,0,0,0,0.161176,0,0.513058702,0.628706395,0.628706395,101.3282385,0,0,0,0,0,0,0,8400000,0,2369980,159.3350585,0.806766598
7/30/2019 1:00,69,66,64.5903,72.444,43.3621,0,0,0,0,0,0,0.624177671,0.528550178,0.528550178,0,0,0,0,50.76844,0,0,0,0,0,0,0,0.633445469,0.633445469,0.633445469,0,0,0,0,50.76403,0,0,0,0,0,0,0,0.871528573,0.871528573,0.871528573,0,0,0,0,51.83082,0,0,0,2354850,0,0,0,0.159799,0,0.513280007,0.62785316,0.62785316,100.7247854,0,0,0,0,0,0,0,8400000,0,2354850,159.5711454,0.813153171
7/30/2019 2:00,69,66,64.5903,72.443,43.3594,0,0,0,0,0,0,0.624159282,0.528532953,0.528532953,0,0,0,0,50.78385,0,0,0,0,0,0,0,0.6334224,0.6334224,0.6334224,0,0,0,0,50.77927,0,0,0,0,0,0,0,0.871514428,0.871514428,0.871514428,0,0,0,0,51.84905,0,0,0,2369190,0,0,0,0.160782,0,0.512640231,0.627827969,0.627827969,101.2118424,0,0,0,0,0,0,0,8400000,0,2369190,160.0869924,0.810844174
7/30/2019 3:00,69,66,64.5903,72.4407,43.3594,0,0,0,0,0,0,0.624204233,0.528575061,0.528575061,0,0,0,0,50.78678,0,0,0,0,0,0,0,0.633470846,0.633470846,0.633470846,0,0,0,0,50.78199,0,0,0,0,0,0,0,0.871602835,0.871602835,0.871602835,0,0,0,0,51.85184,0,0,0,2369190,0,0,0,0.160782,0,0.512666712,0.62785774,0.62785774,101.2170706,0,0,0,0,0,0,0,8400000,0,2369190,160.0946706,0.810883064
7/30/2019 4:00,69,66,64.5903,72.4407,43.3594,0,0,0,0,0,0,0.62422189,0.528590196,0.528590196,0,0,0,0,50.65094,0,0,0,0,0,0,0,0.633488998,0.633488998,0.633488998,0,0,0,0,50.64562,0,0,0,0,0,0,0,0.871628306,0.871628306,0.871628306,0,0,0,0,51.7152,0,0,0,2340490,0,0,0,0.158819,0,0.513913501,0.627873458,0.627873458,100.2341175,0,0,0,0,0,0,0,8400000,0,2340490,158.9617175,0.815017629
7/30/2019 5:00,69,66,64.5903,71.5069,43.4533,0,12286400,0,0,0.697355,0,0.600993729,0.297967272,0.507309359,0,305.0787579,0,12286400,488.7146179,0.47732252,12297300,0,0,0.860653,0,0,0.332977773,0.607801407,0.607801407,341.2272972,0,0,12297300,537.9978972,0.524991239,12297300,0,0,0.860106,0,0,0.304098645,0.834416169,0.834416169,311.6326885,0,0,12297300,537.4349885,0.524441939,0,0,12297300,0,0,0,0.826719,0,0.324920552,0.601614052,0.601614052,332.9704585,0,0,0,0,0,0,0,8400000,0,12297300,523.6216585,0.510962561
7/30/2019 6:00,69,65,62.8086,71.5712,44.1999,0,13700600,0,0,0.738086,0,0.599817554,0.298688871,0.506275142,0,341.0180616,0,13700600,546.7197816,0.478857669,13706800,0,0,0.920093,0,0,0.345853381,0.611501111,0.611501111,395.0452603,0,0,13706800,604.3787703,0.529120235,13706800,0,0,0.92023,0,0,0.319992808,0.84082051,0.84082051,365.5064522,0,0,13706800,586.5006522,0.513468339,0,0,13706800,0,0,0,0.920078,0,0.3456324,0.61111613,0.61111613,394.7928482,0,0,0,0,0,0,0,8400000,0,13706800,604.0024882,0.528790809
7/30/2019 7:00,71,65,61.8785,70.9855,43.8546,0,13998200,0,0,0.755054,0,0.586195216,0.290453932,0.493271717,0,338.8193527,0,13998200,554.6537527,0.475478635,14003500,0,0,0.942505,0,0,0.33936061,0.590787914,0.590787914,396.0196921,0,0,14003500,614.9755921,0.526990189,14003500,0,0,0.944481,0,0,0.317032619,0.808974021,0.808974021,369.9638562,0,0,14003500,616.2874562,0.528114362,0,0,14003500,0,0,0,0.942505,0,0.33934487,0.590759617,0.590759617,396.0013243,0,0,0,0,0,0,0,8400000,0,14003500,614.7651243,0.526809833
7/30/2019 8:00,75,64,57.8539,71.8939,43.0673,0,14844000,0,0,0.807498,0,0.608517074,0.308945633,0.513641981,0,382.165748,0,14844000,614.111238,0.496452092,0,9250590,0,0,0.666738,0,0.615381178,0.328557843,0.615381178,0,253.2794914,0,9250590,485.8357714,0.630233234,0,9250590,0,0,0.662488,0,0.843588808,0.308908552,0.843588808,0,238.1321966,0,9250590,481.5776966,0.624709598,7281510,0,7540760,0,0.535462,0,0.520001,0,0.349639269,0.346300537,0.615399205,219.7121512,210.1325689,0,0,0,0,0,0,8400000,0,14822270,480.9774137,0.530083033
7/30/2019 9:00,77,65,58.3863,71.9613,42.6782,0,15256500,0,0,0.832926,0,0.613680068,0.315143012,0.518209562,0,400.6649473,0,15256500,645.6612473,0.507844851,0,9507470,0,0,0.653904,0,0.621459197,0.333037981,0.621459197,0,263.8623842,0,9507470,500.5918842,0.631829773,0,9507470,0,0,0.649077,0,0.853823817,0.316104792,0.853823817,0,250.4464023,0,9507470,507.6504023,0.64073879,7616750,0,7616750,0,0.528039,0,0.528039,0,0.351692957,0.351692957,0.621467759,223.2297778,223.2297778,0,0,0,0,0,0,8400000,0,15233500,495.5859654,0.535048325
7/30/2019 10:00,78,65,57.8539,73.8038,42.618,0,17309700,0,0,0.948015,0,0.652725346,0.362074379,0.554749389,0,522.28324,0,17309700,815.6397,0.5654446,0,10791900,0,0,0.746472,0,0.665080198,0.357288299,0.665080198,0,321.3182991,0,10791900,611.1844291,0.679603513,0,10791900,0,0,0.739841,0,0.918403826,0.331698729,0.918403826,0,298.3049596,0,10791900,597.3831596,0.664257259,8644570,0,8644570,0,0.604193,0,0.604193,0,0.367307656,0.367307656,0.665272808,264.6013955,264.6013955,0,0,0,0,0,0,8400000,0,17289140,605.0725848,0.564500486
7/30/2019 11:00,81,67,59.6788,75.8667,42.3203,0,0,12805400,0,0,0.756522,0.700733836,0.599581384,0.364207454,0,0,388.6518442,12805400,746.7636442,0.69979569,0,11848500,0,0,0.829772,0,0.71880245,0.394229151,0.71880245,0,389.2520079,0,11848500,735.6940079,0.745100907,0,11848500,0,0,0.820005,0,1.000199713,0.363713619,1.000199713,0,359.1217346,0,11848500,717.6595346,0.726835837,9489920,0,9489920,0,0.673801,0,0.673801,0,0.394061832,0.394061832,0.719022536,311.6346048,311.6346048,0,0,0,0,0,0,8400000,0,18979840,728.3370678,0.60948546
7/30/2019 12:00,83,69,62.1136,75.1907,42.2853,10064900,0,0,0.963058,0,0,0.382912076,0.586183846,0.586183846,321.1643127,0,0,10064900,676.3023127,0.806329696,0,11506300,0,0,0.803729,0,0.701957314,0.381920082,0.701957314,0,366.2072534,0,11506300,715.0269534,0.745706564,0,11506300,0,0,0.795264,0,0.978662001,0.35455465,0.978662001,0,339.9676811,0,11506300,728.0501811,0.759288579,9216200,0,9216200,0,0.652033,0,0.652033,0,0.38518856,0.38518856,0.702178421,295.8312341,295.8312341,0,0,0,0,0,0,8400000,0,18432400,707.8766839,0.608915346
7/30/2019 13:00,82,68,60.8256,75.073,42.2708,10128200,0,0,0.934518,0,0,0.374875468,0.583417445,0.583417445,316.401143,0,0,10128200,649.755143,0.769836863,0,11395200,0,0,0.795926,0,0.699234629,0.379762729,0.699234629,0,360.6226876,0,11395200,693.4683876,0.730274208,0,11395200,0,0,0.787409,0,0.972961358,0.35227171,0.972961358,0,334.5172156,0,11395200,693.3893156,0.730190939,9127300,0,9127300,0,0.645608,0,0.645608,0,0.384103233,0.384103233,0.699448213,292.1521199,292.1521199,0,0,0,0,0,0,8400000,0,18254600,686.5337037,0.599442906
7/30/2019 14:00,81,68,61.5469,75.9679,42.3376,10694500,0,0,0.987849,0,0,0.399944639,0.601773295,0.601773295,356.433995,0,0,10694500,716.771795,0.804269628,0,12035200,0,0,0.842417,0,0.721391761,0.397065362,0.721391761,0,398.2300872,0,12035200,761.6359872,0.759408389,0,12035200,0,0,0.832704,0,1.005377623,0.366347122,1.005377623,0,367.4217398,0,12035200,749.6079398,0.747415521,9639170,0,9639170,0,0.684156,0,0.684156,0,0.394904758,0.394904758,0.721621126,317.212841,317.212841,0,0,0,0,0,0,8400000,0,19278340,754.0196273,0.617470082
7/30/2019 15:00,82,69,62.7135,76.9958,42.3152,10486500,0,0,0.976502,0,0,0.413197253,0.624449331,0.624449331,361.0827499,0,0,10486500,709.1820499,0.811537176,0,11800100,0,0,0.833961,0,0.748442582,0.41256854,0.748442582,0,405.6958354,0,11800100,756.1094354,0.768918333,0,11800100,0,0,0.822702,0,1.04652977,0.38267135,1.04652977,0,376.2966834,0,11800100,742.3225834,0.754897925,9451160,0,9451160,0,0.67837,0,0.67837,0,0.412978563,0.412978563,0.748688848,325.2605394,325.2605394,0,0,0,0,0,0,8400000,0,18902320,748.548341,0.632312909
7/30/2019 16:00,76,70,67.3879,77.9645,43.1763,0,13210900,0,0,0.781661,0,0.742331109,0.394915575,0.639299925,0,434.7658475,0,13210900,769.1482475,0.698648765,0,12366800,0,0,0.866972,0,0.766048048,0.427157686,0.766048048,0,440.2144725,0,12366800,821.4801725,0.797115023,0,12366800,0,0,0.855392,0,1.073774762,0.39533931,1.073774762,0,407.4235149,0,12366800,804.8756149,0.781002958,9905330,0,9905330,0,0.705602,0,0.705602,0,0.423042649,0.423042649,0.7663083,349.198087,349.198087,0,0,0,0,0,0,8400000,0,19810660,813.2653708,0.651335376
7/30/2019 17:00,78,71,67.975,78.0706,42.7512,0,13170000,0,0,0.753068,0,0.749447317,0.397507566,0.645678508,0,436.2645532,0,13170000,811.6267532,0.739523238,0,12186100,0,0,0.861403,0,0.773054537,0.430539636,0.773054537,0,437.2165886,0,12186100,815.9479886,0.803487241,0,12186100,0,0,0.849305,0,1.085354344,0.399464667,1.085354344,0,405.6596986,0,12186100,807.3743986,0.795044582,9759960,0,9759960,0,0.701492,0,0.701492,0,0.427494467,0.427494467,0.77331798,347.6940749,347.6940749,0,0,0,0,0,0,8400000,0,19519920,807.7885087,0.657421065
7/30/2019 18:00,79,71,67.5848,78.0602,42.4887,10169400,0,0,0.980424,0,0,0.43061343,0.647396665,0.647396665,364.9233516,0,0,10169400,712.6337516,0.840915395,0,11590200,0,0,0.8257,0,0.775379828,0.428449838,0.775379828,0,413.8182761,0,11590200,758.2581761,0.785068257,0,11590200,0,0,0.813282,0,1.088557321,0.400261534,1.088557321,0,386.5926029,0,11590200,750.8238029,0.777371023,9283290,0,9283290,0,0.672544,0,0.672544,0,0.431441015,0.431441015,0.775649548,333.766005,333.766005,0,0,0,0,0,0,8400000,0,18566580,750.6755944,0.651461051
7/30/2019 19:00,77,71,68.3605,77.1246,42.3181,10456700,0,0,0.974547,0,0,0.414722938,0.62723949,0.62723949,361.3861124,0,0,10456700,541.7086824,0.621659241,10450500,0,0,0.778122,0,0,0.411351921,0.751610528,0.751610528,358.2361043,0,0,10450500,539.4875443,0.619477588,10450500,0,0,0.767183,0,0,0.388120296,1.053689706,1.053689706,338.0042627,0,0,10450500,529.6154627,0.608141769,0,0,10450500,0,0,0,0.745583,0,0.411382036,0.751872613,0.751872613,358.2623308,0,0,0,0,0,0,0,8400000,0,10450500,535.7916708,0.615233726
7/30/2019 20:00,77,70,66.7897,75.8863,42.2589,9625880,0,0,0.895144,0,0,0.380323045,0.600728085,0.600728085,305.0786663,0,0,9625880,465.3500663,0.580123666,9617430,0,0,0.683012,0,0,0.394287115,0.720621727,0.720621727,316.0023937,0,0,9617430,471.6399937,0.58848153,9617430,0,0,0.67334,0,0,0.382719647,1.005200529,1.005200529,306.7316178,0,0,9617430,468.6857178,0.584795378,0,0,9617360,0,0,0,0.682907,0,0.394016262,0.720190536,0.720190536,315.7830197,0,0,0,0,0,0,0,8400000,0,9617360,471.3333397,0.588103188
7/30/2019 21:00,76,69,65.767,76.6697,42.4869,10046200,0,0,0.933838,0,0,0.398212662,0.616299591,0.616299591,333.3770037,0,0,10046200,501.1196037,0.598578094,10038800,0,0,0.713452,0,0,0.404232114,0.73877867,0.73877867,338.1671119,0,0,10038800,502.5669519,0.600749435,10038800,0,0,0.70263,0,0,0.387868163,1.03008215,1.03008215,324.4775759,0,0,10038800,490.5756159,0.586415447,0,0,10038800,0,0,0,0.713457,0,0.40424529,0.738799625,0.738799625,338.1781345,0,0,0,0,0,0,0,8400000,0,10038800,502.5095845,0.60068086
7/30/2019 22:00,76,70,67.3879,75.8376,42.4528,9565080,0,0,0.887267,0,0,0.377690496,0.598479356,0.598479356,301.0533175,0,0,9565080,459.4876875,0.57645647,9556480,0,0,0.676636,0,0,0.39299343,0.717536304,0.717536304,312.9694875,0,0,9556480,466.9760975,0.586378371,9556480,0,0,0.667176,0,0,0.382243147,1.000299399,1.000299399,304.4082492,0,0,9556480,464.2280492,0.582927667,0,0,9556480,0,0,0,0.676629,0,0.392974101,0.717505611,0.717505611,312.9540948,0,0,0,0,0,0,0,8400000,0,9556480,466.8764348,0.586253225
7/30/2019 23:00,76,69,65.767,75.7339,41.9795,0,0,0,0,0,0,0.701480391,0.600034868,0.600034868,0,0,0,0,51.63469,0,0,0,0,0,0,0,0.719390863,0.719390863,0.719390863,0,0,0,0,51.61654,0,0,0,0,0,0,0,1.001160115,1.001160115,1.001160115,0,0,0,0,52.63882,0,0,0,2576690,0,0,0,0.182111,0,0.579031062,0.719385734,0.719385734,124.3319623,0,0,0,0,0,0,0,8400000,0,2576690,184.3123823,0.858368134
7/31/2019 0:00,75,69,66.18,76.3902,42.1621,0,0,0,0,0,0,0.720192068,0.617747631,0.617747631,0,0,0,0,50.15095,0,0,0,0,0,0,0,0.740361923,0.740361923,0.740361923,0,0,0,0,50.15123,0,0,0,0,0,0,0,1.031829948,1.031829948,1.031829948,0,0,0,0,51.09102,0,0,0,2384880,0,0,0,0.168697,0,0.601917759,0.734833695,0.734833695,119.6251355,0,0,0,0,0,0,0,8400000,0,2384880,177.1464915,0.891347949
7/31/2019 1:00,73,70,68.7414,76.4135,42.5621,0,0,0,0,0,0,0.717396767,0.615422948,0.615422948,0,0,0,0,50.54002,0,0,0,0,0,0,0,0.737525588,0.737525588,0.737525588,0,0,0,0,50.53543,0,0,0,0,0,0,0,1.028702121,1.028702121,1.028702121,0,0,0,0,51.60578,0,0,0,2369350,0,0,0,0.166509,0,0.600902273,0.731703896,0.731703896,118.64565,0,0,0,0,0,0,0,8400000,0,2369350,177.05377,0.896720721
7/31/2019 2:00,74,70,68.1684,76.4122,42.3621,0,0,0,0,0,0,0.71919952,0.616966585,0.616966585,0,0,0,0,50.5782,0,0,0,0,0,0,0,0.739375718,0.739375718,0.739375718,0,0,0,0,50.57402,0,0,0,0,0,0,0,1.03130866,1.03130866,1.03130866,0,0,0,0,51.64979,0,0,0,2412390,0,0,0,0.170169,0,0.599898415,0.733548805,0.733548805,120.5990781,0,0,0,0,0,0,0,8400000,0,2412390,179.0580481,0.890692043
7/31/2019 3:00,72,70,69.1177,76.4159,42.7621,0,0,0,0,0,0,0.715703266,0.61397891,0.61397891,0,0,0,0,50.412,0,0,0,0,0,0,0,0.735791737,0.735791737,0.735791737,0,0,0,0,50.40608,0,0,0,0,0,0,0,1.026339444,1.026339444,1.026339444,0,0,0,0,51.47768,0,0,0,2340640,0,0,0,0.163924,0,0.601226259,0.729927887,0.729927887,117.271186,0,0,0,0,0,0,0,8400000,0,2340640,175.551166,0.900016231
7/31/2019 4:00,72,70,69.1177,76.412,42.7621,0,0,0,0,0,0,0.715470095,0.613759882,0.613759882,0,0,0,0,50.42124,0,0,0,0,0,0,0,0.735530772,0.735530772,0.735530772,0,0,0,0,50.41682,0,0,0,0,0,0,0,1.025868259,1.025868259,1.025868259,0,0,0,0,51.4894,0,0,0,2369190,0,0,0,0.165966,0,0.599682219,0.729772318,0.729772318,118.3967597,0,0,0,0,0,0,0,8400000,0,2369190,176.7011197,0.894995098
7/31/2019 5:00,73,70,68.7414,76.4144,42.6614,0,15675200,0,0,0.898707,0,0.709232931,0.388604647,0.608416165,0,507.6212969,0,15675200,770.1129569,0.589552636,9639720,0,0,0.708941,0,0,0.399126203,0.729128898,0.729128898,320.6220705,0,0,9639720,575.8359605,0.71682907,9640490,0,0,0.699498,0,0,0.383545984,1.016914341,1.016914341,308.1309352,0,0,9640490,574.2324352,0.714775828,7688980,0,7963590,0,0.57808,0,0.564135,0,0.415123263,0.412170777,0.723374385,275.4892886,264.0977381,0,0,0,0,0,0,8400000,0,15652570,790.5486268,0.606071944
7/31/2019 6:00,72,70,69.1177,74.6802,43.6832,0,15507800,0,0,0.847379,0,0.672126095,0.356013721,0.573719309,0,460.0824653,0,15507800,721.5723653,0.558355691,9664660,0,0,0.668201,0,0,0.37552269,0.687814827,0.687814827,302.4415931,0,0,9664660,557.3791931,0.692062661,9664660,0,0,0.661033,0,0,0.365415271,0.9591219,0.9591219,294.3011965,0,0,9664660,586.1213965,0.727750046,7742530,0,7742530,0,0.541241,0,0.541241,0,0.395902031,0.395902031,0.687968797,255.4402795,255.4402795,0,0,0,0,0,0,8400000,0,15485060,762.342859,0.590770349
7/31/2019 7:00,72,68,65.9742,74.938,43.7995,0,15958000,0,0,0.86972,0,0.667694288,0.356605602,0.569581847,0,474.226016,0,15958000,734.139216,0.552053553,9946110,0,0,0.685538,0,0,0.371049212,0.682910619,0.682910619,307.5413568,0,0,9946110,561.0555568,0.676914561,9946110,0,0,0.678357,0,0,0.356192168,0.948668063,0.948668063,295.2272074,0,0,9946110,565.9732074,0.682847715,7967770,0,7967770,0,0.555134,0,0.555134,0,0.389460639,0.389460639,0.683107005,258.5943995,258.5943995,0,0,0,0,0,0,8400000,0,15935540,555.4450012,0.577072831
7/31/2019 8:00,75,68,64.71,75.0018,43.1803,0,16410300,0,0,0.899383,0,0.672889352,0.364781309,0.574051909,0,498.8475598,0,16410300,771.2130598,0.563948052,10229000,0,0,0.70951,0,0,0.372736255,0.688268765,0.688268765,317.7265964,0,0,10229000,585.2210964,0.68654347,10229000,0,0,0.70179,0,0,0.354383512,0.95633879,0.95633879,302.0824122,0,0,10229000,588.5212122,0.690414952,8194170,0,8194170,0,0.574896,0,0.574896,0,0.388536059,0.388536059,0.688469994,265.3108769,265.3108769,0,0,0,0,0,0,8400000,0,16388340,579.3688855,0.581357883
7/31/2019 9:00,75,68,64.5903,74.9925,43.1986,0,16893100,0,0,0.924331,0,0.673138346,0.370116457,0.574311489,0,521.0345269,0,16893100,807.4759269,0.573589875,10531200,0,0,0.729156,0,0,0.372406418,0.688583352,0.688583352,326.8238722,0,0,10531200,609.6411722,0.69466861,10531200,0,0,0.721503,0,0,0.351527583,0.957016926,0.957016926,308.5006069,0,0,10531200,611.9467069,0.697295701,8435960,0,8435960,0,0.590799,0,0.590799,0,0.38585716,0.38585716,0.688787111,271.256297,271.256297,0,0,0,0,0,0,8400000,0,16871920,603.5447604,0.583755609
7/31/2019 10:00,76,68,64.1542,74.11,42.9883,0,16939200,0,0,0.925635,0,0.655806187,0.359112758,0.55791246,0,506.9235694,0,16939200,803.7791694,0.56941001,10559900,0,0,0.728882,0,0,0.359943523,0.668923623,0.668923623,316.7473011,0,0,10559900,609.7712011,0.692928381,10559900,0,0,0.722573,0,0,0.338339683,0.928491811,0.928491811,297.7361017,0,0,10559900,624.9825017,0.710214114,8458990,0,8458990,0,0.589984,0,0.589984,0,0.372519844,0.372519844,0.669116277,262.5951365,262.5951365,0,0,0,0,0,0,8400000,0,16917980,603.6734891,0.577039367
7/31/2019 11:00,77,67,61.8785,74.9251,42.8739,0,18251200,0,0,0.998904,0,0.674813957,0.389921306,0.575660969,0,593.0443113,0,18251200,915.5584113,0.601971428,11381200,0,0,0.787862,0,0,0.37415808,0.690184344,0.690184344,354.8639953,0,0,11381200,677.3739953,0.714203067,11381200,0,0,0.780052,0,0,0.346697097,0.958231678,0.958231678,328.8190832,0,0,11381200,669.1146832,0.705494693,9116120,0,9116120,0,0.638477,0,0.638477,0,0.379557523,0.379557523,0.690384555,288.3409937,288.3409937,0,0,0,0,0,0,8400000,0,18232240,670.6002554,0.58805853
7/31/2019 12:00,80,68,62.1136,75.9674,42.3404,0,0,13016000,0,0,0.768071,0.702912904,0.601643281,0.366400929,0,0,397.4228741,13016000,720.6570741,0.664404186,12043500,0,0,0.842956,0,0,0.397051615,0.721274201,0.721274201,398.4909274,0,0,12043500,761.5827274,0.758831962,12043500,0,0,0.833246,0,0,0.366288778,1.005161383,1.005161383,367.6165749,0,0,12043500,749.4802749,0.746773222,9645890,0,9645890,0,0.684591,0,0.684591,0,0.394786885,0.394786885,0.721494188,317.3392388,317.3392388,0,0,0,0,0,0,8400000,0,19291780,753.9669002,0.617035428
7/31/2019 13:00,81,69,63.2636,76.9974,42.3663,0,0,13267400,0,0,0.755249,0.727357555,0.6246254,0.382105399,0,0,422.4620979,13267400,797.4637979,0.721284168,12275800,0,0,0.864528,0,0,0.415618746,0.747963605,0.747963605,425.1710499,0,0,12275800,803.5485499,0.785495251,12275800,0,0,0.853387,0,0,0.383796544,1.045861022,1.045861022,392.6174683,0,0,12275800,788.7012683,0.770981543,9832100,0,9832100,0,0.70324,0,0.70324,0,0.410750985,0.410750985,0.748207061,336.5453963,336.5453963,0,0,0,0,0,0,8400000,0,19664200,795.5130644,0.638653406
7/31/2019 14:00,83,70,63.8383,77.0897,42.3723,0,0,13328200,0,0,0.758927,0.729155538,0.626319883,0.383517995,0,0,425.9670451,13328200,812.1547451,0.731220791,12331900,0,0,0.868754,0,0,0.417596902,0.750350153,0.750350153,429.1469364,0,0,12331900,818.2588364,0.796236268,12331900,0,0,0.857664,0,0,0.386065642,1.050754453,1.050754453,396.7435739,0,0,12331900,812.3877739,0.790523219,9877140,0,9877140,0,0.706791,0,0.706791,0,0.412079247,0.412079247,0.750602202,339.1803681,339.1803681,0,0,0,0,0,0,8400000,0,19754280,810.0762481,0.645730162
7/31/2019 15:00,84,70,63.3932,77.0943,42.3805,0,0,13407700,0,0,0.763076,0.729196097,0.626364103,0.383786434,0,0,428.8077808,13407700,768.7883808,0.688071822,12405200,0,0,0.873485,0,0,0.418263659,0.750402238,0.750402238,432.3870285,0,0,12405200,825.8872285,0.798910678,12405200,0,0,0.862415,0,0,0.386529456,1.050886331,1.050886331,399.5812669,0,0,12405200,820.1289669,0.793340503,9936060,0,9936060,0,0.710659,0,0.710659,0,0.411895413,0.411895413,0.750656949,341.0514616,341.0514616,0,0,0,0,0,0,8400000,0,19872120,817.6283563,0.615546357
7/31/2019 16:00,80,70,65.3484,76.2109,42.3378,0,0,12992400,0,0,0.735725,0.708803133,0.607175906,0.368725953,0,0,399.2195895,12992400,775.8275895,0.716567461,12021700,0,0,0.843009,0,0,0.400859068,0.727591969,0.727591969,401.5839546,0,0,12021700,781.9057546,0.780494361,12021700,0,0,0.83332,0,0,0.371390615,1.017873314,1.017873314,372.0622134,0,0,12021700,792.8044134,0.791373347,9628410,0,9628410,0,0.684881,0,0.684881,0,0.398831774,0.398831774,0.727772126,320.0096534,320.0096534,0,0,0,0,0,0,8400000,0,19256820,774.0866971,0.632509235
7/31/2019 17:00,79,69,64.2772,76.9942,42.5017,10216300,0,0,0.983318,0,0,0.414061075,0.623211211,0.623211211,352.5143465,0,0,10216300,699.8961465,0.822093494,11681400,0,0,0.823849,0,0,0.410741876,0.746670553,0.746670553,399.8366788,0,0,11681400,742.7187788,0.762975786,11681400,0,0,0.812813,0,0,0.381731257,1.044061742,1.044061742,371.5962921,0,0,11681400,729.7162921,0.749618668,9356180,0,9356180,0,0.669985,0,0.669985,0,0.412827285,0.412827285,0.746913577,321.8738654,321.8738654,0,0,0,0,0,0,8400000,0,18712360,735.291591,0.629558044
7/31/2019 18:00,78,70,66.3846,75.2782,42.5586,9216390,0,0,0.852529,0,0,0.364197964,0.585482404,0.585482404,279.715873,0,0,9216390,578.933973,0.753788379,10365500,0,0,0.72599,0,0,0.380260361,0.701713121,0.701713121,328.4657314,0,0,10365500,623.0181314,0.721259715,10365500,0,0,0.717731,0,0,0.362008288,0.980256412,0.980256412,312.6997426,0,0,10365500,652.1916426,0.755033497,8303410,0,8303410,0,0.58888,0,0.58888,0,0.394486296,0.394486296,0.701945657,272.9651212,272.9651212,0,0,0,0,0,0,8400000,0,16606820,616.7879501,0.604652601
7/31/2019 19:00,76,68,64.0585,74.9781,42.4399,9305940,0,0,0.859961,0,0,0.36098637,0.579970583,0.579970583,279.9431247,0,0,9305940,431.5717147,0.55651128,0,9296830,0,0,0.68725,0,0.695318065,0.377830925,0.695318065,0,292.7191566,0,9296830,442.2809966,0.570879747,0,9296830,0,0,0.679019,0,0.966624821,0.363063992,0.966624821,0,281.2786842,0,9296830,433.1805042,0.559133172,0,0,9296810,0,0,0,0.654646,0,0.38072643,0.695528777,0.695528777,294.9617733,0,0,0,0,0,0,0,8400000,0,9296810,441.4691233,0.569833037
7/31/2019 20:00,75,68,64.71,74.7468,42.5951,8699130,0,0,0.803997,0,0,0.35240003,0.574219715,0.574219715,255.464473,0,0,8699130,393.096223,0.542255913,0,8690650,0,0,0.611719,0,0.688834672,0.381913716,0.688834672,0,276.5898696,0,8690650,409.4508896,0.565367455,0,8690650,0,0,0.603586,0,0.955496639,0.380266958,0.955496639,0,275.397253,0,8690650,410.537383,0.566867679,0,0,8690600,0,0,0,0.611642,0,0.381682489,0.688471159,0.688471159,276.4208201,0,0,0,0,0,0,0,8400000,0,8690600,409.2298001,0.565065427
7/31/2019 21:00,73,68,65.5584,73.7671,42.9672,0,0,0,0,0,0,0.649524825,0.552026484,0.552026484,0,0,0,0,132.60538,0,0,0,0,0,0,0,0.661857708,0.661857708,0.661857708,0,0,0,0,132.58176,0,0,0,0,0,0,0,0.915648687,0.915648687,0.915648687,0,0,0,0,135.66344,0,0,0,8264770,0,0,0,0.575731,0,0.370090531,0.661821817,0.661821817,254.89276,0,0,0,0,0,0,0,8400000,0,8264770,131.2559424,0.551842391
7/31/2019 22:00,73,67,64.0585,71.8453,42.9022,0,0,0,0,0,0,0.610559375,0.515474868,0.515474868,0,0,0,0,120.87261,0,0,0,0,0,0,0,0.617607677,0.617607677,0.617607677,0,0,0,0,120.81107,0,0,0,0,0,0,0,0.849477589,0.849477589,0.849477589,0,0,0,0,142.7641,0,0,0,7360340,0,0,0,0.508902,0,0.353631787,0.617609476,0.617609476,216.9041825,0,0,0,0,0,0,0,8400000,0,7360340,331.1200025,0.539844631
7/31/2019 23:00,72,65,61.4029,71.0129,42.7736,0,0,0,0,0,0,0.594933247,0.500753582,0.500753582,0,0,0,0,52.30085,0,0,0,0,0,0,0,0.599792085,0.599792085,0.599792085,0,0,0,0,52.27983,0,0,0,0,0,0,0,0.822048444,0.822048444,0.822048444,0,0,0,0,56.51125,0,0,0,2494260,0,0,0,0.169707,0,0.482229808,0.600069727,0.600069727,100.2338767,0,0,0,0,0,0,0,8400000,0,2494260,161.8544467,0.778689214
8/1/2019 0:00,71,64,60.1812,69.5531,42.9621,0,0,0,0,0,0,0.571809756,0.479264455,0.479264455,0,0,0,0,51.84355,0,0,0,0,0,0,0,0.573692876,0.573692876,0.573692876,0,0,0,0,51.82856,0,0,0,0,0,0,0,0.78118886,0.78118886,0.78118886,0,0,0,0,55.42782,0,0,0,2384370,0,0,0,0.16155,0,0.458272667,0.567316531,0.567316531,91.0576332,0,0,0,0,0,0,0,8400000,0,2384370,151.8486332,0.76422015
8/1/2019 1:00,71,63,58.2932,67.629,42.9621,0,0,0,0,0,0,0.537906404,0.447596177,0.447596177,0,0,0,0,53.11499,0,0,0,0,0,0,0,0.535012175,0.535012175,0.535012175,0,0,0,0,53.04599,0,0,0,0,0,0,0,0.723047171,0.723047171,0.723047171,0,0,0,0,61.66819,0,0,0,2369340,0,0,0,0.160708,0,0.424081073,0.528053805,0.528053805,83.7326875,0,0,0,0,0,0,0,8400000,0,2369340,145.8190875,0.73853016
8/1/2019 2:00,70,61,55.5357,66.5633,43.1621,0,0,0,0,0,0,0.517594598,0.428788379,0.428788379,0,0,0,0,51.90577,0,0,0,0,0,0,0,0.512020156,0.512020156,0.512020156,0,0,0,0,51.89203,0,0,0,0,0,0,0,0.686065397,0.686065397,0.686065397,0,0,0,0,56.97989,0,0,0,2354840,0,0,0,0.159928,0,0.405092844,0.50589274,0.50589274,79.49406933,0,0,0,0,0,0,0,8400000,0,2354840,140.4225093,0.715577327
8/1/2019 3:00,70,60,53.5385,65.5705,43.1621,0,0,0,0,0,0,0.50117953,0.413490721,0.413490721,0,0,0,0,52.00116,0,0,0,0,0,0,0,0.493193239,0.493193239,0.493193239,0,0,0,0,51.98879,0,0,0,0,0,0,0,0.656700443,0.656700443,0.656700443,0,0,0,0,57.65465,0,0,0,2369190,0,0,0,0.160902,0,0.388123587,0.487191468,0.487191468,76.62821005,0,0,0,0,0,0,0,8400000,0,2369190,137.8315501,0.698119864
8/1/2019 4:00,69,59,52.2775,64.5837,43.3594,0,0,0,0,0,0,0.48422388,0.397840539,0.397840539,0,0,0,0,52.0908,0,0,0,0,0,0,0,0.473900684,0.473900684,0.473900684,0,0,0,0,52.07723,0,0,0,0,0,0,0,0.626931827,0.626931827,0.626931827,0,0,0,0,58.38548,0,0,0,2354840,0,0,0,0.159745,0,0.371972349,0.467975824,0.467975824,72.99461386,0,0,0,0,0,0,0,8400000,0,2354840,134.3768439,0.684769295
8/1/2019 5:00,66,58,52.5976,64.5086,44.056,0,0,0,0,0,0,0.476174666,0.391040418,0.391040418,0,0,0,0,146.20039,0,0,0,0,0,0,0,0.465760992,0.465760992,0.465760992,0,0,0,0,146.19025,0,0,0,0,0,0,0,0.61438338,0.61438338,0.61438338,0,0,0,0,156.7971,0,0,0,8949070,0,0,0,0.603285,0,0.236239926,0.46060483,0.46060483,176.1773028,0,0,0,0,0,0,0,8400000,0,8949070,315.8387728,0.423514988
8/1/2019 6:00,66,58,52.5976,67.4582,44.6926,0,11767700,0,0,0.664197,0,0.520665049,0.245740389,0.432613761,0,240.9832642,0,11767700,409.3092542,0.417389214,11778400,0,0,0.825675,0,0,0.276228192,0.517045488,0.517045488,271.1271782,0,0,11778400,445.8334082,0.454221363,11778400,0,0,0.828387,0,0,0.246541029,0.692192122,0.692192122,241.9882382,0,0,11778400,423.1518382,0.431113059,0,0,11778500,0,0,0,0.790352,0,0.272215647,0.517117308,0.517117308,267.1909994,0,0,0,0,0,0,0,8400000,0,11778500,437.6135694,0.44584309
8/1/2019 7:00,69,61,56.1994,70.6507,44.2154,0,13479600,0,0,0.724806,0,0.580726051,0.285574736,0.488399657,0,320.7861014,0,13479600,516.9051714,0.460166626,13486900,0,0,0.90514,0,0,0.327736523,0.584896365,0.584896365,368.345809,0,0,13486900,569.074139,0.506335012,13486900,0,0,0.907342,0,0,0.301451978,0.797151389,0.797151389,338.8043907,0,0,13486900,543.3747007,0.483468878,0,0,13486800,0,0,0,0.905139,0,0.327620911,0.584691395,0.584691395,368.2131417,0,0,0,0,0,0,0,8400000,0,13486800,568.8789117,0.506165061
8/1/2019 8:00,70,64,60.6756,71.8625,44.0505,0,14623400,0,0,0.787777,0,0.600516745,0.302711966,0.506837597,0,368.8898467,0,14623400,594.4275667,0.487788804,14625900,0,0,0.982479,0,0,0.358909133,0.60722504,0.60722504,437.4474246,0,0,14625900,664.1673646,0.544924304,14625900,0,0,0.984286,0,0,0.339065069,0.832048807,0.832048807,413.2609823,0,0,14625900,648.9248823,0.532418421,0,0,14625900,0,0,0,0.982479,0,0.358920213,0.607245076,0.607245076,437.4609287,0,0,0,0,0,0,0,8400000,0,14625900,664.0569387,0.544833704
8/1/2019 9:00,73,65,60.6756,71.9414,43.4618,0,15007700,0,0,0.812922,0,0.607295138,0.309228372,0.512789106,0,386.7338864,0,15007700,623.7619864,0.498753562,0,9352440,0,0,0.670595,0,0.614368548,0.328004032,0.614368548,0,255.6365027,0,9352440,493.6726027,0.633425206,0,9352440,0,0,0.666756,0,0.843735581,0.308637366,0.843735581,0,240.5427042,0,9352440,499.5580042,0.640976692,7362020,0,7623270,0,0.538649,0,0.523069,0,0.348644314,0.345336215,0.614370797,221.4841448,211.8643435,0,0,0,0,0,0,8400000,0,14985290,488.7358767,0.53140328
8/1/2019 10:00,77,65,58.3863,71.9547,42.7023,0,15751000,0,0,0.858913,0,0.613580977,0.319065824,0.518140079,0,418.8004828,0,15751000,676.4322828,0.515344257,0,9816610,0,0,0.674191,0,0.621377314,0.331650493,0.621377314,0,271.3069618,0,9816610,521.5090618,0.637502024,0,9816610,0,0,0.669492,0,0.853800692,0.312012484,0.853800692,0,255.2420722,0,9816610,527.9416722,0.645365362,7864200,0,7864200,0,0.544357,0,0.544357,0,0.348256485,0.348256485,0.621382127,228.2298878,228.2298878,0,0,0,0,0,0,8400000,0,15728400,516.2939712,0.53583671
8/1/2019 11:00,78,65,57.8539,71.9911,42.538,0,16293000,0,0,0.889314,0,0.615706936,0.325695896,0.520014094,0,442.2136032,0,16293000,715.6920032,0.527116187,0,10155600,0,0,0.698085,0,0.623226111,0.33166828,0.623226111,0,280.690865,0,10155600,548.027965,0.647557562,0,10155600,0,0,0.693363,0,0.856585221,0.309283726,0.856585221,0,261.7468171,0,10155600,553.9813171,0.654592127,8135480,0,8135480,0,0.563718,0,0.563718,0,0.345795996,0.345795996,0.623390454,234.4347006,234.4347006,0,0,0,0,0,0,8400000,0,16270960,542.5476853,0.539401511
8/1/2019 12:00,80,65,56.4814,72.0174,42.1494,0,16484800,0,0,0.90333,0,0.619437081,0.330533816,0.523219498,0,454.0653206,0,16484800,733.8430206,0.534196123,0,10275600,0,0,0.709473,0,0.627067852,0.333506446,0.627067852,0,285.5815698,0,10275600,559.7414698,0.653674495,0,10275600,0,0,0.704441,0,0.862191419,0.309984185,0.862191419,0,265.4394576,0,10275600,565.3832576,0.660263059,8231480,0,8231480,0,0.573155,0,0.573155,0,0.346359813,0.346359813,0.627236291,237.5878225,237.5878225,0,0,0,0,0,0,8400000,0,16462960,554.1440551,0.542666892
8/1/2019 13:00,78,65,57.761,75.7242,42.7053,10414500,0,0,0.990972,0,0,0.395258985,0.593836193,0.593836193,343.035392,0,0,10414500,688.825532,0.793692101,0,11718700,0,0,0.816038,0,0.711905382,0.389090034,0.711905382,0,379.969115,0,11718700,716.132835,0.733323152,0,11718700,0,0,0.806735,0,0.988635426,0.358956729,0.988635426,0,350.542185,0,11718700,687.354285,0.703853791,9386040,0,9386040,0,0.662207,0,0.662207,0,0.391031375,0.391031375,0.712118458,305.8530107,305.8530107,0,0,0,0,0,0,8400000,0,18772080,708.9715067,0.601902305
8/1/2019 14:00,78,69,64.71,76.0635,42.7466,10760700,0,0,0.989045,0,0,0.39979562,0.600942971,0.600942971,358.5067278,0,0,10760700,728.3987278,0.812287745,0,12109900,0,0,0.843088,0,0.720013859,0.396499809,0.720013859,0,400.1310861,0,12109900,773.4974861,0.766477827,0,12109900,0,0,0.833895,0,1.00495456,0.366431497,1.00495456,0,369.7873987,0,12109900,770.9968987,0.763999933,9699010,0,9699010,0,0.684452,0,0.684452,0,0.394367213,0.394367213,0.720244466,318.7476288,318.7476288,0,0,0,0,0,0,8400000,0,19398020,765.7625113,0.621642822
8/1/2019 15:00,81,69,63.1682,76.0928,42.3772,0,0,13269700,0,0,0.78182,0.705548194,0.604150547,0.369221758,0,0,408.2884973,13269700,755.2488973,0.682983547,0,12422000,0,0,0.868049,0,0.724234753,0.401900185,0.724234753,0,416.0336746,0,12422000,809.6959746,0.782188995,0,12422000,0,0,0.858478,0,1.011222993,0.370659289,1.011222993,0,383.6941406,0,12422000,807.4927406,0.780060609,9949520,0,9949520,0,0.705117,0,0.705117,0,0.395384486,0.395384486,0.724461543,327.8238206,327.8238206,0,0,0,0,0,0,8400000,0,19899040,801.5990148,0.629854571
8/1/2019 16:00,80,69,63.8383,77.0208,42.4075,0,0,13705400,0,0,0.778038,0.727459282,0.624754666,0.383630033,0,0,438.1502542,13705400,783.4825542,0.6859917,0,12679500,0,0,0.890559,0,0.74826277,0.419503234,0.74826277,0,443.2576047,0,12679500,792.3655047,0.749902288,0,12679500,0,0,0.879535,0,1.046546779,0.386716324,1.046546779,0,408.6141362,0,12679500,830.3203362,0.785823103,10156500,0,10156500,0,0.724508,0,0.724508,0,0.409881557,0.409881557,0.748505318,346.9135025,346.9135025,0,0,0,0,0,0,8400000,0,20313000,784.4418497,0.612181246
8/1/2019 17:00,79,70,65.9742,76.2301,42.4903,10157200,0,0,0.966984,0,0,0.398217934,0.606436343,0.606436343,337.0649337,0,0,10157200,693.0870337,0.818832395,0,11574700,0,0,0.81196,0,0.726636987,0.397634623,0.726636987,0,383.5417895,0,11574700,735.3534895,0.762373269,0,11574700,0,0,0.802379,0,1.016811562,0.370498594,1.016811562,0,357.3675066,0,11574700,745.5528066,0.772947349,9270870,0,9270870,0,0.659569,0,0.659569,0,0.400775582,0.400775582,0.726881487,309.6281932,309.6281932,0,0,0,0,0,0,8400000,0,18541740,727.9999546,0.625326546
8/1/2019 18:00,77,69,65.3484,74.2929,42.7555,9191920,0,0,0.843444,0,0,0.347857619,0.563698487,0.563698487,266.4566172,0,0,9191920,565.5399172,0.73830919,0,10337900,0,0,0.717228,0,0.67564866,0.364208451,0.67564866,0,313.7625456,0,10337900,607.7187456,0.705426145,0,10337900,0,0,0.710329,0,0.940892754,0.34543462,0.940892754,0,297.5890468,0,10337900,640.5327468,0.743515894,8281310,0,8281310,0,0.58087,0,0.58087,0,0.378446022,0.378446022,0.675854477,261.1690688,261.1690688,0,0,0,0,0,0,8400000,0,16562620,601.6415581,0.588434103
8/1/2019 19:00,76,67,62.4836,73.9914,42.4023,8764090,0,0,0.808092,0,0,0.342275143,0.560046908,0.560046908,249.9775131,0,0,8764090,388.9367631,0.532541446,8755580,0,0,0.646732,0,0,0.365775205,0.671417258,0.671417258,266.8811724,0,0,8755580,403.8180124,0.553454614,0,0,0,0,0,0,0.930265581,0.930265581,0.930265581,0,0,0,0,142.30139,0,0,0,8755560,0,0,0,0.614061,0,0.369906279,0.671609897,0.671609897,269.8947182,0,0,0,0,0,0,0,8400000,0,8755560,399.7798323,0.553543232
8/1/2019 20:00,74,67,63.6165,73.7223,42.778,0,0,0,0,0,0,0.64979839,0.55214664,0.55214664,0,0,0,0,134.29998,0,0,0,0,0,0,0,0.662331148,0.662331148,0.662331148,0,0,0,0,134.25887,0,0,0,0,0,0,0,0.914132698,0.914132698,0.914132698,0,0,0,0,136.32496,0,0,0,8440150,0,0,0,0.588667,0,0.367752355,0.661974431,0.661974431,258.6570866,0,0,0,0,0,0,0,8400000,0,8440150,132.9162813,0.549066389
