Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/1/2019 21:00,74,67,63.3932,73.6798,42.7749,0,0,0,0,0,0,0.649304479,0.551680546,0.551680546,0,0,0,0,132.53714,0,0,0,0,0,0,0,0.661263181,0.661263181,0.661263181,0,0,0,0,132.52133,0,0,0,0,0,0,0,0.913038477,0.913038477,0.913038477,0,0,0,0,145.4245,0,0,0,8408910,0,0,0,0.586512,0,0.367715823,0.661388676,0.661388676,257.6741052,0,0,0,0,0,0,0,8400000,0,8408910,131.1961167,0.548046173
8/1/2019 22:00,74,67,63.3932,74.6109,42.791,0,0,0,0,0,0,0.669102201,0.570257971,0.570257971,0,0,0,0,135.88487,0,0,0,0,0,0,0,0.683564851,0.683564851,0.683564851,0,0,0,0,135.8726,0,0,0,0,0,0,0,0.958096201,0.958096201,0.958096201,0,0,0,0,138.44422,0,0,0,8642000,0,0,0,0.606099,0,0.379618031,0.683824963,0.683824963,273.388252,0,0,0,0,0,0,0,8400000,0,8642000,403.687662,0.560547552
8/1/2019 23:00,73,68,65.5584,74.6822,42.5781,0,0,0,0,0,0,0.672485834,0.573273394,0.573273394,0,0,0,0,51.69348,0,0,0,0,0,0,0,0.687169014,0.687169014,0.687169014,0,0,0,0,51.6798,0,0,0,0,0,0,0,0.952570777,0.952570777,0.952570777,0,0,0,0,52.74975,0,0,0,2557840,0,0,0,0.177575,0,0.554252323,0.687441835,0.687441835,118.1407302,0,0,0,0,0,0,0,8400000,0,2557840,178.2619502,0.836308527
8/2/2019 0:00,73,68,65.5584,74.4479,42.5648,0,0,0,0,0,0,0.673176727,0.573911502,0.573911502,0,0,0,0,50.97895,0,0,0,0,0,0,0,0.687931141,0.687931141,0.687931141,0,0,0,0,50.97245,0,0,0,0,0,0,0,0.953815572,0.953815572,0.953815572,0,0,0,0,51.99703,0,0,0,2427830,0,0,0,0.168136,0,0.555583448,0.68200331,0.68200331,112.4051803,0,0,0,0,0,0,0,8400000,0,2427830,171.3835503,0.847094979
8/2/2019 1:00,73,68,65.5584,74.4333,42.5648,0,0,0,0,0,0,0.672810284,0.573566165,0.573566165,0,0,0,0,50.81696,0,0,0,0,0,0,0,0.687514923,0.687514923,0.687514923,0,0,0,0,50.81159,0,0,0,0,0,0,0,0.95305029,0.95305029,0.95305029,0,0,0,0,51.83481,0,0,0,2398190,0,0,0,0.166032,0,0.556672314,0.681674976,0.681674976,111.250498,0,0,0,0,0,0,0,8400000,0,2398190,169.914878,0.850215594
8/2/2019 2:00,73,68,65.5584,74.4329,42.5621,0,0,0,0,0,0,0.672704833,0.573467236,0.573467236,0,0,0,0,50.80841,0,0,0,0,0,0,0,0.68739886,0.68739886,0.68739886,0,0,0,0,50.80357,0,0,0,0,0,0,0,0.952835621,0.952835621,0.952835621,0,0,0,0,51.826,0,0,0,2398040,0,0,0,0.166019,0,0.55662199,0.681608764,0.681608764,111.2334831,0,0,0,0,0,0,0,8400000,0,2398040,169.8894631,0.850141598
8/2/2019 3:00,72,68,65.9742,74.4295,42.7621,0,0,0,0,0,0,0.670982194,0.571998345,0.571998345,0,0,0,0,50.79476,0,0,0,0,0,0,0,0.685640608,0.685640608,0.685640608,0,0,0,0,50.78964,0,0,0,0,0,0,0,0.950377763,0.950377763,0.950377763,0,0,0,0,51.81157,0,0,0,2383690,0,0,0,0.164548,0,0.556163302,0.679863795,0.679863795,110.4767418,0,0,0,0,0,0,0,8400000,0,2383690,169.1035018,0.851302821
8/2/2019 4:00,72,68,65.9742,74.4281,42.7621,0,0,0,0,0,0,0.670933977,0.571953112,0.571953112,0,0,0,0,50.80354,0,0,0,0,0,0,0,0.68558641,0.68558641,0.68558641,0,0,0,0,50.79884,0,0,0,0,0,0,0,0.950280083,0.950280083,0.950280083,0,0,0,0,51.82105,0,0,0,2398040,0,0,0,0.165556,0,0.55547029,0.679829544,0.679829544,111.0033311,0,0,0,0,0,0,0,8400000,0,2398040,169.6526511,0.84895657
8/2/2019 5:00,72,68,65.9742,75.377,42.8667,0,15196100,0,0,0.866406,0,0.683821831,0.366513102,0.584675189,0,464.130812,0,15196100,713.056982,0.563084198,9344840,0,0,0.682245,0,0,0.382782426,0.700834043,0.700834043,298.0867108,0,0,9344840,537.8842508,0.690713914,9345280,0,0,0.674178,0,0,0.368898381,0.973309869,0.973309869,287.2882222,0,0,9345280,531.2024222,0.682101453,7454120,0,7718910,0,0.555896,0,0.541266,0,0.401269213,0.397952459,0.695712173,258.1134115,247.1987817,0,0,0,0,0,0,8400000,0,15173030,740.8917533,0.585954225
8/2/2019 6:00,72,69,67.5848,76.483,43.7503,0,16683200,0,0,0.916099,0,0.709996478,0.392778223,0.609327313,0,546.0664707,0,16683200,823.5109707,0.592340297,10399900,0,0,0.724613,0,0,0.399400145,0.730314815,0.730314815,346.1434643,0,0,10399900,619.7635243,0.715118635,10399900,0,0,0.715066,0,0,0.381765982,1.019315519,1.019315519,330.8606699,0,0,10399900,611.6028699,0.705702405,8330930,0,8330930,0,0.588209,0,0.588209,0,0.415320158,0.415320158,0.730496374,288.3335972,288.3335972,0,0,0,0,0,0,8400000,0,16661860,845.8748944,0.609205619
8/2/2019 7:00,73,70,68.6492,76.9528,43.6707,0,16879800,0,0,0.929152,0,0.714451463,0.398289043,0.613381257,0,560.2532826,0,16879800,844.3747826,0.600273545,10522800,0,0,0.735337,0,0,0.402054353,0.735244673,0.735244673,352.561462,0,0,10522800,633.813362,0.722788644,10522800,0,0,0.725603,0,0,0.383647302,1.028049574,1.028049574,336.4203193,0,0,10522800,634.2818193,0.723322864,8429290,0,8429290,0,0.597152,0,0.597152,0,0.416823576,0.416823576,0.735473428,292.7939,292.7939,0,0,0,0,0,0,8400000,0,16858580,627.4752284,0.614181337
8/2/2019 8:00,76,70,67.1898,77.9294,43.0867,0,17871200,0,0,0.993082,0,0.741271058,0.431303041,0.638200405,0,642.3252426,0,17871200,954.2193426,0.640731015,11143200,0,0,0.788101,0,0,0.420337009,0.764799226,0.764799226,390.324947,0,0,11143200,702.249047,0.756244935,11143200,0,0,0.776367,0,0,0.395494724,1.071133555,1.071133555,367.256401,0,0,11143200,689.472401,0.742485894,8925720,0,8925720,0,0.641261,0,0.641261,0,0.428939193,0.428939193,0.76504385,319.0492611,319.0492611,0,0,0,0,0,0,8400000,0,17851440,695.2265565,0.63565092
8/2/2019 9:00,77,71,68.3605,78.0165,42.8951,10118300,0,0,0.976571,0,0,0.426088685,0.642156415,0.642156415,359.2744285,0,0,10118300,700.3095285,0.830546074,11383900,0,0,0.806806,0,0,0.423921158,0.769548311,0.769548311,402.156339,0,0,11383900,732.708439,0.772362834,11383900,0,0,0.794889,0,0,0.397530681,1.079532894,1.079532894,377.1207933,0,0,11383900,726.3927933,0.765705384,9118270,0,9118270,0,0.656754,0,0.656754,0,0.429831622,0.429831622,0.769806065,326.610065,326.610065,0,0,0,0,0,0,8400000,0,18236540,725.3813546,0.644650792
8/2/2019 10:00,77,71,68.4581,78.0229,42.9221,10435200,0,0,0.971151,0,0,0.425192993,0.642663001,0.642663001,369.7478271,0,0,10435200,718.7235271,0.826498996,11742000,0,0,0.829917,0,0,0.425526391,0.769693199,0.769693199,416.3775735,0,0,11742000,767.7077735,0.784576161,11742000,0,0,0.81803,0,0,0.396850713,1.079939556,1.079939556,388.3184231,0,0,11742000,760.2421231,0.776946472,9404720,0,9404720,0,0.675602,0,0.675602,0,0.427778648,0.427778648,0.769956384,335.2615342,335.2615342,0,0,0,0,0,0,8400000,0,18809440,760.0306958,0.649052222
8/2/2019 11:00,76,71,68.7414,77.1462,43.0987,10266900,0,0,0.948254,0,0,0.404983772,0.621329757,0.621329757,346.493991,0,0,10266900,692.815891,0.809766404,11551900,0,0,0.809268,0,0,0.40887675,0.744701521,0.744701521,393.6086109,0,0,11551900,740.9148109,0.769655012,11551900,0,0,0.799039,0,0,0.382417656,1.044032044,1.044032044,368.1375433,0,0,11551900,748.1834433,0.777205596,9252610,0,9252610,0,0.657797,0,0.657797,0,0.413464188,0.413464188,0.744956815,318.801907,318.801907,0,0,0,0,0,0,8400000,0,18505220,733.5056628,0.635638905
8/2/2019 12:00,77,70,66.8867,77.0404,42.9007,10330600,0,0,0.955611,0,0,0.405966249,0.620657144,0.620657144,349.4895772,0,0,10330600,691.7758772,0.803565188,11623800,0,0,0.815614,0,0,0.408675653,0.743903613,0.743903613,395.8636712,0,0,11623800,739.3432712,0.763271844,11623800,0,0,0.80511,0,0,0.380891294,1.041154283,1.041154283,368.9503516,0,0,11623800,734.8377516,0.758620504,9310190,0,9310190,0,0.663011,0,0.663011,0,0.412138162,0.412138162,0.744142076,319.7570492,319.7570492,0,0,0,0,0,0,8400000,0,18620380,731.9498385,0.630354804
8/2/2019 13:00,78,70,66.3846,77.9529,42.7088,10411800,0,0,0.97143,0,0,0.425244339,0.64277026,0.64277026,368.9632511,0,0,10411800,711.3877511,0.819901747,11715600,0,0,0.830353,0,0,0.425756503,0.770204598,0.770204598,415.6660743,0,0,11715600,760.1961743,0.778650184,11715600,0,0,0.818147,0,0,0.396537468,1.079516517,1.079516517,387.1395304,0,0,11715600,745.1752304,0.763264601,9383560,0,9383560,0,0.676064,0,0.676064,0,0.42785899,0.42785899,0.770458181,334.5700424,334.5700424,0,0,0,0,0,0,8400000,0,18767120,752.5942125,0.645279479
8/2/2019 14:00,77,71,68.3605,78.033,42.9171,10477200,0,0,0.974765,0,0,0.426181764,0.642856981,0.642856981,372.0992978,0,0,10477200,723.8530978,0.82906093,11789600,0,0,0.833127,0,0,0.426162631,0.770306467,0.770306467,418.6905793,0,0,11789600,773.0828793,0.7868795,11789600,0,0,0.821236,0,0,0.397273332,1.081039219,1.081039219,390.3078067,0,0,11789600,765.5257067,0.77918746,9442760,0,9442760,0,0.678241,0,0.678241,0,0.427917327,0.427917327,0.770573492,336.7267183,336.7267183,0,0,0,0,0,0,8400000,0,18885520,765.3520505,0.650209602
8/2/2019 15:00,77,71,68.3605,77.1416,42.8771,10194200,0,0,0.944667,0,0,0.405373893,0.623049843,0.623049843,344.3718783,0,0,10194200,686.9555783,0.80864285,11469700,0,0,0.806378,0,0,0.409848767,0.746765037,0.746765037,391.736867,0,0,11469700,734.950767,0.768931115,11469700,0,0,0.795902,0,0,0.383634633,1.046983271,1.046983271,366.6811792,0,0,11469700,742.0275792,0.776335122,9186890,0,9186890,0,0.655608,0,0.655608,0,0.414880873,0.414880873,0.74701747,317.6220785,317.6220785,0,0,0,0,0,0,8400000,0,18373780,727.6012594,0.636122468
8/2/2019 16:00,76,70,67.3879,76.1328,43.0223,9748270,0,0,0.898166,0,0,0.380731565,0.600011554,0.600011554,309.2895076,0,0,9748270,625.6214076,0.770132228,10966000,0,0,0.765463,0,0,0.391472045,0.719290653,0.719290653,357.7402041,0,0,10966000,671.8622041,0.735213063,10966000,0,0,0.756438,0,0,0.368694776,1.005461561,1.005461561,336.925576,0,0,10966000,682.399876,0.746744347,8783920,0,8783920,0,0.621324,0,0.621324,0,0.401403884,0.401403884,0.719521651,293.8249669,293.8249669,0,0,0,0,0,0,8400000,0,17567840,665.1435821,0.612929308
8/2/2019 17:00,77,69,65.3484,76.0042,42.7647,9293800,0,0,0.860949,0,0,0.375160473,0.599297108,0.599297108,290.5555338,0,0,9293800,575.3987338,0.742945276,10452800,0,0,0.733736,0,0,0.390805336,0.718428137,0.718428137,340.4175013,0,0,10452800,620.7853013,0.712672549,10452800,0,0,0.724377,0,0,0.37118198,1.002231837,1.002231837,323.3242502,0,0,10452800,621.9287502,0.713985248,8373300,0,8373300,0,0.595619,0,0.595619,0,0.40481866,0.40481866,0.718648813,282.4723408,282.4723408,0,0,0,0,0,0,8400000,0,16746600,614.5774483,0.6028939
8/2/2019 18:00,75,69,66.18,76.8786,43.1983,9558220,0,0,0.884031,0,0,0.389569907,0.614994464,0.614994464,310.2995731,0,0,9558220,605.4344031,0.760101027,10751500,0,0,0.753982,0,0,0.402687208,0.737124941,0.737124941,360.7909598,0,0,10751500,652.5823098,0.728362342,10751500,0,0,0.74379,0,0,0.381068755,1.029537872,1.029537872,341.421727,0,0,10751500,643.046127,0.717718786,8612220,0,8612220,0,0.612508,0,0.612508,0,0.414994086,0.414994086,0.737358689,297.8350307,297.8350307,0,0,0,0,0,0,8400000,0,17224440,646.0564867,0.61506682
8/2/2019 19:00,76,70,67.3879,75.1882,42.4462,9439500,0,0,0.872633,0,0,0.36552535,0.584197191,0.584197191,287.5313785,0,0,9439500,443.9690185,0.56439729,0,9430520,0,0,0.697161,0,0.700400725,0.380490421,0.700400725,0,299.0185439,0,9430520,453.5839839,0.577169425,0,9430520,0,0,0.689034,0,0.977573134,0.366041012,0.977573134,0,287.6630907,0,9430520,459.2601907,0.584392196,0,0,9430520,0,0,0,0.664573,0,0.383072202,0.700618615,0.700618615,301.0475049,0,0,0,0,0,0,0,8400000,0,9430520,452.5502749,0.575854067
8/2/2019 20:00,76,68,64.181,77.5686,42.5025,10323500,0,0,0.963684,0,0,0.41851411,0.635968568,0.635968568,360.0442014,0,0,10323500,532.5425414,0.619025572,0,10316800,0,0,0.73779,0,0.762463077,0.418426446,0.762463077,0,359.7351634,0,10316800,529.6255734,0.616034709,0,10316800,0,0,0.725568,0,1.064501996,0.399228236,1.064501996,0,343.2298224,0,10316800,514.0844324,0.597958009,0,0,10316800,0,0,0,0.737724,0,0.418279459,0.762229291,0.762229291,359.6087934,0,0,0,0,0,0,0,8400000,0,10316800,529.4565834,0.615838148
8/2/2019 21:00,75,71,69.206,79.6242,42.766,0,11241600,0,0,0.694199,0,0.787952201,0.423408895,0.681918657,0,396.6494526,0,11241600,596.1158926,0.63633208,0,11249600,0,0,0.812357,0,0.816649668,0.453395068,0.816649668,0,425.0427628,0,11249600,623.7529428,0.66536013,0,11249600,0,0,0.797414,0,1.147026218,0.426311937,1.147026218,0,399.6532308,0,11249600,599.1314508,0.639096271,0,0,11249600,0,0,0,0.812374,0,0.453431286,0.816706489,0.816706489,425.076716,0,0,0,0,0,0,0,8400000,0,11249600,623.715306,0.665319982
8/2/2019 22:00,75,73,72.2195,79.7824,42.7611,0,11201600,0,0,0.660427,0,0.788188595,0.424901956,0.682138881,0,396.6318122,0,11201600,592.7352322,0.634982751,0,11209400,0,0,0.81115,0,0.821304877,0.456246671,0.821304877,0,426.1876193,0,11209400,625.5810793,0.66970337,0,11209400,0,0,0.796342,0,1.156192463,0.430383446,1.156192463,0,402.0283499,0,11209400,603.8922099,0.646484782,0,0,11209400,0,0,0,0.811151,0,0.456248497,0.821307731,0.821307731,426.1893249,0,0,0,0,0,0,0,8400000,0,11209400,625.4875749,0.66960327
8/2/2019 23:00,75,73,72.2195,80.7113,42.1814,0,0,0,0,0,0,0.822720677,0.714201843,0.714201843,0,0,0,0,50.80355,0,0,0,0,0,0,0,0.854411307,0.854411307,0.854411307,0,0,0,0,50.82262,0,0,0,0,0,0,0,1.204307247,1.204307247,1.204307247,0,0,0,0,51.72624,0,0,0,2613310,0,0,0,0.195597,0,0.688829588,0.854440793,0.854440793,150.0104377,0,0,0,0,0,0,0,8400000,0,2613310,208.4106777,0.95699635
8/3/2019 0:00,75,74,73.5451,80.408,42.1622,0,0,0,0,0,0,0.820635281,0.712221828,0.712221828,0,0,0,0,50.32293,0,0,0,0,0,0,0,0.852264034,0.852264034,0.852264034,0,0,0,0,50.31305,0,0,0,0,0,0,0,1.201171264,1.201171264,1.201171264,0,0,0,0,51.30836,0,0,0,2399610,0,0,0,0.17815,0,0.694051844,0.845896117,0.845896117,138.7878122,0,0,0,0,0,0,0,8400000,0,2399610,196.8211722,0.984265804
8/3/2019 1:00,75,74,73.5451,80.387,42.1621,0,0,0,0,0,0,0.819841216,0.711472484,0.711472484,0,0,0,0,50.12019,0,0,0,0,0,0,0,0.851386761,0.851386761,0.851386761,0,0,0,0,50.11462,0,0,0,0,0,0,0,1.199607635,1.199607635,1.199607635,0,0,0,0,51.10224,0,0,0,2369340,0,0,0,0.175764,0,0.695351755,0.845365031,0.845365031,137.2937272,0,0,0,0,0,0,0,8400000,0,2369340,195.1307072,0.988278798
8/3/2019 2:00,75,74,73.707,80.3867,42.1621,0,0,0,0,0,0,0.819724704,0.711362773,0.711362773,0,0,0,0,50.10922,0,0,0,0,0,0,0,0.851254464,0.851254464,0.851254464,0,0,0,0,50.1044,0,0,0,0,0,0,0,1.199360189,1.199360189,1.199360189,0,0,0,0,51.09025,0,0,0,2369190,0,0,0,0.175746,0,0.6953026,0.845294874,0.845294874,137.2753306,0,0,0,0,0,0,0,8400000,0,2369190,195.1059206,0.988215823
8/3/2019 3:00,75,74,73.707,81.3416,42.1621,0,0,0,0,0,0,0.84458301,0.734779224,0.734779224,0,0,0,0,49.81996,0,0,0,0,0,0,0,0.87887972,0.87887972,0.87887972,0,0,0,0,49.82407,0,0,0,0,0,0,0,1.239709695,1.239709695,1.239709695,0,0,0,0,50.69342,0,0,0,2426610,0,0,0,0.182865,0,0.715130711,0.873545511,0.873545511,144.6119445,0,0,0,0,0,0,0,8400000,0,2426610,201.4521495,0.996215212
8/3/2019 4:00,76,75,74.6617,80.432,41.9621,0,0,0,0,0,0,0.823874228,0.715115268,0.715115268,0,0,0,0,50.55223,0,0,0,0,0,0,0,0.85567529,0.85567529,0.85567529,0,0,0,0,50.62626,0,0,0,0,0,0,0,1.207057197,1.207057197,1.207057197,0,0,0,0,51.63381,0,0,0,2383830,0,0,0,0.177782,0,0.696858322,0.848911846,0.848911846,138.4326479,0,0,0,0,0,0,0,8400000,0,2383830,197.4126279,0.993758588
8/3/2019 5:00,74,74,74.0284,81.3432,42.4587,10064300,0,0,0.993957,0,0,0.489206917,0.723138756,0.723138756,410.2937649,0,0,10064300,754.4122649,0.899510863,11352800,0,0,0.859457,0,0,0.487013885,0.864951655,0.864951655,460.7476027,0,0,11352800,809.1395627,0.855266961,11355500,0,0,0.842567,0,0,0.455154437,1.219980863,1.219980863,430.708851,0,0,11355500,783.068151,0.827512466,9052460,0,9387180,0,0.70434,0,0.695563,0,0.485466043,0.484537316,0.859632189,379.7630943,365.5212225,0,0,0,0,0,0,8400000,0,18439640,1090.328467,0.709555154
8/3/2019 6:00,75,75,74.9737,81.4729,43.2871,10378700,0,0,0.995577,0,0,0.497833164,0.734496547,0.734496547,430.5717552,0,0,10378700,779.1341552,0.90084595,11678200,0,0,0.855042,0,0,0.495006703,0.878603327,0.878603327,481.7322735,0,0,11678200,834.1443735,0.857129736,11678200,0,0,0.837706,0,0,0.465175511,1.243552168,1.243552168,452.7010543,0,0,11678200,816.8074543,0.839315087,9353670,0,9353670,0,0.701147,0,0.701147,0,0.497454996,0.497454996,0.878894202,387.7524892,387.7524892,0,0,0,0,0,0,8400000,0,18707340,1126.483278,0.722593343
8/3/2019 7:00,75,75,75.0275,81.9699,43.3464,9740890,0,0,0.941917,0,0,0.486566687,0.735413497,0.735413497,394.9660478,0,0,9740890,710.1762478,0.874880527,10957700,0,0,0.808552,0,0,0.493191381,0.879635139,0.879635139,450.3535994,0,0,10957700,765.0192994,0.837788185,10957700,0,0,0.791448,0,0,0.470524668,1.245097014,1.245097014,429.6556798,0,0,10957700,752.0210798,0.82355357,8777240,0,8777240,0,0.663049,0,0.663049,0,0.503207236,0.503207236,0.880001761,368.0642232,368.0642232,0,0,0,0,0,0,8400000,0,17554480,757.3691064,0.717254545
8/3/2019 8:00,75,75,75.0275,81.9883,43.3128,9592510,0,0,0.928843,0,0,0.483396149,0.734348023,0.734348023,386.4151995,0,0,9592510,694.0246395,0.868208183,10790100,0,0,0.797186,0,0,0.492192631,0.878376281,0.878376281,442.5673091,0,0,10790100,748.8008691,0.832764333,10790100,0,0,0.780148,0,0,0.471318528,1.242821962,1.242821962,423.797837,0,0,10790100,736.813537,0.819432855,8643170,0,8643170,0,0.653664,0,0.653664,0,0.503856296,0.503856296,0.878735396,362.909635,362.909635,0,0,0,0,0,0,8400000,0,17286340,741.3128604,0.715411524
8/3/2019 9:00,76,75,74.5607,83.8145,43.203,0,12892400,0,0,0.818984,0,0.895656307,0.502602138,0.783652294,0,539.9789839,0,12892400,864.2601139,0.804436828,12077800,0,0,0.904367,0,0,0.535789543,0.936204992,0.936204992,539.2632449,0,0,12077800,863.4567049,0.857894688,12077800,0,0,0.883016,0,0,0.498687592,1.326924261,1.326924261,501.9207498,0,0,12077800,827.8486498,0.822516004,9673310,0,9673310,0,0.744425,0,0.744425,0,0.531443936,0.531443936,0.936573633,428.4018286,428.4018286,0,0,0,0,0,0,8400000,0,19346620,854.8221379,0.728353892
8/3/2019 10:00,78,77,76.6831,83.9958,42.8164,0,13802200,0,0,0.844894,0,0.90565035,0.511675123,0.792836001,0,588.5201989,0,13802200,946.0488989,0.82252009,12768800,0,0,0.958248,0,0,0.550592285,0.946180023,0.946180023,585.8668979,0,0,12768800,944.7270979,0.887845778,12768800,0,0,0.936192,0,0,0.508587753,1.344066796,1.344066796,541.171275,0,0,12768800,916.617875,0.861428991,10228300,0,10228300,0,0.789792,0,0.789792,0,0.535626827,0.535626827,0.946605606,456.5459896,456.5459896,0,0,0,0,0,0,8400000,0,20456600,935.2798269,0.744103759
8/3/2019 11:00,82,77,75.1815,84.0086,42.4784,0,14401500,0,0,0.882002,0,0.910593738,0.519623918,0.797241685,0,623.6136546,0,14401500,1010.493255,0.841990005,0,10672200,10672200,0,0.857594,0.857594,0.951734112,0.540388035,0.540388035,0,480.5940987,480.5940987,21344400,1356.153997,0.762441107,13321000,0,0,0.978705,0,0,0.51859879,1.352498646,1.352498646,575.687873,0,0,13321000,980.547673,0.883309967,10672200,0,10672200,0,0.826328,0,0.826328,0,0.539127745,0.539127745,0.952183344,479.4732603,479.4732603,0,0,0,0,0,0,8400000,0,21344400,1343.913021,0.755559128
8/3/2019 12:00,83,77,74.8726,84.9643,42.5636,0,15280800,0,0,0.940557,0,0.937753531,0.549109153,0.822936505,0,699.235596,0,15280800,1125.377596,0.883758125,0,11323700,11323700,0,0.881906,0.881906,0.982728494,0.561886846,0.561886846,0,530.2198402,530.2198402,22647400,1485.07768,0.786886449,0,11323700,11323700,0,0.889005,0.889005,1.396268448,0.52686539,0.52686539,0,497.1721345,497.1721345,22647400,1443.176669,0.764684689,11323600,0,11323600,0,0.881692,0,0.881692,0,0.561556769,0.561556769,0.982233707,529.9036856,529.9036856,0,0,0,0,0,0,8400000,0,22647200,1484.013471,0.786329509
8/3/2019 13:00,86,78,75.1815,84.1801,42.5567,0,15265200,0,0,0.928966,0,0.914642638,0.530930356,0.801131411,0,675.3965065,0,15265200,1115.833706,0.877158798,0,11312000,11312000,0,0.870238,0.870238,0.956764114,0.544580375,0.544580375,0,513.3577667,513.3577667,22624000,1465.578933,0.777357992,0,11312100,11312100,0,0.847375,0.847375,1.363170268,0.514865585,0.514865585,0,485.3509157,485.3509157,22624200,1442.019331,0.764854977,11312000,0,11312000,0,0.870226,0,0.870226,0,0.544561155,0.544561155,0.956735053,513.3396488,513.3396488,0,0,0,0,0,0,8400000,0,22624000,1465.046798,0.777075741
8/3/2019 14:00,89,77,72.6229,83.197,42.4976,0,14687700,0,0,0.886607,0,0.886942105,0.504242562,0.774962606,0,617.1802896,0,14687700,1026.81209,0.838915901,0,10884200,10884200,0,0.829982,0.829982,0.926128541,0.52274753,0.52274753,0,474.1407225,474.1407225,21768400,1356.168845,0.747598636,0,13734500,0,0,0.996663,0,1.316615968,0.509579609,1.316615968,0,583.2350952,0,13734500,1025.839195,0.896288204,10884200,0,10884200,0,0.829971,0,0.829971,0,0.522731164,0.522731164,0.926103376,474.1258778,474.1258778,0,0,0,0,0,0,8400000,0,21768400,1355.666156,0.747321524
8/3/2019 15:00,88,76,71.436,83.9906,42.5723,0,15316600,0,0,0.929018,0,0.909004487,0.527115888,0.795820481,0,672.8019346,0,15316600,1041.427935,0.815920976,0,11350200,11350200,0,0.87012,0.87012,0.95051867,0.540665552,0.540665552,0,511.3885119,511.3885119,22700400,1389.613424,0.73458446,11243600,0,11456700,0.872367,0,0.870163,0.507825196,1.349641957,0.507882478,475.8152811,0,484.8880987,22700300,1350.94798,0.714148084,11350200,0,11350200,0,0.870127,0,0.870127,0,0.540676203,0.540676203,0.950534731,511.3985861,511.3985861,0,0,0,0,0,0,8400000,0,22700400,1389.229172,0.734381335
8/3/2019 16:00,89,77,72.6229,84.0988,42.5381,0,15086800,0,0,0.918786,0,0.912506493,0.527422817,0.799097847,0,663.0935458,0,15086800,1084.795446,0.86284337,0,11179800,11179800,0,0.860676,0.860676,0.954374083,0.542314483,0.542314483,0,505.2472883,505.2472883,22359600,1430.357177,0.76764728,11179800,0,11179800,0.83758,0,0.83758,0.513479433,1.357881913,0.513479433,478.3831135,0,478.3831135,22359600,1397.840127,0.750195957,11179800,0,11179800,0,0.860677,0,0.860677,0,0.542316581,0.542316581,0.954377305,505.249243,505.249243,0,0,0,0,0,0,8400000,0,22359600,1429.932386,0.767419302
8/3/2019 17:00,88,77,73.1184,84.0835,42.5026,0,14726300,0,0,0.899853,0,0.912495149,0.523903215,0.799064212,0,642.9296596,0,14726300,1046.39976,0.852678345,0,10912800,10912800,0,0.843028,0.843028,0.954337739,0.541187761,0.541187761,0,492.1561494,492.1561494,21825600,1386.123999,0.762109082,10912800,0,10912800,0.819804,0,0.819804,0.515216164,1.356992102,0.515216164,468.5375794,0,468.5375794,21825600,1358.624859,0.746989696,10912800,0,10912800,0,0.843027,0,0.843027,0,0.541185672,0.541185672,0.954334517,492.1542497,492.1542497,0,0,0,0,0,0,8400000,0,21825600,1385.698299,0.761875027
8/3/2019 18:00,87,77,73.4446,83.1664,42.4008,0,13632500,0,0,0.832738,0,0.88713096,0.497017998,0.775058872,0,564.6331549,0,13632500,923.4191549,0.812839161,12612400,0,0,0.978292,0,0,0.542740995,0.926262129,0.926262129,570.4388772,0,0,12612400,938.7567772,0.893175076,0,12612400,0,0,0.957383,0,1.316446552,0.50105061,1.316446552,0,526.6208926,0,12612400,922.5464926,0.877751888,10102600,0,10102600,0,0.778324,0,0.778324,0,0.522324665,0.522324665,0.926236958,439.73643,439.73643,0,0,0,0,0,0,8400000,0,20205200,929.3692094,0.734165419
8/3/2019 19:00,85,76,72.6229,82.1129,41.2193,0,0,0,0,0,0,0.870646488,0.758591741,0.758591741,0,0,0,0,54.82894,0,0,0,0,0,0,0,0.90720544,0.90720544,0.90720544,0,0,0,0,54.80907,0,0,0,0,0,0,0,1.286856304,1.286856304,1.286856304,0,0,0,0,55.30163,0,0,0,3088470,0,0,0,0.245215,0,0.698445933,0.907130584,0.907130584,179.7607758,0,0,0,0,0,0,0,8400000,0,3088470,54.2609793,0.941563088
8/3/2019 20:00,82,75,72.2882,81.4383,41.1784,0,0,0,0,0,0,0.86006768,0.748587966,0.748587966,0,0,0,0,51.43084,0,0,0,0,0,0,0,0.895253482,0.895253482,0.895253482,0,0,0,0,51.42008,0,0,0,0,0,0,0,1.264945153,1.264945153,1.264945153,0,0,0,0,52.44628,0,0,0,2631880,0,0,0,0.20434,0,0.710781107,0.887655104,0.887655104,155.8908817,0,0,0,0,0,0,0,8400000,0,2631880,50.9058792,0.980910186
8/3/2019 21:00,81,75,72.7889,80.452,41.1783,0,0,0,0,0,0,0.833101042,0.723183506,0.723183506,0,0,0,0,51.89043,0,0,0,0,0,0,0,0.865312942,0.865312942,0.865312942,0,0,0,0,51.87785,0,0,0,0,0,0,0,1.221147634,1.221147634,1.221147634,0,0,0,0,52.89244,0,0,0,2628880,0,0,0,0.200628,0,0.687555802,0.85810233,0.85810233,150.6251413,0,0,0,0,0,0,0,8400000,0,2628880,51.3590715,0.96348158
8/3/2019 22:00,79,74,71.95,79.4606,41.381,0,0,0,0,0,0,0.804131113,0.696125199,0.696125199,0,0,0,0,60.38724,0,0,0,0,0,0,0,0.833334761,0.833334761,0.833334761,0,0,0,0,60.37938,0,0,0,0,0,0,0,1.17350706,1.17350706,1.17350706,0,0,0,0,63.52556,0,0,0,3649090,0,0,0,0.278036,0,0.608842487,0.826186117,0.826186117,185.1434193,0,0,0,0,0,0,0,8400000,0,3649090,251.2029293,0.826078598
8/3/2019 23:00,79,73,70.6595,79.4144,41.3702,0,0,0,0,0,0,0.807211362,0.698960142,0.698960142,0,0,0,0,50.88283,0,0,0,0,0,0,0,0.836745133,0.836745133,0.836745133,0,0,0,0,50.84745,0,0,0,0,0,0,0,1.178172676,1.178172676,1.178172676,0,0,0,0,51.89822,0,0,0,2490410,0,0,0,0.185887,0,0.671631605,0.827729386,0.827729386,139.3865054,0,0,0,0,0,0,0,8400000,0,2490410,198.1033054,0.954557549
8/4/2019 0:00,77,73,71.3623,79.4033,41.7675,0,0,0,0,0,0,0.798504208,0.69107945,0.69107945,0,0,0,0,50.59262,0,0,0,0,0,0,0,0.827365127,0.827365127,0.827365127,0,0,0,0,50.58534,0,0,0,0,0,0,0,1.163411399,1.163411399,1.163411399,0,0,0,0,51.60241,0,0,0,2427220,0,0,0,0.179221,0,0.670927799,0.82112222,0.82112222,135.7074477,0,0,0,0,0,0,0,8400000,0,2427220,194.0525777,0.959381899
8/4/2019 1:00,77,73,71.3623,79.3976,41.7648,0,0,0,0,0,0,0.798199477,0.69079108,0.69079108,0,0,0,0,50.4416,0,0,0,0,0,0,0,0.827030293,0.827030293,0.827030293,0,0,0,0,50.43666,0,0,0,0,0,0,0,1.162783774,1.162783774,1.162783774,0,0,0,0,51.44778,0,0,0,2427040,0,0,0,0.179199,0,0.670811522,0.820975036,0.820975036,135.6738663,0,0,0,0,0,0,0,8400000,0,2427040,193.9011063,0.958704131
8/4/2019 2:00,76,73,71.8793,79.3968,41.9648,0,0,0,0,0,0,0.796151179,0.689017823,0.689017823,0,0,0,0,50.28857,0,0,0,0,0,0,0,0.824910287,0.824910287,0.824910287,0,0,0,0,50.28305,0,0,0,0,0,0,0,1.159766512,1.159766512,1.159766512,0,0,0,0,51.29004,0,0,0,2383840,0,0,0,0.175155,0,0.672039787,0.818871542,0.818871542,133.5029438,0,0,0,0,0,0,0,8400000,0,2383840,191.5787038,0.964387059
8/4/2019 3:00,76,73,71.7796,78.4512,41.9621,0,0,0,0,0,0,0.772825211,0.667070749,0.667070749,0,0,0,0,50.96039,0,0,0,0,0,0,0,0.798892691,0.798892691,0.798892691,0,0,0,0,50.9478,0,0,0,0,0,0,0,1.121903397,1.121903397,1.121903397,0,0,0,0,52.00261,0,0,0,2398040,0,0,0,0.174095,0,0.649072634,0.792218113,0.792218113,129.7085116,0,0,0,0,0,0,0,8400000,0,2398040,189.0280516,0.945912753
8/4/2019 4:00,74,72,71.0886,78.4014,42.3621,0,0,0,0,0,0,0.767087959,0.661979319,0.661979319,0,0,0,0,50.25318,0,0,0,0,0,0,0,0.792858187,0.792858187,0.792858187,0,0,0,0,50.24663,0,0,0,0,0,0,0,1.11199948,1.11199948,1.11199948,0,0,0,0,51.28701,0,0,0,2340640,0,0,0,0.168404,0,0.648689812,0.786888682,0.786888682,126.5291102,0,0,0,0,0,0,0,8400000,0,2340640,184.5734602,0.946271756
8/4/2019 5:00,74,72,71.0886,78.3981,42.4641,0,17028400,0,0,0.983028,0,0.757275695,0.439243416,0.653493258,0,623.301049,0,17028400,923.025349,0.650460653,10473300,0,0,0.77796,0,0,0.431584841,0.782702639,0.782702639,376.6764599,0,0,10473300,673.1191599,0.771240194,10474800,0,0,0.765683,0,0,0.408641121,1.097519539,1.097519539,356.7028342,0,0,10474800,666.0744342,0.763059267,8352810,0,8654700,0,0.635446,0,0.623306,0,0.440113545,0.43813165,0.776912999,317.4208918,304.9692025,0,0,0,0,0,0,8400000,0,17007510,914.4161943,0.645185235
8/4/2019 6:00,76,72,70.3023,79.4546,43.0603,10234300,0,0,0.998364,0,0,0.46193464,0.684275386,0.684275386,393.964807,0,0,10234300,740.750707,0.868550705,11609600,0,0,0.833662,0,0,0.456490851,0.819333624,0.819333624,441.6396816,0,0,11609600,782.3814816,0.808690892,11609600,0,0,0.81905,0,0,0.427727051,1.153222031,1.153222031,413.8116646,0,0,11609600,763.0654646,0.788725329,9298840,0,9298840,0,0.680283,0,0.680283,0,0.460216131,0.460216131,0.819561006,356.6230137,356.6230137,0,0,0,0,0,0,8400000,0,18597680,1049.831527,0.677395155
8/4/2019 7:00,78,73,71.0128,79.9843,42.8021,10484300,0,0,0.99455,0,0,0.46556093,0.690873323,0.690873323,406.7567049,0,0,10484300,761.2189049,0.871267215,11797500,0,0,0.852423,0,0,0.462450254,0.826907052,0.826907052,454.646406,0,0,11797500,812.837906,0.826789987,11797500,0,0,0.837328,0,0,0.432151336,1.165804575,1.165804575,424.8587821,0,0,11797500,799.2843821,0.813003822,9449140,0,9449140,0,0.697112,0,0.697112,0,0.463084425,0.463084425,0.82721019,364.6457967,364.6457967,0,0,0,0,0,0,8400000,0,18898280,804.7095269,0.6888771
8/4/2019 8:00,82,73,69.3913,80.0609,42.36,0,0,12696500,0,0,0.781649,0.801614341,0.694428549,0.433968023,0,0,459.1562501,12696500,779.3920501,0.736636443,11890000,0,0,0.86433,0,0,0.466213995,0.831470306,0.831470306,461.9403671,0,0,11890000,828.2021671,0.835864256,11890000,0,0,0.848675,0,0,0.434611326,1.172453455,1.172453455,430.6273886,0,0,11890000,813.4693886,0.820995178,9523140,0,9523140,0,0.707291,0,0.707291,0,0.46476664,0.46476664,0.831796322,368.8364813,368.8364813,0,0,0,0,0,0,8400000,0,19046280,819.9201455,0.661949208
8/4/2019 9:00,83,73,68.832,80.9473,42.3936,0,0,13246900,0,0,0.78681,0.826114736,0.717527698,0.451127871,0,0,498.0038164,13246900,824.5116164,0.746902249,12256900,0,0,0.897009,0,0,0.48649808,0.85804379,0.85804379,496.9131931,0,0,12256900,828.0206931,0.810665692,12256900,0,0,0.879605,0,0,0.451299715,1.211199445,1.211199445,460.9612902,0,0,12256900,856.1094902,0.838165758,9816920,0,9816920,0,0.735285,0,0.735285,0,0.480092364,0.480092364,0.858324943,392.7523609,392.7523609,0,0,0,0,0,0,8400000,0,19633840,819.7404861,0.678421453
8/4/2019 10:00,84,74,70.1222,81.0397,42.3812,0,0,13347800,0,0,0.792898,0.828226957,0.719525379,0.453012838,0,0,503.8937299,13347800,840.5576299,0.755681952,12350000,0,0,0.903911,0,0,0.489075277,0.860631495,0.860631495,503.339973,0,0,12350000,844.059973,0.820139245,12350000,0,0,0.886619,0,0,0.453836165,1.216480523,1.216480523,467.0730529,0,0,12350000,828.1106529,0.80464193,9891720,0,9891720,0,0.741116,0,0.741116,0,0.481506707,0.481506707,0.860990452,396.9107939,396.9107939,0,0,0,0,0,0,8400000,0,19783440,835.6193733,0.684494358
8/4/2019 11:00,85,74,69.4769,81.032,42.4076,0,0,13665400,0,0,0.809527,0.828087843,0.719418779,0.454305766,0,0,517.3558348,13665400,868.0208348,0.762235282,12642700,0,0,0.922709,0,0,0.492020231,0.860497634,0.860497634,518.3720145,0,0,12642700,871.9023145,0.827578585,12642700,0,0,0.905373,0,0,0.455380222,1.216271389,1.216271389,479.7696278,0,0,12642700,855.0860278,0.811617165,10127000,0,10127000,0,0.756604,0,0.756604,0,0.480777881,0.480777881,0.86085652,405.7364669,405.7364669,0,0,0,0,0,0,8400000,0,20254000,863.1832913,0.687247734
8/4/2019 12:00,87,74,68.7335,81.9611,42.4835,0,0,14461100,0,0,0.860579,0.852527974,0.742503733,0.476875346,0,0,574.6785056,14461100,956.0298056,0.793325381,13375900,0,0,0.97952,0,0,0.519937805,0.887663169,0.887663169,579.5530076,0,0,13375900,960.3955076,0.861605282,13375900,0,0,0.960287,0,0,0.478945127,1.255903526,1.255903526,533.8601774,0,0,13375900,930.9496774,0.835188371,10716400,0,10716400,0,0.803541,0,0.803541,0,0.497824185,0.497824185,0.88803003,444.5735917,444.5735917,0,0,0,0,0,0,8400000,0,21432800,950.7915525,0.709745614
8/4/2019 13:00,89,75,69.4769,82.9913,42.5369,0,0,15002300,0,0,0.900348,0.880676861,0.769077695,0.502347214,0,0,628.0303006,15002300,1036.855901,0.829357552,0,11117200,11117200,0,0.874061,0.874061,0.918820989,0.521232549,0.521232549,0,482.8872076,482.8872076,22234400,1382.092815,0.745921355,0,11117200,11117200,0,0.853846,0.853846,1.302715426,0.48879077,0.48879077,0,452.8320627,452.8320627,22234400,1339.056825,0.722694649,11117200,0,11117200,0,0.842608,0,0.842608,0,0.519021114,0.519021114,0.919202149,480.8384604,480.8384604,0,0,0,0,0,0,8400000,0,22234400,1367.935421,0.738280549
8/4/2019 14:00,90,76,70.7374,82.1964,42.4971,0,0,14686300,0,0,0.874811,0.85885105,0.74848201,0.483278055,0,0,591.4638753,14686300,1000.651275,0.817620184,0,10883200,10883200,0,0.817164,0.817164,0.895613944,0.502982496,0.502982496,0,456.1715921,456.1715921,21766400,1319.124784,0.727244625,13583400,0,0,0.992933,0,0,0.492198673,1.271166494,1.271166494,557.1442884,0,0,13583400,1004.455588,0.887367453,10883200,0,10883200,0,0.816952,0,0.816952,0,0.502604096,0.502604096,0.89502621,455.8284083,455.8284083,0,0,0,0,0,0,8400000,0,21766400,1317.996017,0.726622326
8/4/2019 15:00,89,75,69.4769,83.0034,42.5616,0,0,15302200,0,0,0.915935,0.880776736,0.769194991,0.505338491,0,0,644.3992209,15302200,1068.138621,0.837635337,0,11339600,11339600,0,0.855827,0.855827,0.919314284,0.519988484,0.519988484,0,491.3717845,491.3717845,22679200,1404.085069,0.742928359,0,11339600,11339600,0,0.852073,0.852073,1.303441858,0.489197316,0.489197316,0,462.2751573,462.2751573,22679200,1368.752015,0.724232961,11339600,0,11339600,0,0.855832,0,0.855832,0,0.519996683,0.519996683,0.919326792,491.3795323,491.3795323,0,0,0,0,0,0,8400000,0,22679200,1403.706465,0.742728032
8/4/2019 16:00,91,76,70.2032,84.0177,42.5942,0,0,15613200,0,0,0.944631,0.909584617,0.796391918,0.530869368,0,0,690.7141351,15613200,1069.518235,0.822010787,0,11571000,11571000,0,0.883261,0.883261,0.95115038,0.5423114,0.5423114,0,522.9237674,522.9237674,23142000,1423.725735,0.738255502,0,11571000,11571000,0,0.861486,0.861486,1.351694991,0.509097029,0.509097029,0,490.8968102,490.8968102,23142000,1376.04532,0.713531408,11571000,0,11571000,0,0.883271,0,0.883271,0,0.542328439,0.542328439,0.951176089,522.9401972,522.9401972,0,0,0,0,0,0,8400000,0,23142000,1423.352794,0.738062118
8/4/2019 17:00,91,77,71.95,82.3402,42.4314,0,0,14014200,0,0,0.841657,0.86354313,0.752848868,0.481893037,0,0,562.7787837,14014200,950.5116837,0.813898774,12964200,0,0,0.99063,0,0,0.530089381,0.900177428,0.900177428,572.6820631,0,0,12964200,969.5213631,0.897414137,12964200,0,0,0.965214,0,0,0.488852657,1.27987231,1.27987231,528.131968,0,0,12964200,970.543568,0.898360317,10385300,0,10385300,0,0.787439,0,0.787439,0,0.505417877,0.505417877,0.900131308,437.4096898,437.4096898,0,0,0,0,0,0,8400000,0,20770600,959.8261495,0.72828778
8/4/2019 18:00,87,75,70.3823,82.9662,42.4118,0,0,13728000,0,0,0.835374,0.881476653,0.76973362,0.493427174,0,0,564.4806873,13728000,914.1292873,0.799064062,12700400,0,0,0.948686,0,0,0.532759363,0.920053435,0.920053435,563.8547509,0,0,12700400,915.4409509,0.864956333,12700400,0,0,0.927662,0,0,0.492088531,1.304300408,1.304300408,520.8100979,0,0,12700400,884.8284979,0.836032091,10173300,0,10173300,0,0.780715,0,0.780715,0,0.518259461,0.518259461,0.920010589,439.3674148,439.3674148,0,0,0,0,0,0,8400000,0,20346600,906.2865414,0.723143835
8/4/2019 19:00,85,76,72.6229,83.0211,41.2224,0,0,0,0,0,0,0.896352987,0.782826352,0.782826352,0,0,0,0,54.53862,0,0,0,0,0,0,0,0.935174263,0.935174263,0.935174263,0,0,0,0,54.53248,0,0,0,0,0,0,0,1.326994344,1.326994344,1.326994344,0,0,0,0,54.86276,0,0,0,3089010,0,0,0,0.249972,0,0.719485095,0.935599146,0.935599146,185.2080544,0,0,0,0,0,0,0,8400000,0,3089010,53.9871552,0.957967871
8/4/2019 20:00,82,76,73.7675,82.4318,41.1811,0,0,0,0,0,0,0.887806044,0.774734759,0.774734759,0,0,0,0,51.43295,0,0,0,0,0,0,0,0.925950568,0.925950568,0.925950568,0,0,0,0,51.42257,0,0,0,0,0,0,0,1.310696214,1.310696214,1.310696214,0,0,0,0,52.41305,0,0,0,2660610,0,0,0,0.210638,0,0.732894525,0.918209625,0.918209625,162.4955418,0,0,0,0,0,0,0,8400000,0,2660610,50.9083443,0.999781803
8/4/2019 21:00,82,76,73.7675,82.3936,41.1837,0,0,0,0,0,0,0.885083222,0.77221437,0.77221437,0,0,0,0,55.77735,0,0,0,0,0,0,0,0.922999923,0.922999923,0.922999923,0,0,0,0,55.771222,0,0,0,0,0,0,0,1.306130879,1.306130879,1.306130879,0,0,0,0,59.26323,0,0,0,3491050,0,0,0,0.281785,0,0.681709633,0.916449647,0.916449647,198.3235346,0,0,0,0,0,0,0,8400000,0,3491050,55.21350978,0.900545044
8/4/2019 22:00,81,76,74.2458,82.3956,41.1837,0,0,0,0,0,0,0.879588318,0.766989496,0.766989496,0,0,0,0,51.53882,0,0,0,0,0,0,0,0.916877342,0.916877342,0.916877342,0,0,0,0,51.53181,0,0,0,0,0,0,0,1.313981633,1.313981633,1.313981633,0,0,0,0,52.51361,0,0,0,2690560,0,0,0,0.213236,0,0.731458821,0.918774478,0.918774478,164.0028205,0,0,0,0,0,0,0,8400000,0,2690560,223.2902405,0.995882971
8/4/2019 23:00,80,76,74.5607,82.3957,41.1729,0,0,0,0,0,0,0.885749602,0.77278938,0.77278938,0,0,0,0,50.76224,0,0,0,0,0,0,0,0.923701673,0.923701673,0.923701673,0,0,0,0,50.75698,0,0,0,0,0,0,0,1.307525879,1.307525879,1.307525879,0,0,0,0,51.74418,0,0,0,2543040,0,0,0,0.20066,0,0.739588984,0.917305203,0.917305203,156.7336976,0,0,0,0,0,0,0,8400000,0,2543040,215.1901976,1.015431283
8/5/2019 0:00,79,76,74.8726,82.385,41.3702,0,0,0,0,0,0,0.883161733,0.770508438,0.770508438,0,0,0,0,50.5136,0,0,0,0,0,0,0,0.92096959,0.92096959,0.92096959,0,0,0,0,50.5076,0,0,0,0,0,0,0,1.303079693,1.303079693,1.303079693,0,0,0,0,51.47102,0,0,0,2470540,0,0,0,0.193554,0,0.742806338,0.914629946,0.914629946,152.9277308,0,0,0,0,0,0,0,8400000,0,2470540,211.0745908,1.025239458
8/5/2019 1:00,79,76,74.8726,82.381,41.3675,0,0,0,0,0,0,0.882938133,0.770296029,0.770296029,0,0,0,0,50.36741,0,0,0,0,0,0,0,0.920727083,0.920727083,0.920727083,0,0,0,0,50.36216,0,0,0,0,0,0,0,1.302621301,1.302621301,1.302621301,0,0,0,0,51.32095,0,0,0,2455890,0,0,0,0.19233,0,0.743624187,0.914497864,0.914497864,152.1882672,0,0,0,0,0,0,0,8400000,0,2455890,210.1344472,1.026761527
8/5/2019 2:00,77,76,75.6394,82.3793,41.7675,0,0,0,0,0,0,0.878343303,0.766283824,0.766283824,0,0,0,0,50.33603,0,0,0,0,0,0,0,0.915926148,0.915926148,0.915926148,0,0,0,0,50.3306,0,0,0,0,0,0,0,1.295760223,1.295760223,1.295760223,0,0,0,0,51.2856,0,0,0,2427050,0,0,0,0.188004,0,0.743074993,0.909757455,0.909757455,150.2900135,0,0,0,0,0,0,0,8400000,0,2427050,208.1972035,1.029384002
8/5/2019 3:00,77,76,75.6394,81.4285,41.7648,0,0,0,0,0,0,0.852699782,0.742114296,0.742114296,0,0,0,0,50.77963,0,0,0,0,0,0,0,0.887493966,0.887493966,0.887493966,0,0,0,0,50.76682,0,0,0,0,0,0,0,1.254517891,1.254517891,1.254517891,0,0,0,0,51.74678,0,0,0,2427040,0,0,0,0.184883,0,0.719611562,0.880656649,0.880656649,145.5438372,0,0,0,0,0,0,0,8400000,0,2427040,204.6570572,1.011884718
8/5/2019 4:00,76,75,74.5607,80.4364,41.9621,0,0,0,0,0,0,0.823956833,0.715194615,0.715194615,0,0,0,0,50.68382,0,0,0,0,0,0,0,0.85575964,0.85575964,0.85575964,0,0,0,0,50.66981,0,0,0,0,0,0,0,1.207283548,1.207283548,1.207283548,0,0,0,0,51.77341,0,0,0,2383840,0,0,0,0.177779,0,0.696876638,0.848928189,0.848928189,138.436867,0,0,0,0,0,0,0,8400000,0,2383840,197.524047,0.994315291
8/5/2019 5:00,75,74,73.6064,80.3863,42.2802,0,12791600,0,0,0.778811,0,0.808117485,0.439660992,0.701297078,0,468.6639618,0,12791600,790.7219618,0.741788638,11814100,0,0,0.883046,0,0,0.473615104,0.839210613,0.839210613,466.2780164,0,0,11814100,843.0106164,0.856275755,11816600,0,0,0.867497,0,0,0.439581482,1.182342895,1.182342895,432.8632113,0,0,11816600,824.6633113,0.83746253,9420110,0,9766140,0,0.722718,0,0.713388,0,0.46622138,0.46551943,0.833268208,379.4319391,365.4370199,0,0,0,0,0,0,8400000,0,19186250,1062.771559,0.664708252
8/5/2019 6:00,77,74,72.7889,80.5039,43.0724,0,14635800,0,0,0.850567,0,0.82030642,0.454443546,0.712610323,0,554.2620713,0,14635800,947.4946713,0.776857846,13536800,0,0,0.969629,0,0,0.496711318,0.852382061,0.852382061,560.3234812,0,0,13536800,952.6255812,0.844476314,13536800,0,0,0.953245,0,0,0.458365846,1.20448968,1.20448968,517.0672322,0,0,13536800,935.6296322,0.829409874,10845700,0,10845700,0,0.793541,0,0.793541,0,0.475686258,0.475686258,0.852578829,429.9292041,429.9292041,0,0,0,0,0,0,8400000,0,21691400,1249.968808,0.691501042
8/5/2019 7:00,79,74,72.0499,82.0155,42.8713,0,15181800,0,0,0.894972,0,0.851063,0.481590823,0.741329236,0,609.2846295,0,15181800,1024.48673,0.809774912,0,11250100,11250100,0,0.868273,0.868273,0.886225645,0.500582362,0.500582362,0,469.3001362,469.3001362,22500200,1361.001872,0.725861213,14039700,0,0,0.99978,0,0,0.487954694,1.254349173,1.254349173,570.8947928,0,0,14039700,1001.280993,0.855814007,11250100,0,11250100,0,0.835673,0,0.835673,0,0.498295505,0.498295505,0.886576376,467.1561887,467.1561887,0,0,0,0,0,0,8400000,0,22500200,1346.255777,0.717996699
8/5/2019 8:00,80,75,73.2188,82.1906,42.5885,0,14995500,0,0,0.88986,0,0.856392266,0.484066553,0.746187947,0,604.9016668,0,14995500,1019.639867,0.81595668,0,11112200,11112200,0,0.831205,0.831205,0.892868792,0.501850341,0.501850341,0,464.72178,464.72178,22224400,1341.51586,0.724347578,13868100,0,0,0.99326,0,0,0.489750194,1.264145223,1.264145223,565.9920559,0,0,13868100,1003.544556,0.868362261,11112100,0,11112100,0,0.831005,0,0.831005,0,0.50149297,0.50149297,0.892316109,464.3866695,464.3866695,0,0,0,0,0,0,8400000,0,22224200,1340.447639,0.723777309
8/5/2019 9:00,80,75,73.2188,81.2534,42.4956,0,14288600,0,0,0.843728,0,0.832535581,0.461065892,0.723658564,0,548.9988423,0,14288600,938.2508423,0.787971537,13217000,0,0,0.987373,0,0,0.508886106,0.865836765,0.865836765,560.4956389,0,0,13217000,956.2745389,0.868222325,13217000,0,0,0.943969,0,0,0.464618598,1.225910605,1.225910605,511.7386672,0,0,13217000,936.8358672,0.850573535,10588600,0,10588600,0,0.787466,0,0.787466,0,0.483529621,0.483529621,0.865809949,426.6584787,426.6584787,0,0,0,0,0,0,8400000,0,21177200,946.7117935,0.702523954
8/5/2019 10:00,80,74,71.7079,82.0167,42.6044,0,15432200,0,0,0.910754,0,0.852458396,0.485217378,0.742517915,0,623.9976347,0,15432200,993.8617347,0.772821815,0,11436200,11436200,0,0.86691,0.86691,0.887997535,0.501447624,0.501447624,0,477.8879435,477.8879435,22872400,1328.643087,0.697072325,0,11436200,11436200,0,0.864596,0.864596,1.256249717,0.469282937,0.469282937,0,447.2344601,447.2344601,22872400,1293.37522,0.678569046,11436200,0,11436200,0,0.850547,0,0.850547,0,0.500053626,0.500053626,0.888006393,476.5594402,476.5594402,0,0,0,0,0,0,8400000,0,22872400,1320.49158,0.692795639
8/5/2019 11:00,83,75,72.0499,81.2591,42.5576,0,15127100,0,0,0.887207,0,0.832439864,0.467447997,0.723627671,0,589.2610501,0,15127100,1021.95075,0.810691342,0,11209700,11209700,0,0.828244,0.828244,0.866074844,0.484897164,0.484897164,0,452.9626448,452.9626448,22419400,1335.84379,0.715011351,0,14083600,0,0,0.999739,0,1.227721821,0.478615479,1.227721821,0,561.7190801,0,14083600,1034.15138,0.881153722,11209700,0,11209700,0,0.828136,0,0.828136,0,0.484695606,0.484695606,0.865761988,452.7743611,452.7743611,0,0,0,0,0,0,8400000,0,22419400,1335.010922,0.714565558
8/5/2019 12:00,83,74,70.4814,80.2532,42.5137,0,14726500,0,0,0.856665,0,0.806372686,0.445135951,0.699055625,0,546.2745489,0,14726500,958.4288489,0.780983003,0,13768900,0,0,0.986589,0,0.836819313,0.491563811,0.836819313,0,564.0244125,0,13768900,977.0403125,0.851519275,0,13620300,0,0,0.961371,0,1.182837747,0.452339147,1.182837747,0,513.4162406,0,13620300,966.2899406,0.851338024,10912900,0,10912900,0,0.799162,0,0.799162,0,0.465356192,0.465356192,0.836790329,423.1987991,423.1987991,0,0,0,0,0,0,8400000,0,21825800,967.2699094,0.690224541
8/5/2019 13:00,82,73,69.3913,81.043,42.5058,0,14605600,0,0,0.85824,0,0.827395123,0.459530041,0.718840371,0,559.309331,0,14605600,946.781031,0.777877826,0,13508900,0,0,0.977854,0,0.859949724,0.50306593,0.859949724,0,566.3222787,0,13508900,952.9146787,0.846477222,0,13508900,0,0,0.960364,0,1.214783004,0.463785433,1.214783004,0,522.102586,0,13508900,927.297886,0.823721741,10823300,0,10823300,0,0.800973,0,0.800973,0,0.480127316,0.480127316,0.860152869,433.0468319,433.0468319,0,0,0,0,0,0,8400000,0,21646600,943.3855319,0.693235444
8/5/2019 14:00,80,74,71.7079,81.1098,42.4382,0,13929400,0,0,0.823986,0,0.829883029,0.45696653,0.721132025,0,530.4391314,0,13929400,893.1326314,0.769422342,0,12886000,0,0,0.938994,0,0.862499564,0.496193599,0.862499564,0,532.8292263,0,12886000,897.3435263,0.835645066,0,12886000,0,0,0.92163,0,1.21985228,0.458749717,1.21985228,0,492.6207376,0,12886000,880.1851376,0.819666433,10322500,0,10322500,0,0.768965,0,0.768965,0,0.48175937,0.48175937,0.862851788,414.4134245,414.4134245,0,0,0,0,0,0,8400000,0,20645000,888.370091,0.691046984
8/5/2019 15:00,75,74,73.5451,81.0676,43.4575,0,14116000,0,0,0.81871,0,0.818388668,0.44996746,0.711064358,0,529.3117227,0,14116000,898.3044227,0.763647852,0,13057800,0,0,0.933778,0,0.850480988,0.48827795,0.850480988,0,531.3196512,0,13057800,901.4784512,0.828450536,0,13057800,0,0,0.917927,0,1.202367403,0.451666008,1.202367403,0,491.4803661,0,13057800,885.4116661,0.813685306,10460700,0,10460700,0,0.763708,0,0.763708,0,0.475056973,0.475056973,0.850821841,414.1190397,414.1190397,0,0,0,0,0,0,8400000,0,20921400,892.4636667,0.685038446
8/5/2019 16:00,74,74,74.0284,80.1737,43.6099,0,13679500,0,0,0.785755,0,0.793581918,0.430545925,0.687819178,0,490.8044148,0,13679500,846.9305148,0.742948659,0,12655700,0,0,0.897362,0,0.823039141,0.465824822,0.823039141,0,491.2782664,0,12655700,850.4897664,0.806425342,0,12655700,0,0,0.883449,0,1.162894487,0.432792347,1.162894487,0,456.4408417,0,12655700,849.8466417,0.805815538,10137400,0,10137400,0,0.732545,0,0.732545,0,0.458728933,0.458728933,0.823359497,387.5265573,387.5265573,0,0,0,0,0,0,8400000,0,20274800,841.9848688,0.667896057
8/5/2019 17:00,73,73,73.0544,77.4295,43.6018,0,0,17218400,0,0,0.981724,0.725905729,0.624163473,0.418544032,0,0,600.5548802,17218400,934.9070802,0.651563732,0,10734700,0,0,0.751869,0,0.747610917,0.409615709,0.747610917,0,366.4251463,0,10734700,689.3486463,0.77060223,0,10734700,0,0,0.743306,0,1.060429172,0.39547229,1.060429172,0,353.7730329,0,10734700,720.5219329,0.805449914,8598820,0,8598820,0,0.61098,0,0.61098,0,0.422795286,0.422795286,0.747881619,302.9617135,302.9617135,0,0,0,0,0,0,8400000,0,17197640,682.4551598,0.64571785
8/5/2019 18:00,71,70,69.5756,76.9696,43.9748,0,0,16898000,0,0,0.925607,0.711989754,0.611351301,0.396252862,0,0,557.9900714,16898000,842.3295714,0.598174628,0,10534300,0,0,0.732082,0,0.732465223,0.400695443,0.732465223,0,351.7538341,0,10534300,632.9418341,0.721006807,0,10534300,0,0,0.722776,0,1.024577401,0.38299208,1.024577401,0,336.2127891,0,10534300,634.3946891,0.722661807,8438460,0,8438460,0,0.594274,0,0.594274,0,0.415880805,0.415880805,0.732693047,292.4494615,292.4494615,0,0,0,0,0,0,8400000,0,16876920,626.6124157,0.612820175
8/5/2019 19:00,71,70,69.5756,76.9468,43.4403,9335880,0,0,0.894594,0,0,0.390844728,0.614489849,0.614489849,304.07329,0,0,9335880,457.6923,0.588301006,9326730,0,0,0.690165,0,0,0.405144386,0.736571743,0.736571743,314.8893586,0,0,9326730,464.1564986,0.597195157,9326730,0,0,0.680562,0,0,0.394373243,1.030041952,1.030041952,306.51773,0,0,9326730,458.09731,0.589399256,0,0,9326730,0,0,0,0.657905,0,0.408418155,0.736795678,0.736795678,317.4338215,0,0,0,0,0,0,0,8400000,0,9326730,463.7452315,0.59666601
8/5/2019 20:00,71,70,69.4897,77.6492,43.4648,9737300,0,0,0.901161,0,0,0.403268438,0.63036925,0.63036925,327.2288135,0,0,9737300,486.6772035,0.599768564,9729100,0,0,0.688709,0,0,0.417619427,0.755528246,0.755528246,338.5884308,0,0,9729100,494.0970708,0.609425831,9729100,0,0,0.67777,0,0,0.407888279,1.056241281,1.056241281,330.6988209,0,0,9729100,487.8532909,0.60172467,0,0,9729050,0,0,0,0.688629,0,0.417419491,0.755211158,0.755211158,338.4245914,0,0,0,0,0,0,0,8400000,0,9729050,493.8780214,0.609158783
8/5/2019 21:00,72,71,70.5803,77.7151,43.2629,9724090,0,0,0.902984,0,0,0.405648542,0.633460343,0.633460343,328.7135776,0,0,9724090,488.9798376,0.603424902,9715820,0,0,0.690406,0,0,0.419655326,0.759157864,0.759157864,339.7746341,0,0,9715820,496.1256441,0.612764309,9715820,0,0,0.679305,0,0,0.410234726,1.062502378,1.062502378,332.1472296,0,0,9715820,490.1781896,0.605418614,0,0,9715820,0,0,0,0.690405,0,0.419653666,0.759155188,0.759155188,339.7732902,0,0,0,0,0,0,0,8400000,0,9715820,496.0497402,0.61267056
8/5/2019 22:00,72,71,70.5803,76.7954,43.2145,9008020,0,0,0.835562,0,0,0.383302714,0.61342094,0.61342094,287.7332098,0,0,9008020,433.4895598,0.577471488,8998780,0,0,0.63756,0,0,0.409813822,0.735326277,0.735326277,307.3187022,0,0,8998780,447.7642422,0.59709993,8998780,0,0,0.627839,0,0,0.409566187,1.027742364,1.027742364,307.1330007,0,0,8998780,449.9672707,0.600037699,0,0,8998780,0,0,0,0.637553,0,0.409795678,0.735297595,0.735297595,307.3050959,0,0,0,0,0,0,0,8400000,0,8998780,447.6699059,0.596974131
8/5/2019 23:00,71,70,69.4897,74.8524,42.9759,0,0,0,0,0,0,0.672967737,0.574015584,0.574015584,0,0,0,0,52.40781,0,0,0,0,0,0,0,0.688251217,0.688251217,0.688251217,0,0,0,0,52.37781,0,0,0,0,0,0,0,0.957430322,0.957430322,0.957430322,0,0,0,0,57.67666,0,0,0,2502230,0,0,0,0.172854,0,0.558239182,0.688182038,0.688182038,116.403569,0,0,0,0,0,0,0,8400000,0,2502230,178.646809,0.856740471
