Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/6/2019 0:00,69,68,67.5848,73.5115,43.3594,0,0,0,0,0,0,0.647154481,0.550080884,0.550080884,0,0,0,0,51.16894,0,0,0,0,0,0,0,0.659307429,0.659307429,0.659307429,0,0,0,0,51.15322,0,0,0,0,0,0,0,0.912566842,0.912566842,0.912566842,0,0,0,0,52.79365,0,0,0,2312770,0,0,0,0.157573,0,0.53684829,0.652695639,0.652695639,103.4672184,0,0,0,0,0,0,0,8400000,0,2312770,163.2746484,0.847164128
8/6/2019 1:00,68,67,66.5878,73.4316,43.5594,0,0,0,0,0,0,0.643008714,0.546334683,0.546334683,0,0,0,0,50.53754,0,0,0,0,0,0,0,0.654843707,0.654843707,0.654843707,0,0,0,0,50.5316,0,0,0,0,0,0,0,0.904402017,0.904402017,0.904402017,0,0,0,0,51.57265,0,0,0,2326000,0,0,0,0.158058,0,0.533560781,0.649236152,0.649236152,103.4218648,0,0,0,0,0,0,0,8400000,0,2326000,162.0144448,0.835844083
8/6/2019 2:00,68,67,66.5878,72.4959,43.5594,0,0,0,0,0,0,0.624337098,0.528837786,0.528837786,0,0,0,0,51.15437,0,0,0,0,0,0,0,0.633752339,0.633752339,0.633752339,0,0,0,0,51.1424,0,0,0,0,0,0,0,0.873497076,0.873497076,0.873497076,0,0,0,0,53.05401,0,0,0,2340350,0,0,0,0.158491,0,0.513909918,0.627511002,0.627511002,100.227423,0,0,0,0,0,0,0,8400000,0,2340350,160.044253,0.820617017
8/6/2019 3:00,67,66,65.5584,71.5075,43.7594,0,0,0,0,0,0,0.603134304,0.509120616,0.509120616,0,0,0,0,51.28214,0,0,0,0,0,0,0,0.609965226,0.609965226,0.609965226,0,0,0,0,51.26897,0,0,0,0,0,0,0,0.837475512,0.837475512,0.837475512,0,0,0,0,53.54984,0,0,0,2326000,0,0,0,0.156799,0,0.493885563,0.603726679,0.603726679,95.73148493,0,0,0,0,0,0,0,8400000,0,2326000,155.6817149,0.803173078
8/6/2019 4:00,66,65,64.4943,71.4477,43.9567,0,0,0,0,0,0,0.599836743,0.506168481,0.506168481,0,0,0,0,50.60419,0,0,0,0,0,0,0,0.606452233,0.606452233,0.606452233,0,0,0,0,50.59784,0,0,0,0,0,0,0,0.831012275,0.831012275,0.831012275,0,0,0,0,51.69983,0,0,0,2297290,0,0,0,0.154551,0,0.492892252,0.600941961,0.600941961,94.3597034,0,0,0,0,0,0,0,8400000,0,2297290,153.0840534,0.799641595
8/6/2019 5:00,66,65,64.4943,70.5104,44.0399,0,11157900,0,0,0.63247,0,0.578148791,0.284147592,0.486276423,0,264.2075347,0,11157900,464.3978347,0.499446492,11165900,0,0,0.780938,0,0,0.30961943,0.58237799,0.58237799,288.0982993,0,0,11165900,491.9183993,0.528665024,11165900,0,0,0.781448,0,0,0.280883373,0.796016358,0.796016358,261.3596383,0,0,11165900,489.5658383,0.526136725,0,0,11165900,0,0,0,0.747067,0,0.304279235,0.576339368,0.576339368,283.1292927,0,0,0,0,0,0,0,8400000,0,11165900,481.5449127,0.517516631
8/6/2019 6:00,66,64,63.0369,70.5649,44.6791,0,12009900,0,0,0.6441,0,0.580215418,0.285225726,0.488253942,0,285.4610375,0,12009900,458.4112475,0.45803337,12021200,0,0,0.803731,0,0,0.312817335,0.584658812,0.584658812,313.369979,0,0,12021200,493.432759,0.492562565,12021200,0,0,0.804175,0,0,0.283877985,0.799777066,0.799777066,284.3795025,0,0,12021200,484.1529025,0.483299074,0,0,12021200,0,0,0,0.803722,0,0.312593275,0.584279473,0.584279473,313.1455233,0,0,0,0,0,0,0,8400000,0,12021200,493.1218633,0.492252218
8/6/2019 7:00,67,64,62.347,73.6034,44.6366,0,13830400,0,0,0.747157,0,0.636606431,0.3238228,0.541004907,0,373.2165712,0,13830400,576.8842512,0.50053585,13836200,0,0,0.927958,0,0,0.368537568,0.648419853,0.648419853,424.9299587,0,0,13836200,631.7999187,0.547953847,13836200,0,0,0.925544,0,0,0.339931498,0.894672317,0.894672317,391.946683,0,0,13836200,601.714523,0.52186108,0,0,13836200,0,0,0,0.927965,0,0.368578028,0.648487968,0.648487968,424.9766094,0,0,0,0,0,0,0,8400000,0,13836200,631.7564894,0.547916182
8/6/2019 8:00,68,67,66.4813,73.9129,44.4133,0,14071700,0,0,0.761501,0,0.639433771,0.326339842,0.543534755,0,382.679696,0,14071700,596.163396,0.508393496,14076700,0,0,0.945485,0,0,0.37413215,0.651406911,0.651406911,438.8788368,0,0,14076700,654.8311068,0.558225527,14076700,0,0,0.942984,0,0,0.347033502,0.900874672,0.900874672,407.090542,0,0,14076700,632.390642,0.539095648,0,0,14076700,0,0,0,0.945485,0,0.374133492,0.651409269,0.651409269,438.8804109,0,0,0,0,0,0,0,8400000,0,14076700,654.7080609,0.558120634
8/6/2019 9:00,68,67,66.4813,73.8773,44.4155,0,14262500,0,0,0.771366,0,0.639608464,0.32717014,0.543707953,0,388.8553435,0,14262500,606.9537135,0.51067096,14266500,0,0,0.957837,0,0,0.377197394,0.651618308,0.651618308,448.440552,0,0,14266500,668.410632,0.562221118,14266500,0,0,0.955554,0,0,0.351041835,0.901314037,0.901314037,417.3448619,0,0,14266500,647.6200619,0.544733519,0,0,14266500,0,0,0,0.957837,0,0.377196057,0.65161595,0.65161595,448.4389626,0,0,0,0,0,0,0,8400000,0,14266500,668.2790526,0.562110443
8/6/2019 10:00,68,67,66.4813,75.727,44.5739,0,16737300,0,0,0.904954,0,0.678510852,0.370719109,0.580310433,0,517.0697457,0,16737300,791.9313757,0.567784321,0,10433700,0,0,0.745631,0,0.695486115,0.377560793,0.695486115,0,328.2796706,0,10433700,608.4588306,0.699800259,0,10433700,0,0,0.73881,0,0.966305547,0.354734203,0.966305547,0,308.4325215,0,10433700,593.2763215,0.682338562,8213320,0,8502590,0,0.600298,0,0.587229,0,0.392427696,0.390126945,0.695523433,278.0543168,267.0197863,0,0,0,0,0,0,8400000,0,16715910,602.3742423,0.585856602
8/6/2019 11:00,72,69,67.6821,75.0621,43.7771,0,16835700,0,0,0.915827,0,0.670172591,0.366865555,0.571946538,0,514.7032014,0,16835700,804.3077014,0.573287266,0,10495200,0,0,0.721688,0,0.6861897,0.371508176,0.6861897,0,324.9210508,0,10495200,610.3798508,0.69789601,0,10495200,0,0,0.714635,0,0.955522646,0.352497226,0.955522646,0,308.2940738,0,10495200,623.9626738,0.713426336,8407240,0,8407240,0,0.584433,0,0.584433,0,0.385834452,0.385834452,0.686207872,270.3169032,270.3169032,0,0,0,0,0,0,8400000,0,16814480,604.2760523,0.586375105
8/6/2019 12:00,74,68,65.0204,75.8994,43.4737,0,18294000,0,0,0.998575,0,0.691441934,0.40082082,0.59169888,0,611.0513402,0,18294000,932.4241402,0.611626199,0,11408000,0,0,0.788386,0,0.709360137,0.386304161,0.709360137,0,367.2464889,0,11408000,688.9522889,0.724704371,0,11408000,0,0,0.779902,0,0.987845596,0.35969705,0.987845596,0,341.9519959,0,11408000,679.7598959,0.715034954,9137560,0,9137560,0,0.639375,0,0.639375,0,0.392687347,0.392687347,0.709564602,299.0170159,299.0170159,0,0,0,0,0,0,8400000,0,18275120,682.062766,0.600269174
8/6/2019 13:00,77,69,65.2333,76.04,42.8653,10086800,0,0,0.961676,0,0,0.391999314,0.59915721,0.59915721,329.5015566,0,0,10086800,667.9759566,0.794673383,0,11348300,0,0,0.791758,0,0.718302688,0.391578173,0.718302688,0,370.3122151,0,11348300,697.1961151,0.737234069,0,11348300,0,0,0.782558,0,1.00233089,0.365270853,1.00233089,0,345.4336016,0,11348300,695.4401016,0.735377212,9089800,0,9089800,0,0.642699,0,0.642699,0,0.397607065,0.397607065,0.718519068,301.1807249,301.1807249,0,0,0,0,0,0,8400000,0,18179600,690.224154,0.610096295
8/6/2019 14:00,78,69,64.8061,76.0382,42.657,10022200,0,0,0.925899,0,0,0.385943998,0.601071902,0.601071902,322.3339951,0,0,10022200,647.3639951,0.775116036,0,11275400,0,0,0.789262,0,0.72018331,0.392489254,0.72018331,0,368.7894445,0,11275400,692.9833445,0.737517084,0,11275400,0,0,0.77982,0,1.004968737,0.366368708,1.004968737,0,344.2461444,0,11275400,691.1733444,0.735590767,9031410,0,9031410,0,0.640826,0,0.640826,0,0.398891532,0.398891532,0.720407054,300.2127477,300.2127477,0,0,0,0,0,0,8400000,0,18062820,686.053511,0.611066907
8/6/2019 15:00,78,69,64.8061,76.0323,42.6729,10175700,0,0,0.9389,0,0,0.388053985,0.600517307,0.600517307,329.0600779,0,0,10175700,663.2344779,0.782139188,0,11448900,0,0,0.800414,0,0.719889925,0.392887738,0.719889925,0,374.8443689,0,11448900,709.0108689,0.743139553,0,11448900,0,0,0.79102,0,1.004512109,0.365724396,1.004512109,0,348.928503,0,11448900,706.862403,0.740887669,9170210,0,9170210,0,0.64986,0,0.64986,0,0.397606287,0.397606287,0.720118713,303.8444289,303.8444289,0,0,0,0,0,0,8400000,0,18340420,701.9207602,0.612931803
8/6/2019 16:00,78,69,64.8061,75.1509,42.5981,9546110,0,0,0.880203,0,0,0.365341122,0.582425619,0.582425619,290.6322117,0,0,9546110,597.5264117,0.751124483,0,10737700,0,0,0.749487,0,0.698268159,0.377910401,0.698268159,0,338.1573764,0,10737700,641.6210764,0.717048615,0,10737700,0,0,0.741248,0,0.973189203,0.355670688,0.973189203,0,318.2570959,0,10737700,654.2865959,0.731203065,8601240,0,8601240,0,0.607809,0,0.607809,0,0.388968577,0.388968577,0.698487225,278.8010068,278.8010068,0,0,0,0,0,0,8400000,0,17202480,635.2048657,0.597607052
8/6/2019 17:00,76,68,64.1542,75.9169,42.9721,9333480,0,0,0.861533,0,0,0.372925719,0.595895099,0.595895099,290.0578949,0,0,9333480,574.0257449,0.738021503,0,10497700,0,0,0.734016,0,0.714349235,0.388389088,0.714349235,0,339.766011,0,10497700,619.471211,0.708122211,0,10497700,0,0,0.724847,0,0.995046643,0.368061473,0.995046643,0,321.9832433,0,10497700,611.7591433,0.699306488,8409170,0,8409170,0,0.595643,0,0.595643,0,0.402263315,0.402263315,0.714570418,281.8917165,281.8917165,0,0,0,0,0,0,8400000,0,16818340,613.2764989,0.598537691
8/6/2019 18:00,75,69,66.2767,72.5103,42.9891,7853770,0,0,0.716829,0,0,0.317751117,0.52675587,0.52675587,207.9620156,0,0,7853770,465.9082156,0.711874499,14178900,0,0,0.995989,0,0,0.376520806,0.631393395,0.631393395,444.8875709,0,0,14178900,714.0536709,0.604323611,14178900,0,0,0.994899,0,0,0.363617043,0.892676724,0.892676724,429.6408073,0,0,14178900,930.5045073,0.787512013,0,0,14178900,0,0,0,0.962265,0,0.36720611,0.63156706,0.63156706,433.8815599,0,0,0,0,0,0,0,8400000,0,14178900,694.7089599,0.587951641
8/6/2019 19:00,75,65,59.4246,70.9814,42.5122,0,0,0,0,0,0,0.596339315,0.501881159,0.501881159,0,0,0,0,119.07299,0,0,0,0,0,0,0,0.601296024,0.601296024,0.601296024,0,0,0,0,120.11846,0,0,0,0,0,0,0,0.824106842,0.824106842,0.824106842,0,0,0,0,137.5328,0,0,0,7447410,0,0,0,0.514629,0,0.340345783,0.600973198,0.600973198,211.224549,0,0,0,0,0,0,0,8400000,0,7447410,118.9172754,0.521114372
8/6/2019 20:00,74,64,58.3863,71.8464,42.7011,0,0,0,0,0,0,0.611855882,0.516542034,0.516542034,0,0,0,0,112.38914,0,0,0,0,0,0,0,0.619075915,0.619075915,0.619075915,0,0,0,0,112.37401,0,0,0,0,0,0,0,0.849172763,0.849172763,0.849172763,0,0,0,0,116.58045,0,0,0,7313020,0,0,0,0.5071,0,0.354991407,0.619229555,0.619229555,216.3382717,0,0,0,0,0,0,0,8400000,0,7313020,111.2502699,0.527331414
8/6/2019 21:00,72,65,61.2564,72.8164,43.1144,0,0,0,0,0,0,0.628219564,0.532166245,0.532166245,0,0,0,0,115.79646,0,0,0,0,0,0,0,0.637806501,0.637806501,0.637806501,0,0,0,0,115.78639,0,0,0,0,0,0,0,0.878080689,0.878080689,0.878080689,0,0,0,0,120.17626,0,0,0,7530320,0,0,0,0.522045,0,0.365082649,0.638142545,0.638142545,229.0990981,0,0,0,0,0,0,0,8400000,0,7530320,114.6285261,0.538639927
8/6/2019 22:00,71,66,63.5838,73.8177,43.3227,0,0,0,0,0,0,0.647523008,0.550403213,0.550403213,0,0,0,0,117.3094,0,0,0,0,0,0,0,0.659753658,0.659753658,0.659753658,0,0,0,0,117.29877,0,0,0,0,0,0,0,0.91185893,0.91185893,0.91185893,0,0,0,0,121.2008,0,0,0,7633000,0,0,0,0.531189,0,0.378471805,0.660108624,0.660108624,240.7396075,0,0,0,0,0,0,0,8400000,0,7633000,351.1842775,0.552104196
8/6/2019 23:00,70,67,65.5407,73.903,43.1713,0,0,0,0,0,0,0.650517178,0.553100421,0.553100421,0,0,0,0,51.40704,0,0,0,0,0,0,0,0.662973979,0.662973979,0.662973979,0,0,0,0,51.39039,0,0,0,0,0,0,0,0.91772937,0.91772937,0.91772937,0,0,0,0,52.35072,0,0,0,2466880,0,0,0,0.168943,0,0.538874681,0.663330472,0.663330472,110.7782645,0,0,0,0,0,0,0,8400000,0,2466880,170.5916745,0.829833674
8/7/2019 0:00,70,67,65.5407,73.4513,43.1594,0,0,0,0,0,0,0.646755002,0.549564509,0.549564509,0,0,0,0,50.59502,0,0,0,0,0,0,0,0.658714159,0.658714159,0.658714159,0,0,0,0,50.587,0,0,0,0,0,0,0,0.91003506,0.91003506,0.91003506,0,0,0,0,51.63343,0,0,0,2341190,0,0,0,0.159878,0,0.535459534,0.652938219,0.652938219,104.4677089,0,0,0,0,0,0,0,8400000,0,2341190,163.1971489,0.836483065
8/7/2019 1:00,70,67,65.5407,72.4981,43.1594,0,0,0,0,0,0,0.627539377,0.531556694,0.531556694,0,0,0,0,51.16283,0,0,0,0,0,0,0,0.637011104,0.637011104,0.637011104,0,0,0,0,51.15057,0,0,0,0,0,0,0,0.878059441,0.878059441,0.878059441,0,0,0,0,53.09002,0,0,0,2340350,0,0,0,0.159193,0,0.516088326,0.630708491,0.630708491,100.6522762,0,0,0,0,0,0,0,8400000,0,2340350,160.5717162,0.823321552
8/7/2019 2:00,69,66,64.4686,73.3869,43.3594,0,0,0,0,0,0,0.643104866,0.546284606,0.546284606,0,0,0,0,50.02253,0,0,0,0,0,0,0,0.654819463,0.654819463,0.654819463,0,0,0,0,50.02445,0,0,0,0,0,0,0,0.903141419,0.903141419,0.903141419,0,0,0,0,51.04181,0,0,0,2326000,0,0,0,0.1584,0,0.533729065,0.649799657,0.649799657,103.4544838,0,0,0,0,0,0,0,8400000,0,2326000,160.9827138,0.830521309
8/7/2019 3:00,70,67,65.5407,73.431,43.1594,0,0,0,0,0,0,0.646144729,0.548992345,0.548992345,0,0,0,0,50.54158,0,0,0,0,0,0,0,0.658038515,0.658038515,0.658038515,0,0,0,0,50.53798,0,0,0,0,0,0,0,0.908725187,0.908725187,0.908725187,0,0,0,0,51.57042,0,0,0,2354700,0,0,0,0.160799,0,0.53444657,0.652467575,0.652467575,104.8717781,0,0,0,0,0,0,0,8400000,0,2354700,163.5016181,0.833235409
8/7/2019 4:00,70,67,65.5407,72.499,43.1567,0,0,0,0,0,0,0.627579852,0.53159319,0.53159319,0,0,0,0,51.0276,0,0,0,0,0,0,0,0.63705731,0.63705731,0.63705731,0,0,0,0,51.01484,0,0,0,0,0,0,0,0.878124403,0.878124403,0.878124403,0,0,0,0,52.87285,0,0,0,2311640,0,0,0,0.157224,0,0.517367801,0.630747409,0.630747409,99.66400867,0,0,0,0,0,0,0,8400000,0,2311640,159.3645687,0.827280556
8/7/2019 5:00,69,66,64.4686,72.438,43.4426,0,12358900,0,0,0.703459,0,0.618817487,0.309893503,0.524002822,0,319.1619009,0,12358900,502.9921509,0.488385359,12369600,0,0,0.866825,0,0,0.345600368,0.6279859,0.6279859,356.2448591,0,0,12369600,545.2770691,0.528984351,12369600,0,0,0.864769,0,0,0.315825063,0.863991807,0.863991807,325.5524745,0,0,12369600,518.7689745,0.50326831,0,0,12369600,0,0,0,0.833062,0,0.337877218,0.622461002,0.622461002,348.2838365,0,0,0,0,0,0,0,8400000,0,12369600,533.6645965,0.517718856
8/7/2019 6:00,69,66,64.4686,73.4834,44.2186,0,13904700,0,0,0.753818,0,0.638538547,0.325021796,0.542554003,0,376.6108806,0,13904700,585.6748906,0.505447704,13910100,0,0,0.936198,0,0,0.37133307,0.650187113,0.650187113,430.4400111,0,0,13910100,641.9424811,0.553792552,13910100,0,0,0.933416,0,0,0.343173709,0.897412082,0.897412082,397.7983845,0,0,13910100,612.8521845,0.528696862,0,0,13910100,0,0,0,0.93668,0,0.374002392,0.654676706,0.654676706,433.5342223,0,0,0,0,0,0,0,8400000,0,13910100,645.0166323,0.556444568
8/7/2019 7:00,70,67,65.5407,74.8192,44.1231,0,15004700,0,0,0.816199,0,0.661814268,0.345620594,0.564294624,0,432.1611105,0,15004700,667.5145705,0.533844385,0,9325750,0,0,0.67362,0,0.676322056,0.367943056,0.676322056,0,285.9454127,0,9325750,521.4773727,0.671016108,0,9325780,0,0,0.667286,0,0.937420213,0.353773972,0.937420213,0,274.9348523,0,9325780,516.3269523,0.664386617,7361070,0,7621150,0,0.543906,0,0.528933,0,0.391078931,0.387593346,0.676373149,248.3725994,237.7584794,0,0,0,0,0,0,8400000,0,14982220,516.262599,0.572976023
8/7/2019 8:00,72,68,66.167,75.8584,43.7813,0,16565800,0,0,0.904904,0,0.687106034,0.375608489,0.587825608,0,518.521259,0,16565800,791.875619,0.573622006,0,10326300,0,0,0.714481,0,0.705087275,0.383713769,0.705087275,0,330.1952915,0,10326300,598.8712515,0.695937075,0,10326300,0,0,0.706168,0,0.98115945,0.365755495,0.98115945,0,314.7417471,0,10326300,592.1742471,0.688154612,8272100,0,8272100,0,0.579211,0,0.579211,0,0.399734564,0.399734564,0.705173011,275.5536908,275.5536908,0,0,0,0,0,0,8400000,0,16544200,592.882539,0.591223018
8/7/2019 9:00,75,69,66.167,75.9718,43.1906,0,16936900,0,0,0.931334,0,0.695175216,0.38590472,0.5949944,0,544.6691383,0,16936900,831.4156383,0.589068109,0,10558500,0,0,0.736099,0,0.713326991,0.387863179,0.713326991,0,341.2711148,0,10558500,624.9014148,0.710216127,0,10558500,0,0,0.727201,0,0.994521901,0.367670817,0.994521901,0,323.5043598,0,10558500,625.8282598,0.71126951,8457860,0,8457860,0,0.597234,0,0.597234,0,0.401489342,0.401489342,0.713541831,282.9783873,282.9783873,0,0,0,0,0,0,8400000,0,16915720,618.6524006,0.599716222
8/7/2019 10:00,77,69,65.1162,74.2086,42.7667,0,16662400,0,0,0.913907,0,0.65981468,0.358974581,0.561511643,0,498.4481709,0,16662400,798.2704709,0.574901914,0,10386700,0,0,0.72,0,0.673266233,0.362643991,0.673266233,0,313.8895281,0,10386700,609.4948281,0.70416378,0,10386700,0,0,0.713165,0,0.936591635,0.343049118,0.936591635,0,296.9290229,0,10386700,641.9127229,0.74161694,8320400,0,8320400,0,0.583034,0,0.583034,0,0.376436335,0.376436335,0.673461589,261.0084067,261.0084067,0,0,0,0,0,0,8400000,0,16640800,603.3998798,0.586612721
8/7/2019 11:00,78,67,61.2564,74.0034,42.5903,0,17054400,0,0,0.935554,0,0.657127303,0.361907516,0.55886483,0,514.3429623,0,17054400,807.8915623,0.568457333,0,10632100,0,0,0.736969,0,0.670045218,0.360307494,0.670045218,0,319.2354421,0,10632100,609.2257421,0.687607237,0,10632100,0,0,0.730314,0,0.928376841,0.336997935,0.928376841,0,298.582979,0,10632100,612.283279,0.691058149,8516720,0,8516720,0,0.596702,0,0.596702,0,0.371779489,0.371779489,0.670240742,263.8618172,263.8618172,0,0,0,0,0,0,8400000,0,17033440,603.1334847,0.572677393
8/7/2019 12:00,78,67,61.2564,75.8493,42.7116,10464300,0,0,0.995879,0,0,0.398322667,0.596359326,0.596359326,347.3473234,0,0,10464300,698.1489234,0.800606546,0,11775000,0,0,0.820364,0,0.714944073,0.391279938,0.714944073,0,383.9434393,0,11775000,725.2554393,0.739113823,0,11775000,0,0,0.811066,0,0.994721633,0.361506383,0.994721633,0,354.7281387,0,11775000,707.7160387,0.721239275,9431090,0,9431090,0,0.665835,0,0.665835,0,0.392662516,0.392662516,0.715160442,308.6029604,308.6029604,0,0,0,0,0,0,8400000,0,18862180,718.0028849,0.60580878
8/7/2019 13:00,79,69,64.2497,76.9762,42.5226,10558100,0,0,0.979876,0,0,0.412803413,0.622627651,0.622627651,363.2016433,0,0,10558100,714.4039433,0.811968756,0,11881000,0,0,0.836558,0,0.745897115,0.411372184,0.745897115,0,407.2927428,0,11881000,761.1171428,0.768740486,0,11881000,0,0,0.825574,0,1.042743536,0.381292803,1.042743536,0,377.5116496,0,11881000,747.3031496,0.754788132,9515870,0,9515870,0,0.680293,0,0.680293,0,0.411334571,0.411334571,0.746134639,326.1838589,326.1838589,0,0,0,0,0,0,8400000,0,19031740,753.5059713,0.631193943
8/7/2019 14:00,78,70,66.3731,77.0612,42.7228,10542700,0,0,0.976347,0,0,0.411997838,0.622588138,0.622588138,361.964134,0,0,10542700,718.365834,0.817664356,0,11863600,0,0,0.833541,0,0.746214034,0.411395877,0.746214034,0,406.7196771,0,11863600,765.7624771,0.774566719,0,11863600,0,0,0.822838,0,1.044630754,0.382136591,1.044630754,0,377.7929717,0,11863600,760.5334717,0.769277594,9501970,0,9501970,0,0.677761,0,0.677761,0,0.411975812,0.411975812,0.746462076,326.2151504,326.2151504,0,0,0,0,0,0,8400000,0,19003940,758.1048523,0.635486242
8/7/2019 15:00,78,70,66.2767,77.0592,42.7631,0,13112400,0,0,0.775168,0,0.7244637,0.381889118,0.622205246,0,417.2902387,0,13112400,755.4427387,0.691354204,0,12275200,0,0,0.859902,0,0.745755445,0.413894827,0.745755445,0,423.3868154,0,12275200,806.9228154,0.788832262,0,12275200,0,0,0.849314,0,1.043987272,0.382926619,1.043987272,0,391.7084025,0,12275200,801.4959025,0.783527016,9831590,0,9831590,0,0.699195,0,0.699195,0,0.409964587,0.409964587,0.746003333,335.8836446,335.8836446,0,0,0,0,0,0,8400000,0,19663180,798.8535873,0.6409813
8/7/2019 16:00,78,70,66.2767,77.0856,42.7293,10517700,0,0,0.990739,0,0,0.416338447,0.623660167,0.623660167,364.9102406,0,0,10517700,727.9259406,0.830515349,0,11929400,0,0,0.837952,0,0.746899752,0.41221985,0.746899752,0,409.7946233,0,11929400,772.5961233,0.777168464,0,11929400,0,0,0.827252,0,1.04588789,0.382728211,1.04588789,0,380.476493,0,11929400,767.410793,0.771952447,9554630,0,9554630,0,0.681375,0,0.681375,0,0.412096361,0.412096361,0.747147976,328.1190208,328.1190208,0,0,0,0,0,0,8400000,0,19109260,764.8701621,0.636706377
8/7/2019 17:00,77,70,66.8867,77.064,42.8505,9960340,0,0,0.924328,0,0,0.400523768,0.621741064,0.621741064,332.4460754,0,0,9960340,653.6824754,0.787542364,0,11205600,0,0,0.788889,0,0.745090275,0.407985754,0.745090275,0,380.9770971,0,11205600,701.4212971,0.751147245,0,11205600,0,0,0.7783,0,1.043096564,0.382997967,1.043096564,0,357.6435019,0,11205600,698.1633019,0.74765828,8975590,0,8975590,0,0.64132,0,0.64132,0,0.415580838,0.415580838,0.74533435,310.8402675,310.8402675,0,0,0,0,0,0,8400000,0,17951180,694.4070842,0.626860475
8/7/2019 18:00,75,70,67.6821,77.0072,43.1975,9529260,0,0,0.882324,0,0,0.391328355,0.617752355,0.617752355,310.7558033,0,0,9529260,607.1301033,0.76454638,0,10718800,0,0,0.752641,0,0.740425677,0.40476908,0.740425677,0,361.5532344,0,10718800,654.8231344,0.733093034,0,10718800,0,0,0.742469,0,1.035999219,0.384157494,1.035999219,0,343.1422791,0,10718800,654.0153791,0.732188729,8586050,0,8586050,0,0.611524,0,0.611524,0,0.417396098,0.417396098,0.740667366,298.6486476,298.6486476,0,0,0,0,0,0,8400000,0,17172100,648.274903,0.619493175
8/7/2019 19:00,73,70,68.6492,76.068,43.0328,9191840,0,0,0.849183,0,0,0.373545495,0.598468847,0.598468847,286.1308689,0,0,9191840,435.9990389,0.569199253,9182470,0,0,0.679629,0,0,0.39320971,0.717437344,0.717437344,300.8863641,0,0,9182470,448.9199141,0.586665567,9182470,0,0,0.670865,0,0,0.382955875,1.002226441,1.002226441,293.0400696,0,0,9182470,446.1688796,0.583070411,0,0,9182460,0,0,0,0.647239,0,0.396664327,0.717666942,0.717666942,303.5295263,0,0,0,0,0,0,0,8400000,0,9182460,448.2141563,0.585743894
8/7/2019 20:00,72,69,67.6821,75.7238,43.2109,8932920,0,0,0.822872,0,0,0.36547791,0.590111259,0.590111259,272.0654112,0,0,8932920,415.0490112,0.55755432,8923840,0,0,0.626642,0,0,0.393027889,0.707847649,0.707847649,292.2764995,0,0,8923840,429.8330695,0.57800194,8923840,0,0,0.617966,0,0,0.391135641,0.984901457,0.984901457,290.8693233,0,0,8923840,430.5487433,0.578964316,0,0,8923780,0,0,0,0.626561,0,0.39279522,0.707481223,0.707481223,292.1015109,0,0,0,0,0,0,0,8400000,0,8923780,429.6011109,0.577693907
8/7/2019 21:00,72,69,67.6821,75.6876,43.2079,8916430,0,0,0.821349,0,0,0.365060923,0.589678659,0.589678659,271.2533468,0,0,8916430,413.5332868,0.55654555,8907430,0,0,0.625389,0,0,0.392621062,0.70697359,0.70697359,291.4370522,0,0,8907430,428.3554422,0.577076138,8907430,0,0,0.61672,0,0,0.390746085,0.983277492,0.983277492,290.0452831,0,0,8907430,429.4954131,0.578611896,0,0,8907430,0,0,0,0.625387,0,0.392617981,0.706968539,0.706968539,291.4347651,0,0,0,0,0,0,0,8400000,0,8907430,428.2885751,0.576986056
8/7/2019 22:00,72,69,67.6821,75.6854,43.2051,8857670,0,0,0.816269,0,0,0.364736539,0.589680572,0.589680572,269.2263251,0,0,8857670,409.9260351,0.555350608,8848830,0,0,0.62153,0,0,0.393175657,0.706973466,0.706973466,289.9287122,0,0,8848830,425.7210922,0.577325263,8848830,0,0,0.612868,0,0,0.392138043,0.983257677,0.983257677,289.1635735,0,0,8848830,427.1099935,0.579208768,0,0,8848830,0,0,0,0.62153,0,0.39317397,0.706970941,0.706970941,289.9274684,0,0,0,0,0,0,0,8400000,0,8848830,425.6572784,0.577238724
8/7/2019 23:00,72,69,67.6821,75.6827,42.7757,0,0,0,0,0,0,0.693148907,0.592810858,0.592810858,0,0,0,0,51.47898,0,0,0,0,0,0,0,0.710724177,0.710724177,0.710724177,0,0,0,0,51.46215,0,0,0,0,0,0,0,0.98846975,0.98846975,0.98846975,0,0,0,0,52.47955,0,0,0,2544500,0,0,0,0.177437,0,0.575040331,0.710724177,0.710724177,121.9325101,0,0,0,0,0,0,0,8400000,0,2544500,181.7317201,0.857056648
8/8/2019 0:00,72,69,67.6821,75.4379,42.7594,0,0,0,0,0,0,0.693512711,0.593140705,0.593140705,0,0,0,0,50.58098,0,0,0,0,0,0,0,0.710940801,0.710940801,0.710940801,0,0,0,0,50.57408,0,0,0,0,0,0,0,0.98891384,0.98891384,0.98891384,0,0,0,0,51.58567,0,0,0,2370300,0,0,0,0.164748,0,0.578339492,0.70491008,0.70491008,114.2365082,0,0,0,0,0,0,0,8400000,0,2370300,172.7200982,0.874421456
8/8/2019 1:00,71,69,68.0725,75.4188,42.9594,0,0,0,0,0,0,0.69115355,0.59107213,0.59107213,0,0,0,0,50.52623,0,0,0,0,0,0,0,0.708456017,0.708456017,0.708456017,0,0,0,0,50.521,0,0,0,0,0,0,0,0.985158305,0.985158305,0.985158305,0,0,0,0,51.53144,0,0,0,2354850,0,0,0,0.163151,0,0.577557166,0.7026866,0.7026866,113.3383743,0,0,0,0,0,0,0,8400000,0,2354850,171.7543543,0.875237171
8/8/2019 2:00,71,69,68.0725,76.3663,42.9594,0,0,0,0,0,0,0.712117387,0.610755827,0.610755827,0,0,0,0,49.79135,0,0,0,0,0,0,0,0.73198492,0.73198492,0.73198492,0,0,0,0,49.79444,0,0,0,0,0,0,0,1.019709689,1.019709689,1.019709689,0,0,0,0,50.75606,0,0,0,2340490,0,0,0,0.163339,0,0.599009667,0.726854637,0.726854637,116.8313445,0,0,0,0,0,0,0,8400000,0,2340490,173.9689825,0.89196185
8/8/2019 3:00,71,70,69.5878,76.4104,42.9594,0,0,0,0,0,0,0.713634748,0.612181086,0.612181086,0,0,0,0,50.27316,0,0,0,0,0,0,0,0.733644293,0.733644293,0.733644293,0,0,0,0,50.26902,0,0,0,0,0,0,0,1.023165503,1.023165503,1.023165503,0,0,0,0,51.32701,0,0,0,2340350,0,0,0,0.163386,0,0.599938343,0.727930071,0.727930071,117.005475,0,0,0,0,0,0,0,8400000,0,2340350,175.169845,0.898172555
8/8/2019 4:00,71,70,69.5878,76.411,42.9594,0,0,0,0,0,0,0.713676618,0.612220415,0.612220415,0,0,0,0,50.28162,0,0,0,0,0,0,0,0.73368855,0.73368855,0.73368855,0,0,0,0,50.27684,0,0,0,0,0,0,0,1.023272145,1.023272145,1.023272145,0,0,0,0,51.34697,0,0,0,2340350,0,0,0,0.163386,0,0.599952212,0.727945592,0.727945592,117.00818,0,0,0,0,0,0,0,8400000,0,2340350,175.17774,0.898213036
8/8/2019 5:00,71,70,69.5878,76.411,43.056,0,15166800,0,0,0.868105,0,0.705980394,0.381498202,0.605618285,0,482.1755777,0,15166800,731.9217177,0.579097807,9326570,0,0,0.684639,0,0,0.398926894,0.725776519,0.725776519,310.0516335,0,0,9326570,551.4101835,0.709470063,9327240,0,0,0.675603,0,0,0.387539379,1.012166264,1.012166264,301.2227329,0,0,9327240,551.1185329,0.709043875,7439550,0,7704120,0,0.558254,0,0.543708,0,0.417940615,0.41453748,0.720089412,268.3220543,256.9976922,0,0,0,0,0,0,8400000,0,15143670,762.6534665,0.604334458
8/8/2019 6:00,71,70,69.5878,77.4637,44.0227,0,17440400,0,0,0.957952,0,0.730941441,0.41604335,0.629181944,0,604.6635372,0,17440400,902.0401472,0.620655591,10873700,0,0,0.758915,0,0,0.41385954,0.753927475,0.753927475,375.0153733,0,0,10873700,671.0275033,0.740532665,10873700,0,0,0.748349,0,0,0.392728197,1.055142772,1.055142772,355.8673828,0,0,10873700,659.9513828,0.728309278,8710080,0,8710080,0,0.616738,0,0.616738,0,0.426443011,0.426443011,0.754116372,309.5293949,309.5293949,0,0,0,0,0,0,8400000,0,17420160,910.0035598,0.626862366
8/8/2019 7:00,74,71,69.7723,79.8251,43.628,0,0,13101000,0,0,0.785232,0.784471487,0.67920017,0.42421467,0,0,463.1363655,13101000,783.7902655,0.717921013,12151000,0,0,0.862391,0,0,0.455548377,0.813324419,0.813324419,461.2806943,0,0,12151000,827.7931343,0.817506182,12151000,0,0,0.848255,0,0,0.423546417,1.143769325,1.143769325,428.8760424,0,0,12151000,800.1244424,0.790181327,9731870,0,9731870,0,0.70343,0,0.70343,0,0.454376345,0.454376345,0.813586981,368.4942932,368.4942932,0,0,0,0,0,0,8400000,0,19463740,819.515203,0.677251517
8/8/2019 8:00,75,73,72.2486,81.9031,43.5192,0,0,14428300,0,0,0.84266,0.839806466,0.73125536,0.467178849,0,0,561.7163827,14428300,932.1262827,0.775248324,13345600,0,0,0.960013,0,0,0.507522453,0.873932133,0.873932133,564.432637,0,0,13345600,935.049037,0.840770624,13345600,0,0,0.942328,0,0,0.467689945,1.234949291,1.234949291,520.133577,0,0,13345600,901.898177,0.810962274,10692000,0,10692000,0,0.786295,0,0.786295,0,0.489758587,0.489758587,0.874247729,436.3749009,436.3749009,0,0,0,0,0,0,8400000,0,21384000,925.6985466,0.695947027
8/8/2019 9:00,78,75,73.9071,83.0042,42.9757,0,0,15130700,0,0,0.900089,0.875954195,0.764934121,0.499577438,0,0,629.9130283,15130700,1042.345028,0.826672946,0,11212300,11212300,0,0.873483,0.873483,0.913878506,0.518356201,0.518356201,0,484.3304363,484.3304363,22424600,1388.420573,0.742980783,0,11212300,11212300,0,0.853879,0.853879,1.295594181,0.486095043,0.486095043,0,454.1869546,454.1869546,22424600,1345.664009,0.720100609,11212300,0,11212300,0,0.840815,0,0.840815,0,0.516100418,0.516100418,0.914245274,482.2227261,482.2227261,0,0,0,0,0,0,8400000,0,22424600,1236.392867,0.735140793
8/8/2019 10:00,80,76,74.4471,83.1143,42.6402,0,0,15768800,0,0,0.940832,0.88286726,0.771206208,0.511948461,0,0,672.7344082,15768800,1063.418808,0.809257883,0,11686800,11686800,0,0.87952,0.87952,0.922227567,0.523948215,0.523948215,0,510.273167,510.273167,23373600,1410.880334,0.724345587,0,11686800,11686800,0,0.859482,0.859482,1.309467189,0.491467421,0.491467421,0,478.6401215,478.6401215,23373600,1374.926243,0.705886766,11686700,0,11686700,0,0.879303,0,0.879303,0,0.523575633,0.523575633,0.921663456,509.9059459,509.9059459,0,0,0,0,0,0,8400000,0,23373400,1268.730083,0.723745844
8/8/2019 11:00,82,76,73.8072,83.1605,42.6605,0,0,16106100,0,0,0.958571,0.883737866,0.772050243,0.516620559,0,0,693.3951993,16106100,1097.043699,0.817362638,0,11937900,11937900,0,0.896036,0.896036,0.922653102,0.526111134,0.526111134,0,523.3885089,523.3885089,23875800,1451.807318,0.729679752,0,11937900,11937900,0,0.875903,0.875903,1.310301683,0.491563291,0.491563291,0,489.0194509,489.0194509,23875800,1412.214902,0.709780565,11937900,0,11937900,0,0.896033,0,0.896033,0,0.526106891,0.526106891,0.92264683,523.3842879,523.3842879,0,0,0,0,0,0,8400000,0,23875800,1306.199228,0.729441096
8/8/2019 12:00,83,76,73.4824,84.077,42.7494,9467680,15779500,0,0.984334,0.984334,0,0.540246272,0.540470077,0.796295962,426.2399024,710.6956318,0,25247180,1583.012834,0.752406962,0,12623600,12623600,0,0.951565,0.951565,0.951013989,0.552219536,0.552219536,0,580.916545,580.916545,25247200,1595.84689,0.758506396,0,12623600,12623600,0,0.929276,0.929276,1.351457155,0.51072697,0.51072697,0,537.2677477,537.2677477,25247200,1530.119495,0.72726615,10621400,0,10621400,0,0.81904,0,0.81904,0,0.538447202,0.538447202,0.95103648,476.5885927,476.5885927,0,0,0,0,0,4004260,8400000,0,21242800,1202.444717,0.754730837
8/8/2019 13:00,85,77,74.1287,84.2057,42.735,9393750,15656200,0,0.947207,0.947207,0,0.535442791,0.534530525,0.800592006,419.1513099,697.3930675,0,25049950,1555.347977,0.745078363,0,12525000,12525000,0,0.946971,0.946971,0.95531317,0.553985268,0.553985268,0,578.2221232,578.2221232,25050000,1595.066146,0.764103543,0,12525000,12525000,0,0.924844,0.924844,1.359433111,0.5134582,0.5134582,0,535.9219966,535.9219966,25050000,1540.865893,0.73813935,10525300,0,10525300,0,0.812344,0,0.812344,0,0.53780653,0.53780653,0.95020999,471.7145888,471.7145888,0,0,0,0,0,3999380,8400000,0,21050600,1194.52885,0.756607951
8/8/2019 14:00,87,77,73.3188,83.3076,42.7186,9306120,15510200,0,0.928025,0.928025,0,0.513564112,0.512598944,0.775826,398.2741046,662.5426782,0,24816320,1505.288583,0.727886447,0,12408200,12408200,0,0.928019,0.928019,0.926892655,0.533348985,0.533348985,0,551.4917395,551.4917395,24816400,1547.253179,0.748176131,0,12408200,12408200,0,0.907925,0.907925,1.318659667,0.496031429,0.496031429,0,512.9047651,512.9047651,24816400,1516.78493,0.733443173,12408200,0,12408200,0,0.925903,0,0.925903,0,0.529694203,0.529694203,0.921473391,547.7126337,547.7126337,0,0,0,0,0,0,8400000,0,24816400,1384.415431,0.743817492
8/8/2019 15:00,88,76,71.4615,82.3179,42.6753,9076500,15127500,0,0.896798,0.896798,0,0.489623573,0.488088982,0.750005348,370.33903,615.2971734,0,24204000,1412.824403,0.700458306,0,12102000,12102000,0,0.896793,0.896793,0.896623325,0.510199401,0.510199401,0,514.5360958,514.5360958,24204000,1456.073892,0.721900789,0,12102000,12102000,0,0.878474,0.878474,1.2735028,0.47655426,0.47655426,0,480.6049712,480.6049712,24204000,1435.883142,0.711890502,12102000,0,12102000,0,0.896762,0,0.896762,0,0.510144562,0.510144562,0.896540594,514.4807906,514.4807906,0,0,0,0,0,0,8400000,0,24204000,1309.811113,0.721539753
8/8/2019 16:00,87,75,70.3023,84.0172,42.7067,9260940,15434900,0,0.933259,0.933259,0,0.528919973,0.527682247,0.795285474,408.1913443,678.7268925,0,24695840,1499.656437,0.728700755,0,12347900,12347900,0,0.933265,0.933265,0.949702067,0.548161678,0.548161678,0,564.0537986,564.0537986,24695800,1540.713897,0.748652271,0,12347900,12347900,0,0.910946,0.910946,1.348560352,0.50813826,0.50813826,0,522.8700351,522.8700351,24695800,1472.13187,0.715327402,12347900,0,12347900,0,0.933279,0,0.933279,0,0.548185621,0.548185621,0.949737371,564.0784354,564.0784354,0,0,0,0,0,0,8400000,0,24695800,1386.304894,0.748469993
8/8/2019 17:00,86,77,73.707,82.4146,42.5141,8211280,13685500,0,0.82359,0.82359,0,0.485944683,0.480898833,0.754084161,332.5189883,548.4450811,0,21896780,1306.354369,0.715915876,0,10948400,10948400,0,0.823584,0.823584,0.90143841,0.506892866,0.506892866,0,462.4721542,462.4721542,21896800,1350.144508,0.739913325,0,13852000,0,0,0.996477,0,1.282301073,0.497150337,1.282301073,0,573.8772053,0,13852000,1054.987505,0.91393662,10948400,0,10948400,0,0.823569,0,0.823569,0,0.506867024,0.506867024,0.901398397,462.4485769,462.4485769,0,0,0,0,0,0,8400000,0,21896800,1214.590728,0.739584919
8/8/2019 18:00,82,75,72.3191,83.0138,42.5567,8427290,14045500,0,0.849201,0.849201,0,0.499177623,0.495075258,0.769628641,350.5595494,579.4649618,0,22472790,1344.512111,0.717941356,0,11236400,11236400,0,0.849203,0.849203,0.919688652,0.519747817,0.519747817,0,486.6745308,486.6745308,22472800,1387.710762,0.741008203,11132000,0,11340700,0.854905,0,0.852423,0.489281457,1.303958714,0.489388636,453.8900982,0,462.5008091,22472700,1355.946207,0.724049824,11236400,0,11236400,0,0.849208,0,0.849208,0,0.519755997,0.519755997,0.919701164,486.6821899,486.6821899,0,0,0,0,0,0,8400000,0,22472800,1248.598872,0.740805995
8/8/2019 19:00,83,76,73.4824,84.0148,41.9984,0,0,14565400,0,0,0.932733,0.916206956,0.80218319,0.532149766,0,0,645.9145167,14565400,896.6225067,0.738700625,9077220,0,0,0.757296,0,0,0.543444301,0.957931978,0.957931978,411.0802898,0,0,9077220,662.4930798,0.87580966,0,9077250,0,0,0.719273,0,1.361569069,0.541696346,1.361569069,0,409.7594295,0,9077250,652.8376995,0.863042485,7272340,0,7272340,0,0.594585,0,0.594585,0,0.570200665,0.570200665,0.957954615,345.5577588,345.5577588,0,0,0,0,0,0,8400000,0,14544680,655.868149,0.76930794
8/8/2019 20:00,80,77,75.9932,81.0274,41.8676,0,0,12695300,0,0,0.766225,0.833803581,0.724400173,0.45455234,0,0,480.8898601,12695300,680.4392001,0.643172702,0,12705200,0,0,0.952119,0,0.867227908,0.501522756,0.867227908,0,530.9955768,0,12705200,736.3694768,0.695497412,12705200,0,0,0.938988,0,0,0.472957946,1.2503197,1.2503197,500.7521082,0,0,12705200,712.7163082,0.673157109,0,0,12705200,0,0,0,0.935666,0,0.498109449,0.867003653,0.867003653,527.3816808,0,0,0,0,0,0,0,8400000,0,12705200,729.9460508,0.689430517
8/8/2019 21:00,81,74,71.2872,79.7511,41.8136,0,0,11873300,0,0,0.71005,0.801079403,0.693543238,0.430776515,0,0,426.2282329,11873300,604.0910629,0.610537319,0,11884200,0,0,0.869156,0,0.830167147,0.465686655,0.830167147,0,461.1927791,0,11884200,643.4397291,0.649709425,11884200,0,0,0.853033,0,0,0.433117712,1.169345451,1.169345451,428.9381265,0,0,11884200,622.9331265,0.629003005,0,0,11884100,0,0,0,0.869087,0,0.465557382,0.829968337,0.829968337,461.0608733,0,0,0,0,0,0,0,8400000,0,11884100,643.1718333,0.649444384
8/8/2019 22:00,79,73,70.5803,77.7944,41.9512,0,0,11013800,0,0,0.644854,0.750767499,0.646322509,0.398257501,0,0,365.5273724,11013800,560.2589224,0.610425745,0,11021400,0,0,0.793057,0,0.774051313,0.425495525,0.774051313,0,390.7963646,0,11021400,588.4783946,0.64072992,11021400,0,0,0.782164,0,0,0.405355069,1.097271796,1.097271796,372.2983631,0,0,11021400,589.0963631,0.641402758,0,0,11021400,0,0,0,0.79304,0,0.425459367,0.77399415,0.77399415,390.763156,0,0,0,0,0,0,0,8400000,0,11021400,588.260576,0.640492761
8/8/2019 23:00,80,71,66.9904,76.8951,41.1879,0,0,0,0,0,0,0.736539597,0.632343711,0.632343711,0,0,0,0,52.35028,0,0,0,0,0,0,0,0.757500833,0.757500833,0.757500833,0,0,0,0,52.33659,0,0,0,0,0,0,0,1.06014839,1.06014839,1.06014839,0,0,0,0,54.23277,0,0,0,2655310,0,0,0,0.192807,0,0.604739454,0.757468715,0.757468715,133.8142265,0,0,0,0,0,0,0,8400000,0,2655310,195.0141465,0.881316968
8/9/2019 0:00,78,70,66.3846,74.5843,41.5675,0,0,0,0,0,0,0.686751531,0.585889972,0.585889972,0,0,0,0,52.12681,0,0,0,0,0,0,0,0.702184583,0.702184583,0.702184583,0,0,0,0,52.10277,0,0,0,0,0,0,0,0.977646604,0.977646604,0.977646604,0,0,0,0,56.53696,0,0,0,2428440,0,0,0,0.170857,0,0.564046662,0.694312191,0.694312191,114.1461229,0,0,0,0,0,0,0,8400000,0,2428440,175.7161329,0.868291411
8/9/2019 1:00,77,68,63.6165,74.4369,41.7648,0,0,0,0,0,0,0.680001847,0.579710047,0.579710047,0,0,0,0,50.97498,0,0,0,0,0,0,0,0.694869348,0.694869348,0.694869348,0,0,0,0,50.96762,0,0,0,0,0,0,0,0.963487783,0.963487783,0.963487783,0,0,0,0,52.00264,0,0,0,2412690,0,0,0,0.16902,0,0.560579428,0.688879752,0.688879752,112.7086984,0,0,0,0,0,0,0,8400000,0,2412690,171.6340884,0.853656732
8/9/2019 2:00,76,68,64.0585,74.4324,41.9648,0,0,0,0,0,0,0.678017676,0.578002017,0.578002017,0,0,0,0,50.94239,0,0,0,0,0,0,0,0.692834542,0.692834542,0.692834542,0,0,0,0,50.93742,0,0,0,0,0,0,0,0.960456332,0.960456332,0.960456332,0,0,0,0,51.96118,0,0,0,2412540,0,0,0,0.168498,0,0.559366519,0.686974001,0.686974001,112.4578418,0,0,0,0,0,0,0,8400000,0,2412540,171.3494318,0.852293923
8/9/2019 3:00,75,68,64.71,73.4955,42.1648,0,0,0,0,0,0,0.656667672,0.558127421,0.558127421,0,0,0,0,51.41476,0,0,0,0,0,0,0,0.668950643,0.668950643,0.668950643,0,0,0,0,51.40217,0,0,0,0,0,0,0,0.925680211,0.925680211,0.925680211,0,0,0,0,53.07736,0,0,0,2383840,0,0,0,0.164981,0,0.539996507,0.662427993,0.662427993,107.2721062,0,0,0,0,0,0,0,8400000,0,2383840,167.3006562,0.842173919
8/9/2019 4:00,73,67,64.0585,73.4405,42.5621,0,0,0,0,0,0,0.651374669,0.553463042,0.553463042,0,0,0,0,50.81694,0,0,0,0,0,0,0,0.663390918,0.663390918,0.663390918,0,0,0,0,50.81096,0,0,0,0,0,0,0,0.916388758,0.916388758,0.916388758,0,0,0,0,51.8574,0,0,0,2369340,0,0,0,0.163039,0,0.537231439,0.657622225,0.657622225,106.0736615,0,0,0,0,0,0,0,8400000,0,2369340,164.9708615,0.83552818
8/9/2019 5:00,73,67,64.0585,73.4346,42.6694,0,14147000,0,0,0.806609,0,0.644641642,0.332607681,0.54773284,0,392.1167389,0,14147000,616.0140389,0.522525515,14151300,0,0,0.992867,0,0,0.389487793,0.656527039,0.656527039,459.3132166,0,0,14151300,683.8649566,0.57990287,14151300,0,0,0.989939,0,0,0.365778018,0.906753968,0.906753968,431.3528724,0,0,14151300,666.2424724,0.56495938,0,0,14151300,0,0,0,0.958905,0,0.377146604,0.650871116,0.650871116,444.7595609,0,0,0,0,0,0,0,8400000,0,14151300,663.9454709,0.563011571
8/9/2019 6:00,72,67,64.4943,73.5678,43.6215,0,14802000,0,0,0.806034,0,0.645976859,0.333688148,0.549159734,0,411.604331,0,14802000,644.396301,0.522412891,14803600,0,0,1.00038,0,0,0.392481125,0.658086504,0.658086504,484.1777984,0,0,14803600,716.4700284,0.580780374,14803600,0,0,0.997607,0,0,0.369780262,0.910478995,0.910478995,456.1732567,0,0,14803600,701.7893567,0.568880021,0,0,14803600,0,0,0,1.00034,0,0.392297579,0.657779552,0.657779552,483.9513706,0,0,0,0,0,0,0,8400000,0,14803600,716.1050006,0.580484477
8/9/2019 7:00,72,67,64.4943,75.752,43.8117,0,16099900,0,0,0.880736,0,0.685975449,0.370375093,0.586743441,0,496.9168299,0,16099900,757.9536399,0.564937899,0,10008100,0,0,0.72582,0,0.703189576,0.382104906,0.703189576,0,318.6786754,0,10008100,582.7966654,0.698789979,0,10008200,0,0,0.717727,0,0.977318971,0.36191023,0.977318971,0,301.839164,0,10008200,568.534864,0.681682857,7898500,0,8179130,0,0.586471,0,0.572853,0,0.399634438,0.396989488,0.703224754,272.3885015,261.3017891,0,0,0,0,0,0,8400000,0,16077630,576.9686988,0.589987599
8/9/2019 8:00,74,69,66.7897,75.9922,43.3672,0,16163800,0,0,0.889306,0,0.693381818,0.376356354,0.593416626,0,506.9457357,0,16163800,772.9257357,0.573819821,0,10074900,0,0,0.702774,0,0.711826053,0.388229504,0.711826053,0,325.9477859,0,10074900,586.5796859,0.69866264,0,10074900,0,0,0.694016,0,0.992339299,0.372967694,0.992339299,0,313.1343513,0,10074900,589.2563513,0.701850759,8070880,0,8070880,0,0.570057,0,0.570057,0,0.405767891,0.405767891,0.711908402,272.9086631,272.9086631,0,0,0,0,0,0,8400000,0,16141760,580.7138891,0.596420187
8/9/2019 9:00,74,69,66.7897,75.9639,43.3715,0,16426300,0,0,0.902769,0,0.69335572,0.378897204,0.593406313,0,518.656595,0,16426300,791.525795,0.57823792,0,10239100,0,0,0.713325,0,0.711430637,0.387475485,0.711430637,0,330.6166863,0,10239100,598.7044863,0.70166849,0,10239100,0,0,0.704594,0,0.99170427,0.370506981,0.99170427,0,316.1381687,0,10239100,601.3346687,0.704751006,8202230,0,8202230,0,0.578629,0,0.578629,0,0.403868301,0.403868301,0.711650006,276.0517243,276.0517243,0,0,0,0,0,0,8400000,0,16404460,592.7174414,0.597075684
8/9/2019 10:00,75,69,66.18,76.8795,43.2682,0,18044500,0,0,0.992886,0,0.715513611,0.414633043,0.614150347,0,623.4871627,0,18044500,938.6574627,0.62422841,0,11251800,0,0,0.786086,0,0.736167112,0.402624723,0.736167112,0,377.521072,0,11251800,692.823472,0.73889348,0,11251800,0,0,0.775979,0,1.028017885,0.376998188,1.028017885,0,353.492351,0,11251800,682.038051,0.727390872,9012570,0,9012570,0,0.638567,0,0.638567,0,0.410406676,0.410406676,0.736395365,308.234908,308.234908,0,0,0,0,0,0,8400000,0,18025140,685.8952372,0.616858332
8/9/2019 11:00,76,70,67.3879,78.8527,43.1859,0,0,13372000,0,0,0.796655,0.763920581,0.659596768,0.410645838,0,0,457.596345,13372000,788.248445,0.707372221,0,12372300,0,0,0.873984,0,0.790166504,0.442600504,0.790166504,0,456.3321845,0,12372300,834.3103845,0.809204805,0,12372300,0,0,0.860865,0,1.108861964,0.409665078,1.108861964,0,422.3749367,0,12372300,808.4416367,0.784114485,9909610,0,9909610,0,0.712273,0,0.712273,0,0.438221832,0.438221832,0.790424155,361.8839542,361.8839542,0,0,0,0,0,0,8400000,0,19819220,825.9672806,0.632574809
8/9/2019 12:00,78,72,69.4897,78.1683,42.7622,0,0,13169700,0,0,0.753742,0.751717148,0.647812535,0.399079511,0,0,437.9797864,13169700,822.7390864,0.749665447,0,12185800,0,0,0.86203,0,0.775370711,0.432014221,0.775370711,0,438.703241,0,12185800,826.608941,0.814005424,0,12185800,0,0,0.850012,0,1.090249068,0.401465584,1.090249068,0,407.6816096,0,12185800,829.8917096,0.817238139,9759770,0,9759770,0,0.70208,0,0.70208,0,0.428922134,0.428922134,0.775583032,348.8484481,348.8484481,0,0,0,0,0,0,8400000,0,19519540,818.3428516,0.66465687
8/9/2019 13:00,79,71,67.5848,77.1759,42.4702,9913830,0,0,0.958727,0,0,0.411255404,0.627396046,0.627396046,339.7596799,0,0,9913830,683.0358799,0.82676731,0,11334300,0,0,0.802686,0,0.751591658,0.412356828,0.751591658,0,389.4813334,0,11334300,726.6272334,0.769304395,0,11334300,0,0,0.791718,0,1.054130247,0.386546845,1.054130247,0,365.1031586,0,11334300,733.4604586,0.776538957,9078540,0,9078540,0,0.652944,0,0.652944,0,0.417989051,0.417989051,0.751850263,316.2275266,316.2275266,0,0,0,0,0,0,8400000,0,18157080,719.3609611,0.638133127
8/9/2019 14:00,76,70,67.2904,78.8583,43.1509,0,12923500,0,0,0.773443,0,0.764666041,0.409448282,0.660279293,0,440.9587393,0,12923500,758.9263393,0.704694245,0,12099700,0,0,0.856662,0,0.790739928,0.440955083,0.790739928,0,444.6186848,0,12099700,809.0041848,0.802338093,0,12099700,0,0,0.843503,0,1.109791038,0.409365393,1.109791038,0,412.7665376,0,12099700,784.0465376,0.777586093,9690710,0,9690710,0,0.698097,0,0.698097,0,0.439669171,0.439669171,0.791003282,355.0588695,355.0588695,0,0,0,0,0,0,8400000,0,19381420,800.914143,0.662113615
8/9/2019 15:00,76,72,70.3023,76.4087,43.07,10019800,0,0,0.939194,0,0,0.392271342,0.606094193,0.606094193,327.5400329,0,0,10019800,696.4598329,0.834100281,0,11361500,0,0,0.792493,0,0.725817041,0.396366306,0.725817041,0,375.2763156,0,11361500,740.9224156,0.782561192,0,11361500,0,0,0.784615,0,1.027090372,0.375881109,1.027090372,0,355.8811018,0,11361500,781.4026018,0.825316307,9100360,0,9100360,0,0.643491,0,0.643491,0,0.402712164,0.402712164,0.726074777,305.4021392,305.4021392,0,0,0,0,0,0,8400000,0,18200720,733.5131915,0.640986145
8/9/2019 16:00,78,69,64.8279,76.9484,42.6892,10305300,0,0,0.95555,0,0,0.405747625,0.620502566,0.620502566,348.4459166,0,0,10305300,683.8183166,0.796271802,0,11595300,0,0,0.815622,0,0.743608485,0.408374588,0.743608485,0,394.6021552,0,11595300,730.9299552,0.756440925,0,11595300,0,0,0.804847,0,1.039404322,0.380022662,1.039404322,0,367.2063977,0,11595300,718.6301977,0.743711881,9287380,0,9287380,0,0.663093,0,0.663093,0,0.411728756,0.411728756,0.743839095,318.6567844,318.6567844,0,0,0,0,0,0,8400000,0,18574760,723.6206556,0.625839818
8/9/2019 17:00,78,70,66.2875,77.9469,42.6737,10160900,0,0,0.950144,0,0,0.420674428,0.642975591,0.642975591,356.202566,0,0,10160900,685.000166,0.808983652,0,11432100,0,0,0.81211,0,0.770451996,0.424642235,0.770451996,0,404.5460415,0,11432100,733.6524415,0.770097296,0,11432100,0,0,0.799877,0,1.079840739,0.397231435,1.079840739,0,378.4324569,0,11432100,719.7181569,0.755470813,9156780,0,9156780,0,0.661192,0,0.661192,0,0.429680842,0.429680842,0.770711086,327.8744115,327.8744115,0,0,0,0,0,0,8400000,0,18313560,726.3159171,0.642407018
8/9/2019 18:00,77,71,68.4535,78.0082,42.8437,9909720,0,0,0.926556,0,0,0.416159693,0.642951458,0.642951458,343.6688361,0,0,9909720,662.4284361,0.802155988,0,11148400,0,0,0.791791,0,0.770424788,0.423820845,0.770424788,0,393.7436921,0,11148400,711.8490921,0.766225566,0,11148400,0,0,0.779857,0,1.081005935,0.39929539,1.081005935,0,370.958727,0,11148400,706.657627,0.760637538,8929820,0,8929820,0,0.644534,0,0.644534,0,0.432044498,0.432044498,0.770689182,321.506633,321.506633,0,0,0,0,0,0,8400000,0,17859640,704.7306012,0.643181766
8/9/2019 19:00,75,71,69.3913,77.9863,42.6902,10013800,0,0,0.937292,0,0,0.418554728,0.643599526,0.643599526,349.2769443,0,0,10013800,517.2133243,0.619800664,10006300,0,0,0.750306,0,0,0.42385685,0.771200384,0.771200384,353.4365664,0,0,10006300,521.3806064,0.625262812,10006300,0,0,0.73847,0,0,0.405067363,1.081906658,1.081906658,337.7687963,0,0,10006300,507.4903363,0.608604982,0,0,10006300,0,0,0,0.717863,0,0.425181304,0.771464113,0.771464113,354.5409738,0,0,0,0,0,0,0,8400000,0,10006300,518.8992338,0.62228704
8/9/2019 20:00,72,71,70.6595,76.8386,43.2232,9084010,0,0,0.842223,0,0,0.384217552,0.613915352,0.613915352,290.853007,0,0,9084010,439.022607,0.579949965,9074510,0,0,0.642752,0,0,0.409775797,0.736315763,0.736315763,309.8762136,0,0,9074510,452.9528836,0.598978303,9074510,0,0,0.633014,0,0,0.408642255,1.029574268,1.029574268,309.0190191,0,0,9074510,454.4902291,0.601011267,0,0,9074440,0,0,0,0.642651,0,0.409504717,0.735887771,0.735887771,309.6688322,0,0,0,0,0,0,0,8400000,0,9074440,452.6684622,0.598606806
8/9/2019 21:00,71,70,69.5756,74.8591,43.3357,0,0,0,0,0,0,0.670032509,0.57152333,0.57152333,0,0,0,0,129.731,0,0,0,0,0,0,0,0.68527022,0.68527022,0.68527022,0,0,0,0,129.65124,0,0,0,0,0,0,0,0.953330482,0.953330482,0.953330482,0,0,0,0,150.1543,0,0,0,7815200,0,0,0,0.54764,0,0.392179058,0.68519393,0.68519393,255.4131477,0,0,0,0,0,0,0,8400000,0,7815200,128.3547276,0.579327589
8/9/2019 22:00,69,68,67.4873,74.0066,43.6882,0,0,0,0,0,0,0.648781491,0.551839628,0.551839628,0,0,0,0,110.11538,0,0,0,0,0,0,0,0.661450875,0.661450875,0.661450875,0,0,0,0,110.09823,0,0,0,0,0,0,0,0.917553281,0.917553281,0.917553281,0,0,0,0,120.6248,0,0,0,7126190,0,0,0,0.495571,0,0.388818035,0.661533845,0.661533845,230.899266,0,0,0,0,0,0,0,8400000,0,7126190,334.360836,0.563040002
8/9/2019 23:00,68,67,66.3933,74.7658,43.5707,0,0,0,0,0,0,0.66589079,0.567800403,0.567800403,0,0,0,0,50.84379,0,0,0,0,0,0,0,0.68061744,0.68061744,0.68061744,0,0,0,0,50.83197,0,0,0,0,0,0,0,0.943602862,0.943602862,0.943602862,0,0,0,0,51.74819,0,0,0,2464530,0,0,0,0.168735,0,0.554923689,0.680991242,0.680991242,113.96884,0,0,0,0,0,0,0,8400000,0,2464530,172.76426,0.841203442
8/10/2019 0:00,69,68,67.585,74.441,43.3594,0,0,0,0,0,0,0.666187876,0.567931415,0.567931415,0,0,0,0,50.70161,0,0,0,0,0,0,0,0.68076067,0.68076067,0.68076067,0,0,0,0,50.69521,0,0,0,0,0,0,0,0.943681689,0.943681689,0.943681689,0,0,0,0,51.71765,0,0,0,2384200,0,0,0,0.163283,0,0.553026379,0.674997634,0.674997634,109.8771245,0,0,0,0,0,0,0,8400000,0,2384200,168.5651045,0.848410894
8/10/2019 1:00,68,68,67.9724,74.4269,43.5594,0,0,0,0,0,0,0.664274535,0.566275931,0.566275931,0,0,0,0,50.49502,0,0,0,0,0,0,0,0.678778872,0.678778872,0.678778872,0,0,0,0,50.48922,0,0,0,0,0,0,0,0.940786855,0.940786855,0.940786855,0,0,0,0,51.52821,0,0,0,2326140,0,0,0,0.158829,0,0.554349096,0.673073613,0.673073613,107.4578005,0,0,0,0,0,0,0,8400000,0,2326140,165.7695805,0.855165625
8/10/2019 2:00,68,68,67.9724,74.424,43.5594,0,0,0,0,0,0,0.664081239,0.566094614,0.566094614,0,0,0,0,50.4928,0,0,0,0,0,0,0,0.678561618,0.678561618,0.678561618,0,0,0,0,50.48817,0,0,0,0,0,0,0,0.940388606,0.940388606,0.940388606,0,0,0,0,51.52677,0,0,0,2340350,0,0,0,0.15981,0,0.55358963,0.672945123,0.672945123,107.9661241,0,0,0,0,0,0,0,8400000,0,2340350,166.2901341,0.852642387
