Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/10/2019 3:00,68,68,67.9724,74.4252,43.5594,0,0,0,0,0,0,0.664103969,0.566117335,0.566117335,0,0,0,0,50.63177,0,0,0,0,0,0,0,0.678588837,0.678588837,0.678588837,0,0,0,0,50.6274,0,0,0,0,0,0,0,0.940443449,0.940443449,0.940443449,0,0,0,0,51.66646,0,0,0,2369050,0,0,0,0.161799,0,0.552298252,0.672957623,0.672957623,109.0351812,0,0,0,0,0,0,0,8400000,0,2369050,167.5812012,0.848852669
8/10/2019 4:00,69,68,67.585,75.3732,43.3594,0,0,0,0,0,0,0.68607993,0.586597081,0.586597081,0,0,0,0,50.06343,0,0,0,0,0,0,0,0.703135591,0.703135591,0.703135591,0,0,0,0,50.067,0,0,0,0,0,0,0,0.976477447,0.976477447,0.976477447,0,0,0,0,51.04339,0,0,0,2383540,0,0,0,0.164192,0,0.572964815,0.698043406,0.698043406,113.8070463,0,0,0,0,0,0,0,8400000,0,2383540,171.2702363,0.862264881
8/10/2019 5:00,69,69,68.921,75.4186,43.4399,0,13652000,0,0,0.781199,0,0.681219655,0.355159271,0.582574097,0,404.0528643,0,13652000,615.6986743,0.541194264,13658300,0,0,0.959447,0,0,0.404232098,0.698272927,0.698272927,460.0936057,0,0,13658300,673.5071457,0.591734385,13658300,0,0,0.953348,0,0,0.374277999,0.970860704,0.970860704,426.0000999,0,0,13658300,643.8900999,0.565713244,0,0,13658300,0,0,0,0.925908,0,0.393545848,0.692605875,0.692605875,447.9306041,0,0,0,0,0,0,0,8400000,0,13658300,656.2571341,0.576578755
8/10/2019 6:00,69,69,68.921,75.5128,44.1971,0,13590800,0,0,0.746265,0,0.684023389,0.354871267,0.585205849,0,401.9153675,0,13590800,605.8014175,0.534892502,13597500,0,0,0.92302,0,0,0.397982998,0.701235483,0.701235483,450.9644851,0,0,13597500,657.9209351,0.580625205,13597500,0,0,0.916634,0,0,0.366890087,0.97622285,0.97622285,415.7323298,0,0,13597500,626.6561298,0.55303354,0,0,13597500,0,0,0,0.922965,0,0.397791283,0.70092482,0.70092482,450.7472481,0,0,0,0,0,0,0,8400000,0,13597500,657.5735381,0.580318622
8/10/2019 7:00,69,69,68.921,75.8131,44.217,0,12748000,0,0,0.70276,0,0.684151074,0.353819028,0.585286455,0,375.8737472,0,12748000,562.0347672,0.529056888,12757600,0,0,0.86915,0,0,0.389064539,0.701383534,0.701383534,413.6274806,0,0,12757600,604.9000806,0.568978567,12757600,0,0,0.862283,0,0,0.357976597,0.976301797,0.976301797,380.5768529,0,0,12757600,575.1955529,0.541038019,0,0,12757600,0,0,0,0.86915,0,0.389063051,0.701381027,0.701381027,413.6258981,0,0,0,0,0,0,0,8400000,0,12757600,604.7872881,0.568872473
8/10/2019 8:00,70,69,68.545,76.7889,44.029,0,13339400,0,0,0.739905,0,0.705684617,0.368919274,0.605394536,0,410.0968134,0,13339400,607.7736134,0.546747482,13347000,0,0,0.913487,0,0,0.410267153,0.725389053,0.725389053,456.3196406,0,0,13347000,657.4378106,0.591088164,13347000,0,0,0.905323,0,0,0.37747363,1.011187957,1.011187957,419.8450452,0,0,13347000,623.8111652,0.560855172,0,0,13347000,0,0,0,0.913491,0,0.410278487,0.72540709,0.72540709,456.3322466,0,0,0,0,0,0,0,8400000,0,13347000,657.3437566,0.591003602
8/10/2019 9:00,71,70,69.4769,77.7676,43.8292,0,14302400,0,0,0.79768,0,0.73060887,0.389086498,0.628718677,0,463.7392269,0,14302400,684.3647469,0.574195727,14306300,0,0,0.982775,0,0,0.441698221,0.753135523,0.753135523,526.5889381,0,0,14306300,747.4008381,0.626913322,14306300,0,0,0.97329,0,0,0.408854752,1.053104066,1.053104066,487.4332279,0,0,14306300,710.7705879,0.596188187,0,0,14306300,0,0,0,0.982781,0,0.441713614,0.753159439,0.753159439,526.6072898,0,0,0,0,0,0,0,8400000,0,14306300,747.2972598,0.626826441
8/10/2019 10:00,72,71,70.5603,77.8313,43.6266,0,14656700,0,0,0.818809,0,0.734615299,0.393630139,0.632361183,0,480.7765721,0,14656700,712.0302321,0.582966342,0,9133980,0,0,0.680902,0,0.757442704,0.419711969,0.757442704,0,319.4700606,0,9133980,553.1060106,0.726657178,14659100,0,0,0.998718,0,0,0.419796232,1.060723165,1.060723165,512.8195782,0,0,14659100,747.7772782,0.612133578,7188770,0,7446740,0,0.550658,0,0.535748,0,0.446040661,0.442195805,0.757442704,276.7957357,264.9036616,0,0,0,0,0,0,8400000,0,14635510,547.5749505,0.630552245
8/10/2019 11:00,72,71,70.5603,77.831,43.6534,0,15110700,0,0,0.842155,0,0.734765616,0.396560571,0.632525206,0,499.3589856,0,15110700,741.8767656,0.58915346,0,9416520,0,0,0.667344,0,0.758455566,0.421821429,0.758455566,0,331.0074934,0,9416520,566.8735834,0.722398827,0,9416470,0,0,0.688816,0,1.061183869,0.407458425,1.061183869,0,319.7350027,0,9416470,572.1908027,0.72917873,7543930,0,7543930,0,0.542332,0,0.542332,0,0.445111642,0.445111642,0.758529671,279.8242559,279.8242559,0,0,0,0,0,0,8400000,0,15087860,561.2048475,0.630346611
8/10/2019 12:00,74,71,69.66,77.8493,43.2887,0,15693900,0,0,0.876979,0,0.738538054,0.4038356,0.635813403,0,528.1462934,0,15693900,785.0902234,0.600302199,0,9780920,0,0,0.695325,0,0.761964549,0.421087868,0.761964549,0,343.2188958,0,9780920,594.2570058,0.729081116,0,9780970,0,0,0.684302,0,1.068320466,0.411668493,1.068320466,0,335.5430979,0,9780970,595.2251979,0.730265237,7835590,0,7835590,0,0.565386,0,0.565386,0,0.441611584,0.441611584,0.762206414,288.3572758,288.3572758,0,0,0,0,0,0,8400000,0,15671180,588.3144357,0.631435092
8/10/2019 13:00,75,71,69.2927,78.7992,43.1941,0,17253600,0,0,0.965909,0,0.762648567,0.438187921,0.658416663,0,630.0265928,0,17253600,926.1110828,0.644116764,0,10756700,0,0,0.767649,0,0.788784521,0.435234654,0.788784521,0,390.140717,0,10756700,685.394787,0.764615304,0,10756700,0,0,0.754812,0,1.1069967,0.414270034,1.1069967,0,371.3482067,0,10756700,672.0678067,0.749747941,8616450,0,8616450,0,0.625234,0,0.625234,0,0.447814049,0.447814049,0.789045369,321.54728,321.54728,0,0,0,0,0,0,8400000,0,17232900,678.5408392,0.650594384
8/10/2019 14:00,78,72,69.5756,77.1455,42.5077,0,16009200,0,0,0.898359,0,0.728753931,0.400398947,0.626047208,0,534.1722351,0,16009200,810.8927351,0.607820055,0,9978080,0,0,0.712245,0,0.750453386,0.411794991,0.750453386,0,342.4102806,0,9978080,614.9008806,0.739502045,0,9978080,0,0,0.701633,0,1.053271977,0.399033825,1.053271977,0,331.7992856,0,9978080,637.9089856,0.767172425,7993410,0,7993410,0,0.579136,0,0.579136,0,0.429715579,0.429715579,0.750713116,286.2410673,286.2410673,0,0,0,0,0,0,8400000,0,15986820,608.7518718,0.632276989
8/10/2019 15:00,78,70,66.4907,76.009,42.4253,0,14767300,0,0,0.827036,0,0.70314728,0.372283332,0.601932147,0,458.1349711,0,14767300,694.7283711,0.564540603,0,9202780,0,0,0.654337,0,0.721674311,0.397871419,0.721674311,0,305.1269281,0,9202780,535.2297281,0.697914841,0,9202780,0,0,0.64487,0,1.007641895,0.392379925,1.007641895,0,300.9155107,0,9202780,550.0617107,0.717255061,7372820,0,7372820,0,0.531231,0,0.531231,0,0.42078334,0.42078334,0.721906987,258.5299852,258.5299852,0,0,0,0,0,0,8400000,0,14745640,529.8774308,0.605738567
8/10/2019 16:00,75,69,66.2875,75.8654,42.9862,0,14193800,0,0,0.789798,0,0.69496186,0.363617011,0.594662031,0,430.0922608,0,14193800,650.4102508,0.549882555,0,14198000,0,0,0.975303,0,0.712949877,0.41669535,0.712949877,0,493.0200486,0,14198000,714.6661386,0.60402829,0,14198000,0,0,0.967776,0,0.993208111,0.386958843,0.993208111,0,457.8368043,0,14198000,685.6710043,0.579521908,0,0,14198000,0,0,0,0.975353,0,0.416838204,0.713176534,0.713176534,493.1890679,0,0,0,0,0,0,0,8400000,0,14198000,707.5194772,0.604066222
8/10/2019 17:00,75,69,66.2875,74.9216,42.9265,0,13303200,0,0,0.738682,0,0.674427445,0.346554663,0.57534307,0,384.1904995,0,13303200,585.2689495,0.527935188,0,13310900,0,0,0.913536,0,0.689482458,0.38913494,0.689482458,0,431.644689,0,13310900,636.492359,0.573808556,0,13310900,0,0,0.906998,0,0.958631675,0.358622833,0.958631675,0,397.7993885,0,13310900,614.5730885,0.554047965,0,0,13310800,0,0,0,0.913529,0,0.389120657,0.689460188,0.689460188,431.6256034,0,0,0,0,0,0,0,8400000,0,13310800,636.3399134,0.573675434
8/10/2019 18:00,74,68,65.2518,75.7195,43.1379,0,13429700,0,0,0.747433,0,0.690658021,0.358083178,0.590726262,0,400.7458041,0,13429700,601.5733141,0.537530978,0,13436900,0,0,0.923312,0,0.707919867,0.401805831,0.707919867,0,449.9187305,0,13436900,653.9649505,0.584031987,0,13436900,0,0,0.915667,0,0.984224714,0.369743028,0.984224714,0,414.0166743,0,13436900,620.5561543,0.554195823,0,0,13436900,0,0,0,0.923316,0,0.401816929,0.707937564,0.707937564,449.9311578,0,0,0,0,0,0,0,8400000,0,13436900,653.8669978,0.583944509
8/10/2019 19:00,72,69,67.6829,73.9616,42.7974,0,0,0,0,0,0,0.655017191,0.557049338,0.557049338,0,0,0,0,54.1776,0,0,0,0,0,0,0,0.667532455,0.667532455,0.667532455,0,0,0,0,54.1232,0,0,0,0,0,0,0,0.926426455,0.926426455,0.926426455,0,0,0,0,61.19944,0,0,0,2796850,0,0,0,0.193002,0,0.527135145,0.667486666,0.667486666,122.8598275,0,0,0,0,0,0,0,8400000,0,2796850,53.581968,0.800033856
8/10/2019 20:00,70,67,65.4617,71.6331,43.1703,0,0,0,0,0,0,0.611378194,0.516429449,0.516429449,0,0,0,0,52.79241,0,0,0,0,0,0,0,0.618712679,0.618712679,0.618712679,0,0,0,0,52.69557,0,0,0,0,0,0,0,0.852525458,0.852525458,0.852525458,0,0,0,0,59.72193,0,0,0,2486620,0,0,0,0.168751,0,0.49264523,0.610948913,0.610948913,102.0851234,0,0,0,0,0,0,0,8400000,0,2486620,52.1686143,0.793139974
8/10/2019 21:00,70,65,62.3883,70.5328,43.1702,0,0,0,0,0,0,0.588906821,0.495399066,0.495399066,0,0,0,0,52.28518,0,0,0,0,0,0,0,0.593303488,0.593303488,0.593303488,0,0,0,0,52.27194,0,0,0,0,0,0,0,0.811575576,0.811575576,0.811575576,0,0,0,0,55.84672,0,0,0,2513460,0,0,0,0.170175,0,0.470477203,0.586776736,0.586776736,98.54380262,0,0,0,0,0,0,0,8400000,0,2513460,51.7492206,0.76234887
8/10/2019 22:00,68,64,61.7837,70.4728,43.5702,0,0,0,0,0,0,0.584127816,0.491207159,0.491207159,0,0,0,0,51.71444,0,0,0,0,0,0,0,0.588305554,0.588305554,0.588305554,0,0,0,0,51.70813,0,0,0,0,0,0,0,0.802986553,0.802986553,0.802986553,0,0,0,0,52.87192,0,0,0,2484750,0,0,0,0.167585,0,0.468504977,0.582541263,0.582541263,97.00981182,0,0,0,0,0,0,0,8400000,0,2484750,156.9167818,0.757823275
8/10/2019 23:00,67,64,62.4836,69.5395,43.7594,0,0,0,0,0,0,0.565884268,0.47427921,0.47427921,0,0,0,0,51.67318,0,0,0,0,0,0,0,0.567730294,0.567730294,0.567730294,0,0,0,0,51.65947,0,0,0,0,0,0,0,0.772840237,0.772840237,0.772840237,0,0,0,0,54.95046,0,0,0,2355560,0,0,0,0.158546,0,0.455233794,0.561404672,0.561404672,89.36087623,0,0,0,0,0,0,0,8400000,0,2355560,149.8814762,0.763545702
8/11/2019 0:00,66,63,61.3083,69.464,43.9594,0,0,0,0,0,0,0.56238998,0.471146621,0.471146621,0,0,0,0,50.96301,0,0,0,0,0,0,0,0.563975561,0.563975561,0.563975561,0,0,0,0,50.95658,0,0,0,0,0,0,0,0.765905426,0.765905426,0.765905426,0,0,0,0,52.00225,0,0,0,2326140,0,0,0,0.156337,0,0.454054086,0.558501244,0.558501244,88.01611436,0,0,0,0,0,0,0,8400000,0,2326140,147.1756744,0.759244109
8/11/2019 1:00,66,63,61.3083,68.5338,43.9567,0,0,0,0,0,0,0.546120031,0.455947303,0.455947303,0,0,0,0,51.5302,0,0,0,0,0,0,0,0.545421153,0.545421153,0.545421153,0,0,0,0,51.51862,0,0,0,0,0,0,0,0.738532687,0.738532687,0.738532687,0,0,0,0,55.17161,0,0,0,2340350,0,0,0,0.157445,0,0.436473886,0.539395115,0.539395115,85.12513831,0,0,0,0,0,0,0,8400000,0,2340350,145.5859483,0.746482953
8/11/2019 2:00,65,62,60.3353,68.4693,44.1567,0,0,0,0,0,0,0.543147935,0.453302922,0.453302922,0,0,0,0,50.8456,0,0,0,0,0,0,0,0.542254791,0.542254791,0.542254791,0,0,0,0,50.83908,0,0,0,0,0,0,0,0.732662586,0.732662586,0.732662586,0,0,0,0,52.07626,0,0,0,2297290,0,0,0,0.154381,0,0.436085977,0.536869838,0.536869838,83.48466286,0,0,0,0,0,0,0,8400000,0,2297290,142.7368329,0.745592413
8/11/2019 3:00,65,62,60.3353,68.4666,44.1567,0,0,0,0,0,0,0.54296491,0.453132023,0.453132023,0,0,0,0,50.82401,0,0,0,0,0,0,0,0.54204817,0.54204817,0.54204817,0,0,0,0,50.81925,0,0,0,0,0,0,0,0.732235563,0.732235563,0.732235563,0,0,0,0,52.03042,0,0,0,2311500,0,0,0,0.155332,0,0.435447886,0.53676336,0.53676336,83.87814909,0,0,0,0,0,0,0,8400000,0,2311500,143.1363391,0.743082877
8/11/2019 4:00,64,62,60.8256,66.6307,44.354,0,0,0,0,0,0,0.511606349,0.424002054,0.424002054,0,0,0,0,52.70723,0,0,0,0,0,0,0,0.506328111,0.506328111,0.506328111,0,0,0,0,52.63939,0,0,0,0,0,0,0,0.680206029,0.680206029,0.680206029,0,0,0,0,61.25984,0,0,0,2268450,0,0,0,0.153114,0,0.403950908,0.499707535,0.499707535,76.36186968,0,0,0,0,0,0,0,8400000,0,2268450,138.0263297,0.730153169
8/11/2019 5:00,63,60,58.0282,68.3673,44.6264,9395840,0,0,0.872832,0,0,0.270398909,0.445830358,0.445830358,211.7187403,0,0,9395840,365.6183803,0.46695352,9386990,0,0,0.659605,0,0,0.278700475,0.533306259,0.533306259,218.013214,0,0,9386990,366.419784,0.468418248,9386990,0,0,0.662086,0,0,0.252729946,0.718095685,0.718095685,197.69779,0,0,9386990,349.23279,0.446446995,0,0,9386990,0,0,0,0.625591,0,0.278184689,0.529164817,0.529164817,217.6097414,0,0,0,0,0,0,0,8400000,0,9386990,362.8076114,0.463800573
8/11/2019 6:00,65,62,60.4294,68.5647,44.7555,9502650,0,0,0.84878,0,0,0.271329531,0.451881465,0.451881465,214.8624639,0,0,9502650,370.2160739,0.467510946,9493900,0,0,0.63459,0,0,0.284558718,0.540704544,0.540704544,225.1310011,0,0,9493900,374.3725711,0.47319551,9493900,0,0,0.635312,0,0,0.262620527,0.731390177,0.731390177,207.7744187,0,0,9493900,365.5964187,0.462102721,0,0,9493900,0,0,0,0.634586,0,0.284333764,0.540349116,0.540349116,224.9530266,0,0,0,0,0,0,0,8400000,0,9493900,374.1399866,0.47290153
8/11/2019 7:00,66,62,59.6788,70.7805,44.6577,11013200,0,0,0.983418,0,0,0.317513039,0.48394575,0.48394575,291.4028831,0,0,11013200,481.3980931,0.524532118,11008600,0,0,0.736795,0,0,0.305997417,0.579657885,0.579657885,280.7169305,0,0,11008600,467.5672705,0.509674913,11008600,0,0,0.736537,0,0,0.277832233,0.789383649,0.789383649,254.8786598,0,0,11008600,444.9482498,0.485018894,0,0,11008600,0,0,0,0.736797,0,0.306024749,0.579702843,0.579702843,280.7420043,0,0,0,0,0,0,0,8400000,0,11008600,467.5295643,0.509633811
8/11/2019 8:00,70,64,60.6756,71.9244,43.8913,0,12589000,0,0,0.714666,0,0.602612713,0.299225364,0.508705735,0,313.9123425,0,12589000,500.0223625,0.476627878,12599300,0,0,0.848532,0,0,0.332234829,0.609576607,0.609576607,348.8271905,0,0,12599300,535.7872005,0.510301874,12599300,0,0,0.847304,0,0,0.302533617,0.835819777,0.835819777,317.6426497,0,0,12599300,519.0721497,0.494381894,0,0,12599300,0,0,0,0.848534,0,0.332253274,0.609607879,0.609607879,348.8465562,0,0,0,0,0,0,0,8400000,0,12599300,535.7577662,0.51027384
8/11/2019 9:00,75,65,59.6788,73.6591,42.9696,0,13919500,0,0,0.765162,0,0.647278855,0.33009621,0.549907607,0,382.8978501,0,13919500,591.8458101,0.510230232,13925100,0,0,0.949442,0,0,0.381941529,0.663369684,0.663369684,443.2144982,0,0,13925100,654.6022282,0.564105589,13925100,0,0,0.944704,0,0,0.353626293,0.916618726,0.916618726,410.356791,0,0,13925100,624.784571,0.538410126,0,0,13925100,0,0,0,0.94945,0,0.381973428,0.663422426,0.663422426,443.251515,0,0,0,0,0,0,0,8400000,0,13925100,654.533735,0.564046565
8/11/2019 10:00,79,67,60.9199,74.755,42.203,0,14464400,0,0,0.806675,0,0.677373736,0.352686503,0.577570266,0,425.1165551,0,14464400,650.3480051,0.539543712,14467900,0,0,0.997419,0,0,0.411211928,0.692255471,0.692255471,495.7810881,0,0,14467900,721.5710881,0.598487207,14467900,0,0,0.990391,0,0,0.38425843,0.959686888,0.959686888,463.2843777,0,0,14467900,692.2510777,0.574168534,0,0,14467900,0,0,0,0.997423,0,0.411225712,0.692277832,0.692277832,495.7977067,0,0,0,0,0,0,0,8400000,0,14467900,721.4598667,0.598394957
8/11/2019 11:00,80,68,62.1136,74.8865,42.0207,0,14686500,0,0,0.82091,0,0.681067071,0.356530923,0.580898014,0,436.3492829,0,14686500,669.4693329,0.547007932,0,9152490,0,0,0.681274,0,0.696174204,0.378403912,0.696174204,0,288.6115018,0,9152490,523.6895818,0.686619159,0,9152490,0,0,0.672676,0,0.966642421,0.363997554,0.966642421,0,277.6236642,0,9152490,525.1517642,0.688536253,7202480,0,7462670,0,0.549825,0,0.534752,0,0.401393902,0.397882143,0.6961767,249.6225195,238.811515,0,0,0,0,0,0,8400000,0,14665150,518.452686,0.586785557
8/11/2019 12:00,81,68,61.4029,75.7989,42.0989,0,15866600,0,0,0.887416,0,0.701379987,0.380040048,0.600026241,0,502.4952857,0,15866600,763.5513257,0.577478219,0,9889010,0,0,0.702352,0,0.719772101,0.392284,0.719772101,0,323.2750336,0,9889010,578.4545336,0.701936231,0,9889010,0,0,0.692324,0,1.001658753,0.376239786,1.001658753,0,310.0532508,0,9889010,571.4692508,0.693459811,7922090,0,7922090,0,0.570317,0,0.570317,0,0.409860801,0.409860801,0.71984605,270.5795129,270.5795129,0,0,0,0,0,0,8400000,0,15844180,572.6699883,0.600367816
8/11/2019 13:00,82,69,62.7135,75.9207,42.1245,0,16279400,0,0,0.909435,0,0.703871344,0.385962838,0.60238777,0,523.6036189,0,16279400,796.0142189,0.586764293,0,10147200,0,0,0.71986,0,0.722214922,0.393068037,0.722214922,0,332.3783322,0,10147200,600.2487322,0.709849494,0,10147200,0,0,0.709869,0,1.006717621,0.375052365,1.006717621,0,317.1442799,0,10147200,601.5402799,0.711376868,8128710,0,8128710,0,0.584661,0,0.584661,0,0.408778389,0.408778389,0.722449515,276.9034148,276.9034148,0,0,0,0,0,0,8400000,0,16257420,594.2462449,0.603941607
8/11/2019 14:00,81,69,63.1682,75.9395,42.1491,0,16659800,0,0,0.929153,0,0.704112529,0.390365163,0.602634236,0,541.9504621,0,16659800,824.5944621,0.593952721,0,10385200,0,0,0.735502,0,0.722504794,0.392854276,0.722504794,0,339.9891858,0,10385200,619.3792858,0.715686884,0,10385200,0,0,0.725516,0,1.007336879,0.372653467,1.007336879,0,322.5067325,0,10385200,619.6755325,0.716029194,8319130,0,8319130,0,0.597389,0,0.597389,0,0.406626574,0.406626574,0.722740392,281.8982778,281.8982778,0,0,0,0,0,0,8400000,0,16638260,613.1854929,0.605481599
8/11/2019 15:00,82,69,62.7135,75.9574,42.1523,0,16719900,0,0,0.932352,0,0.704498276,0.391339563,0.602999865,0,545.2631967,0,16719900,829.6191967,0.595424037,0,10422700,0,0,0.73806,0,0.722941258,0.393091346,0.722941258,0,341.4227647,0,10422700,622.6843647,0.71691715,0,10422700,0,0,0.728069,0,1.008139407,0.37262472,1.008139407,0,323.646306,0,10422700,622.887906,0.717151494,8349200,0,8349200,0,0.599482,0,0.599482,0,0.406554026,0.406554026,0.723176969,282.8667393,282.8667393,0,0,0,0,0,0,8400000,0,16698400,616.457521,0.606015866
8/11/2019 16:00,82,69,62.7135,76.8735,42.1953,0,17361000,0,0,0.971119,0,0.725484612,0.414483766,0.622744839,0,599.6543888,0,17361000,899.7023888,0.621878271,0,10823900,0,0,0.77013,0,0.746481858,0.407900917,0.746481858,0,367.9232282,0,10823900,666.4269282,0.738839341,0,10823900,0,0,0.758799,0,1.042691483,0.384048883,1.042691483,0,346.4088923,0,10823900,655.3351923,0.726542402,8670230,0,8670230,0,0.626326,0,0.626326,0,0.418022911,0.418022911,0.746726451,302.0295654,302.0295654,0,0,0,0,0,0,8400000,0,17340460,659.7626589,0.621683321
8/11/2019 17:00,82,70,64.4943,76.0748,42.0836,0,15676100,0,0,0.879247,0,0.707798265,0.382755262,0.606044978,0,500.0091463,0,15676100,761.7477463,0.583115249,0,9769840,0,0,0.696124,0,0.726603694,0.397037248,0.726603694,0,323.2491986,0,9769840,579.5655986,0.711862956,0,9769840,0,0,0.68619,0,1.015218115,0.384071205,1.015218115,0,312.6928519,0,9769840,591.7334519,0.726808364,7826710,0,7826710,0,0.565477,0,0.565477,0,0.415712609,0.415712609,0.726846533,271.1385026,271.1385026,0,0,0,0,0,0,8400000,0,15653420,573.7699427,0.609994702
8/11/2019 18:00,80,69,63.8383,75.91,42.0195,0,14736700,0,0,0.829622,0,0.704683713,0.373144305,0.603070218,0,458.2429736,0,14736700,693.4910736,0.56470532,0,9183780,0,0,0.656632,0,0.723028642,0.39810634,0.723028642,0,304.6767538,0,9183780,533.5622038,0.697179859,0,9183780,0,0,0.646702,0,1.007811612,0.391301272,1.007811612,0,299.4687329,0,9183780,537.1028329,0.701806227,7357610,0,7357610,0,0.533238,0,0.533238,0,0.420765788,0.420765788,0.723261865,257.985881,257.985881,0,0,0,0,0,0,8400000,0,14715220,528.2265818,0.605072423
8/11/2019 19:00,78,69,64.71,75.8628,41.5999,0,0,0,0,0,0,0.707444945,0.605342737,0.605342737,0,0,0,0,53.05538,0,0,0,0,0,0,0,0.725757825,0.725757825,0.725757825,0,0,0,0,53.0264,0,0,0,0,0,0,0,1.011157376,1.011157376,1.011157376,0,0,0,0,54.05356,0,0,0,2860650,0,0,0,0.204406,0,0.569951897,0.725993584,0.725993584,135.8694079,0,0,0,0,0,0,0,8400000,0,2860650,52.496136,0.827917017
8/11/2019 20:00,77,69,65.1371,75.4698,41.773,0,0,0,0,0,0,0.703499418,0.601772631,0.601772631,0,0,0,0,51.64635,0,0,0,0,0,0,0,0.721190467,0.721190467,0.721190467,0,0,0,0,51.63284,0,0,0,0,0,0,0,1.003776656,1.003776656,1.003776656,0,0,0,0,52.64201,0,0,0,2558650,0,0,0,0.180992,0,0.575491612,0.714695216,0.714695216,122.7068012,0,0,0,0,0,0,0,8400000,0,2558650,51.1165116,0.855484187
8/11/2019 21:00,75,69,66.18,74.498,42.1729,0,0,0,0,0,0,0.678532737,0.578644866,0.578644866,0,0,0,0,52.15096,0,0,0,0,0,0,0,0.693556272,0.693556272,0.693556272,0,0,0,0,52.1384,0,0,0,0,0,0,0,0.963282412,0.963282412,0.963282412,0,0,0,0,53.96859,0,0,0,2542470,0,0,0,0.177312,0,0.553545143,0.686756757,0.686756757,117.2809933,0,0,0,0,0,0,0,8400000,0,2542470,51.617016,0.840221611
8/11/2019 22:00,73,68,65.6548,70.8071,42.5729,0,0,0,0,0,0,0.601308293,0.506573652,0.506573652,0,0,0,0,60.161,0,0,0,0,0,0,0,0.606650364,0.606650364,0.606650364,0,0,0,0,59.95923,0,0,0,0,0,0,0,0.850468586,0.850468586,0.850468586,0,0,0,0,121.4808,0,0,0,2513750,0,0,0,0.171321,0,0.478752112,0.59735833,0.59735833,100.2885934,0,0,0,0,0,0,0,8400000,0,2513750,166.0166634,0.792521118
8/11/2019 23:00,72,64,59.6788,70.4785,42.7621,0,0,0,0,0,0,0.590394372,0.496500035,0.496500035,0,0,0,0,51.22699,0,0,0,0,0,0,0,0.594628426,0.594628426,0.594628426,0,0,0,0,51.21561,0,0,0,0,0,0,0,0.812411482,0.812411482,0.812411482,0,0,0,0,52.52685,0,0,0,2384410,0,0,0,0.162023,0,0.476762335,0.588653724,0.588653724,94.73307322,0,0,0,0,0,0,0,8400000,0,2384410,154.1230732,0.775653884
8/12/2019 0:00,69,64,61.4029,68.6158,43.3621,0,0,0,0,0,0,0.552523769,0.461522501,0.461522501,0,0,0,0,52.52076,0,0,0,0,0,0,0,0.552096729,0.552096729,0.552096729,0,0,0,0,52.45786,0,0,0,0,0,0,0,0.749881248,0.749881248,0.749881248,0,0,0,0,60.18461,0,0,0,2326290,0,0,0,0.157144,0,0.441428636,0.545143126,0.545143126,85.57425177,0,0,0,0,0,0,0,8400000,0,2326290,147.4576218,0.760649558
8/12/2019 1:00,70,62,57.3122,67.5479,43.1594,0,0,0,0,0,0,0.534317407,0.444386694,0.444386694,0,0,0,0,51.81059,0,0,0,0,0,0,0,0.53115621,0.53115621,0.53115621,0,0,0,0,51.79782,0,0,0,0,0,0,0,0.715653691,0.715653691,0.715653691,0,0,0,0,56.37523,0,0,0,2383540,0,0,0,0.161467,0,0.421102634,0.525036349,0.525036349,83.64291442,0,0,0,0,0,0,0,8400000,0,2383540,144.5263144,0.727621845
8/12/2019 2:00,68,61,56.7608,65.6519,43.5594,0,0,0,0,0,0,0.50074519,0.413356794,0.413356794,0,0,0,0,53.67395,0,0,0,0,0,0,0,0.493071414,0.493071414,0.493071414,0,0,0,0,53.59318,0,0,0,0,0,0,0,0.658765377,0.658765377,0.658765377,0,0,0,0,63.35861,0,0,0,2311790,0,0,0,0.156653,0,0.389814161,0.486303133,0.486303133,75.09737323,0,0,0,0,0,0,0,8400000,0,2311790,137.3457632,0.712932039
8/12/2019 3:00,65,59,55.0451,65.4984,44.1567,0,0,0,0,0,0,0.49316962,0.406695026,0.406695026,0,0,0,0,51.11537,0,0,0,0,0,0,0,0.48505199,0.48505199,0.48505199,0,0,0,0,51.10725,0,0,0,0,0,0,0,0.64411771,0.64411771,0.64411771,0,0,0,0,53.2872,0,0,0,2268590,0,0,0,0.153263,0,0.386194645,0.479821664,0.479821664,73.00977581,0,0,0,0,0,0,0,8400000,0,2268590,132.6441658,0.701638458
8/12/2019 4:00,64,59,55.6277,64.5673,44.3567,0,0,0,0,0,0,0.477853449,0.392565647,0.392565647,0,0,0,0,51.78603,0,0,0,0,0,0,0,0.467604497,0.467604497,0.467604497,0,0,0,0,51.77441,0,0,0,0,0,0,0,0.618293269,0.618293269,0.618293269,0,0,0,0,57.49004,0,0,0,2297150,0,0,0,0.15505,0,0.369576144,0.461936678,0.461936678,70.74765328,0,0,0,0,0,0,0,8400000,0,2297150,131.7799833,0.688400757
8/12/2019 5:00,63,58,54.8409,64.5031,44.6426,0,0,0,0,0,0,0.472763776,0.388218565,0.388218565,0,0,0,0,144.5658,0,0,0,0,0,0,0,0.462393287,0.462393287,0.462393287,0,0,0,0,144.6336,0,0,0,0,0,0,0,0.609804931,0.609804931,0.609804931,0,0,0,0,167.7986,0,0,0,8481010,0,0,0,0.569498,0,0.23755092,0.457361593,0.457361593,167.8893109,0,0,0,0,0,0,0,8400000,0,8481010,304.8465109,0.431335198
8/12/2019 6:00,64,58,53.9366,65.5599,44.9664,9893470,0,0,0.922653,0,0,0.252589378,0.406904515,0.406904515,208.2487863,0,0,9893470,375.5579463,0.455522214,9885630,0,0,0.698397,0,0,0.248813715,0.485483095,0.485483095,204.9733606,0,0,9885630,367.6747706,0.44631422,9885630,0,0,0.700017,0,0,0.218385307,0.646403949,0.646403949,179.9063617,0,0,9885630,352.7013617,0.428138251,0,0,9885680,0,0,0,0.662897,0,0.249034694,0.485527705,0.485527705,205.1564411,0,0,0,0,0,0,0,8400000,0,9885680,364.0025011,0.441854279
8/12/2019 7:00,65,59,55.1365,67.84,44.8766,0,11583600,0,0,0.653217,0,0.521686264,0.246633337,0.43368474,0,238.0751601,0,11583600,403.5276501,0.418033409,11593900,0,0,0.776614,0,0,0.271828977,0.518459026,0.518459026,262.6298314,0,0,11593900,430.2742714,0.445345506,11593900,0,0,0.781092,0,0,0.241378068,0.695686367,0.695686367,233.2094322,0,0,11593900,410.4126322,0.424788172,0,0,11593900,0,0,0,0.776636,0,0.271691591,0.518219238,0.518219238,262.4970948,0,0,0,0,0,0,0,8400000,0,11593900,430.0903648,0.445155157
8/12/2019 8:00,68,61,56.853,68.7712,44.3023,0,12549100,0,0,0.673067,0,0.545629299,0.261601179,0.455687962,0,273.5716129,0,12549100,455.9156429,0.435966541,12559400,0,0,0.843131,0,0,0.294319434,0.544784317,0.544784317,308.0396252,0,0,12559400,497.4413352,0.475285127,12559400,0,0,0.847261,0,0,0.266274717,0.737096042,0.737096042,278.6875564,0,0,12559400,486.8591564,0.465174282,0,0,12559400,0,0,0,0.843129,0,0.294335322,0.544812789,0.544812789,308.056254,0,0,0,0,0,0,0,8400000,0,12559400,497.418834,0.475263628
8/12/2019 9:00,70,62,57.13,69.7771,43.9403,0,13265200,0,0,0.713868,0,0.566811926,0.275844845,0.475247397,0,304.9280869,0,13265200,499.7968069,0.452127498,13273200,0,0,0.892571,0,0,0.316266333,0.568927829,0.568927829,349.8221908,0,0,13273200,549.9682308,0.497213842,13273200,0,0,0.895497,0,0,0.290463519,0.774248297,0.774248297,321.2816988,0,0,13273200,527.7518988,0.477128559,0,0,13273200,0,0,0,0.89257,0,0.316281546,0.568955251,0.568955251,349.8390176,0,0,0,0,0,0,0,8400000,0,13273200,549.8808576,0.49713485
8/12/2019 10:00,71,63,58.4792,71.7191,43.8562,0,15059900,0,0,0.812061,0,0.60050625,0.305170106,0.506712408,0,382.9859402,0,15059900,618.1143902,0.492524697,0,9384840,0,0,0.669262,0,0.607080055,0.323767246,0.607080055,0,253.2086504,0,9384840,488.2443304,0.62429748,0,9384840,0,0,0.666075,0,0.830797,0.303128678,0.830797,0,237.0678454,0,9384840,477.5717454,0.610650895,7387830,0,7649290,0,0.537167,0,0.521925,0,0.344255589,0.34104116,0.607115675,219.4425697,209.9628425,0,0,0,0,0,0,8400000,0,15037120,483.3618871,0.523883684
8/12/2019 11:00,73,65,60.7695,71.0734,43.4566,0,15141300,0,0,0.818358,0,0.590066982,0.298892387,0.49667325,0,377.1349412,0,15141300,625.7104412,0.495897003,0,9435600,0,0,0.64079,0,0.595468673,0.318094442,0.595468673,0,250.1176599,0,9435600,489.9477599,0.623105379,0,9435600,0,0,0.637638,0,0.81636331,0.301539113,0.81636331,0,237.1002046,0,9435600,509.5651046,0.648054311,7559220,0,7559220,0,0.516551,0,0.516551,0,0.336990669,0.336990669,0.595452677,212.2822169,212.2822169,0,0,0,0,0,0,8400000,0,15118440,485.0482823,0.524100291
8/12/2019 12:00,75,64,57.6767,70.0762,43.0485,0,15083400,0,0,0.817265,0,0.57455339,0.288514877,0.481881936,0,362.6487745,0,15083400,612.2687745,0.487106706,0,9399500,0,0,0.638979,0,0.577043703,0.306133882,0.577043703,0,239.7921183,0,9399500,480.6040183,0.613569681,0,9399500,0,0,0.636727,0,0.787562675,0.287394854,0.787562675,0,225.113994,0,9399500,501.718094,0.640525254,7530310,0,7530310,0,0.514553,0,0.514553,0,0.324422313,0.324422313,0.577177722,203.5833821,203.5833821,0,0,0,0,0,0,8400000,0,15060620,475.7979782,0.512878777
8/12/2019 13:00,76,63,55.1365,68.2234,42.7813,0,14077900,0,0,0.764246,0,0.542692867,0.262339397,0.45192849,0,307.7656493,0,14077900,543.7654493,0.463505593,14082800,0,0,0.993289,0,0,0.326297847,0.540460516,0.540460516,382.9322762,0,0,14082800,629.4406762,0.536348462,14082800,0,0,0.993289,0,0,0.31389628,0.732547301,0.732547301,368.3782106,0,0,14082800,671.9024106,0.572530245,0,0,14082800,0,0,0,0.95826,0,0.316127302,0.540571987,0.540571987,370.9964646,0,0,0,0,0,0,0,8400000,0,14082800,610.1608646,0.519920071
8/12/2019 14:00,77,61,50.3716,69.7844,42.6702,0,15442100,0,0,0.839224,0,0.572220452,0.289783611,0.479432751,0,372.9056252,0,15442100,618.9557352,0.480988261,0,0,9559020,0,0,0.685309,0.574139975,0.574139975,0.301562802,0,0,240.2204042,9559020,485.1747042,0.609068341,0,0,9558960,0,0,0.683754,0.779179131,0.779179131,0.275611592,0,0,219.5466822,9558960,474.7671822,0.596006907,7642280,0,7776750,0,0.54023,0,0.532649,0,0.318182832,0.316756712,0.573937832,206.2023619,201.728624,0,0,0,0,0,0,8400000,0,15419030,480.3229572,0.500501209
8/12/2019 15:00,78,63,53.9366,71.8393,42.583,0,17106700,0,0,0.931854,0,0.612251004,0.332582129,0.516818831,0,474.1152261,0,17106700,761.2470161,0.533999205,0,0,10664800,0,0,0.731224,0.619633272,0.619633272,0.329125799,0,0,292.5050684,10664800,575.0847684,0.647083604,0,0,10664800,0,0,0.726623,0.849174644,0.849174644,0.302519815,0,0,268.859444,10664800,563.713744,0.634288963,8542960,0,8542960,0,0.58998,0,0.58998,0,0.339020924,0.339020924,0.619618493,241.3535161,241.3535161,0,0,0,0,0,0,8400000,0,17085920,569.3339207,0.532951974
8/12/2019 16:00,78,65,57.6767,72.9557,42.6148,0,17537500,0,0,0.957101,0,0.634977505,0.353073269,0.538128089,0,516.0018714,0,17537500,818.5396714,0.560084166,0,0,10934400,0,0,0.752321,0.645078439,0.645078439,0.345092681,0,0,314.4484512,10934400,614.0686512,0.67391204,0,0,10934400,0,0,0.74682,0.88936116,0.88936116,0.318628902,0,0,290.3346554,10934400,609.2788554,0.66865546,8758650,0,8758650,0,0.608144,0,0.608144,0,0.353446656,0.353446656,0.645246821,257.9762958,257.9762958,0,0,0,0,0,0,8400000,0,17517300,607.9279647,0.554737882
8/12/2019 17:00,77,66,60.2749,72.1681,42.6948,0,15749900,0,0,0.859378,0,0.618098539,0.322027621,0.52237538,0,422.6585692,0,15749900,688.5704692,0.52462845,0,0,9815960,0,0,0.674769,0.626090423,0.626090423,0.334612132,0,0,273.7116087,9815960,532.5535087,0.651046062,0,0,9815960,0,0,0.669994,0.863164727,0.863164727,0.316318773,0,0,258.7477021,9815960,551.1729021,0.67380825,7863610,0,7863610,0,0.544996,0,0.544996,0,0.351470708,0.351470708,0.626257754,230.3190476,230.3190476,0,0,0,0,0,0,8400000,0,15727220,527.2279737,0.545723246
8/12/2019 18:00,74,65,60.2749,71.0885,43.1848,0,14140500,0,0,0.767209,0,0.59295803,0.295106141,0.499194457,0,347.7456995,0,14140500,569.2901995,0.483114628,14144900,0,0,0.990922,0,0,0.356584182,0.59808208,0.59808208,420.3206329,0,0,14144900,650.2729329,0.551667046,14144900,0,0,0.992827,0,0,0.339767433,0.820258757,0.820258757,400.4980307,0,0,14144900,660.1180307,0.560019256,0,0,14144900,0,0,0,0.956609,0,0.347130282,0.59823407,0.59823407,409.1769267,0,0,0,0,0,0,0,8400000,0,14144900,632.8224267,0.536862694
8/12/2019 19:00,72,64,59.5179,69.1161,43.0397,0,0,0,0,0,0,0.557195831,0.465663723,0.465663723,0,0,0,0,102.7174,0,0,0,0,0,0,0,0.557404048,0.557404048,0.557404048,0,0,0,0,101.36479,0,0,0,0,0,0,0,0.758802049,0.758802049,0.758802049,0,0,0,0,121.6742,0,0,0,6345550,0,0,0,0.433453,0,0.330681635,0.557051291,0.557051291,174.8630708,0,0,0,0,0,0,0,8400000,0,6345550,100.3511421,0.511287861
8/12/2019 20:00,71,62,56.5734,69.7616,43.2409,0,0,0,0,0,0,0.567852942,0.475764817,0.475764817,0,0,0,0,96.62163,0,0,0,0,0,0,0,0.569391165,0.569391165,0.569391165,0,0,0,0,96.62354,0,0,0,0,0,0,0,0.772965325,0.772965325,0.772965325,0,0,0,0,99.05417,0,0,0,6466730,0,0,0,0.441839,0,0.337456219,0.569513799,0.569513799,181.8531882,0,0,0,0,0,0,0,8400000,0,6466730,95.6573046,0.507010087
8/12/2019 21:00,71,63,58.4792,68.9413,43.2061,0,0,0,0,0,0,0.552909452,0.461776632,0.461776632,0,0,0,0,89.6616,0,0,0,0,0,0,0,0.552453507,0.552453507,0.552453507,0,0,0,0,89.64637,0,0,0,0,0,0,0,0.749091563,0.749091563,0.749091563,0,0,0,0,98.43487,0,0,0,5931450,0,0,0,0.404681,0,0.336429041,0.552694661,0.552694661,166.2926695,0,0,0,0,0,0,0,8400000,0,5931450,88.7499063,0.508795508
8/12/2019 22:00,70,62,57.13,70.6449,43.4352,0,0,0,0,0,0,0.582803696,0.48987768,0.48987768,0,0,0,0,94.26375,0,0,0,0,0,0,0,0.58671302,0.58671302,0.58671302,0,0,0,0,94.26181,0,0,0,0,0,0,0,0.798658858,0.798658858,0.798658858,0,0,0,0,95.91463,0,0,0,6377420,0,0,0,0.436994,0,0.351764025,0.587022043,0.587022043,186.9455776,0,0,0,0,0,0,0,8400000,0,6377420,276.0515976,0.519429357
8/12/2019 23:00,69,64,61.2564,69.9111,43.3672,0,0,0,0,0,0,0.569537396,0.477424438,0.477424438,0,0,0,0,52.12099,0,0,0,0,0,0,0,0.571536132,0.571536132,0.571536132,0,0,0,0,52.09981,0,0,0,0,0,0,0,0.778546911,0.778546911,0.778546911,0,0,0,0,56.47224,0,0,0,2432030,0,0,0,0.164236,0,0.460892743,0.571811695,0.571811695,93.40874808,0,0,0,0,0,0,0,8400000,0,2432030,154.7933481,0.763773546
8/13/2019 0:00,68,63,60.0246,69.4798,43.5594,0,0,0,0,0,0,0.565446462,0.473732474,0.473732474,0,0,0,0,50.9876,0,0,0,0,0,0,0,0.567075708,0.567075708,0.567075708,0,0,0,0,50.97999,0,0,0,0,0,0,0,0.770292506,0.770292506,0.770292506,0,0,0,0,52.02579,0,0,0,2326600,0,0,0,0.156849,0,0.456260676,0.561560052,0.561560052,88.46134077,0,0,0,0,0,0,0,8400000,0,2326600,147.7142908,0.76187204
8/13/2019 1:00,68,63,60.0246,69.4632,43.5594,0,0,0,0,0,0,0.565043878,0.473356156,0.473356156,0,0,0,0,50.95794,0,0,0,0,0,0,0,0.566622014,0.566622014,0.566622014,0,0,0,0,50.95305,0,0,0,0,0,0,0,0.76939921,0.76939921,0.76939921,0,0,0,0,51.99425,0,0,0,2340350,0,0,0,0.157776,0,0.455401648,0.561205294,0.561205294,88.81660394,0,0,0,0,0,0,0,8400000,0,2340350,147.9909939,0.758814676
8/13/2019 2:00,67,63,60.7695,69.4643,43.7594,0,0,0,0,0,0,0.563665486,0.472204111,0.472204111,0,0,0,0,50.94494,0,0,0,0,0,0,0,0.565245589,0.565245589,0.565245589,0,0,0,0,50.93981,0,0,0,0,0,0,0,0.767529338,0.767529338,0.767529338,0,0,0,0,51.98084,0,0,0,2326000,0,0,0,0.156564,0,0.454995937,0.559828497,0.559828497,88.19337905,0,0,0,0,0,0,0,8400000,0,2326000,147.337389,0.760124105
8/13/2019 3:00,66,63,61.2564,69.4627,43.9567,0,0,0,0,0,0,0.562245453,0.471010218,0.471010218,0,0,0,0,50.80502,0,0,0,0,0,0,0,0.563813546,0.563813546,0.563813546,0,0,0,0,50.79979,0,0,0,0,0,0,0,0.765552198,0.765552198,0.765552198,0,0,0,0,51.84184,0,0,0,2297290,0,0,0,0.154404,0,0.455122829,0.558429824,0.558429824,87.12909364,0,0,0,0,0,0,0,8400000,0,2297290,146.1160136,0.763243719
8/13/2019 4:00,65,63,61.9729,70.4004,44.1567,0,0,0,0,0,0,0.577682777,0.485575243,0.485575243,0,0,0,0,50.14663,0,0,0,0,0,0,0,0.581569025,0.581569025,0.581569025,0,0,0,0,50.15007,0,0,0,0,0,0,0,0.792006944,0.792006944,0.792006944,0,0,0,0,51.13806,0,0,0,2297150,0,0,0,0.154128,0,0.47174091,0.576806833,0.576806833,90.30496934,0,0,0,0,0,0,0,8400000,0,2297150,148.1467293,0.773898419
8/13/2019 5:00,65,64,63.3586,69.5188,44.2452,10846200,0,0,1.0038,0,0,0.312073528,0.468074967,0.468074967,282.0676583,0,0,10846200,478.1173583,0.528978656,10841300,0,0,0.758078,0,0,0.295206032,0.560295837,0.560295837,266.7014297,0,0,10841300,460.7542297,0.509998871,10841300,0,0,0.759946,0,0,0.266556807,0.762258269,0.762258269,240.8185261,0,0,10841300,459.4182261,0.508520077,0,0,10841300,0,0,0,0.724116,0,0.290517719,0.554354827,0.554354827,262.4658124,0,0,0,0,0,0,0,8400000,0,10841300,451.2284124,0.49945495
8/13/2019 6:00,66,63,61.2564,70.5157,44.7489,0,12544900,0,0,0.705283,0,0.577906341,0.283659984,0.486117273,0,296.5405107,0,12544900,481.3662307,0.460457618,12555200,0,0,0.839068,0,0,0.315405838,0.582365746,0.582365746,329.9986148,0,0,12555200,516.5507448,0.493708498,12555200,0,0,0.84053,0,0,0.28639902,0.795112437,0.795112437,299.6497478,0,0,12555200,501.9359478,0.479739978,0,0,12555200,0,0,0,0.839068,0,0.315215616,0.582037055,0.582037055,329.799592,0,0,0,0,0,0,0,8400000,0,12555200,516.304422,0.493473068
8/13/2019 7:00,69,64,61.3503,70.8632,44.2055,0,13425400,0,0,0.72198,0,0.58116742,0.285738282,0.488810345,0,319.6792273,0,13425400,519.0689873,0.463958455,13432800,0,0,0.901504,0,0,0.329922099,0.590057902,0.590057902,369.3147977,0,0,13432800,573.4332677,0.512268419,13432800,0,0,0.903029,0,0,0.304023411,0.807998068,0.807998068,340.3238059,0,0,13432800,556.6697059,0.49729293,0,0,13432800,0,0,0,0.901504,0,0.329922099,0.590057902,0.590057902,369.3147977,0,0,0,0,0,0,0,8400000,0,13432800,573.3165177,0.512164122
8/13/2019 8:00,71,64,60.1179,72.7804,43.8771,0,15133300,0,0,0.818078,0,0.620327744,0.318657858,0.52527492,0,401.8620798,0,15133300,638.5740998,0.506359432,0,9430540,0,0,0.67503,0,0.62950839,0.337677789,0.62950839,0,265.3736584,0,9430540,502.3134984,0.639174637,0,9430540,0,0,0.670442,0,0.865108726,0.318440901,0.865108726,0,250.2558049,0,9430540,491.4276049,0.625322756,7423920,0,7686370,0,0.542184,0,0.527067,0,0.358667639,0.355418144,0.629545094,229.7376818,219.8829891,0,0,0,0,0,0,8400000,0,15110290,497.2903634,0.538994514
8/13/2019 9:00,73,66,62.3025,71.1726,43.4033,0,14179700,0,0,0.76787,0,0.592551371,0.295115455,0.49895221,0,348.7207179,0,14179700,578.7169179,0.489756695,0,0,14184300,0,0,0.99199,0.598272453,0.598272453,0.356933976,0,0,421.9048834,14184300,660.6268834,0.558894172,0,0,14184300,0,0,0.993994,0.822278376,0.822278376,0.340681066,0,0,402.6935376,14184300,686.1958376,0.580525655,0,0,14184400,0,0,0,0.957691,0,0.347372594,0.598235154,0.598235154,410.6059851,0,0,0,0,0,0,0,8400000,0,14184400,642.6042851,0.543643116
8/13/2019 10:00,74,64,58.3065,73.7005,43.3656,0,16693000,0,0,0.907424,0,0.644418647,0.348249944,0.547507655,0,484.4446935,0,16693000,758.3827135,0.545174179,10364600,0,0,0.737129,0,0,0.35240943,0.656453027,0.656453027,304.3818982,0,0,10364600,580.1896282,0.671736057,10364600,0,0,0.731379,0,0,0.327393706,0.90527548,0.90527548,282.7754006,0,0,10364600,561.0735006,0.649603652,8263600,0,8407770,0,0.588525,0,0.581846,0,0.365622868,0.364492702,0.656274866,256.1727482,251.0018244,0,0,0,0,0,0,8400000,0,16671370,574.3877319,0.556754714
8/13/2019 11:00,76,67,62.5361,73.9966,42.9876,0,17039700,0,0,0.930475,0,0.653687695,0.35884358,0.555930056,0,509.5489123,0,17039700,801.1508123,0.564200646,10622900,0,0,0.732599,0,0,0.358592768,0.666803185,0.666803185,317.4412597,0,0,10622900,605.2197597,0.683677444,10622900,0,0,0.726264,0,0,0.335843693,0.923891433,0.923891433,297.3028306,0,0,10622900,608.4113306,0.687282754,8509390,0,8509390,0,0.592883,0,0.592883,0,0.370504365,0.370504365,0.666829198,262.7305114,262.7305114,0,0,0,0,0,0,8400000,0,17018780,599.1675621,0.569964232
8/13/2019 12:00,76,67,62.5361,74.0165,43.0203,0,17566400,0,0,0.957781,0,0.653830046,0.36548096,0.556090991,0,535.0153945,0,17566400,842.9093945,0.575810225,10952500,0,0,0.753975,0,0,0.358694107,0.666716923,0.666716923,327.3831004,0,0,10952500,632.8992004,0.693429848,10952500,0,0,0.747738,0,0,0.333823001,0.923880471,0.923880471,304.6830346,0,0,10952500,635.8509346,0.696663886,8773100,0,8773100,0,0.610146,0,0.610146,0,0.367926252,0.367926252,0.666906624,268.9878168,268.9878168,0,0,0,0,0,0,8400000,0,17546200,626.5702084,0.573149833
8/13/2019 13:00,77,67,61.83,74.0392,42.8022,0,17292000,0,0,0.945824,0,0.656216547,0.363911485,0.558170079,0,524.3964502,0,17292000,824.3547502,0.572071305,10780700,0,0,0.744867,0,0,0.359968364,0.669208204,0.669208204,323.3925783,0,0,10780700,620.3219783,0.690480557,10780700,0,0,0.738396,0,0,0.336045171,0.927606976,0.927606976,301.900181,0,0,10780700,623.373581,0.693877297,8635660,0,8635660,0,0.602971,0,0.602971,0,0.370442699,0.370442699,0.669393762,266.5847667,266.5847667,0,0,0,0,0,0,8400000,0,17271320,614.1187585,0.573218237
8/13/2019 14:00,75,67,62.9981,74.0275,43.183,0,17014500,0,0,0.927166,0,0.652771806,0.357668544,0.55521679,0,507.129287,0,17014500,798.257087,0.562995389,10607200,0,0,0.729787,0,0,0.358053679,0.665669338,0.665669338,316.4955817,0,0,10607200,603.8137817,0.68309878,10607200,0,0,0.723606,0,0,0.335756365,0.922549617,0.922549617,296.7862433,0,0,10607200,607.5083433,0.687278464,8496760,0,8496760,0,0.590522,0,0.590522,0,0.37044111,0.37044111,0.665858715,262.295767,262.295767,0,0,0,0,0,0,8400000,0,16993520,597.7756439,0.569773208
8/13/2019 15:00,75,67,62.9981,74.0089,43.2362,0,17858200,0,0,0.970782,0,0.651983255,0.367785983,0.554516743,0,547.3329701,0,17858200,863.7204701,0.580385797,11135200,0,0,0.763899,0,0,0.357908459,0.664827854,0.664827854,332.1151894,0,0,11135200,646.8038894,0.697037024,11135200,0,0,0.757907,0,0,0.332197871,0.921232652,0.921232652,308.2574773,0,0,11135200,649.8326773,0.700301039,8919250,0,8919250,0,0.617987,0,0.617987,0,0.365777993,0.365777993,0.665012204,271.8721137,271.8721137,0,0,0,0,0,0,8400000,0,17838500,640.3358505,0.573563894
8/13/2019 16:00,76,67,62.4417,73.1607,42.9785,0,17002100,0,0,0.925711,0,0.636183758,0.346608904,0.539522213,0,491.0899378,0,17002100,791.4601378,0.55860874,10599300,0,0,0.727658,0,0,0.346166179,0.646787464,0.646787464,305.7599317,0,0,10599300,602.0086317,0.681564215,10599300,0,0,0.722338,0,0,0.323505762,0.895177575,0.895177575,285.7445522,0,0,10599300,619.8001522,0.701706889,8490480,0,8490480,0,0.588208,0,0.588208,0,0.357927614,0.357927614,0.646961572,253.2481042,253.2481042,0,0,0,0,0,0,8400000,0,16980960,595.9885454,0.563696546
8/13/2019 17:00,74,66,61.83,73.0275,43.2858,0,15587600,0,0,0.847857,0,0.631041241,0.329066472,0.534921383,0,427.4463787,0,15587600,679.5445787,0.52314243,9714540,0,0,0.666228,0,0,0.345312755,0.641248356,0.641248356,279.5462141,0,0,9714540,524.2867141,0.647631341,9714540,0,0,0.66092,0,0,0.329385813,0.885400352,0.885400352,266.6526378,0,0,9714540,531.4063378,0.65642594,7782420,0,7782420,0,0.538407,0,0.538407,0,0.363850231,0.363850231,0.641420275,235.9696095,235.9696095,0,0,0,0,0,0,8400000,0,15564840,519.043847,0.549297662
8/13/2019 18:00,73,66,62.3025,72.0561,43.4007,0,14401500,0,0,0.78151,0,0.610355195,0.307830018,0.515628601,0,369.4345001,0,14401500,596.0599001,0.496664848,14404900,0,0,0.972882,0,0,0.362374354,0.617987887,0.617987887,434.9971944,0,0,14404900,662.9789944,0.552294562,14404900,0,0,0.972792,0,0,0.34112233,0.850875611,0.850875611,409.4860871,0,0,14404900,664.4187871,0.553493981,0,0,14404900,0,0,0,0.972894,0,0.36246831,0.618150767,0.618150767,435.1099797,0,0,0,0,0,0,0,8400000,0,14404900,662.9078797,0.55223532
8/13/2019 19:00,73,65,60.6167,71.0051,42.8625,0,0,0,0,0,0,0.593730216,0.499695738,0.499695738,0,0,0,0,105.1594,0,0,0,0,0,0,0,0.5984511,0.5984511,0.5984511,0,0,0,0,104.06579,0,0,0,0,0,0,0,0.819976082,0.819976082,0.819976082,0,0,0,0,116.9666,0,0,0,6751950,0,0,0,0.465939,0,0.35107198,0.598426876,0.598426876,197.5350381,0,0,0,0,0,0,0,8400000,0,6751950,103.0251321,0.524478223
8/13/2019 20:00,69,64,61.3503,70.8822,43.6305,0,0,0,0,0,0,0.58580685,0.49282094,0.49282094,0,0,0,0,94.13197,0,0,0,0,0,0,0,0.590115717,0.590115717,0.590115717,0,0,0,0,94.12863,0,0,0,0,0,0,0,0.806514742,0.806514742,0.806514742,0,0,0,0,97.88081,0,0,0,6251780,0,0,0,0.428139,0,0.357029721,0.590250632,0.590250632,186.0059391,0,0,0,0,0,0,0,8400000,0,6251780,93.1873437,0.528221542
8/13/2019 21:00,68,64,61.83,71.7187,43.8489,0,0,0,0,0,0,0.600612803,0.506823355,0.506823355,0,0,0,0,97.70681,0,0,0,0,0,0,0,0.607254666,0.607254666,0.607254666,0,0,0,0,97.92705,0,0,0,0,0,0,0,0.831559565,0.831559565,0.831559565,0,0,0,0,99.55763,0,0,0,6553050,0,0,0,0.449047,0,0.363471564,0.607573172,0.607573172,198.4872778,0,0,0,0,0,0,0,8400000,0,6553050,96.9477795,0.532799392
8/13/2019 22:00,68,65,63.4534,70.9163,43.8089,0,0,0,0,0,0,0.585285825,0.492454943,0.492454943,0,0,0,0,89.98898,0,0,0,0,0,0,0,0.589829149,0.589829149,0.589829149,0,0,0,0,89.97415,0,0,0,0,0,0,0,0.807279539,0.807279539,0.807279539,0,0,0,0,96.75839,0,0,0,5989710,0,0,0,0.409908,0,0.362980736,0.590111805,0.590111805,181.1791122,0,0,0,0,0,0,0,8400000,0,5989710,266.8585122,0.534633922
8/13/2019 23:00,67,64,62.3025,70.7719,43.7669,0,0,0,0,0,0,0.582888032,0.490181893,0.490181893,0,0,0,0,51.5096,0,0,0,0,0,0,0,0.587082362,0.587082362,0.587082362,0,0,0,0,51.49164,0,0,0,0,0,0,0,0.801386622,0.801386622,0.801386622,0,0,0,0,53.07266,0,0,0,2430110,0,0,0,0.163652,0,0.475224293,0.587380552,0.587380552,96.23727548,0,0,0,0,0,0,0,8400000,0,2430110,156.4864255,0.772737492
8/14/2019 0:00,67,64,62.3025,70.4689,43.7594,0,0,0,0,0,0,0.582459974,0.489775813,0.489775813,0,0,0,0,50.88339,0,0,0,0,0,0,0,0.586589126,0.586589126,0.586589126,0,0,0,0,50.87702,0,0,0,0,0,0,0,0.800425876,0.800425876,0.800425876,0,0,0,0,51.89317,0,0,0,2340920,0,0,0,0.157596,0,0.473256494,0.581080386,0.581080386,92.32129941,0,0,0,0,0,0,0,8400000,0,2340920,151.3946794,0.776077847
8/14/2019 1:00,66,64,62.9981,70.4563,43.9594,0,0,0,0,0,0,0.580743513,0.488305537,0.488305537,0,0,0,0,50.84794,0,0,0,0,0,0,0,0.584826337,0.584826337,0.584826337,0,0,0,0,50.84276,0,0,0,0,0,0,0,0.797849949,0.797849949,0.797849949,0,0,0,0,51.85722,0,0,0,2326000,0,0,0,0.156323,0,0.472606782,0.579372517,0.579372517,91.60694794,0,0,0,0,0,0,0,8400000,0,2326000,150.5759579,0.776832113
8/14/2019 2:00,65,64,63.4534,70.4546,44.1567,0,0,0,0,0,0,0.579286339,0.487074927,0.487074927,0,0,0,0,50.70595,0,0,0,0,0,0,0,0.58335167,0.58335167,0.58335167,0,0,0,0,50.70061,0,0,0,0,0,0,0,0.795793472,0.795793472,0.795793472,0,0,0,0,51.71543,0,0,0,2297290,0,0,0,0.15414,0,0.472739542,0.577936111,0.577936111,90.50165187,0,0,0,0,0,0,0,8400000,0,2297290,149.3116019,0.779936021
8/14/2019 3:00,65,64,63.4534,69.5197,44.1567,0,0,0,0,0,0,0.562529689,0.471408804,0.471408804,0,0,0,0,51.36482,0,0,0,0,0,0,0,0.564283308,0.564283308,0.564283308,0,0,0,0,51.35284,0,0,0,0,0,0,0,0.767773395,0.767773395,0.767773395,0,0,0,0,54.30899,0,0,0,2311500,0,0,0,0.155123,0,0.45465647,0.558265698,0.558265698,87.5782025,0,0,0,0,0,0,0,8400000,0,2311500,147.7051825,0.766801726
8/14/2019 4:00,64,63,62.5361,69.4609,44.3567,0,0,0,0,0,0,0.559515398,0.468723167,0.468723167,0,0,0,0,50.81117,0,0,0,0,0,0,0,0.561073792,0.561073792,0.561073792,0,0,0,0,50.80505,0,0,0,0,0,0,0,0.761851922,0.761851922,0.761851922,0,0,0,0,51.85165,0,0,0,2297150,0,0,0,0.153951,0,0.453161468,0.555699813,0.555699813,86.74832226,0,0,0,0,0,0,0,8400000,0,2297150,145.7372723,0.761311742
8/14/2019 5:00,64,63,62.3025,70.4001,44.4426,0,11040000,0,0,0.623876,0,0.572223269,0.28100662,0.480985684,0,258.5260902,0,11040000,447.8978102,0.486845446,11047800,0,0,0.770634,0,0,0.305388332,0.576072094,0.576072094,281.1557679,0,0,11047800,474.5156979,0.515413781,11047800,0,0,0.77167,0,0,0.276037044,0.784484158,0.784484158,254.1335044,0,0,11047800,455.9917044,0.495293222,0,0,11047800,0,0,0,0.736852,0,0.301176472,0.571352396,0.571352396,277.2781191,0,0,0,0,0,0,0,8400000,0,11047800,466.7202991,0.506946504
8/14/2019 6:00,65,64,63.4534,71.5015,44.9649,0,12662100,0,0,0.678502,0,0.59586168,0.295429379,0.50305014,0,311.7296947,0,12662100,493.2691047,0.46747611,12671900,0,0,0.845865,0,0,0.328094133,0.60260694,0.60260694,346.4646708,0,0,12671900,534.1170408,0.505796644,12671900,0,0,0.845927,0,0,0.29892066,0.826375209,0.826375209,315.6577255,0,0,12671900,517.9938255,0.490528327,0,0,12671900,0,0,0,0.845853,0,0.327907456,0.60228877,0.60228877,346.2675411,0,0,0,0,0,0,0,8400000,0,12671900,533.8880511,0.505579796
8/14/2019 7:00,68,65,63.4534,72.7758,44.4513,0,14065900,0,0,0.758372,0,0.620930311,0.31396329,0.526193073,0,368.014687,0,14065900,579.656337,0.49452051,14070900,0,0,0.943472,0,0,0.361845118,0.630570507,0.630570507,424.2905398,0,0,14070900,638.3485198,0.544398883,14070900,0,0,0.942669,0,0,0.336133849,0.869113237,0.869113237,394.1421482,0,0,14070900,613.2145482,0.522964031,0,0,14070900,0,0,0,0.943474,0,0.361862459,0.630600352,0.630600352,424.3108732,0,0,0,0,0,0,0,8400000,0,14070900,638.2525432,0.544317031
8/14/2019 8:00,70,66,63.9023,73.857,44.0887,0,15281800,0,0,0.827237,0,0.640837789,0.333293103,0.544637008,0,424.4432122,0,15281800,666.0706522,0.523030522,0,9523260,0,0,0.682699,0,0.652753595,0.352199165,0.652753595,0,279.507018,0,9523260,521.765278,0.657462186,0,9523260,0,0,0.677406,0,0.901713859,0.334549428,0.901713859,0,265.500099,0,9523260,516.586199,0.65093617,7497070,0,7761650,0,0.549106,0,0.534282,0,0.373378937,0.370161376,0.652770136,241.5030523,231.2604787,0,0,0,0,0,0,8400000,0,15258720,516.5476252,0.556268859
8/14/2019 9:00,71,67,64.9973,73.9362,43.8921,0,15505800,0,0,0.841047,0,0.644908294,0.337604599,0.548328536,0,436.235783,0,15505800,684.837483,0.529998439,0,9663400,0,0,0.66142,0,0.657804197,0.356838429,0.657804197,0,287.3560397,0,9663400,528.0735397,0.655761169,0,9663400,0,0,0.655656,0,0.9107124,0.343502943,0.9107124,0,276.6171947,0,9663400,534.2908947,0.663481873,7741540,0,7741540,0,0.53482,0,0.53482,0,0.376594312,0.376594312,0.657830412,242.9516606,242.9516606,0,0,0,0,0,0,8400000,0,15483080,522.7928043,0.559975964
