Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/14/2019 10:00,73,67,63.9023,74.853,43.5834,0,16946700,0,0,0.922758,0,0.667295151,0.366327251,0.569113499,0,517.3365017,0,16946700,800.1309917,0.566574725,0,10564600,0,0,0.726996,0,0.682328659,0.368813478,0.682328659,0,324.6972393,0,10564600,603.5919393,0.685601279,0,10564600,0,0,0.719783,0,0.946573512,0.347455293,0.946573512,0,305.8938489,0,10564600,597.4362489,0.678609222,8462770,0,8462770,0,0.588695,0,0.588695,0,0.38238418,0.38238418,0.682522512,269.6691137,269.6691137,0,0,0,0,0,0,8400000,0,16925540,597.5560199,0.576341596
8/14/2019 11:00,75,68,64.5638,74.9919,43.2175,0,17478000,0,0,0.954939,0,0.673340824,0.377389227,0.574528951,0,549.6674086,0,17478000,853.0193086,0.585663789,0,10897100,0,0,0.752917,0,0.688830135,0.372499864,0.688830135,0,338.2640226,0,10897100,639.3318226,0.704038861,0,10897100,0,0,0.745364,0,0.95758643,0.348928998,0.95758643,0,316.8595156,0,10897100,640.6789156,0.705522294,8728790,0,8728790,0,0.610023,0,0.610023,0,0.382899698,0.382899698,0.689032325,278.5209214,278.5209214,0,0,0,0,0,0,8400000,0,17457580,632.9385044,0.586401925
8/14/2019 12:00,76,68,64.1244,73.2535,42.9807,0,17000100,0,0,0.92586,0,0.63790488,0.347736875,0.541134739,0,492.6301368,0,17000100,805.2300368,0.56839433,0,10598000,0,0,0.727897,0,0.64874906,0.347383139,0.64874906,0,306.7972089,0,10598000,615.4892089,0.696911729,0,10598000,0,0,0.722609,0,0.899750328,0.325508146,0.899750328,0,287.4779441,0,10598000,653.0239441,0.739411901,8489500,0,8489500,0,0.588472,0,0.588472,0,0.359204446,0.359204446,0.648929843,254.1221788,254.1221788,0,0,0,0,0,0,8400000,0,16979000,609.3343168,0.573936456
8/14/2019 13:00,78,66,59.611,72.1406,42.5262,0,16197400,0,0,0.884683,0,0.618896579,0.326833057,0.522996207,0,441.1538129,0,16197400,720.0511129,0.533456811,0,10095800,0,0,0.694678,0,0.626831119,0.334031675,0.626831119,0,281.0264157,0,10095800,553.7120157,0.658149348,0,10095800,0,0,0.689876,0,0.863953409,0.313142444,0.863953409,0,263.4519573,0,10095800,572.6416573,0.680649368,8087590,0,8087590,0,0.561105,0,0.561105,0,0.348699291,0.348699291,0.626990197,235.0114084,235.0114084,0,0,0,0,0,0,8400000,0,16175180,548.1748956,0.54761709
8/14/2019 14:00,79,65,56.9449,75.7093,42.4887,10340400,0,0,0.987124,0,0,0.395165764,0.595197658,0.595197658,340.5143387,0,0,10340400,682.3239187,0.791834651,0,11635000,0,0,0.812864,0,0.713536927,0.389722571,0.713536927,0,377.8685096,0,11635000,709.9622396,0.732234368,0,11635000,0,0,0.803294,0,0.990826524,0.359710821,0.990826524,0,348.7696173,0,11635000,680.9557173,0.702317886,9319090,0,9319090,0,0.659793,0,0.659793,0,0.392140719,0.392140719,0.713746131,304.5328875,304.5328875,0,0,0,0,0,0,8400000,0,18638180,702.8626172,0.602093268
8/14/2019 15:00,79,69,64.2497,76.9625,42.5811,0,0,13306500,0,0,0.78702,0.724292422,0.621910239,0.382428252,0,0,424.0651282,13306500,763.4869282,0.68852389,0,12456400,0,0,0.873372,0,0.745037647,0.415118726,0.745037647,0,430.9070749,0,12456400,818.4691749,0.788480628,0,12456400,0,0,0.862561,0,1.041424895,0.382903998,1.041424895,0,397.4671133,0,12456400,803.5395133,0.774097987,9977250,0,9977250,0,0.710249,0,0.710249,0,0.408644923,0.408644923,0.745279234,339.7627135,339.7627135,0,0,0,0,0,0,8400000,0,19954500,810.2844832,0.607884554
8/14/2019 16:00,79,70,65.7509,76.2099,42.5191,10470400,0,0,0.983948,0,0,0.402051424,0.606060754,0.606060754,350.8032694,0,0,10470400,721.5925694,0.827008599,0,11875300,0,0,0.831224,0,0.725908791,0.398766615,0.725908791,0,394.622765,0,11875300,764.587165,0.772615932,0,11875300,0,0,0.821721,0,1.015510952,0.370102211,1.015510952,0,366.2562326,0,11875300,775.2006326,0.78334085,9511350,0,9511350,0,0.67516,0,0.67516,0,0.398735378,0.398735378,0.726088507,316.0426446,316.0426446,0,0,0,0,0,0,8400000,0,19022700,756.9412934,0.628809847
8/14/2019 17:00,77,69,65.1162,76.9826,42.8985,10372900,0,0,0.958887,0,0,0.405973337,0.619661083,0.619661083,350.9267359,0,0,10372900,690.1633359,0.798422816,0,11671700,0,0,0.818341,0,0.742603161,0.408075013,0.742603161,0,396.9107603,0,11671700,737.5687603,0.758314995,0,11671700,0,0,0.807794,0,1.038234656,0.379627509,1.038234656,0,369.2415335,0,11671700,725.1810335,0.745578828,9348460,0,9348460,0,0.665176,0,0.665176,0,0.411052936,0.411052936,0.742841277,320.225994,320.225994,0,0,0,0,0,0,8400000,0,18696920,730.1930727,0.626380787
8/14/2019 18:00,76,70,67.1841,77.0396,43.0363,9878500,0,0,0.914701,0,0,0.397498531,0.619711093,0.619711093,327.2241033,0,0,9878500,643.0396033,0.781138355,0,11113100,0,0,0.780498,0,0.74276289,0.406406549,0.74276289,0,376.3697186,0,11113100,690.8736186,0.746009972,0,11113100,0,0,0.770132,0,1.03961189,0.382335046,1.03961189,0,354.0772996,0,11113100,688.1431996,0.743061647,8901600,0,8901600,0,0.634335,0,0.634335,0,0.41520519,0.41520519,0.743006223,307.9992099,307.9992099,0,0,0,0,0,0,8400000,0,17803200,683.9648824,0.624237544
8/14/2019 19:00,74,70,68.1696,76.996,42.8605,9603900,0,0,0.892671,0,0,0.39420349,0.620061179,0.620061179,315.4909081,0,0,9603900,473.4869281,0.591618315,9595380,0,0,0.714358,0,0,0.407341933,0.74318821,0.74318821,325.7167194,0,0,9595380,482.8678494,0.603875427,9595380,0,0,0.704082,0,0,0.392585777,1.039814058,1.039814058,313.9174764,0,0,9595380,472.9176564,0.591431697,0,0,9595370,0,0,0,0.681951,0,0.409757513,0.743428193,0.743428193,327.6479119,0,0,0,0,0,0,0,8400000,0,9595370,481.3593519,0.601989524
8/14/2019 20:00,72,70,69.1255,77.6676,43.268,9768590,0,0,0.906356,0,0,0.405182775,0.632083956,0.632083956,329.8387002,0,0,9768590,490.8232902,0.602940597,9760550,0,0,0.692997,0,0,0.418595135,0.757853019,0.757853019,340.4765621,0,0,9760550,497.3415621,0.61145107,9760550,0,0,0.681835,0,0,0.40816739,1.059699888,1.059699888,331.9948515,0,0,9760550,490.4358715,0.602960946,0,0,9760490,0,0,0,0.692914,0,0.418394921,0.757535073,0.757535073,340.31162,0,0,0,0,0,0,0,8400000,0,9760490,497.11835,0.611180402
8/14/2019 21:00,72,71,70.5978,77.717,43.2657,9739300,0,0,0.904291,0,0,0.405884739,0.633506988,0.633506988,329.4194366,0,0,9739300,490.3023266,0.604111992,9731110,0,0,0.691415,0,0,0.419611748,0.759218479,0.759218479,340.2740065,0,0,9731110,497.2934365,0.613241577,9731110,0,0,0.680312,0,0,0.410007101,1.062616431,1.062616431,332.4853501,0,0,9731110,491.1878301,0.605712397,0,0,9731110,0,0,0,0.691415,0,0.419611748,0.759218479,0.759218479,340.2740065,0,0,0,0,0,0,0,8400000,0,9731110,497.2186665,0.613149373
8/14/2019 22:00,72,71,70.5978,77.7167,43.2629,9709800,0,0,0.90176,0,0,0.405487885,0.633496376,0.633496376,328.100522,0,0,9709800,488.226662,0.603382144,9701540,0,0,0.689471,0,0,0.419764862,0.759203358,0.759203358,339.3638003,0,0,9701540,495.5705903,0.612979701,9701540,0,0,0.678375,0,0,0.410543987,1.062591486,1.062591486,331.9090759,0,0,9701540,489.7958859,0.60583687,0,0,9701540,0,0,0,0.689471,0,0.419764862,0.759203358,0.759203358,339.3638003,0,0,0,0,0,0,0,8400000,0,9701540,495.4964403,0.612887983
8/14/2019 23:00,72,71,70.5978,77.7142,42.7798,0,0,0,0,0,0,0.740523401,0.637315735,0.637315735,0,0,0,0,51.47249,0,0,0,0,0,0,0,0.763780055,0.763780055,0.763780055,0,0,0,0,51.45275,0,0,0,0,0,0,0,1.069019201,1.069019201,1.069019201,0,0,0,0,52.44315,0,0,0,2577340,0,0,0,0.183214,0,0.618039491,0.763780055,0.763780055,132.7414919,0,0,0,0,0,0,0,8400000,0,2577340,192.4241019,0.895919523
8/15/2019 0:00,73,71,70.0536,77.4265,42.5621,0,0,0,0,0,0,0.741595451,0.638160432,0.638160432,0,0,0,0,50.46845,0,0,0,0,0,0,0,0.764578585,0.764578585,0.764578585,0,0,0,0,50.46105,0,0,0,0,0,0,0,1.069803679,1.069803679,1.069803679,0,0,0,0,51.41944,0,0,0,2384890,0,0,0,0.169263,0,0.622791407,0.75839961,0.75839961,123.7740831,0,0,0,0,0,0,0,8400000,0,2384890,182.0376631,0.915955016
8/15/2019 1:00,73,71,70.0536,76.4674,42.5621,0,0,0,0,0,0,0.719324437,0.617232305,0.617232305,0,0,0,0,50.99041,0,0,0,0,0,0,0,0.739636676,0.739636676,0.739636676,0,0,0,0,50.97742,0,0,0,0,0,0,0,1.03320395,1.03320395,1.03320395,0,0,0,0,51.98824,0,0,0,2369200,0,0,0,0.16658,0,0.602060808,0.733059316,0.733059316,118.8668723,0,0,0,0,0,0,0,8400000,0,2369200,178.3045023,0.903112454
8/15/2019 2:00,72,70,69.1255,76.4153,42.7621,0,0,0,0,0,0,0.715614653,0.613895671,0.613895671,0,0,0,0,50.4254,0,0,0,0,0,0,0,0.735689952,0.735689952,0.735689952,0,0,0,0,50.41943,0,0,0,0,0,0,0,1.026192925,1.026192925,1.026192925,0,0,0,0,51.49626,0,0,0,2354840,0,0,0,0.16494,0,0.600459334,0.729852692,0.729852692,117.8321382,0,0,0,0,0,0,0,8400000,0,2354840,176.1295582,0.897536435
8/15/2019 3:00,73,70,68.5555,76.4133,42.5621,0,0,0,0,0,0,0.717330925,0.615359608,0.615359608,0,0,0,0,50.43697,0,0,0,0,0,0,0,0.737450228,0.737450228,0.737450228,0,0,0,0,50.43246,0,0,0,0,0,0,0,1.028581691,1.028581691,1.028581691,0,0,0,0,51.50623,0,0,0,2383540,0,0,0,0.167535,0,0.600154374,0.731657595,0.731657595,119.207663,0,0,0,0,0,0,0,8400000,0,2383540,177.531493,0.893787357
8/15/2019 4:00,73,70,68.5555,75.4759,42.5594,0,0,0,0,0,0,0.6965609,0.595854484,0.595854484,0,0,0,0,51.03538,0,0,0,0,0,0,0,0.714137792,0.714137792,0.714137792,0,0,0,0,51.00907,0,0,0,0,0,0,0,0.994639747,0.994639747,0.994639747,0,0,0,0,52.14288,0,0,0,2369190,0,0,0,0.165208,0,0.580314596,0.707617419,0.707617419,114.5729615,0,0,0,0,0,0,0,8400000,0,2369190,174.2228015,0.882442361
8/15/2019 5:00,72,69,67.582,76.3685,42.864,0,15501200,0,0,0.887109,0,0.706045538,0.384568478,0.6055565,0,496.7727416,0,15501200,753.6761816,0.583446067,9532710,0,0,0.699607,0,0,0.397662477,0.725745237,0.725745237,315.9000896,0,0,9532710,564.7102896,0.710870621,9533420,0,0,0.690347,0,0,0.383081126,1.011042479,1.011042479,304.3394393,0,0,9533420,556.6291393,0.700645694,7603750,0,7874670,0,0.570513,0,0.556347,0,0.415143109,0.412031268,0.720603135,272.4262488,261.081896,0,0,0,0,0,0,8400000,0,15478420,778.1216947,0.603256685
8/15/2019 6:00,73,70,68.5555,77.4703,43.5932,0,17456400,0,0,0.96385,0,0.734831832,0.419745476,0.632559122,0,610.6037433,0,17456400,909.6891133,0.625344822,10883700,0,0,0.764082,0,0,0.416105416,0.757973537,0.757973537,377.3972099,0,0,10883700,674.9673799,0.744196235,10883700,0,0,0.753055,0,0,0.394279058,1.060980065,1.060980065,357.6012484,0,0,10883700,663.4468484,0.731494086,8718090,0,8718090,0,0.621226,0,0.621226,0,0.428021412,0.428021412,0.758168782,310.9607659,310.9607659,0,0,0,0,0,0,8400000,0,17436180,915.0134318,0.629734333
8/15/2019 7:00,74,71,69.7832,78.8833,43.5468,9987920,0,0,0.963923,0,0,0.434880866,0.658063797,0.658063797,361.9629414,0,0,9987920,690.3883414,0.829468007,11273100,0,0,0.798947,0,0,0.435656502,0.788337976,0.788337976,409.2666091,0,0,11273100,728.5961091,0.775576666,11273100,0,0,0.786303,0,0,0.410578058,1.107071709,1.107071709,385.7072918,0,0,11273100,713.7671918,0.759791566,9029600,0,9029600,0,0.650716,0,0.650716,0,0.443779587,0.443779587,0.788597727,333.9293465,333.9293465,0,0,0,0,0,0,8400000,0,18059200,721.310148,0.653139824
8/15/2019 8:00,76,72,70.3338,79.0348,43.1558,10483000,0,0,0.979809,0,0,0.442258692,0.663439434,0.663439434,386.3498221,0,0,10483000,737.4783221,0.844199167,11796000,0,0,0.838257,0,0,0.441437628,0.794347611,0.794347611,433.9331886,0,0,11796000,788.0187886,0.801646784,11796000,0,0,0.825186,0,0,0.412352059,1.117107738,1.117107738,405.3420744,0,0,11796000,777.9716744,0.791425915,9447910,0,9447910,0,0.683206,0,0.683206,0,0.443425824,0.443425824,0.794623078,349.1206062,349.1206062,0,0,0,0,0,0,8400000,0,18895820,780.1386007,0.665711176
8/15/2019 9:00,78,72,69.5,80.8771,42.8391,0,0,13596500,0,0,0.830773,0.81902088,0.711187157,0.450814186,0,0,510.7912572,13596500,858.0636572,0.757309888,12730900,0,0,0.920352,0,0,0.486111596,0.851140967,0.851140967,515.7198428,0,0,12730900,861.6652428,0.812195753,12730900,0,0,0.903454,0,0,0.449031232,1.200252465,1.200252465,476.3809765,0,0,12730900,831.8410765,0.784083837,10197800,0,10197800,0,0.752922,0,0.752922,0,0.475214253,0.475214253,0.851440531,403.8449927,403.8449927,0,0,0,0,0,0,8400000,0,20395600,853.0485904,0.675109015
8/15/2019 10:00,80,74,71.6591,79.292,42.4201,0,0,13607300,0,0,0.790315,0.782693947,0.676681589,0.421809704,0,0,478.3075992,13607300,848.3029992,0.748101092,12589200,0,0,0.902368,0,0,0.458036844,0.809633924,0.809633924,480.5264534,0,0,12589200,853.6071534,0.813656614,12589200,0,0,0.888519,0,0,0.425218735,1.143400036,1.143400036,446.0969744,0,0,12589200,873.4413744,0.832562553,10083900,0,10083900,0,0.736715,0,0.736715,0,0.44876472,0.44876472,0.809960345,377.1082135,377.1082135,0,0,0,0,0,0,8400000,0,20167800,845.0710819,0.667405127
8/15/2019 11:00,82,72,67.582,80.0004,42.4973,0,0,14520500,0,0,0.843707,0.799861154,0.692907456,0.438982738,0,0,531.1874033,14520500,914.0831033,0.755414568,13430600,0,0,0.962416,0,0,0.481283569,0.829251622,0.829251622,538.6605923,0,0,13430600,921.3188923,0.823181891,13430600,0,0,0.946733,0,0,0.443855354,1.168549921,1.168549921,496.7703096,0,0,13430600,899.5358096,0.803719098,10760300,0,10760300,0,0.78696,0,0.78696,0,0.460548882,0.460548882,0.829556656,412.9703443,412.9703443,0,0,0,0,0,0,8400000,0,21520600,912.1057033,0.67230623
8/15/2019 12:00,83,73,68.7466,81.029,42.6071,0,0,15570200,0,0,0.907363,0.825943244,0.71755055,0.466747895,0,0,605.6131725,15570200,979.4631725,0.754875215,0,11539000,11539000,0,0.879471,0.879471,0.858289245,0.484495558,0.484495558,0,465.8828538,465.8828538,23078000,1314.375408,0.683443318,0,11539000,11539000,0,0.862525,0.862525,1.212455672,0.451321533,0.451321533,0,433.9832636,433.9832636,23078000,1274.088427,0.662495066,11539000,0,11539000,0,0.84696,0,0.84696,0,0.481517852,0.481517852,0.858626249,463.0195416,463.0195416,0,0,0,0,0,0,8400000,0,23078000,1297.882683,0.674867501
8/15/2019 13:00,86,74,69.1255,82.0736,42.6543,0,0,16124700,0,0,0.946826,0.853722677,0.743759692,0.493683222,0,0,663.3744876,16124700,1057.750688,0.787177948,0,11951900,11951900,0,0.884694,0.884694,0.88995722,0.504589215,0.504589215,0,502.5666529,502.5666529,23903800,1400.669906,0.703153426,0,11951900,11951900,0,0.866123,0.866123,1.260365546,0.471017568,0.471017568,0,469.1295726,469.1295726,23903800,1356.217345,0.680837697,11951800,0,11951800,0,0.884512,0,0.884512,0,0.504262291,0.504262291,0.889460851,502.2368378,502.2368378,0,0,0,0,0,0,8400000,0,23903600,1399.614076,0.702629265
8/15/2019 14:00,86,75,70.7771,82.1841,42.6553,0,0,16127200,0,0,0.948198,0.856769082,0.746631211,0.496044112,0,0,666.6502167,16127200,1070.541617,0.796573454,0,11953700,11953700,0,0.885845,0.885845,0.892829084,0.506493531,0.506493531,0,504.5393098,504.5393098,23907400,1414.26152,0.709869674,0,11953700,11953700,0,0.867395,0.867395,1.265998127,0.473336922,0.473336922,0,471.5106301,471.5106301,23907400,1380.29856,0.69282242,11953700,0,11953700,0,0.885843,0,0.885843,0,0.506489534,0.506489534,0.892822976,504.5353283,504.5353283,0,0,0,0,0,0,8400000,0,23907400,1413.797457,0.709636743
8/15/2019 15:00,84,75,71.4846,81.2965,42.6285,0,0,15872400,0,0,0.925549,0.832835633,0.724062804,0.475011064,0,0,628.2971342,15872400,1035.199134,0.782640912,0,11763900,11763900,0,0.864155,0.864155,0.866283596,0.487778837,0.487778837,0,478.1817884,478.1817884,23527800,1363.259677,0.695310064,0,11763900,11763900,0,0.847501,0.847501,1.227877386,0.457741738,0.457741738,0,448.7356697,448.7356697,23527800,1352.375739,0.689758876,11763900,0,11763900,0,0.864148,0,0.864148,0,0.487765277,0.487765277,0.866262733,478.1684949,478.1684949,0,0,0,0,0,0,8400000,0,23527800,1362.72129,0.695035468
8/15/2019 16:00,83,74,70.4174,81.1877,42.6146,0,0,15734000,0,0,0.917413,0.830129811,0.721503328,0.471525631,0,0,618.2486898,15734000,1007.35599,0.76828981,0,11660900,11660900,0,0.856464,0.856464,0.863264636,0.485190332,0.485190332,0,471.4796618,471.4796618,23321800,1331.263724,0.684988495,0,11660900,11660900,0,0.839684,0.839684,1.221750033,0.455394687,0.455394687,0,442.5259917,442.5259917,23321800,1306.194183,0.672089213,11660900,0,11660900,0,0.856463,0,0.856463,0,0.485188404,0.485188404,0.863261664,471.4777888,471.4777888,0,0,0,0,0,0,8400000,0,23321800,1330.821678,0.684761045
8/15/2019 17:00,82,74,70.8571,79.4209,42.4345,0,0,13974800,0,0,0.810482,0.785745134,0.679580494,0.425663836,0,0,495.7139149,13974800,885.0358149,0.759970073,12927900,0,0,0.957909,0,0,0.471137771,0.813813544,0.813813544,507.5684991,0,0,12927900,907.0723991,0.841967279,12927900,0,0,0.944099,0,0,0.436780719,1.150800566,1.150800566,470.5547882,0,0,12927900,931.1872882,0.864351322,10356100,0,10356100,0,0.755704,0,0.755704,0,0.45062315,0.45062315,0.813768203,388.8915334,388.8915334,0,0,0,0,0,0,8400000,0,20712200,898.0016751,0.674556851
8/15/2019 18:00,80,72,68.6492,80.0109,42.4146,0,0,13747700,0,0,0.804028,0.801240778,0.694148279,0.435548208,0,0,498.9821755,13747700,846.4245755,0.738821396,12718500,0,0,0.917545,0,0,0.473465513,0.831147429,0.831147429,501.8142601,0,0,12718500,852.1895601,0.804047232,12718500,0,0,0.901762,0,0,0.437633193,1.171605815,1.171605815,463.83648,0,0,12718500,831.28018,0.784319075,10187900,0,10187900,0,0.749911,0,0.749911,0,0.461822611,0.461822611,0.83103294,392.0835486,392.0835486,0,0,0,0,0,0,8400000,0,20375800,843.6676645,0.66485305
8/15/2019 19:00,78,73,71.0344,80.9785,42.2611,0,12433000,0,0,0.777476,0,0.82816464,0.451833365,0.719391505,0,468.1370194,0,12433000,660.3142794,0.637317731,0,12443600,0,0,0.937347,0,0.860521007,0.494646996,0.860521007,0,512.9324471,0,12443600,707.3836071,0.682166197,0,12443600,0,0,0.919686,0,1.215216144,0.456687204,1.215216144,0,473.5694079,0,12443600,668.8814679,0.645036614,0,0,12443600,0,0,0,0.911356,0,0.490307941,0.860846283,0.860846283,508.432991,0,0,0,0,0,0,0,8400000,0,12443600,698.900811,0.673985803
8/15/2019 20:00,77,74,72.8544,79.7366,42.3973,0,11655400,0,0,0.690544,0,0.795023505,0.42784027,0.688295038,0,415.5541235,0,11655400,587.9040935,0.605285887,0,11665800,0,0,0.845959,0,0.823604647,0.459668686,0.823604647,0,446.8669131,0,11665800,623.4849231,0.641346421,0,11665800,0,0,0.830667,0,1.159643343,0.429512178,1.159643343,0,417.5502634,0,11665800,604.4716634,0.621788472,0,0,11665800,0,0,0,0.845864,0,0.459486107,0.823321391,0.823321391,446.6894193,0,0,0,0,0,0,0,8400000,0,11665800,623.1859593,0.641038893
8/15/2019 21:00,77,73,71.4846,78.0056,42.3268,0,10674000,0,0,0.622184,0,0.746753768,0.397739261,0.642836783,0,353.789073,0,10674000,536.793283,0.603477553,0,10681000,0,0,0.767308,0,0.776036743,0.426512838,0.776036743,0,379.631969,0,10681000,565.601929,0.635448286,0,10681000,0,0,0.755124,0,1.090982454,0.406122223,1.090982454,0,361.4826221,0,10681000,564.7082221,0.634444215,0,0,10681000,0,0,0,0.76729,0,0.42647156,0.775971301,0.775971301,379.595228,0,0,0,0,0,0,0,8400000,0,10681000,565.388388,0.635208375
8/15/2019 22:00,77,71,68.3631,77.7844,42.3265,0,10639300,0,0,0.6203,0,0.746770833,0.397914331,0.642853204,0,352.7941616,0,10639300,532.0483716,0.600094034,0,10646200,0,0,0.76333,0,0.770012883,0.422710401,0.770012883,0,375.0216225,0,10646200,557.3233525,0.628194119,0,10646200,0,0,0.750948,0,1.078551312,0.401153063,1.078551312,0,355.8963112,0,10646200,541.0998612,0.609907604,0,0,10646200,0,0,0,0.763328,0,0.422706985,0.770007464,0.770007464,375.0185924,0,0,0,0,0,0,0,8400000,0,10646200,557.2296024,0.628088447
8/15/2019 23:00,77,71,68.3631,78.7068,41.7843,0,0,0,0,0,0,0.774962465,0.668942789,0.668942789,0,0,0,0,51.2024,0,0,0,0,0,0,0,0.800975099,0.800975099,0.800975099,0,0,0,0,51.20081,0,0,0,0,0,0,0,1.123562358,1.123562358,1.123562358,0,0,0,0,52.14316,0,0,0,2639320,0,0,0,0.193649,0,0.642866778,0.801005891,0.801005891,141.3942621,0,0,0,0,0,0,0,8400000,0,2639320,200.2544221,0.910481891
8/16/2019 0:00,76,72,70.3193,77.4815,41.9648,0,0,0,0,0,0,0.749439159,0.645080902,0.645080902,0,0,0,0,51.19581,0,0,0,0,0,0,0,0.772800669,0.772800669,0.772800669,0,0,0,0,51.17886,0,0,0,0,0,0,0,1.082971482,1.082971482,1.082971482,0,0,0,0,52.26545,0,0,0,2414020,0,0,0,0.173328,0,0.626068808,0.765748928,0.765748928,125.9452187,0,0,0,0,0,0,0,8400000,0,2414020,185.7396287,0.923304506
8/16/2019 1:00,75,71,69.2157,75.5413,42.1648,0,0,0,0,0,0,0.702534264,0.601163854,0.601163854,0,0,0,0,51.75521,0,0,0,0,0,0,0,0.720440267,0.720440267,0.720440267,0,0,0,0,51.73421,0,0,0,0,0,0,0,1.005533355,1.005533355,1.005533355,0,0,0,0,55.06645,0,0,0,2383840,0,0,0,0.167368,0,0.583355706,0.712963822,0.712963822,115.8855555,0,0,0,0,0,0,0,8400000,0,2383840,177.0891255,0.891448044
8/16/2019 2:00,73,69,67.0874,75.426,42.5648,0,0,0,0,0,0,0.694809475,0.594211733,0.594211733,0,0,0,0,50.67801,0,0,0,0,0,0,0,0.7122084,0.7122084,0.7122084,0,0,0,0,50.67101,0,0,0,0,0,0,0,0.990567393,0.990567393,0.990567393,0,0,0,0,51.69162,0,0,0,2369340,0,0,0,0.165149,0,0.579202392,0.706323338,0.706323338,114.3606162,0,0,0,0,0,0,0,8400000,0,2369340,172.9105862,0.875740516
8/16/2019 3:00,73,69,67.0874,76.3718,42.5621,0,0,0,0,0,0,0.715751044,0.613877036,0.613877036,0,0,0,0,50.10155,0,0,0,0,0,0,0,0.735722657,0.735722657,0.735722657,0,0,0,0,50.10498,0,0,0,0,0,0,0,1.024984202,1.024984202,1.024984202,0,0,0,0,51.0418,0,0,0,2398040,0,0,0,0.168512,0,0.598492704,0.730543033,0.730543033,119.600787,0,0,0,0,0,0,0,8400000,0,2398040,177.045544,0.885951247
8/16/2019 4:00,72,70,69.028,77.3642,42.7621,0,0,0,0,0,0,0.737375862,0.634342997,0.634342997,0,0,0,0,49.82184,0,0,0,0,0,0,0,0.760066723,0.760066723,0.760066723,0,0,0,0,49.82525,0,0,0,0,0,0,0,1.061914226,1.061914226,1.061914226,0,0,0,0,50.83886,0,0,0,2354990,0,0,0,0.166407,0,0.621769934,0.754860655,0.754860655,122.0218315,0,0,0,0,0,0,0,8400000,0,2354990,179.1684365,0.912964062
8/16/2019 5:00,72,71,70.4996,77.4055,42.8667,0,16358800,0,0,0.937086,0,0.73014993,0.410436323,0.628243344,0,559.5204771,0,16358800,839.6086771,0.615895061,10061400,0,0,0.740063,0,0,0.413155654,0.752707553,0.752707553,346.410358,0,0,10061400,620.730558,0.740331037,10062500,0,0,0.729583,0,0,0.394400669,1.052660903,1.052660903,330.7213945,0,0,10062500,616.9036945,0.735686393,8024970,0,8312010,0,0.603799,0,0.590709,0,0.426099848,0.423604913,0.746986121,295.1455165,283.2847264,0,0,0,0,0,0,8400000,0,16336980,848.2697429,0.623079475
8/16/2019 6:00,73,71,70.138,78.4656,43.663,10129700,0,0,0.972825,0,0,0.435097732,0.655431664,0.655431664,367.2841248,0,0,10129700,703.8956248,0.833859591,11488900,0,0,0.81002,0,0,0.434258761,0.785119195,0.785119195,415.7629568,0,0,11488900,745.2033568,0.778354784,11488900,0,0,0.797642,0,0,0.407690488,1.102146995,1.102146995,390.3262707,0,0,11488900,729.7083707,0.762170482,9202290,0,9202290,0,0.659551,0,0.659551,0,0.44061345,0.44061345,0.785324746,337.887729,337.887729,0,0,0,0,0,0,8400000,0,18404580,1000.160958,0.652116565
8/16/2019 7:00,75,72,70.7771,78.9976,43.4236,10629600,0,0,0.98941,0,0,0.443629049,0.661941244,0.661941244,392.9666112,0,0,10629600,752.0127112,0.848964452,11961700,0,0,0.846345,0,0,0.441182087,0.792598829,0.792598829,439.7739805,0,0,11961700,802.6003805,0.805170215,11961700,0,0,0.833535,0,0,0.411425596,1.114769165,1.114769165,410.1124628,0,0,11961700,792.3188628,0.794855778,9580500,0,9580500,0,0.68966,0,0.68966,0,0.44183776,0.44183776,0.792871863,352.7522215,352.7522215,0,0,0,0,0,0,8400000,0,19161000,794.5743767,0.666335959
8/16/2019 8:00,78,72,69.4023,79.9956,42.8519,0,0,13529900,0,0,0.818877,0.795162396,0.688720352,0.433357793,0,0,488.6073006,13529900,836.7849006,0.742165042,12667600,0,0,0.907605,0,0,0.468036513,0.824632869,0.824632869,494.0749446,0,0,12667600,840.2005446,0.795920817,12667600,0,0,0.89242,0,0,0.432798006,1.161538449,1.161538449,456.8760022,0,0,12667600,819.7383022,0.776536963,10146900,0,10146900,0,0.741406,0,0.741406,0,0.458570978,0.458570978,0.824921971,387.7561543,387.7561543,0,0,0,0,0,0,8400000,0,20293800,831.7985392,0.659665381
8/16/2019 9:00,79,73,70.4996,81.0001,42.7198,0,0,14550400,0,0,0.851872,0.82393568,0.715726352,0.456564242,0,0,553.5993621,14550400,937.2317621,0.7729534,13458100,0,0,0.970704,0,0,0.49894818,0.85581313,0.85581313,559.5745415,0,0,13458100,942.6965415,0.840561335,13458100,0,0,0.953589,0,0,0.459972403,1.208463506,1.208463506,515.8628828,0,0,13458100,917.2562828,0.817877367,10782400,0,10782400,0,0.794824,0,0.794824,0,0.477631361,0.477631361,0.856135596,429.1676992,429.1676992,0,0,0,0,0,0,8400000,0,21564800,933.2695761,0.68942879
8/16/2019 10:00,83,74,70.3193,81.1184,42.5757,0,0,15211700,0,0,0.889974,0.828416544,0.719846993,0.465221606,0,0,589.7342926,15211700,1015.322493,0.800953865,0,11272300,11272300,0,0.86322,0.86322,0.860965173,0.484364456,0.484364456,0,454.9917878,454.9917878,22544600,1343.239876,0.714977356,14067200,0,0,0.996365,0,0,0.47404104,1.217617878,1.217617878,555.7025099,0,0,14067200,1006.97631,0.858999354,11272300,0,11272300,0,0.83066,0,0.83066,0,0.48206124,0.48206124,0.861313844,452.8282433,452.8282433,0,0,0,0,0,0,8400000,0,22544600,1327.904087,0.70681445
8/16/2019 11:00,85,74,69.5878,82.0563,42.6455,0,0,15965500,0,0,0.938433,0.853289415,0.74334372,0.491506881,0,0,653.9294261,15965500,1042.533026,0.783589384,0,11833300,11833300,0,0.876789,0.876789,0.889468237,0.503393684,0.503393684,0,496.4007072,496.4007072,23666600,1381.783614,0.700624651,0,11833300,11833300,0,0.89049,0.89049,1.258072686,0.470774702,0.470774702,0,464.2348571,464.2348571,23666600,1351.239714,0.68513756,11833300,0,11833300,0,0.876606,0,0.876606,0,0.50306583,0.50306583,0.888969041,496.0774069,496.0774069,0,0,0,0,0,0,8400000,0,23666600,1380.743614,0.700097326
8/16/2019 12:00,85,75,71.0344,81.2897,42.6391,0,0,15930700,0,0,0.928383,0.832454968,0.72370847,0.475353933,0,0,631.0600754,15930700,1040.160675,0.783514102,0,11807300,11807300,0,0.866816,0.866816,0.865871433,0.487790897,0.487790897,0,479.957788,479.957788,23614600,1369.304976,0.695826299,0,11807300,11807300,0,0.85035,0.85035,1.228167831,0.457811596,0.457811596,0,450.4599045,450.4599045,23614600,1358.605309,0.690389154,11807300,0,11807300,0,0.866808,0,0.866808,0,0.487775394,0.487775394,0.865847599,479.9425341,479.9425341,0,0,0,0,0,0,8400000,0,23614600,1368.763768,0.695551278
8/16/2019 13:00,87,74,68.6492,82.0968,42.6631,0,0,16165500,0,0,0.949145,0.85430919,0.744315849,0.494612479,0,0,666.3048364,16165500,1062.297436,0.788566344,0,11982200,11982200,0,0.886693,0.886693,0.890089916,0.504910269,0.504910269,0,504.161319,504.161319,23964400,1405.670438,0.703879307,0,11982200,11982200,0,0.86812,0.86812,1.260641617,0.471142149,0.471142149,0,470.4432881,470.4432881,23964400,1360.978776,0.68150028,11982200,0,11982200,0,0.8867,0,0.8867,0,0.504922352,0.504922352,0.890108194,504.1733842,504.1733842,0,0,0,0,0,0,8400000,0,23964400,1405.281568,0.703684583
8/16/2019 14:00,86,75,70.6788,82.1893,42.6716,0,0,16284300,0,0,0.95618,0.856677065,0.7465565,0.497857837,0,0,675.6055316,16284300,1085.487432,0.79990231,0,12070700,12070700,0,0.893354,0.893354,0.892727941,0.507361153,0.507361153,0,510.3503554,510.3503554,24141400,1432.663011,0.712135838,0,12070700,12070700,0,0.874878,0.874878,1.265877577,0.473372937,0.473372937,0,476.1618922,476.1618922,24141400,1397.280284,0.694548096,12070700,0,12070700,0,0.893355,0,0.893355,0,0.507363155,0.507363155,0.892730994,510.3523698,510.3523698,0,0,0,0,0,0,8400000,0,24141400,1432.21234,0.711911823
8/16/2019 15:00,85,75,71.1119,83.0985,42.7415,9446340,15743900,0,0.970028,0.970028,0,0.517465603,0.517933394,0.769929148,407.346335,679.5242973,0,25190240,1529.644732,0.728684474,0,12595100,12595100,0,0.937397,0.937397,0.920138717,0.530837015,0.530837015,0,557.1621071,557.1621071,25190200,1545.184714,0.736088502,0,12595100,12595100,0,0.916959,0.916959,1.305603312,0.491572763,0.491572763,0,515.9506752,515.9506752,25190200,1486.60395,0.708182047,10593500,0,10593500,0,0.805322,0,0.805322,0,0.518527077,0.518527077,0.920160617,457.7513827,457.7513827,0,0,0,0,0,4003160,8400000,0,21187000,1295.346765,0.733665039
8/16/2019 16:00,84,76,72.989,82.3306,42.6758,9077150,15128600,0,0.897212,0.897212,0,0.490301655,0.488764363,0.750844037,370.8784721,616.1933788,0,24205750,1414.235651,0.701107291,0,12102900,12102900,0,0.896992,0.896992,0.897025374,0.510472497,0.510472497,0,514.8497989,514.8497989,24205800,1456.693098,0.722154078,0,12102900,12102900,0,0.878664,0.878664,1.274162272,0.476827087,0.476827087,0,480.9158792,480.9158792,24205800,1436.391858,0.712089759,12102900,0,12102900,0,0.895044,0,0.895044,0,0.506964175,0.506964175,0.891722784,511.3113932,511.3113932,0,0,0,0,0,0,8400000,0,24205800,1448.338786,0.718012437
8/16/2019 17:00,83,75,71.9788,83.1016,42.6396,8878260,14797100,0,0.889051,0.889051,0,0.504305819,0.501969267,0.771138603,373.1131814,618.9741195,0,23675360,1382.945601,0.700954377,0,11837700,11837700,0,0.889051,0.889051,0.921433647,0.524512433,0.524512433,0,517.4184023,517.4184023,23675400,1425.554805,0.72254989,0,11837700,11837700,0,0.868814,0.868814,1.307499839,0.490442873,0.490442873,0,483.8096332,483.8096332,23675400,1378.128966,0.698511856,11837700,0,11837700,0,0.889038,0,0.889038,0,0.524489618,0.524489618,0.92139919,517.3958957,517.3958957,0,0,0,0,0,0,8400000,0,23675400,1425.041991,0.722289968
8/16/2019 18:00,82,76,73.8072,84.0645,42.6202,8778760,14631300,0,0.892531,0.892531,0,0.524360486,0.521554145,0.797432774,383.6029052,635.9179296,0,23410060,1404.809535,0.720105562,0,11705000,11705000,0,0.892534,0.892534,0.952228052,0.543988421,0.543988421,0,530.6153724,530.6153724,23410000,1446.388645,0.74142092,0,11705000,11705000,0,0.870573,0.870573,1.353112149,0.509347548,0.509347548,0,496.8260876,496.8260876,23410000,1395.836275,0.715507702,11705000,0,11705000,0,0.892542,0,0.892542,0,0.544001318,0.544001318,0.952247351,530.6279519,530.6279519,0,0,0,0,0,0,8400000,0,23410000,1445.995504,0.741219395
8/16/2019 19:00,81,77,75.5371,85.0396,42.0455,0,0,15212100,0,0,0.981547,0.946153676,0.830470226,0.564021087,0,0,714.9954315,15212100,986.5458415,0.778232466,9479620,0,0,0.798489,0,0,0.563444289,0.990961957,0.990961957,445.1031457,0,0,9479620,718.1825257,0.909128247,9479620,0,0,0.774676,0,0,0.547810191,1.410190735,1.410190735,432.7527039,0,0,9479620,701.2128039,0.887646725,7594440,0,7594440,0,0.629538,0,0.629538,0,0.584631902,0.584631902,0.990985218,369.9959915,369.9959915,0,0,0,0,0,0,8400000,0,15188880,711.0007004,0.792342948
8/16/2019 20:00,80,78,77.3239,84.7721,42.024,0,0,14997100,0,0,0.932915,0.938372787,0.82311313,0.54731277,0,0,684.0086949,14997100,942.5586749,0.754192751,9345790,0,0,0.752459,0,0,0.560194975,0.982908164,0.982908164,436.2887165,0,0,9345790,692.9086165,0.889695082,9345790,0,0,0.729317,0,0,0.555426804,1.396922482,1.396922482,432.5751893,0,0,9345790,685.8885893,0.880681363,7487310,0,7487310,0,0.618904,0,0.618904,0,0.581456888,0.581456888,0.982819845,362.7956643,362.7956643,0,0,0,0,0,0,8400000,0,14974620,685.9795303,0.787954858
8/16/2019 21:00,81,78,77.0329,84.759,42.0211,0,0,14966600,0,0,0.930973,0.93769622,0.822472866,0.546445785,0,0,681.5362906,14966600,939.1103006,0.752964842,9326800,0,0,0.750806,0,0,0.559758939,0.982065338,0.982065338,435.0633064,0,0,9326800,691.0491664,0.889114165,9326800,0,0,0.727673,0,0,0.555281801,1.395433895,1.395433895,431.5835249,0,0,9326800,683.9174249,0.87993836,7472090,0,7472090,7508420,0.617682,0,0.617682,0.849409,0.581506599,0.581506599,0.982464162,362.0891368,362.0891368,0,7508420,0.849409,559.381,7448880,0,0,0.894005929,22452600,684.1386747,0.620161072
8/16/2019 22:00,81,78,77.0329,83.8331,41.9674,0,0,14179500,0,0,0.878115,0.910918539,0.797167228,0.51860669,0,0,612.7986295,14179500,848.8840395,0.718403926,8837020,0,0,0.705318,0,0,0.54460679,0.9525137,0.9525137,401.0584249,0,0,8837020,635.1289549,0.86245674,8837020,0,0,0.684526,0,0,0.550877733,1.352709787,1.352709787,405.6764617,0,0,8837020,638.8062617,0.867450242,7080030,0,7080030,4630860,0.579168,0,0.579168,0.424473,0.570863496,0.570863496,0.952913737,336.8108896,336.8108896,0,4630860,0.424473,404.769,4557940,0,0,1.048882497,18790920,974.1496792,0.622098128
8/16/2019 23:00,80,77,75.9932,83.7326,41.1936,0,0,0,0,0,0,0.917308771,0.802567385,0.802567385,0,0,0,0,52.90499,0,0,0,0,0,0,0,0.958963497,0.958963497,0.958963497,0,0,0,0,51.71464,0,0,0,0,0,0,0,1.360287216,1.360287216,1.360287216,0,0,0,0,52.58663,0,0,0,2771750,0,0,0,0.226128,0,0.757221101,0.959339019,0.959339019,174.902299,0,0,0,0,0,0,0,8400000,0,2771750,234.513739,1.015302559
8/17/2019 0:00,79,77,76.2937,82.4534,41.3703,0,0,0,0,0,0,0.886590233,0.7737408,0.7737408,0,0,0,0,50.95985,0,0,0,0,0,0,0,0.923978578,0.923978578,0.923978578,0,0,0,0,50.98887,0,0,0,0,0,0,0,1.309068842,1.309068842,1.309068842,0,0,0,0,52.05387,0,0,0,2471910,0,0,0,0.193904,0,0.744296825,0.916617446,0.916617446,153.3195638,0,0,0,0,0,0,0,8400000,0,2471910,212.6309638,1.032226726
8/17/2019 1:00,78,76,75.3836,82.382,41.5702,0,0,0,0,0,0,0.880720272,0.768367274,0.768367274,0,0,0,0,50.51139,0,0,0,0,0,0,0,0.918391702,0.918391702,0.918391702,0,0,0,0,50.50229,0,0,0,0,0,0,0,1.299355886,1.299355886,1.299355886,0,0,0,0,51.46768,0,0,0,2470250,0,0,0,0.192517,0,0.741563686,0.91213704,0.91213704,152.6539745,0,0,0,0,0,0,0,8400000,0,2470250,210.7967645,1.024010191
8/17/2019 2:00,78,76,75.3836,82.3809,41.5702,0,0,0,0,0,0,0.880624148,0.768276658,0.768276658,0,0,0,0,50.50658,0,0,0,0,0,0,0,0.918310399,0.918310399,0.918310399,0,0,0,0,50.50184,0,0,0,0,0,0,0,1.299168712,1.299168712,1.299168712,0,0,0,0,51.46269,0,0,0,2484600,0,0,0,0.193697,0,0.740636008,0.91210594,0.91210594,153.3486855,0,0,0,0,0,0,0,8400000,0,2484600,211.4993055,1.021489039
8/17/2019 3:00,77,76,75.6898,82.3818,41.7702,0,0,0,0,0,0,0.878408243,0.766346623,0.766346623,0,0,0,0,50.49597,0,0,0,0,0,0,0,0.91600564,0.91600564,0.91600564,0,0,0,0,50.49087,0,0,0,0,0,0,0,1.295899491,1.295899491,1.295899491,0,0,0,0,51.45043,0,0,0,2470250,0,0,0,0.191538,0,0.740401567,0.90978998,0.90978998,152.4147475,0,0,0,0,0,0,0,8400000,0,2470250,210.5487375,1.022805323
8/17/2019 4:00,77,76,75.6898,80.4951,41.7675,0,0,0,0,0,0,0.828365641,0.719193119,0.719193119,0,0,0,0,51.49961,0,0,0,0,0,0,0,0.860460306,0.860460306,0.860460306,0,0,0,0,51.4788,0,0,0,0,0,0,0,1.215723548,1.215723548,1.215723548,0,0,0,0,52.83252,0,0,0,2455890,0,0,0,0.184367,0,0.695228051,0.852748811,0.852748811,142.2836349,0,0,0,0,0,0,0,8400000,0,2455890,203.0384049,0.992088757
8/17/2019 5:00,76,74,73.3188,82.3099,42.0775,0,13610400,0,0,0.842486,0,0.859773682,0.48043575,0.749871925,0,544.910228,0,13610400,896.572428,0.790488827,12567500,0,0,0.953257,0,0,0.519607854,0.896441595,0.896441595,544.1809751,0,0,12567500,897.4513051,0.856925853,12571000,0,0,0.933821,0,0,0.478249365,1.266130856,1.266130856,501.0060637,0,0,12571000,860.7145637,0.821619184,10021500,0,10397700,0,0.782715,0,0.776594,0,0.500717717,0.500619728,0.891523534,433.8593837,418.08005,0,0,0,0,0,0,8400000,0,20419200,1079.58306,0.704946364
8/17/2019 6:00,78,76,75.3836,83.4317,42.867,0,14798900,0,0,0.894678,0,0.903687517,0.517496848,0.791060728,0,638.198675,0,14798900,1035.860675,0.839949462,0,10966500,10966500,0,0.869036,0.869036,0.944420384,0.536982508,0.536982508,0,490.7348895,490.7348895,21933000,1386.632379,0.758655384,13687000,0,0,0.993868,0,0,0.517526218,1.340768011,1.340768011,590.2817784,0,0,13687000,999.4402784,0.876253623,10966600,0,10966600,0,0.837779,0,0.837779,0,0.535190461,0.535190461,0.944763043,489.1016428,489.1016428,0,0,0,0,0,0,8400000,0,21933200,1236.193907,0.751490226
8/17/2019 7:00,80,77,75.9932,84.9713,42.6738,0,15297000,0,0,0.941542,0,0.93820637,0.549638157,0.823369359,0,700.6512403,0,15297000,1070.20274,0.839539314,0,11335600,11335600,0,0.882826,0.882826,0.983228632,0.562291395,0.562291395,0,531.1591948,531.1591948,22671200,1430.22639,0.757027271,0,11335600,11335600,0,0.889931,0.889931,1.397157327,0.527229604,0.527229604,0,498.0386578,498.0386578,22671200,1388.237016,0.734802048,11335600,0,11335600,0,0.882612,0,0.882612,0,0.561961039,0.561961039,0.982733647,530.8471296,530.8471296,0,0,0,0,0,0,8400000,0,22671200,1286.251433,0.756467197
8/17/2019 8:00,82,78,76.7393,86.9746,42.7415,9094590,0,15157600,0.995624,0,0.995624,0.604401949,0.878779835,0.60292916,458.0656604,0,761.5799193,24252190,1641.96018,0.812443006,0,12126100,12126100,0,0.961669,0.961669,1.047217282,0.613067259,0.613067259,0,619.5095741,619.5095741,24252200,1649.455648,0.816151433,0,12126100,12126100,0,0.933562,0.933562,1.493468491,0.567354248,0.567354248,0,573.3161952,573.3161952,24252200,1564.79499,0.774261299,12126100,0,12126100,0,0.961687,0,0.961687,0,0.613096276,0.613096276,1.04725894,619.538896,619.538896,0,0,0,0,0,0,8400000,0,24252200,1469.313789,0.815956404
8/17/2019 9:00,85,80,78.4625,87.1954,42.7274,9206420,0,15344000,0.974775,0,0.974775,0.604202624,0.884986025,0.602065804,463.5452603,0,769.8414741,24550420,1665.769134,0.814211309,0,12275200,12275200,0,0.974483,0.974483,1.053604278,0.619467607,0.619467607,0,633.6740645,633.6740645,24550400,1699.508729,0.830703563,0,12275200,12275200,0,0.946345,0.946345,1.504669995,0.57260785,0.57260785,0,585.7396564,585.7396564,24550400,1624.225313,0.793905751,12275200,0,12275200,0,0.974485,0,0.974485,0,0.619470153,0.619470153,1.053607766,633.6766686,633.6766686,0,0,0,0,0,0,8400000,0,24550400,1484.006927,0.830449396
8/17/2019 10:00,87,80,77.7556,86.2895,42.6895,9054090,0,15090100,0.947064,0,0.947064,0.578628764,0.858476506,0.576343364,436.5797419,0,724.7565835,24144190,1590.368025,0.790435144,0,12072100,12072100,0,0.947056,0.947056,1.023387909,0.595775477,0.595775477,0,599.3550946,599.3550946,24144200,1627.544189,0.808911882,0,12072100,12072100,0,0.921399,0.921399,1.461595073,0.554013355,0.554013355,0,557.342052,557.342052,24144200,1576.312004,0.783448781,12072100,0,12072100,0,0.947044,0,0.947044,0,0.59575661,0.59575661,1.023360646,599.3361147,599.3361147,0,0,0,0,0,0,8400000,0,24144200,1449.598487,0.808608774
8/17/2019 11:00,90,79,75.1286,87.9754,42.8197,0,12859800,13392500,0,0.885415,0.88144,1.028657308,0.602222807,0.601655564,0,645.372071,671.472678,26252300,1797.473849,0.82163034,9925430,10336600,0,0.859936,0.855061,0,0.623602596,0.623419309,1.082021535,515.7936591,537.0030026,0,20262030,1535.977062,0.909668219,9930840,10327900,0,0.831231,0.82544,0,0.597016173,0.59823312,1.544465838,494.0726744,514.8743202,0,20258740,1499.207095,0.888035738,11130900,0,11130900,0,0.910362,0,0.910362,0,0.627384361,0.627384361,1.082060728,581.9460486,581.9460486,0,0,0,0,0,4006250,8400000,0,22261800,1354.870006,0.851337141
8/17/2019 12:00,92,81,77.3667,88.2239,42.8419,0,13336000,13336000,0,0.881808,0.881808,1.036209689,0.607023452,0.607023452,0,674.6053961,674.6053961,26672000,1852.980792,0.833674622,10244500,10244500,0,0.852162,0.852162,0,0.628831159,0.628831159,1.090527911,536.8384011,536.8384011,0,20489000,1577.701002,0.924028114,10244500,10244500,0,0.823559,0.823559,0,0.605681498,0.605681498,1.559904284,517.0753421,517.0753421,0,20489000,1560.692284,0.914066446,11342500,0,11342500,0,0.925354,0,0.925354,0,0.630329194,0.630329194,1.083900163,595.7924069,595.7924069,0,0,0,0,0,4001250,8400000,0,22685000,1391.674277,0.860680898
8/17/2019 13:00,90,81,78.0795,89.1419,42.9202,0,13922600,13922600,0,0.929148,0.929148,1.065584885,0.635431767,0.635431767,0,737.238527,737.238527,27845200,2013.709354,0.867816078,10695000,10695000,0,0.89825,0.89825,0,0.65201924,0.65201924,1.122616325,581.1121474,581.1121474,0,21390000,1701.877895,0.954770207,10695000,10695000,0,0.866869,0.866869,0,0.618087984,0.618087984,1.605973877,550.8709154,550.8709154,0,21390000,1654.503431,0.928192668,11926000,0,11926000,0,0.98044,0,0.98044,0,0.659686861,0.659686861,1.116649428,655.6187916,655.6187916,0,0,0,0,0,4003570,8400000,0,23852000,1405.59102,0.893578341
8/17/2019 14:00,90,82,79.5945,88.3727,42.8631,0,13500800,13500800,0,0.892938,0.892938,1.04056739,0.611725288,0.611725288,0,688.2317304,688.2317304,27001600,1905.371761,0.846781714,10371100,10371100,0,0.86294,0.86294,0,0.632251407,0.632251407,1.095222825,546.4285473,546.4285473,0,20742200,1622.147195,0.938461992,10371100,10371100,0,0.834469,0.834469,0,0.60731432,0.60731432,1.568715601,524.8764619,524.8764619,0,20742200,1615.396924,0.934556753,11508800,0,11508800,0,0.938685,0,0.938685,0,0.635102198,0.635102198,1.088599142,609.1053483,609.1053483,0,0,0,0,0,3997310,8400000,0,23017600,1430.879819,0.871257731
8/17/2019 15:00,89,81,78.4998,87.3565,42.7918,0,13001600,13001600,0,0.849585,0.849585,1.008560333,0.583639387,0.583639387,0,632.3538207,632.3538207,26003200,1755.009641,0.809904769,9987730,9987730,0,0.820681,0.820681,0,0.608756778,0.608756778,1.06010253,506.6748609,506.6748609,0,19975460,1503.767022,0.903368646,13009900,13009900,0,0.997778,0.997778,0,0.583838468,0.583838468,1.516735111,632.97334,632.97334,0,26019800,1788.45618,0.824813187,11011400,0,11011400,0,0.888861,0,0.888861,0,0.607290897,0.607290897,1.053569708,557.2602489,557.2602489,0,0,0,0,0,3996890,8400000,0,22022800,1326.457852,0.83767479
8/17/2019 16:00,88,80,77.3667,87.2217,42.7714,0,12867700,12867700,0,0.840433,0.840433,1.004659982,0.579939028,0.579939028,0,621.873453,621.873453,25735400,1712.356406,0.798444045,9884890,9884890,0,0.811785,0.811785,0,0.606044708,0.606044708,1.055805312,499.2237728,499.2237728,0,19769780,1467.051646,0.890481318,12876300,12876300,0,0.985943,0.985943,0,0.57825024,0.57825024,1.507336853,620.4769638,620.4769638,0,25752600,1730.428428,0.806331832,10876800,0,10876800,0,0.878074,0,0.878074,0,0.603949947,0.603949947,1.049666566,547.4202316,547.4202316,0,0,0,0,0,3999200,8400000,0,21753600,1294.071586,0.829020445
8/17/2019 17:00,88,80,77.3667,86.3159,42.6556,8769830,15205000,0,0.956239,0.95459,0,0.581990528,0.579562729,0.860614531,425.3298327,734.3542742,0,23974830,1588.606307,0.795137053,12224100,0,11750800,0.958709,0,0.960215,0.599450807,1.02601924,0.599729428,610.6455512,0,587.275047,23974900,1628.240198,0.814972424,11987400,11987400,0,0.916666,0.916666,0,0.555082492,0.555082492,1.464587716,554.4996553,554.4996553,0,23974800,1565.205011,0.783425102,11987400,0,11987400,0,0.939749,0,0.939749,0,0.592212711,0.592212711,1.019579349,591.5908876,591.5908876,0,0,0,0,0,0,8400000,0,23974800,1430.588954,0.803643463
8/17/2019 18:00,86,79,76.6378,86.1241,42.5856,8560510,14267500,0,0.904693,0.904693,0,0.570289288,0.566565191,0.856497985,406.8305962,673.6224054,0,22828010,1462.925602,0.7690161,11414000,0,11414000,0.904726,0,0.904726,0.588365125,1.021204296,0.588365125,559.6332948,0,559.6332948,22828000,1501.58969,0.789340997,11414100,11414100,0,0.878609,0.878609,0,0.55222277,0.55222277,1.456253003,525.2604937,525.2604937,0,22828200,1451.367387,0.762933943,11414100,0,11414100,0,0.904559,0,0.904559,0,0.588111814,0.588111814,1.020830083,559.3972543,559.3972543,0,0,0,0,0,0,8400000,0,22828200,1336.99968,0.788793234
8/17/2019 19:00,85,79,77.0771,86.9967,41.2316,0,0,0,0,0,0,1.017362921,0.897052671,0.897052671,0,0,0,0,55.009828,0,0,0,0,0,0,0,1.068718954,1.068718954,1.068718954,0,0,0,0,54.673184,0,0,0,0,0,0,0,1.524667907,1.524667907,1.524667907,0,0,0,0,54.948619,0,0,0,3245120,0,0,0,0.292493,0,0.802243388,1.068736618,1.068736618,216.9480052,0,0,0,0,0,0,0,8400000,0,3245120,54.12645216,1.026329868
8/17/2019 20:00,84,80,78.7769,85.4598,41.1892,0,0,0,0,0,0,0.967929162,0.850388697,0.850388697,0,0,0,0,59.716216,0,0,0,0,0,0,0,1.014265763,1.014265763,1.014265763,0,0,0,0,59.706062,0,0,0,0,0,0,0,1.440466047,1.440466047,1.440466047,0,0,0,0,59.67905,0,0,0,3753380,0,0,0,0.329431,0,0.733391999,1.015924768,1.015924768,229.3915718,0,0,0,0,0,0,0,8400000,0,3753380,59.10900138,0.943860633
8/17/2019 21:00,85,79,77.0771,87.304,41.1971,0,0,0,0,0,0,1.027984259,0.907118315,0.907118315,0,0,0,0,61.054821,0,0,0,0,0,0,0,1.080425621,1.080425621,1.080425621,0,0,0,0,61.056372,0,0,0,0,0,0,0,1.536426434,1.536426434,1.536426434,0,0,0,0,60.898541,0,0,0,3899140,7461680,0,0,0.364797,0.84695,0.764781382,1.081865229,1.081865229,248.4991397,0,0,7461680,0.84695,557.2,7383000,0,0,0.896098466,11360820,60.44580828,0.522646411
8/17/2019 22:00,85,81,79.8624,86.4187,41.1972,0,0,0,0,0,0,0.999662252,0.880391694,0.880391694,0,0,0,0,67.996064,0,0,0,0,0,0,0,1.049299455,1.049299455,1.049299455,0,0,0,0,67.914438,0,0,0,0,0,0,0,1.492562079,1.492562079,1.492562079,0,0,0,0,67.54156,0,0,0,4418110,6733460,0,0,0.407684,1.25008,0.714608357,1.050465322,1.050465322,263.1015273,0,0,6733460,1.25008,405.544,6611380,0,0,0.722738087,11151570,538.9894273,0.57999664
8/17/2019 23:00,84,80,78.7769,86.3801,41.1864,0,0,0,0,0,0,1.000493351,0.881128291,0.881128291,0,0,0,0,57.568594,0,0,0,0,0,0,0,1.050199761,1.050199761,1.050199761,0,0,0,0,57.560583,0,0,0,0,0,0,0,1.493445465,1.493445465,1.493445465,0,0,0,0,57.493375,0,0,0,3557220,7508430,0,0,0.319422,0.1,0.768760068,1.0509133,1.0509133,227.8873907,0,0,7508430,0.1,-60.4559,7409900,0,0,-0.096620838,11065650,394.2249707,0.427512134
8/18/2019 0:00,83,80,79.0518,85.4178,41.1864,0,0,0,0,0,0,0.969112722,0.851446299,0.851446299,0,0,0,0,51.78259,0,0,0,0,0,0,0,1.015632127,1.015632127,1.015632127,0,0,0,0,51.77099,0,0,0,0,0,0,0,1.442334482,1.442334482,1.442334482,0,0,0,0,52.77356,0,0,0,2690900,2662320,0,0,0.228425,0.462788,0.805919424,1.017343968,1.017343968,180.7207149,0,0,2662320,0.462788,239.63,2600210,0,0,1.080095556,5353220,303.6181549,0.68060305
8/18/2019 1:00,83,79,77.6537,86.3363,41.1837,0,0,0,0,0,0,1.002155547,0.882704022,0.882704022,0,0,0,0,58.358227,0,0,0,0,0,0,0,1.052071607,1.052071607,1.052071607,0,0,0,0,58.356381,0,0,0,0,0,0,0,1.496681071,1.496681071,1.496681071,0,0,0,0,58.333797,0,0,0,3663760,0,0,0,0.328919,0,0.758573365,1.046176633,1.046176633,231.6025625,0,0,0,0,0,0,0,8400000,0,3663760,294.6805625,0.965174234
8/18/2019 2:00,84,80,78.7769,85.4147,41.181,0,0,0,0,0,0,0.969506784,0.851815132,0.851815132,0,0,0,0,51.44301,0,0,0,0,0,0,0,1.016066568,1.016066568,1.016066568,0,0,0,0,51.43101,0,0,0,0,0,0,0,1.443118626,1.443118626,1.443118626,0,0,0,0,52.42927,0,0,0,2633980,0,0,0,0.22324,0,0.810135262,1.017558192,1.017558192,177.8233397,0,0,0,0,0,0,0,8400000,0,2633980,237.5493397,1.082237555
8/18/2019 3:00,82,79,78.0795,85.3725,41.1783,0,0,0,0,0,0,0.97354789,0.855628354,0.855628354,0,0,0,0,50.80686,0,0,0,0,0,0,0,1.020545018,1.020545018,1.020545018,0,0,0,0,50.80242,0,0,0,0,0,0,0,1.450936587,1.450936587,1.450936587,0,0,0,0,51.68935,0,0,0,2600190,0,0,0,0.219587,0,0.809996709,1.014130923,1.014130923,175.5121119,0,0,0,0,0,0,0,8400000,0,2600190,233.8210819,1.079095367
8/18/2019 4:00,82,79,78.0795,84.4179,41.1756,0,0,0,0,0,0,0.94535583,0.829013506,0.829013506,0,0,0,0,51.06027,0,0,0,0,0,0,0,0.989452732,0.989452732,0.989452732,0,0,0,0,51.04676,0,0,0,0,0,0,0,1.406047072,1.406047072,1.406047072,0,0,0,0,52.14199,0,0,0,2542590,0,0,0,0.209475,0,0.789936242,0.982234682,0.982234682,167.3736659,0,0,0,0,0,0,0,8400000,0,2542590,226.5962759,1.069443092
8/18/2019 5:00,80,78,77.3667,82.4834,41.2856,0,13538700,0,0,0.854611,0,0.875910254,0.491896156,0.764475533,0,554.9695411,0,13538700,933.5670411,0.827465303,12501100,0,0,0.965965,0,0,0.532371935,0.913574712,0.913574712,554.6028996,0,0,12501100,933.3771996,0.895963267,12505000,0,0,0.945667,0,0,0.49120196,1.295579809,1.295579809,511.8733755,0,0,12505000,930.4178755,0.892844023,9967770,0,10348700,0,0.79311,0,0.787464,0,0.508967203,0.508943429,0.905724469,438.9290741,422.7525873,0,0,0,0,0,0,8400000,0,20316470,1235.449161,0.729722729
8/18/2019 6:00,80,76,74.5045,82.4914,42.4725,0,14699600,0,0,0.885196,0,0.882068563,0.500691601,0.770365467,0,613.3305216,0,14699600,1014.086822,0.827848503,0,10892900,10892900,0,0.859906,0.859906,0.920242989,0.520842006,0.520842006,0,472.789991,472.789991,21785800,1354.247582,0.745943274,13595500,0,0,0.985159,0,0,0.502767709,1.305718191,1.305718191,569.6148661,0,0,13595500,990.4710661,0.874234327,10893000,0,10893000,0,0.828466,0,0.828466,0,0.519162821,0.519162821,0.920561199,471.2700512,471.2700512,0,0,0,0,0,0,8400000,0,21786000,1340.921702,0.738596366
8/18/2019 7:00,80,76,74.5045,82.181,42.5612,0,14088500,0,0,0.84366,0,0.858975888,0.47902848,0.748553547,0,562.3993953,0,14088500,941.7750953,0.802164967,13032700,0,0,0.976907,0,0,0.524121647,0.895708901,0.895708901,569.2266825,0,0,13032700,953.1827825,0.877653394,13032600,0,0,0.941242,0,0,0.480568667,1.269430292,1.269430292,521.9216012,0,0,13032600,933.4533012,0.859493855,10440400,0,10440400,0,0.789198,0,0.789198,0,0.502213141,0.502213141,0.895121084,436.9421735,436.9421735,0,0,0,0,0,0,8400000,0,20880800,943.6509547,0.719018858
