Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/18/2019 8:00,81,75,72.723,83.0335,42.5486,0,14642300,0,0,0.881552,0,0.880544058,0.499066595,0.768924362,0,608.9569009,0,14642300,1000.182401,0.819692863,0,10850500,10850500,0,0.840047,0.840047,0.918872032,0.518642417,0.518642417,0,468.9607952,468.9607952,21701000,1331.56359,0.736314598,13542800,0,0,0.981029,0,0,0.500558053,1.30231413,1.30231413,564.9131339,0,0,13542800,969.7431339,0.859269694,10850600,0,10850600,0,0.825094,0,0.825094,0,0.518071654,0.518071654,0.919044896,468.449024,468.449024,0,0,0,0,0,0,8400000,0,21701200,1325.747748,0.733091856
8/18/2019 9:00,83,76,73.3823,82.2077,42.4814,0,14207400,0,0,0.849791,0,0.858731179,0.47963535,0.748331863,0,567.8642723,0,14207400,952.9956723,0.804928985,13142200,0,0,0.983705,0,0,0.525400201,0.895152154,0.895152154,575.4095429,0,0,13142200,964.6595429,0.880820145,13142200,0,0,0.94815,0,0,0.481555448,1.269007112,1.269007112,527.3915003,0,0,13142200,944.8702003,0.862750712,10528400,0,10528400,0,0.794907,0,0.794907,0,0.502061537,0.502061537,0.894861417,440.4920571,440.4920571,0,0,0,0,0,0,8400000,0,21056800,955.0129475,0.720301991
8/18/2019 10:00,85,75,71.1119,82.994,42.5369,0,14861800,0,0,0.89297,0,0.880492907,0.500925884,0.768893067,0,620.3883586,0,14861800,1022.300359,0.82544539,0,11013100,11013100,0,0.850727,0.850727,0.918825418,0.519287265,0.519287265,0,476.5802151,476.5802151,22026200,1357.46283,0.73955353,13744900,0,0,0.993862,0,0,0.503671897,1.302308425,1.302308425,576.9099885,0,0,13744900,992.1197885,0.866171268,11013100,0,11013100,0,0.835734,0,0.835734,0,0.518517006,0.518517006,0.919004514,475.8733034,475.8733034,0,0,0,0,0,0,8400000,0,22026200,1351.158607,0.736118953
8/18/2019 11:00,86,76,72.3191,83.093,42.5454,0,15064000,0,0,0.904681,0,0.883345474,0.504944957,0.771599164,0,633.8742363,0,15064000,1053.184536,0.838968032,0,11162900,11162900,0,0.845409,0.845409,0.922419838,0.521215452,0.521215452,0,484.8563309,484.8563309,22325800,1386.477062,0.745224124,0,11162900,11162900,0,0.858051,0.858051,1.308403657,0.491018446,0.491018446,0,456.7658174,456.7658174,22325800,1366.175435,0.734312106,11162900,0,11162900,0,0.845311,0,0.845311,0,0.521049892,0.521049892,0.922165893,484.7023197,484.7023197,0,0,0,0,0,0,8400000,0,22325800,1385.752939,0.744834912
8/18/2019 12:00,88,76,71.3623,84.0126,42.6182,0,15768900,0,0,0.952443,0,0.909053858,0.532285115,0.795902761,0,699.4625626,0,15768900,1083.687063,0.824676721,0,11686900,11686900,0,0.890624,0.890624,0.950578981,0.542750356,0.542750356,0,528.5890946,528.5890946,23373800,1441.218389,0.739914805,0,11686900,11686900,0,0.868905,0.868905,1.351231513,0.508615465,0.508615465,0,495.3448396,495.3448396,23373800,1391.637879,0.714460402,11686900,0,11686900,0,0.890632,0,0.890632,0,0.542763224,0.542763224,0.950598253,528.6016265,528.6016265,0,0,0,0,0,0,8400000,0,23373800,1440.825853,0.739713279
8/18/2019 13:00,89,77,72.556,81.4999,42.4936,0,14611100,0,0,0.863303,0,0.839646654,0.468534495,0.73037762,0,570.4836972,0,14611100,1009.568197,0.829151697,0,13701200,0,0,0.995362,0,0.873753696,0.515608609,0.873753696,0,588.704723,0,13701200,1029.138123,0.901355901,13514100,0,0,0.993596,0,0,0.484361298,1.248784934,1.248784934,545.4755843,0,0,13514100,1057.557884,0.939070646,10827400,0,10827400,0,0.805871,0,0.805871,0,0.488786751,0.488786751,0.873678662,441.0241392,441.0241392,0,0,0,0,0,0,8400000,0,21654800,1018.846742,0.730538141
8/18/2019 14:00,90,74,67.2904,80.2166,42.4675,0,14326400,0,0,0.835819,0,0.805982312,0.44212073,0.698656786,0,527.8332027,0,14326400,919.5856027,0.770258211,0,13251700,0,0,0.953285,0,0.836143384,0.483356344,0.836143384,0,533.7744391,0,13251700,925.6467391,0.838214031,13251700,0,0,0.937834,0,0,0.447247578,1.182470969,1.182470969,493.8992273,0,0,13251700,925.3133273,0.837912111,10616600,0,10616600,0,0.779674,0,0.779674,0,0.464765004,0.464765004,0.836311151,411.1853453,411.1853453,0,0,0,0,0,0,8400000,0,21233200,916.3902717,0.684493769
8/18/2019 15:00,90,73,65.6702,77.4878,42.3189,0,12818900,0,0,0.73525,0,0.739095673,0.389212953,0.635624635,0,415.7734941,0,12818900,814.9902941,0.762926891,0,11861000,0,0,0.841306,0,0.761311872,0.421078451,0.761311872,0,416.2009587,0,11861000,817.7787587,0.827362373,11861000,0,0,0.831193,0,0,0.395937399,1.078602202,1.078602202,391.3511245,0,0,11861000,855.5906245,0.865617359,9499880,0,9499880,0,0.68485,0,0.68485,0,0.420833926,0.420833926,0.761615054,333.1559834,333.1559834,0,0,0,0,0,0,8400000,0,18999760,809.6009711,0.672117101
8/18/2019 16:00,90,70,59.993,77.0614,42.2663,10000000,0,0,0.968041,0,0,0.412661599,0.626534186,0.626534186,343.8846661,0,0,10000000,685.3264661,0.822391759,0,11433600,0,0,0.810811,0,0.75060362,0.412093971,0.75060362,0,392.6431359,0,11433600,728.5026359,0.764591347,11433600,0,0,0.799561,0,0,0.384722115,1.050971858,1.050971858,366.5632314,0,0,11433600,723.9389314,0.759801565,9158010,0,9158010,0,0.659606,0,0.659606,0,0.416333009,0.416333009,0.750854836,317.7318217,317.7318217,0,0,0,0,0,0,8400000,0,18316020,721.2176095,0.633544696
8/18/2019 17:00,88,70,61.2135,77.0231,42.2194,9723730,0,0,0.911733,0,0,0.40107205,0.626077932,0.626077932,324.9930271,0,0,9723730,635.2711271,0.783984492,0,10938300,0,0,0.778532,0,0.750190549,0.410393679,0.750190549,0,374.0840981,0,10938300,682.5519981,0.74880228,10938300,0,0,0.767237,0,0,0.386367124,1.049944444,1.049944444,352.1832925,0,0,10938300,679.2778925,0.745210381,8761760,0,8761760,0,0.633294,0,0.633294,0,0.41947528,0.41947528,0.750441685,306.2784776,306.2784776,0,0,0,0,0,0,8400000,0,17523520,675.7264781,0.628112951
8/18/2019 18:00,86,70,62.3883,76.093,42.1163,8913880,0,0,0.835904,0,0,0.377170231,0.606116616,0.606116616,280.170848,0,0,8913880,553.286248,0.744842311,0,10025000,0,0,0.71289,0,0.726614752,0.396143877,0.726614752,0,330.9451972,0,10025000,599.4189972,0.717509024,10025000,0,0,0.702946,0,0,0.380423581,1.015348561,1.015348561,317.8122004,0,0,10025000,610.7726004,0.731099372,8030940,0,8030940,0,0.579121,0,0.579121,0,0.412879381,0.412879381,0.726855939,276.3174615,276.3174615,0,0,0,0,0,0,8400000,0,16061880,593.4248072,0.611130918
8/18/2019 19:00,85,69,60.9732,75.9337,41.2151,0,0,0,0,0,0,0.71271287,0.60998446,0.60998446,0,0,0,0,53.98102,0,0,0,0,0,0,0,0.73125419,0.73125419,0.73125419,0,0,0,0,53.97064,0,0,0,0,0,0,0,1.019562596,1.019562596,1.019562596,0,0,0,0,55.29941,0,0,0,3068320,0,0,0,0.221541,0,0.5634938,0.731489952,0.731489952,144.081608,0,0,0,0,0,0,0,8400000,0,3068320,53.4309336,0.808318407
8/18/2019 20:00,83,69,62.2521,75.4895,41.1838,0,0,0,0,0,0,0.709630651,0.607065727,0.607065727,0,0,0,0,52.41058,0,0,0,0,0,0,0,0.72761727,0.72761727,0.72761727,0,0,0,0,52.40121,0,0,0,0,0,0,0,1.013094859,1.013094859,1.013094859,0,0,0,0,53.41639,0,0,0,2717550,0,0,0,0.194568,0,0.571462428,0.720788605,0.720788605,129.4148102,0,0,0,0,0,0,0,8400000,0,2717550,51.8771979,0.838440008
8/18/2019 21:00,81,69,63.1682,74.5141,41.189,0,0,0,0,0,0,0.687696638,0.58650557,0.58650557,0,0,0,0,55.81422,0,0,0,0,0,0,0,0.702980141,0.702980141,0.702980141,0,0,0,0,55.80861,0,0,0,0,0,0,0,0.976733047,0.976733047,0.976733047,0,0,0,0,59.75419,0,0,0,3261340,0,0,0,0.232704,0,0.52626604,0.695860956,0.695860956,143.0277073,0,0,0,0,0,0,0,8400000,0,3261340,55.2505239,0.76362661
8/18/2019 22:00,80,68,62.0188,73.5313,41.1864,0,0,0,0,0,0,0.667831917,0.567854264,0.567854264,0,0,0,0,54.46236,0,0,0,0,0,0,0,0.680617767,0.680617767,0.680617767,0,0,0,0,54.4496,0,0,0,0,0,0,0,0.943328262,0.943328262,0.943328262,0,0,0,0,58.47084,0,0,0,2976670,0,0,0,0.210101,0,0.520111486,0.672835011,0.672835011,129.016688,0,0,0,0,0,0,0,8400000,0,2976670,192.235078,0.774966972
8/18/2019 23:00,78,67,61.3083,73.4706,41.5756,0,0,0,0,0,0,0.661786699,0.562475818,0.562475818,0,0,0,0,51.73469,0,0,0,0,0,0,0,0.67419892,0.67419892,0.67419892,0,0,0,0,51.72263,0,0,0,0,0,0,0,0.932362527,0.932362527,0.932362527,0,0,0,0,52.68457,0,0,0,2515750,0,0,0,0.175738,0,0.5371642,0.667503734,0.667503734,112.6142364,0,0,0,0,0,0,0,8400000,0,2515750,172.4198464,0.822433929
8/19/2019 0:00,76,67,62.4836,71.6007,41.9729,0,0,0,0,0,0,0.619892447,0.523523237,0.523523237,0,0,0,0,52.65246,0,0,0,0,0,0,0,0.627206299,0.627206299,0.627206299,0,0,0,0,52.63418,0,0,0,0,0,0,0,0.863657016,0.863657016,0.863657016,0,0,0,0,59.16653,0,0,0,2484900,0,0,0,0.170924,0,0.498349692,0.619758252,0.619758252,103.1957625,0,0,0,0,0,0,0,8400000,0,2484900,165.4433925,0.798953966
8/19/2019 1:00,75,65,59.5851,71.4676,42.1702,0,0,0,0,0,0,0.614226091,0.518366639,0.518366639,0,0,0,0,51.50086,0,0,0,0,0,0,0,0.621066461,0.621066461,0.621066461,0,0,0,0,51.49385,0,0,0,0,0,0,0,0.851532667,0.851532667,0.851532667,0,0,0,0,52.5896,0,0,0,2470390,0,0,0,0.169432,0,0.495330982,0.615155295,0.615155295,101.9717254,0,0,0,0,0,0,0,8400000,0,2470390,161.6863054,0.785396502
8/19/2019 2:00,74,65,60.0872,71.4631,42.3675,0,0,0,0,0,0,0.612478404,0.516876183,0.516876183,0,0,0,0,51.19677,0,0,0,0,0,0,0,0.619290342,0.619290342,0.619290342,0,0,0,0,51.19099,0,0,0,0,0,0,0,0.84890296,0.84890296,0.84890296,0,0,0,0,52.27563,0,0,0,2412830,0,0,0,0.165068,0,0.496667069,0.61349463,0.61349463,99.86443358,0,0,0,0,0,0,0,8400000,0,2412830,159.2422136,0.791977289
8/19/2019 3:00,73,65,60.5814,71.4592,42.5648,0,0,0,0,0,0,0.610700327,0.515358692,0.515358692,0,0,0,0,51.18277,0,0,0,0,0,0,0,0.61747031,0.61747031,0.61747031,0,0,0,0,51.17782,0,0,0,0,0,0,0,0.846289276,0.846289276,0.846289276,0,0,0,0,52.26182,0,0,0,2412540,0,0,0,0.164675,0,0.495505429,0.611772795,0.611772795,99.61888893,0,0,0,0,0,0,0,8400000,0,2412540,158.9810789,0.790773603
8/19/2019 4:00,72,65,61.3083,71.4552,42.7621,0,0,0,0,0,0,0.609129341,0.514032047,0.514032047,0,0,0,0,51.04302,0,0,0,0,0,0,0,0.615880706,0.615880706,0.615880706,0,0,0,0,51.03781,0,0,0,0,0,0,0,0.844091214,0.844091214,0.844091214,0,0,0,0,52.12116,0,0,0,2383840,0,0,0,0.162346,0,0.495663631,0.610200901,0.610200901,98.46523242,0,0,0,0,0,0,0,8400000,0,2383840,157.6708424,0.793698448
8/19/2019 5:00,70,65,62.2521,71.4513,43.2721,0,13419900,0,0,0.757973,0,0.600236001,0.299937608,0.506518801,0,335.4277256,0,13419900,541.6561456,0.484345915,13426900,0,0,0.936808,0,0,0.346978623,0.606877892,0.606877892,388.2372726,0,0,13426900,597.5270726,0.534026832,13426900,0,0,0.937683,0,0,0.322202406,0.831632483,0.831632483,360.5149567,0,0,13426900,580.9291567,0.519192806,0,0,13426900,0,0,0,0.902748,0,0.336528066,0.601314146,0.601314146,376.5440575,0,0,0,0,0,0,0,8400000,0,13426900,581.2242475,0.519456536
8/19/2019 6:00,72,65,61.4029,71.591,43.6698,0,14608400,0,0,0.790284,0,0.605000126,0.305432923,0.510760446,0,371.8238597,0,14608400,598.7886597,0.491872068,14611100,0,0,0.984742,0,0,0.362230318,0.611859768,0.611859768,441.0486171,0,0,14611100,669.1078371,0.549533851,14611100,0,0,0.985721,0,0,0.342455606,0.839736451,0.839736451,416.9710918,0,0,14611100,662.3505918,0.54398417,0,0,14611100,0,0,0,0.984735,0,0.362063544,0.611561741,0.611561741,440.8455538,0,0,0,0,0,0,0,8400000,0,14611100,668.7689838,0.549255553
8/19/2019 7:00,74,65,60.1812,72.891,43.3643,0,15255500,0,0,0.830031,0,0.627239118,0.324056365,0.531338838,0,411.9701568,0,15255500,654.3486868,0.514711694,0,9481450,0,0,0.683144,0,0.636741625,0.341357188,0.636741625,0,269.7134257,0,9481450,511.8499257,0.647812213,0,9481410,0,0,0.678204,0,0.876657599,0.321753869,0.876657599,0,254.2233627,0,9481410,507.0058627,0.641684133,7483270,0,7749100,0,0.550532,0,0.535638,0,0.361203275,0.358101947,0.636760162,233.2500246,223.3144632,0,0,0,0,0,0,8400000,0,15232370,506.7314265,0.544614828
8/19/2019 8:00,75,66,61.4029,73.9228,43.1742,0,16232500,0,0,0.886136,0,0.649542009,0.347210731,0.552147083,0,469.674849,0,16232500,735.532909,0.543748339,0,10117900,0,0,0.697441,0,0.662326915,0.356781717,0.662326915,0,300.8234776,0,10117900,560.4934776,0.664754715,0,10117900,0,0,0.691143,0,0.915727884,0.337461808,0.915727884,0,284.5337359,0,10117900,555.8917359,0.659296972,8105280,0,8105280,0,0.564294,0,0.564294,0,0.372777845,0.372777845,0.662394159,251.7890677,251.7890677,0,0,0,0,0,0,8400000,0,16210560,554.8885428,0.561346837
8/19/2019 9:00,78,67,61.4029,74.9131,42.6361,0,17459800,0,0,0.96041,0,0.676242752,0.380207732,0.576813378,0,553.1959127,0,17459800,852.1536127,0.585679295,0,10885700,0,0,0.757744,0,0.69156532,0.37383924,0.69156532,0,339.125151,0,10885700,635.616851,0.700680913,0,10885700,0,0,0.749549,0,0.959807592,0.34896412,0.959807592,0,316.5598931,0,10885700,628.4471931,0.692777342,8719690,0,8719690,0,0.614259,0,0.614259,0,0.383488568,0.383488568,0.691765098,278.6584527,278.6584527,0,0,0,0,0,0,8400000,0,17439380,629.2606825,0.584129233
8/19/2019 10:00,81,68,61.4029,75.9442,42.3422,0,0,12944300,0,0,0.76414,0.702175719,0.600945751,0.365643855,0,0,394.4169793,12944300,714.8986793,0.662746085,0,11977100,0,0,0.838472,0,0.720443356,0.396076734,0.720443356,0,395.3208872,0,11977100,754.6704872,0.756113404,0,11977100,0,0,0.828762,0,1.003662716,0.365458116,1.003662716,0,364.7606999,0,11977100,742.5511999,0.743970944,9592780,0,9592780,0,0.680921,0,0.680921,0,0.394537651,0.394537651,0.720669911,315.3927408,315.3927408,0,0,0,0,0,0,8400000,0,19185560,747.1237823,0.615708177
8/19/2019 11:00,83,69,62.1136,77.9161,42.4656,0,0,14199200,0,0,0.809916,0.748404833,0.644477069,0.400496997,0,0,473.8947471,14199200,835.1205471,0.705775436,0,13134500,0,0,0.926001,0,0.771589797,0.439548519,0.771589797,0,481.1041691,0,13134500,844.1298691,0.771217666,0,13134500,0,0,0.913547,0,1.080592432,0.404805188,1.080592432,0,443.0761449,0,13134500,822.1944449,0.751176926,10522300,0,10522300,0,0.754508,0,0.754508,0,0.424003815,0.424003815,0.771841191,371.7912788,371.7912788,0,0,0,0,0,0,8400000,0,21044600,835.6885704,0.628202365
8/19/2019 12:00,85,71,64.4943,78.1383,42.4934,0,0,14503400,0,0,0.827076,0.753109014,0.648924972,0.405555307,0,0,490.1609033,14503400,880.9048033,0.728853761,0,13414800,0,0,0.945445,0,0.777191717,0.446836289,0.777191717,0,499.5182878,0,13414800,890.4093878,0.796501823,0,13414800,0,0,0.933127,0,1.091724589,0.412769681,1.091724589,0,461.4352261,0,13414800,885.8958261,0.792464287,10747600,0,10747600,0,0.77068,0,0.77068,0,0.427550163,0.427550163,0.777469908,382.9281778,382.9281778,0,0,0,0,0,0,8400000,0,21495200,881.5052939,0.643860893
8/19/2019 13:00,86,71,64.0585,78.1569,42.4728,0,0,14306100,0,0,0.817106,0.753826191,0.649585068,0.404895345,0,0,482.706108,14306100,863.813908,0.724569722,0,13233100,0,0,0.934066,0,0.777977642,0.444917801,0.777977642,0,490.6368126,0,13233100,872.7248126,0.791401694,0,13233100,0,0,0.921674,0,1.093053657,0.410942292,1.093053657,0,453.1700374,0,13233100,867.6816374,0.786828457,10601600,0,10601600,0,0.761397,0,0.761397,0,0.428018334,0.428018334,0.778253341,378.1399311,378.1399311,0,0,0,0,0,0,8400000,0,21203200,863.9975644,0.641916727
8/19/2019 14:00,87,71,63.6165,79.0458,42.5418,0,0,15021600,0,0,0.861002,0.775275394,0.669811202,0.424927896,0,0,531.9247404,15021600,939.2931404,0.750354003,0,13892100,0,0,0.983076,0,0.801954826,0.470224881,0.801954826,0,544.3675895,0,13892100,949.4937895,0.82017301,0,13892100,0,0,0.969209,0,1.127892323,0.434568253,1.127892323,0,503.0888027,0,13892100,932.5350027,0.805524005,11131500,0,11131500,0,0.8027,0,0.8027,0,0.443829881,0.443829881,0.802240185,411.7076937,411.7076937,0,0,0,0,0,0,8400000,0,22263000,939.9988517,0.661496611
8/19/2019 15:00,88,72,64.9243,80.0676,42.6099,0,0,15709800,0,0,0.905082,0.800692233,0.693787326,0.44942775,0,0,588.3683383,15709800,966.8543383,0.738535949,11642900,0,11642900,0.876849,0,0.876849,0.467069566,0.830281404,0.467069566,453.1703541,0,453.1703541,23285800,1294.156208,0.666924671,11642900,0,11642900,0.861494,0,0.861494,0.434341052,1.170743761,0.434341052,421.4157857,0,421.4157857,23285800,1257.200171,0.647879912,11642900,0,11642900,0,0.84441,0,0.84441,0,0.463973392,0.463973392,0.830592962,450.1663176,450.1663176,0,0,0,0,0,0,8400000,0,23285800,1277.292435,0.658234169
8/19/2019 16:00,87,73,66.9904,80.1933,42.5928,0,0,15517900,0,0,0.896549,0.804097545,0.696974312,0.450097585,0,0,582.0474426,15517900,963.3118426,0.74492954,11500000,0,11500000,0.836623,0,0.836623,0.46601512,0.834877888,0.46601512,446.5978232,0,446.5978232,23000000,1272.486046,0.663905763,11500000,0,11500000,0.821381,0,0.821381,0.438269488,1.179268662,0.438269488,420.0082594,0,420.0082594,23000000,1253.612419,0.654058653,11500000,0,11500000,0,0.836449,0,0.836449,0,0.46567114,0.46567114,0.834342867,446.2681763,446.2681763,0,0,0,0,0,0,8400000,0,23000000,1271.442253,0.663361175
8/19/2019 17:00,86,73,67.5848,79.2963,42.4528,0,0,14172300,0,0,0.819603,0.782425813,0.676472031,0.424367794,0,0,501.1889743,14172300,886.0003743,0.750196121,0,13109900,0,0,0.961867,0,0.810134656,0.469868262,0.810134656,0,513.3271609,0,13109900,905.6778609,0.829002077,0,13109900,0,0,0.947952,0,1.14335129,0.434890059,1.14335129,0,475.1137649,0,13109900,910.6560649,0.83355882,10502400,0,10502400,0,0.764176,0,0.764176,0,0.448172625,0.448172625,0.810106422,392.2406817,392.2406817,0,0,0,0,0,0,8400000,0,21004800,896.6210823,0.666331789
8/19/2019 18:00,83,72,67.3879,80.9399,42.4796,0,0,14403800,0,0,0.846886,0.825018371,0.716585583,0.456377248,0,0,547.7972166,14403800,920.1609166,0.766598467,0,13323100,0,0,0.96518,0,0.857522804,0.498678746,0.857522804,0,553.6622333,0,13323100,926.1941333,0.83421498,0,13323100,0,0,0.947653,0,1.210213594,0.459455895,1.210213594,0,510.1147364,0,13323100,895.1383364,0.806243294,10673900,0,10673900,0,0.790322,0,0.790322,0,0.478281505,0.478281505,0.85751477,425.427413,425.427413,0,0,0,0,0,0,8400000,0,21347800,916.932192,0.685919257
8/19/2019 19:00,81,74,71.2872,80.199,41.8498,0,12263200,0,0,0.766609,0,0.811760213,0.439379447,0.703625548,0,449.0165027,0,12263200,640.5163327,0.626769195,12274400,0,0,0.924765,0,0,0.481037932,0.841936846,0.841936846,492.0376656,0,0,12274400,686.0477956,0.670710874,12274400,0,0,0.908434,0,0,0.445442504,1.189981283,1.189981283,455.6282893,0,0,12274400,651.3274893,0.636766756,0,0,12274400,0,0,0,0.898692,0,0.476956265,0.842283679,0.842283679,487.862665,0,0,0,0,0,0,0,8400000,0,12274400,678.347055,0.663182287
8/19/2019 20:00,79,73,70.5803,80.6099,42.0481,0,12379500,0,0,0.742528,0,0.821387834,0.445462727,0.712845603,0,459.5504856,0,12379500,644.9693956,0.625197524,12390200,0,0,0.90754,0,0,0.484694768,0.852705061,0.852705061,500.4554258,0,0,12390200,690.1769458,0.668441458,12390200,0,0,0.889732,0,0,0.447774091,1.200873015,1.200873015,462.3342114,0,0,12390200,653.3438214,0.632768305,0,0,12390100,0,0,0,0.907462,0,0.484554317,0.852493107,0.852493107,500.3063704,0,0,0,0,0,0,0,8400000,0,12390100,689.9157804,0.66819391
8/19/2019 21:00,79,74,71.9788,79.7203,42.0161,0,11900700,0,0,0.708652,0,0.798458376,0.429293505,0.691233308,0,425.7411013,0,11900700,603.6306713,0.608667394,11911700,0,0,0.867696,0,0,0.463852964,0.827260659,0.827260659,460.439779,0,0,11911700,643.301979,0.648070699,11911700,0,0,0.851804,0,0,0.431294327,1.164656026,1.164656026,428.1207197,0,0,11911700,621.9325197,0.626542831,0,0,11911700,0,0,0,0.867688,0,0.463836273,0.827234803,0.827234803,460.4232107,0,0,0,0,0,0,0,8400000,0,11911700,643.1582707,0.647925926
8/19/2019 22:00,79,73,70.5803,80.5804,42.0344,0,12217400,0,0,0.7336,0,0.820678062,0.444795059,0.71216779,0,452.8532624,0,12217400,634.7858524,0.623490287,12228600,0,0,0.896787,0,0,0.482670515,0.852029779,0.852029779,491.8653885,0,0,12228600,678.4167785,0.665734536,12228600,0,0,0.880786,0,0,0.450243444,1.208716238,1.208716238,458.8205813,0,0,12228600,647.0284113,0.634932939,0,0,12228600,0,0,0,0.896794,0,0.482684027,0.852050375,0.852050375,491.8791574,0,0,0,0,0,0,0,8400000,0,12228600,678.3293474,0.665648739
8/19/2019 23:00,78,74,72.4879,77.0211,41.5853,0,0,0,0,0,0,0.735819113,0.631983364,0.631983364,0,0,0,0,56.74363,0,0,0,0,0,0,0,0.756947308,0.756947308,0.756947308,0,0,0,0,56.63788,0,0,0,0,0,0,0,1.070492457,1.070492457,1.070492457,0,0,0,0,121.8399,0,0,0,2661620,0,0,0,0.192103,0,0.604972404,0.756832334,0.756832334,134.1838876,0,0,0,0,0,0,0,8400000,0,2661620,200.0097076,0.901750246
8/20/2019 0:00,73,70,68.5515,75.5076,42.5649,0,0,0,0,0,0,0.697765839,0.596988776,0.596988776,0,0,0,0,51.36163,0,0,0,0,0,0,0,0.715469434,0.715469434,0.715469434,0,0,0,0,51.34106,0,0,0,0,0,0,0,0.997494614,0.997494614,0.997494614,0,0,0,0,52.72679,0,0,0,2356650,0,0,0,0.164345,0,0.581618926,0.708423581,0.708423581,114.2226869,0,0,0,0,0,0,0,8400000,0,2356650,174.2375169,0.887212867
8/20/2019 1:00,72,69,67.5848,75.4205,42.7648,0,0,0,0,0,0,0.692914704,0.592580719,0.592580719,0,0,0,0,50.67657,0,0,0,0,0,0,0,0.710259027,0.710259027,0.710259027,0,0,0,0,50.67064,0,0,0,0,0,0,0,0.987751466,0.987751466,0.987751466,0,0,0,0,51.6884,0,0,0,2383840,0,0,0,0.165683,0,0.57730092,0.704448748,0.704448748,114.6827522,0,0,0,0,0,0,0,8400000,0,2383840,173.2393422,0.87206864
8/20/2019 2:00,71,69,67.975,76.3727,42.9621,0,0,0,0,0,0,0.712176828,0.610814576,0.610814576,0,0,0,0,50.08918,0,0,0,0,0,0,0,0.732049531,0.732049531,0.732049531,0,0,0,0,50.09223,0,0,0,0,0,0,0,1.01985125,1.01985125,1.01985125,0,0,0,0,51.02825,0,0,0,2383690,0,0,0,0.166422,0,0.596918427,0.726877559,0.726877559,118.5723737,0,0,0,0,0,0,0,8400000,0,2383690,175.9879487,0.885960584
8/20/2019 3:00,71,70,69.4897,76.4125,42.9621,0,0,0,0,0,0,0.713740841,0.612283659,0.612283659,0,0,0,0,50.55697,0,0,0,0,0,0,0,0.733763692,0.733763692,0.733763692,0,0,0,0,50.55303,0,0,0,0,0,0,0,1.023394256,1.023394256,1.023394256,0,0,0,0,51.62404,0,0,0,2398040,0,0,0,0.16751,0,0.597160927,0.727984059,0.727984059,119.334649,0,0,0,0,0,0,0,8400000,0,2398040,177.767809,0.889565524
8/20/2019 4:00,71,70,69.4897,75.4743,42.9621,0,0,0,0,0,0,0.693058361,0.592861724,0.592861724,0,0,0,0,51.17254,0,0,0,0,0,0,0,0.71055076,0.71055076,0.71055076,0,0,0,0,51.16039,0,0,0,0,0,0,0,0.989631172,0.989631172,0.989631172,0,0,0,0,52.27778,0,0,0,2398040,0,0,0,0.16627,0,0.576669823,0.704039635,0.704039635,115.2397752,0,0,0,0,0,0,0,8400000,0,2398040,175.0096952,0.875763683
8/20/2019 5:00,71,69,68.0725,75.4224,43.0641,0,15167100,0,0,0.863163,0,0.683810304,0.366185333,0.584802091,0,462.8307966,0,15167100,712.1723566,0.563460931,9327160,0,0,0.679612,0,0,0.383221806,0.700935344,0.700935344,297.864258,0,0,9327160,537.962528,0.692123898,9327570,0,0,0.671758,0,0,0.370424121,0.974722008,0.974722008,287.9297433,0,0,9327570,539.0015433,0.693430177,7440090,0,7703860,0,0.5536,0,0.53892,0,0.401642664,0.398277042,0.69516163,257.8499041,246.9347528,0,0,0,0,0,0,8400000,0,15143950,741.015067,0.587177111
8/20/2019 6:00,71,69,68.0725,76.4807,43.9798,0,17149000,0,0,0.937493,0,0.707979271,0.396252697,0.607593312,0,566.2781253,0,17149000,855.0560353,0.598324825,10691400,0,0,0.741288,0,0,0.397808628,0.728234981,0.728234981,354.4275974,0,0,10691400,640.4637974,0.718854927,10691400,0,0,0.731996,0,0,0.37769058,1.016386437,1.016386437,336.5034222,0,0,10691400,631.5677222,0.708869995,8564160,0,8564160,0,0.601607,0,0.601607,0,0.411628262,0.411628262,0.728409972,293.7708583,293.7708583,0,0,0,0,0,0,8400000,0,17128320,868.7055165,0.608609963
8/20/2019 7:00,73,70,68.6492,76.9724,43.7465,0,18033100,0,0,0.987928,0,0.714256158,0.412686261,0.613252749,0,620.1677183,0,18033100,938.1532183,0.624287484,11244600,0,0,0.78181,0,0,0.402085302,0.735087083,0.735087083,376.7740325,0,0,11244600,695.0844325,0.741779449,11244600,0,0,0.772177,0,0,0.377646936,1.028038239,1.028038239,353.8740616,0,0,11244600,692.4418616,0.738959353,9006840,0,9006840,0,0.634893,0,0.634893,0,0.410593556,0.410593556,0.735313149,308.1792052,308.1792052,0,0,0,0,0,0,8400000,0,18013680,688.1335882,0.619430573
8/20/2019 8:00,76,70,67.2869,77.9792,43.1665,0,0,12837300,0,0,0.762335,0.741736314,0.638696675,0.39322612,0,0,420.6634725,12837300,784.4483725,0.733283515,11878000,0,0,0.835558,0,0,0.423468792,0.765382719,0.765382719,419.1635261,0,0,11878000,770.4718261,0.778385411,11878000,0,0,0.823889,0,0,0.393825799,1.072434713,1.072434713,389.8219031,0,0,11878000,755.3458031,0.763104027,9513500,0,9513500,0,0.679948,0,0.679948,0,0.424693854,0.424693854,0.765623011,336.6937486,336.6937486,0,0,0,0,0,0,8400000,0,19027000,762.7671078,0.643157301
8/20/2019 9:00,78,71,67.8779,75.4527,42.6435,0,17488100,0,0,0.981017,0,0.688689251,0.393636526,0.588497336,0,573.662911,0,17488100,920.964011,0.631947904,10903400,0,0,0.761628,0,0,0.381979019,0.704582307,0.704582307,347.0725033,0,0,10903400,687.9186033,0.75710542,10903400,0,0,0.754352,0,0,0.363443741,0.993886976,0.993886976,330.2310405,0,0,10903400,730.0907405,0.803518984,8733850,0,8733850,0,0.617869,0,0.617869,0,0.391670737,0.391670737,0.70481307,285.0661224,285.0661224,0,0,0,0,0,0,8400000,0,17467700,681.0394173,0.623126258
8/20/2019 10:00,79,68,62.5787,75.9502,42.5369,10486400,0,0,1.00065,0,0,0.401914933,0.599718924,0.599718924,351.2200628,0,0,10486400,711.8319628,0.814577315,11895200,0,0,0.830881,0,0,0.394442579,0.718810019,0.718810019,390.9977803,0,0,11895200,744.9354803,0.751498568,11895200,0,0,0.821393,0,0,0.364408686,1.001528621,1.001528621,361.2261834,0,0,11895200,733.5443834,0.740007112,9527230,0,9527230,0,0.674605,0,0.674605,0,0.394190449,0.394190449,0.719030924,312.9619229,312.9619229,0,0,0,0,0,0,8400000,0,19054460,737.4861255,0.613451494
8/20/2019 11:00,80,69,63.712,75.2017,42.326,10526200,0,0,0.969312,0,0,0.383933824,0.585550289,0.585550289,336.7803519,0,0,10526200,704.3065519,0.802918301,11844900,0,0,0.82563,0,0,0.38353965,0.701709714,0.701709714,378.5824003,0,0,11844900,748.0063003,0.757800877,11844900,0,0,0.817291,0,0,0.354771739,0.978358673,0.978358673,350.1863146,0,0,11844900,762.1569146,0.772136783,9487020,0,9487020,0,0.669748,0,0.669748,0,0.383321743,0.383321743,0.701932339,303.0484201,303.0484201,0,0,0,0,0,0,8400000,0,18974040,740.5262373,0.61339479
8/20/2019 12:00,82,68,60.9199,76.0061,42.3927,0,0,13347200,0,0,0.785259,0.703352329,0.602095509,0.36805081,0,0,409.3706473,13347200,751.8629473,0.67597364,12494100,0,0,0.872104,0,0,0.401002664,0.721774377,0.721774377,417.5139486,0,0,12494100,807.7322486,0.775789131,12494100,0,0,0.862557,0,0,0.369157619,1.006230588,1.006230588,384.3576841,0,0,12494100,795.7201841,0.764252104,10007500,0,10007500,0,0.70831,0,0.70831,0,0.393648781,0.393648781,0.721997959,328.2866813,328.2866813,0,0,0,0,0,0,8400000,0,20015000,799.6549261,0.59398397
8/20/2019 13:00,84,69,61.6416,75.2414,42.3168,10406400,0,0,0.976202,0,0,0.386506191,0.586858085,0.586858085,335.178169,0,0,10406400,704.044169,0.811859051,11802300,0,0,0.823131,0,0,0.384085143,0.702994153,0.702994153,377.7573405,0,0,11802300,744.8217405,0.757298229,11802300,0,0,0.814744,0,0,0.355613511,0.980644836,0.980644836,349.7547781,0,0,11802300,758.9908781,0.771704713,9452930,0,9452930,0,0.667763,0,0.667763,0,0.384290457,0.384290457,0.703154208,302.7225657,302.7225657,0,0,0,0,0,0,8400000,0,18905860,737.3735231,0.61373849
8/20/2019 14:00,83,68,60.4294,74.2082,42.277,10178100,0,0,0.935142,0,0,0.362324936,0.565415148,0.565415148,307.314953,0,0,10178100,654.637653,0.771819086,11451500,0,0,0.795124,0,0,0.366663722,0.677754709,0.677754709,349.9041348,0,0,11451500,696.5504348,0.729913567,11451500,0,0,0.788337,0,0,0.339348057,0.941955592,0.941955592,323.8370225,0,0,11451500,713.4589225,0.747631932,9172340,0,9172340,0,0.64411,0,0.64411,0,0.370191549,0.370191549,0.677956435,282.9602291,282.9602291,0,0,0,0,0,0,8400000,0,18344680,689.5849305,0.59328365
8/20/2019 15:00,84,67,57.8539,73.1995,42.2599,10047100,0,0,0.919698,0,0,0.345253392,0.545273596,0.545273596,289.0662797,0,0,10047100,629.9617797,0.752410283,11303600,0,0,0.781057,0,0,0.351219784,0.653649452,0.653649452,330.8373291,0,0,11303600,669.9993291,0.711277111,11303600,0,0,0.775321,0,0,0.324074163,0.905063019,0.905063019,305.2670595,0,0,11303600,689.7090595,0.732201132,9053990,0,9053990,0,0.631781,0,0.631781,0,0.355775504,0.355775504,0.653835769,268.4323213,268.4323213,0,0,0,0,0,0,8400000,0,18107980,663.2993358,0.576658584
8/20/2019 16:00,82,66,57.0377,73.093,42.2514,9981790,0,0,0.913657,0,0,0.342777494,0.543298312,0.543298312,285.1277466,0,0,9981790,611.6800466,0.735355138,11229800,0,0,0.775833,0,0,0.349496053,0.651262413,0.651262413,327.0642313,0,0,11229800,651.4286313,0.696107106,11229800,0,0,0.770063,0,0,0.321973448,0.899895028,0.899895028,301.3081189,0,0,11229800,656.0405189,0.701035301,8994940,0,8994940,0,0.627478,0,0.627478,0,0.354699156,0.354699156,0.65144023,265.8748024,265.8748024,0,0,0,0,0,0,8400000,0,17989880,644.9143449,0.56710631
8/20/2019 17:00,81,66,57.8539,72.2007,42.1332,9028470,0,0,0.827566,0,0,0.319834786,0.526815016,0.526815016,240.6348973,0,0,9028470,523.8268973,0.696233445,10153800,0,0,0.702099,0,0,0.336351193,0.631379115,0.631379115,284.6035617,0,0,10153800,561.7369617,0.663873972,10153800,0,0,0.696962,0,0,0.314820023,0.870789273,0.870789273,266.3849621,0,0,10153800,580.5393621,0.686095092,8133960,0,8133960,0,0.567373,0,0.567373,0,0.350260588,0.350260588,0.631548709,237.4171343,237.4171343,0,0,0,0,0,0,8400000,0,16267920,556.119592,0.551362265
8/20/2019 18:00,80,65,56.4814,72.0148,42.0714,8522240,0,0,0.782759,0,0,0.314920406,0.523823974,0.523823974,223.6522734,0,0,8522240,471.0517734,0.663278819,9585020,0,0,0.664127,0,0,0.335816945,0.627758029,0.627758029,268.2343448,0,0,9585020,510.3948448,0.638990648,9585020,0,0,0.658824,0,0,0.317777347,0.86318775,0.86318775,253.8251857,0,0,9585020,517.2292857,0.64754705,7678770,0,7678770,0,0.536673,0,0.536673,0,0.353695846,0.353695846,0.627928942,226.3290877,226.3290877,0,0,0,0,0,0,8400000,0,15357540,505.2908964,0.539818077
8/20/2019 19:00,79,65,57.13,71.9666,41.7711,0,0,0,0,0,0,0.621511454,0.524889059,0.524889059,0,0,0,0,132.83337,0,0,0,0,0,0,0,0.629029001,0.629029001,0.629029001,0,0,0,0,132.81671,0,0,0,0,0,0,0,0.864451254,0.864451254,0.864451254,0,0,0,0,146.4237,0,0,0,8282710,0,0,0,0.579241,0,0.346307089,0.629204065,0.629204065,239.0300989,0,0,0,0,0,0,0,8400000,0,8282710,131.4885429,0.526430483
8/20/2019 20:00,77,65,58.4792,69.911,42.0781,0,0,0,0,0,0,0.585763907,0.491669168,0.491669168,0,0,0,0,114.26734,0,0,0,0,0,0,0,0.588687318,0.588687318,0.588687318,0,0,0,0,114.19301,0,0,0,0,0,0,0,0.806621913,0.806621913,0.806621913,0,0,0,0,137.0786,0,0,0,6954380,0,0,0,0.481556,0,0.333765237,0.580933786,0.580933786,193.4275239,0,0,0,0,0,0,0,8400000,0,6954380,113.0510799,0.520365532
8/20/2019 21:00,75,63,55.7193,67.2981,42.3906,0,0,0,0,0,0,0.529695918,0.439529676,0.439529676,0,0,0,0,94.6536,0,0,0,0,0,0,0,0.525051769,0.525051769,0.525051769,0,0,0,0,94.51713,0,0,0,0,0,0,0,0.716631931,0.716631931,0.716631931,0,0,0,0,113.338,0,0,0,5674030,0,0,0,0.388003,0,0.320635305,0.525113947,0.525113947,151.6078616,0,0,0,0,0,0,0,8400000,0,5674030,93.5719587,0.515535529
8/20/2019 22:00,73,60,51.3859,65.9125,42.7652,0,0,0,0,0,0,0.503693757,0.415560162,0.415560162,0,0,0,0,81.97011,0,0,0,0,0,0,0,0.495674911,0.495674911,0.495674911,0,0,0,0,81.95343,0,0,0,0,0,0,0,0.660241143,0.660241143,0.660241143,0,0,0,0,90.69442,0,0,0,5350010,0,0,0,0.363147,0,0.307410735,0.496018188,0.496018188,137.0542089,0,0,0,0,0,0,0,8400000,0,5350010,217.9350089,0.488825274
8/20/2019 23:00,73,59,48.9641,64.894,42.569,0,0,0,0,0,0,0.488364349,0.401146607,0.401146607,0,0,0,0,53.72864,0,0,0,0,0,0,0,0.477822365,0.477822365,0.477822365,0,0,0,0,53.64106,0,0,0,0,0,0,0,0.631649803,0.631649803,0.631649803,0,0,0,0,61.55428,0,0,0,2498870,0,0,0,0.170329,0,0.375227628,0.478471164,0.478471164,78.1370886,0,0,0,0,0,0,0,8400000,0,2498870,140.8231386,0.676256733
8/21/2019 0:00,72,58,47.8636,64.5303,42.7648,0,0,0,0,0,0,0.486643301,0.399680342,0.399680342,0,0,0,0,51.74035,0,0,0,0,0,0,0,0.476072842,0.476072842,0.476072842,0,0,0,0,51.73343,0,0,0,0,0,0,0,0.628282983,0.628282983,0.628282983,0,0,0,0,54.68684,0,0,0,2384230,0,0,0,0.162315,0,0.372755494,0.470742642,0.470742642,74.06123589,0,0,0,0,0,0,0,8400000,0,2384230,134.5514059,0.677206843
8/21/2019 1:00,71,58,48.6017,62.6984,42.9621,0,0,0,0,0,0,0.458737239,0.373872457,0.373872457,0,0,0,0,55.77862,0,0,0,0,0,0,0,0.443978738,0.443978738,0.443978738,0,0,0,0,55.69041,0,0,0,0,0,0,0,0.581144672,0.581144672,0.581144672,0,0,0,0,68.3566,0,0,0,2383700,0,0,0,0.162078,0,0.343901186,0.437452393,0.437452393,68.31310473,0,0,0,0,0,0,0,8400000,0,2383700,131.4732547,0.661861416
8/21/2019 2:00,69,56,45.9349,62.5348,43.3621,0,0,0,0,0,0,0.452876307,0.368699728,0.368699728,0,0,0,0,51.90493,0,0,0,0,0,0,0,0.437706058,0.437706058,0.437706058,0,0,0,0,51.89741,0,0,0,0,0,0,0,0.569061398,0.569061398,0.569061398,0,0,0,0,55.79116,0,0,0,2369340,0,0,0,0.160726,0,0.340465455,0.432522479,0.432522479,67.22320185,0,0,0,0,0,0,0,8400000,0,2369340,127.9021518,0.647786228
8/21/2019 3:00,69,56,45.9349,61.6141,43.3621,0,0,0,0,0,0,0.440240243,0.356969477,0.356969477,0,0,0,0,53.07964,0,0,0,0,0,0,0,0.423010262,0.423010262,0.423010262,0,0,0,0,53.04267,0,0,0,0,0,0,0,0.547054636,0.547054636,0.547054636,0,0,0,0,61.07924,0,0,0,2369340,0,0,0,0.160728,0,0.327238966,0.417345729,0.417345729,64.61169771,0,0,0,0,0,0,0,8400000,0,2369340,126.5063177,0.640716745
8/21/2019 4:00,68,55,44.2969,64.3664,43.5621,0,0,0,0,0,0,0.477580105,0.391793272,0.391793272,0,0,0,0,49.94381,0,0,0,0,0,0,0,0.466580796,0.466580796,0.466580796,0,0,0,0,49.96444,0,0,0,0,0,0,0,0.61200163,0.61200163,0.61200163,0,0,0,0,50.92966,0,0,0,2354840,0,0,0,0.159569,0,0.36773937,0.462932652,0.462932652,72.1639481,0,0,0,0,0,0,0,8400000,0,2354840,129.3843091,0.659327899
8/21/2019 5:00,67,58,51.8062,64.5092,43.8587,9162580,0,0,0.859397,0,0,0.232183125,0.391764634,0.391764634,177.283038,0,0,9162580,330.240228,0.4325073,9153250,0,0,0.652497,0,0,0.237431663,0.466631304,0.466631304,181.1059474,0,0,9153250,328.6689674,0.430888221,9153250,0,0,0.652497,0,0,0.206669007,0.615304486,0.615304486,157.6410905,0,0,9153250,318.6502905,0.417753638,0,0,9153250,0,0,0,0.618181,0,0.235775124,0.461602078,0.461602078,179.8423877,0,0,0,0,0,0,0,8400000,0,9153250,323.7506277,0.42444023
8/21/2019 6:00,67,58,51.8062,63.7519,44.3719,9648250,0,0,0.868671,0,0,0.225885139,0.380132516,0.380132516,181.6163575,0,0,9648250,348.9609575,0.434019795,9639900,0,0,0.650941,0,0,0.228813478,0.452295887,0.452295887,183.8115873,0,0,9639900,345.5445873,0.430142953,9639900,0,0,0.650941,0,0,0.197718458,0.594777999,0.594777999,158.8321805,0,0,9639900,348.7303805,0.434108711,0,0,9639900,0,0,0,0.650941,0,0.228574479,0.451899655,0.451899655,183.6195932,0,0,0,0,0,0,0,8400000,0,9639900,345.2471932,0.429772749
8/21/2019 7:00,68,57,49.0523,66.8045,44.3089,0,11959400,0,0,0.677506,0,0.507318509,0.236875357,0.419920915,0,236.0739286,0,11959400,408.4755486,0.409862249,11970500,0,0,0.807688,0,0,0.265024684,0.501415994,0.501415994,264.3731655,0,0,11970500,439.5213355,0.440604488,11970500,0,0,0.808461,0,0,0.234206556,0.667740276,0.667740276,233.6307985,0,0,11970500,415.9165985,0.41694158,0,0,11970500,0,0,0,0.807679,0,0.265057968,0.501476705,0.501476705,264.4063671,0,0,0,0,0,0,0,8400000,0,11970500,439.4855971,0.440568662
8/21/2019 8:00,74,60,50.4605,69.6763,43.2048,0,14047300,0,0,0.760556,0,0.569331607,0.279366316,0.477087128,0,327.0285379,0,14047300,536.5444279,0.458346667,14052400,0,0,0.950874,0,0,0.330507857,0.570787505,0.570787505,387.0357178,0,0,14052400,600.0336778,0.512396753,14052400,0,0,0.954363,0,0,0.309823538,0.774296658,0.774296658,362.813691,0,0,14052400,579.991861,0.495282111,0,0,14052400,0,0,0,0.950871,0,0.330550089,0.570865829,0.570865829,387.0851726,0,0,0,0,0,0,0,8400000,0,14052400,599.9906526,0.512360012
8/21/2019 9:00,77,63,54.3317,69.9685,42.602,0,14130200,0,0,0.76939,0,0.575250559,0.283249178,0.482199066,0,333.5306275,0,14130200,550.4867275,0.467498035,14135000,0,0,0.960879,0,0,0.336824623,0.577220622,0.577220622,396.7513368,0,0,14135000,617.1313368,0.523917654,14135000,0,0,0.963481,0,0,0.317427641,0.785570117,0.785570117,373.9033083,0,0,14135000,613.6754083,0.520983721,0,0,14135000,0,0,0,0.960879,0,0.336825794,0.57722276,0.57722276,396.752716,0,0,0,0,0,0,0,8400000,0,14135000,617.004316,0.523809819
8/21/2019 10:00,77,63,54.3317,70.8566,42.6932,0,15398700,0,0,0.838059,0,0.59214302,0.302177626,0.498061119,0,387.7618838,0,15398700,634.5140838,0.4944683,0,9596400,0,0,0.689871,0,0.596497339,0.315327686,0.596497339,0,252.1675503,0,9596400,499.4995503,0.624608666,0,9596400,0,0,0.686862,0,0.814284055,0.291089032,0.814284055,0,232.7838993,0,9596400,496.4319993,0.620772789,7552900,0,7822870,0,0.553433,0,0.538558,0,0.332408482,0.329619702,0.596517109,216.6990287,207.4653871,0,0,0,0,0,0,8400000,0,15375770,494.5045548,0.517455307
8/21/2019 11:00,79,64,55.2276,70.9992,42.3217,0,16073200,0,0,0.877468,0,0.597567135,0.311821602,0.502876085,0,417.6642479,0,16073200,686.5464479,0.512564852,0,10018200,0,0,0.687924,0,0.602858716,0.31909357,0.602858716,0,266.3952669,0,10018200,528.3059669,0.632815436,0,10018200,0,0,0.683983,0,0.825137183,0.296033255,0.825137183,0,247.143363,0,10018200,535.124963,0.640983366,8025500,0,8025500,0,0.554761,0,0.554761,0,0.333323269,0.333323269,0.602861258,222.9238243,222.9238243,0,0,0,0,0,0,8400000,0,16051000,523.0229072,0.525502472
8/21/2019 12:00,80,64,54.3317,71.0257,42.1545,0,16614800,0,0,0.908067,0,0.599604018,0.319040456,0.504661924,0,441.7327807,0,16614800,726.9051807,0.525005547,0,10357000,0,0,0.711891,0,0.60460854,0.319573212,0.60460854,0,275.8183133,0,10357000,555.2905133,0.643379952,0,10357000,0,0,0.707962,0,0.827744568,0.294269571,0.827744568,0,253.979162,0,10357000,562.291162,0.65149116,8296580,0,8296580,0,0.574135,0,0.574135,0,0.331152128,0.331152128,0.604760843,228.95251,228.95251,0,0,0,0,0,0,8400000,0,16593160,549.7376082,0.529381205
8/21/2019 13:00,81,64,53.7196,72.8721,42.2222,0,17593500,0,0,0.96395,0,0.636505458,0.355556736,0.539265763,0,521.2906202,0,17593500,822.8147202,0.561217304,0,10969500,0,0,0.758024,0,0.646421375,0.345814579,0.646421375,0,316.1177523,0,10969500,614.9463523,0.672715824,0,10969500,0,0,0.75219,0,0.889926776,0.318275328,0.889926776,0,290.9434345,0,10969500,602.3455345,0.658931256,8786700,0,8786700,0,0.612948,0,0.612948,0,0.353308173,0.353308173,0.646596418,258.701077,258.701077,0,0,0,0,0,0,8400000,0,17573400,608.7968888,0.553052514
8/21/2019 14:00,83,66,56.2913,72.1763,42.1996,0,17277700,0,0,0.945442,0,0.622200829,0.341828497,0.525850536,0,492.167518,0,17277700,805.716018,0.559599496,0,10771800,0,0,0.742509,0,0.630258611,0.335535694,0.630258611,0,301.1936157,0,10771800,611.1779157,0.680864386,0,10771800,0,0,0.737668,0,0.868977774,0.310033078,0.868977774,0,278.3011922,0,10771800,631.4754922,0.703476291,8628530,0,8628530,0,0.599834,0,0.599834,0,0.344399629,0.344399629,0.630431695,247.6385441,247.6385441,0,0,0,0,0,0,8400000,0,17257060,605.0661366,0.556188705
8/21/2019 15:00,83,65,54.241,72.9697,42.2849,10286900,0,0,0.97325,0,0,0.353515248,0.540682137,0.540682137,303.048,0,0,10286900,651.2616,0.759717621,0,11574500,0,0,0.797834,0,0.648140683,0.349006107,0.648140683,0,336.6309319,0,11574500,672.8024319,0.697535892,0,11574500,0,0,0.792286,0,0.893758135,0.319619523,0.893758135,0,308.2863471,0,11574500,667.5161471,0.692055274,9270700,0,9270700,0,0.645039,0,0.645039,0,0.350806227,0.350806227,0.648319284,271.018274,271.018274,0,0,0,0,0,0,8400000,0,18541400,666.0744076,0.564039381
8/21/2019 16:00,83,66,56.5734,74.9266,42.3514,10824900,0,0,0.99412,0,0,0.386240759,0.579988411,0.579988411,348.4181324,0,0,10824900,711.1261324,0.788322625,0,12182400,0,0,0.846041,0,0.694991999,0.3816793,0.694991999,0,387.4808254,0,12182400,753.1579254,0.741881329,0,12182400,0,0,0.837853,0,0.964509344,0.350481273,0.964509344,0,355.8085886,0,12182400,736.6328886,0.725603712,9757060,0,9757060,0,0.685956,0,0.685956,0,0.377746242,0.377746242,0.695190416,307.1410623,307.1410623,0,0,0,0,0,0,8400000,0,19514120,745.6263462,0.598525022
8/21/2019 17:00,82,68,60.7695,74.2317,42.2351,9856170,0,0,0.907001,0,0,0.357683331,0.566188969,0.566188969,293.7823093,0,0,9856170,621.1342093,0.756238023,0,11087900,0,0,0.771648,0,0.678796,0.366090637,0.678796,0,338.2646976,0,11087900,663.4513976,0.718027469,0,11087900,0,0,0.764325,0,0.943651477,0.340649,0.943651477,0,314.7568377,0,11087900,678.9467377,0.734797469,8881400,0,8881400,0,0.625192,0,0.625192,0,0.373108209,0.373108209,0.678996442,276.1436038,276.1436038,0,0,0,0,0,0,8400000,0,17762800,656.8168836,0.589398231
8/21/2019 18:00,81,67,59.5179,72.2972,42.0844,8639470,0,0,0.793974,0,0,0.319091232,0.528993269,0.528993269,229.731594,0,0,8639470,501.575294,0.696675089,0,9716750,0,0,0.673785,0,0.634020631,0.339200302,0.634020631,0,274.6603777,0,9716750,541.2882777,0.668480648,0,9716750,0,0,0.668545,0,0.876473807,0.32213248,0.876473807,0,260.8400644,0,9716750,577.7820644,0.713549775,7784210,0,7784210,0,0.544655,0,0.544655,0,0.3563548,0.3563548,0.634194623,231.1617168,231.1617168,0,0,0,0,0,0,8400000,0,15568420,535.8753949,0.558972279
8/21/2019 19:00,79,65,57.13,71.9777,41.7847,0,0,0,0,0,0,0.621667475,0.525046012,0.525046012,0,0,0,0,134.89305,0,0,0,0,0,0,0,0.629220474,0.629220474,0.629220474,0,0,0,0,134.87312,0,0,0,0,0,0,0,0.86487376,0.86487376,0.86487376,0,0,0,0,137.43777,0,0,0,8487940,0,0,0,0.592948,0,0.344312593,0.629390981,0.629390981,243.5420522,0,0,0,0,0,0,0,8400000,0,8487940,133.5243888,0.525928829
8/21/2019 20:00,79,65,57.13,72.6603,41.783,0,0,0,0,0,0,0.635764465,0.53825128,0.53825128,0,0,0,0,134.87877,0,0,0,0,0,0,0,0.645068505,0.645068505,0.645068505,0,0,0,0,134.86445,0,0,0,0,0,0,0,0.886542255,0.886542255,0.886542255,0,0,0,0,137.58741,0,0,0,8555020,0,0,0,0.60014,0,0.353820422,0.645297369,0.645297369,252.2450652,0,0,0,0,0,0,0,8400000,0,8555020,133.5158055,0.534981649
8/21/2019 21:00,78,66,59.5179,73.6335,42.0046,8841600,0,0,0.84403,0,0,0.342066013,0.556197863,0.556197863,252.0342383,0,0,8841600,394.0892183,0.534865931,8832760,0,0,0.653961,0,0,0.361614012,0.666681754,0.666681754,266.1708149,0,0,8832760,404.5978649,0.54967806,8832760,0,0,0.646611,0,0,0.347823547,0.919732372,0.919732372,256.0201596,0,0,8832760,396.4577696,0.538619099,0,0,8832760,0,0,0,0.621176,0,0.365452235,0.6669361,0.6669361,268.9959906,0,0,0,0,0,0,0,8400000,0,8832760,404.1898106,0.549123686
8/21/2019 22:00,77,67,61.7359,72.7956,42.1594,0,0,0,0,0,0,0.635996411,0.538752722,0.538752722,0,0,0,0,134.58656,0,0,0,0,0,0,0,0.645987062,0.645987062,0.645987062,0,0,0,0,134.50743,0,0,0,0,0,0,0,0.890778391,0.890778391,0.890778391,0,0,0,0,152.2704,0,0,0,8163160,0,0,0,0.571404,0,0.359063735,0.645583432,0.645583432,244.2578935,0,0,0,0,0,0,0,8400000,0,8163160,371.9213535,0.546731442
8/21/2019 23:00,75,66,61.2564,71.7583,42.1801,0,0,0,0,0,0,0.621090784,0.524802689,0.524802689,0,0,0,0,52.57341,0,0,0,0,0,0,0,0.628848199,0.628848199,0.628848199,0,0,0,0,52.556,0,0,0,0,0,0,0,0.866449199,0.866449199,0.866449199,0,0,0,0,56.41845,0,0,0,2570020,0,0,0,0.176758,0,0.503029028,0.628992584,0.628992584,107.7328885,0,0,0,0,0,0,0,8400000,0,2570020,169.5398985,0.791619825
8/22/2019 0:00,74,65,60.0246,72.418,42.3675,0,0,0,0,0,0,0.631429553,0.53462593,0.53462593,0,0,0,0,50.77979,0,0,0,0,0,0,0,0.640738628,0.640738628,0.640738628,0,0,0,0,50.7776,0,0,0,0,0,0,0,0.880880453,0.880880453,0.880880453,0,0,0,0,51.81675,0,0,0,2442280,0,0,0,0.16772,0,0.514398019,0.635387077,0.635387077,104.6919994,0,0,0,0,0,0,0,8400000,0,2442280,163.1929294,0.801838918
8/22/2019 1:00,73,66,62.4417,71.5176,42.5648,0,0,0,0,0,0,0.612586726,0.51712473,0.51712473,0,0,0,0,51.70179,0,0,0,0,0,0,0,0.619566576,0.619566576,0.619566576,0,0,0,0,51.69004,0,0,0,0,0,0,0,0.850815507,0.850815507,0.850815507,0,0,0,0,54.24722,0,0,0,2412690,0,0,0,0.164716,0,0.496691147,0.613140265,0.613140265,99.86348035,0,0,0,0,0,0,0,8400000,0,2412690,160.2921004,0.797245068
8/22/2019 2:00,72,65,61.2564,71.4562,42.7648,0,0,0,0,0,0,0.609171451,0.514072914,0.514072914,0,0,0,0,51.19199,0,0,0,0,0,0,0,0.615923491,0.615923491,0.615923491,0,0,0,0,51.18623,0,0,0,0,0,0,0,0.844221908,0.844221908,0.844221908,0,0,0,0,52.27458,0,0,0,2412540,0,0,0,0.164314,0,0.494458417,0.61020532,0.61020532,99.40839237,0,0,0,0,0,0,0,8400000,0,2412540,158.7778324,0.789762652
8/22/2019 3:00,72,65,61.2564,72.3987,42.7648,0,0,0,0,0,0,0.627526699,0.531260362,0.531260362,0,0,0,0,50.43302,0,0,0,0,0,0,0,0.636716822,0.636716822,0.636716822,0,0,0,0,50.43577,0,0,0,0,0,0,0,0.874893813,0.874893813,0.874893813,0,0,0,0,51.46258,0,0,0,2398190,0,0,0,0.163856,0,0.513734229,0.631626764,0.631626764,102.6693575,0,0,0,0,0,0,0,8400000,0,2398190,160.7425475,0.804319329
8/22/2019 4:00,72,66,62.8086,73.3926,42.7648,0,0,0,0,0,0,0.648056541,0.550499001,0.550499001,0,0,0,0,50.32959,0,0,0,0,0,0,0,0.659878597,0.659878597,0.659878597,0,0,0,0,50.33339,0,0,0,0,0,0,0,0.910140209,0.910140209,0.910140209,0,0,0,0,51.32042,0,0,0,2398040,0,0,0,0.16458,0,0.533854839,0.654802489,0.654802489,106.6837715,0,0,0,0,0,0,0,8400000,0,2398040,164.5414815,0.823379834
8/22/2019 5:00,73,67,63.9339,74.386,42.6748,0,15065100,0,0,0.857347,0,0.663740494,0.351801339,0.565685354,0,441.6601959,0,15065100,686.8330159,0.547092033,9264120,0,0,0.674195,0,0,0.368549354,0.678112976,0.678112976,284.5237864,0,0,9264120,520.5310564,0.674254293,9264340,0,0,0.667445,0,0,0.353579838,0.938594163,0.938594163,272.973653,0,0,9264340,514.297253,0.666163702,7389780,0,7652260,0,0.548925,0,0.534039,0,0.386932539,0.383578529,0.673045003,246.7423658,236.2134119,0,0,0,0,0,0,8400000,0,15042040,715.0395877,0.570432937
8/22/2019 6:00,73,68,65.6548,75.5017,43.5638,0,16566100,0,0,0.907165,0,0.689145758,0.37720977,0.589601884,0,520.7412303,0,16566100,795.0553103,0.575914894,10326600,0,0,0.716415,0,0,0.384560632,0.706785514,0.706785514,330.9336521,0,0,10326600,600.7140221,0.698058244,10326600,0,0,0.707896,0,0,0.366304586,0.983512958,0.983512958,315.2234113,0,0,10326600,593.6369113,0.689834305,8272280,0,8272280,0,0.580915,0,0.580915,0,0.400422043,0.400422043,0.706956432,276.0336051,276.0336051,0,0,0,0,0,0,8400000,0,16544560,817.2046502,0.592729925
8/22/2019 7:00,74,69,66.6846,78.7528,43.5729,10163000,0,0,0.977639,0,0,0.435542175,0.654608239,0.654608239,368.8679267,0,0,10163000,703.7779967,0.830988484,11471500,0,0,0.810587,0,0,0.433585314,0.784200068,0.784200068,414.4894939,0,0,11471500,741.0610939,0.775202295,11471500,0,0,0.797883,0,0,0.406178172,1.099038667,1.099038667,388.2894088,0,0,11471500,713.7754088,0.746659539,9188310,0,9188310,0,0.660077,0,0.660077,0,0.439757204,0.439757204,0.784445789,336.7187932,336.7187932,0,0,0,0,0,0,8400000,0,18376620,733.650483,0.649769624
8/22/2019 8:00,76,72,70.3193,78.1564,43.0868,9885130,0,0,0.922515,0,0,0.415930153,0.643471211,0.643471211,342.6269692,0,0,9885130,665.5005692,0.80788081,11120500,0,0,0.788158,0,0,0.423994995,0.770661577,0.770661577,392.9196952,0,0,11120500,714.9995952,0.771547605,11120500,0,0,0.776543,0,0,0.400608953,1.082884423,1.082884423,371.2476551,0,0,11120500,719.8114551,0.776740026,8907550,0,8907550,0,0.641503,0,0.641503,0,0.432842394,0.432842394,0.770925911,321.2971058,321.2971058,0,0,0,0,0,0,8400000,0,17815100,707.8495993,0.647319888
8/22/2019 9:00,76,71,68.7414,78.0163,43.0574,9803130,0,0,0.914712,0,0,0.412756847,0.640929287,0.640929287,337.1924188,0,0,9803130,649.0706188,0.794526587,11028000,0,0,0.781456,0,0,0.422159598,0.767994957,0.767994957,387.9646701,0,0,11028000,698.4906701,0.760055136,11028000,0,0,0.769765,0,0,0.398900542,1.077372457,1.077372457,366.5895981,0,0,11028000,694.2198981,0.755407941,8833480,0,8833480,0,0.635946,0,0.635946,0,0.431870307,0.431870307,0.768254891,317.9098098,317.9098098,0,0,0,0,0,0,8400000,0,17666960,691.5057634,0.640174056
8/22/2019 10:00,74,71,69.6741,78.9081,43.5507,10644600,0,0,0.987035,0,0,0.440147964,0.657811727,0.657811727,390.4332517,0,0,10644600,744.5050517,0.839304494,11978800,0,0,0.844097,0,0,0.438257979,0.787972975,0.787972975,437.4837233,0,0,11978800,795.3252233,0.796732785,11978800,0,0,0.831494,0,0,0.408217599,1.106690009,1.106690009,407.496415,0,0,11978800,778.178115,0.779555329,9594090,0,9594090,0,0.687554,0,0.687554,0,0.439195436,0.439195436,0.788238095,351.1400453,351.1400453,0,0,0,0,0,0,8400000,0,19188180,787.371971,0.659971101
8/22/2019 11:00,75,72,70.7585,79.035,43.3907,0,13219800,0,0,0.787502,0,0.76649092,0.411931295,0.662160423,0,453.8041115,0,13219800,793.4687115,0.72025481,12375900,0,0,0.872959,0,0,0.44437556,0.793156194,0.793156194,458.2956239,0,0,12375900,845.8475239,0.820156133,12375900,0,0,0.860189,0,0,0.41253641,1.115905872,1.115905872,425.4591129,0,0,12375900,834.5235129,0.809176072,9912520,0,9912520,0,0.711458,0,0.711458,0,0.440418797,0.440418797,0.793430322,363.8050112,363.8050112,0,0,0,0,0,0,8400000,0,19825040,837.3890487,0.641113293
