Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/22/2019 12:00,76,72,70.4011,79.9739,43.2589,0,14131600,0,0,0.812576,0,0.792038045,0.431199757,0.686107734,0,507.7952069,0,14131600,869.3240069,0.738195822,13072300,0,0,0.927647,0,0,0.469344776,0.820877925,0.820877925,511.2846425,0,0,13072300,874.5142425,0.802779229,13072300,0,0,0.913077,0,0,0.433400288,1.156475562,1.156475562,472.1282156,0,0,13072300,853.7548156,0.783722665,10472200,0,10472200,0,0.757543,0,0.757543,0,0.455978258,0.455978258,0.821108584,397.9246261,397.9246261,0,0,0,0,0,0,8400000,0,20944400,865.7691,0.661417039
8/22/2019 13:00,79,73,70.4814,80.0926,42.7066,0,14671300,0,0,0.849508,0,0.800263191,0.440276755,0.693446562,0,538.2860294,0,14671300,934.7700294,0.764570308,13569600,0,0,0.96906,0,0,0.48318142,0.829840075,0.829840075,546.3815497,0,0,13569600,941.9339497,0.832980147,13569600,0,0,0.953768,0,0,0.446213174,1.170940278,1.170940278,504.577857,0,0,13569600,929.298557,0.821806294,10872100,0,10872100,0,0.792348,0,0.792348,0,0.461172195,0.461172195,0.83014881,417.8258515,417.8258515,0,0,0,0,0,0,8400000,0,21744200,932.5146102,0.678232064
8/22/2019 14:00,82,73,69.206,80.1293,42.4705,0,14276700,0,0,0.832418,0,0.803666639,0.440148464,0.69647251,0,523.6556311,0,14276700,902.2535311,0.758371499,13206100,0,0,0.94948,0,0,0.480941447,0.833439962,0.833439962,529.2800698,0,0,13206100,908.5360698,0.825560373,13206100,0,0,0.933818,0,0,0.444247193,1.176415163,1.176415163,488.897738,0,0,13206100,895.251638,0.813489195,10579800,0,10579800,0,0.77647,0,0.77647,0,0.463142454,0.463142454,0.833762285,408.3295442,408.3295442,0,0,0,0,0,0,8400000,0,21159600,899.4507091,0.676194175
8/22/2019 15:00,81,73,69.7589,80.1057,42.4827,0,14424400,0,0,0.839807,0,0.802920852,0.440547138,0.69578154,0,529.552345,0,14424400,915.582345,0.761694638,13342000,0,0,0.957873,0,0,0.482261105,0.832617282,0.832617282,536.1939718,0,0,13342000,922.2091718,0.829449113,13342000,0,0,0.94224,0,0,0.445331926,1.175035813,1.175035813,495.1348793,0,0,13342000,909.0494793,0.817613083,10689100,0,10689100,0,0.783361,0,0.783361,0,0.462651457,0.462651457,0.832943277,412.1106409,412.1106409,0,0,0,0,0,0,8400000,0,21378200,912.9870801,0.677642261
8/22/2019 16:00,82,73,69.3913,82.8693,42.6066,0,15589500,0,0,0.928885,0,0.876553893,0.505113529,0.765240404,0,656.2056138,0,15589500,1021.685014,0.786440884,0,11553300,11553300,0,0.900715,0.900715,0.914367974,0.521582043,0.521582043,0,502.1661513,502.1661513,23106600,1378.365803,0.71582966,0,11553300,11553300,0,0.880188,0.880188,1.294354841,0.485044666,0.485044666,0,466.9888785,466.9888785,23106600,1316.778057,0.683845165,11553300,0,11553300,0,0.867976,0,0.867976,0,0.518144658,0.518144658,0.91471334,498.8567228,498.8567228,0,0,0,0,0,0,8400000,0,23106600,1361.477346,0.707058942
8/22/2019 17:00,81,76,74.1879,80.5101,42.4047,0,13656900,0,0,0.803957,0,0.814185182,0.444334185,0.706325477,0,505.6856277,0,13656900,895.0396277,0.786450478,12634900,0,0,0.933507,0,0,0.485290052,0.846076052,0.846076052,510.9659394,0,0,12634900,906.9156394,0.861343396,12634900,0,0,0.919151,0,0,0.453100714,1.206010109,1.206010109,477.0735177,0,0,12634900,931.7120177,0.884893763,10120600,0,10120600,0,0.750005,0,0.750005,0,0.471024768,0.471024768,0.845356834,397.254439,397.254439,0,0,0,0,0,0,8400000,0,20241200,897.846483,0.700390991
8/22/2019 18:00,81,73,69.7589,80.9786,42.4325,0,13944600,0,0,0.823529,0,0.826491694,0.454609105,0.717937313,0,528.2785102,0,13944600,885.0920102,0.761664309,12899900,0,0,0.938673,0,0,0.494024554,0.858988982,0.858988982,531.0722786,0,0,12899900,889.8235786,0.827749281,12899900,0,0,0.921235,0,0,0.456148389,1.213203475,1.213203475,490.355717,0,0,12899900,865.359617,0.80499193,10333700,0,10333700,0,0.76849,0,0.76849,0,0.479357334,0.479357334,0.859091585,412.7945731,412.7945731,0,0,0,0,0,0,8400000,0,20667400,880.9253429,0.684957477
8/22/2019 19:00,81,74,71.3623,81.0642,41.8885,0,0,12869500,0,0,0.807522,0.834387714,0.724964684,0.457717801,0,0,490.8832702,12869500,695.0696002,0.648108722,0,12878800,0,0,0.973073,0,0.867110014,0.506118911,0.867110014,0,543.1836861,0,12878800,748.2475461,0.697189999,0,12878800,0,0,0.954835,0,1.226026733,0.466858851,1.226026733,0,501.0484807,0,12878800,707.2886407,0.659025972,0,0,12878800,0,0,0,0.947016,0,0.500611765,0.867457356,0.867457356,537.2732329,0,0,0,0,0,0,0,8400000,0,12878800,738.1734729,0.687803342
8/22/2019 20:00,80,74,71.7079,79.7497,41.8138,0,0,11903600,0,0,0.711869,0.80162684,0.694060223,0.431148558,0,0,427.684998,11903600,605.795618,0.610701587,0,11914600,0,0,0.871257,0,0.83048466,0.46612552,0.83048466,0,462.8082601,0,11914600,645.7899101,0.650418723,0,11914600,0,0,0.855083,0,1.169678422,0.433303357,1.169678422,0,430.2196812,0,11914600,624.7544812,0.629232519,0,0,11914600,0,0,0,0.871156,0,0.465937882,0.830196454,0.830196454,462.6219571,0,0,0,0,0,0,0,8400000,0,11914600,645.4677371,0.650094241
8/22/2019 21:00,79,73,70.6595,79.6393,42.0129,0,0,11884000,0,0,0.707028,0.796379398,0.689276179,0.427864109,0,0,423.728089,11884000,599.821559,0.605676431,0,11895100,0,0,0.865851,0,0.824981707,0.462254182,0.824981707,0,458.2133102,0,11895100,638.8698602,0.644503898,0,11895100,0,0,0.851641,0,1.169742235,0.433367226,1.169742235,0,429.5788743,0,11895100,615.7504743,0.621180628,0,0,11895100,0,0,0,0.865849,0,0.462252209,0.824978841,0.824978841,458.2113543,0,0,0,0,0,0,0,8400000,0,11895100,638.7566143,0.644389654
8/22/2019 22:00,79,73,70.6595,78.7067,41.9673,0,0,11264000,0,0,0.665149,0.77317441,0.667405952,0.412827416,0,0,387.5073348,11264000,587.0114248,0.625367285,0,11272100,0,0,0.816917,0,0.799091668,0.44216661,0.799091668,0,415.3455205,0,11272100,618.1393605,0.658055937,0,11272100,0,0,0.804443,0,1.132748917,0.418950392,1.132748917,0,393.5375598,0,11272100,606.7012598,0.645879217,0,0,11272100,0,0,0,0.816909,0,0.44215058,0.799066527,0.799066527,415.3304629,0,0,0,0,0,0,0,8400000,0,11272100,618.0161229,0.657924741
8/22/2019 23:00,78,72,69.5756,78.8047,41.5842,0,0,0,0,0,0,0.779511306,0.673067346,0.673067346,0,0,0,0,51.75357,0,0,0,0,0,0,0,0.805838308,0.805838308,0.805838308,0,0,0,0,51.74803,0,0,0,0,0,0,0,1.132125944,1.132125944,1.132125944,0,0,0,0,52.74006,0,0,0,2656430,0,0,0,0.196015,0,0.645301918,0.805841122,0.805841122,142.8499478,0,0,0,0,0,0,0,8400000,0,2656430,202.7919378,0.916080324
8/23/2019 0:00,78,72,69.5756,74.7575,41.5649,0,0,0,0,0,0,0.692507984,0.59129094,0.59129094,0,0,0,0,56.15801,0,0,0,0,0,0,0,0.70854445,0.70854445,0.70854445,0,0,0,0,55.99057,0,0,0,0,0,0,0,0.997744568,0.997744568,0.997744568,0,0,0,0,121.0156,0,0,0,2428610,0,0,0,0.171112,0,0.5677797,0.698715404,0.698715404,114.9096215,0,0,0,0,0,0,0,8400000,0,2428610,179.7564215,0.888194094
8/23/2019 1:00,76,68,64.181,72.5809,41.9648,0,0,0,0,0,0,0.640135804,0.542479946,0.542479946,0,0,0,0,52.10975,0,0,0,0,0,0,0,0.650047262,0.650047262,0.650047262,0,0,0,0,52.08605,0,0,0,0,0,0,0,0.898955228,0.898955228,0.898955228,0,0,0,0,57.65858,0,0,0,2369490,0,0,0,0.163606,0,0.523049956,0.642496666,0.642496666,103.2801368,0,0,0,0,0,0,0,8400000,0,2369490,164.7591468,0.834403083
8/23/2019 2:00,73,66,62.3883,70.5974,42.5621,0,0,0,0,0,0,0.595285141,0.500930421,0.500930421,0,0,0,0,52.21317,0,0,0,0,0,0,0,0.599905484,0.599905484,0.599905484,0,0,0,0,52.19264,0,0,0,0,0,0,0,0.822526457,0.822526457,0.822526457,0,0,0,0,58.808,0,0,0,2354990,0,0,0,0.16037,0,0.481245954,0.592714776,0.592714776,94.44411749,0,0,0,0,0,0,0,8400000,0,2354990,156.2573075,0.796218961
8/23/2019 3:00,71,64,60.2409,68.6148,42.9621,0,0,0,0,0,0,0.555361233,0.463894783,0.463894783,0,0,0,0,52.83033,0,0,0,0,0,0,0,0.55492475,0.55492475,0.55492475,0,0,0,0,52.76362,0,0,0,0,0,0,0,0.753836165,0.753836165,0.753836165,0,0,0,0,60.79484,0,0,0,2369340,0,0,0,0.160535,0,0.441704104,0.547905862,0.547905862,87.21226673,0,0,0,0,0,0,0,8400000,0,2369340,149.2193867,0.755751661
8/23/2019 4:00,69,62,57.9349,67.5498,43.3621,0,0,0,0,0,0,0.533094868,0.443384047,0.443384047,0,0,0,0,51.78624,0,0,0,0,0,0,0,0.529961582,0.529961582,0.529961582,0,0,0,0,51.77221,0,0,0,0,0,0,0,0.714120174,0.714120174,0.714120174,0,0,0,0,56.20363,0,0,0,2340640,0,0,0,0.158367,0,0.421849501,0.523795404,0.523795404,82.2831513,0,0,0,0,0,0,0,8400000,0,2340640,143.0929213,0.733609208
8/23/2019 5:00,68,61,56.8523,66.5584,43.6533,9834980,0,0,0.920616,0,0,0.263160048,0.423746149,0.423746149,215.6811504,0,0,9834980,387.4098904,0.472692236,9827140,0,0,0.695567,0,0,0.260674764,0.505999634,0.505999634,213.4739499,0,0,9827140,380.8225799,0.465025527,9827140,0,0,0.698518,0,0,0.231216519,0.67780072,0.67780072,189.3497589,0,0,9827140,381.3459589,0.465664629,0,0,9827140,0,0,0,0.661008,0,0.257477836,0.500023875,0.500023875,210.855895,0,0,0,0,0,0,0,8400000,0,9827140,373.068295,0.455556707
8/23/2019 6:00,66,60,56.3891,66.6278,44.6013,10648400,0,0,0.957568,0,0,0.269587931,0.421684556,0.421684556,239.2233435,0,0,10648400,425.7136835,0.479749465,10642800,0,0,0.714296,0,0,0.259779848,0.503685525,0.503685525,230.3987475,0,0,10642800,412.7261475,0.465358155,10642800,0,0,0.7178,0,0,0.229698346,0.674287858,0.674287858,203.719463,0,0,10642800,405.739363,0.457480396,0,0,10642800,0,0,0,0.714332,0,0.259561891,0.503318228,0.503318228,230.2054409,0,0,0,0,0,0,0,8400000,0,10642800,412.4674309,0.465066446
8/23/2019 7:00,67,60,55.5357,65.3058,44.3914,10255700,0,0,0.92318,0,0,0.246271451,0.397245465,0.397245465,210.4738433,0,0,10255700,403.6479433,0.4723008,10248700,0,0,0.691919,0,0,0.241262658,0.473403372,0.473403372,206.0523836,0,0,10248700,394.5971836,0.462026033,10248700,0,0,0.691919,0,0,0.211269622,0.630131801,0.630131801,180.4365808,0,0,10248700,417.0363808,0.488299645,0,0,10248700,0,0,0,0.691919,0,0.241229355,0.473347355,0.473347355,206.0239412,0,0,0,0,0,0,0,8400000,0,10248700,394.2797412,0.461654346
8/23/2019 8:00,68,58,50.8723,65.0799,44.183,10781900,0,0,0.971288,0,0,0.255063017,0.394578894,0.394578894,229.171995,0,0,10781900,422.061695,0.469744696,10776500,0,0,0.728106,0,0,0.240342625,0.470099272,0.470099272,215.8376914,0,0,10776500,405.1436914,0.451141307,10776500,0,0,0.728106,0,0,0.208189393,0.621643357,0.621643357,186.9627497,0,0,10776500,399.8731497,0.445272379,0,0,10776500,0,0,0,0.728106,0,0.240338451,0.470092085,0.470092085,215.8339428,0,0,0,0,0,0,0,8400000,0,10776500,405.0424428,0.451028563
8/23/2019 9:00,70,58,49.4981,65.9645,43.7856,11063100,0,0,0.998506,0,0,0.272341936,0.41040892,0.41040892,251.0788393,0,0,11063100,445.9325293,0.483697187,11058700,0,0,0.748577,0,0,0.252657114,0.489584548,0.489584548,232.838269,0,0,11058700,424.699499,0.460849285,11058700,0,0,0.748577,0,0,0.22072118,0.650631111,0.650631111,203.4074428,0,0,11058700,411.3089428,0.446318945,0,0,11058700,0,0,0,0.748577,0,0.252671124,0.489608732,0.489608732,232.8511804,0,0,0,0,0,0,0,8400000,0,11058700,424.6794104,0.460827486
8/23/2019 10:00,70,59,51.6269,66.9491,43.8688,0,12270800,0,0,0.695778,0,0.513391779,0.240803467,0.425336043,0,246.2375983,0,12270800,427.9044683,0.418461194,12281800,0,0,0.830319,0,0,0.271617044,0.507975853,0.507975853,277.995518,0,0,12281800,465.434918,0.454755737,12281800,0,0,0.830992,0,0,0.24242094,0.679439747,0.679439747,248.1137922,0,0,12281800,455.6292922,0.445175097,0,0,12281800,0,0,0,0.830316,0,0.27163169,0.508002716,0.508002716,278.0105073,0,0,0,0,0,0,0,8400000,0,12281800,465.4169073,0.45473814
8/23/2019 11:00,72,60,51.9539,67.7827,43.5452,0,13438800,0,0,0.725301,0,0.530206401,0.252435985,0.440799336,0,282.7030599,0,13438800,482.4981299,0.43084037,13446100,0,0,0.91003,0,0,0.298849931,0.531008958,0.531008958,334.8638386,0,0,13446100,540.1294386,0.482039644,13446100,0,0,0.911323,0,0,0.275480193,0.715179551,0.715179551,308.6778516,0,0,13446100,523.7837516,0.467451902,0,0,13446100,0,0,0,0.910027,0,0.298864551,0.53103685,0.53103685,334.8802201,0,0,0,0,0,0,0,8400000,0,13446100,540.0367201,0.481956898
8/23/2019 12:00,74,61,52.5976,67.0259,43.1248,0,13182400,0,0,0.714155,0,0.519727213,0.244766382,0.430738851,0,268.8840293,0,13182400,471.0260293,0.428777184,13190700,0,0,0.896126,0,0,0.286826662,0.514461003,0.514461003,315.2870372,0,0,13190700,523.3453372,0.476103925,13190700,0,0,0.896126,0,0,0.262795028,0.690460111,0.690460111,288.8708644,0,0,13190700,529.0790644,0.48132008,0,0,13190700,0,0,0,0.896126,0,0.286813952,0.514437714,0.514437714,315.2730662,0,0,0,0,0,0,0,8400000,0,13190700,523.1455662,0.475922187
8/23/2019 13:00,74,60,50.5346,66.03,43.0896,0,12687800,0,0,0.688337,0,0.503406192,0.233395255,0.415505066,0,246.7726934,0,12687800,457.7064934,0.432894428,12697600,0,0,0.862789,0,0,0.269992212,0.495677828,0.495677828,285.6877593,0,0,12697600,484.3775593,0.457766091,12697600,0,0,0.862789,0,0,0.243478837,0.661155727,0.661155727,257.633073,0,0,12697600,487.818773,0.461018246,0,0,12697600,0,0,0,0.862789,0,0.269979842,0.495655256,0.495655256,285.6746701,0,0,0,0,0,0,0,8400000,0,12697600,484.1854701,0.457584555
8/23/2019 14:00,73,59,49.1445,65.9078,43.3052,0,12932600,0,0,0.700604,0,0.50426238,0.234596849,0.416452182,0,252.8289338,0,12932600,444.9020338,0.412819109,12941600,0,0,0.878252,0,0,0.27097257,0.49209903,0.49209903,292.2348842,0,0,12941600,490.6622842,0.454962865,12941600,0,0,0.878252,0,0,0.245471491,0.654414957,0.654414957,264.7328208,0,0,12941600,484.0430208,0.448825203,0,0,12941600,0,0,0,0.878252,0,0.270970537,0.492095292,0.492095292,292.232692,0,0,0,0,0,0,0,8400000,0,12941600,490.547692,0.45485661
8/23/2019 15:00,74,59,48.4248,65.9204,43.1376,0,13427500,0,0,0.729136,0,0.501417268,0.234126083,0.413686342,0,261.9773321,0,13427500,465.6151321,0.416114808,13434900,0,0,0.912617,0,0,0.279115832,0.493422559,0.493422559,312.4911071,0,0,13434900,521.0015071,0.465356503,13434900,0,0,0.912617,0,0,0.257268161,0.656310785,0.656310785,288.0310018,0,0,13434900,520.7189018,0.465104081,0,0,13434900,0,0,0,0.912617,0,0.279115832,0.493422559,0.493422559,312.4911071,0,0,0,0,0,0,0,8400000,0,13434900,520.8852071,0.465252625
8/23/2019 16:00,74,59,48.4248,65.0639,43.0925,0,12805200,0,0,0.696046,0,0.487843873,0.223880873,0.40101949,0,238.9032795,0,12805200,435.9484795,0.408535732,12814600,0,0,0.870698,0,0,0.261742432,0.477791113,0.477791113,279.5103804,0,0,12814600,482.7821804,0.452092626,12814600,0,0,0.870698,0,0,0.236408849,0.633366472,0.633366472,252.4570701,0,0,12814600,490.5154701,0.459334325,0,0,12814600,0,0,0,0.870698,0,0.261731585,0.477771054,0.477771054,279.4987974,0,0,0,0,0,0,0,8400000,0,12814600,482.5925974,0.451915094
8/23/2019 17:00,74,58,46.156,64.0401,42.9818,0,11209500,0,0,0.609726,0,0.472699753,0.21373379,0.386852834,0,199.6540764,0,11209500,410.5820764,0.439536546,11217400,0,0,0.762694,0,0,0.236663759,0.460190751,0.460190751,221.2293371,0,0,11217400,437.2354371,0.467739872,11217400,0,0,0.762694,0,0,0.204331683,0.605462609,0.605462609,191.0058518,0,0,11217400,449.4743518,0.480832655,0,0,11217400,0,0,0,0.762694,0,0.236650795,0.460167785,0.460167785,221.2172191,0,0,0,0,0,0,0,8400000,0,11217400,437.0370191,0.467527612
8/23/2019 18:00,72,57,45.4469,63.2161,43.3184,10273700,0,0,0.963994,0,0,0.239860818,0.373606993,0.373606993,205.3548401,0,0,10273700,398.4569401,0.465410055,10267000,0,0,0.696677,0,0,0.223462814,0.443778206,0.443778206,191.1910592,0,0,10267000,375.7582592,0.439183706,10267000,0,0,0.696677,0,0,0.190146894,0.580985652,0.580985652,162.6865134,0,0,10267000,383.5529134,0.448294045,0,0,10267000,0,0,0,0.696677,0,0.223449864,0.443755947,0.443755947,191.1799794,0,0,0,0,0,0,0,8400000,0,10267000,375.5818794,0.438977555
8/23/2019 19:00,71,56,44.2107,61.3056,43.1318,0,0,0,0,0,0,0.43202183,0.349194422,0.349194422,0,0,0,0,78.45439,0,0,0,0,0,0,0,0.412949168,0.412949168,0.412949168,0,0,0,0,78.47115,0,0,0,0,0,0,0,0.533311437,0.533311437,0.533311437,0,0,0,0,98.6716,0,0,0,4752060,0,0,0,0.322789,0,0.258266667,0.412891212,0.412891212,102.2748915,0,0,0,0,0,0,0,8400000,0,4752060,77.6864385,0.465016935
8/23/2019 20:00,69,54,41.1078,59.9368,43.4974,0,0,0,0,0,0,0.411231328,0.330178195,0.330178195,0,0,0,0,69.38618,0,0,0,0,0,0,0,0.389340891,0.389340891,0.389340891,0,0,0,0,69.37079,0,0,0,0,0,0,0,0.493452251,0.493452251,0.493452251,0,0,0,0,76.14834,0,0,0,4336420,0,0,0,0.293944,0,0.250528162,0.390028159,0.390028159,90.53294452,0,0,0,0,0,0,0,8400000,0,4336420,68.6770821,0.45677717
8/23/2019 21:00,68,53,39.2592,58.035,43.6677,0,0,0,0,0,0,0.385863888,0.306836447,0.306836447,0,0,0,0,85.9368,0,0,0,0,0,0,0,0.359745437,0.359745437,0.359745437,0,0,0,0,85.7872,0,0,0,0,0,0,0,0.447438775,0.447438775,0.447438775,0,0,0,0,124.6038,0,0,0,3916600,0,0,0,0.265244,0,0.237829601,0.361069166,0.361069166,77.62361808,0,0,0,0,0,0,0,8400000,0,3916600,84.929328,0.467787269
8/23/2019 22:00,66,51,36.094,58.6866,44.0647,0,0,0,0,0,0,0.398232845,0.31851379,0.31851379,0,0,0,0,64.93876,0,0,0,0,0,0,0,0.374832063,0.374832063,0.374832063,0,0,0,0,64.97794,0,0,0,0,0,0,0,0.470791153,0.470791153,0.470791153,0,0,0,0,74.56579,0,0,0,3842560,0,0,0,0.259713,0,0.245967276,0.368681995,0.368681995,78.76200134,0,0,0,0,0,0,0,8400000,0,3842560,147.8804013,0.461818375
8/23/2019 23:00,66,52,39.2592,58.7513,43.9654,0,0,0,0,0,0,0.400031426,0.320113636,0.320113636,0,0,0,0,53.29239,0,0,0,0,0,0,0,0.376798228,0.376798228,0.376798228,0,0,0,0,53.21862,0,0,0,0,0,0,0,0.47474492,0.47474492,0.47474492,0,0,0,0,60.38784,0,0,0,2405320,0,0,0,0.162652,0,0.285637744,0.370063176,0.370063176,57.25418161,0,0,0,0,0,0,0,8400000,0,2405320,119.0261716,0.593814569
8/24/2019 0:00,64,52,41.1926,58.5828,44.3594,0,0,0,0,0,0,0.394472093,0.315219608,0.315219608,0,0,0,0,52.16958,0,0,0,0,0,0,0,0.370716821,0.370716821,0.370716821,0,0,0,0,52.16468,0,0,0,0,0,0,0,0.464487217,0.464487217,0.464487217,0,0,0,0,58.12288,0,0,0,2340680,0,0,0,0.157986,0,0.28418392,0.365797475,0.365797475,55.43196818,0,0,0,0,0,0,0,8400000,0,2340680,116.6675582,0.598121357
8/24/2019 1:00,64,52,41.1926,57.6556,44.3594,0,0,0,0,0,0,0.383650066,0.305220319,0.305220319,0,0,0,0,54.61018,0,0,0,0,0,0,0,0.357964003,0.357964003,0.357964003,0,0,0,0,54.56345,0,0,0,0,0,0,0,0.445176284,0.445176284,0.445176284,0,0,0,0,64.83005,0,0,0,2340490,0,0,0,0.157974,0,0.272851441,0.352690067,0.352690067,53.21717251,0,0,0,0,0,0,0,8400000,0,2340490,115.5815825,0.592601972
8/24/2019 2:00,62,51,40.7211,57.5797,44.7594,0,0,0,0,0,0,0.380334724,0.302398393,0.302398393,0,0,0,0,52.05738,0,0,0,0,0,0,0,0.354544915,0.354544915,0.354544915,0,0,0,0,52.05258,0,0,0,0,0,0,0,0.43915507,0.43915507,0.43915507,0,0,0,0,58.21317,0,0,0,2311650,0,0,0,0.155763,0,0.271517434,0.349862476,0.349862476,52.30443975,0,0,0,0,0,0,0,8400000,0,2311650,113.5172198,0.589278929
8/24/2019 3:00,61,51,42.1134,57.5742,44.9594,0,0,0,0,0,0,0.379290743,0.301551555,0.301551555,0,0,0,0,52.05738,0,0,0,0,0,0,0,0.353543658,0.353543658,0.353543658,0,0,0,0,52.05258,0,0,0,0,0,0,0,0.437764469,0.437764469,0.437764469,0,0,0,0,58.09117,0,0,0,2326000,0,0,0,0.156607,0,0.270434708,0.348944623,0.348944623,52.4192609,0,0,0,0,0,0,0,8400000,0,2326000,113.6350409,0.586251286
8/24/2019 4:00,60,51,43.0063,57.5758,45.1567,0,0,0,0,0,0,0.378429732,0.300870823,0.300870823,0,0,0,0,51.92656,0,0,0,0,0,0,0,0.352748415,0.352748415,0.352748415,0,0,0,0,51.92124,0,0,0,0,0,0,0,0.436795424,0.436795424,0.436795424,0,0,0,0,57.78104,0,0,0,2297290,0,0,0,0.154561,0,0.270698725,0.348147019,0.348147019,51.82278942,0,0,0,0,0,0,0,8400000,0,2297290,112.8749794,0.589607648
8/24/2019 5:00,60,51,43.0063,57.5705,45.2238,0,0,0,0,0,0,0.377406859,0.300048173,0.300048173,0,0,0,0,82.73219,0,0,0,0,0,0,0,0.351776851,0.351776851,0.351776851,0,0,0,0,82.73486,0,0,0,0,0,0,0,0.435531678,0.435531678,0.435531678,0,0,0,0,92.6794,0,0,0,5419700,0,0,0,0.364366,0,0.199633491,0.347221272,0.347221272,90.16280251,0,0,0,0,0,0,0,8400000,0,5419700,171.5530925,0.37984337
8/24/2019 6:00,59,51,43.8729,58.6113,45.6764,0,0,0,0,0,0,0.387186809,0.309204582,0.309204582,0,0,0,0,85.72674,0,0,0,0,0,0,0,0.36353065,0.36353065,0.36353065,0,0,0,0,85.72235,0,0,0,0,0,0,0,0.453708635,0.453708635,0.453708635,0,0,0,0,92.07297,0,0,0,5680610,0,0,0,0.381638,0,0.207577524,0.36395806,0.36395806,98.2639132,0,0,0,0,0,0,0,8400000,0,5680610,181.0619032,0.382484071
8/24/2019 7:00,61,52,44.2969,59.9943,45.3141,0,0,0,0,0,0,0.401556993,0.322287559,0.322287559,0,0,0,0,94.666,0,0,0,0,0,0,0,0.380001646,0.380001646,0.380001646,0,0,0,0,94.66043,0,0,0,0,0,0,0,0.479536468,0.479536468,0.479536468,0,0,0,0,104.25462,0,0,0,6274530,0,0,0,0.422043,0,0.209883171,0.380345901,0.380345901,109.743188,0,0,0,0,0,0,0,8400000,0,6274530,93.7138257,0.380793911
8/24/2019 8:00,64,53,43.5284,61.0518,44.7173,0,0,0,0,0,0,0.4181262,0.337300251,0.337300251,0,0,0,0,107.41124,0,0,0,0,0,0,0,0.398770044,0.398770044,0.398770044,0,0,0,0,107.43061,0,0,0,0,0,0,0,0.508846187,0.508846187,0.508846187,0,0,0,0,119.8996,0,0,0,6928960,0,0,0,0.467049,0,0.213545855,0.398925337,0.398925337,123.3042239,0,0,0,0,0,0,0,8400000,0,6928960,106.3563039,0.388363796
8/24/2019 9:00,65,54,44.8012,62.0403,44.5496,0,0,0,0,0,0,0.433419567,0.351389115,0.351389115,0,0,0,0,124.20344,0,0,0,0,0,0,0,0.416422409,0.416422409,0.416422409,0,0,0,0,124.22594,0,0,0,0,0,0,0,0.536912886,0.536912886,0.536912886,0,0,0,0,139.851,0,0,0,7687480,0,0,0,0.518495,0,0.217091657,0.416560383,0.416560383,139.0739811,0,0,0,0,0,0,0,8400000,0,7687480,122.9836806,0.399421232
8/24/2019 10:00,68,55,44.383,61.332,43.9422,0,0,0,0,0,0,0.42730522,0.345344867,0.345344867,0,0,0,0,141.012,0,0,0,0,0,0,0,0.408627581,0.408627581,0.408627581,0,0,0,0,140.9564,0,0,0,0,0,0,0,0.526546514,0.526546514,0.526546514,0,0,0,0,178.9844,0,0,0,7749090,0,0,0,0.524094,0,0.210871289,0.408684305,0.408684305,136.1717164,0,0,0,0,0,0,0,8400000,0,7749090,139.546836,0.417674617
8/24/2019 11:00,67,54,43.0063,62.0885,44.1903,0,0,0,0,0,0,0.436740336,0.354255604,0.354255604,0,0,0,0,144.0518,0,0,0,0,0,0,0,0.419908255,0.419908255,0.419908255,0,0,0,0,144.0676,0,0,0,0,0,0,0,0.542444171,0.542444171,0.542444171,0,0,0,0,164.8758,0,0,0,8478330,0,0,0,0.572715,0,0.213113257,0.420013588,0.420013588,150.570377,0,0,0,0,0,0,0,8400000,0,8478330,142.626924,0.407387366
8/24/2019 12:00,69,55,43.4428,62.7922,43.8396,9235610,0,0,0.867631,0,0,0.219062208,0.369981597,0.369981597,168.5977599,0,0,9235610,321.6485799,0.417923988,9226280,0,0,0.658687,0,0,0.22078299,0.439467319,0.439467319,169.7504735,0,0,9226280,317.3935335,0.412812358,9226280,0,0,0.658687,0,0,0.187492207,0.573061879,0.573061879,144.1546335,0,0,9226280,302.3658335,0.393266842,0,0,9226270,0,0,0,0.624307,0,0.221700292,0.439563397,0.439563397,170.4555627,0,0,0,0,0,0,0,8400000,0,9226270,314.8703127,0.409531019
8/24/2019 13:00,71,56,43.8729,62.9325,43.4864,9911430,0,0,0.89589,0,0,0.222986196,0.369179816,0.369179816,184.1760063,0,0,9911430,354.0323763,0.428635274,9903630,0,0,0.671391,0,0,0.219983216,0.438446116,0.438446116,181.5526979,0,0,9903630,346.1758679,0.419453313,9903630,0,0,0.671391,0,0,0.185896485,0.570732707,0.570732707,153.4208337,0,0,9903630,339.6328337,0.411525269,0,0,9903580,0,0,0,0.671388,0,0.219803443,0.438141219,0.438141219,181.4034148,0,0,0,0,0,0,0,8400000,0,9903580,346.0670348,0.41932356
8/24/2019 14:00,73,56,42.1134,61.2581,43.0635,9592900,0,0,0.869186,0,0,0.205645906,0.348807409,0.348807409,164.3950511,0,0,9592900,346.9340511,0.433988535,9584300,0,0,0.651307,0,0,0.204600322,0.412705268,0.412705268,163.4125725,0,0,9584300,340.2274725,0.425980997,9584300,0,0,0.651307,0,0,0.169750331,0.532594692,0.532594692,135.5781749,0,0,9584300,368.0280749,0.460788675,0,0,9584300,0,0,0,0.651307,0,0.204568174,0.412650556,0.412650556,163.3868957,0,0,0,0,0,0,0,8400000,0,9584300,339.8846957,0.425551824
8/24/2019 15:00,71,54,38.7551,61.0065,43.487,9885120,0,0,0.893499,0,0,0.20650321,0.343758291,0.343758291,170.1090839,0,0,9885120,343.0432839,0.416435957,9877360,0,0,0.6696,0,0,0.201305776,0.406517049,0.406517049,165.697468,0,0,9877360,333.480368,0.405145142,9877360,0,0,0.6696,0,0,0.164872873,0.520478743,0.520478743,135.7090599,0,0,9877360,328.4414599,0.399023375,0,0,9877360,0,0,0,0.6696,0,0.201302099,0.406510698,0.406510698,165.6944414,0,0,0,0,0,0,0,8400000,0,9877360,333.3874414,0.405032245
8/24/2019 16:00,73,54,36.094,61.0307,43.0689,9680800,0,0,0.877119,0,0,0.205065382,0.345915842,0.345915842,165.4330792,0,0,9680800,331.6810792,0.411140913,9672400,0,0,0.657271,0,0,0.202487592,0.409089771,0.409089771,163.2117484,0,0,9672400,323.8959484,0.401839397,9672400,0,0,0.657271,0,0,0.166007116,0.523968895,0.523968895,133.8072695,0,0,9672400,317.9394695,0.39444953,0,0,9672400,0,0,0,0.657271,0,0.202487592,0.409089771,0.409089771,163.2117484,0,0,0,0,0,0,0,8400000,0,9672400,323.8271484,0.40175404
8/24/2019 17:00,73,54,36.094,60.1347,43.0174,8890550,0,0,0.80577,0,0,0.189131515,0.334982287,0.334982287,140.1235989,0,0,8890550,292.9244989,0.395374188,8881630,0,0,0.603723,0,0,0.195300188,0.395279095,0.395279095,144.5486673,0,0,8881630,291.4604673,0.393793212,8881630,0,0,0.603723,0,0,0.159254964,0.503160409,0.503160409,117.8703053,0,0,8881630,295.8495053,0.399723256,0,0,8881630,0,0,0,0.603723,0,0.195285283,0.395254289,0.395254289,144.5376359,0,0,0,0,0,0,0,8400000,0,8881630,291.2983359,0.393574156
8/24/2019 18:00,72,53,34.3703,59.0786,43.157,0,0,0,0,0,0,0.402312407,0.321699298,0.321699298,0,0,0,0,157.6685,0,0,0,0,0,0,0,0.378515691,0.378515691,0.378515691,0,0,0,0,157.6102,0,0,0,0,0,0,0,0.476342987,0.476342987,0.476342987,0,0,0,0,207.0557,0,0,0,7988670,0,0,0,0.542577,0,0.18922463,0.378485834,0.378485834,125.9710939,0,0,0,0,0,0,0,8400000,0,7988670,156.034098,0.409645001
8/24/2019 19:00,70,52,33.7718,60.1482,43.188,0,0,0,0,0,0,0.416024386,0.334410388,0.334410388,0,0,0,0,53.29968,0,0,0,0,0,0,0,0.394622941,0.394622941,0.394622941,0,0,0,0,53.29317,0,0,0,0,0,0,0,0.501043446,0.501043446,0.501043446,0,0,0,0,57.74035,0,0,0,2684050,0,0,0,0.182258,0,0.297503675,0.394497062,0.394497062,66.54289481,0,0,0,0,0,0,0,8400000,0,2684050,52.7602383,0.576551144
8/24/2019 20:00,69,53,38.2422,60.5354,43.3729,0,0,0,0,0,0,0.424510227,0.342392784,0.342392784,0,0,0,0,52.30846,0,0,0,0,0,0,0,0.404764393,0.404764393,0.404764393,0,0,0,0,52.30703,0,0,0,0,0,0,0,0.516240252,0.516240252,0.516240252,0,0,0,0,55.1422,0,0,0,2528970,0,0,0,0.171545,0,0.30715379,0.400010844,0.400010844,64.73189333,0,0,0,0,0,0,0,8400000,0,2528970,51.7839597,0.59622009
8/24/2019 21:00,68,54,42.1984,61.4976,43.5729,0,0,0,0,0,0,0.436459387,0.353602065,0.353602065,0,0,0,0,52.17184,0,0,0,0,0,0,0,0.418922706,0.418922706,0.418922706,0,0,0,0,52.17479,0,0,0,0,0,0,0,0.538717976,0.538717976,0.538717976,0,0,0,0,54.32559,0,0,0,2527960,0,0,0,0.171289,0,0.319672065,0.414298477,0.414298477,67.34318273,0,0,0,0,0,0,0,8400000,0,2527960,51.6530421,0.607254337
8/24/2019 22:00,68,55,44.383,60.6471,43.5729,0,0,0,0,0,0,0.425853861,0.343769074,0.343769074,0,0,0,0,54.97841,0,0,0,0,0,0,0,0.406510386,0.406510386,0.406510386,0,0,0,0,54.94439,0,0,0,0,0,0,0,0.521406139,0.521406139,0.521406139,0,0,0,0,64.42375,0,0,0,2542300,0,0,0,0.172261,0,0.307563961,0.400759324,0.400759324,65.1599881,0,0,0,0,0,0,0,8400000,0,2542300,128.1936281,0.605091271
8/24/2019 23:00,65,54,44.8012,59.6641,44.1621,0,0,0,0,0,0,0.409822569,0.329297066,0.329297066,0,0,0,0,54.25436,0,0,0,0,0,0,0,0.388455849,0.388455849,0.388455849,0,0,0,0,54.19356,0,0,0,0,0,0,0,0.493803774,0.493803774,0.493803774,0,0,0,0,63.67241,0,0,0,2355710,0,0,0,0.159144,0,0.298253213,0.382725301,0.382725301,58.54983973,0,0,0,0,0,0,0,8400000,0,2355710,120.8900197,0.615814441
8/25/2019 0:00,65,53,42.6484,59.5597,44.1594,0,0,0,0,0,0,0.407773372,0.327399096,0.327399096,0,0,0,0,52.01364,0,0,0,0,0,0,0,0.386084827,0.386084827,0.386084827,0,0,0,0,52.00746,0,0,0,0,0,0,0,0.488587012,0.488587012,0.488587012,0,0,0,0,57.4224,0,0,0,2369340,0,0,0,0.160067,0,0.296511214,0.381201397,0.381201397,58.54465661,0,0,0,0,0,0,0,8400000,0,2369340,119.5800766,0.605637401
8/25/2019 1:00,63,53,44.383,59.5583,44.5594,0,0,0,0,0,0,0.405739484,0.325761353,0.325761353,0,0,0,0,51.83678,0,0,0,0,0,0,0,0.384158014,0.384158014,0.384158014,0,0,0,0,51.83099,0,0,0,0,0,0,0,0.486058798,0.486058798,0.486058798,0,0,0,0,56.77139,0,0,0,2311790,0,0,0,0.155901,0,0.296947076,0.379332147,0.379332147,57.20660675,0,0,0,0,0,0,0,8400000,0,2311790,118.0131867,0.612580832
8/25/2019 2:00,63,53,44.383,58.6433,44.5567,0,0,0,0,0,0,0.394651968,0.315504697,0.315504697,0,0,0,0,53.84796,0,0,0,0,0,0,0,0.371126649,0.371126649,0.371126649,0,0,0,0,53.80505,0,0,0,0,0,0,0,0.466491077,0.466491077,0.466491077,0,0,0,0,63.23461,0,0,0,2311640,0,0,0,0.155892,0,0.285222967,0.365832871,0.365832871,54.94440171,0,0,0,0,0,0,0,8400000,0,2311640,116.9823917,0.607269601
8/25/2019 3:00,62,52,43.0917,57.6552,44.7567,0,0,0,0,0,0,0.381751814,0.303705528,0.303705528,0,0,0,0,54.32161,0,0,0,0,0,0,0,0.356179783,0.356179783,0.356179783,0,0,0,0,54.2688,0,0,0,0,0,0,0,0.442966902,0.442966902,0.442966902,0,0,0,0,64.38447,0,0,0,2297150,0,0,0,0.154787,0,0.272869474,0.350936681,0.350936681,52.23517604,0,0,0,0,0,0,0,8400000,0,2297150,114.411346,0.597669352
8/25/2019 4:00,61,51,41.7414,58.4969,44.9567,0,0,0,0,0,0,0.389979275,0.311423017,0.311423017,0,0,0,0,51.22695,0,0,0,0,0,0,0,0.366140832,0.366140832,0.366140832,0,0,0,0,51.22866,0,0,0,0,0,0,0,0.45698143,0.45698143,0.45698143,0,0,0,0,53.58221,0,0,0,2297150,0,0,0,0.154666,0,0.282586519,0.361990907,0.361990907,54.09530176,0,0,0,0,0,0,0,8400000,0,2297150,113.8038518,0.594495885
8/25/2019 5:00,61,52,44.383,58.5595,45.0265,0,0,0,0,0,0,0.39000147,0.311587218,0.311587218,0,0,0,0,90.45613,0,0,0,0,0,0,0,0.366417637,0.366417637,0.366417637,0,0,0,0,90.50976,0,0,0,0,0,0,0,0.458640202,0.458640202,0.458640202,0,0,0,0,103.4172,0,0,0,5910940,0,0,0,0.397619,0,0.202211588,0.361822275,0.361822275,99.60504721,0,0,0,0,0,0,0,8400000,0,5910940,185.5353372,0.376661588
8/25/2019 6:00,61,52,44.383,60.5351,45.3247,0,0,0,0,0,0,0.413814526,0.333636042,0.333636042,0,0,0,0,93.5126,0,0,0,0,0,0,0,0.39433792,0.39433792,0.39433792,0,0,0,0,93.51228,0,0,0,0,0,0,0,0.501676597,0.501676597,0.501676597,0,0,0,0,97.47863,0,0,0,6246840,0,0,0,0.420179,0,0.22008792,0.394484905,0.394484905,114.5711685,0,0,0,0,0,0,0,8400000,0,6246840,202.8157785,0.389603278
8/25/2019 7:00,64,54,46.0217,63.8596,44.7766,0,0,0,0,0,0,0.45770424,0.374036653,0.374036653,0,0,0,0,108.21298,0,0,0,0,0,0,0,0.444767839,0.444767839,0.444767839,0,0,0,0,108.215,0,0,0,0,0,0,0,0.579851091,0.579851091,0.579851091,0,0,0,0,111.22662,0,0,0,7161080,0,0,0,0.481224,0,0.242051191,0.444976648,0.444976648,144.445662,0,0,0,0,0,0,0,8400000,0,7161080,107.13285,0.410740115
8/25/2019 8:00,66,57,50.4605,64.7464,44.3883,0,0,0,0,0,0,0.478159068,0.392842776,0.392842776,0,0,0,0,127.20823,0,0,0,0,0,0,0,0.468002292,0.468002292,0.468002292,0,0,0,0,127.22979,0,0,0,0,0,0,0,0.617688785,0.617688785,0.617688785,0,0,0,0,141.1788,0,0,0,7964810,0,0,0,0.535216,0,0.248357363,0.468139302,0.468139302,164.8432677,0,0,0,0,0,0,0,8400000,0,7964810,125.9574921,0.428753682
8/25/2019 9:00,68,58,50.8026,64.8283,43.9671,0,0,0,0,0,0,0.483444815,0.397504616,0.397504616,0,0,0,0,132.24956,0,0,0,0,0,0,0,0.473666074,0.473666074,0.473666074,0,0,0,0,132.24026,0,0,0,0,0,0,0,0.627603388,0.627603388,0.627603388,0,0,0,0,152.8378,0,0,0,7968780,0,0,0,0.536565,0,0.251553325,0.473743141,0.473743141,167.0477586,0,0,0,0,0,0,0,8400000,0,7968780,130.9178574,0.439385329
8/25/2019 10:00,68,58,50.8026,64.2865,43.9452,0,0,0,0,0,0,0.470150122,0.385128798,0.385128798,0,0,0,0,136.0798,0,0,0,0,0,0,0,0.45830866,0.45830866,0.45830866,0,0,0,0,136.0208,0,0,0,0,0,0,0,0.604995042,0.604995042,0.604995042,0,0,0,0,167.2166,0,0,0,7765560,0,0,0,0.523827,0,0.24328413,0.458348414,0.458348414,157.4364589,0,0,0,0,0,0,0,8400000,0,7765560,134.660592,0.441772532
8/25/2019 11:00,68,57,49.0523,64.1385,43.9662,0,0,0,0,0,0,0.467995181,0.383140372,0.383140372,0,0,0,0,137.8135,0,0,0,0,0,0,0,0.455857797,0.455857797,0.455857797,0,0,0,0,137.7923,0,0,0,0,0,0,0,0.599726577,0.599726577,0.599726577,0,0,0,0,161.2861,0,0,0,8114030,0,0,0,0.547901,0,0.238416423,0.455928878,0.455928878,161.2098342,0,0,0,0,0,0,0,8400000,0,8114030,136.414377,0.431454802
8/25/2019 12:00,69,57,47.9514,64.1757,43.815,0,0,0,0,0,0,0.469480075,0.384424597,0.384424597,0,0,0,0,144.36978,0,0,0,0,0,0,0,0.457417429,0.457417429,0.457417429,0,0,0,0,144.3497,0,0,0,0,0,0,0,0.602137706,0.602137706,0.602137706,0,0,0,0,157.5115,0,0,0,8888510,0,0,0,0.601521,0,0.234034624,0.457488763,0.457488763,173.3515911,0,0,0,0,0,0,0,8400000,0,8888510,142.906203,0.420371497
8/25/2019 13:00,71,57,46.4177,63.884,43.4402,9266660,0,0,0.872267,0,0,0.227648478,0.382367276,0.382367276,175.7950869,0,0,9266660,330.6553269,0.428187062,9257380,0,0,0.662185,0,0,0.229671264,0.454762838,0.454762838,177.1795141,0,0,9257380,326.7636241,0.423571625,9257380,0,0,0.662185,0,0,0.196975393,0.596025302,0.596025302,151.9563386,0,0,9257380,319.5371386,0.414204199,0,0,9257380,0,0,0,0.627733,0,0.230612759,0.454791389,0.454791389,177.9058285,0,0,0,0,0,0,0,8400000,0,9257380,323.8409585,0.419783081
8/25/2019 14:00,72,57,45.6204,64.8219,43.2864,9955800,0,0,0.900887,0,0,0.241597887,0.396718569,0.396718569,200.441687,0,0,9955800,367.281107,0.442694036,9948160,0,0,0.675149,0,0,0.240204421,0.472639678,0.472639678,199.132668,0,0,9948160,360.780878,0.435193095,9948160,0,0,0.675149,0,0,0.207970856,0.623013082,0.623013082,172.4106122,0,0,9948160,344.6766122,0.415767272,0,0,9948110,0,0,0,0.675145,0,0.240046587,0.472375985,0.472375985,199.0008208,0,0,0,0,0,0,0,8400000,0,9948110,360.6074608,0.434986096
8/25/2019 15:00,74,58,46.0217,64.9529,42.9145,10354400,0,0,0.939027,0,0,0.251387014,0.400406931,0.400406931,216.913475,0,0,10354400,397.114255,0.460226673,10347700,0,0,0.703818,0,0,0.242938587,0.477034491,0.477034491,209.4879679,0,0,10347700,385.2461679,0.446761504,10347700,0,0,0.703818,0,0,0.210431827,0.63056091,0.63056091,181.4571183,0,0,10347700,378.2869183,0.438691015,0,0,10347700,0,0,0,0.703818,0,0.242938587,0.477034491,0.477034491,209.4879679,0,0,0,0,0,0,0,8400000,0,10347700,385.1734279,0.446677149
8/25/2019 16:00,75,58,45.1272,63.2484,42.6912,9990340,0,0,0.907275,0,0,0.230018768,0.377170714,0.377170714,191.4971418,0,0,9990340,382.2161418,0.459102864,9982710,0,0,0.679939,0,0,0.225336525,0.448081258,0.448081258,187.4557647,0,0,9982710,373.0701647,0.448459584,9982710,0,0,0.679939,0,0,0.192540529,0.588068781,0.588068781,160.1730223,0,0,9982710,398.9465223,0.479564995,0,0,9982710,0,0,0,0.679939,0,0.225306047,0.448029439,0.448029439,187.4304106,0,0,0,0,0,0,0,8400000,0,9982710,372.7503106,0.448075095
8/25/2019 17:00,74,56,40.7211,63.901,42.8287,9053620,0,0,0.821491,0,0,0.223229921,0.38564156,0.38564156,168.4199065,0,0,9053620,315.3640965,0.41799514,9044230,0,0,0.615481,0,0,0.233244305,0.458697796,0.458697796,175.7929281,0,0,9044230,316.4085481,0.419814907,9044230,0,0,0.615481,0,0,0.20253839,0.600800864,0.600800864,152.650315,0,0,9044230,300.577515,0.39881009,0,0,9044230,0,0,0,0.615481,0,0.233254088,0.458713654,0.458713654,175.8003017,0,0,0,0,0,0,0,8400000,0,9044230,316.3615517,0.419752552
8/25/2019 18:00,72,57,45.5338,63.8962,43.16,0,0,0,0,0,0,0.469419928,0.383931753,0.383931753,0,0,0,0,138.9138,0,0,0,0,0,0,0,0.456663436,0.456663436,0.456663436,0,0,0,0,138.9162,0,0,0,0,0,0,0,0.598655896,0.598655896,0.598655896,0,0,0,0,162.718,0,0,0,8033440,0,0,0,0.545274,0,0.238643031,0.456665191,0.456665191,159.7603727,0,0,0,0,0,0,0,8400000,0,8033440,137.527038,0.43117684
8/25/2019 19:00,70,57,47.1944,64.1579,43.1854,0,0,0,0,0,0,0.473291222,0.387552938,0.387552938,0,0,0,0,53.37304,0,0,0,0,0,0,0,0.461148407,0.461148407,0.461148407,0,0,0,0,53.36182,0,0,0,0,0,0,0,0.607096231,0.607096231,0.607096231,0,0,0,0,58.92718,0,0,0,2684350,0,0,0,0.182278,0,0.354365591,0.460958586,0.460958586,79.27010609,0,0,0,0,0,0,0,8400000,0,2684350,52.8282018,0.635216463
8/25/2019 20:00,70,57,47.1944,63.5643,43.1702,0,0,0,0,0,0,0.469505633,0.384021706,0.384021706,0,0,0,0,52.4556,0,0,0,0,0,0,0,0.456740653,0.456740653,0.456740653,0,0,0,0,52.44672,0,0,0,0,0,0,0,0.598892714,0.598892714,0.598892714,0,0,0,0,56.75158,0,0,0,2514610,0,0,0,0.170768,0,0.351622055,0.451185791,0.451185791,73.6826946,0,0,0,0,0,0,0,8400000,0,2514610,51.9222528,0.64425191
8/25/2019 21:00,69,57,47.9514,63.5377,43.3702,0,0,0,0,0,0,0.467707032,0.382484796,0.382484796,0,0,0,0,52.38397,0,0,0,0,0,0,0,0.454891989,0.454891989,0.454891989,0,0,0,0,52.37839,0,0,0,0,0,0,0,0.596049537,0.596049537,0.596049537,0,0,0,0,56.25991,0,0,0,2499100,0,0,0,0.169521,0,0.35092195,0.449546014,0.449546014,73.0824204,0,0,0,0,0,0,0,8400000,0,2499100,51.8546061,0.6445841
8/25/2019 22:00,69,57,47.9514,64.4669,43.3702,0,0,0,0,0,0,0.481339298,0.395163147,0.395163147,0,0,0,0,51.71757,0,0,0,0,0,0,0,0.470661169,0.470661169,0.470661169,0,0,0,0,51.71999,0,0,0,0,0,0,0,0.619644406,0.619644406,0.619644406,0,0,0,0,52.96272,0,0,0,2513450,0,0,0,0.170494,0,0.36462199,0.465883736,0.465883736,76.37159509,0,0,0,0,0,0,0,8400000,0,2513450,136.3433951,0.650946206
8/25/2019 23:00,67,58,51.8062,63.6074,43.7594,0,0,0,0,0,0,0.466987528,0.382074917,0.382074917,0,0,0,0,52.27939,0,0,0,0,0,0,0,0.454456268,0.454456268,0.454456268,0,0,0,0,52.24145,0,0,0,0,0,0,0,0.597155672,0.597155672,0.597155672,0,0,0,0,59.12364,0,0,0,2341210,0,0,0,0.158478,0,0.355761432,0.448518833,0.448518833,69.40935181,0,0,0,0,0,0,0,8400000,0,2341210,130.9659118,0.671272949
8/26/2019 0:00,66,57,50.4605,63.5167,43.9594,0,0,0,0,0,0,0.463785384,0.379227212,0.379227212,0,0,0,0,51.44716,0,0,0,0,0,0,0,0.450991546,0.450991546,0.450991546,0,0,0,0,51.44077,0,0,0,0,0,0,0,0.590659328,0.590659328,0.590659328,0,0,0,0,54.59757,0,0,0,2326140,0,0,0,0.157301,0,0.354137742,0.445881368,0.445881368,68.64783061,0,0,0,0,0,0,0,8400000,0,2326140,128.7970306,0.664433081
8/26/2019 1:00,65,57,51.4753,63.5166,44.1567,0,0,0,0,0,0,0.462522726,0.378182207,0.378182207,0,0,0,0,51.42633,0,0,0,0,0,0,0,0.449746591,0.449746591,0.449746591,0,0,0,0,51.42125,0,0,0,0,0,0,0,0.588902072,0.588902072,0.588902072,0,0,0,0,54.45423,0,0,0,2326000,0,0,0,0.15714,0,0.353290355,0.444718079,0.444718079,68.4794472,0,0,0,0,0,0,0,8400000,0,2326000,128.6050972,0.663482875
8/26/2019 2:00,64,57,52.1336,63.512,44.3567,0,0,0,0,0,0,0.461391021,0.377256032,0.377256032,0,0,0,0,51.28978,0,0,0,0,0,0,0,0.448646504,0.448646504,0.448646504,0,0,0,0,51.28446,0,0,0,0,0,0,0,0.58744598,0.58744598,0.58744598,0,0,0,0,54.19748,0,0,0,2297290,0,0,0,0.15506,0,0.353476943,0.443632985,0.443632985,67.66992044,0,0,0,0,0,0,0,8400000,0,2297290,127.6408604,0.666737907
8/26/2019 3:00,64,57,52.1336,62.5934,44.3567,0,0,0,0,0,0,0.448487197,0.365266513,0.365266513,0,0,0,0,51.97358,0,0,0,0,0,0,0,0.433676043,0.433676043,0.433676043,0,0,0,0,51.93941,0,0,0,0,0,0,0,0.565208708,0.565208708,0.565208708,0,0,0,0,58.9774,0,0,0,2282800,0,0,0,0.154083,0,0.340343584,0.428115443,0.428115443,64.74469442,0,0,0,0,0,0,0,8400000,0,2282800,125.9303444,0.661978331
8/26/2019 4:00,64,56,50.1146,62.5245,44.354,0,0,0,0,0,0,0.446892548,0.363785776,0.363785776,0,0,0,0,51.25681,0,0,0,0,0,0,0,0.431858011,0.431858011,0.431858011,0,0,0,0,51.25084,0,0,0,0,0,0,0,0.561117777,0.561117777,0.561117777,0,0,0,0,54.60461,0,0,0,2282650,0,0,0,0.154073,0,0.339297857,0.426917683,0.426917683,64.54152119,0,0,0,0,0,0,0,8400000,0,2282650,124.6139612,0.655101542
8/26/2019 5:00,62,56,51.8062,62.5187,44.8291,0,0,0,0,0,0,0.442948479,0.36056879,0.36056879,0,0,0,0,111.72718,0,0,0,0,0,0,0,0.428040851,0.428040851,0.428040851,0,0,0,0,111.78217,0,0,0,0,0,0,0,0.556062805,0.556062805,0.556062805,0,0,0,0,127.5916,0,0,0,7011780,0,0,0,0.471879,0,0.229298029,0.42318354,0.42318354,133.9822777,0,0,0,0,0,0,0,8400000,0,7011780,238.2218677,0.407694254
8/26/2019 6:00,62,56,51.8062,63.5615,45.2509,0,0,0,0,0,0,0.458480022,0.375038676,0.375038676,0,0,0,0,129.74461,0,0,0,0,0,0,0,0.446101428,0.446101428,0.446101428,0,0,0,0,129.76518,0,0,0,0,0,0,0,0.584464087,0.584464087,0.584464087,0,0,0,0,145.0627,0,0,0,8023000,0,0,0,0.538933,0,0.234048448,0.446179421,0.446179421,156.4808916,0,0,0,0,0,0,0,8400000,0,8023000,278.8334316,0.417051125
8/26/2019 7:00,63,57,52.7779,66.6837,45.1566,9949920,0,0,0.927011,0,0,0.260715829,0.417885646,0.417885646,216.1751366,0,0,9949920,381.9931466,0.460698956,9942230,0,0,0.699634,0,0,0.257053443,0.499061888,0.499061888,212.9737042,0,0,9942230,374.3189642,0.451792764,9942230,0,0,0.703289,0,0,0.226696983,0.665883123,0.665883123,187.8227951,0,0,9942230,352.0981751,0.424972878,0,0,9942230,0,0,0,0.664496,0,0.257477889,0.499221371,0.499221371,213.3253658,0,0,0,0,0,0,0,8400000,0,9942230,370.9469958,0.44772289
8/26/2019 8:00,67,60,55.5205,69.7423,44.5126,0,12642000,0,0,0.710958,0,0.55773153,0.270469565,0.467128819,0,284.9396864,0,12642000,468.7286164,0.444925122,12652100,0,0,0.847329,0,0,0.303208646,0.55925129,0.55925129,319.6855088,0,0,12652100,505.0686788,0.479037009,12652100,0,0,0.850743,0,0,0.274328062,0.757556468,0.757556468,289.2355061,0,0,12652100,481.3989061,0.456587197,0,0,12652000,0,0,0,0.847335,0,0.303093246,0.559047665,0.559047665,319.5613122,0,0,0,0,0,0,0,8400000,0,12652000,504.8863922,0.478867903
8/26/2019 9:00,73,63,57.222,68.0667,43.2599,0,12190900,0,0,0.659258,0,0.536789107,0.254621406,0.446743906,0,258.6720077,0,12190900,461.1344077,0.453913402,12202300,0,0,0.825413,0,0,0.288554948,0.539338977,0.539338977,293.4195033,0,0,12202300,503.4992033,0.49515177,12202300,0,0,0.828359,0,0,0.260974965,0.732082584,0.732082584,265.3745677,0,0,12202300,534.1804677,0.525324374,0,0,12202300,0,0,0,0.825415,0,0.288529908,0.539294563,0.539294563,293.3940418,0,0,0,0,0,0,0,8400000,0,12202300,503.1837418,0.494841538
8/26/2019 10:00,76,61,51.1408,66.9489,42.6779,0,12348400,0,0,0.671047,0,0.525996375,0.246971903,0.436262053,0,254.1423205,0,12348400,452.6276205,0.439857103,12359400,0,0,0.841292,0,0,0.28043753,0.521141095,0.521141095,288.8366339,0,0,12359400,494.8009339,0.480412577,12359400,0,0,0.842026,0,0,0.252478685,0.701302739,0.701302739,260.0404216,0,0,12359400,509.9921216,0.495162019,0,0,12359400,0,0,0,0.841295,0,0.280419318,0.521107728,0.521107728,288.8178763,0,0,0,0,0,0,0,8400000,0,12359400,494.5558763,0.480174646
8/26/2019 11:00,76,60,48.6898,68.721,42.7748,0,13962800,0,0,0.758144,0,0.555550813,0.269951836,0.463927869,0,314.1069583,0,13962800,525.0808083,0.451268349,13968000,0,0,0.948989,0,0,0.321482672,0.555013233,0.555013233,374.2058304,0,0,13968000,588.8474304,0.505882672,13968000,0,0,0.950935,0,0,0.301300162,0.750429657,0.750429657,350.7133885,0,0,13968000,570.3617885,0.490001537,0,0,13968000,0,0,0,0.948986,0,0.321505564,0.555056678,0.555056678,374.2324763,0,0,0,0,0,0,0,8400000,0,13968000,588.7643163,0.505811268
8/26/2019 12:00,79,62,50.8026,68.9256,42.2192,0,14683800,0,0,0.801087,0,0.559708405,0.276315881,0.467410275,0,338.1139277,0,14683800,571.2633277,0.4668519,0,9150880,0,0,0.659741,0,0.559163744,0.292878442,0.559163744,0,223.3412896,0,9150880,458.2551896,0.600932618,0,9150880,0,0,0.658588,0,0.757278161,0.268403402,0.757278161,0,204.6772771,0,9150880,465.8348771,0.610872236,7201590,0,7461010,0,0.5284,0,0.512424,0,0.311706751,0.308535574,0.559165827,193.8039324,185.1622255,0,0,0,0,0,0,8400000,0,14662600,453.6726377,0.495787152
8/26/2019 13:00,79,62,50.8026,67.2498,42.1432,0,13537700,0,0,0.739017,0,0.529737669,0.251493482,0.439379525,0,283.7202759,0,13537700,507.6460759,0.449984333,0,0,13544700,0,0,0.960724,0.525408981,0.525408981,0.308893702,0,0,348.6560437,13544700,583.8798437,0.517291496,0,0,13544700,0,0,0.960724,0.708389232,0.708389232,0.292880859,0,0,330.581948,13544700,621.843548,0.550925644,0,0,13544700,0,0,0,0.925994,0,0.299703642,0.525345992,0.525345992,338.2829938,0,0,0,0,0,0,0,8400000,0,13544700,566.5432938,0.501932086
8/26/2019 14:00,78,60,47.107,66.9483,42.3113,0,13082000,0,0,0.713152,0,0.523990072,0.246523273,0.43414262,0,268.7514547,0,13082000,464.5850547,0.426159659,0,0,13090400,0,0,0.893875,0.518719075,0.518719075,0.288734822,0,0,314.9711929,13090400,516.8136929,0.473764309,0,0,13090400,0,0,0.893875,0.694817275,0.694817275,0.263908934,0,0,287.8894592,13090400,509.2415592,0.466822917,0,0,13090400,0,0,0,0.893872,0,0.288590092,0.518455099,0.518455099,314.8133114,0,0,0,0,0,0,0,8400000,0,13090400,516.5508114,0.473523325
8/26/2019 15:00,78,60,47.107,66.909,42.3001,0,12919900,0,0,0.704355,0,0.52356688,0.245849552,0.433738982,0,264.6959689,0,12919900,456.9445689,0.424410005,0,0,12928900,0,0,0.882922,0.517962456,0.517962456,0.286060088,0,0,308.2035228,12928900,506.8653228,0.470448675,0,0,12928900,0,0,0.882922,0.69334954,0.69334954,0.260133455,0,0,280.2699521,12928900,497.1183521,0.461401993,0,0,12928900,0,0,0,0.882922,0,0.286059017,0.517960502,0.517960502,308.2023692,0,0,0,0,0,0,0,8400000,0,12928900,506.7504692,0.470342073
8/26/2019 16:00,77,60,47.8636,66.8998,42.457,0,12266000,0,0,0.667731,0,0.522311594,0.244327958,0.432681547,0,249.7438941,0,12266000,437.2922941,0.42780919,0,0,12277000,0,0,0.837293,0.516690927,0.516690927,0.277302338,0,0,283.7033998,12277000,478.7269998,0.467925715,0,0,12277000,0,0,0.837518,0.691531538,0.691531538,0.248073107,0,0,253.7994616,12277000,477.9058616,0.467123103,0,0,12277000,0,0,0,0.837293,0,0.277302338,0.516690927,0.516690927,283.7033998,0,0,0,0,0,0,0,8400000,0,12277000,478.6394998,0.467840189
8/26/2019 17:00,75,60,49.676,65.9614,42.7652,0,11001400,0,0,0.597353,0,0.5089406,0.237466379,0.420439258,0,217.7052181,0,11001400,417.0804181,0.454938918,0,0,11009100,0,0,0.748838,0.501667943,0.501667943,0.259278145,0,0,237.8682523,11009100,442.2360523,0.482040551,0,0,11009100,0,0,0.749509,0.671177393,0.671177393,0.22843114,0,0,209.5684388,11009100,448.7467388,0.489137247,0,0,11009100,0,0,0,0.74884,0,0.259266126,0.501647034,0.501647034,237.857226,0,0,0,0,0,0,0,8400000,0,11009100,442.071526,0.481861216
8/26/2019 18:00,74,59,48.2349,66.9237,42.9745,0,11185900,0,0,0.606205,0,0.5192215,0.244079247,0.430172896,0,227.520504,0,11185900,418.722144,0.449196375,0,0,11193900,0,0,0.759411,0.513695108,0.513695108,0.267066161,0,0,249.1259915,11193900,445.6152615,0.477705102,0,0,11193900,0,0,0.761085,0.687168213,0.687168213,0.235648442,0,0,219.8187582,11193900,432.1208582,0.463238934,0,0,11193900,0,0,0,0.75941,0,0.267076234,0.513712556,0.513712556,249.1353877,0,0,0,0,0,0,0,8400000,0,11193900,445.5757977,0.477662796
8/26/2019 19:00,73,60,51.0516,68.8325,42.8446,0,0,0,0,0,0,0.553453752,0.462033013,0.462033013,0,0,0,0,97.40143,0,0,0,0,0,0,0,0.552700746,0.552700746,0.552700746,0,0,0,0,97.39312,0,0,0,0,0,0,0,0.746513899,0.746513899,0.746513899,0,0,0,0,99.3298,0,0,0,6460890,0,0,0,0.441627,0,0.325064531,0.552748159,0.552748159,175.0171816,0,0,0,0,0,0,0,8400000,0,6460890,96.4191888,0.493265699
8/26/2019 20:00,73,62,55.1365,67.9655,42.8142,0,0,0,0,0,0,0.538485998,0.448035941,0.448035941,0,0,0,0,92.27978,0,0,0,0,0,0,0,0.53559887,0.53559887,0.53559887,0,0,0,0,92.26606,0,0,0,0,0,0,0,0.722696376,0.722696376,0.722696376,0,0,0,0,103.5439,0,0,0,6076460,0,0,0,0.414598,0,0.320381143,0.535497945,0.535497945,162.2319335,0,0,0,0,0,0,0,8400000,0,6076460,91.3433994,0.492995343
8/26/2019 21:00,74,61,52.6879,66.9348,42.5762,0,0,0,0,0,0,0.522122816,0.432600134,0.432600134,0,0,0,0,83.53402,0,0,0,0,0,0,0,0.516621817,0.516621817,0.516621817,0,0,0,0,83.51898,0,0,0,0,0,0,0,0.692628244,0.692628244,0.692628244,0,0,0,0,92.04021,0,0,0,5510360,0,0,0,0.375464,0,0.318732875,0.516824703,0.516824703,146.3610737,0,0,0,0,0,0,0,8400000,0,5510360,82.6837902,0.49651657
8/26/2019 22:00,72,60,52.0439,67.7072,42.9865,0,0,0,0,0,0,0.532330878,0.442413071,0.442413071,0,0,0,0,83.80167,0,0,0,0,0,0,0,0.528770962,0.528770962,0.528770962,0,0,0,0,83.79658,0,0,0,0,0,0,0,0.709328664,0.709328664,0.709328664,0,0,0,0,85.72998,0,0,0,5637800,0,0,0,0.383422,0,0.325777214,0.529300268,0.529300268,153.0555647,0,0,0,0,0,0,0,8400000,0,5637800,234.2171847,0.498528897
8/26/2019 23:00,71,61,54.5424,68.6986,42.9639,0,0,0,0,0,0,0.550103859,0.458986215,0.458986215,0,0,0,0,51.02019,0,0,0,0,0,0,0,0.549045361,0.549045361,0.549045361,0,0,0,0,51.00984,0,0,0,0,0,0,0,0.740643453,0.740643453,0.740643453,0,0,0,0,52.00356,0,0,0,2399790,0,0,0,0.162587,0,0.441941521,0.549511603,0.549511603,88.38057015,0,0,0,0,0,0,0,8400000,0,2399790,147.7013701,0.738571476
8/27/2019 0:00,71,62,56.5734,68.4809,42.9594,0,0,0,0,0,0,0.551479675,0.460266664,0.460266664,0,0,0,0,51.07394,0,0,0,0,0,0,0,0.550593563,0.550593563,0.550593563,0,0,0,0,51.06896,0,0,0,0,0,0,0,0.74397295,0.74397295,0.74397295,0,0,0,0,52.29298,0,0,0,2340760,0,0,0,0.158621,0,0.440412666,0.545199846,0.545199846,85.90836271,0,0,0,0,0,0,0,8400000,0,2340760,145.4021427,0.745409915
