Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/27/2019 1:00,71,62,56.5734,69.4132,42.9567,0,0,0,0,0,0,0.567893444,0.475599738,0.475599738,0,0,0,0,50.28344,0,0,0,0,0,0,0,0.569318038,0.569318038,0.569318038,0,0,0,0,50.28627,0,0,0,0,0,0,0,0.771765502,0.771765502,0.771765502,0,0,0,0,51.28341,0,0,0,2311640,0,0,0,0.156618,0,0.458651125,0.564463589,0.564463589,88.3530239,0,0,0,0,0,0,0,8400000,0,2311640,146.3346039,0.759640449
8/27/2019 2:00,71,63,58.4792,71.3532,42.9567,0,0,0,0,0,0,0.604354142,0.509701681,0.509701681,0,0,0,0,49.56237,0,0,0,0,0,0,0,0.610732138,0.610732138,0.610732138,0,0,0,0,49.57568,0,0,0,0,0,0,0,0.834431548,0.834431548,0.834431548,0,0,0,0,50.48844,0,0,0,2311500,0,0,0,0.157016,0,0.495709369,0.606422841,0.606422841,95.48601717,0,0,0,0,0,0,0,8400000,0,2311500,152.3277432,0.790799445
8/27/2019 3:00,69,65,62.9035,71.4436,43.3567,0,0,0,0,0,0,0.604129779,0.509774534,0.509774534,0,0,0,0,50.55962,0,0,0,0,0,0,0,0.610784324,0.610784324,0.610784324,0,0,0,0,50.55601,0,0,0,0,0,0,0,0.836780111,0.836780111,0.836780111,0,0,0,0,51.64545,0,0,0,2282800,0,0,0,0.154456,0,0.496568144,0.605357902,0.605357902,94.46381317,0,0,0,0,0,0,0,8400000,0,2282800,153.1381832,0.805001839
8/27/2019 4:00,68,65,63.5838,71.442,43.5567,0,0,0,0,0,0,0.60261411,0.50849486,0.50849486,0,0,0,0,50.58362,0,0,0,0,0,0,0,0.609242075,0.609242075,0.609242075,0,0,0,0,50.57902,0,0,0,0,0,0,0,0.834710318,0.834710318,0.834710318,0,0,0,0,51.67542,0,0,0,2297150,0,0,0,0.155127,0,0.494881543,0.603810402,0.603810402,94.7347614,0,0,0,0,0,0,0,8400000,0,2297150,153.4445614,0.801573575
8/27/2019 5:00,65,65,64.9018,67.8313,44.2372,9308840,0,0,0.867481,0,0,0.267574799,0.442964562,0.442964562,207.5675828,0,0,9308840,393.2999828,0.507001924,9299860,0,0,0.655776,0,0,0.276255294,0.529513564,0.529513564,214.09463,0,0,9299860,395.10983,0.50982681,9299860,0,0,0.656002,0,0,0.304973471,0.828834379,0.828834379,236.3508818,0,0,9299860,593.4274818,0.765724407,0,0,9299860,0,0,0,0.621729,0,0.273074851,0.521068651,0.521068651,211.6298237,0,0,0,0,0,0,0,8400000,0,9299860,385.1344237,0.496955125
8/27/2019 6:00,62,61,60.2749,66.679,45.3207,9167700,0,0,0.820747,0,0,0.246323797,0.41890435,0.41890435,188.1852227,0,0,9167700,339.1567927,0.44393703,9158410,0,0,0.610478,0,0,0.261267797,0.500396014,0.500396014,199.3998007,0,0,9158410,343.8142407,0.450489865,9158410,0,0,0.613709,0,0,0.238905527,0.672300661,0.672300661,182.3328975,0,0,9158410,348.9885975,0.457269676,0,0,9158410,0,0,0,0.610507,0,0.260977599,0.499942197,0.499942197,199.1783213,0,0,0,0,0,0,0,8400000,0,9158410,343.5345613,0.45012341
8/27/2019 7:00,61,60,59.2615,67.8557,45.5426,9692900,0,0,0.865802,0,0,0.259068476,0.430253951,0.430253951,209.260403,0,0,9692900,368.733383,0.456499148,9684640,0,0,0.644162,0,0,0.267855807,0.514286271,0.514286271,216.1739216,0,0,9684640,369.4285816,0.457749899,9684640,0,0,0.647584,0,0,0.242303778,0.6904637,0.6904637,195.5520718,0,0,9684640,354.5344918,0.439294997,0,0,9684640,0,0,0,0.644161,0,0.267866745,0.514303687,0.514303687,216.1827494,0,0,0,0,0,0,0,8400000,0,9684640,369.3790494,0.457688525
8/27/2019 8:00,62,61,60.2749,68.8578,45.3725,10691100,0,0,0.955149,0,0,0.286251756,0.447351402,0.447351402,255.0288459,0,0,10691100,438.1752659,0.491820598,10685400,0,0,0.711015,0,0,0.279056927,0.535173027,0.535173027,248.486241,0,0,10685400,427.107801,0.479653884,10685400,0,0,0.714163,0,0,0.250748982,0.722738149,0.722738149,223.2794308,0,0,10685400,411.0982308,0.461674694,0,0,10685400,0,0,0,0.711014,0,0.279073901,0.535201043,0.535201043,248.5013555,0,0,0,0,0,0,0,8400000,0,10685400,427.0559055,0.479595604
8/27/2019 9:00,64,62,60.7695,68.9629,44.9666,10827500,0,0,0.968949,0,0,0.292316297,0.45178931,0.45178931,263.7545588,0,0,10827500,451.6587188,0.500568425,10822300,0,0,0.721964,0,0,0.282227583,0.540523026,0.540523026,254.5292972,0,0,10822300,438.4712672,0.486186412,10822300,0,0,0.72452,0,0,0.254099653,0.731978504,0.731978504,229.1618897,0,0,10822300,430.5937897,0.477451695,0,0,10822300,0,0,0,0.721964,0,0.282230018,0.540527063,0.540527063,254.5314938,0,0,0,0,0,0,0,8400000,0,10822300,438.4014738,0.486109024
8/27/2019 10:00,63,62,61.4971,68.0738,45.1719,10961500,0,0,0.983322,0,0,0.285519643,0.43638528,0.43638528,260.8102968,0,0,10961500,461.2341968,0.50493184,10956800,0,0,0.731001,0,0,0.271284471,0.521719271,0.521719271,247.7008078,0,0,10956800,444.2432078,0.486539728,10956800,0,0,0.73514,0,0,0.242704312,0.704592875,0.704592875,221.6052168,0,0,10956800,447.5390168,0.490149332,0,0,10956800,0,0,0,0.731003,0,0.271269358,0.5216938,0.5216938,247.6870083,0,0,0,0,0,0,0,8400000,0,10956800,444.0806083,0.486361647
8/27/2019 11:00,63,61,59.6788,67.9865,45.1693,10976700,0,0,0.984684,0,0,0.285034735,0.435144236,0.435144236,260.728398,0,0,10976700,455.172968,0.497606349,10972000,0,0,0.732155,0,0,0.270414086,0.520192425,0.520192425,247.2486129,0,0,10972000,437.8714229,0.478896926,10972000,0,0,0.736548,0,0,0.241248736,0.701024012,0.701024012,220.581761,0,0,10972000,431.213561,0.471615269,0,0,10972000,0,0,0,0.732155,0,0.27041176,0.520188516,0.520188516,247.2464856,0,0,0,0,0,0,0,8400000,0,10972000,437.7825056,0.478799678
8/27/2019 12:00,62,61,60.4294,68.8883,45.4095,0,11531300,0,0,0.647047,0,0.537246778,0.257543023,0.448578113,0,247.4838214,0,11531300,413.0440314,0.429832575,11541500,0,0,0.768271,0,0,0.282070554,0.536656628,0.536656628,271.293108,0,0,11541500,438.427938,0.455845016,11541500,0,0,0.772527,0,0,0.252671758,0.725667403,0.725667403,243.0175908,0,0,11541500,424.4476908,0.441309387,0,0,11541500,0,0,0,0.768269,0,0.282083406,0.53667869,0.53667869,271.3054689,0,0,0,0,0,0,0,8400000,0,11541500,438.3604489,0.455774846
8/27/2019 13:00,63,62,61.4029,69.9098,45.2102,0,11592400,0,0,0.617768,0,0.557176155,0.271479309,0.46707121,0,262.2580621,0,11592400,422.9556721,0.437827203,11602600,0,0,0.772431,0,0,0.295304328,0.55874687,0.55874687,285.5248332,0,0,11602600,453.0427732,0.468559916,11602600,0,0,0.774871,0,0,0.266269456,0.759654904,0.759654904,257.451499,0,0,11602600,437.763899,0.452757726,0,0,11602600,0,0,0,0.77243,0,0.295319012,0.558771768,0.558771768,285.5390304,0,0,0,0,0,0,0,8400000,0,11602600,452.9770304,0.468491921
8/27/2019 14:00,63,63,63.0369,69.9885,45.2075,0,11520000,0,0,0.614012,0,0.558361283,0.272452774,0.468176327,0,261.5546628,0,11520000,424.5096628,0.442197565,11530100,0,0,0.767574,0,0,0.296003766,0.56043187,0.56043187,284.4127518,0,0,11530100,453.8799318,0.472377445,11530100,0,0,0.769526,0,0,0.267508964,0.763317611,0.763317611,257.0337586,0,0,11530100,445.6885586,0.463852239,0,0,11530100,0,0,0,0.767574,0,0.296005002,0.56043395,0.56043395,284.4139393,0,0,0,0,0,0,0,8400000,0,11530100,453.7975093,0.472291664
8/27/2019 15:00,63,63,63.0369,69.0967,45.194,0,11345900,0,0,0.604334,0,0.542312814,0.262190617,0.453175481,0,247.8990438,0,11345900,414.7464438,0.4386569,11355600,0,0,0.756516,0,0,0.284531432,0.542151325,0.542151325,269.2520941,0,0,11355600,442.4120941,0.4675178,11355600,0,0,0.759699,0,0,0.256296538,0.736490349,0.736490349,242.5334136,0,0,11355600,445.3711136,0.470644736,0,0,11355600,0,0,0,0.756517,0,0.284515885,0.542125024,0.542125024,269.2373821,0,0,0,0,0,0,0,8400000,0,11355600,442.2419821,0.467338035
8/27/2019 16:00,62,62,61.8785,68.9915,45.3911,0,11272800,0,0,0.599522,0,0.539266311,0.260650056,0.450450475,0,244.8546629,0,11272800,403.8242529,0.429874657,11282400,0,0,0.750755,0,0,0.282382858,0.538874552,0.538874552,265.4963635,0,0,11282400,430.8034035,0.458204003,11282400,0,0,0.754338,0,0,0.253706253,0.730282359,0.730282359,238.534619,0,0,11282400,423.695419,0.450643926,0,0,11282400,0,0,0,0.750755,0,0.282381662,0.53887254,0.53887254,265.4952389,0,0,0,0,0,0,0,8400000,0,11282400,430.7106989,0.458105402
8/27/2019 17:00,62,62,61.8785,68.9861,45.3589,0,10907500,0,0,0.580281,0,0.539326867,0.261939085,0.450488871,0,238.0917144,0,10907500,420.5317144,0.462652356,10914900,0,0,0.726189,0,0,0.281548896,0.538919777,0.538919777,256.0898374,0,0,10914900,443.3151674,0.487387151,10914900,0,0,0.729248,0,0,0.253543852,0.730273668,0.730273668,230.6171495,0,0,10914900,435.8510495,0.479180991,0,0,10914900,0,0,0,0.726189,0,0.281548896,0.538919777,0.538919777,256.0898374,0,0,0,0,0,0,0,8400000,0,10914900,443.2327974,0.487296592
8/27/2019 18:00,63,62,61.4029,68.9509,45.153,0,10831200,0,0,0.577145,0,0.540109171,0.262467574,0.451095045,0,236.9032324,0,10831200,416.9100624,0.461899028,10838400,0,0,0.722043,0,0,0.281793037,0.539628923,0.539628923,254.5154707,0,0,10838400,439.1727007,0.486240811,10838400,0,0,0.724817,0,0,0.253793601,0.730960789,0.730960789,229.2263808,0,0,10838400,431.5403808,0.477790501,0,0,10838400,0,0,0,0.722043,0,0.281790605,0.539624892,0.539624892,254.5132742,0,0,0,0,0,0,0,8400000,0,10838400,439.0880342,0.486147071
8/27/2019 19:00,63,62,61.4029,69.8581,44.7544,0,0,0,0,0,0,0.558878922,0.468384216,0.468384216,0,0,0,0,76.01037,0,0,0,0,0,0,0,0.560653516,0.560653516,0.560653516,0,0,0,0,75.99904,0,0,0,0,0,0,0,0.761805423,0.761805423,0.761805423,0,0,0,0,78.0622,0,0,0,5086070,0,0,0,0.340997,0,0.366395902,0.560678498,0.560678498,155.2929337,0,0,0,0,0,0,0,8400000,0,5086070,75.2390496,0.545245395
8/27/2019 20:00,64,63,62.347,68.8027,44.4976,0,0,0,0,0,0,0.541348731,0.451845587,0.451845587,0,0,0,0,67.68312,0,0,0,0,0,0,0,0.54050152,0.54050152,0.54050152,0,0,0,0,67.6698,0,0,0,0,0,0,0,0.731206553,0.731206553,0.731206553,0,0,0,0,69.82438,0,0,0,4381100,0,0,0,0.293312,0,0.370374424,0.541174373,0.541174373,135.2206158,0,0,0,0,0,0,0,8400000,0,4381100,66.993102,0.569913353
8/27/2019 21:00,63,62,61.4029,67.7549,44.6596,0,0,0,0,0,0,0.52135158,0.433285548,0.433285548,0,0,0,0,64.3678,0,0,0,0,0,0,0,0.517827899,0.517827899,0.517827899,0,0,0,0,64.3392,0,0,0,0,0,0,0,0.695661069,0.695661069,0.695661069,0,0,0,0,75.543,0,0,0,3801520,0,0,0,0.25419,0,0.370153375,0.519375992,0.519375992,117.2621216,0,0,0,0,0,0,0,8400000,0,3801520,63.695808,0.588662045
8/27/2019 22:00,62,61,60.5232,67.6261,44.8566,0,0,0,0,0,0,0.525529368,0.437307735,0.437307735,0,0,0,0,61.16337,0,0,0,0,0,0,0,0.522815196,0.522815196,0.522815196,0,0,0,0,61.16645,0,0,0,0,0,0,0,0.704816113,0.704816113,0.704816113,0,0,0,0,68.27419,0,0,0,3770030,0,0,0,0.251807,0,0.368338341,0.515683086,0.515683086,115.7205497,0,0,0,0,0,0,0,8400000,0,3770030,183.6928997,0.584694232
8/27/2019 23:00,62,61,60.5232,67.6203,44.7573,0,0,0,0,0,0,0.526191454,0.43786076,0.43786076,0,0,0,0,51.17033,0,0,0,0,0,0,0,0.52346511,0.52346511,0.52346511,0,0,0,0,51.14826,0,0,0,0,0,0,0,0.705734805,0.705734805,0.705734805,0,0,0,0,53.44945,0,0,0,2290070,0,0,0,0.153726,0,0.418428701,0.51622171,0.51622171,79.85258458,0,0,0,0,0,0,0,8400000,0,2290070,139.3580346,0.730238122
8/28/2019 0:00,62,61,60.5232,68.4177,44.754,0,0,0,0,0,0,0.53770951,0.44860952,0.44860952,0,0,0,0,50.10458,0,0,0,0,0,0,0,0.536632377,0.536632377,0.536632377,0,0,0,0,50.10515,0,0,0,0,0,0,0,0.723661484,0.723661484,0.723661484,0,0,0,0,51.13091,0,0,0,2254000,0,0,0,0.150975,0,0.433901569,0.531899211,0.531899211,81.50117807,0,0,0,0,0,0,0,8400000,0,2254000,139.3084481,0.741659883
8/28/2019 1:00,63,62,61.4971,68.4628,44.554,0,0,0,0,0,0,0.540181915,0.450790534,0.450790534,0,0,0,0,50.54422,0,0,0,0,0,0,0,0.539248864,0.539248864,0.539248864,0,0,0,0,50.54032,0,0,0,0,0,0,0,0.728295788,0.728295788,0.728295788,0,0,0,0,51.68598,0,0,0,2268160,0,0,0,0.152073,0,0.435122511,0.534083238,0.534083238,82.24395619,0,0,0,0,0,0,0,8400000,0,2268160,141.1999562,0.747037014
8/28/2019 2:00,63,62,61.4029,68.4651,44.554,0,0,0,0,0,0,0.540266795,0.450869786,0.450869786,0,0,0,0,50.54402,0,0,0,0,0,0,0,0.539341594,0.539341594,0.539341594,0,0,0,0,50.53895,0,0,0,0,0,0,0,0.728498858,0.728498858,0.728498858,0,0,0,0,51.68794,0,0,0,2253810,0,0,0,0.151116,0,0.43571279,0.534131229,0.534131229,81.83448701,0,0,0,0,0,0,0,8400000,0,2253810,140.775337,0.749532589
8/28/2019 3:00,63,62,61.4029,68.4637,44.5513,0,0,0,0,0,0,0.540226122,0.45083181,0.45083181,0,0,0,0,50.54161,0,0,0,0,0,0,0,0.539295228,0.539295228,0.539295228,0,0,0,0,50.53657,0,0,0,0,0,0,0,0.728411377,0.728411377,0.728411377,0,0,0,0,51.68592,0,0,0,2253810,0,0,0,0.151116,0,0.435686106,0.534101234,0.534101234,81.82947527,0,0,0,0,0,0,0,8400000,0,2253810,140.7680853,0.749493978
8/28/2019 4:00,63,62,61.4029,67.5316,44.5513,0,0,0,0,0,0,0.524795398,0.436428378,0.436428378,0,0,0,0,51.08582,0,0,0,0,0,0,0,0.521643203,0.521643203,0.521643203,0,0,0,0,51.07314,0,0,0,0,0,0,0,0.702437398,0.702437398,0.702437398,0,0,0,0,54.6612,0,0,0,2225110,0,0,0,0.149598,0,0.420291331,0.51582508,0.51582508,77.93287025,0,0,0,0,0,0,0,8400000,0,2225110,137.9664903,0.744052152
8/28/2019 5:00,62,61,60.4294,68.4081,44.8157,0,0,0,0,0,0,0.535156861,0.446453224,0.446453224,0,0,0,0,115.63031,0,0,0,0,0,0,0,0.534052709,0.534052709,0.534052709,0,0,0,0,115.62943,0,0,0,0,0,0,0,0.720017362,0.720017362,0.720017362,0,0,0,0,123.13111,0,0,0,7519590,0,0,0,0.501128,0,0.296200718,0.529491408,0.529491408,185.6089967,0,0,0,0,0,0,0,8400000,0,7519590,293.2222367,0.467933337
8/28/2019 6:00,62,62,61.8785,68.5504,45.3018,0,0,0,0,0,0,0.540130107,0.451149687,0.451149687,0,0,0,0,140.0322,0,0,0,0,0,0,0,0.539772246,0.539772246,0.539772246,0,0,0,0,140.01426,0,0,0,0,0,0,0,0.731394071,0.731394071,0.731394071,0,0,0,0,144.93963,0,0,0,8754380,0,0,0,0.582828,0,0.289590344,0.539876021,0.539876021,211.2653266,0,0,0,0,0,0,0,8400000,0,8754380,344.2484966,0.471876016
8/28/2019 7:00,62,62,61.9729,67.9952,45.2883,8974040,0,0,0.835478,0,0,0.257486876,0.433304891,0.433304891,192.5581271,0,0,8974040,340.2238971,0.454944124,8964880,0,0,0.631059,0,0,0.270799263,0.517945566,0.517945566,202.3069082,0,0,8964880,344.5575182,0.461209767,8964880,0,0,0.633988,0,0,0.247517125,0.69779258,0.69779258,184.9134439,0,0,8964880,344.7160439,0.461421963,0,0,8964880,0,0,0,0.596799,0,0.273763738,0.517971185,0.517971185,204.5215884,0,0,0,0,0,0,0,8400000,0,8964880,343.6552484,0.460002028
8/28/2019 8:00,62,61,60.4294,68.8017,45.3226,9881640,0,0,0.880738,0,0,0.272388861,0.446985577,0.446985577,224.3040555,0,0,9881640,387.3229055,0.470354604,9873850,0,0,0.65694,0,0,0.279908914,0.534808099,0.534808099,230.3148859,0,0,9873850,387.9718259,0.471514345,9873850,0,0,0.658862,0,0,0.255106119,0.721915309,0.721915309,209.9066293,0,0,9873850,372.5180093,0.452732836,0,0,9873800,0,0,0,0.656941,0,0.279732683,0.53452615,0.53452615,230.1687134,0,0,0,0,0,0,0,8400000,0,9873800,387.7894534,0.471295088
8/28/2019 9:00,63,62,61.4029,68.9104,45.1263,10193200,0,0,0.909804,0,0,0.278975318,0.449927474,0.449927474,236.9709341,0,0,10193200,408.4902941,0.480897415,10186100,0,0,0.678603,0,0,0.28114982,0.538292145,0.538292145,238.6516815,0,0,10186100,405.2977015,0.477471497,10186100,0,0,0.680652,0,0,0.255324795,0.72833709,0.72833709,216.7303245,0,0,10186100,396.3739245,0.46695861,0,0,10186100,0,0,0,0.678603,0,0.281151062,0.538294157,0.538294157,238.6527361,0,0,0,0,0,0,0,8400000,0,10186100,405.2270561,0.477388272
8/28/2019 10:00,63,62,61.4029,68.9161,45.1667,10884600,0,0,0.973501,0,0,0.292283004,0.450094775,0.450094775,265.1152987,0,0,10884600,455.2787187,0.501933431,10879700,0,0,0.724843,0,0,0.281167877,0.538499712,0.538499712,254.9185123,0,0,10879700,441.2322323,0.486666616,10879700,0,0,0.727781,0,0,0.252854093,0.728872653,0.728872653,229.2480562,0,0,10879700,433.3861562,0.478012618,0,0,10879700,0,0,0,0.724843,0,0.281167877,0.538499712,0.538499712,254.9185123,0,0,0,0,0,0,0,8400000,0,10879700,441.1550623,0.4865815
8/28/2019 11:00,63,62,61.4029,69.8637,45.2121,0,11603100,0,0,0.651756,0,0.555941299,0.269575205,0.465920853,0,260.6590051,0,11603100,426.8823451,0.441484443,11613400,0,0,0.773149,0,0,0.294778385,0.557776764,0.557776764,285.2816082,0,0,11613400,453.2384082,0.468326321,11613400,0,0,0.775701,0,0,0.26561166,0.757902188,0.757902188,257.0545376,0,0,11613400,437.8825376,0.452459267,0,0,11613400,0,0,0,0.773148,0,0.294793035,0.557801626,0.557801626,285.2957865,0,0,0,0,0,0,0,8400000,0,11613400,453.1722065,0.468257916
8/28/2019 12:00,64,63,62.347,69.9898,45.021,0,11737600,0,0,0.626503,0,0.559923239,0.272714208,0.469520224,0,266.7508574,0,11737600,434.3028774,0.444011938,11748100,0,0,0.783177,0,0,0.297693917,0.561651274,0.561651274,291.444826,0,0,11748100,465.930016,0.475920378,11748100,0,0,0.785378,0,0,0.268919289,0.764989716,0.764989716,263.2742253,0,0,11748100,458.0023253,0.467822704,0,0,11748100,0,0,0,0.783177,0,0.297696375,0.561655442,0.561655442,291.4472322,0,0,0,0,0,0,0,8400000,0,11748100,465.8484322,0.475837045
8/28/2019 13:00,64,63,62.347,69.1143,44.9513,10775000,0,0,0.991925,0,0,0.299978478,0.454759994,0.454759994,269.3556749,0,0,10775000,464.6702749,0.517498218,10769600,0,0,0.718366,0,0,0.284302409,0.544051704,0.544051704,255.1519351,0,0,10769600,443.3853351,0.494041006,10769600,0,0,0.720484,0,0,0.257302552,0.73925059,0.73925059,230.9204637,0,0,10769600,444.8642637,0.495688899,0,0,10769600,0,0,0,0.718367,0,0.284287679,0.544027347,0.544027347,255.1387158,0,0,0,0,0,0,0,8400000,0,10769600,443.2278158,0.493865491
8/28/2019 14:00,63,62,61.4029,68.9484,45.1541,10755400,0,0,0.961303,0,0,0.290101927,0.451079794,0.451079794,260.0135223,0,0,10755400,446.5058723,0.498174914,10750100,0,0,0.716144,0,0,0.281613323,0.539478495,0.539478495,252.2809487,0,0,10750100,434.7837787,0.485335517,10750100,0,0,0.718815,0,0,0.253842678,0.730678651,0.730678651,227.402848,0,0,10750100,427.227048,0.476900175,0,0,10750100,0,0,0,0.716145,0,0.281610896,0.539474465,0.539474465,252.2787742,0,0,0,0,0,0,0,8400000,0,10750100,434.6939642,0.48523526
8/28/2019 15:00,63,62,61.4029,69.8531,45.2239,0,0,11776500,0,0,0.660901,0.55570592,0.465708126,0.269313492,0,0,264.2975281,11776500,434.0487581,0.442286341,11787300,0,0,0.784733,0,0,0.295460275,0.557523355,0.557523355,290.2232416,0,0,11787300,461.6702816,0.47000105,11787300,0,0,0.78756,0,0,0.266180742,0.757469908,0.757469908,261.4626886,0,0,11787300,446.8207886,0.4548836,0,0,11787300,0,0,0,0.784732,0,0.295473604,0.557546136,0.557546136,290.2363344,0,0,0,0,0,0,0,8400000,0,11787300,461.6003144,0.46992982
8/28/2019 16:00,64,63,62.347,70.9033,45.056,0,0,12318400,0,0,0.657797,0.576736365,0.485265047,0.283093307,0,0,290.6047156,12318400,465.1106356,0.453088683,12329300,0,0,0.821599,0,0,0.31250582,0.580803907,0.580803907,321.0815008,0,0,12329300,502.6912808,0.489265033,12329300,0,0,0.822985,0,0,0.283456909,0.793433245,0.793433245,291.2354385,0,0,12329300,487.7712385,0.474743486,0,0,12329300,0,0,0,0.821599,0,0.312523327,0.58083391,0.58083391,321.0994879,0,0,0,0,0,0,0,8400000,0,12329300,502.6608679,0.489235432
8/28/2019 17:00,64,64,63.9339,70.1305,44.9813,0,0,11207000,0,0,0.598812,0.562494824,0.471899339,0.275843547,0,0,257.6148857,11207000,454.3354857,0.486483968,11214900,0,0,0.747791,0,0,0.297633742,0.564917566,0.564917566,278.1610541,0,0,11214900,479.7372541,0.5133213,11214900,0,0,0.748821,0,0,0.27042795,0.77162972,0.77162972,252.7352015,0,0,11214900,480.4913015,0.514128135,0,0,11214900,0,0,0,0.747791,0,0.2976199,0.564894528,0.564894528,278.1481176,0,0,0,0,0,0,0,8400000,0,11214900,479.5818176,0.513154982
8/28/2019 18:00,63,63,63.0369,69.0667,45.1292,10464000,0,0,0.9695,0,0,0.293363822,0.453120727,0.453120727,255.813253,0,0,10464000,442.508453,0.507463822,10457800,0,0,0.696591,0,0,0.283155762,0.54206379,0.54206379,246.7655277,0,0,10457800,425.2310877,0.487939438,10457800,0,0,0.698606,0,0,0.257266941,0.736154733,0.736154733,224.203851,0,0,10457800,426.529651,0.489429499,0,0,10457800,0,0,0,0.696591,0,0.283135941,0.54203142,0.54203142,246.7482535,0,0,0,0,0,0,0,8400000,0,10457800,425.0660335,0.487750043
8/28/2019 19:00,62,62,61.8785,68.0289,44.8543,0,0,0,0,0,0,0.525925031,0.437674484,0.437674484,0,0,0,0,63.52952,0,0,0,0,0,0,0,0.522987046,0.522987046,0.522987046,0,0,0,0,63.62298,0,0,0,0,0,0,0,0.706037593,0.706037593,0.706037593,0,0,0,0,74.8623,0,0,0,3629990,0,0,0,0.2424,0,0.378694299,0.522955622,0.522955622,114.5547099,0,0,0,0,0,0,0,8400000,0,3629990,62.9867502,0.604354557
8/28/2019 20:00,61,61,60.9199,67.6146,45.0324,0,0,0,0,0,0,0.524423194,0.436383966,0.436383966,0,0,0,0,57.14617,0,0,0,0,0,0,0,0.521692299,0.521692299,0.521692299,0,0,0,0,57.13704,0,0,0,0,0,0,0,0.703343394,0.703343394,0.703343394,0,0,0,0,63.01126,0,0,0,3395700,0,0,0,0.226755,0,0.37910752,0.514389934,0.514389934,107.2779506,0,0,0,0,0,0,0,8400000,0,3395700,56.5656696,0.611473772
8/28/2019 21:00,61,61,60.9199,67.5869,45.0296,0,0,0,0,0,0,0.523349465,0.435380828,0.435380828,0,0,0,0,56.98581,0,0,0,0,0,0,0,0.520469855,0.520469855,0.520469855,0,0,0,0,56.97872,0,0,0,0,0,0,0,0.701077331,0.701077331,0.701077331,0,0,0,0,62.82593,0,0,0,3379750,0,0,0,0.225715,0,0.379175805,0.513876067,0.513876067,106.7932856,0,0,0,0,0,0,0,8400000,0,3379750,56.4089328,0.611792561
8/28/2019 22:00,61,61,60.9199,68.5152,45.0645,0,0,0,0,0,0,0.538576337,0.449614129,0.449614129,0,0,0,0,60.34174,0,0,0,0,0,0,0,0.537905477,0.537905477,0.537905477,0,0,0,0,60.34178,0,0,0,0,0,0,0,0.726913586,0.726913586,0.726913586,0,0,0,0,64.95625,0,0,0,3868530,0,0,0,0.257786,0,0.379066988,0.531917368,0.531917368,122.2026678,0,0,0,0,0,0,0,8400000,0,3868530,189.5351278,0.587929145
8/28/2019 23:00,62,62,61.8785,68.6186,44.7547,0,0,0,0,0,0,0.543656157,0.45416276,0.45416276,0,0,0,0,50.93627,0,0,0,0,0,0,0,0.543394316,0.543394316,0.543394316,0,0,0,0,50.91517,0,0,0,0,0,0,0,0.736540182,0.736540182,0.736540182,0,0,0,0,52.72619,0,0,0,2276130,0,0,0,0.152374,0,0.436640543,0.53587773,0.53587773,82.8208866,0,0,0,0,0,0,0,8400000,0,2276130,142.1247266,0.749296709
8/29/2019 0:00,62,62,61.8785,68.4683,44.7513,0,0,0,0,0,0,0.539168832,0.449970826,0.449970826,0,0,0,0,50.44701,0,0,0,0,0,0,0,0.5382602,0.5382602,0.5382602,0,0,0,0,50.43913,0,0,0,0,0,0,0,0.727180668,0.727180668,0.727180668,0,0,0,0,51.5942,0,0,0,2225160,0,0,0,0.149039,0,0.435930353,0.532934687,0.532934687,80.83456544,0,0,0,0,0,0,0,8400000,0,2225160,139.5724254,0.752696033
8/29/2019 1:00,62,62,62.0188,68.4595,44.7513,0,0,0,0,0,0,0.538871236,0.449692902,0.449692902,0,0,0,0,50.40186,0,0,0,0,0,0,0,0.537930928,0.537930928,0.537930928,0,0,0,0,50.39675,0,0,0,0,0,0,0,0.726517471,0.726517471,0.726517471,0,0,0,0,51.54677,0,0,0,2224960,0,0,0,0.149029,0,0.43580275,0.532785042,0.532785042,80.80364061,0,0,0,0,0,0,0,8400000,0,2224960,139.5002306,0.75237432
8/29/2019 2:00,62,62,62.0188,69.4003,44.7513,0,0,0,0,0,0,0.555076163,0.46482884,0.46482884,0,0,0,0,49.83341,0,0,0,0,0,0,0,0.556417632,0.556417632,0.556417632,0,0,0,0,49.83701,0,0,0,0,0,0,0,0.75397948,0.75397948,0.75397948,0,0,0,0,50.82835,0,0,0,2224960,0,0,0,0.14875,0,0.452954372,0.551834818,0.551834818,83.98378,0,0,0,0,0,0,0,8400000,0,2224960,141.45903,0.762938821
8/29/2019 3:00,63,63,62.9417,69.4506,44.5513,0,0,0,0,0,0,0.557845596,0.46728736,0.46728736,0,0,0,0,50.1742,0,0,0,0,0,0,0,0.559356333,0.559356333,0.559356333,0,0,0,0,50.17004,0,0,0,0,0,0,0,0.759222958,0.759222958,0.759222958,0,0,0,0,51.28719,0,0,0,2210610,0,0,0,0.147978,0,0.455421643,0.554195869,0.554195869,83.89663656,0,0,0,0,0,0,0,8400000,0,2210610,142.2918766,0.772412374
8/29/2019 4:00,63,63,62.9417,69.4531,44.5486,0,0,0,0,0,0,0.557851079,0.467292483,0.467292483,0,0,0,0,50.16916,0,0,0,0,0,0,0,0.559358411,0.559358411,0.559358411,0,0,0,0,50.16407,0,0,0,0,0,0,0,0.759261495,0.759261495,0.759261495,0,0,0,0,51.28499,0,0,0,2196120,0,0,0,0.147012,0,0.45598436,0.55418762,0.55418762,83.44969773,0,0,0,0,0,0,0,8400000,0,2196120,141.8247277,0.774956165
8/29/2019 5:00,63,63,62.9417,67.6043,44.613,0,0,0,0,0,0,0.525220004,0.436966479,0.436966479,0,0,0,0,83.51886,0,0,0,0,0,0,0,0.522292808,0.522292808,0.522292808,0,0,0,0,83.51231,0,0,0,0,0,0,0,0.705279265,0.705279265,0.705279265,0,0,0,0,96.0547,0,0,0,5476880,0,0,0,0.365893,0,0.323021598,0.515817397,0.515817397,147.4292106,0,0,0,0,0,0,0,8400000,0,5476880,229.4778706,0.502792547
8/29/2019 6:00,61,61,61.0679,66.6427,45.4052,0,0,0,0,0,0,0.503091985,0.41669118,0.41669118,0,0,0,0,141.0868,0,0,0,0,0,0,0,0.497575133,0.497575133,0.497575133,0,0,0,0,141.0294,0,0,0,0,0,0,0,0.666171936,0.666171936,0.666171936,0,0,0,0,169.1648,0,0,0,8161490,0,0,0,0.543022,0,0.267718888,0.498108486,0.498108486,182.0820857,0,0,0,0,0,0,0,8400000,0,8161490,314.9697857,0.463106299
8/29/2019 7:00,61,60,59.3309,67.7271,45.4615,9000530,0,0,0.836836,0,0,0.258176948,0.433990125,0.433990125,193.6441138,0,0,9000530,339.5157138,0.452660962,8991290,0,0,0.631937,0,0,0.271434283,0.518842893,0.518842893,203.3786961,0,0,8991290,343.7584361,0.458788587,8991290,0,0,0.635022,0,0,0.247937545,0.698641857,0.698641857,185.7731976,0,0,8991290,329.5881476,0.439876566,0,0,8991310,0,0,0,0.5977,0,0.274437838,0.518947085,0.518947085,205.6296395,0,0,0,0,0,0,0,8400000,0,8991310,342.5384395,0.457159332
8/29/2019 8:00,62,61,60.3353,69.6998,45.3514,10423500,0,0,0.92768,0,0,0.290693628,0.462309732,0.462309732,252.5037529,0,0,10423500,426.8614229,0.491421986,10417100,0,0,0.692811,0,0,0.290340524,0.553492664,0.553492664,252.0421892,0,0,10417100,422.0841792,0.486220748,10417100,0,0,0.694124,0,0,0.263867001,0.749971248,0.749971248,229.0607443,0,0,10417100,402.0273243,0.463116212,0,0,10417100,0,0,0,0.692807,0,0.290190878,0.553249843,0.553249843,251.9122833,0,0,0,0,0,0,0,8400000,0,10417100,421.9195433,0.486031095
8/29/2019 9:00,65,63,61.7837,71.7591,44.8561,0,12049600,0,0,0.679341,0,0.593768501,0.293984159,0.50106289,0,295.1992934,0,12049600,468.3632434,0.466435311,12060900,0,0,0.805664,0,0,0.322351983,0.60039316,0.60039316,323.9879193,0,0,12060900,499.0028993,0.496483247,12060900,0,0,0.805196,0,0,0.29266743,0.821782141,0.821782141,294.1527167,0,0,12060900,475.2910167,0.472891094,0,0,12060900,0,0,0,0.805667,0,0.322383541,0.600446043,0.600446043,324.0196373,0,0,0,0,0,0,0,8400000,0,12060900,498.9585673,0.496439139
8/29/2019 10:00,68,65,63.3932,73.8225,44.3986,0,14295800,0,0,0.773074,0,0.639348148,0.327126498,0.543462339,0,389.7112495,0,14295800,605.4092395,0.508184983,14299700,0,0,0.959973,0,0,0.377364383,0.650983073,0.650983073,449.6831218,0,0,14299700,666.8892618,0.559639093,14299700,0,0,0.957771,0,0,0.351005199,0.899083372,0.899083372,418.27242,0,0,14299700,638.97417,0.53621335,0,0,14299700,0,0,0,0.959978,0,0.377397654,0.651039638,0.651039638,449.7227691,0,0,0,0,0,0,0,8400000,0,14299700,660.2203692,0.559937671
8/29/2019 11:00,70,67,65.5584,72.1032,43.9777,0,14117300,0,0,0.761929,0,0.606309759,0.304225226,0.512237157,0,357.9032322,0,14117300,583.2467322,0.49577191,14122100,0,0,0.949161,0,0,0.353727002,0.61366508,0.61366508,416.2806742,0,0,14122100,643.9211742,0.547160415,14122100,0,0,0.949464,0,0,0.330798316,0.846012471,0.846012471,389.297242,0,0,14122100,655.515242,0.557012265,0,0,14122100,0,0,0,0.94916,0,0.353701595,0.613620165,0.613620165,416.2507743,0,0,0,0,0,0,0,8400000,0,14122100,643.6411743,0.54692249
8/29/2019 12:00,73,65,60.5814,72.7945,43.4487,0,15180300,0,0,0.824257,0,0.62523193,0.322198787,0.529594457,0,407.5895207,0,15180300,647.4833807,0.511834454,0,9459820,0,0,0.680412,0,0.634642808,0.340323608,0.634642808,0,268.2833392,0,9459820,508.6452892,0.645228289,0,9459820,0,0,0.675329,0,0.873533353,0.3210359,0.873533353,0,253.0784858,0,9459820,503.9623858,0.639287918,7446550,0,7710640,0,0.546652,0,0.53165,0,0.360811292,0.357633096,0.634658981,231.8404983,221.9277274,0,0,0,0,0,0,8400000,0,15157190,503.5588363,0.543326133
8/29/2019 13:00,74,66,61.7837,72.0391,43.2242,0,14777400,0,0,0.802801,0,0.611203366,0.310348549,0.516298626,0,382.1787212,0,14777400,619.2285212,0.502845037,0,14779400,0,0,0.999491,0,0.619224083,0.37076158,0.619224083,0,456.6361409,0,14779400,693.8862409,0.56339465,0,14779400,0,0,0.999637,0,0.852506894,0.352684036,0.852506894,0,434.3715364,0,14779400,700.4035364,0.568686309,0,0,14779400,0,0,0,0.999498,0,0.370757763,0.619212919,0.619212919,456.6314401,0,0,0,0,0,0,0,8400000,0,14779400,693.7442401,0.563279354
8/29/2019 14:00,74,65,60.0872,72.8385,43.2667,0,15402100,0,0,0.837672,0,0.627367575,0.325203123,0.531467733,0,417.4009188,0,15402100,663.3069388,0.516792078,0,0,9534710,0,0,0.686605,0.63689512,0.63689512,0.341289048,0,0,271.1743413,9534710,516.3996513,0.649919695,0,0,9534610,0,0,0.681681,0.876974615,0.876974615,0.321293434,0,0,255.2839655,9534610,511.6435655,0.643940632,7622970,0,7755990,0,0.543468,0,0.536047,0,0.361231165,0.359657907,0.636911343,233.475442,228.4717862,0,0,0,0,0,0,8400000,0,15378960,511.2356547,0.544547908
8/29/2019 15:00,76,66,60.8256,72.9392,42.9185,0,16189600,0,0,0.882761,0,0.632167947,0.335274723,0.535717074,0,452.3303048,0,16189600,720.7084048,0.534201021,0,0,10091000,0,0,0.693868,0.642528866,0.642528866,0.344250726,0,0,289.4861727,10091000,551.6701727,0.656034295,0,0,10091000,0,0,0.688401,0.886462532,0.886462532,0.324158884,0,0,272.5906084,10091000,556.9266084,0.662285135,8083760,0,8083760,0,0.560819,0,0.560819,0,0.359677457,0.359677457,0.642496413,242.29552,242.29552,0,0,0,0,0,0,8400000,0,16167520,546.153471,0.550931651
8/29/2019 16:00,75,66,61.3083,72.0894,43.0363,0,14928700,0,0,0.812577,0,0.613855997,0.312993817,0.518649665,0,389.3825662,0,14928700,631.5761662,0.507674077,0,0,9303190,0,0,0.637821,0.621620911,0.621620911,0.334876539,0,0,259.6183394,9303190,493.8810394,0.637047343,0,0,9303190,0,0,0.6332,0.85623919,0.85623919,0.321516411,0,0,249.2606884,9303190,512.5194884,0.661088708,7453190,0,7453190,0,0.515001,0,0.515001,0,0.355231666,0.355231666,0.621783237,220.6340918,220.6340918,0,0,0,0,0,0,8400000,0,14906380,488.942229,0.540810807
8/29/2019 17:00,73,65,60.5814,70.1614,43.2898,0,12755000,0,0,0.691035,0,0.574475671,0.279486655,0.481981391,0,297.0710233,0,12755000,491.6098233,0.462510222,12764500,0,0,0.896819,0,0,0.321723163,0.5772038,0.5772038,342.2196094,0,0,12764500,548.3239094,0.515483326,12764500,0,0,0.89857,0,0,0.296796544,0.789713726,0.789713726,315.7049572,0,0,12764500,559.5245572,0.526013137,0,0,12764500,0,0,0,0.862499,0,0.315634402,0.57734278,0.57734278,335.7429432,0,0,0,0,0,0,0,8400000,0,12764500,535.8754432,0.503780432
8/29/2019 18:00,71,63,58.3863,68.9434,43.6193,0,11729100,0,0,0.63278,0,0.54985496,0.264099894,0.459200719,0,258.1378392,0,11729100,435.7725392,0.445837317,11739700,0,0,0.791199,0,0,0.290764197,0.549589579,0.549589579,284.457037,0,0,11739700,468.783637,0.479177802,11739700,0,0,0.793279,0,0,0.261327945,0.745255752,0.745255752,255.6593067,0,0,11739700,472.6330067,0.483112522,0,0,11739700,0,0,0,0.791203,0,0.29058437,0.549280088,0.549280088,284.2811103,0,0,0,0,0,0,0,8400000,0,11739700,468.5335103,0.47892213
8/29/2019 19:00,70,62,57.3122,69.0203,43.4105,0,0,0,0,0,0,0.552758926,0.461777784,0.461777784,0,0,0,0,90.55601,0,0,0,0,0,0,0,0.55243913,0.55243913,0.55243913,0,0,0,0,90.29299,0,0,0,0,0,0,0,0.749030498,0.749030498,0.749030498,0,0,0,0,95.12664,0,0,0,5972000,0,0,0,0.406516,0,0.335843617,0.55243913,0.55243913,167.1381732,0,0,0,0,0,0,0,8400000,0,5972000,89.3900601,0.50614369
8/29/2019 20:00,69,62,57.8539,68.8012,43.5815,0,0,0,0,0,0,0.548017636,0.457468036,0.457468036,0,0,0,0,83.67321,0,0,0,0,0,0,0,0.547199229,0.547199229,0.547199229,0,0,0,0,83.66854,0,0,0,0,0,0,0,0.739943061,0.739943061,0.739943061,0,0,0,0,85.94898,0,0,0,5596930,0,0,0,0.379446,0,0.341037373,0.547206744,0.547206744,159.0635254,0,0,0,0,0,0,0,8400000,0,5596930,82.8318546,0.515198165
8/29/2019 21:00,68,62,58.3863,66.977,43.7195,0,0,0,0,0,0,0.515066675,0.426812911,0.426812911,0,0,0,0,73.00722,0,0,0,0,0,0,0,0.509707654,0.509707654,0.509707654,0,0,0,0,72.98671,0,0,0,0,0,0,0,0.684571395,0.684571395,0.684571395,0,0,0,0,81.26519,0,0,0,4671520,0,0,0,0.31452,0,0.336596509,0.510194096,0.510194096,131.0347772,0,0,0,0,0,0,0,8400000,0,4671520,72.2568429,0.53246683
8/29/2019 22:00,66,60,56.2913,65.8165,44.0866,0,0,0,0,0,0,0.493001977,0.406494973,0.406494973,0,0,0,0,73.45795,0,0,0,0,0,0,0,0.484778178,0.484778178,0.484778178,0,0,0,0,73.41556,0,0,0,0,0,0,0,0.644025812,0.644025812,0.644025812,0,0,0,0,90.3997,0,0,0,4191700,0,0,0,0.28195,0,0.330766999,0.486019999,0.486019999,115.5396692,0,0,0,0,0,0,0,8400000,0,4191700,187.7784692,0.537572257
8/29/2019 23:00,65,59,55.1365,65.6877,44.1575,0,0,0,0,0,0,0.498614118,0.411766871,0.411766871,0,0,0,0,51.4448,0,0,0,0,0,0,0,0.491330628,0.491330628,0.491330628,0,0,0,0,51.42525,0,0,0,0,0,0,0,0.6556376,0.6556376,0.6556376,0,0,0,0,54.41399,0,0,0,2306580,0,0,0,0.155829,0,0.387870207,0.48327149,0.48327149,74.55447175,0,0,0,0,0,0,0,8400000,0,2306580,134.7212417,0.700888285
8/30/2019 0:00,64,59,55.7193,65.4968,44.354,0,0,0,0,0,0,0.492008384,0.405740823,0.405740823,0,0,0,0,51.015,0,0,0,0,0,0,0,0.48391333,0.48391333,0.48391333,0,0,0,0,51.00685,0,0,0,0,0,0,0,0.642569828,0.642569828,0.642569828,0,0,0,0,53.20065,0,0,0,2268510,0,0,0,0.153118,0,0.385328704,0.478650761,0.478650761,72.84350148,0,0,0,0,0,0,0,8400000,0,2268510,132.3829315,0.70028132
8/30/2019 1:00,63,59,56.2913,64.5659,44.554,0,0,0,0,0,0,0.476714489,0.391629633,0.391629633,0,0,0,0,51.51958,0,0,0,0,0,0,0,0.466489423,0.466489423,0.466489423,0,0,0,0,51.50679,0,0,0,0,0,0,0,0.616812353,0.616812353,0.616812353,0,0,0,0,56.9112,0,0,0,2239600,0,0,0,0.151037,0,0.370778465,0.460834887,0.460834887,69.19962094,0,0,0,0,0,0,0,8400000,0,2239600,129.9272709,0.696163266
8/30/2019 2:00,62,58,55.4293,64.4985,44.754,0,0,0,0,0,0,0.473879388,0.38911635,0.38911635,0,0,0,0,50.91807,0,0,0,0,0,0,0,0.463453407,0.463453407,0.463453407,0,0,0,0,50.91195,0,0,0,0,0,0,0,0.611112489,0.611112489,0.611112489,0,0,0,0,53.2148,0,0,0,2239460,0,0,0,0.150902,0,0.368864412,0.458489653,0.458489653,68.83809137,0,0,0,0,0,0,0,8400000,0,2239460,128.4231814,0.688147221
8/30/2019 3:00,61,58,56.0066,63.5767,44.9513,0,0,0,0,0,0,0.459447137,0.375817994,0.375817994,0,0,0,0,51.61064,0,0,0,0,0,0,0,0.4469664,0.4469664,0.4469664,0,0,0,0,51.59857,0,0,0,0,0,0,0,0.586805539,0.586805539,0.586805539,0,0,0,0,57.61333,0,0,0,2239460,0,0,0,0.150784,0,0.353990162,0.441466655,0.441466655,66.06223399,0,0,0,0,0,0,0,8400000,0,2239460,126.973314,0.680378202
8/30/2019 4:00,61,57,54.241,64.4373,44.9513,0,0,0,0,0,0,0.471369491,0.386903087,0.386903087,0,0,0,0,50.28005,0,0,0,0,0,0,0,0.460787003,0.460787003,0.460787003,0,0,0,0,50.28212,0,0,0,0,0,0,0,0.606196762,0.606196762,0.606196762,0,0,0,0,51.37478,0,0,0,2225110,0,0,0,0.149819,0,0.36767587,0.456412617,0.456412617,68.17660452,0,0,0,0,0,0,0,8400000,0,2225110,126.4802245,0.682106815
8/30/2019 5:00,60,58,56.5734,64.4933,45.2184,0,0,0,0,0,0,0.470021004,0.385931775,0.385931775,0,0,0,0,93.14004,0,0,0,0,0,0,0,0.459662615,0.459662615,0.459662615,0,0,0,0,93.14166,0,0,0,0,0,0,0,0.60592254,0.60592254,0.60592254,0,0,0,0,100.87804,0,0,0,6156510,0,0,0,0.410115,0,0.265331036,0.454830332,0.454830332,136.1260983,0,0,0,0,0,0,0,8400000,0,6156510,223.5835283,0.435799234
8/30/2019 6:00,60,58,56.6652,64.5984,45.6025,0,0,0,0,0,0,0.471050041,0.386938667,0.386938667,0,0,0,0,118.6562,0,0,0,0,0,0,0,0.460925519,0.460925519,0.460925519,0,0,0,0,118.6492,0,0,0,0,0,0,0,0.608574916,0.608574916,0.608574916,0,0,0,0,135.2154,0,0,0,7378940,0,0,0,0.492083,0,0.251469825,0.460992198,0.460992198,154.6317291,0,0,0,0,0,0,0,8400000,0,7378940,265.2272991,0.431325853
8/30/2019 7:00,62,58,55.2276,65.7573,45.2883,9054680,0,0,0.846262,0,0,0.238593404,0.403459075,0.403459075,180.0322437,0,0,9054680,327.5810537,0.434137114,9045360,0,0,0.639893,0,0,0.247424915,0.481297743,0.481297743,186.5039522,0,0,9045360,328.6197822,0.435962459,9045360,0,0,0.642614,0,0,0.219415331,0.639712538,0.639712538,165.3908885,0,0,9045360,313.2538485,0.415577288,0,0,9045380,0,0,0,0.604586,0,0.249721122,0.481408402,0.481408402,188.2352034,0,0,0,0,0,0,0,8400000,0,9045380,327.0624034,0.433895408
8/30/2019 8:00,65,59,55.2276,64.1785,44.6475,8959730,0,0,0.805443,0,0,0.218666499,0.379878483,0.379878483,163.2660656,0,0,8959730,318.1888656,0.426158644,8950770,0,0,0.60348,0,0,0.231010271,0.45204976,0.45204976,172.3099833,0,0,8950770,321.2361833,0.43067068,8950770,0,0,0.60348,0,0,0.203869693,0.596420049,0.596420049,152.0658941,0,0,8950770,338.0258941,0.453180087,0,0,8950710,0,0,0,0.603476,0,0.230747774,0.451627831,0.451627831,172.1130343,0,0,0,0,0,0,0,8400000,0,8950710,320.9766343,0.430325596
8/30/2019 9:00,66,57,50.4605,66.6825,44.5751,10981100,0,0,0.987413,0,0,0.274072301,0.417546107,0.417546107,250.8012787,0,0,10981100,440.6268687,0.48151118,10976400,0,0,0.7377,0,0,0.257595901,0.498560352,0.498560352,235.6229711,0,0,10976400,421.9210411,0.461267127,10976400,0,0,0.740245,0,0,0.225768163,0.663518287,0.663518287,206.5101389,0,0,10976400,396.4011889,0.433367431,0,0,10976400,0,0,0,0.737693,0,0.257629888,0.498618862,0.498618862,235.6540583,0,0,0,0,0,0,0,8400000,0,10976400,421.8973783,0.461241258
8/30/2019 10:00,71,60,52.7779,67.9127,43.6633,0,12429000,0,0,0.704312,0,0.531229173,0.252269423,0.441843048,0,261.2880547,0,12429000,445.0368847,0.429675969,12439800,0,0,0.839936,0,0,0.28435142,0.528189975,0.528189975,294.7728997,0,0,12439800,483.4104997,0.466319876,12439800,0,0,0.842528,0,0,0.255790154,0.710438034,0.710438034,265.1648632,0,0,12439800,473.2948632,0.456561871,0,0,12439800,0,0,0,0.839933,0,0.284368864,0.528221704,0.528221704,294.7909829,0,0,0,0,0,0,0,8400000,0,12439800,483.4047829,0.466314362
8/30/2019 11:00,75,61,51.8062,66.9505,42.8726,0,12567400,0,0,0.681883,0,0.520581874,0.243920078,0.431364621,0,255.4534325,0,12567400,459.2853325,0.438549262,12577700,0,0,0.855192,0,0,0.282057873,0.519963819,0.519963819,295.6366086,0,0,12577700,506.6523086,0.483381517,12577700,0,0,0.855741,0,0,0.255007093,0.699802049,0.699802049,267.2835594,0,0,12577700,523.7374594,0.499681938,0,0,12577700,0,0,0,0.855194,0,0.282046224,0.519942274,0.519942274,295.6243995,0,0,0,0,0,0,0,8400000,0,12577700,506.4547995,0.483193079
8/30/2019 12:00,76,60,48.6898,65.9813,42.6754,0,12582900,0,0,0.684283,0,0.509944147,0.236969064,0.421310202,0,248.4798366,0,12582900,456.6381366,0.435484478,12593100,0,0,0.857845,0,0,0.272988419,0.502773507,0.502773507,286.480872,0,0,12593100,501.678472,0.478050811,12593100,0,0,0.857845,0,0,0.24629818,0.672938465,0.672938465,258.4714671,0,0,12593100,523.1479671,0.498509152,0,0,12593100,0,0,0,0.857845,0,0.272972693,0.502744941,0.502744941,286.4643685,0,0,0,0,0,0,0,8400000,0,12593100,501.4388685,0.477822492
8/30/2019 13:00,76,59,46.4177,66.8076,42.7077,0,13062500,0,0,0.709767,0,0.523027527,0.246204321,0.433530445,0,268.0036618,0,13062500,461.3305818,0.423806085,13071100,0,0,0.890218,0,0,0.287437621,0.517793463,0.517793463,313.0938235,0,0,13071100,512.1405935,0.470173675,13071100,0,0,0.890218,0,0,0.26226739,0.693775554,0.693775554,285.6769404,0,0,13071100,494.8768404,0.454324585,0,0,13071100,0,0,0,0.890218,0,0.287449371,0.517814937,0.517814937,313.1066231,0,0,0,0,0,0,0,8400000,0,13071100,512.0462131,0.470087028
8/30/2019 14:00,77,60,47.9514,66.9053,42.5081,0,13079300,0,0,0.711884,0,0.5220828,0.24547871,0.432506872,0,267.5574746,0,13079300,462.7620746,0.424575084,13087900,0,0,0.892513,0,0,0.28721584,0.51648961,0.51648961,313.2543489,0,0,13087900,514.5799489,0.471806736,13087900,0,0,0.892513,0,0,0.262253422,0.69134459,0.69134459,286.0288802,0,0,13087900,506.7844802,0.464659247,0,0,13087900,0,0,0,0.892513,0,0.287213712,0.516485713,0.516485713,313.2520285,0,0,0,0,0,0,0,8400000,0,13087900,514.4615285,0.47169816
8/30/2019 15:00,77,60,47.8636,66.9075,42.5511,0,13704600,0,0,0.745953,0,0.521789648,0.247452209,0.432264901,0,282.6027953,0,13704600,492.3609953,0.43112035,13710900,0,0,0.93473,0,0,0.296863069,0.516203566,0.516203566,339.1883212,0,0,13710900,553.3402212,0.484292253,13710900,0,0,0.93473,0,0,0.276663986,0.690968005,0.690968005,316.1093539,0,0,13710900,554.0833539,0.484942655,0,0,13710900,0,0,0,0.93473,0,0.296863069,0.516203566,0.516203566,339.1883212,0,0,0,0,0,0,0,8400000,0,13710900,553.2181212,0.484185389
8/30/2019 16:00,76,60,48.9641,66.9455,42.7249,0,13286200,0,0,0.721986,0,0.521237446,0.245703879,0.431873448,0,272.0392395,0,13286200,471.8472395,0.426169023,13294000,0,0,0.905298,0,0,0.289567895,0.515761199,0.515761199,320.7929663,0,0,13294000,526.2272663,0.475005807,13294000,0,0,0.905298,0,0,0.266014004,0.690741418,0.690741418,294.6991807,0,0,13294000,520.9171807,0.47021259,0,0,13294000,0,0,0,0.905298,0,0.289568952,0.515763145,0.515763145,320.7941376,0,0,0,0,0,0,0,8400000,0,13294000,526.1120376,0.474901794
8/30/2019 17:00,74,60,50.3716,66.9202,43.0413,0,12050500,0,0,0.65284,0,0.518667889,0.242653403,0.429700006,0,243.6745697,0,12050500,425.3879697,0.423605297,12061900,0,0,0.819058,0,0,0.272823183,0.513149227,0.513149227,274.230496,0,0,12061900,463.741696,0.461361838,12061900,0,0,0.819795,0,0,0.243010347,0.686976292,0.686976292,244.2638754,0,0,12061900,461.4497754,0.459081679,0,0,12061900,0,0,0,0.819058,0,0.272823183,0.513149227,0.513149227,274.230496,0,0,0,0,0,0,0,8400000,0,12061900,463.653896,0.461274488
8/30/2019 18:00,72,60,52.0439,67.0905,43.3757,0,11177300,0,0,0.603757,0,0.519234596,0.244698479,0.430459796,0,227.9223594,0,11177300,423.6239594,0.454804605,11185200,0,0,0.75652,0,0,0.26728568,0.514130334,0.514130334,249.1369828,0,0,11185200,450.1004828,0.48288862,11185200,0,0,0.758735,0,0,0.236728834,0.689874075,0.689874075,220.6549463,0,0,11185200,444.2569463,0.476619404,0,0,11185200,0,0,0,0.756519,0,0.267287876,0.514134213,0.514134213,249.1390289,0,0,0,0,0,0,0,8400000,0,11185200,450.0245289,0.482807133
8/30/2019 19:00,69,60,54.3317,67.9159,43.5802,0,0,0,0,0,0,0.532099277,0.442608849,0.442608849,0,0,0,0,83.05661,0,0,0,0,0,0,0,0.529057785,0.529057785,0.529057785,0,0,0,0,83.04434,0,0,0,0,0,0,0,0.711841655,0.711841655,0.711841655,0,0,0,0,85.08556,0,0,0,5506500,0,0,0,0.372165,0,0.329906534,0.529081617,0.529081617,151.385861,0,0,0,0,0,0,0,8400000,0,5506500,82.2138966,0.504225902
8/30/2019 20:00,68,61,56.6652,66.8719,43.7355,0,0,0,0,0,0,0.513390587,0.425260789,0.425260789,0,0,0,0,75.14492,0,0,0,0,0,0,0,0.507822565,0.507822565,0.507822565,0,0,0,0,75.13222,0,0,0,0,0,0,0,0.680138586,0.680138586,0.680138586,0,0,0,0,79.09478,0,0,0,4902310,0,0,0,0.330032,0,0.329044911,0.508066889,0.508066889,134.4233465,0,0,0,0,0,0,0,8400000,0,4902310,74.3808978,0.517857916
8/30/2019 21:00,67,60,55.5205,67.6583,43.9512,0,0,0,0,0,0,0.524640813,0.43589672,0.43589672,0,0,0,0,76.67058,0,0,0,0,0,0,0,0.520947755,0.520947755,0.520947755,0,0,0,0,76.66751,0,0,0,0,0,0,0,0.698062674,0.698062674,0.698062674,0,0,0,0,78.61819,0,0,0,5158400,0,0,0,0.346952,0,0.33367072,0.521947929,0.521947929,143.43392,0,0,0,0,0,0,0,8400000,0,5158400,75.9008349,0.512542393
8/30/2019 22:00,67,61,57.4967,67.741,43.9353,0,0,0,0,0,0,0.526315548,0.43744742,0.43744742,0,0,0,0,74.00281,0,0,0,0,0,0,0,0.52283551,0.52283551,0.52283551,0,0,0,0,73.9958,0,0,0,0,0,0,0,0.701988336,0.701988336,0.701988336,0,0,0,0,75.93698,0,0,0,4914350,0,0,0,0.330495,0,0.341133896,0.523712755,0.523712755,139.7042801,0,0,0,0,0,0,0,8400000,0,4914350,215.5986401,0.526454909
8/30/2019 23:00,66,61,58.0389,66.8192,43.9634,0,0,0,0,0,0,0.510320603,0.422548108,0.422548108,0,0,0,0,52.16958,0,0,0,0,0,0,0,0.504531723,0.504531723,0.504531723,0,0,0,0,52.16182,0,0,0,0,0,0,0,0.674666765,0.674666765,0.674666765,0,0,0,0,58.23705,0,0,0,2367400,0,0,0,0.159929,0,0.405267382,0.505629556,0.505629556,79.95249995,0,0,0,0,0,0,0,8400000,0,2367400,141.43871,0.716931874
8/31/2019 0:00,65,60,56.9449,66.4986,44.1567,0,0,0,0,0,0,0.509284135,0.42170928,0.42170928,0,0,0,0,51.02124,0,0,0,0,0,0,0,0.503555318,0.503555318,0.503555318,0,0,0,0,51.01528,0,0,0,0,0,0,0,0.672781804,0.672781804,0.672781804,0,0,0,0,52.82046,0,0,0,2297530,0,0,0,0.155218,0,0.401533234,0.498378456,0.498378456,76.87788759,0,0,0,0,0,0,0,8400000,0,2297530,136.4342076,0.712595914
8/31/2019 1:00,64,60,57.4046,65.5596,44.3567,0,0,0,0,0,0,0.493469393,0.407102751,0.407102751,0,0,0,0,51.69361,0,0,0,0,0,0,0,0.485569904,0.485569904,0.485569904,0,0,0,0,51.68164,0,0,0,0,0,0,0,0.646296101,0.646296101,0.646296101,0,0,0,0,56.7644,0,0,0,2297150,0,0,0,0.15505,0,0.385300465,0.479781994,0.479781994,73.75774694,0,0,0,0,0,0,0,8400000,0,2297150,134.5360669,0.702798164
8/31/2019 2:00,63,59,56.2913,65.4935,44.5567,0,0,0,0,0,0,0.490655078,0.404607427,0.404607427,0,0,0,0,50.98077,0,0,0,0,0,0,0,0.482562651,0.482562651,0.482562651,0,0,0,0,50.97438,0,0,0,0,0,0,0,0.640661394,0.640661394,0.640661394,0,0,0,0,53.03663,0,0,0,2268450,0,0,0,0.152981,0,0.384417216,0.477433779,0.477433779,72.66926956,0,0,0,0,0,0,0,8400000,0,2268450,132.1782996,0.699217349
8/31/2019 3:00,63,59,56.2913,65.4923,44.554,0,0,0,0,0,0,0.490512891,0.404475017,0.404475017,0,0,0,0,50.97323,0,0,0,0,0,0,0,0.482404769,0.482404769,0.482404769,0,0,0,0,50.96846,0,0,0,0,0,0,0,0.64032829,0.64032829,0.64032829,0,0,0,0,52.98657,0,0,0,2282650,0,0,0,0.153939,0,0.383839645,0.477355543,0.477355543,73.01429717,0,0,0,0,0,0,0,8400000,0,2282650,132.5311072,0.696722356
8/31/2019 4:00,62,59,57.13,65.4896,44.754,0,0,0,0,0,0,0.489375115,0.403540721,0.403540721,0,0,0,0,50.96218,0,0,0,0,0,0,0,0.481291873,0.481291873,0.481291873,0,0,0,0,50.95705,0,0,0,0,0,0,0,0.638863738,0.638863738,0.638863738,0,0,0,0,52.93299,0,0,0,2268300,0,0,0,0.152844,0,0.383523972,0.476239146,0.476239146,72.49561882,0,0,0,0,0,0,0,8400000,0,2268300,131.9844088,0.698237846
8/31/2019 5:00,62,59,57.13,65.4879,44.8238,0,0,0,0,0,0,0.487489141,0.401980968,0.401980968,0,0,0,0,106.70858,0,0,0,0,0,0,0,0.47942995,0.47942995,0.47942995,0,0,0,0,106.7492,0,0,0,0,0,0,0,0.636357776,0.636357776,0.636357776,0,0,0,0,118.9796,0,0,0,6924430,0,0,0,0.461853,0,0.266466009,0.474413768,0.474413768,153.7604354,0,0,0,0,0,0,0,8400000,0,6924430,253.0313754,0.438502015
8/31/2019 6:00,62,59,57.222,66.525,45.2347,0,0,0,0,0,0,0.504709518,0.418044952,0.418044952,0,0,0,0,113.83122,0,0,0,0,0,0,0,0.49923574,0.49923574,0.49923574,0,0,0,0,113.82182,0,0,0,0,0,0,0,0.667166718,0.667166718,0.667166718,0,0,0,0,123.24239,0,0,0,7382580,0,0,0,0.491792,0,0.277369575,0.499322908,0.499322908,170.6419229,0,0,0,0,0,0,0,8400000,0,7382580,276.2405829,0.449014707
8/31/2019 7:00,64,60,57.4046,68.6893,44.9294,9171840,0,0,0.852785,0,0,0.270921251,0.45049258,0.45049258,207.0705303,0,0,9171840,355.2292003,0.46476502,9162390,0,0,0.645506,0,0,0.282838676,0.538947329,0.538947329,215.9565211,0,0,9162390,358.3387911,0.469317011,9162390,0,0,0.647138,0,0,0.259059878,0.727671286,0.727671286,197.8006361,0,0,9162390,343.1735061,0.449455008,0,0,9162400,0,0,0,0.61164,0,0.285606295,0.539113567,0.539113567,218.0699265,0,0,0,0,0,0,0,8400000,0,9162400,357.4159465,0.468107849
8/31/2019 8:00,68,62,58.4792,68.9218,44.1132,10056900,0,0,0.902439,0,0,0.280634102,0.454721738,0.454721738,235.1924246,0,0,10056900,403.2460646,0.481157491,10049400,0,0,0.674665,0,0,0.284229826,0.544105204,0.544105204,238.0282682,0,0,10049400,400.7590382,0.478546825,10049400,0,0,0.675529,0,0,0.258364303,0.735865858,0.735865858,216.3671853,0,0,10049400,391.3377853,0.467296896,0,0,10049300,0,0,0,0.674657,0,0.284026384,0.543776111,0.543776111,237.8555283,0,0,0,0,0,0,0,8400000,0,10049300,400.5333783,0.478282123
8/31/2019 9:00,71,62,56.5734,68.9069,43.5233,10339700,0,0,0.931653,0,0,0.288734272,0.458964334,0.458964334,248.7854792,0,0,10339700,424.1030592,0.492203518,10333000,0,0,0.696984,0,0,0.286514114,0.549122448,0.549122448,246.7125284,0,0,10333000,417.2873584,0.484607404,10333000,0,0,0.697491,0,0,0.259151063,0.743222873,0.743222873,223.1506616,0,0,10333000,408.2722616,0.474137921,0,0,10333000,0,0,0,0.696984,0,0.286514114,0.549122448,0.549122448,246.7125284,0,0,0,0,0,0,0,8400000,0,10333000,417.2115484,0.484519363
8/31/2019 10:00,73,62,55.1365,69.8296,43.1666,11060900,0,0,0.998529,0,0,0.316595211,0.477019734,0.477019734,291.818997,0,0,11060900,485.001817,0.526179769,11056400,0,0,0.748412,0,0,0.300435012,0.571086679,0.571086679,276.8108054,0,0,11056400,466.9472454,0.506798501,11056400,0,0,0.74797,0,0,0.271000896,0.775713228,0.775713228,249.6911921,0,0,11056400,449.4906921,0.487852131,0,0,11056400,0,0,0,0.748413,0,0.300451552,0.57111421,0.57111421,276.8260447,0,0,0,0,0,0,0,8400000,0,11056400,466.8875747,0.506733738
8/31/2019 11:00,73,63,57.13,71.7759,43.2738,0,12531900,0,0,0.716093,0,0.606084684,0.300827303,0.511541154,0,314.1614731,0,12531900,498.9280131,0.47775167,12542100,0,0,0.849553,0,0,0.334183135,0.612970033,0.612970033,349.2798579,0,0,12542100,534.9346379,0.511813465,12542100,0,0,0.847559,0,0,0.303879423,0.839518192,0.839518192,317.6071763,0,0,12542100,511.3927763,0.489289139,0,0,12542100,0,0,0,0.849558,0,0.334213814,0.613021679,0.613021679,349.3119235,0,0,0,0,0,0,0,8400000,0,12542100,534.8819635,0.511763067
