Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
8/31/2019 12:00,73,65,60.7695,71.7864,43.2969,0,12946400,0,0,0.704851,0,0.606466555,0.300799232,0.511915913,0,324.5222642,0,12946400,515.2712642,0.477604212,12955300,0,0,0.877213,0,0,0.341363102,0.618059701,0.618059701,368.5384492,0,0,12955300,564.4923092,0.522867684,12955300,0,0,0.875297,0,0,0.312592049,0.849890525,0.849890525,337.4769808,0,0,12955300,541.2471808,0.501336609,0,0,12955300,0,0,0,0.877214,0,0.34136847,0.618068745,0.618068745,368.5442451,0,0,0,0,0,0,0,8400000,0,12955300,564.3877651,0.522770849
8/31/2019 13:00,74,65,60.2749,71.8043,43.1107,0,13165900,0,0,0.717966,0,0.60805416,0.301986346,0.513271025,0,331.3268365,0,13165900,526.5285665,0.47990208,13174200,0,0,0.89299,0,0,0.342338982,0.614934284,0.614934284,375.8368516,0,0,13174200,576.1885616,0.524833594,13174200,0,0,0.891436,0,0,0.313864168,0.843619529,0.843619529,344.5757768,0,0,13174200,553.7396768,0.504385551,0,0,13174200,0,0,0,0.89299,0,0.342336412,0.61492978,0.61492978,375.8340304,0,0,0,0,0,0,0,8400000,0,13174200,576.0681304,0.524723897
8/31/2019 14:00,75,65,59.4246,71.817,42.9431,0,13661200,0,0,0.745579,0,0.609589629,0.304090569,0.514590093,0,346.1868397,0,13661200,552.4606097,0.485281477,13667700,0,0,0.92736,0,0,0.350277802,0.616486233,0.616486233,398.9576598,0,0,13667700,608.6091598,0.534348129,13667700,0,0,0.926149,0,0,0.323941537,0.845867102,0.845867102,368.9613118,0,0,13667700,590.4115118,0.518370914,0,0,13667700,0,0,0,0.92736,0,0.350277802,0.616486233,0.616486233,398.9576598,0,0,0,0,0,0,0,8400000,0,13667700,608.4872698,0.534241111
8/31/2019 15:00,74,65,60.1812,71.8438,43.1328,0,13489400,0,0,0.734988,0,0.60866016,0.303131714,0.513855858,0,340.7554119,0,13489400,543.1777619,0.483204082,13496500,0,0,0.914304,0,0,0.346946549,0.615611285,0.615611285,390.2136749,0,0,13496500,596.9300549,0.530742093,13496500,0,0,0.913095,0,0,0.319812471,0.844943266,0.844943266,359.6957507,0,0,13496500,576.8398507,0.512879503,0,0,13496500,0,0,0,0.914304,0,0.346946549,0.615611285,0.615611285,390.2136749,0,0,0,0,0,0,0,8400000,0,13496500,596.8115649,0.530636741
8/31/2019 16:00,73,65,60.6756,71.8332,43.3139,0,13256200,0,0,0.721141,0,0.607054619,0.301699847,0.512482491,0,333.2827923,0,13256200,530.6173723,0.480334369,13264100,0,0,0.897223,0,0,0.342605065,0.613965549,0.613965549,378.6956539,0,0,13264100,580.4141239,0.52509929,13264100,0,0,0.896005,0,0,0.314535812,0.842571009,0.842571009,347.6695392,0,0,13264100,558.8917392,0.505628039,0,0,13264100,0,0,0,0.897222,0,0.342602313,0.613961052,0.613961052,378.6926112,0,0,0,0,0,0,0,8400000,0,13264100,580.2962512,0.52499265
8/31/2019 17:00,72,65,61.4029,71.8172,43.4357,0,12035700,0,0,0.655752,0,0.605904778,0.3006084,0.511487523,0,301.5027099,0,12035700,475.7152499,0.474304195,12047000,0,0,0.815461,0,0,0.330045737,0.612768743,0.612768743,331.3384165,0,0,12047000,512.2837965,0.51028518,12047000,0,0,0.813096,0,0,0.300259309,0.840792276,0.840792276,301.4353249,0,0,12047000,500.6158249,0.498662729,0,0,12047000,0,0,0,0.815461,0,0.330047061,0.612770987,0.612770987,331.339745,0,0,0,0,0,0,0,8400000,0,12047000,512.193925,0.510195659
8/31/2019 18:00,70,65,62.347,71.9782,43.7837,0,11295100,0,0,0.614615,0,0.606360983,0.303087549,0.512152699,0,285.2836811,0,11295100,479.3642311,0.509280199,11303200,0,0,0.76389,0,0,0.326988714,0.613565431,0.613565431,308.0015696,0,0,11303200,507.1207296,0.538382826,11303200,0,0,0.761036,0,0,0.299503847,0.843354154,0.843354154,282.1126567,0,0,11303200,495.9326567,0.52650505,0,0,11303200,0,0,0,0.763891,0,0.326991474,0.613569923,0.613569923,308.0041688,0,0,0,0,0,0,0,8400000,0,11303200,507.0368088,0.538293731
8/31/2019 19:00,69,65,63.0369,71.9231,43.3925,0,0,0,0,0,0,0.608198672,0.513611052,0.513611052,0,0,0,0,53.08325,0,0,0,0,0,0,0,0.615293252,0.615293252,0.615293252,0,0,0,0,52.96738,0,0,0,0,0,0,0,0.84523801,0.84523801,0.84523801,0,0,0,0,55.11974,0,0,0,2771590,0,0,0,0.187992,0,0.485069767,0.615290999,0.615290999,112.0345429,0,0,0,0,0,0,0,8400000,0,2771590,52.4377062,0.752364713
8/31/2019 20:00,70,65,62.2521,71.4944,43.1703,0,0,0,0,0,0,0.607202001,0.512519686,0.512519686,0,0,0,0,51.71203,0,0,0,0,0,0,0,0.614072119,0.614072119,0.614072119,0,0,0,0,51.70217,0,0,0,0,0,0,0,0.842262613,0.842262613,0.842262613,0,0,0,0,52.85318,0,0,0,2529670,0,0,0,0.171633,0,0.488196625,0.607884917,0.607884917,102.9146964,0,0,0,0,0,0,0,8400000,0,2529670,51.1851483,0.772887039
8/31/2019 21:00,70,65,62.2521,71.4655,43.1702,0,0,0,0,0,0,0.606344751,0.511717132,0.511717132,0,0,0,0,51.63498,0,0,0,0,0,0,0,0.613110958,0.613110958,0.613110958,0,0,0,0,51.62939,0,0,0,0,0,0,0,0.840480762,0.840480762,0.840480762,0,0,0,0,52.71679,0,0,0,2513460,0,0,0,0.170512,0,0.488331667,0.607270403,0.607270403,102.2835094,0,0,0,0,0,0,0,8400000,0,2513460,51.1130961,0.774144085
8/31/2019 22:00,70,65,62.2521,71.4636,43.1702,0,0,0,0,0,0,0.60627132,0.511648394,0.511648394,0,0,0,0,51.62682,0,0,0,0,0,0,0,0.613027858,0.613027858,0.613027858,0,0,0,0,51.6218,0,0,0,0,0,0,0,0.840321943,0.840321943,0.840321943,0,0,0,0,52.7082,0,0,0,2513450,0,0,0,0.170511,0,0.488296907,0.607230294,0.607230294,102.2758218,0,0,0,0,0,0,0,8400000,0,2513450,162.1324618,0.774071313
8/31/2019 23:00,70,65,62.4836,71.4636,43.1621,0,0,0,0,0,0,0.606345287,0.511710633,0.511710633,0,0,0,0,50.93844,0,0,0,0,0,0,0,0.61310241,0.61310241,0.61310241,0,0,0,0,50.93162,0,0,0,0,0,0,0,0.840420952,0.840420952,0.840420952,0,0,0,0,52.01542,0,0,0,2369910,0,0,0,0.160716,0,0.49432625,0.607304204,0.607304204,97.62572689,0,0,0,0,0,0,0,8400000,0,2369910,156.7207269,0.793552803
9/1/2019 0:00,70,65,62.4836,72.3964,43.1594,0,0,0,0,0,0,0.624229973,0.528457957,0.528457957,0,0,0,0,50.28503,0,0,0,0,0,0,0,0.633354999,0.633354999,0.633354999,0,0,0,0,50.28788,0,0,0,0,0,0,0,0.870187575,0.870187575,0.870187575,0,0,0,0,51.31439,0,0,0,2369200,0,0,0,0.161113,0,0.512776174,0.628344161,0.628344161,101.2391094,0,0,0,0,0,0,0,8400000,0,2369200,159.1489194,0.806089411
9/1/2019 1:00,69,66,64.4686,72.4401,43.3594,0,0,0,0,0,0,0.624178981,0.528550001,0.528550001,0,0,0,0,50.62921,0,0,0,0,0,0,0,0.633445165,0.633445165,0.633445165,0,0,0,0,50.62459,0,0,0,0,0,0,0,0.871515143,0.871515143,0.871515143,0,0,0,0,51.69025,0,0,0,2326140,0,0,0,0.157835,0,0.514523447,0.627862007,0.627862007,99.73779763,0,0,0,0,0,0,0,8400000,0,2326140,158.4304376,0.817304742
9/1/2019 2:00,69,66,64.4686,72.4393,43.3594,0,0,0,0,0,0,0.624087043,0.528463879,0.528463879,0,0,0,0,50.64141,0,0,0,0,0,0,0,0.633336747,0.633336747,0.633336747,0,0,0,0,50.63681,0,0,0,0,0,0,0,0.871348954,0.871348954,0.871348954,0,0,0,0,51.70616,0,0,0,2340350,0,0,0,0.158807,0,0.513841504,0.627784146,0.627784146,100.2140803,0,0,0,0,0,0,0,8400000,0,2340350,158.9332603,0.814920471
9/1/2019 3:00,69,66,64.4686,72.4407,43.3567,0,0,0,0,0,0,0.624143516,0.528515375,0.528515375,0,0,0,0,50.50835,0,0,0,0,0,0,0,0.633398725,0.633398725,0.633398725,0,0,0,0,50.50306,0,0,0,0,0,0,0,0.871455746,0.871455746,0.871455746,0,0,0,0,51.572,0,0,0,2311640,0,0,0,0.156845,0,0.515118454,0.627829634,0.627829634,99.23070195,0,0,0,0,0,0,0,8400000,0,2311640,157.8020319,0.819169241
9/1/2019 4:00,69,66,64.4686,72.437,43.3567,0,0,0,0,0,0,0.624055668,0.528433085,0.528433085,0,0,0,0,50.50237,0,0,0,0,0,0,0,0.633299539,0.633299539,0.633299539,0,0,0,0,50.49744,0,0,0,0,0,0,0,0.871271886,0.871271886,0.871271886,0,0,0,0,51.56641,0,0,0,2311500,0,0,0,0.156834,0,0.515072295,0.627770094,0.627770094,99.2158009,0,0,0,0,0,0,0,8400000,0,2311500,157.7815909,0.819112737
9/1/2019 5:00,70,66,63.9023,72.4369,43.2479,0,12474700,0,0,0.711063,0,0.62021923,0.310744083,0.525184129,0,323.036601,0,12474700,509.066151,0.489694647,12485100,0,0,0.876078,0,0,0.347827783,0.629405809,0.629405809,361.8887213,0,0,12485100,552.9378513,0.53145383,12485100,0,0,0.873886,0,0,0.318133292,0.865886522,0.865886522,330.9938307,0,0,12485100,526.6818307,0.506217969,0,0,12485100,0,0,0,0.842272,0,0.339774741,0.623911919,0.623911919,353.5101352,0,0,0,0,0,0,0,8400000,0,12485100,541.2639352,0.520233496
9/1/2019 6:00,70,66,63.9023,73.4918,43.9221,0,12684200,0,0,0.692299,0,0.640863953,0.324287883,0.544541445,0,342.7776968,0,12684200,525.6882968,0.497332079,12694000,0,0,0.859213,0,0,0.358812132,0.652569175,0.652569175,379.5634334,0,0,12694000,568.1718134,0.537109009,12694000,0,0,0.854777,0,0,0.328093529,0.900775504,0.900775504,347.0682712,0,0,12694000,547.1379712,0.517225118,0,0,12693900,0,0,0,0.859855,0,0.361570265,0.657114099,0.657114099,382.4780651,0,0,0,0,0,0,0,8400000,0,12693900,571.0959251,0.539877508
9/1/2019 7:00,71,67,64.9973,72.8807,43.7326,0,11597700,0,0,0.634339,0,0.625233877,0.314633063,0.529705149,0,304.08499,0,11597700,472.71479,0.489112279,11607900,0,0,0.78857,0,0,0.344346608,0.640316592,0.640316592,333.0950828,0,0,11607900,507.6701828,0.524818632,11607900,0,0,0.784088,0,0,0.316895241,0.885607446,0.885607446,306.5406891,0,0,11607900,503.1597891,0.520155883,0,0,11607900,0,0,0,0.788573,0,0.344358017,0.640335208,0.640335208,333.1061187,0,0,0,0,0,0,0,8400000,0,11607900,507.6033187,0.524749509
9/1/2019 8:00,73,66,62.3025,71.9086,43.279,0,11722600,0,0,0.641624,0,0.611794991,0.304684519,0.516843659,0,297.6412287,0,11722600,470.7718287,0.481912028,11733200,0,0,0.797089,0,0,0.332121062,0.619222407,0.619222407,324.7369042,0,0,11733200,503.9406042,0.515399657,11733200,0,0,0.793864,0,0,0.303514545,0.852529624,0.852529624,296.766405,0,0,11733200,501.095905,0.512490272,0,0,11733200,0,0,0,0.797085,0,0.332101865,0.619190706,0.619190706,324.7181335,0,0,0,0,0,0,0,8400000,0,11733200,503.7577335,0.515212628
9/1/2019 9:00,75,65,59.611,70.883,42.8272,0,11781100,0,0,0.644754,0,0.595748447,0.293252753,0.501542167,0,287.903334,0,11781100,464.213334,0.4728387,11791700,0,0,0.802047,0,0,0.321347666,0.600626051,0.600626051,315.7696062,0,0,11791700,498.2705062,0.507072439,11791700,0,0,0.799964,0,0,0.292234808,0.823689218,0.823689218,287.162099,0,0,11791700,497.498399,0.506286692,0,0,11791700,0,0,0,0.802045,0,0.321329249,0.600595127,0.600595127,315.7515086,0,0,0,0,0,0,0,8400000,0,11791700,498.0861086,0.506884784
9/1/2019 10:00,77,64,56.383,71.901,42.4963,0,13000100,0,0,0.714609,0,0.614529936,0.30536108,0.518890835,0,330.810381,0,13000100,521.970171,0.481814913,13009000,0,0,0.887708,0,0,0.3451215,0.621637006,0.621637006,374.140466,0,0,13009000,570.178736,0.525954711,13009000,0,0,0.884987,0,0,0.315852141,0.853050401,0.853050401,342.4100421,0,0,13009000,542.0883421,0.500043055,0,0,13009000,0,0,0,0.88771,0,0.345134871,0.62165974,0.62165974,374.1549617,0,0,0,0,0,0,0,8400000,0,13009000,570.0882217,0.525871217
9/1/2019 11:00,78,65,57.769,72.7313,42.3751,0,14125900,0,0,0.777992,0,0.632760349,0.320903486,0.535875677,0,377.7542127,0,14125900,594.2738327,0.504837638,14130600,0,0,0.965631,0,0,0.37412396,0.642144427,0.642144427,440.5496691,0,0,14130600,658.7860591,0.55945485,14130600,0,0,0.962387,0,0,0.34868531,0.883341133,0.883341133,410.5943863,0,0,14130600,634.1117863,0.538500944,0,0,14130600,0,0,0,0.965634,0,0.374135224,0.64216311,0.64216311,440.5629335,0,0,0,0,0,0,0,8400000,0,14130600,658.6782335,0.559363283
9/1/2019 12:00,79,66,59.0958,73.7734,42.246,0,15151600,0,0,0.837695,0,0.655755281,0.342493022,0.557331284,0,432.4431056,0,15151600,674.8351956,0.534466482,0,9441950,0,0,0.693096,0,0.667952182,0.359841863,0.667952182,0,283.1340733,0,9441950,526.5405633,0.669192991,0,9441950,0,0,0.685941,0,0.922885307,0.340749765,0.922885307,0,268.1118538,0,9441950,520.0495538,0.660943412,7430830,0,7697710,0,0.558382,0,0.543647,0,0.379991769,0.376875314,0.667976307,243.7555364,233.3746991,0,0,0,0,0,0,8400000,0,15128540,521.2751577,0.565817208
9/1/2019 13:00,80,67,60.1179,73.9327,42.0805,0,15708700,0,0,0.869349,0,0.659677011,0.349785459,0.560887225,0,457.88957,0,15708700,714.94517,0.546152262,0,9790260,0,0,0.685669,0,0.672896405,0.363255642,0.672896405,0,296.3639314,0,9790260,546.8723314,0.670305791,0,9790260,0,0,0.678065,0,0.931718485,0.346267983,0.931718485,0,282.504465,0,9790260,551.336565,0.675777638,7843070,0,7843070,0,0.555427,0,0.555427,0,0.380714305,0.380714305,0.672938118,248.8307454,248.8307454,0,0,0,0,0,0,8400000,0,15686140,541.4036081,0.569566578
9/1/2019 14:00,80,67,60.2749,73.9406,42.0866,0,15755200,0,0,0.87189,0,0.660285838,0.350619198,0.561461614,0,460.3396329,0,15755200,718.7090329,0.547407103,0,9819320,0,0,0.687619,0,0.673172959,0.363322564,0.673172959,0,297.2983764,0,9819320,549.4064764,0.67141897,0,9819320,0,0,0.680017,0,0.932236402,0.346113931,0.932236402,0,283.2169535,0,9819320,553.9273535,0.676943846,7866310,0,7866310,0,0.557043,0,0.557043,0,0.380683938,0.380683938,0.673374982,249.5481558,249.5481558,0,0,0,0,0,0,8400000,0,15732620,543.9124116,0.570145808
9/1/2019 15:00,79,67,60.7695,73.9442,42.2706,0,15508700,0,0,0.8569,0,0.658753577,0.347332729,0.560163572,0,448.8899246,0,15508700,701.0343246,0.54243179,0,9665180,0,0,0.67563,0,0.671614328,0.36325362,0.671614328,0,292.5759689,0,9665180,537.5603689,0.667418964,0,9665180,0,0,0.668192,0,0.930089777,0.347885315,0.930089777,0,280.197849,0,9665180,542.730249,0.673837734,7742930,0,7742930,0,0.54723,0,0.54723,0,0.381888476,0.381888476,0.671815893,246.4113116,246.4113116,0,0,0,0,0,0,8400000,0,15485860,532.1847652,0.568757039
9/1/2019 16:00,79,67,60.7695,73.0313,42.1871,0,14327900,0,0,0.791506,0,0.640053143,0.326697498,0.542572565,0,390.0740906,0,14327900,615.8787906,0.515814982,0,14331700,0,0,0.981757,0,0.650457577,0.383234124,0.650457577,0,457.6997081,0,14331700,684.4875081,0.573124619,0,14331700,0,0,0.978015,0,0.899046875,0.359743933,0.899046875,0,429.6451771,0,14331700,680.5805771,0.569853327,0,0,14331700,0,0,0,0.981788,0,0.383350137,0.650649206,0.650649206,457.8382626,0,0,0,0,0,0,0,8400000,0,14331700,684.4486626,0.573092093
9/1/2019 17:00,77,66,60.0246,72.8837,42.5292,0,13449400,0,0,0.741204,0,0.634253325,0.319510762,0.537391359,0,358.1023365,0,13449400,561.2179465,0.500737234,0,13456500,0,0,0.91974,0,0.643957657,0.364179136,0.643957657,0,408.3813783,0,13456500,614.9056183,0.548349676,0,13456500,0,0,0.915771,0,0.887798762,0.335619493,0.887798762,0,376.3553091,0,13456500,591.5135091,0.527489474,0,0,13456400,0,0,0,0.919737,0,0.364177165,0.643955317,0.643955317,408.3761332,0,0,0,0,0,0,0,8400000,0,13456400,614.7779432,0.548239895
9/1/2019 18:00,76,66,60.7695,71.9215,42.6279,0,11920700,0,0,0.655974,0,0.613979246,0.304926764,0.518470865,0,302.911706,0,11920700,481.690506,0.484894853,0,11931800,0,0,0.815019,0,0.621120521,0.3346031,0.621120521,0,332.7014389,0,11931800,517.8110389,0.520770753,0,11931800,0,0,0.811425,0,0.853961035,0.304971253,0.853961035,0,303.2380001,0,11931800,514.5881001,0.517529392,0,0,11931800,0,0,0,0.815017,0,0.334589493,0.621097806,0.621097806,332.6879096,0,0,0,0,0,0,0,8400000,0,11931800,517.6433096,0.520602065
9/1/2019 19:00,74,65,60.0246,72.8824,42.3932,0,0,0,0,0,0,0.635620271,0.538571349,0.538571349,0,0,0,0,52.47009,0,0,0,0,0,0,0,0.645371213,0.645371213,0.645371213,0,0,0,0,52.46361,0,0,0,0,0,0,0,0.889218417,0.889218417,0.889218417,0,0,0,0,53.40198,0,0,0,2760850,0,0,0,0.190311,0,0.509248709,0.645397007,0.645397007,117.1632749,0,0,0,0,0,0,0,8400000,0,2760850,51.9389739,0.772855352
9/1/2019 20:00,73,66,62.4417,72.4847,42.573,0,0,0,0,0,0,0.631871543,0.535192085,0.535192085,0,0,0,0,51.72609,0,0,0,0,0,0,0,0.641402727,0.641402727,0.641402727,0,0,0,0,51.71676,0,0,0,0,0,0,0,0.883288655,0.883288655,0.883288655,0,0,0,0,52.77722,0,0,0,2529430,0,0,0,0.173397,0,0.510772129,0.635144711,0.635144711,107.6635289,0,0,0,0,0,0,0,8400000,0,2529430,51.1995924,0.795081796
9/1/2019 21:00,73,66,62.4417,72.4586,42.5729,0,0,0,0,0,0,0.631040249,0.534413194,0.534413194,0,0,0,0,51.67568,0,0,0,0,0,0,0,0.640471055,0.640471055,0.640471055,0,0,0,0,51.67061,0,0,0,0,0,0,0,0.881584687,0.881584687,0.881584687,0,0,0,0,52.73003,0,0,0,2542310,0,0,0,0.174273,0,0.509702031,0.634546472,0.634546472,107.9850475,0,0,0,0,0,0,0,8400000,0,2542310,51.1539039,0.79215141
9/1/2019 22:00,72,66,62.9035,72.4594,42.7729,0,0,0,0,0,0,0.629433933,0.533054324,0.533054324,0,0,0,0,51.66182,0,0,0,0,0,0,0,0.638842612,0.638842612,0.638842612,0,0,0,0,51.65662,0,0,0,0,0,0,0,0.879327629,0.879327629,0.879327629,0,0,0,0,52.71496,0,0,0,2527950,0,0,0,0.172858,0,0.509281057,0.632931606,0.632931606,107.2864206,0,0,0,0,0,0,0,8400000,0,2527950,167.0954606,0.793190343
9/1/2019 23:00,72,66,62.9035,72.458,42.7621,0,0,0,0,0,0,0.629466495,0.53307764,0.53307764,0,0,0,0,50.96362,0,0,0,0,0,0,0,0.638870256,0.638870256,0.638870256,0,0,0,0,50.957,0,0,0,0,0,0,0,0.879343768,0.879343768,0.879343768,0,0,0,0,52.02836,0,0,0,2398760,0,0,0,0.163933,0,0.514886609,0.632979744,0.632979744,102.9241169,0,0,0,0,0,0,0,8400000,0,2398760,161.9966969,0.810402193
9/2/2019 0:00,71,66,63.3586,72.445,42.9621,0,0,0,0,0,0,0.62748087,0.531360425,0.531360425,0,0,0,0,50.78721,0,0,0,0,0,0,0,0.63680973,0.63680973,0.63680973,0,0,0,0,50.78148,0,0,0,0,0,0,0,0.876288156,0.876288156,0.876288156,0,0,0,0,51.85201,0,0,0,2354990,0,0,0,0.16053,0,0.515490808,0.63111469,0.63111469,101.1646414,0,0,0,0,0,0,0,8400000,0,2354990,160.0322614,0.815454476
9/2/2019 1:00,71,66,63.3586,72.4433,42.9594,0,0,0,0,0,0,0.627344933,0.531231644,0.531231644,0,0,0,0,50.65113,0,0,0,0,0,0,0,0.636656735,0.636656735,0.636656735,0,0,0,0,50.64599,0,0,0,0,0,0,0,0.875997911,0.875997911,0.875997911,0,0,0,0,51.71561,0,0,0,2340490,0,0,0,0.159532,0,0.516046175,0.631031829,0.631031829,100.6500759,0,0,0,0,0,0,0,8400000,0,2340490,159.3823159,0.817174092
9/2/2019 2:00,70,66,64.0293,72.441,43.1594,0,0,0,0,0,0,0.625708138,0.529841195,0.529841195,0,0,0,0,50.63382,0,0,0,0,0,0,0,0.634987719,0.634987719,0.634987719,0,0,0,0,50.6288,0,0,0,0,0,0,0,0.873660682,0.873660682,0.873660682,0,0,0,0,51.69803,0,0,0,2326000,0,0,0,0.158174,0,0.515567662,0.629401368,0.629401368,99.93419845,0,0,0,0,0,0,0,8400000,0,2326000,158.6336085,0.818402107
9/2/2019 3:00,70,66,64.0293,72.4395,43.1567,0,0,0,0,0,0,0.625658995,0.52979516,0.52979516,0,0,0,0,50.64239,0,0,0,0,0,0,0,0.634932232,0.634932232,0.634932232,0,0,0,0,50.63778,0,0,0,0,0,0,0,0.873557903,0.873557903,0.873557903,0,0,0,0,51.70705,0,0,0,2340350,0,0,0,0.159159,0,0.514915061,0.62936694,0.62936694,100.4234552,0,0,0,0,0,0,0,8400000,0,2340350,159.1455052,0.816008743
9/2/2019 4:00,69,66,64.4686,70.5843,43.3567,0,0,0,0,0,0,0.588995603,0.495612414,0.495612414,0,0,0,0,51.79641,0,0,0,0,0,0,0,0.593546148,0.593546148,0.593546148,0,0,0,0,51.77705,0,0,0,0,0,0,0,0.813474858,0.813474858,0.813474858,0,0,0,0,57.78939,0,0,0,2297290,0,0,0,0.155222,0,0.47935455,0.586569424,0.586569424,91.76803454,0,0,0,0,0,0,0,8400000,0,2297290,153.0724045,0.799580747
9/2/2019 5:00,69,64,61.2564,69.5226,43.456,0,11503400,0,0,0.653007,0,0.563823924,0.273339998,0.472507123,0,262.0282774,0,11503400,437.8768774,0.456779955,11513600,0,0,0.807668,0,0,0.301810578,0.565587994,0.565587994,289.5771894,0,0,11513600,470.6204894,0.490502178,11513600,0,0,0.809403,0,0,0.272565096,0.769739977,0.769739977,261.517124,0,0,11513600,471.722724,0.491650977,0,0,11513600,0,0,0,0.773511,0,0.295295788,0.559470995,0.559470995,283.326465,0,0,0,0,0,0,0,8400000,0,11513600,458.491565,0.477860858
9/2/2019 6:00,70,63,59.0029,68.6795,43.8362,0,11446900,0,0,0.616849,0,0.551862692,0.266252746,0.461195663,0,253.9807132,0,11446900,424.1539132,0.444648504,11456800,0,0,0.77096,0,0,0.290437285,0.551674465,0.551674465,277.2901577,0,0,11456800,453.7617577,0.475275914,11456800,0,0,0.772601,0,0,0.261512112,0.749648166,0.749648166,249.67433,0,0,11456800,456.41813,0.478058233,0,0,11456800,0,0,0,0.770964,0,0.290185788,0.551246916,0.551246916,277.0500445,0,0,0,0,0,0,0,8400000,0,11456800,453.3670445,0.474862486
9/2/2019 7:00,70,62,57.13,70.8606,43.9394,0,12418200,0,0,0.670439,0,0.583154378,0.285785936,0.490490005,0,295.7455762,0,12418200,472.0992462,0.456200653,12428800,0,0,0.836133,0,0,0.317736215,0.587418317,0.587418317,329.0899891,0,0,12428800,512.1427891,0.494473599,12428800,0,0,0.83647,0,0,0.28798471,0.801270529,0.801270529,298.2753639,0,0,12428800,490.7233639,0.473793155,0,0,12428800,0,0,0,0.836135,0,0.317760319,0.587459478,0.587459478,329.1149546,0,0,0,0,0,0,0,8400000,0,12428800,512.0809146,0.494413859
9/2/2019 8:00,71,64,60.0246,72.7034,43.8106,0,13948500,0,0,0.756956,0,0.623930217,0.315149656,0.52859445,0,366.3220816,0,13948500,575.2945116,0.494930218,13953900,0,0,0.94084,0,0,0.362899553,0.633455159,0.633455159,421.9886721,0,0,13953900,633.4650821,0.5447639,13953900,0,0,0.939179,0,0,0.336305521,0.871879525,0.871879525,391.0644677,0,0,13953900,605.7327677,0.520914813,0,0,13953900,0,0,0,0.940844,0,0.362930478,0.633508199,0.633508199,422.0246334,0,0,0,0,0,0,0,8400000,0,13953900,633.3984634,0.54470661
9/2/2019 9:00,73,66,62.4417,75.6936,43.5309,0,15978800,0,0,0.876304,0,0.685880848,0.36935193,0.586506629,0,491.8167179,0,15978800,748.7920379,0.562339128,0,9959140,0,0,0.724226,0,0.702932499,0.381823628,0.702932499,0,316.8862472,0,9959140,577.4761972,0.695814535,0,9959140,0,0,0.715913,0,0.97580969,0.361297778,0.97580969,0,299.8512631,0,9959140,561.3208631,0.676348596,7838680,0,8117760,0,0.583867,0,0.570136,0,0.399809446,0.397104752,0.702987775,270.4630941,259.3980895,0,0,0,0,0,0,8400000,0,15956440,571.7014352,0.588441808
9/2/2019 10:00,74,69,66.7812,75.9364,43.3815,0,16876200,0,0,0.925764,0,0.69283113,0.383319871,0.592934819,0,539.0818999,0,16876200,823.8077999,0.585777225,0,10520600,0,0,0.731538,0,0.711282553,0.386813827,0.711282553,0,339.1261289,0,10520600,620.5036289,0.70775845,0,10520600,0,0,0.722847,0,0.991529136,0.367200352,0.991529136,0,321.930669,0,10520600,621.683169,0.709103856,8427550,0,8427550,0,0.593362,0,0.593362,0,0.400888924,0.400888924,0.711336921,281.5426209,281.5426209,0,0,0,0,0,0,8400000,0,16855100,614.2985926,0.598190678
9/2/2019 11:00,75,69,66.167,76.887,43.2765,10131900,0,0,0.965377,0,0,0.403875618,0.614463874,0.614463874,341.0022808,0,0,10131900,674.6763808,0.799071899,0,11399300,0,0,0.795667,0,0.736541309,0.403248733,0.736541309,0,383.0627733,0,11399300,705.9564733,0.74315771,0,11399300,0,0,0.785582,0,1.028737002,0.376687011,1.028737002,0,357.8306874,0,11399300,694.9045874,0.731523431,9130560,0,9130560,0,0.646361,0,0.646361,0,0.409630831,0.409630831,0.736767949,311.6799068,311.6799068,0,0,0,0,0,0,8400000,0,18261120,698.8969086,0.618520472
9/2/2019 12:00,75,70,67.6821,77.9348,43.3485,10743000,0,0,0.991256,0,0,0.42658686,0.637533235,0.637533235,381.901886,0,0,10743000,741.489986,0.828249077,0,12090000,0,0,0.846677,0,0.763571316,0.42350224,0.763571316,0,426.6785064,0,12090000,790.1833064,0.784301049,0,12090000,0,0,0.835298,0,1.069982542,0.393064544,1.069982542,0,396.0125285,0,12090000,774.5926285,0.76882643,9683050,0,9683050,0,0.688834,0,0.688834,0,0.422895734,0.422895734,0.763820016,341.2433782,341.2433782,0,0,0,0,0,0,8400000,0,19366100,782.2814733,0.644814778
9/2/2019 13:00,76,71,68.8392,78.0533,43.1182,10510900,0,0,0.975086,0,0,0.425565178,0.641769322,0.641769322,372.7560858,0,0,10510900,725.2179858,0.827961053,0,11827600,0,0,0.833241,0,0.768989062,0.42548014,0.768989062,0,419.3674088,0,11827600,774.4881088,0.785777107,0,11827600,0,0,0.82159,0,1.079410139,0.396724693,1.079410139,0,391.0250816,0,11827600,767.2027816,0.778385588,9473190,0,9473190,0,0.678196,0,0.678196,0,0.427247667,0.427247667,0.769245714,337.2831941,337.2831941,0,0,0,0,0,0,8400000,0,18946380,766.7432278,0.64921864
9/2/2019 14:00,76,71,68.8392,78.0368,43.1093,10437100,0,0,0.968728,0,0,0.42385818,0.64145515,0.64145515,368.6541844,0,0,10437100,716.8945844,0.824245721,0,11744200,0,0,0.827784,0,0.768621414,0.424822045,0.768621414,0,415.7662556,0,11744200,766.2547556,0.782944523,0,11744200,0,0,0.81613,0,1.078734178,0.396515798,1.078734178,0,388.0634029,0,11744200,759.2119029,0.77574827,9406480,0,9406480,0,0.673735,0,0.673735,0,0.42746796,0.42746796,0.768882426,335.0807344,335.0807344,0,0,0,0,0,0,8400000,0,18812960,758.592208,0.648096335
9/2/2019 15:00,76,71,68.8392,78.0304,43.1117,10469100,0,0,0.971393,0,0,0.424350873,0.641283742,0.641283742,370.2143101,0,0,10469100,720.3706101,0.825710646,0,11780500,0,0,0.830059,0,0.768417567,0.4248735,0.768417567,0,417.1018556,0,11780500,769.7004556,0.784041888,0,11780500,0,0,0.818414,0,1.07838819,0.396334701,1.07838819,0,389.085079,0,11780500,762.527079,0.776734854,9435450,0,9435450,0,0.675582,0,0.675582,0,0.4271416,0.4271416,0.768679475,335.8561012,335.8561012,0,0,0,0,0,0,8400000,0,18870900,762.003451,0.648405133
9/2/2019 16:00,76,71,68.8392,78.0322,43.1011,10404500,0,0,0.965952,0,0,0.423190185,0.641405817,0.641405817,366.923523,0,0,10404500,713.204223,0.822572029,0,11707400,0,0,0.825403,0,0.768563197,0.424608146,0.768563197,0,414.2547842,0,11707400,762.5853842,0.781644482,0,11707400,0,0,0.813746,0,1.078617453,0.396516524,1.078617453,0,386.8481295,0,11707400,755.6361295,0.774521547,9377030,0,9377030,0,0.671793,0,0.671793,0,0.427634639,0.427634639,0.768821491,334.1619034,334.1619034,0,0,0,0,0,0,8400000,0,18754060,754.9595303,0.647601601
9/2/2019 17:00,76,71,68.7414,78.0248,43.0498,9999690,0,0,0.931668,0,0,0.416304497,0.641681288,0.641681288,346.9096594,0,0,9999690,669.7108594,0.803677945,0,11250000,0,0,0.796028,0,0.76889459,0.423164019,0.76889459,0,396.7162678,0,11250000,719.2311678,0.767179912,0,11250000,0,0,0.784329,0,1.079038242,0.398235816,1.079038242,0,373.3460776,0,11250000,714.0075776,0.761608083,9011110,0,9011110,0,0.64786,0,0.64786,0,0.430770761,0.430770761,0.769153965,323.4768929,323.4768929,0,0,0,0,0,0,8400000,0,18022220,712.0388561,0.642816203
9/2/2019 18:00,77,71,68.3605,77.9896,42.8297,9844050,0,0,0.920901,0,0,0.414967042,0.642697677,0.642697677,340.4130261,0,0,9844050,655.1568261,0.798643029,0,11074200,0,0,0.786925,0,0.770117194,0.423475464,0.770117194,0,390.8043317,0,11074200,704.4664317,0.763359627,0,11074200,0,0,0.774994,0,1.080443565,0.399509832,1.080443565,0,368.6876484,0,11074200,699.6243484,0.758112747,8870440,0,8870440,0,0.640555,0,0.640555,0,0.4324005,0.4324005,0.770377832,319.6318912,319.6318912,0,0,0,0,0,0,8400000,0,17740880,697.4217674,0.642012853
9/2/2019 19:00,77,71,68.3605,78.8924,41.8042,0,0,0,0,0,0,0.778482238,0.672271734,0.672271734,0,0,0,0,52.54305,0,0,0,0,0,0,0,0.805292753,0.805292753,0.805292753,0,0,0,0,52.5352,0,0,0,0,0,0,0,1.131226895,1.131226895,1.131226895,0,0,0,0,53.48905,0,0,0,2932680,0,0,0,0.216661,0,0.631071584,0.805565436,0.805565436,154.2275843,0,0,0,0,0,0,0,8400000,0,2932680,52.009848,0.877955171
9/2/2019 20:00,77,72,69.8574,78.4482,41.7649,0,0,0,0,0,0,0.774738636,0.668718251,0.668718251,0,0,0,0,50.85062,0,0,0,0,0,0,0,0.800905596,0.800905596,0.800905596,0,0,0,0,50.83857,0,0,0,0,0,0,0,1.124123854,1.124123854,1.124123854,0,0,0,0,51.78475,0,0,0,2458590,0,0,0,0.179345,0,0.64692983,0.794192194,0.794192194,132.544601,0,0,0,0,0,0,0,8400000,0,2458590,50.3301843,0.933258433
9/2/2019 21:00,77,72,69.8574,78.4047,41.7648,0,0,0,0,0,0,0.773197664,0.667267033,0.667267033,0,0,0,0,50.57014,0,0,0,0,0,0,0,0.799191799,0.799191799,0.799191799,0,0,0,0,50.56422,0,0,0,0,0,0,0,1.121017815,1.121017815,1.121017815,0,0,0,0,51.61046,0,0,0,2427050,0,0,0,0.176874,0,0.647714379,0.793091425,0.793091425,131.002932,0,0,0,0,0,0,0,8400000,0,2427050,50.0585778,0.93623338
9/2/2019 22:00,77,72,69.8574,78.4039,41.7648,0,0,0,0,0,0,0.773057299,0.667135003,0.667135003,0,0,0,0,50.55523,0,0,0,0,0,0,0,0.799035334,0.799035334,0.799035334,0,0,0,0,50.55038,0,0,0,0,0,0,0,1.120718222,1.120718222,1.120718222,0,0,0,0,51.59384,0,0,0,2426890,0,0,0,0.176856,0,0.647653232,0.793008121,0.793008121,130.9819293,0,0,0,0,0,0,0,8400000,0,2426890,189.3276893,0.93614967
9/2/2019 23:00,77,72,69.8574,77.4611,41.7648,0,0,0,0,0,0,0.750566207,0.645985203,0.645985203,0,0,0,0,51.1482,0,0,0,0,0,0,0,0.773897379,0.773897379,0.773897379,0,0,0,0,51.13585,0,0,0,0,0,0,0,1.084152676,1.084152676,1.084152676,0,0,0,0,52.21904,0,0,0,2426890,0,0,0,0.174887,0,0.62609852,0.767175726,0.767175726,126.6226865,0,0,0,0,0,0,0,8400000,0,2426890,186.2952965,0.921155701
9/3/2019 0:00,76,71,68.9301,72.0551,41.9567,0,0,0,0,0,0,0.636039659,0.538637344,0.538637344,0,0,0,0,120.57,0,0,0,0,0,0,0,0.645232553,0.645232553,0.645232553,0,0,0,0,120.5652,0,0,0,0,0,0,0,0.952949081,0.952949081,0.952949081,0,0,0,0,120.5652,0,0,0,2297720,0,0,0,0.158218,0,0.515627995,0.630296481,0.630296481,98.73072977,0,0,0,0,0,0,0,8400000,0,2297720,301.6652298,1.575467314
9/3/2019 1:00,76,71,68.9301,71.9183,41.954,0,0,0,0,0,0,0.63061356,0.533552305,0.533552305,0,0,0,0,120.4596,0,0,0,0,0,0,0,0.639399263,0.639399263,0.639399263,0,0,0,0,120.4548,0,0,0,0,0,0,0,0.946167004,0.946167004,0.946167004,0,0,0,0,120.4548,0,0,0,2282800,0,0,0,0.157095,0,0.513571574,0.6271884,0.6271884,97.69843252,0,0,0,0,0,0,0,8400000,0,2282800,300.5364325,1.579830555
9/3/2019 2:00,76,71,68.9301,71.913,41.954,0,0,0,0,0,0,0.630492014,0.533438445,0.533438445,0,0,0,0,120.4596,0,0,0,0,0,0,0,0.639264251,0.639264251,0.639264251,0,0,0,0,120.4548,0,0,0,0,0,0,0,0.945956764,0.945956764,0.945956764,0,0,0,0,120.4548,0,0,0,2282650,0,0,0,0.157083,0,0.513513858,0.627115082,0.627115082,97.68103409,0,0,0,0,0,0,0,8400000,0,2282650,300.5190341,1.579842906
9/3/2019 3:00,76,72,70.4011,72.8714,41.954,0,0,0,0,0,0,0.649738139,0.55147193,0.55147193,0,0,0,0,120.3502,0,0,0,0,0,0,0,0.661048054,0.661048054,0.661048054,0,0,0,0,120.3452,0,0,0,0,0,0,0,0.981038996,0.981038996,0.981038996,0,0,0,0,120.3452,0,0,0,2253950,0,0,0,0.155763,0,0.534255246,0.649409088,0.649409088,100.3487177,0,0,0,0,0,0,0,8400000,0,2253950,303.0905177,1.613649909
9/3/2019 4:00,76,72,70.4011,72.8909,41.9513,0,0,0,0,0,0,0.650419624,0.552110749,0.552110749,0,0,0,0,120.3502,0,0,0,0,0,0,0,0.661754204,0.661754204,0.661754204,0,0,0,0,120.3452,0,0,0,0,0,0,0,0.982174692,0.982174692,0.982174692,0,0,0,0,120.3452,0,0,0,2253810,0,0,0,0.155764,0,0.534553819,0.649743992,0.649743992,100.3985619,0,0,0,0,0,0,0,8400000,0,2253810,303.1403619,1.61401553
9/3/2019 5:00,76,72,70.4011,72.8835,42.0157,0,0,0,0,0,0,0.649129373,0.551015515,0.551015515,0,0,0,0,209.6381,0,0,0,0,0,0,0,0.660441469,0.660441469,0.660441469,0,0,0,0,209.6305,0,0,0,0,0,0,0,0.980226331,0.980226331,0.980226331,0,0,0,0,209.6305,0,0,0,4438790,0,0,0,0.311735,0,0.445854209,0.648452543,0.648452543,164.9211005,0,0,0,0,0,0,0,8400000,0,4438790,377.3711005,1.020199921
9/3/2019 6:00,75,72,70.7585,73.0582,42.3985,0,0,0,0,0,0,0.641708196,0.54422857,0.54422857,0,0,0,0,213.4,0,0,0,0,0,0,0,0.652282904,0.652282904,0.652282904,0,0,0,0,213.3922,0,0,0,0,0,0,0,0.96734278,0.96734278,0.96734278,0,0,0,0,213.3922,0,0,0,4781040,0,0,0,0.33723,0,0.439939124,0.655529919,0.655529919,175.2805458,0,0,0,0,0,0,0,8400000,0,4781040,389.8205458,0.978416108
9/3/2019 7:00,75,72,70.7585,73.5184,42.4512,0,0,0,0,0,0,0.642852733,0.545347133,0.545347133,0,0,0,0,224.7919,0,0,0,0,0,0,0,0.653631305,0.653631305,0.653631305,0,0,0,0,224.7819,0,0,0,0,0,0,0,0.969578737,0.969578737,0.969578737,0,0,0,0,224.7819,0,0,0,5691930,0,0,0,0.4054,0,0.412645545,0.656300924,0.656300924,195.7291297,0,0,0,0,0,0,0,8400000,0,5691930,222.534081,0.878942776
9/3/2019 8:00,76,73,71.8073,74.6461,42.311,0,0,0,0,0,0,0.668576251,0.569382287,0.569382287,0,0,0,0,245.0701,0,0,0,0,0,0,0,0.682534091,0.682534091,0.682534091,0,0,0,0,245.0564,0,0,0,0,0,0,0,1.015887179,1.015887179,1.015887179,0,0,0,0,245.0564,0,0,0,6984560,0,0,0,0.498181,0,0.402287465,0.683541022,0.683541022,234.1500778,0,0,0,0,0,0,0,8400000,0,6984560,242.605836,0.812742526
9/3/2019 9:00,77,73,71.4615,74.8837,42.1736,0,0,0,0,0,0,0.676908752,0.577103241,0.577103241,0,0,0,0,262.8443,0,0,0,0,0,0,0,0.691756923,0.691756923,0.691756923,0,0,0,0,262.8279,0,0,0,0,0,0,0,1.030540073,1.030540073,1.030540073,0,0,0,0,262.8279,0,0,0,8037060,0,0,0,0.571897,0,0.390993654,0.69270734,0.69270734,261.8699545,0,0,0,0,0,0,0,8400000,0,8037060,260.199621,0.774020432
9/3/2019 10:00,78,73,70.9357,74.4044,42.0446,9131380,0,0,0.882379,0,0,0.365856016,0.583234574,0.583234574,278.3975259,0,0,9131380,638.1193259,0.838584301,9121870,0,0,0.679731,0,0,0.380416615,0.699101035,0.699101035,289.1759093,0,0,9121870,644.2162093,0.847479137,9121870,0,0,0.679731,0,0,0.398576077,1.042174819,1.042174819,302.9799299,0,0,9121870,658.0202299,0.865638598,0,0,9121880,0,0,0,0.647202,0,0.384116059,0.700093372,0.700093372,291.9883831,0,0,0,0,0,0,0,8400000,0,9121880,644.0007831,0.84719481
9/3/2019 11:00,80,74,71.6348,75.5126,41.7376,10526400,0,0,0.978333,0,0,0.39355159,0.59640566,0.59640566,345.2234551,0,0,10526400,733.9056551,0.836645754,10520300,0,0,0.746611,0,0,0.387990899,0.715477544,0.715477544,340.148388,0,0,10520300,726.020988,0.828137207,10520300,0,0,0.746611,0,0,0.396411123,1.068065056,1.068065056,347.5303282,0,0,10520300,733.4029282,0.836557431,0,0,10520200,0,0,0,0.746439,0,0.387552028,0.714775604,0.714775604,339.7604039,0,0,0,0,0,0,0,8400000,0,10520200,725.5309039,0.827586058
9/3/2019 12:00,81,74,71.2872,75.7466,41.81,0,11514300,0,0,0.692166,0,0.70160946,0.362452919,0.600014562,0,347.7826374,0,11514300,798.8642374,0.832562192,11524400,0,0,0.813493,0,0,0.393085462,0.719639803,0.719639803,377.5061748,0,0,11524400,755.3405748,0.786512695,11524400,0,0,0.813493,0,0,0.39401905,1.074792028,1.074792028,378.4027613,0,0,11524400,756.2371613,0.787446282,0,0,11524400,0,0,0,0.813491,0,0.393082194,0.719634672,0.719634672,377.5030361,0,0,0,0,0,0,0,8400000,0,11524400,755.2395361,0.786407486
9/3/2019 13:00,83,75,71.9788,76.8305,41.8048,0,11490900,0,0,0.662647,0,0.718151251,0.374430048,0.615544796,0,358.5448535,0,11490900,731.0991535,0.763490226,11500900,0,0,0.81927,0,0,0.410822208,0.74805135,0.74805135,393.7354281,0,0,11500900,771.9101281,0.805408406,11500900,0,0,0.81927,0,0,0.412821358,1.120109053,1.120109053,395.6514293,0,0,11500900,773.8261293,0.807407555,0,0,11500900,0,0,0,0.819282,0,0.41085221,0.748099013,0.748099013,393.7641817,0,0,0,0,0,0,0,8400000,0,11500900,771.8421817,0.805337511
9/3/2019 14:00,83,74,70.4011,75.906,41.8155,0,11664400,0,0,0.668566,0,0.706043538,0.365915072,0.604183044,0,355.6816476,0,11664400,730.7676476,0.751792786,11674900,0,0,0.824398,0,0,0.39653347,0.723855132,0.723855132,385.7907176,0,0,11674900,766.4868176,0.787830458,11674900,0,0,0.824398,0,0,0.39675931,1.08153262,1.08153262,386.010439,0,0,11674900,766.706539,0.788056298,0,0,11674900,0,0,0,0.824388,0,0.396509191,0.723816466,0.723816466,385.7670963,0,0,0,0,0,0,0,8400000,0,11674900,766.3617963,0.787701955
9/3/2019 15:00,83,73,68.9301,74.9813,41.8854,0,12738600,0,0,0.719751,0,0.684582224,0.351304062,0.584093876,0,372.9268266,0,12738600,840.8180266,0.792066343,12748200,0,0,0.888756,0,0,0.390373022,0.699656085,0.699656085,414.7127799,0,0,12748200,887.5702799,0.835478213,12748200,0,0,0.888756,0,0,0.386531271,1.042912637,1.042912637,410.6314956,0,0,12748200,883.4889956,0.831636462,0,0,12748200,0,0,0,0.888747,0,0.390346545,0.699613469,0.699613469,414.6846518,0,0,0,0,0,0,0,8400000,0,12748200,887.4268518,0.835343203
9/3/2019 16:00,83,72,67.3879,73.6547,41.8354,0,11989300,0,0,0.673506,0,0.65634322,0.331986247,0.557567091,0,331.6902257,0,11989300,710.6540257,0.711288258,12000600,0,0,0.833449,0,0,0.363947184,0.667969215,0.667969215,363.9653809,0,0,12000600,749.3636809,0.749326215,12000600,0,0,0.833449,0,0,0.360831328,0.992030002,0.992030002,360.8493699,0,0,12000600,746.2476699,0.746210359,0,0,12000600,0,0,0,0.833441,0,0.363920515,0.667925773,0.667925773,363.9387108,0,0,0,0,0,0,0,8400000,0,12000600,749.2347108,0.749197251
9/3/2019 17:00,82,72,67.7805,73.5477,41.7112,10218800,0,0,0.977791,0,0,0.372387299,0.566445455,0.566445455,317.1126113,0,0,10218800,700.6565113,0.822785272,10211800,0,0,0.717963,0,0,0.365210284,0.678594224,0.678594224,310.7878649,0,0,10211800,688.1201649,0.808617676,10211800,0,0,0.717963,0,0,0.37413123,1.008961864,1.008961864,318.3794408,0,0,10211800,695.7117408,0.817538621,0,0,10211800,0,0,0,0.717962,0,0.365210307,0.678594224,0.678594224,310.7878847,0,0,0,0,0,0,0,8400000,0,10211800,688.0405847,0.80852416
9/3/2019 18:00,82,72,67.7805,73.7727,41.6321,9039590,0,0,0.839685,0,0,0.344929792,0.561207302,0.561207302,259.8353251,0,0,9039590,615.2339251,0.816719243,9030360,0,0,0.638351,0,0,0.366572339,0.672396413,0.672396413,275.8566824,0,0,9030360,625.7949824,0.831588086,9030360,0,0,0.638351,0,0,0.388933811,0.998923075,0.998923075,292.684361,0,0,9030360,642.622661,0.853949558,0,0,9030360,0,0,0,0.638351,0,0.366572339,0.672396413,0.672396413,275.8566824,0,0,0,0,0,0,0,8400000,0,9030360,625.7293824,0.831500913
9/3/2019 19:00,81,72,68.1684,73.5765,41.2809,0,0,0,0,0,0,0.658722989,0.559375354,0.559375354,0,0,0,0,206.8898,0,0,0,0,0,0,0,0.67085628,0.67085628,0.67085628,0,0,0,0,206.8856,0,0,0,0,0,0,0,0.996071549,0.996071549,0.996071549,0,0,0,0,206.8856,0,0,0,4068980,0,0,0,0.29009,0,0.473812719,0.67085628,0.67085628,160.6612065,0,0,0,0,0,0,0,8400000,0,4068980,204.816744,1.09381675
9/3/2019 20:00,80,72,68.5515,73.2167,41.2648,0,0,0,0,0,0,0.649767409,0.550966431,0.550966431,0,0,0,0,130.084,0,0,0,0,0,0,0,0.660355595,0.660355595,0.660355595,0,0,0,0,130.0778,0,0,0,0,0,0,0,0.979159353,0.979159353,0.979159353,0,0,0,0,130.0778,0,0,0,3872170,0,0,0,0.274749,0,0.475731232,0.663489935,0.663489935,153.5093503,0,0,0,0,0,0,0,8400000,0,3872170,128.777022,1.124513801
9/3/2019 21:00,80,72,68.5515,73.1853,41.262,0,0,0,0,0,0,0.668759293,0.568771362,0.568771362,0,0,0,0,129.9277,0,0,0,0,0,0,0,0.681808347,0.681808347,0.681808347,0,0,0,0,129.922,0,0,0,0,0,0,0,1.013647132,1.013647132,1.013647132,0,0,0,0,129.922,0,0,0,3842190,0,0,0,0.272464,0,0.476290984,0.66270955,0.66270955,152.5000379,0,0,0,0,0,0,0,8400000,0,3842190,128.62278,1.129687094
9/3/2019 22:00,79,72,68.9301,73.1783,41.4459,0,0,0,0,0,0,0.667655888,0.567882949,0.567882949,0,0,0,0,127.9204,0,0,0,0,0,0,0,0.680695395,0.680695395,0.680695395,0,0,0,0,127.9148,0,0,0,0,0,0,0,1.012063283,1.012063283,1.012063283,0,0,0,0,127.9148,0,0,0,3626320,0,0,0,0.255794,0,0.48392955,0.660921329,0.660921329,146.2402837,0,0,0,0,0,0,0,8400000,0,3626320,354.4721837,1.172998027
9/3/2019 23:00,78,72,69.4897,73.1349,41.5599,0,0,0,0,0,0,0.664346844,0.564866076,0.564866076,0,0,0,0,120.6812,0,0,0,0,0,0,0,0.677074612,0.677074612,0.677074612,0,0,0,0,120.6764,0,0,0,0,0,0,0,1.006369392,1.006369392,1.006369392,0,0,0,0,120.6764,0,0,0,2332420,0,0,0,0.162368,0,0.538309504,0.659056277,0.659056277,104.6303212,0,0,0,0,0,0,0,8400000,0,2332420,307.6627212,1.58288501
9/4/2019 0:00,78,72,69.4897,77.3762,41.5621,0,0,0,0,0,0,0.748880621,0.644242341,0.644242341,0,0,0,0,50.35657,0,0,0,0,0,0,0,0.772074483,0.772074483,0.772074483,0,0,0,0,50.39276,0,0,0,0,0,0,0,1.082516815,1.082516815,1.082516815,0,0,0,0,51.7428,0,0,0,2397800,0,0,0,0.173205,0,0.626881783,0.766891255,0.766891255,125.2614284,0,0,0,0,0,0,0,8400000,0,2397800,183.8621884,0.920154417
9/4/2019 1:00,77,71,68.3605,76.4661,41.7621,0,0,0,0,0,0,0.726784478,0.623633174,0.623633174,0,0,0,0,51.11119,0,0,0,0,0,0,0,0.747317579,0.747317579,0.747317579,0,0,0,0,51.09984,0,0,0,0,0,0,0,1.044092312,1.044092312,1.044092312,0,0,0,0,52.11859,0,0,0,2383690,0,0,0,0.16989,0,0.606043653,0.740703238,0.740703238,120.3850163,0,0,0,0,0,0,0,8400000,0,2383690,180.0259463,0.906288718
9/4/2019 2:00,76,70,67.1898,76.4147,41.9621,0,0,0,0,0,0,0.723066347,0.620293158,0.620293158,0,0,0,0,50.43358,0,0,0,0,0,0,0,0.743356279,0.743356279,0.743356279,0,0,0,0,50.42744,0,0,0,0,0,0,0,1.036991645,1.036991645,1.036991645,0,0,0,0,51.5052,0,0,0,2354990,0,0,0,0.167132,0,0.605186891,0.737444012,0.737444012,118.7674231,0,0,0,0,0,0,0,8400000,0,2354990,177.0758531,0.902301172
9/4/2019 3:00,74,70,68.1684,75.4738,42.3621,0,0,0,0,0,0,0.698276666,0.597315922,0.597315922,0,0,0,0,50.99457,0,0,0,0,0,0,0,0.715887087,0.715887087,0.715887087,0,0,0,0,50.98185,0,0,0,0,0,0,0,0.997059336,0.997059336,0.997059336,0,0,0,0,52.11401,0,0,0,2340490,0,0,0,0.163656,0,0.582816647,0.709390409,0.709390409,113.6730446,0,0,0,0,0,0,0,8400000,0,2340490,173.2992846,0.88852822
9/4/2019 4:00,73,69,67.2869,74.4819,42.5594,0,0,0,0,0,0,0.674444315,0.5750977,0.5750977,0,0,0,0,51.14821,0,0,0,0,0,0,0,0.689302725,0.689302725,0.689302725,0,0,0,0,51.13523,0,0,0,0,0,0,0,0.957008923,0.957008923,0.957008923,0,0,0,0,52.42886,0,0,0,2354840,0,0,0,0.163029,0,0.559695335,0.68284595,0.68284595,109.832747,0,0,0,0,0,0,0,8400000,0,2354840,169.600937,0.864267315
9/4/2019 5:00,74,68,65.2333,74.4256,42.464,0,14802400,0,0,0.846084,0,0.667093678,0.35207954,0.568676187,0,434.3018489,0,14802400,674.8217689,0.547064073,9102540,0,0,0.66576,0,0,0.371340767,0.681651106,0.681651106,281.6786823,0,0,9102540,513.5263923,0.676988699,9102820,0,0,0.658461,0,0,0.35854838,0.944813192,0.944813192,271.9834468,0,0,9102820,515.1612468,0.679123059,0,0,14803800,0,0,0,1.00651,0,0.4044363,0.67593614,0.67593614,498.9328416,0,0,0,0,0,0,0,8400000,0,14803800,730.8010716,0.592389309
9/4/2019 6:00,74,68,65.2333,74.552,43.2832,0,15750500,0,0,0.863049,0,0.670621036,0.357024628,0.572035974,0,468.6096998,0,15750500,724.6928998,0.552129443,9816390,0,0,0.680654,0,0,0.372884446,0.685782266,0.685782266,305.0315959,0,0,9816390,554.4518959,0.677787124,9816390,0,0,0.67307,0,0,0.358687254,0.952390079,0.952390079,293.4178313,0,0,9816390,558.4678313,0.682696386,7726370,0,8001470,0,0.574454,0,0.560391,0,0.389336634,0.386514487,0.685147579,259.6054495,248.862828,0,0,0,0,0,0,8400000,0,15727840,759.4483775,0.579442602
9/4/2019 7:00,75,68,64.5903,74.94,43.2209,0,16206000,0,0,0.888798,0,0.672803214,0.362709693,0.573962331,0,489.839441,0,16206000,756.983341,0.5605208,10101200,0,0,0.701175,0,0,0.373029746,0.68816654,0.68816654,314.0040062,0,0,10101200,575.8642062,0.684113816,10101200,0,0,0.693432,0,0,0.355841369,0.956101575,0.956101575,299.5354027,0,0,10101200,579.6400027,0.688599378,8091990,0,8091990,0,0.568198,0,0.568198,0,0.389947897,0.389947897,0.688621414,262.9545406,262.9545406,0,0,0,0,0,0,8400000,0,16183980,570.1055641,0.581099963
9/4/2019 8:00,77,68,63.4886,75.0216,42.8103,0,16804500,0,0,0.924174,0,0.676390147,0.371848696,0.5770667,0,520.7276176,0,16804500,805.4454176,0.575164094,10475600,0,0,0.729477,0,0,0.374165521,0.691887098,0.691887098,326.6340276,0,0,10475600,607.6317276,0.696053756,10475600,0,0,0.7214,0,0,0.353164445,0.961537976,0.961537976,308.3007881,0,0,10475600,609.6019881,0.698310727,8391570,0,8391570,0,0.591316,0,0.591316,0,0.387593095,0.387593095,0.692099296,271.0428825,271.0428825,0,0,0,0,0,0,8400000,0,16783140,601.5554103,0.58541305
9/4/2019 9:00,78,68,63.1319,75.9252,42.6771,0,17900300,0,0,0.988192,0,0.698679735,0.402065861,0.597896202,0,599.7582942,0,17900300,912.0180942,0.611398531,11161500,0,0,0.781128,0,0,0.390071011,0.716802447,0.716802447,362.8147994,0,0,11161500,674.6786994,0.725363472,11161500,0,0,0.77166,0,0,0.363968416,0.998269989,0.998269989,338.5361227,0,0,11161500,665.2625227,0.715239912,8940350,0,8940350,0,0.634104,0,0.634104,0,0.397518991,0.397518991,0.717021868,296.163243,296.163243,0,0,0,0,0,0,8400000,0,17880700,667.9319124,0.603544684
9/4/2019 10:00,80,69,63.8073,76.0465,42.3378,0,0,12886500,0,0,0.761687,0.704330412,0.602964962,0.36692709,0,0,394.0338293,12886500,770.3780293,0.717381473,11923600,0,0,0.835584,0,0,0.397249672,0.722876852,0.722876852,394.7205161,0,0,11923600,758.1607161,0.763018601,11923600,0,0,0.82587,0,0,0.367325114,1.008604176,1.008604176,364.9864776,0,0,11923600,755.1044776,0.75994278,9549970,0,9549970,0,0.678681,0,0.678681,0,0.396301187,0.396301187,0.723109186,315.3887039,315.3887039,0,0,0,0,0,0,8400000,0,19099940,750.5791089,0.621213558
9/4/2019 11:00,81,69,63.3586,76.9956,42.4118,0,0,13663100,0,0,0.775681,0.726858696,0.62418629,0.383051656,0,0,436.1394233,13663100,779.5755233,0.684684023,12640500,0,0,0.887836,0,0,0.418552023,0.747377916,0.747377916,440.8922368,0,0,12640500,788.2708368,0.748328788,12640500,0,0,0.876821,0,0,0.385769907,1.044965213,1.044965213,406.3603756,0,0,12640500,825.4621756,0.783635624,10125200,0,10125200,0,0.722249,0,0.722249,0,0.409402949,0.409402949,0.747620233,345.440562,345.440562,0,0,0,0,0,0,8400000,0,20250400,780.3881284,0.611226578
9/4/2019 12:00,83,70,63.9339,78.0247,42.4891,0,0,14461100,0,0,0.82407,0.750443696,0.646414819,0.403418358,0,0,486.1561015,14461100,866.0595015,0.718666908,13375800,0,0,0.942141,0,0,0.444396097,0.774244134,0.774244134,495.3461098,0,0,13375800,875.7736098,0.785693814,13375800,0,0,0.929795,0,0,0.409955164,1.085966892,1.085966892,456.9565241,0,0,13375800,861.0987241,0.772528349,10716300,0,10716300,0,0.767837,0,0.767837,0,0.425663565,0.425663565,0.774504383,380.1282052,380.1282052,0,0,0,0,0,0,8400000,0,21432600,867.0158737,0.636525747
9/4/2019 13:00,84,71,65.0204,78.1539,42.4593,0,0,14166800,0,0,0.809911,0.753864948,0.649610965,0.404159257,0,0,477.136947,14166800,851.456747,0.721227162,13104800,0,0,0.925877,0,0,0.443319958,0.778012397,0.778012397,484.1349483,0,0,13104800,860.0149483,0.787511399,13104800,0,0,0.913444,0,0,0.409444698,1.093063434,1.093063434,447.1409066,0,0,13104800,854.5202066,0.782479891,10498400,0,10498400,0,0.754692,0,0.754692,0,0.428087458,0.428087458,0.778290847,374.5194473,374.5194473,0,0,0,0,0,0,8400000,0,20996800,851.4147989,0.640263675
9/4/2019 14:00,84,71,65.0204,78.1337,42.4609,0,0,14205300,0,0,0.811761,0.753397906,0.649174091,0.404036234,0,0,478.2879924,14205300,854.5090924,0.721850937,13140200,0,0,0.927998,0,0,0.443421108,0.777487323,0.777487323,485.5535036,0,0,13140200,863.1720036,0.788272937,13140200,0,0,0.915588,0,0,0.409486891,1.092163406,1.092163406,448.3949709,0,0,13140200,857.8066709,0.783373164,10526800,0,10526800,0,0.756408,0,0.756408,0,0.427735974,0.427735974,0.777762886,375.2242542,375.2242542,0,0,0,0,0,0,8400000,0,21053600,854.5402836,0.640401456
9/4/2019 15:00,83,71,65.6548,78.1352,42.4985,0,0,14583100,0,0,0.831186,0.753094574,0.648917336,0.406044439,0,0,493.4488887,14583100,888.2629887,0.73092524,13488200,0,0,0.950123,0,0,0.447852537,0.7771792,0.7771792,503.3937155,0,0,13488200,898.0060155,0.79892589,13488200,0,0,0.937833,0,0,0.413806634,1.091746554,1.091746554,465.1255535,0,0,13488200,893.9317535,0.795301155,10806700,0,10806700,0,0.774509,0,0.774509,0,0.427581441,0.427581441,0.777454652,385.0620303,385.0620303,0,0,0,0,0,0,8400000,0,21613400,889.0259553,0.644933381
9/4/2019 16:00,83,71,65.6548,77.2748,42.4059,0,0,13651500,0,0,0.776869,0.733125946,0.630077703,0.387350285,0,0,440.6593683,13651500,802.5996683,0.705504598,12629900,0,0,0.889058,0,0,0.423151087,0.754787166,0.754787166,445.3629924,0,0,12629900,810.8330924,0.770393836,12629900,0,0,0.878078,0,0,0.391551706,1.059576877,1.059576877,412.1049081,0,0,12629900,872.3125081,0.828807045,10116700,0,10116700,0,0.723563,0,0.723563,0,0.414104201,0.414104201,0.75505521,349.1139976,349.1139976,0,0,0,0,0,0,8400000,0,20233400,802.7247615,0.627073094
9/4/2019 17:00,81,70,64.8061,77.1167,42.309,10274000,0,0,0.991728,0,0,0.419113234,0.627406645,0.627406645,358.8307808,0,0,10274000,717.1384808,0.837615512,11748200,0,0,0.831438,0,0,0.414290956,0.751645637,0.751645637,405.5977509,0,0,11748200,759.7166509,0.775999712,11748200,0,0,0.820217,0,0,0.385286293,1.052963163,1.052963163,377.2017023,0,0,11748200,754.4481023,0.770618242,9409680,0,9409680,0,0.676438,0,0.676438,0,0.415256178,0.415256178,0.751897115,325.6189794,325.6189794,0,0,0,0,0,0,8400000,0,18819360,752.1194844,0.638097699
9/4/2019 18:00,80,70,65.4447,77.0522,42.2499,9967570,0,0,0.932722,0,0,0.405054254,0.626362297,0.626362297,336.4505523,0,0,9967570,660.3906523,0.795047121,11213700,0,0,0.796525,0,0,0.411256608,0.75052605,0.75052605,384.3090186,0,0,11213700,707.7275186,0.757353079,11213700,0,0,0.785241,0,0,0.385257644,1.050651376,1.050651376,360.013637,0,0,11213700,703.511637,0.752841582,8982110,0,8982110,0,0.647967,0,0.647967,0,0.417695062,0.417695062,0.750779914,312.6485824,312.6485824,0,0,0,0,0,0,8400000,0,17964220,700.6502434,0.631017766
9/4/2019 19:00,78,70,66.3731,77.0117,42.1225,10541900,0,0,0.983796,0,0,0.416158698,0.626183646,0.626183646,365.5919484,0,0,10541900,547.0459384,0.622710447,0,10535900,0,0,0.785376,0,0.750532193,0.410744936,0.750532193,0,360.6306313,0,10535900,543.2728313,0.61876764,0,10535900,0,0,0.774132,0,1.050265389,0.385806008,1.050265389,0,338.73446,0,10535900,525.97978,0.599071495,0,0,10535900,0,0,0,0.752779,0,0.41046089,0.750785154,0.750785154,360.3812411,0,0,0,0,0,0,0,8400000,0,10535900,539.2770111,0.614216548
