Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
9/4/2019 20:00,77,70,66.9833,76.8028,42.302,10256000,0,0,0.955243,0,0,0.405426597,0.620390819,0.620390819,346.5045983,0,0,10256000,520.6552183,0.609190973,0,10249200,0,0,0.730364,0,0.744046619,0.406754953,0.744046619,0,347.4094053,0,10249200,518.7277653,0.607338444,0,10249200,0,0,0.719335,0,1.039386488,0.388587158,1.039386488,0,331.8922915,0,10249200,505.6085015,0.591978107,0,0,10249100,0,0,0,0.730266,0,0.406523441,0.743677788,0.743677788,347.2082831,0,0,0,0,0,0,0,8400000,0,10249100,518.4448931,0.607013174
9/4/2019 21:00,77,70,66.9833,76.7685,42.2881,10063600,0,0,0.938574,0,0,0.401699128,0.620034124,0.620034124,336.8782791,0,0,10063600,506.2864591,0.603704192,0,10056300,0,0,0.71747,0,0.74325727,0.406732168,0.74325727,0,340.8517255,0,10056300,506.6643355,0.604593342,0,10056300,0,0,0.706466,0,1.037901231,0.390463624,1.037901231,0,327.2182783,0,10056300,494.9655983,0.590633452,0,0,10056300,0,0,0,0.717469,0,0.40673053,0.743254637,0.743254637,340.8503523,0,0,0,0,0,0,0,8400000,0,10056300,506.5821523,0.604495274
9/4/2019 22:00,76,70,67.3837,75.8408,42.4528,9550810,0,0,0.886042,0,0,0.377568663,0.598550023,0.598550023,300.5072132,0,0,9550810,459.1807532,0.576932118,0,9542220,0,0,0.675707,0,0.717623273,0.393129941,0.717623273,0,312.6110322,0,9542220,466.4760222,0.586625782,0,9542220,0,0,0.666248,0,1.00046686,0.382576699,1.00046686,0,304.2192527,0,9542220,463.9148527,0.583404934,0,0,9542220,0,0,0,0.675699,0,0.393109033,0.717590019,0.717590019,312.5944067,0,0,0,0,0,0,0,8400000,0,9542220,466.3740467,0.58649754
9/4/2019 23:00,76,69,65.7509,75.733,41.9795,0,0,0,0,0,0,0.701457532,0.600013406,0.600013406,0,0,0,0,51.63505,0,0,0,0,0,0,0,0.71936522,0.71936522,0.71936522,0,0,0,0,51.61679,0,0,0,0,0,0,0,1.001121098,1.001121098,1.001121098,0,0,0,0,52.63934,0,0,0,2576690,0,0,0,0.18211,0,0.579011385,0.719362655,0.719362655,124.3277372,0,0,0,0,0,0,0,8400000,0,2576690,184.3085772,0.858350413
9/5/2019 0:00,75,69,66.167,75.4427,42.1648,0,0,0,0,0,0,0.699008917,0.597854013,0.597854013,0,0,0,0,50.72338,0,0,0,0,0,0,0,0.716581965,0.716581965,0.716581965,0,0,0,0,50.71601,0,0,0,0,0,0,0,0.996897712,0.996897712,0.996897712,0,0,0,0,51.72959,0,0,0,2384880,0,0,0,0.167307,0,0.581157694,0.710447747,0.710447747,115.49928,0,0,0,0,0,0,0,8400000,0,2384880,174.11382,0.876088458
9/5/2019 1:00,75,69,66.167,75.4247,42.1621,0,0,0,0,0,0,0.698306069,0.597194079,0.597194079,0,0,0,0,50.6846,0,0,0,0,0,0,0,0.71579098,0.71579098,0.71579098,0,0,0,0,50.67965,0,0,0,0,0,0,0,0.995461027,0.995461027,0.995461027,0,0,0,0,51.69182,0,0,0,2398050,0,0,0,0.168226,0,0.580090728,0.709945404,0.709945404,115.9238808,0,0,0,0,0,0,0,8400000,0,2398050,174.4982408,0.873200679
9/5/2019 2:00,75,69,66.167,75.4224,42.1648,0,0,0,0,0,0,0.698328834,0.597215451,0.597215451,0,0,0,0,50.68339,0,0,0,0,0,0,0,0.715819068,0.715819068,0.715819068,0,0,0,0,50.67857,0,0,0,0,0,0,0,0.995503758,0.995503758,0.995503758,0,0,0,0,51.68983,0,0,0,2398040,0,0,0,0.168227,0,0.580108099,0.709965695,0.709965695,115.9268688,0,0,0,0,0,0,0,8400000,0,2398040,174.5004188,0.87321522
9/5/2019 3:00,75,69,66.167,75.4255,42.1621,0,0,0,0,0,0,0.698328834,0.597215451,0.597215451,0,0,0,0,50.68355,0,0,0,0,0,0,0,0.715819068,0.715819068,0.715819068,0,0,0,0,50.67865,0,0,0,0,0,0,0,0.995503758,0.995503758,0.995503758,0,0,0,0,51.69,0,0,0,2398040,0,0,0,0.168227,0,0.580108099,0.709965695,0.709965695,115.9268688,0,0,0,0,0,0,0,8400000,0,2398040,174.5004488,0.87321537
9/5/2019 4:00,75,69,66.167,75.4223,42.1621,0,0,0,0,0,0,0.698328834,0.597215451,0.597215451,0,0,0,0,50.68355,0,0,0,0,0,0,0,0.715819068,0.715819068,0.715819068,0,0,0,0,50.67865,0,0,0,0,0,0,0,0.995503758,0.995503758,0.995503758,0,0,0,0,51.68999,0,0,0,2398040,0,0,0,0.168227,0,0.580108099,0.709965695,0.709965695,115.9268688,0,0,0,0,0,0,0,8400000,0,2398040,174.5004488,0.87321537
9/5/2019 5:00,75,69,66.167,75.4223,42.2748,0,15661000,0,0,0.897238,0,0.69026542,0.375585442,0.590319567,0,490.1703007,0,15661000,752.7218007,0.576761484,9630870,0,0,0.706933,0,0,0.385081217,0.707553699,0.707553699,309.0555946,0,0,9630870,564.0075946,0.702749714,9631460,0,0,0.698304,0,0,0.367836051,0.983929612,0.983929612,295.2331841,0,0,9631460,563.5009841,0.70207547,7681870,0,7956500,0,0.576032,0,0.561986,0,0.400227667,0.397344358,0.701760826,265.3676195,254.3623087,0,0,0,0,0,0,8400000,0,15638370,770.2121282,0.591017193
9/5/2019 6:00,76,69,65.7509,75.5519,42.9342,0,16467000,0,0,0.909404,0,0.696548897,0.381936496,0.596117103,0,524.1123566,0,16467000,798.7205566,0.582051781,10264600,0,0,0.718962,0,0,0.388942826,0.714601135,0.714601135,332.6952112,0,0,10264600,603.0449112,0.704999604,10264600,0,0,0.709826,0,0,0.371043191,0.995994752,0.995994752,317.3841619,0,0,10264600,604.8382619,0.70709615,8222650,0,8222650,0,0.583426,0,0.583426,0,0.404646105,0.404646105,0.714769625,277.2719416,277.2719416,0,0,0,0,0,0,8400000,0,16445300,821.0082832,0.599082984
9/5/2019 7:00,76,69,65.7509,77.8032,43.1347,0,17767700,0,0,0.987303,0,0.739578084,0.428591259,0.636605738,0,634.5900761,0,17767700,942.7637761,0.636726493,11078600,0,0,0.783401,0,0,0.419016302,0.762889952,0.762889952,386.8428335,0,0,11078600,694.8047135,0.752591172,11078600,0,0,0.77163,0,0,0.394269871,1.067271228,1.067271228,363.9965163,0,0,11078600,675.3708163,0.73154097,8873960,0,8873960,0,0.637363,0,0.637363,0,0.428227608,0.428227608,0.763135817,316.6728884,316.6728884,0,0,0,0,0,0,8400000,0,17747920,687.8566664,0.633445017
9/5/2019 8:00,78,71,67.975,79.8775,42.8091,0,0,13202600,0,0,0.801136,0.792597735,0.686269563,0.429893056,0,0,472.9755053,13202600,799.1437053,0.726351208,12216200,0,0,0.877785,0,0,0.462080739,0.821796466,0.821796466,470.4058937,0,0,12216200,845.0038937,0.830049174,12216200,0,0,0.862536,0,0,0.428448119,1.155902755,1.155902755,436.1673261,0,0,12216200,815.8027261,0.801364804,9784160,0,9784160,0,0.716739,0,0.716739,0,0.458099521,0.458099521,0.822074171,373.5099178,373.5099178,0,0,0,0,0,0,8400000,0,19568320,836.5538547,0.652298145
9/5/2019 9:00,79,73,70.5978,81.8961,42.7266,0,0,14528100,0,0,0.860055,0.848234304,0.738612982,0.474146355,0,0,574.0371384,14528100,952.0790384,0.786403484,13437600,0,0,0.979022,0,0,0.516877758,0.88268722,0.88268722,578.7997138,0,0,13437600,956.3119138,0.854002423,13437600,0,0,0.960042,0,0,0.475734625,1.247470344,1.247470344,532.727633,0,0,13437600,921.641733,0.823041376,10765900,0,10765900,0,0.802794,0,0.802794,0,0.494758922,0.494758922,0.882956506,443.8770902,443.8770902,0,0,0,0,0,0,8400000,0,21531800,946.7487946,0.703813103
9/5/2019 10:00,81,75,72.6863,82.1017,42.5962,0,0,15403500,0,0,0.910226,0.854778094,0.744701288,0.486678352,0,0,624.7124997,15403500,1001.6033,0.780292764,0,11414900,11414900,0,0.882718,0.882718,0.890179916,0.504459262,0.504459262,0,479.8626688,479.8626688,22829800,1345.246838,0.707100459,0,11414900,11414900,0,0.864252,0.864252,1.261246463,0.471338185,0.471338185,0,448.3565209,448.3565209,22829800,1311.800742,0.689520228,11414900,0,11414900,0,0.850078,0,0.850078,0,0.501606323,0.501606323,0.890556401,477.1488343,477.1488343,0,0,0,0,0,0,8400000,0,22829800,1328.601669,0.698351279
9/5/2019 11:00,82,75,72.3476,82.1504,42.5951,0,0,15437900,0,0,0.912674,0.856336928,0.746170475,0.488198337,0,0,628.0630925,15437900,1006.536892,0.782388972,0,11440500,11440500,0,0.852608,0.852608,0.892841242,0.503221918,0.503221918,0,479.7591959,479.7591959,22881000,1335.996892,0.700667047,0,11440500,11440500,0,0.834303,0.834303,1.265798555,0.474273554,0.474273554,0,452.1605498,452.1605498,22881000,1309.0837,0.686552353,11440500,0,11440500,0,0.852406,0,0.852406,0,0.502860043,0.502860043,0.892285544,479.4141933,479.4141933,0,0,0,0,0,0,8400000,0,22881000,1334.887987,0.700085479
9/5/2019 12:00,82,75,72.3476,83.0551,42.6407,0,0,15927800,0,0,0.948353,0.881246621,0.769687498,0.512545327,0,0,680.3099547,15927800,1068.721655,0.805174591,0,11805200,11805200,0,0.886369,0.886369,0.919879429,0.523241101,0.523241101,0,514.7471538,514.7471538,23610400,1418.291708,0.720847613,0,11805200,11805200,0,0.866149,0.866149,1.304803658,0.48936208,0.48936208,0,481.4181026,481.4181026,23610400,1371.184805,0.696905502,11805200,0,11805200,0,0.886375,0,0.886375,0,0.523251457,0.523251457,0.919895071,514.7573421,514.7573421,0,0,0,0,0,0,8400000,0,23610400,1417.897284,0.720647147
9/5/2019 13:00,83,76,73.3533,82.2669,42.5665,0,0,15248900,0,0,0.904474,0.859940421,0.749547484,0.489063937,0,0,621.473923,15248900,1060.439723,0.834504566,0,11299900,11299900,0,0.844751,0.844751,0.896273398,0.504787322,0.504787322,0,475.3371886,475.3371886,22599800,1387.076377,0.736507249,0,11299900,11299900,0,0.826642,0.826642,1.27247424,0.477697303,0.477697303,0,449.8276458,449.8276458,22599800,1375.571392,0.730398353,11299900,0,11299900,0,0.844743,0,0.844743,0,0.504773377,0.504773377,0.896251953,475.3240566,475.3240566,0,0,0,0,0,0,8400000,0,22599800,1386.569513,0.736238115
9/5/2019 14:00,82,75,72.3476,81.2395,42.4951,0,0,14548100,0,0,0.857287,0.832743765,0.723874866,0.463013262,0,0,561.3302702,14548100,963.7097702,0.794915985,0,13641800,0,0,0.988735,0,0.866077915,0.509372471,0.866077915,0,579.0631149,0,13641800,983.4147149,0.865060079,13456000,0,0,0.991915,0,0,0.476152779,1.227085857,1.227085857,533.9259827,0,0,13456000,982.9172827,0.876561191,10780800,0,10780800,0,0.800152,0,0.800152,0,0.483841151,0.483841151,0.866054074,434.68289,434.68289,0,0,0,0,0,0,8400000,0,21561600,973.5805678,0.706154152
9/5/2019 15:00,82,74,70.7771,81.1086,42.5105,0,0,14684300,0,0,0.862965,0.829058786,0.720412868,0.461333222,0,0,564.5296195,14684300,963.4982195,0.787370091,0,13581500,0,0,0.983132,0,0.86181226,0.505452118,0.86181226,0,572.0664946,0,13581500,969.5787946,0.856676032,13581500,0,0,0.965895,0,0,0.466731925,1.219432625,1.219432625,528.2433032,0,0,13581500,952.6093032,0.841682556,10881700,0,10881700,0,0.805411,0,0.805411,0,0.481397809,0.481397809,0.861990121,436.5355444,436.5355444,0,0,0,0,0,0,8400000,0,21763400,959.8830066,0.699698515
9/5/2019 16:00,81,74,71.2107,81.1138,42.4867,0,0,14426300,0,0,0.849743,0.829512331,0.720820833,0.459795877,0,0,552.762772,14426300,938.988572,0.78106395,0,13343800,0,0,0.968114,0,0.86212284,0.502079125,0.86212284,0,558.3036194,0,13343800,944.2459194,0.849154741,13343800,0,0,0.95076,0,0,0.463474539,1.219382228,1.219382228,515.3759631,0,0,13343800,926.8476631,0.833508593,10690600,0,10690600,0,0.793052,0,0.793052,0,0.481460285,0.481460285,0.862477878,428.9249439,428.9249439,0,0,0,0,0,0,8400000,0,21381200,934.8034602,0.696599454
9/5/2019 17:00,80,74,71.5604,81.0985,42.4349,0,0,13948400,0,0,0.824875,0.829592558,0.720859511,0.456863383,0,0,531.0427681,13948400,894.6311681,0.769663475,0,12903500,0,0,0.940006,0,0.862177377,0.496195077,0.862177377,0,533.5544317,0,12903500,898.8829317,0.835943363,12903500,0,0,0.922646,0,0,0.458682176,1.219306408,1.219306408,493.2171212,0,0,12903500,881.7114212,0.819974197,10336600,0,10336600,0,0.769791,0,0.769791,0,0.481539324,0.481539324,0.86253058,414.7899482,414.7899482,0,0,0,0,0,0,8400000,0,20673200,889.8941024,0.691051156
9/5/2019 18:00,80,74,71.7339,81.0656,42.4091,0,0,13688200,0,0,0.811077,0.829076271,0.720352526,0.455125151,0,0,519.1536742,13688200,870.8801742,0.76347234,0,12663700,0,0,0.924428,0,0.861586886,0.492975763,0.861586886,0,520.2414309,0,12663700,874.7413309,0.82889645,12663700,0,0,0.907084,0,0,0.456311135,1.218189337,1.218189337,481.5489435,0,0,12663700,857.9755435,0.813009351,10143800,0,10143800,0,0.758066,0,0.758066,0,0.48142773,0.48142773,0.861935058,406.9588843,406.9588843,0,0,0,0,0,0,8400000,0,20287600,865.9939176,0.68817883
9/5/2019 19:00,79,74,72.0779,81.0497,42.0771,0,12708200,0,0,0.795765,0,0.831960302,0.455374392,0.722825812,0,482.2490704,0,12708200,682.7386704,0.644691148,12718000,0,0,0.965673,0,0,0.502920846,0.864560737,0.864560737,533.0122769,0,0,12718000,735.2739969,0.693763796,0,12718000,0,0,0.947762,0,1.222260878,0.464004517,1.222260878,0,491.7674539,0,12718000,695.2532339,0.656002422,0,0,12718000,0,0,0,0.933118,0,0.496445825,0.864926095,0.864926095,526.149834,0,0,0,0,0,0,0,8400000,0,12718000,723.566254,0.682717019
9/5/2019 20:00,79,74,72.0779,80.6779,42.0351,0,12221900,0,0,0.734835,0,0.823371908,0.446680016,0.714705117,0,454.9398741,0,12221900,638.8824541,0.627282947,12233100,0,0,0.898087,0,0,0.484611495,0.854917234,0.854917234,494.0250733,0,0,12233100,682.1198333,0.669122136,0,12233100,0,0,0.880389,0,1.205236773,0.448831149,1.205236773,0,457.5496937,0,12233100,647.5634337,0.635224204,0,0,12233000,0,0,0,0.897974,0,0.48440706,0.854607497,0.854607497,493.8126306,0,0,0,0,0,0,0,8400000,0,12233000,675.298635,0.669217272
9/5/2019 21:00,78,74,72.4184,80.6419,42.2347,0,12175600,0,0,0.729187,0,0.820313618,0.444809268,0.711977632,0,451.3183101,0,12175600,633.7162301,0.624576593,12186800,0,0,0.891558,0,0,0.481851905,0.851734682,0.851734682,489.3527331,0,0,12186800,676.4955431,0.666126179,0,12186800,0,0,0.874173,0,1.200321122,0.446607993,1.200321122,0,453.5601906,0,12186800,642.1693306,0.632326121,0,0,12186800,0,0,0,0.891557,0,0.481849979,0.851731741,0.851731741,489.3507769,0,0,0,0,0,0,0,8400000,0,12186800,676.3779669,0.666010405
9/5/2019 22:00,78,74,72.4184,81.5811,42.2642,0,12654100,0,0,0.764135,0,0.845152583,0.462908038,0.735397603,0,488.1403841,0,12654100,680.1982141,0.645038254,12664000,0,0,0.932446,0,0,0.505062926,0.879331257,0.879331257,533.0097417,0,0,12664000,728.2499617,0.690066293,0,12664000,0,0,0.913148,0,1.240704435,0.465707781,1.240704435,0,491.4769445,0,12664000,687.6247745,0.65157117,0,0,12664000,0,0,0,0.932453,0,0.505076944,0.87935238,0.87935238,533.0245349,0,0,0,0,0,0,0,8400000,0,12664000,728.1565549,0.689977784
9/5/2019 23:00,78,75,73.8072,81.6494,41.5857,0,0,0,0,0,0,0.854535566,0.743701909,0.743701909,0,0,0,0,51.50984,0,0,0,0,0,0,0,0.889183043,0.889183043,0.889183043,0,0,0,0,51.50625,0,0,0,0,0,0,0,1.255919044,1.255919044,1.255919044,0,0,0,0,52.3625,0,0,0,2678100,0,0,0,0.206796,0,0.710678939,0.889183043,0.889183043,158.6057722,0,0,0,0,0,0,0,8400000,0,2678100,218.1288122,0.977389099
9/6/2019 0:00,78,75,73.9684,81.4035,41.5649,0,0,0,0,0,0,0.853940406,0.743123211,0.743123211,0,0,0,0,50.21454,0,0,0,0,0,0,0,0.888755595,0.888755595,0.888755595,0,0,0,0,50.20424,0,0,0,0,0,0,0,1.255294209,1.255294209,1.255294209,0,0,0,0,51.16945,0,0,0,2399720,0,0,0,0.183506,0,0.72188704,0.882228208,0.882228208,144.3605639,0,0,0,0,0,0,0,8400000,0,2399720,202.2842939,1.011539483
9/6/2019 1:00,78,75,73.8681,81.3835,41.5648,0,0,0,0,0,0,0.852938868,0.742179458,0.742179458,0,0,0,0,50.14554,0,0,0,0,0,0,0,0.88765176,0.88765176,0.88765176,0,0,0,0,50.14023,0,0,0,0,0,0,0,1.253346406,1.253346406,1.253346406,0,0,0,0,51.08381,0,0,0,2398050,0,0,0,0.183303,0,0.721443732,0.881556309,0.881556309,144.1715118,0,0,0,0,0,0,0,8400000,0,2398050,201.9596818,1.010619537
9/6/2019 2:00,78,75,73.8681,81.3831,41.5648,0,0,0,0,0,0,0.852908669,0.742151003,0.742151003,0,0,0,0,50.14036,0,0,0,0,0,0,0,0.887621335,0.887621335,0.887621335,0,0,0,0,50.13542,0,0,0,0,0,0,0,1.253287089,1.253287089,1.253287089,0,0,0,0,51.07764,0,0,0,2398040,0,0,0,0.183301,0,0.72143449,0.881544207,0.881544207,144.1690637,0,0,0,0,0,0,0,8400000,0,2398040,201.9543837,1.01059724
9/6/2019 3:00,77,75,74.2458,81.3831,41.7621,0,0,0,0,0,0,0.850706177,0.740234327,0.740234327,0,0,0,0,50.12695,0,0,0,0,0,0,0,0.885329019,0.885329019,0.885329019,0,0,0,0,50.12183,0,0,0,0,0,0,0,1.250024249,1.250024249,1.250024249,0,0,0,0,51.06243,0,0,0,2383690,0,0,0,0.181282,0,0.721101754,0.879268646,0.879268646,143.2402533,0,0,0,0,0,0,0,8400000,0,2383690,201.0068233,1.011910894
9/6/2019 4:00,77,75,74.2458,81.3791,41.7621,0,0,0,0,0,0,0.850656872,0.740187872,0.740187872,0,0,0,0,50.13601,0,0,0,0,0,0,0,0.88527438,0.88527438,0.88527438,0,0,0,0,50.1314,0,0,0,0,0,0,0,1.249928653,1.249928653,1.249928653,0,0,0,0,51.07299,0,0,0,2398040,0,0,0,0.182425,0,0.720205694,0.87923544,0.87923544,143.9235051,0,0,0,0,0,0,0,8400000,0,2398040,201.7050151,1.009349378
9/6/2019 5:00,77,75,74.3025,81.3802,41.8721,0,12935400,0,0,0.801212,0,0.838300625,0.461345159,0.729439553,0,497.3070137,0,12935400,827.1317137,0.767319183,11946700,0,0,0.907297,0,0,0.496984954,0.872418392,0.872418392,494.777513,0,0,11946700,828.305413,0.832000884,11949700,0,0,0.889493,0,0,0.460278101,1.231652675,1.231652675,458.348769,0,0,11949700,809.377169,0.812784089,9525080,0,9880730,0,0.743793,0,0.736293,0,0.48587489,0.485444899,0.866437056,400.06655,385.3251247,0,0,0,0,0,0,8400000,0,19405810,1111.221575,0.687147761
9/6/2019 6:00,76,75,74.6158,81.4877,43.1757,0,13673900,0,0,0.807997,0,0.846030872,0.467569204,0.736920894,0,532.7912115,0,13673900,881.4874115,0.773579516,12650500,0,0,0.920652,0,0,0.504310307,0.880884605,0.880884605,531.6481283,0,0,12650500,883.1499283,0.837737571,12650500,0,0,0.902848,0,0,0.467497388,1.247213666,1.247213666,492.8396422,0,0,12650500,863.9542422,0.819528944,10133200,0,10133200,0,0.755353,0,0.755353,0,0.49470603,0.49470603,0.88117723,417.7462617,417.7462617,0,0,0,0,0,0,8400000,0,20266400,1182.008323,0.699882558
9/6/2019 7:00,76,75,74.6696,82.0264,43.2965,0,13567900,0,0,0.802771,0,0.846866683,0.467708391,0.737700789,0,528.8183899,0,13567900,872.7079899,0.771858274,12552800,0,0,0.914749,0,0,0.50396457,0.881856233,0.881856233,527.1805374,0,0,12552800,874.3020374,0.835799539,12552800,0,0,0.896954,0,0,0.467716331,1.248884975,1.248884975,489.2624638,0,0,12552800,855.6939638,0.818010927,10054700,0,10054700,0,0.75055,0,0.75055,0,0.495601525,0.495601525,0.882228595,415.2603878,415.2603878,0,0,0,0,0,0,8400000,0,20109400,865.5590171,0.699562319
9/6/2019 8:00,76,75,74.6696,82.0829,43.2542,0,13567400,0,0,0.802686,0,0.846700531,0.467587191,0.737544014,0,528.6618717,0,13567400,872.5354717,0.771734132,12552400,0,0,0.914658,0,0,0.503838312,0.881672113,0.881672113,527.0316693,0,0,12552400,874.1375693,0.835668942,12552400,0,0,0.896864,0,0,0.467584021,1.248567689,1.248567689,489.1084718,0,0,12552400,855.5267718,0.81787716,10054400,0,10054400,0,0.750467,0,0.750467,0,0.495486301,0.495486301,0.882045486,415.1514556,415.1514556,0,0,0,0,0,0,8400000,0,20108800,865.3961936,0.69944238
9/6/2019 9:00,75,75,74.9782,81.157,43.3856,0,13141800,0,0,0.769029,0,0.820812577,0.447911586,0.713273177,0,490.5303729,0,13141800,822.8326729,0.75134244,12160000,0,0,0.87745,0,0,0.481450368,0.853076576,0.853076576,487.8697066,0,0,12160000,874.7681066,0.863258,12160000,0,0,0.86173,0,0,0.449640913,1.207367014,1.207367014,455.6361252,0,0,12160000,867.1681252,0.855758018,9739070,0,9739070,0,0.718419,0,0.718419,0,0.479062759,0.479062759,0.853439981,388.8021456,388.8021456,0,0,0,0,0,0,8400000,0,19478140,866.0204255,0.68253307
9/6/2019 10:00,75,74,73.6239,81.0267,43.4345,0,13763700,0,0,0.800175,0,0.817307119,0.4475423,0.710015593,0,513.3198294,0,13763700,864.8095294,0.753991612,12733300,0,0,0.912855,0,0,0.484003722,0.849328616,0.849328616,513.5803823,0,0,12733300,867.8259823,0.817848616,12733300,0,0,0.897001,0,0,0.448561553,1.200242687,1.200242687,475.9724014,0,0,12733300,852.3331014,0.803247957,10199800,0,10199800,0,0.746376,0,0.746376,0,0.474848445,0.474848445,0.849603755,403.6132638,403.6132638,0,0,0,0,0,0,8400000,0,20399600,859.1477224,0.680028762
9/6/2019 11:00,75,74,73.6239,80.1618,43.4039,0,13508800,0,0,0.779385,0,0.795068057,0.430855738,0.689060785,0,485.0286662,0,13508800,833.7263662,0.740607337,12498400,0,0,0.890014,0,0,0.465619742,0.824541053,0.824541053,484.9584821,0,0,12498400,837.3668821,0.803975116,12498400,0,0,0.875827,0,0,0.432960365,1.164802555,1.164802555,450.9426522,0,0,12498400,886.0941522,0.850759283,10010900,0,10010900,0,0.726649,0,0.726649,0,0.459849409,0.459849409,0.824860179,383.6255375,383.6255375,0,0,0,0,0,0,8400000,0,20021800,828.9932133,0.66727995
9/6/2019 12:00,75,73,72.1541,80.0557,43.4163,0,13646400,0,0,0.78563,0,0.792382625,0.429441918,0.686542659,0,488.3613497,0,13646400,834.5749497,0.733885816,12625200,0,0,0.897199,0,0,0.46484793,0.821597224,0.821597224,489.0665067,0,0,12625200,838.6917067,0.797159687,12625200,0,0,0.882939,0,0,0.431141956,1.158992171,1.158992171,453.604452,0,0,12625200,826.880252,0.785933136,10112900,0,10112900,0,0.732447,0,0.732447,0,0.457599295,0.457599295,0.821895435,385.6379929,385.6379929,0,0,0,0,0,0,8400000,0,20225800,830.3047896,0.661396861
9/6/2019 13:00,75,73,72.1541,79.1681,43.3872,0,13389400,0,0,0.765197,0,0.770085098,0.412992604,0.665543517,0,460.8102644,0,13389400,804.8382644,0.721321282,12388300,0,0,0.874752,0,0,0.446780828,0.796756534,0.796756534,461.2379107,0,0,12388300,858.7999107,0.831881608,12388300,0,0,0.862058,0,0,0.415507615,1.123076365,1.123076365,428.9527493,0,0,12388300,859.0032493,0.832078573,9922520,0,9922520,0,0.713068,0,0.713068,0,0.442662372,0.442662372,0.797050186,366.0271862,366.0271862,0,0,0,0,0,0,8400000,0,19845040,850.2119116,0.649099265
9/6/2019 14:00,78,72,69.6434,78.1677,42.7943,0,13555900,0,0,0.773582,0,0.750967913,0.399685991,0.647136026,0,451.5086105,0,13555900,805.4424105,0.712996476,12541900,0,0,0.884789,0,0,0.434792038,0.77507957,0.77507957,454.4265216,0,0,12541900,812.2362216,0.777141793,12541900,0,0,0.872847,0,0,0.402902491,1.089906519,1.089906519,421.096896,0,0,12541900,867.884996,0.830386142,10045900,0,10045900,0,0.720707,0,0.720707,0,0.427571988,0.427571988,0.775288104,357.9454531,357.9454531,0,0,0,0,0,0,8400000,0,20091800,804.1138594,0.637322215
9/6/2019 15:00,80,71,67.1929,78.0909,42.4617,0,14221500,0,0,0.812312,0,0.75236916,0.403400054,0.648205406,0,478.079489,0,14221500,854.531889,0.721047897,13155200,0,0,0.928668,0,0,0.442875957,0.776343294,0.776343294,485.5101487,0,0,13155200,863.3636487,0.787548938,13155200,0,0,0.916301,0,0,0.408906678,1.090263193,1.090263193,448.2707605,0,0,13155200,858.0365605,0.782689638,10538900,0,10538900,0,0.756904,0,0.756904,0,0.426999399,0.426999399,0.776609591,375.0086636,375.0086636,0,0,0,0,0,0,8400000,0,21077800,854.7300122,0.639549437
9/6/2019 16:00,83,71,65.585,77.2505,42.3859,0,13431600,0,0,0.765333,0,0.73272651,0.386303583,0.629685,0,432.3896004,0,13431600,783.9220004,0.700368088,12427300,0,0,0.875921,0,0,0.420946907,0.754323435,0.754323435,435.9361244,0,0,12427300,841.3163244,0.812388523,12427300,0,0,0.864894,0,0,0.389810254,1.058678236,1.058678236,403.6907475,0,0,12427300,849.2765475,0.820075042,9953800,0,9953800,0,0.71281,0,0.71281,0,0.414308814,0.414308814,0.754589658,343.6622557,343.6622557,0,0,0,0,0,0,8400000,0,19907600,832.9031612,0.624564756
9/6/2019 17:00,82,70,64.6342,77.1034,42.2977,10161600,0,0,0.982055,0,0,0.416498291,0.627186421,0.627186421,352.6907529,0,0,10161600,703.9639529,0.831322571,11619100,0,0,0.823039,0,0,0.413475678,0.751447359,0.751447359,400.3512711,0,0,11619100,746.8627711,0.771346598,11619100,0,0,0.811786,0,0,0.385083251,1.052449229,1.052449229,372.8600671,0,0,11619100,741.7411671,0.766057096,9306430,0,9306430,0,0.669578,0,0.669578,0,0.415765554,0.415765554,0.751638646,322.4410858,322.4410858,0,0,0,0,0,0,8400000,0,18612860,739.3941434,0.636263232
9/6/2019 18:00,81,70,65.0578,77.0444,42.2443,9918500,0,0,0.928469,0,0,0.404129366,0.626196868,0.626196868,334.0297597,0,0,9918500,655.1758597,0.792671303,11158300,0,0,0.792876,0,0,0.410971632,0.75032957,0.75032957,382.1453969,0,0,11158300,702.5033969,0.755495081,11158300,0,0,0.781591,0,0,0.385334364,1.050281895,1.050281895,358.3063691,0,0,11158300,698.4462691,0.751131913,8937770,0,8937770,0,0.644986,0,0.644986,0,0.417949665,0.417949665,0.750580729,311.2948313,311.2948313,0,0,0,0,0,0,8400000,0,17875540,695.478363,0.630311563
9/6/2019 19:00,80,70,65.4758,77.9192,41.7761,6274510,0,0,0.617073,0,0,0.419855193,0.649682302,0.649682302,219.5321338,0,0,6274510,416.6111838,0.796768864,0,11330900,0,0,0.849432,0,0.778495976,0.432045573,0.778495976,0,407.955432,0,11330900,613.751302,0.649993877,0,11330900,0,0,0.836164,0,1.090939134,0.400763065,1.090939134,0,378.4171844,0,11330900,586.0229444,0.620628135,0,0,11330900,0,0,0,0.816761,0,0.429474829,0.778762279,0.778762279,405.5280285,0,0,0,0,0,0,0,8400000,0,11330900,607.0055385,0.64284977
9/6/2019 20:00,80,71,67.0946,77.6434,41.7397,6028170,0,0,0.595435,0,0,0.423328479,0.64883892,0.64883892,212.6580032,0,0,6028170,398.7280232,0.793729486,0,10885300,0,0,0.787051,0,0.777382126,0.427222465,0.777382126,0,387.5370578,0,10885300,577.4354678,0.636567262,0,10885300,0,0,0.77389,0,1.089485414,0.402557841,1.089485414,0,365.1635726,0,10885300,558.8767226,0.616108024,0,0,10885300,0,0,0,0.786938,0,0.426985846,0.777007893,0.777007893,387.3224189,0,0,0,0,0,0,0,8400000,0,10885300,577.1239789,0.636223875
9/6/2019 21:00,79,71,67.4867,77.797,41.943,6002680,0,0,0.590768,0,0,0.422707245,0.646533555,0.646533555,211.4480273,0,0,6002680,396.2485073,0.792143191,0,10839400,0,0,0.781108,0,0.774241083,0.425260781,0.774241083,0,384.1309758,0,10839400,572.8009058,0.634132043,0,10839400,0,0,0.768211,0,1.084619401,0.401224335,1.084619401,0,362.4192546,0,10839400,554.6450846,0.614032236,0,0,10839400,0,0,0,0.781107,0,0.425257355,0.774235637,0.774235637,384.1278814,0,0,0,0,0,0,0,8400000,0,10839400,572.7052614,0.634026158
9/6/2019 22:00,79,71,67.4867,76.8835,41.8974,10213000,0,0,0.957743,0,0,0.409916977,0.626189875,0.626189875,348.8735073,0,0,10213000,523.4076573,0.614989904,0,10206000,0,0,0.732706,0,0.750023159,0.410137291,0.750023159,0,348.8217661,0,10206000,520.1754461,0.611611342,0,10206000,0,0,0.721315,0,1.049307577,0.392310231,1.049307577,0,333.6598514,0,10206000,512.9034514,0.603061083,0,0,10206000,0,0,0,0.732697,0,0.410117316,0.749991321,0.749991321,348.804777,0,0,0,0,0,0,0,8400000,0,10206000,520.063527,0.61147975
9/6/2019 23:00,78,70,66.2956,76.7671,41.5834,0,0,0,0,0,0,0.729245398,0.625804887,0.625804887,0,0,0,0,51.64956,0,0,0,0,0,0,0,0.750172099,0.750172099,0.750172099,0,0,0,0,51.63618,0,0,0,0,0,0,0,1.047633551,1.047633551,1.047633551,0,0,0,0,52.63363,0,0,0,2594210,0,0,0,0.186557,0,0.602866829,0.75016679,0.75016679,130.330263,0,0,0,0,0,0,0,8400000,0,2594210,190.329503,0.880404453
9/7/2019 0:00,77,70,66.8967,76.4379,41.7622,0,0,0,0,0,0,0.725666075,0.6225825,0.6225825,0,0,0,0,50.62299,0,0,0,0,0,0,0,0.746147897,0.746147897,0.746147897,0,0,0,0,50.61777,0,0,0,0,0,0,0,1.04124875,1.04124875,1.04124875,0,0,0,0,51.69939,0,0,0,2385110,0,0,0,0.169943,0,0.605296753,0.739905072,0.739905072,120.3082781,0,0,0,0,0,0,0,8400000,0,2385110,178.8094181,0.899628536
9/7/2019 1:00,76,70,67.2913,75.4744,41.9621,0,0,0,0,0,0,0.702016989,0.60052557,0.60052557,0,0,0,0,51.16898,0,0,0,0,0,0,0,0.719735999,0.719735999,0.719735999,0,0,0,0,51.15665,0,0,0,0,0,0,0,1.002525649,1.002525649,1.002525649,0,0,0,0,52.27778,0,0,0,2383700,0,0,0,0.167798,0,0.583096189,0.713149776,0.713149776,115.8271988,0,0,0,0,0,0,0,8400000,0,2383700,175.5945788,0.883976568
9/7/2019 2:00,75,69,66.2956,74.4835,42.1621,0,0,0,0,0,0,0.678061146,0.578194828,0.578194828,0,0,0,0,51.4336,0,0,0,0,0,0,0,0.693017296,0.693017296,0.693017296,0,0,0,0,51.42104,0,0,0,0,0,0,0,0.962281099,0.962281099,0.962281099,0,0,0,0,52.87047,0,0,0,2412400,0,0,0,0.168052,0,0.559337652,0.686461359,0.686461359,112.4455127,0,0,0,0,0,0,0,8400000,0,2412400,172.4647127,0.857891126
9/7/2019 3:00,73,68,65.6827,73.4925,42.5621,0,0,0,0,0,0,0.653314708,0.555281909,0.555281909,0,0,0,0,51.41113,0,0,0,0,0,0,0,0.665535413,0.665535413,0.665535413,0,0,0,0,51.3974,0,0,0,0,0,0,0,0.920988015,0.920988015,0.920988015,0,0,0,0,53.07459,0,0,0,2369480,0,0,0,0.1631,0,0.538423788,0.659006848,0.659006848,106.3153664,0,0,0,0,0,0,0,8400000,0,2369480,166.3338864,0.84238172
9/7/2019 4:00,72,67,64.4203,73.4354,42.7621,0,0,0,0,0,0,0.649672571,0.552012507,0.552012507,0,0,0,0,50.688,0,0,0,0,0,0,0,0.661652139,0.661652139,0.661652139,0,0,0,0,50.68189,0,0,0,0,0,0,0,0.913944852,0.913944852,0.913944852,0,0,0,0,51.72826,0,0,0,2354990,0,0,0,0.161623,0,0.536748826,0.655916005,0.655916005,105.3365098,0,0,0,0,0,0,0,8400000,0,2354990,164.1022998,0.836193614
9/7/2019 5:00,72,67,64.5171,73.4357,42.856,0,13390300,0,0,0.765078,0,0.643403279,0.328217016,0.546676207,0,366.2436922,0,13390300,572.5740422,0.513124314,13397500,0,0,0.941746,0,0,0.37549197,0.655260385,0.655260385,419.2211385,0,0,13397500,628.0347185,0.562524099,13397500,0,0,0.938203,0,0,0.347421864,0.904967809,0.904967809,387.8820349,0,0,13397500,603.6056349,0.540643226,0,0,13397500,0,0,0,0.907895,0,0.365094968,0.649636326,0.649636326,407.6133196,0,0,0,0,0,0,0,8400000,0,13397500,611.3249996,0.54755738
9/7/2019 6:00,73,67,64.0847,74.4907,43.3919,0,14127700,0,0,0.776696,0,0.666976133,0.344460099,0.568678364,0,405.5357449,0,14127700,620.9055449,0.527394165,14132300,0,0,0.961875,0,0,0.395280641,0.681516527,0.681516527,465.5187164,0,0,14132300,682.6424564,0.579644465,14132300,0,0,0.95626,0,0,0.366487984,0.944532655,0.944532655,431.6098441,0,0,14132300,651.7238441,0.553390894,0,0,14132300,0,0,0,0.961831,0,0.395114698,0.681244628,0.681244628,465.3232873,0,0,0,0,0,0,0,8400000,0,14132300,682.3197473,0.579370447
9/7/2019 7:00,73,68,65.5731,74.8713,43.4582,0,13593300,0,0,0.749426,0,0.669139414,0.344073673,0.570683051,0,389.758055,0,13593300,594.900245,0.525170705,13600000,0,0,0.927937,0,0,0.388884682,0.683943037,0.683943037,440.7359727,0,0,13600000,649.0797027,0.572717385,13600000,0,0,0.921689,0,0,0.358574359,0.949346706,0.949346706,406.384273,0,0,13600000,620.020273,0.547076711,0,0,13600000,0,0,0,0.927937,0,0.388883264,0.68394058,0.68394058,440.734366,0,0,0,0,0,0,0,8400000,0,13600000,648.955936,0.572608179
9/7/2019 8:00,74,68,65.155,74.8993,43.2405,0,13867000,0,0,0.765448,0,0.670095615,0.345440025,0.571449786,0,399.1847351,0,13867000,610.5229451,0.528324464,13872700,0,0,0.947582,0,0,0.393757755,0.684859099,0.684859099,455.2069338,0,0,13872700,668.9770638,0.578670682,13872700,0,0,0.941359,0,0,0.364172406,0.95036319,0.95036319,421.0045445,0,0,13872700,641.3802445,0.554799205,0,0,13872700,0,0,0,0.947583,0,0.393759398,0.68486156,0.68486156,455.2088329,0,0,0,0,0,0,0,8400000,0,13872700,668.8525329,0.578562961
9/7/2019 9:00,75,68,64.7312,74.8876,43.0321,0,14305000,0,0,0.790203,0,0.671844391,0.348355334,0.572968105,0,415.2685881,0,14305000,636.9603081,0.53432532,14308900,0,0,0.977985,0,0,0.402429264,0.686679345,0.686679345,479.8600077,0,0,14308900,702.6480577,0.589267987,14308900,0,0,0.971913,0,0,0.374726628,0.953048911,0.953048911,446.8271534,0,0,14308900,678.3249534,0.568869685,0,0,14308900,0,0,0,0.977985,0,0.402429264,0.686679345,0.686679345,479.8600077,0,0,0,0,0,0,0,8400000,0,14308900,702.5141777,0.58915571
9/7/2019 10:00,76,68,64.0847,74.8826,42.8239,0,14948300,0,0,0.825686,0,0.673674131,0.353215332,0.574571566,0,439.9973952,0,14948300,678.0629152,0.544326444,0,9315440,0,0,0.684106,0,0.688599865,0.374063065,0.688599865,0,290.3801699,0,9315440,529.7301699,0.682389886,0,9315440,0,0,0.676333,0,0.955966432,0.35907991,0.955966432,0,278.7489465,0,9315440,531.6731465,0.684892797,7331840,0,7594180,0,0.55165,0,0.53677,0,0.396512311,0.393116312,0.688599865,250.9321552,240.1888251,0,0,0,0,0,0,8400000,0,14926020,524.4328682,0.581804323
9/7/2019 11:00,77,68,63.6461,74.8776,42.6748,0,15446200,0,0,0.853744,0,0.675825043,0.358329572,0.576468377,0,461.2358527,0,15446200,711.5461527,0.552793168,0,9626120,0,0,0.674005,0,0.691599834,0.37659763,0.691599834,0,302.0978317,0,9626120,545.3658317,0.679857511,0,9626120,0,0,0.665804,0,0.960692563,0.363666904,0.960692563,0,291.7251047,0,9626120,549.0151047,0.684406724,7711700,0,7711700,0,0.546333,0,0.546333,0,0.396235816,0.396235816,0.69164484,254.637645,254.637645,0,0,0,0,0,0,8400000,0,15423400,539.9121734,0.582521823
9/7/2019 12:00,79,68,62.5224,74.9165,42.3106,0,16044300,0,0,0.889301,0,0.679535343,0.366403236,0.579682195,0,489.8902872,0,16044300,754.8700872,0.564589359,0,10000100,0,0,0.702394,0,0.695035793,0.376665775,0.695035793,0,313.891285,0,10000100,573.389585,0.688060621,0,10000100,0,0,0.693833,0,0.965580166,0.359237507,0.965580166,0,299.3675826,0,10000100,576.5676826,0.6918743,8010990,0,8010990,0,0.569606,0,0.569606,0,0.393351035,0.393351035,0.69524809,262.5942673,262.5942673,0,0,0,0,0,0,8400000,0,16021980,567.6556891,0.584968026
9/7/2019 13:00,80,68,62.0613,74.0473,42.0818,0,15596800,0,0,0.864098,0,0.662499819,0.350719441,0.563529078,0,455.8417484,0,15596800,716.2795484,0.551097314,0,9720190,0,0,0.681612,0,0.675667007,0.365272819,0.675667007,0,295.876767,0,9720190,549.898167,0.678873356,0,9720200,0,0,0.674021,0,0.937492156,0.34986091,0.937492156,0,283.3931681,0,9720200,564.6811681,0.6971229,7786980,0,7786980,0,0.552255,0,0.552255,0,0.383394203,0.383394203,0.675872973,248.7902491,248.7902491,0,0,0,0,0,0,8400000,0,15573960,544.3991853,0.576485748
9/7/2019 14:00,80,67,60.1463,73.0439,42.0597,0,15289900,0,0,0.843849,0,0.641326485,0.333859861,0.543664528,0,425.3903242,0,15289900,678.7007242,0.532665923,0,9528310,0,0,0.664443,0,0.651769779,0.351148135,0.651769779,0,278.8206908,0,9528310,524.7585908,0.660883524,0,9528310,0,0,0.658286,0,0.900946754,0.335914898,0.900946754,0,266.7251064,0,9528310,541.2330064,0.681631483,7633380,0,7633380,0,0.537662,0,0.537662,0,0.370038355,0.370038355,0.651961778,235.3869482,235.3869482,0,0,0,0,0,0,8400000,0,15266760,519.5110049,0.560595015
9/7/2019 15:00,80,66,58.3685,72.9411,42.0539,0,15259400,0,0,0.841882,0,0.639288327,0.332254117,0.541752771,0,422.4998727,0,15259400,669.0261727,0.526122526,0,9509250,0,0,0.662776,0,0.649449418,0.349784459,0.649449418,0,277.1823218,0,9509250,515.7028218,0.650780436,0,9509250,0,0,0.656565,0,0.895951146,0.333907625,0.895951146,0,264.6009236,0,9509250,521.9006236,0.658601623,7618130,0,7618130,0,0.536246,0,0.536246,0,0.36874051,0.36874051,0.649636137,234.0927618,234.0927618,0,0,0,0,0,0,8400000,0,15236260,510.5457936,0.553650219
9/7/2019 16:00,80,66,58.3685,72.0389,41.9814,0,14210100,0,0,0.783952,0,0.621316898,0.313549782,0.524863932,0,371.2978134,0,14210100,595.2859134,0.502700963,0,14214400,0,0,0.973494,0,0.629073504,0.369053717,0.629073504,0,437.1564302,0,14214400,662.6498302,0.559418474,0,14214400,0,0,0.971199,0,0.866080123,0.346648168,0.866080123,0,410.6163104,0,14214400,662.0824104,0.55893945,0,0,14214400,0,0,0,0.973517,0,0.369158793,0.629250802,0.629250802,437.2808957,0,0,0,0,0,0,0,8400000,0,14214400,662.5962957,0.55937328
9/7/2019 17:00,79,65,57.0333,71.8965,42.1264,0,13346900,0,0,0.736284,0,0.617364762,0.307643441,0.521269446,0,342.173853,0,13346900,543.116103,0.48830764,0,13354400,0,0,0.914269,0,0.624489114,0.35194462,0.624489114,0,391.6674362,0,13354400,596.9435862,0.536401713,0,13354400,0,0,0.911442,0,0.857558614,0.324085593,0.857558614,0,360.6640538,0,13354400,575.7877538,0.5173915,0,0,13354300,0,0,0,0.914266,0,0.351943983,0.624489114,0.624489114,391.6637948,0,0,0,0,0,0,0,8400000,0,13354300,596.8180848,0.536292956
9/7/2019 18:00,78,65,57.9349,70.9409,42.2306,0,11920100,0,0,0.656301,0,0.597618628,0.293421885,0.502863321,0,291.468184,0,11920100,472.145784,0.47531056,0,11931200,0,0,0.81604,0,0.602205347,0.32343332,0.602205347,0,321.5789688,0,11931200,508.6471688,0.511580229,0,11931200,0,0,0.813592,0,0.824501777,0.293557084,0.824501777,0,291.8740234,0,11931200,507.6622234,0.510589604,0,0,11931200,0,0,0,0.816038,0,0.323418844,0.602180982,0.602180982,321.5645762,0,0,0,0,0,0,0,8400000,0,11931200,508.4740762,0.511406138
9/7/2019 19:00,77,64,56.5757,70.1096,41.7986,0,0,0,0,0,0,0.58508072,0.49081594,0.49081594,0,0,0,0,54.10779,0,0,0,0,0,0,0,0.587515548,0.587515548,0.587515548,0,0,0,0,54.05505,0,0,0,0,0,0,0,0.802426208,0.802426208,0.802426208,0,0,0,0,60.40824,0,0,0,2832640,0,0,0,0.194526,0,0.456098475,0.587489497,0.587489497,107.6635653,0,0,0,0,0,0,0,8400000,0,2832640,53.5144995,0.724996097
9/7/2019 20:00,75,63,56.0148,68.6007,42.1757,0,0,0,0,0,0,0.560628596,0.468245569,0.468245569,0,0,0,0,52.84278,0,0,0,0,0,0,0,0.560162227,0.560162227,0.560162227,0,0,0,0,52.82444,0,0,0,0,0,0,0,0.759754932,0.759754932,0.759754932,0,0,0,0,58.07226,0,0,0,2544080,0,0,0,0.173529,0,0.438484773,0.553217685,0.553217685,92.96169516,0,0,0,0,0,0,0,8400000,0,2544080,52.2961956,0.730311634
9/7/2019 21:00,74,62,54.5663,67.5719,42.3756,0,0,0,0,0,0,0.540481373,0.44958157,0.44958157,0,0,0,0,53.02628,0,0,0,0,0,0,0,0.537389877,0.537389877,0.537389877,0,0,0,0,53.01457,0,0,0,0,0,0,0,0.724452416,0.724452416,0.724452416,0,0,0,0,58.64302,0,0,0,2585530,0,0,0,0.176093,0,0.41770012,0.530914715,0.530914715,89.99801585,0,0,0,0,0,0,0,8400000,0,2585530,52.4844243,0.705962766
9/7/2019 22:00,72,61,53.9673,67.5063,42.7756,0,0,0,0,0,0,0.535959389,0.445647669,0.445647669,0,0,0,0,52.31397,0,0,0,0,0,0,0,0.532681067,0.532681067,0.532681067,0,0,0,0,52.30759,0,0,0,0,0,0,0,0.716374472,0.716374472,0.716374472,0,0,0,0,54.6664,0,0,0,2542600,0,0,0,0.172666,0,0.416317364,0.526903259,0.526903259,88.21071081,0,0,0,0,0,0,0,8400000,0,2542600,148.9655708,0.703054688
9/7/2019 23:00,71,61,54.8615,67.5034,42.9675,0,0,0,0,0,0,0.53444154,0.444366967,0.444366967,0,0,0,0,51.74707,0,0,0,0,0,0,0,0.53114917,0.53114917,0.53114917,0,0,0,0,51.74072,0,0,0,0,0,0,0,0.714152131,0.714152131,0.714152131,0,0,0,0,53.69972,0,0,0,2441970,0,0,0,0.165637,0,0.419060465,0.525476568,0.525476568,85.27775694,0,0,0,0,0,0,0,8400000,0,2441970,145.4219369,0.714612892
9/8/2019 0:00,71,61,54.8615,67.4926,42.9648,0,0,0,0,0,0,0.534165764,0.444106826,0.444106826,0,0,0,0,51.46176,0,0,0,0,0,0,0,0.530829814,0.530829814,0.530829814,0,0,0,0,51.45618,0,0,0,0,0,0,0,0.713544497,0.713544497,0.713544497,0,0,0,0,53.21717,0,0,0,2398330,0,0,0,0.1627,0,0.420537849,0.525298309,0.525298309,84.04904498,0,0,0,0,0,0,0,8400000,0,2398330,143.893565,0.719968803
9/8/2019 1:00,70,61,55.4436,67.4898,43.1621,0,0,0,0,0,0,0.532652681,0.442834699,0.442834699,0,0,0,0,51.35215,0,0,0,0,0,0,0,0.529305408,0.529305408,0.529305408,0,0,0,0,51.34701,0,0,0,0,0,0,0,0.711398856,0.711398856,0.711398856,0,0,0,0,53.11344,0,0,0,2383690,0,0,0,0.161493,0,0.42004861,0.52385531,0.52385531,83.43880587,0,0,0,0,0,0,0,8400000,0,2383690,143.2435359,0.721118279
9/8/2019 2:00,69,61,56.0148,66.5591,43.3621,0,0,0,0,0,0,0.516180578,0.427607526,0.427607526,0,0,0,0,51.88236,0,0,0,0,0,0,0,0.510620632,0.510620632,0.510620632,0,0,0,0,51.8704,0,0,0,0,0,0,0,0.68401334,0.68401334,0.68401334,0,0,0,0,56.74545,0,0,0,2354990,0,0,0,0.159754,0,0.404132853,0.504577259,0.504577259,79.31073564,0,0,0,0,0,0,0,8400000,0,2354990,140.3227256,0.715023294
9/8/2019 3:00,68,60,54.8615,66.4932,43.5594,0,0,0,0,0,0,0.51311505,0.424885451,0.424885451,0,0,0,0,51.30722,0,0,0,0,0,0,0,0.507343442,0.507343442,0.507343442,0,0,0,0,51.30126,0,0,0,0,0,0,0,0.67791175,0.67791175,0.67791175,0,0,0,0,53.34008,0,0,0,2354840,0,0,0,0.159569,0,0.402059906,0.501993019,0.501993019,78.89889582,0,0,0,0,0,0,0,8400000,0,2354840,138.7126658,0.706864156
9/8/2019 4:00,67,60,55.4436,65.5644,43.7594,0,0,0,0,0,0,0.497313038,0.410293323,0.410293323,0,0,0,0,51.84119,0,0,0,0,0,0,0,0.489380588,0.489380588,0.489380588,0,0,0,0,51.82905,0,0,0,0,0,0,0,0.651505616,0.651505616,0.651505616,0,0,0,0,57.14102,0,0,0,2326140,0,0,0,0.15746,0,0.38698456,0.483469523,0.483469523,75.01502196,0,0,0,0,0,0,0,8400000,0,2326140,136.019822,0.701693734
9/8/2019 5:00,67,59,53.7547,65.4983,43.8479,9089200,0,0,0.852813,0,0,0.240954455,0.406344235,0.406344235,182.5069357,0,0,9089200,333.2029557,0.439910605,9079700,0,0,0.645738,0,0,0.248645286,0.48463785,0.48463785,188.1353837,0,0,9079700,333.0691937,0.440194095,9079700,0,0,0.647548,0,0,0.219742622,0.643488499,0.643488499,166.2664238,0,0,9079700,323.0746238,0.426984976,0,0,9079700,0,0,0,0.610933,0,0.247357619,0.479443311,0.479443311,187.1610813,0,0,0,0,0,0,0,8400000,0,9079700,328.7370713,0.434468634
9/8/2019 6:00,66,59,54.3599,65.6324,44.4618,0,0,0,0,0,0,0.492768567,0.406477283,0.406477283,0,0,0,0,141.03143,0,0,0,0,0,0,0,0.484943301,0.484943301,0.484943301,0,0,0,0,141.01223,0,0,0,0,0,0,0,0.64463596,0.64463596,0.64463596,0,0,0,0,149.4973,0,0,0,8689020,0,0,0,0.583149,0,0.253163246,0.484585663,0.484585663,183.3117086,0,0,0,0,0,0,0,8400000,0,8689020,316.2356786,0.436738337
9/8/2019 7:00,66,59,54.3599,65.901,44.4415,0,0,0,0,0,0,0.492403626,0.406107945,0.406107945,0,0,0,0,132.53646,0,0,0,0,0,0,0,0.484378887,0.484378887,0.484378887,0,0,0,0,132.53237,0,0,0,0,0,0,0,0.643431513,0.643431513,0.643431513,0,0,0,0,152.0127,0,0,0,8031240,0,0,0,0.538697,0,0.258502042,0.484307483,0.484307483,173.0076619,0,0,0,0,0,0,0,8400000,0,8031240,131.2070463,0.445291843
9/8/2019 8:00,66,59,54.3599,65.8734,44.4113,0,0,0,0,0,0,0.496755443,0.410154358,0.410154358,0,0,0,0,129.06738,0,0,0,0,0,0,0,0.489368547,0.489368547,0.489368547,0,0,0,0,129.05981,0,0,0,0,0,0,0,0.6526384,0.6526384,0.6526384,0,0,0,0,147.5784,0,0,0,7882440,0,0,0,0.528397,0,0.263483428,0.489448916,0.489448916,173.0743591,0,0,0,0,0,0,0,8400000,0,7882440,127.7692119,0.448305158
9/8/2019 9:00,67,59,53.7547,65.8364,44.1918,0,0,0,0,0,0,0.497687041,0.410899683,0.410899683,0,0,0,0,132.88645,0,0,0,0,0,0,0,0.490247667,0.490247667,0.490247667,0,0,0,0,132.87024,0,0,0,0,0,0,0,0.653710151,0.653710151,0.653710151,0,0,0,0,152.6098,0,0,0,8041580,0,0,0,0.539924,0,0.262142599,0.490326957,0.490326957,175.6700569,0,0,0,0,0,0,0,8400000,0,8041580,131.5415376,0.449162354
9/8/2019 10:00,67,59,53.8458,66.7302,44.2262,0,0,0,0,0,0,0.512302858,0.424557825,0.424557825,0,0,0,0,142.24534,0,0,0,0,0,0,0,0.507079032,0.507079032,0.507079032,0,0,0,0,142.23012,0,0,0,0,0,0,0,0.678913253,0.678913253,0.678913253,0,0,0,0,145.17777,0,0,0,8873760,0,0,0,0.59531,0,0.266276442,0.507186801,0.507186801,196.9061032,0,0,0,0,0,0,0,8400000,0,8873760,140.8078188,0.449341866
9/8/2019 11:00,68,60,55.0451,66.8375,44.0485,9252300,0,0,0.868265,0,0,0.253932301,0.422864132,0.422864132,195.7881524,0,0,9252300,349.4872224,0.453276123,9243030,0,0,0.655971,0,0,0.26064744,0.504952693,0.504952693,200.7643424,0,0,9243030,348.6493224,0.452642896,9243030,0,0,0.659158,0,0,0.232644315,0.675049626,0.675049626,179.1948653,0,0,9243030,339.4772653,0.440735039,0,0,9243020,0,0,0,0.621197,0,0.262542295,0.504987595,0.504987595,202.2236403,0,0,0,0,0,0,0,8400000,0,9243020,346.8369903,0.450290477
9/8/2019 12:00,69,60,54.15,67.7788,43.9054,10102200,0,0,0.910344,0,0,0.271177372,0.438704989,0.438704989,228.290671,0,0,10102200,397.573481,0.472261663,10095000,0,0,0.678907,0,0,0.271914403,0.524474173,0.524474173,228.7479918,0,0,10095000,392.6213418,0.466711848,10095000,0,0,0.681081,0,0,0.243631665,0.70439321,0.70439321,204.9551385,0,0,10095000,376.2775385,0.44728385,0,0,10094900,0,0,0,0.678911,0,0.271744193,0.524196345,0.524196345,228.602538,0,0,0,0,0,0,0,8400000,0,10094900,392.435138,0.466495127
9/8/2019 13:00,70,61,55.3377,67.9152,43.7124,10223500,0,0,0.922213,0,0,0.275369745,0.441749328,0.441749328,234.6035488,0,0,10223500,407.9377188,0.478823556,10216500,0,0,0.688047,0,0,0.273871295,0.528088179,0.528088179,233.1671734,0,0,10216500,401.3219734,0.47138097,10216500,0,0,0.689936,0,0,0.245737049,0.711018501,0.711018501,209.2143801,0,0,10216500,393.1171801,0.461743862,0,0,10216500,0,0,0,0.688046,0,0.273873723,0.528092144,0.528092144,233.169241,0,0,0,0,0,0,0,8400000,0,10216500,401.250651,0.471297197
9/8/2019 14:00,70,61,55.3377,67.032,43.6669,9536590,0,0,0.861186,0,0,0.256235462,0.427944463,0.427944463,203.634379,0,0,9536590,363.917209,0.457921176,9527930,0,0,0.642081,0,0,0.264844447,0.511139184,0.511139184,210.2849456,0,0,9527930,364.5093756,0.459083191,9527930,0,0,0.644195,0,0,0.239066869,0.686092644,0.686092644,189.8176992,0,0,9527930,366.0968992,0.461082606,0,0,9527930,0,0,0,0.642082,0,0.264827588,0.511112176,0.511112176,210.2715603,0,0,0,0,0,0,0,8400000,0,9527930,364.3705703,0.458908372
9/8/2019 15:00,71,60,52.9145,66.8876,43.4522,9372430,0,0,0.847334,0,0,0.253686682,0.426858773,0.426858773,198.1383887,0,0,9372430,352.0781887,0.450783656,9363400,0,0,0.632008,0,0,0.264421732,0.509777795,0.509777795,206.3238707,0,0,9363400,353.7807207,0.45340033,9363400,0,0,0.634016,0,0,0.238421498,0.682094171,0.682094171,186.0363214,0,0,9363400,345.2375214,0.442451487,0,0,9363400,0,0,0,0.632008,0,0.264419324,0.509773945,0.509773945,206.3219914,0,0,0,0,0,0,0,8400000,0,9363400,353.7127514,0.453313221
9/8/2019 16:00,71,60,52.9145,65.9769,43.4035,8654890,0,0,0.782671,0,0,0.238741108,0.41308862,0.41308862,172.1898354,0,0,8654890,311.4812654,0.431868595,8646570,0,0,0.584058,0,0,0.257617745,0.492811382,0.492811382,185.625822,0,0,8646570,318.970642,0.442678161,8646570,0,0,0.586238,0,0,0.234878553,0.656844159,0.656844159,169.2411538,0,0,8646570,320.1653538,0.444336222,0,0,8646570,0,0,0,0.584059,0,0.257599662,0.492783313,0.492783313,185.6127925,0,0,0,0,0,0,0,8400000,0,8646570,318.8899825,0.442566219
9/8/2019 17:00,70,59,51.6269,64.932,43.5513,0,0,0,0,0,0,0.482971678,0.396799252,0.396799252,0,0,0,0,140.9736,0,0,0,0,0,0,0,0.472723955,0.472723955,0.472723955,0,0,0,0,140.9608,0,0,0,0,0,0,0,0.625391183,0.625391183,0.625391183,0,0,0,0,172.7086,0,0,0,7900190,0,0,0,0.533489,0,0.251007853,0.472693249,0.472693249,165.2508106,0,0,0,0,0,0,0,8400000,0,7900190,139.551192,0.449095139
9/8/2019 18:00,69,58,50.2824,64.2526,43.7073,0,0,0,0,0,0,0.471624915,0.386347216,0.386347216,0,0,0,0,123.1858,0,0,0,0,0,0,0,0.45976481,0.45976481,0.45976481,0,0,0,0,123.1474,0,0,0,0,0,0,0,0.606980739,0.606980739,0.606980739,0,0,0,0,149.2014,0,0,0,7257040,0,0,0,0.489769,0,0.249576769,0.459520793,0.459520793,150.9323831,0,0,0,0,0,0,0,8400000,0,7257040,121.915926,0.440666084
9/8/2019 19:00,68,57,48.8756,64.0681,43.5818,0,0,0,0,0,0,0.469268618,0.384078145,0.384078145,0,0,0,0,53.1522,0,0,0,0,0,0,0,0.45692585,0.45692585,0.45692585,0,0,0,0,53.13708,0,0,0,0,0,0,0,0.600564175,0.600564175,0.600564175,0,0,0,0,58.94085,0,0,0,2637370,0,0,0,0.178693,0,0.352943881,0.457009472,0.457009472,77.5703002,0,0,0,0,0,0,0,8400000,0,2637370,52.6057092,0.637790603
9/8/2019 20:00,67,57,49.676,62.6452,43.7702,0,0,0,0,0,0,0.452856721,0.368949622,0.368949622,0,0,0,0,53.81018,0,0,0,0,0,0,0,0.438104909,0.438104909,0.438104909,0,0,0,0,53.75841,0,0,0,0,0,0,0,0.571777544,0.571777544,0.571777544,0,0,0,0,62.04243,0,0,0,2471200,0,0,0,0.16727,0,0.337081743,0.432096181,0.432096181,69.41636695,0,0,0,0,0,0,0,8400000,0,2471200,53.2208259,0.640246796
9/8/2019 21:00,66,56,48.6017,61.6327,43.9702,0,0,0,0,0,0,0.437211314,0.354555967,0.354555967,0,0,0,0,54.07442,0,0,0,0,0,0,0,0.420166584,0.420166584,0.420166584,0,0,0,0,54.03025,0,0,0,0,0,0,0,0.54366858,0.54366858,0.54366858,0,0,0,0,62.74646,0,0,0,2470250,0,0,0,0.167038,0,0.321911737,0.414356349,0.414356349,66.26687244,0,0,0,0,0,0,0,8400000,0,2470250,53.4899475,0.62555111
9/8/2019 22:00,65,55,47.107,61.5569,44.1675,0,0,0,0,0,0,0.43448636,0.352155202,0.352155202,0,0,0,0,52.41306,0,0,0,0,0,0,0,0.417255635,0.417255635,0.417255635,0,0,0,0,52.40709,0,0,0,0,0,0,0,0.538059167,0.538059167,0.538059167,0,0,0,0,57.27488,0,0,0,2470250,0,0,0,0.166878,0,0.320134393,0.412110223,0.412110223,65.90099869,0,0,0,0,0,0,0,8400000,0,2470250,127.2054087,0.617939441
9/8/2019 23:00,63,55,48.9641,60.6377,44.5594,0,0,0,0,0,0,0.420522195,0.339450963,0.339450963,0,0,0,0,53.25318,0,0,0,0,0,0,0,0.401392722,0.401392722,0.401392722,0,0,0,0,53.20405,0,0,0,0,0,0,0,0.514768205,0.514768205,0.514768205,0,0,0,0,61.64556,0,0,0,2312360,0,0,0,0.155939,0,0.311223287,0.395745629,0.395745629,59.97169008,0,0,0,0,0,0,0,8400000,0,2312360,121.8559301,0.632371759
9/9/2019 0:00,62,54,47.8636,59.6334,44.7567,0,0,0,0,0,0,0.406215831,0.326321449,0.326321449,0,0,0,0,53.42662,0,0,0,0,0,0,0,0.384891674,0.384891674,0.384891674,0,0,0,0,53.37822,0,0,0,0,0,0,0,0.488797526,0.488797526,0.488797526,0,0,0,0,62.29805,0,0,0,2297300,0,0,0,0.154797,0,0.29766484,0.37948774,0.37948774,56.98545311,0,0,0,0,0,0,0,8400000,0,2297300,118.8438331,0.620783527
9/9/2019 1:00,60,53,47.4877,57.7519,45.154,0,0,0,0,0,0,0.381665963,0.303857678,0.303857678,0,0,0,0,57.86695,0,0,0,0,0,0,0,0.356484622,0.356484622,0.356484622,0,0,0,0,57.7374,0,0,0,0,0,0,0,0.445592815,0.445592815,0.445592815,0,0,0,0,74.4599,0,0,0,2254100,0,0,0,0.151656,0,0.27410002,0.350616494,0.350616494,51.48740454,0,0,0,0,0,0,0,8400000,0,2254100,114.8117745,0.611215693
9/9/2019 2:00,59,51,43.8729,56.6586,45.354,0,0,0,0,0,0,0.367494537,0.290893899,0.290893899,0,0,0,0,54.58716,0,0,0,0,0,0,0,0.340015751,0.340015751,0.340015751,0,0,0,0,54.52405,0,0,0,0,0,0,0,0.417955985,0.417955985,0.417955985,0,0,0,0,65.24506,0,0,0,2268300,0,0,0,0.152506,0,0.260178363,0.334907921,0.334907921,49.18021511,0,0,0,0,0,0,0,8400000,0,2268300,111.3432151,0.589039625
