Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
9/9/2019 3:00,57,50,43.8729,55.6698,45.754,0,0,0,0,0,0,0.354787861,0.279403613,0.279403613,0,0,0,0,54.64847,0,0,0,0,0,0,0,0.325407707,0.325407707,0.325407707,0,0,0,0,54.58659,0,0,0,0,0,0,0,0.39492411,0.39492411,0.39492411,0,0,0,0,65.47012,0,0,0,2225250,0,0,0,0.149425,0,0.249063179,0.320436329,0.320436329,46.18565332,0,0,0,0,0,0,0,8400000,0,2225250,108.3887333,0.584502775
9/9/2019 4:00,56,49,42.5632,55.5838,45.9513,0,0,0,0,0,0,0.352470937,0.277377061,0.277377061,0,0,0,0,51.94683,0,0,0,0,0,0,0,0.322903522,0.322903522,0.322903522,0,0,0,0,51.93615,0,0,0,0,0,0,0,0.38995927,0.38995927,0.38995927,0,0,0,0,58.49657,0,0,0,2239460,0,0,0,0.150295,0,0.247149407,0.318564026,0.318564026,46.1234343,0,0,0,0,0,0,0,8400000,0,2239460,107.0156543,0.573436387
9/9/2019 5:00,56,49,42.6484,54.6729,46.0157,0,0,0,0,0,0,0.342721865,0.268485857,0.268485857,0,0,0,0,71.02305,0,0,0,0,0,0,0,0.311445968,0.311445968,0.311445968,0,0,0,0,71.02417,0,0,0,0,0,0,0,0.372721284,0.372721284,0.372721284,0,0,0,0,81.9848,0,0,0,4438790,0,0,0,0.29778,0,0.187450608,0.30665732,0.30665732,69.33782376,0,0,0,0,0,0,0,8400000,0,4438790,145.8786238,0.394374027
9/9/2019 6:00,55,48,41.2771,54.7191,46.3985,0,0,0,0,0,0,0.339083686,0.265256523,0.265256523,0,0,0,0,74.5516,0,0,0,0,0,0,0,0.307374283,0.307374283,0.307374283,0,0,0,0,74.54284,0,0,0,0,0,0,0,0.364767145,0.364767145,0.364767145,0,0,0,0,83.28322,0,0,0,4781040,0,0,0,0.320568,0,0.182788475,0.308291874,0.308291874,72.82658414,0,0,0,0,0,0,0,8400000,0,4781040,150.0597841,0.376637177
9/9/2019 7:00,55,48,41.2771,56.8219,46.4512,0,0,0,0,0,0,0.358933568,0.283558308,0.283558308,0,0,0,0,85.27539,0,0,0,0,0,0,0,0.331056282,0.331056282,0.331056282,0,0,0,0,85.27824,0,0,0,0,0,0,0,0.401799877,0.401799877,0.401799877,0,0,0,0,88.88103,0,0,0,5691930,0,0,0,0.38159,0,0.18538093,0.331849921,0.331849921,87.93127303,0,0,0,0,0,0,0,8400000,0,5691930,84.4254576,0.359030634
9/9/2019 8:00,58,50,42.6484,58.8879,45.911,0,0,0,0,0,0,0.385400598,0.307712643,0.307712643,0,0,0,0,107.31326,0,0,0,0,0,0,0,0.361746264,0.361746264,0.361746264,0,0,0,0,107.35824,0,0,0,0,0,0,0,0.45065332,0.45065332,0.45065332,0,0,0,0,117.2894,0,0,0,7013260,0,0,0,0.470772,0,0.189176101,0.362097589,0.362097589,110.5617651,0,0,0,0,0,0,0,8400000,0,7013260,106.2846576,0.361308564
9/9/2019 9:00,61,52,44.383,60.9641,45.3736,0,0,0,0,0,0,0.414913273,0.33472477,0.33472477,0,0,0,0,129.03891,0,0,0,0,0,0,0,0.39575041,0.39575041,0.39575041,0,0,0,0,129.09114,0,0,0,0,0,0,0,0.504611976,0.504611976,0.504611976,0,0,0,0,142.2686,0,0,0,8065760,0,0,0,0.542299,0,0.201502494,0.395911589,0.395911589,135.4392294,0,0,0,0,0,0,0,8400000,0,8065760,127.8002286,0.382930203
9/9/2019 10:00,64,54,46.0217,61.7899,44.8446,9160080,0,0,0.85697,0,0,0.206194652,0.351880055,0.351880055,157.396626,0,0,9160080,308.525836,0.404178788,9150580,0,0,0.650644,0,0,0.20806758,0.417124671,0.417124671,158.6615863,0,0,9150580,304.2620463,0.3990069,9150580,0,0,0.650644,0,0,0.173832601,0.539046038,0.539046038,132.5557602,0,0,9150580,289.5055602,0.379655358,0,0,9150580,0,0,0,0.616418,0,0.209008084,0.417234052,0.417234052,159.3787664,0,0,0,0,0,0,0,8400000,0,9150580,301.7871664,0.395761361
9/9/2019 11:00,66,55,46.4177,63.7774,44.5376,10526400,0,0,0.946653,0,0,0.237238043,0.375713042,0.375713042,208.1052109,0,0,10526400,387.5258109,0.44177589,10520300,0,0,0.709579,0,0,0.226205367,0.44687205,0.44687205,198.3123605,0,0,10520300,373.5683305,0.426111419,10520300,0,0,0.709579,0,0,0.192295782,0.583619346,0.583619346,168.5841096,0,0,10520300,352.6875096,0.402293672,0,0,10520200,0,0,0,0.709575,0,0.226078445,0.446653625,0.446653625,198.1992048,0,0,0,0,0,0,0,8400000,0,10520200,373.4167548,0.425942573
9/9/2019 12:00,67,57,49.7646,64.9333,44.41,0,11528600,0,0,0.656696,0,0.477678974,0.217947932,0.39242823,0,209.3862108,0,11528600,381.2197108,0.396807637,11538700,0,0,0.778693,0,0,0.242715358,0.467508027,0.467508027,233.3849748,0,0,11538700,405.6878148,0.421906608,11538700,0,0,0.778693,0,0,0.211071997,0.616944023,0.616944023,202.9580377,0,0,11538700,394.4758377,0.410246393,0,0,11538700,0,0,0,0.778693,0,0.242731507,0.467536633,0.467536633,233.4005031,0,0,0,0,0,0,0,8400000,0,11538700,405.6851731,0.421903861
9/9/2019 13:00,69,58,50.1146,65.0962,44.0048,0,11519600,0,0,0.62182,0,0.483009431,0.221199216,0.397128415,0,212.3438742,0,11519600,383.7866742,0.399791667,11529600,0,0,0.779547,0,0,0.245686018,0.472803718,0.472803718,236.0551264,0,0,11529600,414.4753264,0.431385644,11529600,0,0,0.779547,0,0,0.214529571,0.626156841,0.626156841,206.1200114,0,0,11529600,412.5818114,0.429414874,0,0,11529600,0,0,0,0.779547,0,0.24568806,0.47280733,0.47280733,236.0570877,0,0,0,0,0,0,0,8400000,0,11529600,414.3990877,0.431306294
9/9/2019 14:00,70,58,49.4106,65.0967,43.8155,0,11678800,0,0,0.631293,0,0.483844257,0.221345181,0.397782226,0,215.4205084,0,11678800,391.2129084,0.401972369,11689300,0,0,0.791082,0,0,0.247506844,0.473943833,0.473943833,241.098479,0,0,11689300,423.924679,0.435192539,11689300,0,0,0.791082,0,0,0.216713728,0.627703111,0.627703111,211.1026482,0,0,11689300,423.1926482,0.434441051,0,0,11689300,0,0,0,0.791082,0,0.247505827,0.473942023,0.473942023,241.0974885,0,0,0,0,0,0,0,8400000,0,11689300,423.8311885,0.435096564
9/9/2019 15:00,70,58,49.4106,66.0017,43.8854,0,12738600,0,0,0.687689,0,0.497870038,0.230736736,0.410889822,0,244.9385819,0,12738600,437.8219819,0.412436514,12748200,0,0,0.862427,0,0,0.266922205,0.490164171,0.490164171,283.5648045,0,0,12748200,476.3141845,0.448359001,12748200,0,0,0.862427,0,0,0.240106575,0.652061224,0.652061224,255.0772195,0,0,12748200,457.4814195,0.430631543,0,0,12748200,0,0,0,0.862427,0,0.266934448,0.490186514,0.490186514,283.5778111,0,0,0,0,0,0,0,8400000,0,12748200,476.2281311,0.448277998
9/9/2019 16:00,71,59,50.7135,65.0098,43.6354,0,12003700,0,0,0.649491,0,0.488125383,0.223741275,0.401649818,0,223.8102622,0,12003700,417.7668622,0.41763809,12014900,0,0,0.813871,0,0,0.250114914,0.47361687,0.47361687,250.4254731,0,0,12014900,451.9073731,0.451346951,12014900,0,0,0.813871,0,0,0.220507153,0.62733925,0.62733925,220.780949,0,0,12014900,468.940949,0.468359403,0,0,12014900,0,0,0,0.813871,0,0.250101862,0.473593352,0.473593352,250.4124048,0,0,0,0,0,0,0,8400000,0,12014900,451.7063048,0.451146132
9/9/2019 17:00,70,58,49.4106,64.2608,43.7112,10204500,0,0,0.955695,0,0,0.246041921,0.386317461,0.386317461,209.2278982,0,0,10204500,397.6528982,0.467620636,10197500,0,0,0.69049,0,0,0.23280835,0.459657822,0.459657822,197.838596,0,0,10197500,377.529496,0.444261236,10197500,0,0,0.69049,0,0,0.20104602,0.606795558,0.606795558,170.8472327,0,0,10197500,383.5635327,0.451361843,0,0,10197500,0,0,0,0.69049,0,0.232795868,0.459636659,0.459636659,197.8279886,0,0,0,0,0,0,0,8400000,0,10197500,377.3613886,0.444063414
9/9/2019 18:00,68,57,49.0523,63.1242,44.0321,9010890,0,0,0.812205,0,0,0.211999131,0.369154849,0.369154849,159.1917372,0,0,9010890,311.0431472,0.414222986,9001660,0,0,0.608531,0,0,0.221777714,0.438228895,0.438228895,166.3639647,0,0,9001660,312.1151047,0.41607673,9001660,0,0,0.608531,0,0,0.191596155,0.572844053,0.572844053,143.7236203,0,0,9001660,315.3968203,0.420451544,0,0,9001660,0,0,0,0.608531,0,0.221757919,0.438196735,0.438196735,166.3491157,0,0,0,0,0,0,0,8400000,0,9001660,311.9447557,0.41584964
9/9/2019 19:00,67,56,47.5752,62.9164,43.8809,0,0,0,0,0,0,0.450511096,0.366844779,0.366844779,0,0,0,0,65.44216,0,0,0,0,0,0,0,0.435575883,0.435575883,0.435575883,0,0,0,0,65.43134,0,0,0,0,0,0,0,0.56662883,0.56662883,0.56662883,0,0,0,0,67.83594,0,0,0,4054630,0,0,0,0.274292,0,0.293488652,0.435569146,0.435569146,99.16565765,0,0,0,0,0,0,0,8400000,0,4054630,64.7770266,0.503045736
9/9/2019 20:00,66,56,48.3228,62.7188,44.0648,0,0,0,0,0,0,0.445982798,0.362757664,0.362757664,0,0,0,0,65.43175,0,0,0,0,0,0,0,0.430494974,0.430494974,0.430494974,0,0,0,0,65.44994,0,0,0,0,0,0,0,0.557540132,0.557540132,0.557540132,0,0,0,0,76.407,0,0,0,3857820,0,0,0,0.260744,0,0.295769876,0.431681052,0.431681052,95.08557869,0,0,0,0,0,0,0,8400000,0,3857820,64.7954406,0.511922014
9/9/2019 21:00,66,56,48.3228,63.6163,44.062,0,0,0,0,0,0,0.465647356,0.381025139,0.381025139,0,0,0,0,61.89998,0,0,0,0,0,0,0,0.453297998,0.453297998,0.453297998,0,0,0,0,61.9328,0,0,0,0,0,0,0,0.594589451,0.594589451,0.594589451,0,0,0,0,68.74076,0,0,0,3842190,0,0,0,0.25969,0,0.308436148,0.446909218,0.446909218,98.75585695,0,0,0,0,0,0,0,8400000,0,3842190,61.313472,0.520969188
9/9/2019 22:00,65,57,51.4753,63.6797,44.2459,0,0,0,0,0,0,0.466241344,0.381696479,0.381696479,0,0,0,0,61.1966,0,0,0,0,0,0,0,0.454141574,0.454141574,0.454141574,0,0,0,0,61.19573,0,0,0,0,0,0,0,0.59735166,0.59735166,0.59735166,0,0,0,0,70.09921,0,0,0,3626320,0,0,0,0.244885,0,0.314718101,0.446984358,0.446984358,95.10571187,0,0,0,0,0,0,0,8400000,0,3626320,162.9351019,0.539175038
9/9/2019 23:00,64,57,52.1336,62.7491,44.3599,0,0,0,0,0,0,0.452149896,0.368671173,0.368671173,0,0,0,0,53.61897,0,0,0,0,0,0,0,0.437928539,0.437928539,0.437928539,0,0,0,0,53.50101,0,0,0,0,0,0,0,0.573234801,0.573234801,0.573234801,0,0,0,0,62.08883,0,0,0,2332420,0,0,0,0.157429,0,0.340942843,0.430684215,0.430684215,66.26849217,0,0,0,0,0,0,0,8400000,0,2332420,128.0640522,0.658873027
9/10/2019 0:00,63,56,50.8026,62.5307,44.5567,0,0,0,0,0,0,0.446067069,0.363143947,0.363143947,0,0,0,0,51.3726,0,0,0,0,0,0,0,0.431102722,0.431102722,0.431102722,0,0,0,0,51.36365,0,0,0,0,0,0,0,0.560354503,0.560354503,0.560354503,0,0,0,0,54.80002,0,0,0,2268630,0,0,0,0.152993,0,0.339125609,0.426016152,0.426016152,64.1125441,0,0,0,0,0,0,0,8400000,0,2268630,124.1971341,0.656945209
9/10/2019 1:00,62,56,51.8062,61.605,44.754,0,0,0,0,0,0,0.432350969,0.350537054,0.350537054,0,0,0,0,52.27494,0,0,0,0,0,0,0,0.415368681,0.415368681,0.415368681,0,0,0,0,52.23845,0,0,0,0,0,0,0,0.536921033,0.536921033,0.536921033,0,0,0,0,59.718,0,0,0,2268300,0,0,0,0.152844,0,0.325172109,0.409929699,0.409929699,61.46565786,0,0,0,0,0,0,0,8400000,0,2268300,122.8248579,0.649781023
9/10/2019 2:00,61,55,50.4605,61.5276,44.954,0,0,0,0,0,0,0.429787195,0.348279543,0.348279543,0,0,0,0,51.40641,0,0,0,0,0,0,0,0.412627057,0.412627057,0.412627057,0,0,0,0,51.4004,0,0,0,0,0,0,0,0.531665879,0.531665879,0.531665879,0,0,0,0,55.05464,0,0,0,2268300,0,0,0,0.152725,0,0.32344451,0.40780014,0.40780014,61.13909857,0,0,0,0,0,0,0,8400000,0,2268300,121.3219386,0.641830121
9/10/2019 3:00,60,55,51.4753,60.6109,45.154,0,0,0,0,0,0,0.416958066,0.336503968,0.336503968,0,0,0,0,52.43067,0,0,0,0,0,0,0,0.397866808,0.397866808,0.397866808,0,0,0,0,52.39159,0,0,0,0,0,0,0,0.509806671,0.509806671,0.509806671,0,0,0,0,60.25554,0,0,0,2239600,0,0,0,0.150682,0,0.311112736,0.392527744,0.392527744,58.0640069,0,0,0,0,0,0,0,8400000,0,2239600,119.4380869,0.639961173
9/10/2019 4:00,59,54,50.1146,61.4662,45.354,0,0,0,0,0,0,0.426373138,0.345347982,0.345347982,0,0,0,0,50.64166,0,0,0,0,0,0,0,0.409095327,0.409095327,0.409095327,0,0,0,0,50.64373,0,0,0,0,0,0,0,0.525622084,0.525622084,0.525622084,0,0,0,0,51.88838,0,0,0,2239460,0,0,0,0.150568,0,0.322073625,0.404879176,0.404879176,60.1059167,0,0,0,0,0,0,0,8400000,0,2239460,118.9993367,0.637650166
9/10/2019 5:00,60,55,51.4753,62.4556,45.2238,0,0,0,0,0,0,0.439650891,0.357710414,0.357710414,0,0,0,0,93.58322,0,0,0,0,0,0,0,0.42459672,0.42459672,0.42459672,0,0,0,0,93.58964,0,0,0,0,0,0,0,0.55001461,0.55001461,0.55001461,0,0,0,0,99.05343,0,0,0,6243230,0,0,0,0.419168,0,0.238605057,0.420406881,0.420406881,124.1388543,0,0,0,0,0,0,0,8400000,0,6243230,212.5366643,0.408512897
9/10/2019 6:00,62,56,51.8062,64.4932,45.2428,0,0,0,0,0,0,0.470934913,0.386614812,0.386614812,0,0,0,0,123.00678,0,0,0,0,0,0,0,0.460475182,0.460475182,0.460475182,0,0,0,0,123.04001,0,0,0,0,0,0,0,0.605663505,0.605663505,0.605663505,0,0,0,0,132.683,0,0,0,7931320,0,0,0,0.530953,0,0.244584027,0.460613676,0.460613676,161.6561823,0,0,0,0,0,0,0,8400000,0,7931320,277.0720323,0.41920694
9/10/2019 7:00,63,58,54.6332,65.8065,45.1081,9276740,0,0,0.866752,0,0,0.242310947,0.405224149,0.405224149,187.3213043,0,0,9276740,340.4361443,0.440373852,9267530,0,0,0.65553,0,0,0.248047503,0.48344324,0.48344324,191.5656399,0,0,9267530,339.0150999,0.438971463,9267530,0,0,0.657994,0,0,0.219264071,0.64310256,0.64310256,169.3363629,0,0,9267530,323.5535629,0.418951194,0,0,9267540,0,0,0,0.6202,0,0.249810254,0.48355255,0.48355255,192.92721,0,0,0,0,0,0,0,8400000,0,9267540,337.04365,0.436418273
9/10/2019 8:00,65,59,55.2276,67.7799,44.7984,11114600,0,0,0.998558,0,0,0.287313532,0.433186981,0.433186981,266.1145816,0,0,11114600,459.9517816,0.496591994,11110400,0,0,0.743834,0,0,0.269330634,0.517847021,0.517847021,249.3642564,0,0,11110400,439.5996564,0.474798016,11110400,0,0,0.748635,0,0,0.23868519,0.694453876,0.694453876,220.9906617,0,0,11110400,418.6224617,0.452141196,0,0,11110400,0,0,0,0.743852,0,0.269190111,0.51760746,0.51760746,249.2341504,0,0,0,0,0,0,0,8400000,0,11110400,439.4259304,0.47461038
9/10/2019 9:00,68,61,56.6652,68.9182,44.2502,0,12081800,0,0,0.682178,0,0.54484238,0.261142083,0.454935101,0,262.9222017,0,12081800,440.9964517,0.438010679,12093200,0,0,0.811615,0,0,0.289963183,0.544269391,0.544269391,292.2152307,0,0,12093200,471.6596107,0.46802462,12093200,0,0,0.8151,0,0,0.260565746,0.736073018,0.736073018,262.5894731,0,0,12093200,458.8071731,0.455271233,0,0,12093200,0,0,0,0.811613,0,0.289980526,0.544299874,0.544299874,292.2327077,0,0,0,0,0,0,0,8400000,0,12093200,471.6398477,0.468005009
9/10/2019 10:00,70,62,57.222,68.1779,43.8778,0,12392100,0,0,0.666763,0,0.534871062,0.254102736,0.445373528,0,262.4055428,0,12392100,457.9117428,0.4434229,12402800,0,0,0.835863,0,0,0.285968589,0.532035982,0.532035982,295.5676016,0,0,12402800,498.4533016,0.482265264,12402800,0,0,0.839165,0,0,0.258414763,0.719599141,0.719599141,267.0888855,0,0,12402800,510.6688855,0.494084128,0,0,12402800,0,0,0,0.835865,0,0.285956452,0.532014041,0.532014041,295.5550566,0,0,0,0,0,0,0,8400000,0,12402800,498.2668566,0.482084874
9/10/2019 11:00,72,61,53.9366,67.8607,43.5238,0,13235500,0,0,0.714182,0,0.535581366,0.255291885,0.445805709,0,281.5763121,0,13235500,478.7083121,0.434022118,13243600,0,0,0.895831,0,0,0.296888489,0.532955081,0.532955081,327.6560331,0,0,13243600,530.1617931,0.480378561,13243600,0,0,0.897663,0,0,0.27264944,0.719389396,0.719389396,300.90501,0,0,13243600,521.83541,0.472834042,0,0,13243600,0,0,0,0.895832,0,0.296887593,0.532953083,0.532953083,327.6550441,0,0,0,0,0,0,0,8400000,0,13243600,530.0427941,0.480270737
9/10/2019 12:00,73,61,53.3186,67.0057,43.3325,0,13370600,0,0,0.723365,0,0.518128318,0.244465833,0.429395333,0,272.3879058,0,13370600,479.5617058,0.43040256,13378200,0,0,0.907737,0,0,0.288435786,0.51281331,0.51281331,321.5626366,0,0,13378200,534.1144366,0.479090852,13378200,0,0,0.907737,0,0,0.265634798,0.688128636,0.688128636,296.142955,0,0,13378200,542.096755,0.486250845,0,0,13378200,0,0,0,0.907737,0,0.288422122,0.512788153,0.512788153,321.547403,0,0,0,0,0,0,0,8400000,0,13378200,533.903003,0.4789012
9/10/2019 13:00,75,60,49.676,66.9279,42.9138,0,13124100,0,0,0.71212,0,0.519610773,0.244372669,0.430487842,0,267.2642784,0,13124100,462.8727784,0.42322699,13132600,0,0,0.893273,0,0,0.286040739,0.514096005,0.514096005,313.0382177,0,0,13132600,514.7885177,0.470391409,13132600,0,0,0.893273,0,0,0.261300627,0.688300803,0.688300803,285.9630512,0,0,13132600,507.3327512,0.463578653,0,0,13132600,0,0,0,0.893273,0,0.28603968,0.514094065,0.514094065,313.0370587,0,0,0,0,0,0,0,8400000,0,13132600,514.6715587,0.470284537
9/10/2019 14:00,74,60,50.3716,67.8229,43.1431,0,13545000,0,0,0.733204,0,0.533447085,0.25454017,0.443555515,0,287.3122165,0,13545000,490.2724965,0.434349942,13551800,0,0,0.920006,0,0,0.300709605,0.530173382,0.530173382,339.5963687,0,0,13551800,547.6722987,0.484959015,13551800,0,0,0.920505,0,0,0.277860537,0.712405505,0.712405505,313.7925358,0,0,13551800,532.2708358,0.471321155,0,0,13551800,0,0,0,0.920004,0,0.3007189,0.530191295,0.530191295,339.606866,0,0,0,0,0,0,0,8400000,0,13551800,547.572576,0.484870712
9/10/2019 15:00,72,61,53.9366,67.9157,43.573,0,13969300,0,0,0.753842,0,0.532160117,0.25563613,0.442650297,0,297.5881498,0,13969300,511.7580498,0.439613767,13974400,0,0,0.946919,0,0,0.306693854,0.529128706,0.529128706,357.1552157,0,0,13974400,575.3092157,0.494025546,13974400,0,0,0.946919,0,0,0.287204366,0.712505285,0.712505285,334.4590575,0,0,13974400,575.6154575,0.49428852,0,0,13974400,0,0,0,0.946919,0,0.306694927,0.529130692,0.529130692,357.1564651,0,0,0,0,0,0,0,8400000,0,13974400,575.1905651,0.493923659
9/10/2019 16:00,71,61,54.8409,67.0491,43.7037,0,12968000,0,0,0.699456,0,0.516434439,0.242698827,0.428070233,0,262.2765319,0,12968000,458.7925319,0.424545835,12976800,0,0,0.878711,0,0,0.281535092,0.511269749,0.511269749,304.4520488,0,0,12976800,507.3177488,0.469130524,12976800,0,0,0.878711,0,0,0.256141688,0.686482252,0.686482252,276.991621,0,0,12976800,510.461321,0.472037471,0,0,12976800,0,0,0,0.878711,0,0.281524483,0.511250454,0.511250454,304.4405761,0,0,0,0,0,0,0,8400000,0,12976800,507.1324761,0.468959197
9/10/2019 17:00,70,60,53.6292,66.899,43.8034,0,11454600,0,0,0.61685,0,0.513345576,0.240805163,0.425254296,0,229.8605682,0,11454600,396.8201682,0.415714387,11464600,0,0,0.77403,0,0,0.265115606,0.507830215,0.507830215,253.2870318,0,0,11464600,427.0557318,0.446999353,11464600,0,0,0.775926,0,0,0.234339309,0.679628251,0.679628251,223.8838702,0,0,11464600,421.8624702,0.441563565,0,0,11464600,0,0,0,0.77403,0,0.2651145,0.507828297,0.507828297,253.2859748,0,0,0,0,0,0,0,8400000,0,11464600,426.9647748,0.446904148
9/10/2019 18:00,69,60,54.15,66.1651,43.9242,10436600,0,0,0.975575,0,0,0.268203217,0.413156678,0.413156678,233.2608075,0,0,10436600,424.8985075,0.488548195,10430200,0,0,0.703696,0,0,0.252856875,0.492932756,0.492932756,219.7789815,0,0,10430200,403.1304815,0.463803741,10430200,0,0,0.705474,0,0,0.22288034,0.658767099,0.658767099,193.7238766,0,0,10430200,407.2160766,0.46850424,0,0,10430200,0,0,0,0.703699,0,0.252843562,0.492910308,0.492910308,219.7674101,0,0,0,0,0,0,0,8400000,0,10430200,402.9753101,0.463625215
9/10/2019 19:00,68,59,52.9145,66.8821,43.7614,0,0,0,0,0,0,0.513379492,0.425268128,0.425268128,0,0,0,0,78.72185,0,0,0,0,0,0,0,0.507647212,0.507647212,0.507647212,0,0,0,0,78.73818,0,0,0,0,0,0,0,0.678604932,0.678604932,0.678604932,0,0,0,0,80.84899,0,0,0,5213980,0,0,0,0.351011,0,0.321175361,0.507666392,0.507666392,139.5501591,0,0,0,0,0,0,0,8400000,0,5213980,77.9507982,0.499352937
9/10/2019 20:00,68,60,54.7496,67.6816,43.7648,0,0,0,0,0,0,0.526707842,0.437700057,0.437700057,0,0,0,0,79.14837,0,0,0,0,0,0,0,0.523124978,0.523124978,0.523124978,0,0,0,0,79.14538,0,0,0,0,0,0,0,0.701480697,0.701480697,0.701480697,0,0,0,0,81.11478,0,0,0,5347820,0,0,0,0.360476,0,0.32998134,0.52363328,0.52363328,147.0567342,0,0,0,0,0,0,0,8400000,0,5347820,78.3539262,0.505733583
9/10/2019 21:00,68,61,56.7608,68.677,43.781,0,0,0,0,0,0,0.543833915,0.453694864,0.453694864,0,0,0,0,82.20945,0,0,0,0,0,0,0,0.542701683,0.542701683,0.542701683,0,0,0,0,82.20621,0,0,0,0,0,0,0,0.731704341,0.731704341,0.731704341,0,0,0,0,84.34016,0,0,0,5579070,0,0,0,0.377235,0,0.339117997,0.543414657,0.543414657,157.6635868,0,0,0,0,0,0,0,8400000,0,5579070,81.3841479,0.511678391
9/10/2019 22:00,68,62,58.3863,67.8583,43.749,0,0,0,0,0,0,0.529821116,0.440594324,0.440594324,0,0,0,0,77.84617,0,0,0,0,0,0,0,0.526642675,0.526642675,0.526642675,0,0,0,0,77.83257,0,0,0,0,0,0,0,0.709183897,0.709183897,0.709183897,0,0,0,0,82.09338,0,0,0,5118270,0,0,0,0.344981,0,0.338230698,0.527177607,0.527177607,144.2630029,0,0,0,0,0,0,0,8400000,0,5118270,222.6996029,0.522128617
9/10/2019 23:00,67,61,57.3122,67.7419,43.7635,0,0,0,0,0,0,0.527427062,0.438369502,0.438369502,0,0,0,0,51.67373,0,0,0,0,0,0,0,0.523933156,0.523933156,0.523933156,0,0,0,0,51.65557,0,0,0,0,0,0,0,0.7034922,0.7034922,0.7034922,0,0,0,0,54.16523,0,0,0,2397120,0,0,0,0.161684,0,0.421113009,0.524826584,0.524826584,84.12153468,0,0,0,0,0,0,0,8400000,0,2397120,144.5818847,0.723777957
9/11/2019 0:00,67,61,57.3122,67.4891,43.7567,0,0,0,0,0,0,0.528606823,0.439465102,0.439465102,0,0,0,0,50.94439,0,0,0,0,0,0,0,0.525278184,0.525278184,0.525278184,0,0,0,0,50.93883,0,0,0,0,0,0,0,0.705913364,0.705913364,0.705913364,0,0,0,0,52.46101,0,0,0,2312030,0,0,0,0.156084,0,0.419972226,0.519996014,0.519996014,80.91569873,0,0,0,0,0,0,0,8400000,0,2312030,140.3323087,0.728358933
9/11/2019 1:00,66,61,58.1212,67.4769,43.9567,0,0,0,0,0,0,0.527083164,0.438176682,0.438176682,0,0,0,0,50.92182,0,0,0,0,0,0,0,0.523730268,0.523730268,0.523730268,0,0,0,0,50.91666,0,0,0,0,0,0,0,0.703702154,0.703702154,0.703702154,0,0,0,0,52.37525,0,0,0,2297150,0,0,0,0.154913,0,0.419363499,0.518455794,0.518455794,80.27840516,0,0,0,0,0,0,0,8400000,0,2297150,139.5987852,0.729245118
9/11/2019 2:00,66,61,58.1212,67.4749,43.9567,0,0,0,0,0,0,0.527028059,0.43812527,0.43812527,0,0,0,0,50.92898,0,0,0,0,0,0,0,0.523667283,0.523667283,0.523667283,0,0,0,0,50.92427,0,0,0,0,0,0,0,0.703585874,0.703585874,0.703585874,0,0,0,0,52.40544,0,0,0,2311500,0,0,0,0.155874,0,0.418793488,0.518418712,0.518418712,80.67009562,0,0,0,0,0,0,0,8400000,0,2311500,140.0116656,0.72686134
9/11/2019 3:00,67,61,57.3122,67.4764,43.7567,0,0,0,0,0,0,0.528379602,0.439253037,0.439253037,0,0,0,0,50.94423,0,0,0,0,0,0,0,0.525016396,0.525016396,0.525016396,0,0,0,0,50.93966,0,0,0,0,0,0,0,0.705432579,0.705432579,0.705432579,0,0,0,0,52.46886,0,0,0,2325850,0,0,0,0.157015,0,0.419223137,0.519737741,0.519737741,81.25417779,0,0,0,0,0,0,0,8400000,0,2325850,140.6275378,0.725554293
9/11/2019 4:00,67,61,57.3122,67.4781,43.7567,0,0,0,0,0,0,0.528439388,0.439307478,0.439307478,0,0,0,0,50.80141,0,0,0,0,0,0,0,0.525082764,0.525082764,0.525082764,0,0,0,0,50.79601,0,0,0,0,0,0,0,0.705548427,0.705548427,0.705548427,0,0,0,0,52.22145,0,0,0,2282800,0,0,0,0.154131,0,0.420876999,0.519782018,0.519782018,80.0648345,0,0,0,0,0,0,0,8400000,0,2282800,139.2638745,0.732068729
9/11/2019 5:00,67,61,57.3122,67.4766,43.8399,9380970,0,0,0.877457,0,0,0.26450277,0.436567132,0.436567132,206.7743792,0,0,9380970,363.3377792,0.464776388,9372060,0,0,0.662872,0,0,0.27092683,0.521803872,0.521803872,211.5952087,0,0,9372060,362.6080187,0.464283863,9372060,0,0,0.665453,0,0,0.243891628,0.701046286,0.701046286,190.4805806,0,0,9372060,351.9327806,0.450615272,0,0,9372050,0,0,0,0.628531,0,0.269471694,0.516590758,0.516590758,210.4585158,0,0,0,0,0,0,0,8400000,0,9372050,358.1562758,0.458584334
9/11/2019 6:00,67,61,57.3122,68.5279,44.4093,10528100,0,0,0.944699,0,0,0.287311552,0.452567779,0.452567779,252.0703963,0,0,10528100,431.3093563,0.491609338,10522000,0,0,0.705073,0,0,0.282320679,0.541497015,0.541497015,247.5481823,0,0,10522000,422.6081623,0.481970913,10522000,0,0,0.706853,0,0,0.254018797,0.731255617,0.731255617,222.7321489,0,0,10522000,405.9042489,0.462920641,0,0,10522000,0,0,0,0.705075,0,0.282127554,0.541179439,0.541179439,247.3788439,0,0,0,0,0,0,0,8400000,0,10522000,422.3781039,0.481708539
9/11/2019 7:00,67,62,59.2615,69.0107,44.4183,10886300,0,0,0.977303,0,0,0.296285416,0.454818515,0.454818515,268.7876607,0,0,10886300,459.3050707,0.506293309,10881300,0,0,0.72903,0,0,0.2842656,0.544163332,0.544163332,257.7649394,0,0,10881300,444.6063294,0.490316043,10881300,0,0,0.730998,0,0,0.2556345,0.736816206,0.736816206,231.8029733,0,0,10881300,436.4013733,0.48126754,0,0,10881300,0,0,0,0.72903,0,0.284266821,0.544165363,0.544165363,257.7660465,0,0,0,0,0,0,0,8400000,0,10881300,444.5304065,0.490232314
9/11/2019 8:00,69,62,57.9465,69.9226,44.0613,0,11950700,0,0,0.676663,0,0.563820085,0.273244548,0.472527079,0,272.1219681,0,11950700,446.5655581,0.448407767,11961800,0,0,0.8034,0,0,0.301456898,0.565698047,0.565698047,300.4972603,0,0,11961800,476.0810903,0.477601455,11961800,0,0,0.804929,0,0,0.271698129,0.768720417,0.768720417,270.8332231,0,0,11961800,461.3716231,0.462845013,0,0,11961800,0,0,0,0.8034,0,0.301471593,0.565723237,0.565723237,300.5119084,0,0,0,0,0,0,0,8400000,0,11961800,476.0475684,0.477567826
9/11/2019 9:00,70,63,59.0029,69.8088,43.9048,0,12754500,0,0,0.68693,0,0.568103323,0.275968558,0.476431459,0,293.3200811,0,12754500,485.8292811,0.457089762,12764000,0,0,0.858341,0,0,0.310849848,0.569926132,0.569926132,330.6406215,0,0,12764000,529.3738215,0.497687704,12764000,0,0,0.860397,0,0,0.283089846,0.776574952,0.776574952,301.113233,0,0,12764000,525.455633,0.494004042,0,0,12764000,0,0,0,0.858341,0,0.310852256,0.569930357,0.569930357,330.6431826,0,0,0,0,0,0,0,8400000,0,12764000,529.2823826,0.497601739
9/11/2019 10:00,72,63,57.6767,69.8446,43.5779,0,13935300,0,0,0.752056,0,0.571125362,0.280304765,0.479039158,0,325.5109161,0,13935300,537.0028161,0.462425193,13940800,0,0,0.940222,0,0,0.329232723,0.573467252,0.573467252,382.4806288,0,0,13940800,597.5730188,0.51438054,13940800,0,0,0.943409,0,0,0.3080077,0.782015423,0.782015423,357.8228118,0,0,13940800,591.2945118,0.508976109,0,0,13940800,0,0,0,0.940222,0,0.329233896,0.573469376,0.573469376,382.481992,0,0,0,0,0,0,0,8400000,0,13940800,597.448112,0.514273022
9/11/2019 11:00,73,63,57.13,69.9085,43.4165,0,14567400,0,0,0.786844,0,0.569039998,0.281834657,0.476983052,0,342.1331821,0,14567400,569.1535821,0.468844336,14570200,0,0,0.984515,0,0,0.339811836,0.570972841,0.570972841,412.5938674,0,0,14570200,641.4499674,0.528297457,14570200,0,0,0.988165,0,0,0.324182951,0.776979223,0.776979223,393.6175358,0,0,14570200,645.2790358,0.531451073,0,0,14570200,0,0,0,0.984516,0,0.339809827,0.570968607,0.570968607,412.591429,0,0,0,0,0,0,0,8400000,0,14570200,641.303529,0.528176851
9/11/2019 12:00,74,63,56.5734,69.9744,43.2505,0,15095500,0,0,0.816386,0,0.570859804,0.286257322,0.47857044,0,360.0997843,0,15095500,602.1881843,0.478702806,0,9406990,0,0,0.671421,0,0.572896479,0.301687926,0.572896479,0,236.4979416,0,9406990,479.7541416,0.611997004,0,9406990,0,0,0.670174,0,0.779956953,0.27826462,0.779956953,0,218.1360416,0,9406990,487.2661416,0.621579666,7404210,0,7668370,0,0.537731,0,0.522225,0,0.320069909,0.317045109,0.572896479,204.5345404,195.6223808,0,0,0,0,0,0,8400000,0,15072580,474.9566002,0.505484387
9/11/2019 13:00,75,63,55.7193,69.0915,43.0028,0,14427400,0,0,0.781746,0,0.556722645,0.273089506,0.465188151,0,328.3309614,0,14427400,560.7990614,0.46644501,14431000,0,0,0.996736,0,0,0.336177652,0.557108784,0.557108784,404.2816409,0,0,14431000,642.3176409,0.53411487,14431000,0,0,0.998319,0,0,0.323199871,0.756949847,0.756949847,388.6747786,0,0,14431000,662.4901786,0.550889207,0,0,14431000,0,0,0,0.979093,0,0.330844714,0.557069514,0.557069514,397.8683384,0,0,0,0,0,0,0,8400000,0,14431000,632.4707384,0.525926745
9/11/2019 14:00,75,62,53.9366,68.0713,42.9751,0,14031300,0,0,0.760547,0,0.538713492,0.259712802,0.448353656,0,303.6756863,0,14031300,527.2860863,0.450951304,14036300,0,0,0.954363,0,0,0.312616624,0.536139721,0.536139721,365.66506,0,0,14036300,592.95486,0.506932619,14036300,0,0,0.954363,0,0,0.294306495,0.724296309,0.724296309,344.2478549,0,0,14036300,606.6762549,0.518663398,0,0,14036200,0,0,0,0.95436,0,0.312526929,0.53597497,0.53597497,365.5575397,0,0,0,0,0,0,0,8400000,0,14036200,592.6799397,0.506701192
9/11/2019 15:00,76,61,51.0516,67.0563,42.7736,0,14043800,0,0,0.763197,0,0.522730851,0.249716523,0.433301479,0,292.247409,0,14043800,518.649809,0.443170489,14048800,0,0,0.9564,0,0,0.303240488,0.517514231,0.517514231,355.0137471,0,0,14048800,584.9637471,0.49965584,14048800,0,0,0.9564,0,0,0.286350368,0.694989558,0.694989558,335.2399205,0,0,14048800,603.4078205,0.515410131,0,0,14048800,0,0,0,0.9564,0,0.303227989,0.517490818,0.517490818,354.9991142,0,0,0,0,0,0,0,8400000,0,14048800,584.7368142,0.499462002
9/11/2019 16:00,76,60,48.9641,66.9664,42.7386,0,13476600,0,0,0.732341,0,0.521503306,0.246507142,0.432130079,0,276.8398462,0,13476600,480.5978462,0.427939848,13483700,0,0,0.91815,0,0,0.29269006,0.51608155,0.51608155,328.8787463,0,0,13483700,537.4683463,0.478327177,13483700,0,0,0.91815,0,0,0.270582392,0.691389616,0.691389616,304.0376501,0,0,13483700,535.4614501,0.476541113,0,0,13483700,0,0,0,0.91815,0,0.29269006,0.51608155,0.51608155,328.8787463,0,0,0,0,0,0,0,8400000,0,13483700,537.3464463,0.47821869
9/11/2019 17:00,74,60,50.7135,66.9334,43.0361,0,11935300,0,0,0.646613,0,0.518915687,0.242848023,0.429925681,0,241.5386673,0,11935300,420.4690673,0.422748386,11946500,0,0,0.811074,0,0,0.271953372,0.513425061,0.513425061,270.7409128,0,0,11946500,457.2467128,0.4592944,11946500,0,0,0.811988,0,0,0.241853652,0.687462279,0.687462279,240.7753882,0,0,11946500,454.2816882,0.456316097,0,0,11946500,0,0,0,0.811074,0,0.271952274,0.513423124,0.513423124,270.7398203,0,0,0,0,0,0,0,8400000,0,11946500,457.1572203,0.459204507
9/11/2019 18:00,72,60,52.0439,67.0844,43.381,0,11206200,0,0,0.605314,0,0.519075395,0.24452326,0.430312576,0,228.3480459,0,11206200,425.0314459,0.455138883,11214200,0,0,0.758515,0,0,0.267313031,0.51394599,0.51394599,249.8084825,0,0,11214200,451.7979825,0.483456313,11214200,0,0,0.760693,0,0,0.23673529,0.689546468,0.689546468,221.2330738,0,0,11214200,446.0231738,0.477276853,0,0,11214200,0,0,0,0.758514,0,0.267315221,0.513949867,0.513949867,249.8105289,0,0,0,0,0,0,0,8400000,0,11214200,451.7206289,0.48337354
9/11/2019 19:00,70,60,53.6292,65.28,43.3266,0,0,0,0,0,0,0.48981438,0.403023601,0.403023601,0,0,0,0,75.31997,0,0,0,0,0,0,0,0.480269285,0.480269285,0.480269285,0,0,0,0,75.29262,0,0,0,0,0,0,0,0.639849626,0.639849626,0.639849626,0,0,0,0,88.8003,0,0,0,4713070,0,0,0,0.318565,0,0.311436159,0.480210693,0.480210693,122.3183682,0,0,0,0,0,0,0,8400000,0,4713070,74.5396938,0.509233501
9/11/2019 20:00,68,58,51.0516,62.1361,43.6813,0,0,0,0,0,0,0.440093749,0.357044449,0.357044449,0,0,0,0,94.624,0,0,0,0,0,0,0,0.423168514,0.423168514,0.423168514,0,0,0,0,94.3548,0,0,0,0,0,0,0,0.559885026,0.559885026,0.559885026,0,0,0,0,131.383,0,0,0,4077270,0,0,0,0.276108,0,0.283521812,0.424024869,0.424024869,96.33291474,0,0,0,0,0,0,0,8400000,0,4077270,93.411252,0.517132713
9/11/2019 21:00,67,55,45.5338,59.9701,43.8487,0,0,0,0,0,0,0.417936859,0.33661353,0.33661353,0,0,0,0,75.5823,0,0,0,0,0,0,0,0.397568347,0.397568347,0.397568347,0,0,0,0,75.4454,0,0,0,0,0,0,0,0.511350238,0.511350238,0.511350238,0,0,0,0,105.8686,0,0,0,3656390,0,0,0,0.24739,0,0.266362063,0.388792998,0.388792998,81.16029854,0,0,0,0,0,0,0,8400000,0,3656390,74.690946,0.499773138
9/11/2019 22:00,65,53,42.5632,59.7174,44.2324,0,0,0,0,0,0,0.41081186,0.330257583,0.330257583,0,0,0,0,61.68544,0,0,0,0,0,0,0,0.389716798,0.389716798,0.389716798,0,0,0,0,61.65025,0,0,0,0,0,0,0,0.495743444,0.495743444,0.495743444,0,0,0,0,72.7078,0,0,0,3409840,0,0,0,0.230281,0,0.26861151,0.383193457,0.383193457,76.32685603,0,0,0,0,0,0,0,8400000,0,3409840,143.651636,0.505542674
9/11/2019 23:00,64,53,43.5284,58.7851,44.3598,0,0,0,0,0,0,0.398472018,0.318918061,0.318918061,0,0,0,0,55.70777,0,0,0,0,0,0,0,0.375392425,0.375392425,0.375392425,0,0,0,0,55.5714,0,0,0,0,0,0,0,0.474057471,0.474057471,0.474057471,0,0,0,0,66.84543,0,0,0,2360130,0,0,0,0.159298,0,0.286198996,0.368798081,0.368798081,56.28890305,0,0,0,0,0,0,0,8400000,0,2360130,118.896883,0.604527122
9/12/2019 0:00,62,52,43.0917,58.5709,44.7567,0,0,0,0,0,0,0.392466144,0.313603767,0.313603767,0,0,0,0,51.81284,0,0,0,0,0,0,0,0.368804604,0.368804604,0.368804604,0,0,0,0,51.80401,0,0,0,0,0,0,0,0.462037349,0.462037349,0.462037349,0,0,0,0,57.49983,0,0,0,2283120,0,0,0,0.153841,0,0.284582357,0.363954572,0.363954572,54.14463931,0,0,0,0,0,0,0,8400000,0,2283120,114.9632493,0.604242875
9/12/2019 1:00,61,52,44.383,58.5591,44.9567,0,0,0,0,0,0,0.391171804,0.312525189,0.312525189,0,0,0,0,51.76602,0,0,0,0,0,0,0,0.367518361,0.367518361,0.367518361,0,0,0,0,51.76104,0,0,0,0,0,0,0,0.460079993,0.460079993,0.460079993,0,0,0,0,57.08565,0,0,0,2297150,0,0,0,0.154666,0,0.283361559,0.362883358,0.362883358,54.24366704,0,0,0,0,0,0,0,8400000,0,2297150,115.054387,0.601028511
9/12/2019 2:00,60,52,45.2136,58.5606,45.1567,0,0,0,0,0,0,0.390265905,0.311804053,0.311804053,0,0,0,0,51.7644,0,0,0,0,0,0,0,0.366672166,0.366672166,0.366672166,0,0,0,0,51.75947,0,0,0,0,0,0,0,0.459027126,0.459027126,0.459027126,0,0,0,0,57.06567,0,0,0,2297150,0,0,0,0.154552,0,0.282757704,0.362043237,0.362043237,54.12807162,0,0,0,0,0,0,0,8400000,0,2297150,114.9358016,0.600409037
9/12/2019 3:00,58,52,47.1944,58.5605,45.5567,0,0,0,0,0,0,0.388459404,0.31036059,0.31036059,0,0,0,0,51.61619,0,0,0,0,0,0,0,0.364974589,0.364974589,0.364974589,0,0,0,0,51.61065,0,0,0,0,0,0,0,0.456898098,0.456898098,0.456898098,0,0,0,0,56.6682,0,0,0,2254090,0,0,0,0.151453,0,0.282815263,0.36036513,0.36036513,53.1242546,0,0,0,0,0,0,0,8400000,0,2254090,113.7323046,0.605471678
9/12/2019 4:00,57,52,47.9514,58.5583,45.754,0,0,0,0,0,0,0.387456785,0.309545111,0.309545111,0,0,0,0,51.6182,0,0,0,0,0,0,0,0.364005541,0.364005541,0.364005541,0,0,0,0,51.61345,0,0,0,0,0,0,0,0.45559486,0.45559486,0.45559486,0,0,0,0,56.68938,0,0,0,2268300,0,0,0,0.152315,0,0.281716542,0.359459144,0.359459144,53.25146942,0,0,0,0,0,0,0,8400000,0,2268300,113.8784494,0.602451789
9/12/2019 5:00,58,52,47.1944,58.5549,45.6238,0,0,0,0,0,0,0.387512523,0.309593481,0.309593481,0,0,0,0,78.02058,0,0,0,0,0,0,0,0.3640651,0.3640651,0.3640651,0,0,0,0,78.02496,0,0,0,0,0,0,0,0.455691276,0.455691276,0.455691276,0,0,0,0,84.44651,0,0,0,5116380,0,0,0,0.343568,0,0.214020879,0.359505209,0.359505209,91.251012,0,0,0,0,0,0,0,8400000,0,5116380,170.034772,0.398800962
9/12/2019 6:00,58,52,47.1944,59.6013,45.8818,0,0,0,0,0,0,0.397985487,0.319308717,0.319308717,0,0,0,0,88.77701,0,0,0,0,0,0,0,0.376414835,0.376414835,0.376414835,0,0,0,0,88.772,0,0,0,0,0,0,0,0.474335214,0.474335214,0.474335214,0,0,0,0,95.64479,0,0,0,5895750,0,0,0,0.39584,0,0.213660783,0.377039264,0.377039264,104.9742135,0,0,0,0,0,0,0,8400000,0,5895750,189.3992435,0.385496488
9/12/2019 7:00,59,53,48.3228,60.9866,45.7195,0,0,0,0,0,0,0.412645156,0.332800272,0.332800272,0,0,0,0,103.02218,0,0,0,0,0,0,0,0.393404863,0.393404863,0.393404863,0,0,0,0,103.04118,0,0,0,0,0,0,0,0.501517217,0.501517217,0.501517217,0,0,0,0,114.4126,0,0,0,6724580,0,0,0,0.451679,0,0.213378995,0.39361304,0.39361304,119.5736768,0,0,0,0,0,0,0,8400000,0,6724580,102.0107682,0.38642593
9/12/2019 8:00,61,54,48.3228,62.9394,45.414,0,0,0,0,0,0,0.441423187,0.359325542,0.359325542,0,0,0,0,135.10335,0,0,0,0,0,0,0,0.426593875,0.426593875,0.426593875,0,0,0,0,135.14836,0,0,0,0,0,0,0,0.553162398,0.553162398,0.553162398,0,0,0,0,148.2028,0,0,0,8399830,0,0,0,0.564715,0,0.218804735,0.426762527,0.426762527,153.160215,0,0,0,0,0,0,0,8400000,0,8399830,133.7968764,0.402024972
9/12/2019 9:00,64,56,50.1146,63.806,44.867,9395350,0,0,0.878045,0,0,0.226444808,0.378638646,0.378638646,177.2940187,0,0,9395350,333.1303687,0.425483289,9386310,0,0,0.666481,0,0,0.227817573,0.450501821,0.450501821,178.197197,0,0,9386310,328.822597,0.420385771,9386310,0,0,0.666481,0,0,0.195972262,0.591691851,0.591691851,153.2880334,0,0,9386310,313.7378334,0.401100539,0,0,9386320,0,0,0,0.632258,0,0.228682894,0.450606013,0.450606013,178.874235,0,0,0,0,0,0,0,8400000,0,9386320,325.922585,0.416677784
9/12/2019 10:00,66,57,50.5492,64.8516,44.5462,10644900,0,0,0.957279,0,0,0.249286058,0.390736375,0.390736375,221.1354299,0,0,10644900,404.4321599,0.455916535,10639200,0,0,0.717572,0,0,0.237366061,0.465513137,0.465513137,210.44875,0,0,10639200,389.81121,0.439669761,10639200,0,0,0.717572,0,0,0.204754003,0.613670567,0.613670567,181.5348986,0,0,10639200,376.1196986,0.424227046,0,0,10639100,0,0,0,0.717569,0,0.237212154,0.465249603,0.465249603,210.3103188,0,0,0,0,0,0,0,8400000,0,10639100,389.6193788,0.439457524
9/12/2019 11:00,68,58,50.8026,65.9244,44.2344,0,11891300,0,0,0.675318,0,0.494401724,0.228604696,0.407883382,0,226.5339189,0,11891300,405.0342189,0.408736692,11902300,0,0,0.803866,0,0,0.256185039,0.486568505,0.486568505,254.0992655,0,0,11902300,433.6828655,0.43724275,11902300,0,0,0.803866,0,0,0.22567821,0.646477834,0.646477834,223.8408133,0,0,11902300,423.0132133,0.426485516,0,0,11902300,0,0,0,0.803866,0,0.256198571,0.486592551,0.486592551,254.1126876,0,0,0,0,0,0,0,8400000,0,11902300,433.6682876,0.437228053
9/12/2019 12:00,69,59,52.1336,66.998,44.1071,0,13015600,0,0,0.700272,0,0.513189686,0.241088615,0.425309414,0,261.4927477,0,13015600,452.4384677,0.417134947,13024300,0,0,0.880162,0,0,0.279793241,0.507597758,0.507597758,303.6759259,0,0,13024300,500.8151059,0.461428351,13024300,0,0,0.880162,0,0,0.254069487,0.679491236,0.679491236,275.7564348,0,0,13024300,482.3259348,0.444393266,0,0,13024300,0,0,0,0.880162,0,0.279807981,0.507624597,0.507624597,303.6919241,0,0,0,0,0,0,0,8400000,0,13024300,500.7299141,0.461349859
9/12/2019 13:00,71,60,52.7779,66.9039,43.7001,0,12919000,0,0,0.696986,0,0.514031568,0.241077725,0.425825182,0,259.5402613,0,12919000,450.2878613,0.418256393,12928200,0,0,0.875446,0,0,0.279398019,0.508516595,0.508516595,301.0094553,0,0,12928200,498.0418753,0.462284193,12928200,0,0,0.875446,0,0,0.253251704,0.680552377,0.680552377,272.8407234,0,0,12928200,488.0388234,0.452999326,0,0,12928200,0,0,0,0.875446,0,0.279396962,0.508514674,0.508514674,301.0083175,0,0,0,0,0,0,0,8400000,0,12928200,497.9289475,0.462179373
9/12/2019 14:00,71,60,52.7779,66.8982,43.7187,0,13151300,0,0,0.709615,0,0.51382363,0.241458324,0.425643176,0,264.624238,0,13151300,460.327338,0.420029051,13159600,0,0,0.891034,0,0,0.282356654,0.508296207,0.508296207,309.6417185,0,0,13159600,511.5160185,0.466442158,13159600,0,0,0.891034,0,0,0.257601855,0.680202875,0.680202875,282.4947814,0,0,13159600,503.9908814,0.459580122,0,0,13159600,0,0,0,0.891034,0,0.282356654,0.508296207,0.508296207,309.6417185,0,0,0,0,0,0,0,8400000,0,13159600,511.4020185,0.466338203
9/12/2019 15:00,72,60,52.1336,67.8237,43.5807,0,14155900,0,0,0.764062,0,0.530462501,0.255435999,0.441072634,0,301.3272051,0,14155900,517.6247951,0.438792132,14160500,0,0,0.959477,0,0,0.309007797,0.527213305,0.527213305,364.6420763,0,0,14160500,584.2695863,0.495126234,14160500,0,0,0.959477,0,0,0.290924712,0.708401962,0.708401962,343.3032821,0,0,14160500,576.8032821,0.488799081,0,0,14160500,0,0,0,0.959477,0,0.309017375,0.527231126,0.527231126,364.6533779,0,0,0,0,0,0,0,8400000,0,14160500,584.1614379,0.495034586
9/12/2019 16:00,72,61,54.0272,67.0589,43.52,0,13215400,0,0,0.713855,0,0.517819031,0.243978456,0.429237322,0,268.6894068,0,13215400,471.5437068,0.428176558,13223500,0,0,0.896294,0,0,0.285855739,0.512674094,0.512674094,315.0011135,0,0,13223500,523.6390135,0.475189486,13223500,0,0,0.896294,0,0,0.262007978,0.688474947,0.688474947,288.7218751,0,0,13223500,529.5143751,0.480521231,0,0,13223500,0,0,0,0.896294,0,0.285846234,0.512656685,0.512656685,314.9906401,0,0,0,0,0,0,0,8400000,0,13223500,523.4564401,0.475023805
9/12/2019 17:00,71,60,52.7779,66.915,43.6197,0,11716500,0,0,0.631877,0,0.5147745,0.241092379,0.426464693,0,235.3965718,0,11716500,408.5095718,0.418394133,11727100,0,0,0.792985,0,0,0.267688469,0.509285852,0.509285852,261.6007868,0,0,11727100,441.9567868,0.452241513,11727100,0,0,0.794448,0,0,0.237241082,0.68173672,0.68173672,231.8458246,0,0,11727100,437.9203246,0.448111118,0,0,11727100,0,0,0,0.792985,0,0.26768737,0.509283928,0.509283928,261.599713,0,0,0,0,0,0,0,8400000,0,11727100,441.862113,0.452144636
9/12/2019 18:00,69,60,54.3317,66.1863,43.9325,10511500,0,0,0.982305,0,0,0.270091634,0.413468046,0.413468046,236.5890174,0,0,10511500,430.8365174,0.491845903,10505400,0,0,0.708806,0,0,0.253192162,0.49332079,0.49332079,221.6570778,0,0,10505400,407.7563778,0.465767751,10505400,0,0,0.710539,0,0,0.223157701,0.659501141,0.659501141,195.3634094,0,0,10505400,412.1729094,0.470812621,0,0,10505400,0,0,0,0.708809,0,0.253178892,0.493298328,0.493298328,221.6454608,0,0,0,0,0,0,0,8400000,0,10505400,407.6002608,0.465589424
9/12/2019 19:00,68,59,53.095,66.8904,43.7563,0,0,0,0,0,0,0.513528374,0.425401723,0.425401723,0,0,0,0,77.20357,0,0,0,0,0,0,0,0.507807981,0.507807981,0.507807981,0,0,0,0,77.22078,0,0,0,0,0,0,0,0.678877812,0.678877812,0.678877812,0,0,0,0,79.32174,0,0,0,5098990,0,0,0,0.34326,0,0.324040237,0.507827166,0.507827166,137.6898273,0,0,0,0,0,0,0,8400000,0,5098990,76.4485722,0.504170757
9/12/2019 20:00,67,60,55.5205,66.7582,43.9352,0,0,0,0,0,0,0.509863929,0.422105696,0.422105696,0,0,0,0,74.00042,0,0,0,0,0,0,0,0.503996389,0.503996389,0.503996389,0,0,0,0,73.9924,0,0,0,0,0,0,0,0.672922682,0.672922682,0.672922682,0,0,0,0,76.06251,0,0,0,4900100,0,0,0,0.329338,0,0.326768167,0.504581767,0.504581767,133.4330578,0,0,0,0,0,0,0,8400000,0,4900100,73.252476,0.513131637
9/12/2019 21:00,67,60,55.5205,66.7376,43.9217,0,0,0,0,0,0,0.509247827,0.421522195,0.421522195,0,0,0,0,71.49122,0,0,0,0,0,0,0,0.503281936,0.503281936,0.503281936,0,0,0,0,71.48358,0,0,0,0,0,0,0,0.671513363,0.671513363,0.671513363,0,0,0,0,73.51526,0,0,0,4711270,0,0,0,0.316688,0,0.331332255,0.504326038,0.504326038,130.0829762,0,0,0,0,0,0,0,8400000,0,4711270,70.7687442,0.521339824
9/12/2019 22:00,66,60,56.0982,66.7216,44.1054,0,0,0,0,0,0,0.507697209,0.420197564,0.420197564,0,0,0,0,68.43159,0,0,0,0,0,0,0,0.501687176,0.501687176,0.501687176,0,0,0,0,68.42477,0,0,0,0,0,0,0,0.66912282,0.66912282,0.66912282,0,0,0,0,70.44674,0,0,0,4465380,0,0,0,0.299792,0,0.336952093,0.502872803,0.502872803,125.3849282,0,0,0,0,0,0,0,8400000,0,4465380,198.1427282,0.532477133
9/12/2019 23:00,65,60,56.9449,66.6993,44.1631,0,0,0,0,0,0,0.506826907,0.419423568,0.419423568,0,0,0,0,51.74698,0,0,0,0,0,0,0,0.500745786,0.500745786,0.500745786,0,0,0,0,51.72961,0,0,0,0,0,0,0,0.667531353,0.667531353,0.667531353,0,0,0,0,54.53544,0,0,0,2393970,0,0,0,0.16161,0,0.401356417,0.50210988,0.50210988,80.06960173,0,0,0,0,0,0,0,8400000,0,2393970,140.5431717,0.704485879
9/13/2019 0:00,65,60,56.9449,66.4962,44.1594,0,0,0,0,0,0,0.509272267,0.421699453,0.421699453,0,0,0,0,51.15653,0,0,0,0,0,0,0,0.503549296,0.503549296,0.503549296,0,0,0,0,51.15204,0,0,0,0,0,0,0,0.672721518,0.672721518,0.672721518,0,0,0,0,53.01861,0,0,0,2340700,0,0,0,0.158134,0,0.399949267,0.498377547,0.498377547,78.01343741,0,0,0,0,0,0,0,8400000,0,2340700,137.7286674,0.706089635
9/13/2019 1:00,64,60,57.4967,65.5657,44.3567,0,0,0,0,0,0,0.493599589,0.40722401,0.40722401,0,0,0,0,51.70204,0,0,0,0,0,0,0,0.485719463,0.485719463,0.485719463,0,0,0,0,51.68965,0,0,0,0,0,0,0,0.646576524,0.646576524,0.646576524,0,0,0,0,56.82068,0,0,0,2297290,0,0,0,0.15506,0,0.385374143,0.479871552,0.479871552,73.77634712,0,0,0,0,0,0,0,8400000,0,2297290,134.5631571,0.702896842
9/13/2019 2:00,64,59,55.8107,65.4937,44.3567,0,0,0,0,0,0,0.491837837,0.405583275,0.405583275,0,0,0,0,51.12885,0,0,0,0,0,0,0,0.483726699,0.483726699,0.483726699,0,0,0,0,51.12307,0,0,0,0,0,0,0,0.642217255,0.642217255,0.642217255,0,0,0,0,53.32824,0,0,0,2311500,0,0,0,0.156019,0,0.383729037,0.478582563,0.478582563,73.91580571,0,0,0,0,0,0,0,8400000,0,2311500,133.6072157,0.69361306
9/13/2019 3:00,63,59,56.383,65.4941,44.5567,0,0,0,0,0,0,0.490628875,0.404584287,0.404584287,0,0,0,0,51.10505,0,0,0,0,0,0,0,0.482540007,0.482540007,0.482540007,0,0,0,0,51.10002,0,0,0,0,0,0,0,0.640582714,0.640582714,0.640582714,0,0,0,0,53.19447,0,0,0,2297150,0,0,0,0.154915,0,0.383390362,0.477431365,0.477431365,73.39209755,0,0,0,0,0,0,0,8400000,0,2297150,133.0422875,0.694994863
9/13/2019 4:00,63,59,56.383,65.4923,44.5567,0,0,0,0,0,0,0.490595961,0.404552375,0.404552375,0,0,0,0,50.97935,0,0,0,0,0,0,0,0.482500227,0.482500227,0.482500227,0,0,0,0,50.97422,0,0,0,0,0,0,0,0.640500571,0.640500571,0.640500571,0,0,0,0,53.01182,0,0,0,2282800,0,0,0,0.153948,0,0.383884657,0.477411944,0.477411944,73.02765798,0,0,0,0,0,0,0,8400000,0,2282800,132.550468,0.696778349
9/13/2019 5:00,64,59,55.8107,65.4939,44.4345,0,0,0,0,0,0,0.489444843,0.403598558,0.403598558,0,0,0,0,129.83124,0,0,0,0,0,0,0,0.481360977,0.481360977,0.481360977,0,0,0,0,129.88838,0,0,0,0,0,0,0,0.638959524,0.638959524,0.638959524,0,0,0,0,147.9186,0,0,0,7955840,0,0,0,0.532622,0,0.254406391,0.476303938,0.476303938,168.6680454,0,0,0,0,0,0,0,8400000,0,7955840,290.3843454,0.437994246
9/13/2019 6:00,64,59,55.8107,65.6139,44.9153,0,0,0,0,0,0,0.493782181,0.407681892,0.407681892,0,0,0,0,144.72757,0,0,0,0,0,0,0,0.48641617,0.48641617,0.48641617,0,0,0,0,144.70878,0,0,0,0,0,0,0,0.648585734,0.648585734,0.648585734,0,0,0,0,154.4882,0,0,0,8931620,0,0,0,0.597899,0,0.253211639,0.486436846,0.486436846,188.4658448,0,0,0,0,0,0,0,8400000,0,8931620,326.3537148,0.438469682
9/13/2019 7:00,65,59,55.2276,66.8716,44.788,10393900,0,0,0.968228,0,0,0.26991486,0.418410621,0.418410621,233.7890054,0,0,10393900,412.8718154,0.476670142,10387400,0,0,0.731699,0,0,0.258009393,0.49960719,0.49960719,223.3372306,0,0,10387400,398.9129506,0.460842502,10387400,0,0,0.734293,0,0,0.226914643,0.666690073,0.666690073,196.4210965,0,0,10387400,383.9203965,0.443522417,0,0,10387400,0,0,0,0.696412,0,0.257196229,0.499649168,0.499649168,222.6333426,0,0,0,0,0,0,0,8400000,0,10387400,394.2853026,0.455496431
9/13/2019 8:00,68,60,54.9318,67.9255,44.2286,0,11556700,0,0,0.654454,0,0.527156261,0.249507971,0.438402018,0,240.2907309,0,11556700,407.9395409,0.423587572,11566900,0,0,0.777346,0,0,0.274971445,0.524133573,0.524133573,265.0472668,0,0,11566900,433.5600868,0.449793898,11566900,0,0,0.781306,0,0,0.244688791,0.70471579,0.70471579,235.8575644,0,0,11566900,420.3440644,0.436083028,0,0,11566900,0,0,0,0.777365,0,0.274812949,0.523857957,0.523857957,264.8944914,0,0,0,0,0,0,0,8400000,0,11566900,433.4620614,0.449692202
9/13/2019 9:00,70,61,55.2276,68.9561,43.8829,0,12505500,0,0,0.67293,0,0.548333241,0.262898424,0.457947073,0,273.9730201,0,12505500,455.8998501,0.437471369,12515900,0,0,0.842439,0,0,0.295674855,0.547479256,0.547479256,308.3864095,0,0,12515900,497.3553995,0.476854624,12515900,0,0,0.846012,0,0,0.267357902,0.740764222,0.740764222,278.8520634,0,0,12515900,486.4301634,0.466379722,0,0,12515900,0,0,0,0.842438,0,0.295689806,0.547505816,0.547505816,308.4020036,0,0,0,0,0,0,0,8400000,0,12515900,497.3257636,0.47682621
9/13/2019 10:00,73,62,55.2276,69.7628,43.3883,0,14152200,0,0,0.764848,0,0.570608904,0.280758943,0.478427762,0,331.1130596,0,14152200,546.1011296,0.463052639,14156900,0,0,0.95635,0,0,0.332953782,0.572731567,0.572731567,392.7994496,0,0,14156900,610.8698496,0.517799673,14156900,0,0,0.959902,0,0,0.313387678,0.779429303,0.779429303,369.7165019,0,0,14156900,598.4745019,0.507292841,0,0,14156900,0,0,0,0.956348,0,0.3329684,0.572759158,0.572759158,392.8166954,0,0,0,0,0,0,0,8400000,0,14156900,610.7683054,0.5177136
9/13/2019 11:00,73,63,57.222,70.8307,43.457,0,15166400,0,0,0.819425,0,0.586232291,0.296591119,0.49308788,0,374.8516286,0,15166400,615.0962786,0.48667814,0,9451130,0,0,0.674473,0,0.590548296,0.312766976,0.590548296,0,246.3334457,0,9451130,486.2334457,0.617365474,0,9451130,0,0,0.672218,0,0.806118275,0.290213602,0.806118275,0,228.5705401,0,9451130,483.3827401,0.613745963,7439390,0,7703830,0,0.540765,0,0.525499,0,0.331711721,0.328665388,0.590565711,212.9542254,203.7558336,0,0,0,0,0,0,8400000,0,15143220,481.3711112,0.513679515
9/13/2019 12:00,74,64,58.3065,71.895,43.3156,0,16086800,0,0,0.871096,0,0.607466972,0.317795434,0.512863325,0,426.025966,0,16086800,687.720066,0.513006987,0,10026700,0,0,0.683153,0,0.614992739,0.3276502,0.614992739,0,273.7708553,0,10026700,528.0888553,0.632019135,0,10026700,0,0,0.678936,0,0.843745004,0.306394402,0.843745004,0,256.0103957,0,10026700,525.6910957,0.629149486,8032330,0,8032330,0,0.550993,0,0.550993,0,0.343219889,0.343219889,0.615008635,229.7379511,229.7379511,0,0,0,0,0,0,8400000,0,16064660,522.8079667,0.529324519
9/13/2019 13:00,74,65,60.1179,71.9957,43.3114,0,15989600,0,0,0.86621,0,0.609888964,0.318491325,0.515127428,0,424.3790741,0,15989600,687.7615741,0.516156682,0,9965910,0,0,0.679496,0,0.617363103,0.329316093,0.617363103,0,273.494545,0,9965910,529.958145,0.638125143,0,9965910,0,0,0.675152,0,0.848618031,0.309280818,0.848618031,0,256.8553995,0,9965910,536.7572995,0.646312037,7983630,0,7983630,0,0.54813,0,0.54813,0,0.345477592,0.345477592,0.617519879,229.8471056,229.8471056,0,0,0,0,0,0,8400000,0,15967260,524.6585635,0.534570824
9/13/2019 14:00,74,65,60.1179,71.1001,43.2442,0,15000600,0,0,0.812558,0,0.592723595,0.299656523,0.499014368,0,374.5856372,0,15000600,619.8157372,0.495832756,0,9347970,0,0,0.636562,0,0.597863502,0.319834503,0.597863502,0,249.1502782,0,9347970,486.0081782,0.623889266,0,9347970,0,0,0.633114,0,0.820035026,0.3041023,0.820035026,0,236.8949311,0,9347970,505.8608311,0.649374139,7489040,0,7489040,0,0.513345,0,0.513345,0,0.339274747,0.339274747,0.598005183,211.7368457,211.7368457,0,0,0,0,0,0,8400000,0,14978080,481.1480964,0.525840261
