Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
9/13/2019 15:00,73,64,58.8349,70.9577,43.4563,0,15243700,0,0,0.823635,0,0.588417644,0.298540116,0.495137138,0,379.2379977,0,15243700,623.9904977,0.491211843,0,9499450,0,0,0.644701,0,0.593176002,0.316312341,0.593176002,0,250.399439,0,9499450,486.443139,0.614490067,0,9499450,0,0,0.64169,0,0.811430467,0.298293502,0.811430467,0,236.1353503,0,9499450,494.7932503,0.625038187,7610270,0,7610270,0,0.519611,0,0.519611,0,0.334864676,0.334864676,0.593326859,212.3675495,212.3675495,0,0,0,0,0,0,8400000,0,15220540,481.5787076,0.517475568
9/13/2019 16:00,73,64,59.0029,70.9654,43.4351,0,14909500,0,0,0.806013,0,0.588806884,0.296563371,0.495484969,0,368.4676317,0,14909500,603.7671317,0.485945577,0,9291280,0,0,0.631109,0,0.593591206,0.317743148,0.593591206,0,246.020046,0,9291280,472.897546,0.610763054,0,9291280,0,0,0.627937,0,0.812105732,0.301684892,0.812105732,0,233.5865671,0,9291280,481.6167671,0.622024221,7443660,0,7443660,0,0.508739,0,0.508739,0,0.337536013,0.337536013,0.593739973,209.3752768,209.3752768,0,0,0,0,0,0,8400000,0,14887320,468.1685706,0.517097439
9/13/2019 17:00,72,64,59.5179,70.9491,43.5408,0,13524700,0,0,0.731557,0,0.587678991,0.289743381,0.494503461,0,326.5576924,0,13524700,529.4692124,0.469779777,13531600,0,0,0.946686,0,0,0.341322178,0.592412937,0.592412937,384.8862659,0,0,13531600,596.9444859,0.529378184,13531600,0,0,0.948579,0,0,0.319037853,0.810312314,0.810312314,359.7577173,0,0,13531600,586.2039173,0.519853307,0,0,13531600,0,0,0,0.91248,0,0.333562535,0.592565785,0.592565785,376.1362328,0,0,0,0,0,0,0,8400000,0,13531600,583.0985228,0.517099402
9/13/2019 18:00,71,64,60.0246,70.8692,43.7167,0,13140200,0,0,0.709784,0,0.584963438,0.28730039,0.492081459,0,314.5987151,0,13140200,508.8300551,0.464677909,13148400,0,0,0.885407,0,0,0.326579312,0.589587239,0.589587239,357.8329519,0,0,13148400,557.1499119,0.508487644,13148400,0,0,0.886326,0,0,0.299196452,0.805826088,0.805826088,327.8295528,0,0,13148400,538.0360528,0.491043217,0,0,13148300,0,0,0,0.8854,0,0.326426302,0.589319981,0.589319981,357.6625784,0,0,0,0,0,0,0,8400000,0,13148300,556.8780484,0.508243391
9/13/2019 19:00,70,64,60.7695,71.7548,43.4977,0,0,0,0,0,0,0.603966781,0.509721205,0.509721205,0,0,0,0,111.57454,0,0,0,0,0,0,0,0.610672176,0.610672176,0.610672176,0,0,0,0,111.29714,0,0,0,0,0,0,0,0.836640032,0.836640032,0.836640032,0,0,0,0,115.55735,0,0,0,7224680,0,0,0,0.495763,0,0.352559237,0.61069008,0.61069008,212.260639,0,0,0,0,0,0,0,8400000,0,7224680,110.1841686,0.523284711
9/13/2019 20:00,70,65,62.4417,71.8914,43.466,0,0,0,0,0,0,0.607103401,0.512637241,0.512637241,0,0,0,0,103.40856,0,0,0,0,0,0,0,0.614182427,0.614182427,0.614182427,0,0,0,0,103.39962,0,0,0,0,0,0,0,0.843469133,0.843469133,0.843469133,0,0,0,0,109.17124,0,0,0,6832980,0,0,0,0.470342,0,0.361756401,0.614233533,0.614233533,205.9895211,0,0,0,0,0,0,0,8400000,0,6832980,102.3656238,0.532811537
9/13/2019 21:00,69,65,62.9035,71.8491,43.6629,0,0,0,0,0,0,0.604574135,0.510404631,0.510404631,0,0,0,0,102.44122,0,0,0,0,0,0,0,0.611557916,0.611557916,0.611557916,0,0,0,0,102.42845,0,0,0,0,0,0,0,0.839342823,0.839342823,0.839342823,0,0,0,0,107.70014,0,0,0,6758480,0,0,0,0.464113,0,0.361995923,0.611858979,0.611858979,203.8785173,0,0,0,0,0,0,0,8400000,0,6758480,101.4041655,0.532931773
9/13/2019 22:00,69,65,62.9035,72.7571,43.6977,0,0,0,0,0,0,0.622502494,0.527217745,0.527217745,0,0,0,0,111.26238,0,0,0,0,0,0,0,0.631866175,0.631866175,0.631866175,0,0,0,0,111.47503,0,0,0,0,0,0,0,0.869307722,0.869307722,0.869307722,0,0,0,0,114.67041,0,0,0,7294810,0,0,0,0.502269,0,0.366275979,0.632193884,0.632193884,222.6594727,0,0,0,0,0,0,0,8400000,0,7294810,326.7951027,0.537579626
9/13/2019 23:00,70,66,64.0293,74.7201,43.1709,0,0,0,0,0,0,0.668170099,0.569655656,0.569655656,0,0,0,0,50.3468,0,0,0,0,0,0,0,0.682866518,0.682866518,0.682866518,0,0,0,0,50.3444,0,0,0,0,0,0,0,0.945803911,0.945803911,0.945803911,0,0,0,0,51.22616,0,0,0,2493840,0,0,0,0.171647,0,0.554770437,0.683236695,0.683236695,115.2923921,0,0,0,0,0,0,0,8400000,0,2493840,173.1087721,0.832974556
9/14/2019 0:00,72,68,66.0707,76.3452,42.7594,0,0,0,0,0,0,0.712938749,0.611380755,0.611380755,0,0,0,0,49.38915,0,0,0,0,0,0,0,0.732771183,0.732771183,0.732771183,0,0,0,0,49.39904,0,0,0,0,0,0,0,1.020005811,1.020005811,1.020005811,0,0,0,0,50.31886,0,0,0,2369860,0,0,0,0.165924,0,0.598192053,0.728070926,0.728070926,118.1359515,0,0,0,0,0,0,0,8400000,0,2369860,174.5623315,0.883912121
9/14/2019 1:00,73,70,68.6492,76.4127,42.5594,0,0,0,0,0,0,0.717323506,0.615351148,0.615351148,0,0,0,0,50.28855,0,0,0,0,0,0,0,0.737448103,0.737448103,0.737448103,0,0,0,0,50.28478,0,0,0,0,0,0,0,1.028516825,1.028516825,1.028516825,0,0,0,0,51.35,0,0,0,2354700,0,0,0,0.16546,0,0.601602031,0.731681458,0.731681458,118.0493585,0,0,0,0,0,0,0,8400000,0,2354700,176.2353585,0.898128977
9/14/2019 2:00,73,70,68.6492,76.4125,42.5594,0,0,0,0,0,0,0.71734921,0.615375293,0.615375293,0,0,0,0,50.2876,0,0,0,0,0,0,0,0.737469026,0.737469026,0.737469026,0,0,0,0,50.28262,0,0,0,0,0,0,0,1.028604127,1.028604127,1.028604127,0,0,0,0,51.35317,0,0,0,2340350,0,0,0,0.164425,0,0.602313732,0.73167886,0.73167886,117.4687453,0,0,0,0,0,0,0,8400000,0,2340350,175.6447353,0.900607526
9/14/2019 3:00,73,70,68.5515,77.3617,42.5594,0,0,0,0,0,0,0.739123003,0.635834906,0.635834906,0,0,0,0,49.69415,0,0,0,0,0,0,0,0.761852892,0.761852892,0.761852892,0,0,0,0,49.69743,0,0,0,0,0,0,0,1.064390647,1.064390647,1.064390647,0,0,0,0,50.71319,0,0,0,2340350,0,0,0,0.165905,0,0.623624447,0.756691921,0.756691921,121.6249563,0,0,0,0,0,0,0,8400000,0,2340350,178.6535593,0.916035085
9/14/2019 4:00,73,71,70.2209,77.4036,42.5594,0,0,0,0,0,0,0.740699281,0.637316498,0.637316498,0,0,0,0,50.21955,0,0,0,0,0,0,0,0.763581364,0.763581364,0.763581364,0,0,0,0,50.21542,0,0,0,0,0,0,0,1.067949839,1.067949839,1.067949839,0,0,0,0,51.18659,0,0,0,2340350,0,0,0,0.165975,0,0.624570822,0.757806327,0.757806327,121.8095269,0,0,0,0,0,0,0,8400000,0,2340350,179.8551669,0.922196254
9/14/2019 5:00,73,71,70.2209,77.4041,42.656,0,15602600,0,0,0.900997,0,0.732384996,0.404227711,0.630166085,0,525.5836074,0,15602600,787.5317574,0.605692711,9594300,0,0,0.711972,0,0,0.415600166,0.755008596,0.755008596,332.2827231,0,0,9594300,586.8872231,0.734044868,9595350,0,0,0.701291,0,0,0.401577107,1.055922948,1.055922948,321.1060743,0,0,9595350,584.3817743,0.730831214,7652650,0,7927240,0,0.581158,0,0.567271,0,0.432380726,0.429350979,0.749265188,285.6321489,273.8060642,0,0,0,0,0,0,8400000,0,15579890,810.1402331,0.623989181
9/14/2019 6:00,74,71,69.6741,78.4554,43.3395,0,15187700,0,0,0.858106,0,0.762236315,0.416618872,0.658071838,0,527.2902032,0,15187700,772.3102732,0.610212427,9464430,0,0,0.681348,0,0,0.439590265,0.78828963,0.78828963,346.7059408,0,0,9464430,585.2399308,0.742028751,9464430,0,0,0.669005,0,0,0.43492625,1.106317688,1.106317688,343.0274207,0,0,9464430,581.6780207,0.737512586,7582290,0,7582290,0,0.555484,0,0.555484,0,0.462414705,0.462414705,0.788494142,292.1801993,292.1801993,0,0,0,0,0,0,8400000,0,15164580,820.7011385,0.649435307
9/14/2019 7:00,74,72,71.2872,78.917,43.3711,0,14675900,0,0,0.832102,0,0.763362719,0.413911384,0.659106485,0,506.2101736,0,14675900,739.8474836,0.604948916,9145900,0,0,0.660715,0,0,0.442863529,0.789620519,0.789620519,337.5321291,0,0,9145900,565.6105891,0.742116912,9145900,0,0,0.648559,0,0,0.443461565,1.109108024,1.109108024,337.9879275,0,0,9145900,568.9732275,0.746528907,7327290,0,7327290,0,0.538709,0,0.538709,0,0.467826475,0.467826475,0.78989898,285.6583541,285.6583541,0,0,0,0,0,0,8400000,0,14654580,559.9544832,0.652674761
9/14/2019 8:00,75,72,70.6595,78.9184,43.1206,0,14862800,0,0,0.844134,0,0.764571416,0.415996255,0.660105658,0,515.2390954,0,14862800,753.9733554,0.608746687,9262200,0,0,0.670441,0,0,0.442260724,0.790822712,0.790822712,341.3589399,0,0,9262200,573.9890099,0.743653572,9262200,0,0,0.658032,0,0,0.440488747,1.11058749,1.11058749,339.9912394,0,0,9262200,576.4789394,0.746879497,7420390,0,7420390,0,0.546762,0,0.546762,0,0.466275632,0.466275632,0.791101609,288.3289196,288.3289196,0,0,0,0,0,0,8400000,0,14840780,568.2491198,0.652852637
9/14/2019 9:00,75,72,70.8367,78.886,43.0712,0,15140900,0,0,0.858474,0,0.764614147,0.418028053,0.660160563,0,527.4434126,0,15140900,773.6881226,0.613190594,9435260,0,0,0.681864,0,0,0.44104801,0.79088838,0.79088838,346.7835541,0,0,9435260,586.5797941,0.746026875,9435260,0,0,0.669393,0,0,0.436719275,1.110768331,1.110768331,343.3799922,0,0,9435260,587.7501922,0.747515416,7558910,0,7558910,0,0.556085,0,0.556085,0,0.463911005,0.463911005,0.791168267,292.2217949,292.2217949,0,0,0,0,0,0,8400000,0,15117820,580.7139962,0.652282427
9/14/2019 10:00,76,72,70.3023,78.8516,42.8756,0,15534400,0,0,0.88143,0,0.766590671,0.42274909,0.661891852,0,547.2627886,0,15534400,802.7491686,0.62010699,9681210,0,0,0.700413,0,0,0.440491281,0.792956758,0.792956758,355.3740493,0,0,9681210,605.7223793,0.750801661,9681210,0,0,0.687639,0,0,0.432265131,1.113823799,1.113823799,348.7374588,0,0,9681210,604.9637588,0.74986134,7755780,0,7755780,0,0.571376,0,0.571376,0,0.461389238,0.461389238,0.793240105,298.2027856,298.2027856,0,0,0,0,0,0,8400000,0,15511560,599.6651555,0.653077239
9/14/2019 11:00,76,72,70.3023,78.8568,42.9026,0,15841600,0,0,0.897284,0,0.766852712,0.425740369,0.662154785,0,562.0340524,0,15841600,825.1944824,0.625084195,9873340,0,0,0.713118,0,0,0.439758642,0.793271409,0.793271409,361.8238822,0,0,9873340,620.1739322,0.753755789,9873340,0,0,0.700287,0,0,0.429033164,1.114466853,1.114466853,352.9991918,0,0,9873340,618.6088918,0.751853648,7909540,0,7909540,0,0.581759,0,0.581759,0,0.459231251,0.459231251,0.793560386,302.6923294,302.6923294,0,0,0,0,0,0,8400000,0,15819080,613.9721928,0.653141949
9/14/2019 12:00,76,72,70.3823,78.8747,42.895,0,15726900,0,0,0.89153,0,0.767281554,0.424974591,0.662552543,0,556.961075,0,15726900,817.149625,0.623504664,9801600,0,0,0.708532,0,0,0.440382073,0.793742507,0.793742507,359.7040774,0,0,9801600,615.2402874,0.753232477,9801600,0,0,0.695719,0,0,0.430663607,1.115267719,1.115267719,351.7660345,0,0,9801600,613.9421345,0.751643162,7852120,0,7852120,0,0.578031,0,0.578031,0,0.460398111,0.460398111,0.794028851,301.2584344,301.2584344,0,0,0,0,0,0,8400000,0,15704240,609.0878845,0.653627014
9/14/2019 13:00,76,72,70.3823,78.8694,42.9056,0,15929900,0,0,0.901865,0,0.767022471,0.426712927,0.662319032,0,566.4578549,0,15929900,831.5115849,0.626378007,9928540,0,0,0.716793,0,0,0.439648588,0.793465331,0.793465331,363.7557161,0,0,9928540,624.6416561,0.754964967,9928540,0,0,0.703946,0,0,0.428240112,1.114828499,1.114828499,354.3165899,0,0,9928540,622.6365899,0.75254157,7953710,0,7953710,0,0.584765,0,0.584765,0,0.458698071,0.458698071,0.793751586,304.0292864,304.0292864,0,0,0,0,0,0,8400000,0,15907420,618.3952396,0.653410496
9/14/2019 14:00,76,72,70.2828,78.8767,42.9139,0,16047100,0,0,0.907925,0,0.767174109,0.427982714,0.662467635,0,572.3234506,0,16047100,840.4596406,0.628494599,10001900,0,0,0.721651,0,0,0.439475281,0.7936413,0.7936413,366.2989843,0,0,10001900,630.1349643,0.756018314,10001900,0,0,0.708783,0,0,0.427165689,1.115169223,1.115169223,356.039042,0,0,10001900,627.969242,0.753419941,8012420,0,8012420,0,0.588737,0,0.588737,0,0.457955227,0.457955227,0.793925817,305.7774685,305.7774685,0,0,0,0,0,0,8400000,0,16024840,623.8336147,0.653421626
9/14/2019 15:00,76,72,70.2828,78.8823,42.914,0,16047700,0,0,0.907997,0,0.767306701,0.428084785,0.662592498,0,572.4813501,0,16047700,840.6390201,0.628605236,10002200,0,0,0.721714,0,0,0.439566205,0.793787423,0.793787423,366.3857576,0,0,10002200,630.2453376,0.756128057,10002200,0,0,0.708846,0,0,0.427274798,1.115431959,1.115431959,356.1406657,0,0,10002200,628.1001657,0.753554417,8012710,0,8012710,0,0.588795,0,0.588795,0,0.4580477,0.4580477,0.794077535,305.8502821,305.8502821,0,0,0,0,0,0,8400000,0,16025420,623.9428842,0.653527055
9/14/2019 16:00,76,72,70.4608,78.8824,42.8899,0,15757000,0,0,0.893144,0,0.7674962,0.425408623,0.662756136,0,558.5969721,0,15757000,819.5767221,0.624162002,9820420,0,0,0.709835,0,0,0.440449718,0.793989015,0.793989015,360.4501019,0,0,9820420,616.4282019,0.753240536,9820420,0,0,0.697016,0,0,0.430520625,1.115713528,1.115713528,352.3244461,0,0,9820420,615.4259461,0.752015836,7867180,0,7867180,0,0.579103,0,0.579103,0,0.460326657,0.460326657,0.794276421,301.789389,301.789389,0,0,0,0,0,0,8400000,0,15734360,610.2639199,0.65383746
9/14/2019 17:00,76,72,70.2828,79.7888,42.9055,0,15988200,0,0,0.912701,0,0.790384384,0.44433131,0.684302041,0,592.0048209,0,15988200,858.4083609,0.644281428,9965010,0,0,0.726596,0,0,0.45590541,0.819469728,0.819469728,378.5918312,0,0,9965010,641.4475112,0.77243978,9965010,0,0,0.712353,0,0,0.444176759,1.152840871,1.152840871,368.8521541,0,0,9965010,631.6344541,0.760622764,7982900,0,7982900,0,0.593689,0,0.593689,0,0.474758487,0.474758487,0.819763586,315.829127,315.829127,0,0,0,0,0,0,8400000,0,15965800,635.0330361,0.670615085
9/14/2019 18:00,75,73,72.188,79.8624,43.0924,0,15742300,0,0,0.897886,0,0.790383248,0.4417148,0.684436716,0,579.4672413,0,15742300,841.2273213,0.641248601,9811280,0,0,0.714609,0,0,0.456991746,0.81963184,0.81963184,373.6394985,0,0,9811280,630.8035785,0.771524505,9811280,0,0,0.700745,0,0,0.44837575,1.154328884,1.154328884,366.5950027,0,0,9811280,628.6809027,0.768928298,7859860,0,7859860,0,0.583807,0,0.583807,0,0.47733871,0.47733871,0.819938055,312.6512859,312.6512859,0,0,0,0,0,0,8400000,0,15719720,624.4955427,0.671959115
9/14/2019 19:00,75,73,72.188,78.0454,42.2012,0,0,0,0,0,0,0.753308974,0.648901997,0.648901997,0,0,0,0,53.81738,0,0,0,0,0,0,0,0.777658995,0.777658995,0.777658995,0,0,0,0,53.77564,0,0,0,0,0,0,0,1.093374199,1.093374199,1.093374199,0,0,0,0,58.27002,0,0,0,2894270,0,0,0,0.20964,0,0.612144789,0.777949145,0.777949145,147.6426915,0,0,0,0,0,0,0,8400000,0,2894270,53.2378836,0.875618563
9/14/2019 20:00,73,71,70.1039,74.6897,42.5703,0,0,0,0,0,0,0.681249942,0.581490911,0.581490911,0,0,0,0,53.87302,0,0,0,0,0,0,0,0.696777341,0.696777341,0.696777341,0,0,0,0,53.7502,0,0,0,0,0,0,0,0.989088175,0.989088175,0.989088175,0,0,0,0,58.64113,0,0,0,2486970,0,0,0,0.17258,0,0.55782491,0.687808989,0.687808989,115.607818,0,0,0,0,0,0,0,8400000,0,2486970,53.212698,0.864135046
9/14/2019 21:00,72,68,66.1902,72.5839,42.7702,0,0,0,0,0,0,0.633535478,0.53689562,0.53689562,0,0,0,0,52.66125,0,0,0,0,0,0,0,0.643360754,0.643360754,0.643360754,0,0,0,0,52.63998,0,0,0,0,0,0,0,0.889989441,0.889989441,0.889989441,0,0,0,0,58.92514,0,0,0,2499110,0,0,0,0.170954,0,0.513032255,0.635843753,0.635843753,106.8436698,0,0,0,0,0,0,0,8400000,0,2499110,52.1135802,0.811001564
9/14/2019 22:00,70,66,64.0847,71.5237,43.1702,0,0,0,0,0,0,0.608183423,0.513438369,0.513438369,0,0,0,0,52.14079,0,0,0,0,0,0,0,0.615139675,0.615139675,0.615139675,0,0,0,0,52.12713,0,0,0,0,0,0,0,0.845026001,0.845026001,0.845026001,0,0,0,0,55.12194,0,0,0,2484750,0,0,0,0.168575,0,0.490650007,0.608568451,0.608568451,101.595217,0,0,0,0,0,0,0,8400000,0,2484750,162.491807,0.784747634
9/14/2019 23:00,70,65,62.2927,70.5308,43.1594,0,0,0,0,0,0,0.588874804,0.495362142,0.495362142,0,0,0,0,51.57957,0,0,0,0,0,0,0,0.59326437,0.59326437,0.59326437,0,0,0,0,51.56509,0,0,0,0,0,0,0,0.811404957,0.811404957,0.811404957,0,0,0,0,54.53462,0,0,0,2369910,0,0,0,0.160428,0,0.476312333,0.586807218,0.586807218,94.06811343,0,0,0,0,0,0,0,8400000,0,2369910,154.3526934,0.781562305
9/15/2019 0:00,69,64,61.3569,69.5275,43.3594,0,0,0,0,0,0,0.568445764,0.476397844,0.476397844,0,0,0,0,51.52236,0,0,0,0,0,0,0,0.570254798,0.570254798,0.570254798,0,0,0,0,51.50858,0,0,0,0,0,0,0,0.776172841,0.776172841,0.776172841,0,0,0,0,54.68239,0,0,0,2326140,0,0,0,0.157071,0,0.458210235,0.564023885,0.564023885,88.82176291,0,0,0,0,0,0,0,8400000,0,2326140,149.1847529,0.769608465
9/15/2019 1:00,69,63,59.743,67.6235,43.3567,0,0,0,0,0,0,0.53497248,0.445133451,0.445133451,0,0,0,0,52.63418,0,0,0,0,0,0,0,0.532064779,0.532064779,0.532064779,0,0,0,0,52.567,0,0,0,0,0,0,0,0.718910845,0.718910845,0.718910845,0,0,0,0,60.86262,0,0,0,2311640,0,0,0,0.156398,0,0.424225248,0.525232117,0.525232117,81.72133773,0,0,0,0,0,0,0,8400000,0,2311640,143.4807077,0.744825532
9/15/2019 2:00,67,61,57.3983,65.6467,43.7567,0,0,0,0,0,0,0.499342033,0.412181956,0.412181956,0,0,0,0,53.44821,0,0,0,0,0,0,0,0.491656737,0.491656737,0.491656737,0,0,0,0,53.36545,0,0,0,0,0,0,0,0.656830236,0.656830236,0.656830236,0,0,0,0,63.0496,0,0,0,2282800,0,0,0,0.154528,0,0.389862414,0.48495608,0.48495608,74.16482648,0,0,0,0,0,0,0,8400000,0,2282800,136.2505665,0.716228666
9/15/2019 3:00,65,59,55.1539,64.5719,44.1567,0,0,0,0,0,0,0.479218982,0.39370713,0.39370713,0,0,0,0,51.67338,0,0,0,0,0,0,0,0.468961299,0.468961299,0.468961299,0,0,0,0,51.65822,0,0,0,0,0,0,0,0.62030871,0.62030871,0.62030871,0,0,0,0,57.42582,0,0,0,2254090,0,0,0,0.152285,0,0.372006588,0.463164697,0.463164697,69.87802757,0,0,0,0,0,0,0,8400000,0,2254090,130.7680676,0.696164222
9/15/2019 4:00,63,58,54.5663,63.5814,44.554,0,0,0,0,0,0,0.461759195,0.377722388,0.377722388,0,0,0,0,51.75093,0,0,0,0,0,0,0,0.449230305,0.449230305,0.449230305,0,0,0,0,51.73779,0,0,0,0,0,0,0,0.589919189,0.589919189,0.589919189,0,0,0,0,58.01063,0,0,0,2253950,0,0,0,0.152003,0,0.355116029,0.443637597,0.443637597,66.70114789,0,0,0,0,0,0,0,8400000,0,2253950,127.7603179,0.680194243
9/15/2019 5:00,63,57,52.7329,63.5066,44.6211,0,0,0,0,0,0,0.458367416,0.374766526,0.374766526,0,0,0,0,108.43747,0,0,0,0,0,0,0,0.44567125,0.44567125,0.44567125,0,0,0,0,108.48352,0,0,0,0,0,0,0,0.583480143,0.583480143,0.583480143,0,0,0,0,122.7717,0,0,0,6924430,0,0,0,0.464927,0,0.242443923,0.440746812,0.440746812,139.8988309,0,0,0,0,0,0,0,8400000,0,6924430,241.0526709,0.417742984
9/15/2019 6:00,63,57,52.8238,63.6165,44.9408,0,0,0,0,0,0,0.461176738,0.377371625,0.377371625,0,0,0,0,104.88165,0,0,0,0,0,0,0,0.448917316,0.448917316,0.448917316,0,0,0,0,104.87382,0,0,0,0,0,0,0,0.589482839,0.589482839,0.589482839,0,0,0,0,118.8862,0,0,0,6744160,0,0,0,0.451921,0,0.250807616,0.448964213,0.448964213,140.9572241,0,0,0,0,0,0,0,8400000,0,6744160,239.3660741,0.425908177
9/15/2019 7:00,63,57,52.8238,65.0136,44.9608,0,0,0,0,0,0,0.47444258,0.389714677,0.389714677,0,0,0,0,104.84663,0,0,0,0,0,0,0,0.464240445,0.464240445,0.464240445,0,0,0,0,104.83777,0,0,0,0,0,0,0,0.612335442,0.612335442,0.612335442,0,0,0,0,113.54124,0,0,0,6888380,0,0,0,0.460526,0,0.259637226,0.464373432,0.464373432,149.0399897,0,0,0,0,0,0,0,8400000,0,6888380,103.7893923,0.430103135
9/15/2019 8:00,65,58,53.1373,66.0262,44.5961,0,0,0,0,0,0,0.492034961,0.405885105,0.405885105,0,0,0,0,125.62601,0,0,0,0,0,0,0,0.484156894,0.484156894,0.484156894,0,0,0,0,125.63921,0,0,0,0,0,0,0,0.643009555,0.643009555,0.643009555,0,0,0,0,138.5844,0,0,0,7934610,0,0,0,0.531359,0,0.25974202,0.484293565,0.484293565,171.7459688,0,0,0,0,0,0,0,8400000,0,7934610,124.3828179,0.438204931
9/15/2019 9:00,67,59,53.8458,66.7377,44.2263,0,0,0,0,0,0,0.512076113,0.424343771,0.424343771,0,0,0,0,141.11319,0,0,0,0,0,0,0,0.506819151,0.506819151,0.506819151,0,0,0,0,141.09912,0,0,0,0,0,0,0,0.678401053,0.678401053,0.678401053,0,0,0,0,144.0191,0,0,0,8843390,0,0,0,0.593287,0,0.266313649,0.506932618,0.506932618,196.2596215,0,0,0,0,0,0,0,8400000,0,8843390,139.6881288,0.448388853
9/15/2019 10:00,69,60,54.15,66.84,43.827,8915150,0,0,0.838809,0,0,0.250949242,0.424001478,0.424001478,186.4375113,0,0,8915150,331.8225313,0.446640873,8906230,0,0,0.634021,0,0,0.262382447,0.506307545,0.506307545,194.7365349,0,0,8906230,334.9046949,0.451241023,8906230,0,0,0.636842,0,0,0.235941417,0.676843797,0.676843797,175.112377,0,0,8906230,325.360677,0.438381686,0,0,8906220,0,0,0,0.599373,0,0.265055326,0.506342584,0.506342584,196.720087,0,0,0,0,0,0,0,8400000,0,8906220,333.719277,0.44964433
9/15/2019 11:00,69,60,54.15,65.9445,43.8244,8916120,0,0,0.804503,0,0,0.238663568,0.410503474,0.410503474,177.3294176,0,0,8916120,322.6262576,0.434215229,8907160,0,0,0.600103,0,0,0.254466762,0.489794265,0.489794265,188.8813471,0,0,8907160,327.7725571,0.441585273,8907160,0,0,0.602773,0,0,0.229980852,0.652580941,0.652580941,170.7063537,0,0,8907160,329.2577537,0.443586176,0,0,8907110,0,0,0,0.60012,0,0.254230739,0.489424078,0.489424078,188.7050962,0,0,0,0,0,0,0,8400000,0,8907110,327.5507662,0.441288947
9/15/2019 12:00,70,59,51.6269,65.8549,43.6243,8989210,0,0,0.811926,0,0,0.238875354,0.410052895,0.410052895,178.9417265,0,0,8989210,324.2825065,0.432895669,8980050,0,0,0.605972,0,0,0.253415545,0.489122925,0.489122925,189.6403557,0,0,8980050,328.8827457,0.439484518,8980050,0,0,0.608326,0,0,0.227523413,0.649941104,0.649941104,170.2643018,0,0,8980050,320.0525018,0.427684704,0,0,8980050,0,0,0,0.605973,0,0.253411947,0.489117348,0.489117348,189.6376632,0,0,0,0,0,0,0,8400000,0,8980050,328.8176332,0.439397509
9/15/2019 13:00,70,59,51.6269,65.8559,43.6431,9238450,0,0,0.834359,0,0,0.241042569,0.410042622,0.410042622,185.5716438,0,0,9238450,336.9146538,0.43762491,9229180,0,0,0.622912,0,0,0.25220936,0.489114681,0.489114681,193.9737985,0,0,9229180,339.1459685,0.440965679,9229180,0,0,0.625143,0,0,0.224913433,0.649968103,0.649968103,172.9805465,0,0,9229180,330.2342465,0.429378445,0,0,9229180,0,0,0,0.622912,0,0.25221052,0.48911654,0.48911654,193.9746905,0,0,0,0,0,0,0,8400000,0,9229180,339.0842605,0.440885444
9/15/2019 14:00,70,59,51.6269,65.878,43.6704,9678090,0,0,0.873925,0,0,0.246194636,0.410198977,0.410198977,198.5578202,0,0,9678090,359.6472302,0.445931662,9669760,0,0,0.652938,0,0,0.250914819,0.489309605,0.489309605,202.1905067,0,0,9669760,357.7546567,0.44396716,9669760,0,0,0.654882,0,0,0.221666741,0.650432201,0.650432201,178.6220154,0,0,9669760,349.6011154,0.43384876,0,0,9669760,0,0,0,0.652938,0,0.250914819,0.489309605,0.489309605,202.1905067,0,0,0,0,0,0,0,8400000,0,9669760,357.6875067,0.443883828
9/15/2019 15:00,71,59,50.9621,65.9114,43.4872,9928650,0,0,0.897433,0,0,0.250865233,0.411700469,0.411700469,207.5627581,0,0,9928650,374.3879181,0.452494047,9920880,0,0,0.670899,0,0,0.251481979,0.4911156,0.4911156,207.9102111,0,0,9920880,369.5022511,0.446938882,9920880,0,0,0.67255,0,0,0.221374802,0.653205328,0.653205328,183.0194038,0,0,9920880,362.1199038,0.438009415,0,0,9920880,0,0,0,0.670898,0,0.251484254,0.491119332,0.491119332,207.9120921,0,0,0,0,0,0,0,8400000,0,9920880,369.4333321,0.446855519
9/15/2019 16:00,71,59,50.9621,65.0449,43.4125,8803910,0,0,0.796099,0,0,0.230238524,0.399160689,0.399160689,168.9166038,0,0,8803910,312.0662238,0.425355857,8795210,0,0,0.59514,0,0,0.245630165,0.475595788,0.475595788,180.0307401,0,0,8795210,317.2995101,0.432916795,8795210,0,0,0.596486,0,0,0.219969786,0.630329071,0.630329071,161.2233716,0,0,8795210,319.4163716,0.435804996,0,0,8795210,0,0,0,0.595142,0,0.245613947,0.475570366,0.475570366,180.0188535,0,0,0,0,0,0,0,8400000,0,8795210,317.1687035,0.432738325
9/15/2019 17:00,70,58,49.5872,63.9641,43.5247,0,0,0,0,0,0,0.46823705,0.383077124,0.383077124,0,0,0,0,132.9699,0,0,0,0,0,0,0,0.455690169,0.455690169,0.455690169,0,0,0,0,132.9379,0,0,0,0,0,0,0,0.598814735,0.598814735,0.598814735,0,0,0,0,163.2464,0,0,0,7522850,0,0,0,0.508867,0,0.243533101,0.455656901,0.455656901,152.6719159,0,0,0,0,0,0,0,8400000,0,7522850,131.608521,0.438675846
9/15/2019 18:00,68,57,48.8756,63.226,43.8853,0,0,0,0,0,0,0.455223277,0.371220341,0.371220341,0,0,0,0,116.6557,0,0,0,0,0,0,0,0.440996043,0.440996043,0.440996043,0,0,0,0,116.617,0,0,0,0,0,0,0,0.577547593,0.577547593,0.577547593,0,0,0,0,141.7045,0,0,0,6950650,0,0,0,0.469604,0,0.240812586,0.440765631,0.440765631,139.483667,0,0,0,0,0,0,0,8400000,0,6950650,115.45083,0.430607555
9/15/2019 19:00,67,56,47.7756,62.1742,43.7814,0,0,0,0,0,0,0.440387198,0.357381279,0.357381279,0,0,0,0,56.20561,0,0,0,0,0,0,0,0.423672897,0.423672897,0.423672897,0,0,0,0,56.09359,0,0,0,0,0,0,0,0.549705703,0.549705703,0.549705703,0,0,0,0,66.66802,0,0,0,2607220,0,0,0,0.176468,0,0.325459147,0.423730931,0.423730931,70.71196646,0,0,0,0,0,0,0,8400000,0,2607220,55.5326541,0.619286503
9/15/2019 20:00,66,55,46.3307,61.5824,43.9675,0,0,0,0,0,0,0.436006352,0.35343815,0.35343815,0,0,0,0,52.45697,0,0,0,0,0,0,0,0.41880017,0.41880017,0.41880017,0,0,0,0,52.44845,0,0,0,0,0,0,0,0.540380426,0.540380426,0.540380426,0,0,0,0,57.61201,0,0,0,2471030,0,0,0,0.167091,0,0.321176017,0.413535304,0.413535304,66.13629767,0,0,0,0,0,0,0,8400000,0,2471030,51.9239655,0.619501136
9/15/2019 21:00,65,55,47.107,60.6385,44.1675,0,0,0,0,0,0,0.422564236,0.341101747,0.341101747,0,0,0,0,54.46241,0,0,0,0,0,0,0,0.403344588,0.403344588,0.403344588,0,0,0,0,54.42103,0,0,0,0,0,0,0,0.517303798,0.517303798,0.517303798,0,0,0,0,63.62649,0,0,0,2470250,0,0,0,0.166878,0,0.307640149,0.397660529,0.397660529,63.32900647,0,0,0,0,0,0,0,8400000,0,2470250,53.8768197,0.612234712
9/15/2019 22:00,64,54,45.9349,60.5623,44.3675,0,0,0,0,0,0,0.41998108,0.338831481,0.338831481,0,0,0,0,52.3536,0,0,0,0,0,0,0,0.400580669,0.400580669,0.400580669,0,0,0,0,52.34701,0,0,0,0,0,0,0,0.511992766,0.511992766,0.511992766,0,0,0,0,57.65836,0,0,0,2441540,0,0,0,0.164789,0,0.306829597,0.395510053,0.395510053,62.42806109,0,0,0,0,0,0,0,8400000,0,2441540,123.7768411,0.608354601
9/15/2019 23:00,63,54,46.7214,59.6496,44.5568,0,0,0,0,0,0,0.407498068,0.327387793,0.327387793,0,0,0,0,53.49103,0,0,0,0,0,0,0,0.386180165,0.386180165,0.386180165,0,0,0,0,53.44004,0,0,0,0,0,0,0,0.490607018,0.490607018,0.490607018,0,0,0,0,62.37022,0,0,0,2297860,0,0,0,0.154963,0,0.298513855,0.380641417,0.380641417,57.16192051,0,0,0,0,0,0,0,8400000,0,2297860,119.0360705,0.621636151
9/16/2019 0:00,62,53,45.5338,59.5529,44.7567,0,0,0,0,0,0,0.404636861,0.324860144,0.324860144,0,0,0,0,51.71461,0,0,0,0,0,0,0,0.383078956,0.383078956,0.383078956,0,0,0,0,51.70828,0,0,0,0,0,0,0,0.484642705,0.484642705,0.484642705,0,0,0,0,56.6216,0,0,0,2297150,0,0,0,0.154787,0,0.29664324,0.378309119,0.378309119,56.78616815,0,0,0,0,0,0,0,8400000,0,2297150,117.4679182,0.61363647
9/16/2019 1:00,61,53,46.3307,58.6397,44.954,0,0,0,0,0,0,0.392712195,0.313947888,0.313947888,0,0,0,0,53.52402,0,0,0,0,0,0,0,0.369294108,0.369294108,0.369294108,0,0,0,0,53.47926,0,0,0,0,0,0,0,0.464147224,0.464147224,0.464147224,0,0,0,0,62.65603,0,0,0,2268450,0,0,0,0.152734,0,0.285229958,0.364045612,0.364045612,53.9191582,0,0,0,0,0,0,0,8400000,0,2268450,115.7549582,0.612338601
9/16/2019 2:00,60,52,45.1272,58.557,45.154,0,0,0,0,0,0,0.390267811,0.311803566,0.311803566,0,0,0,0,51.50586,0,0,0,0,0,0,0,0.366662944,0.366662944,0.366662944,0,0,0,0,51.49916,0,0,0,0,0,0,0,0.459050599,0.459050599,0.459050599,0,0,0,0,56.59215,0,0,0,2239600,0,0,0,0.150682,0,0.284460583,0.362027359,0.362027359,53.08982687,0,0,0,0,0,0,0,8400000,0,2239600,113.5866969,0.608608842
9/16/2019 3:00,58,52,47.1944,58.5554,45.5513,0,0,0,0,0,0,0.388319726,0.310230372,0.310230372,0,0,0,0,51.46921,0,0,0,0,0,0,0,0.364807022,0.364807022,0.364807022,0,0,0,0,51.46392,0,0,0,0,0,0,0,0.456575816,0.456575816,0.456575816,0,0,0,0,56.29198,0,0,0,2225110,0,0,0,0.149506,0,0.283595141,0.360269292,0.360269292,52.58586529,0,0,0,0,0,0,0,8400000,0,2225110,113.0168853,0.609499136
9/16/2019 4:00,57,52,47.9514,58.548,45.7513,0,0,0,0,0,0,0.387394318,0.309485225,0.309485225,0,0,0,0,51.34239,0,0,0,0,0,0,0,0.363926712,0.363926712,0.363926712,0,0,0,0,51.33715,0,0,0,0,0,0,0,0.455432944,0.455432944,0.455432944,0,0,0,0,56.05233,0,0,0,2210760,0,0,0,0.148453,0,0.283392583,0.35942141,0.35942141,52.20941564,0,0,0,0,0,0,0,8400000,0,2210760,112.5032556,0.610667403
9/16/2019 5:00,58,52,47.1944,59.4765,45.6157,0,0,0,0,0,0,0.398323344,0.319596126,0.319596126,0,0,0,0,79.08776,0,0,0,0,0,0,0,0.376780609,0.376780609,0.376780609,0,0,0,0,79.10044,0,0,0,0,0,0,0,0.474932022,0.474932022,0.474932022,0,0,0,0,81.3136,0,0,0,5260390,0,0,0,0.353228,0,0.221151686,0.372765787,0.372765787,96.94534333,0,0,0,0,0,0,0,8400000,0,5260390,175.6315633,0.400650667
9/16/2019 6:00,59,53,48.3228,59.657,45.6683,0,0,0,0,0,0,0.400163815,0.321209374,0.321209374,0,0,0,0,88.55622,0,0,0,0,0,0,0,0.378742865,0.378742865,0.378742865,0,0,0,0,88.55128,0,0,0,0,0,0,0,0.478711149,0.478711149,0.478711149,0,0,0,0,100.9477,0,0,0,5824070,0,0,0,0.391267,0,0.216208771,0.379309664,0.379309664,104.9345846,0,0,0,0,0,0,0,8400000,0,5824070,189.9050046,0.391283081
9/16/2019 7:00,60,53,47.1944,61.87,45.5247,0,0,0,0,0,0,0.425763185,0.34484816,0.34484816,0,0,0,0,103.06761,0,0,0,0,0,0,0,0.408500062,0.408500062,0.408500062,0,0,0,0,103.06534,0,0,0,0,0,0,0,0.524334831,0.524334831,0.524334831,0,0,0,0,109.23737,0,0,0,6811130,0,0,0,0.45777,0,0.222411965,0.408772982,0.408772982,126.2397339,0,0,0,0,0,0,0,8400000,0,6811130,102.0346866,0.392400657
9/16/2019 8:00,62,55,49.853,63.027,45.1873,0,0,0,0,0,0,0.4437773,0.361379381,0.361379381,0,0,0,0,131.10813,0,0,0,0,0,0,0,0.429088776,0.429088776,0.429088776,0,0,0,0,131.13582,0,0,0,0,0,0,0,0.557627545,0.557627545,0.557627545,0,0,0,0,147.586,0,0,0,8050580,0,0,0,0.541654,0,0.222740302,0.429235112,0.429235112,149.4323851,0,0,0,0,0,0,0,8400000,0,8050580,129.8244618,0.407497788
9/16/2019 9:00,65,56,49.1403,63.7744,44.6503,9160060,0,0,0.857664,0,0,0.223775618,0.379083335,0.379083335,170.8165074,0,0,9160060,321.6035674,0.421311957,9150560,0,0,0.651172,0,0,0.228220543,0.45099922,0.45099922,174.0288145,0,0,9150560,319.2822245,0.418705161,9150560,0,0,0.651172,0,0,0.196771375,0.592016958,0.592016958,150.0473564,0,0,9150560,303.7534564,0.398340809,0,0,9150570,0,0,0,0.616918,0,0.229600936,0.451109326,0.451109326,175.0816196,0,0,0,0,0,0,0,8400000,0,9150570,316.7948796,0.415442814
9/16/2019 10:00,67,57,49.853,64.8326,44.327,10379700,0,0,0.934327,0,0,0.24478099,0.391509369,0.391509369,211.7294369,0,0,10379700,388.3456069,0.448967435,10373200,0,0,0.700306,0,0,0.237273756,0.466423309,0.466423309,205.1073439,0,0,10373200,377.2674139,0.436433209,10373200,0,0,0.700306,0,0,0.204733202,0.614697172,0.614697172,176.9782043,0,0,10373200,362.4853043,0.419332863,0,0,10373100,0,0,0,0.700302,0,0.237116984,0.466157489,0.466157489,204.969849,0,0,0,0,0,0,0,8400000,0,10373100,377.081259,0.436222066
9/16/2019 11:00,68,58,50.8914,65.0023,44.1802,0,11152500,0,0,0.637058,0,0.480110422,0.219282161,0.394543907,0,203.7953583,0,11152500,407.3534583,0.438309034,11160300,0,0,0.753944,0,0,0.241938529,0.470068441,0.470068441,225.0088802,0,0,11160300,427.2363802,0.459381608,11160300,0,0,0.753944,0,0,0.209986923,0.621620282,0.621620282,195.293088,0,0,11160300,423.134588,0.454971198,0,0,11160300,0,0,0,0.753944,0,0.241939557,0.470070237,0.470070237,225.0098368,0,0,0,0,0,0,0,8400000,0,11160300,427.1615368,0.459301134
9/16/2019 12:00,70,58,49.4988,65.9575,43.8526,0,12242000,0,0,0.660552,0,0.497723124,0.230134622,0.410731741,0,234.7756702,0,12242000,415.0236702,0.406819477,12253100,0,0,0.829068,0,0,0.261167175,0.489594797,0.489594797,266.6756262,0,0,12253100,454.8424262,0.445447202,12253100,0,0,0.829068,0,0,0.231899081,0.650916042,0.650916042,236.7902195,0,0,12253100,446.3438195,0.437124143,0,0,12253100,0,0,0,0.829068,0,0.261180624,0.489618979,0.489618979,266.6893589,0,0,0,0,0,0,0,8400000,0,12253100,454.8249589,0.445430096
9/16/2019 13:00,71,59,50.8026,65.8743,43.6457,0,12117400,0,0,0.654377,0,0.501464663,0.232275347,0.414077015,0,234.5477746,0,12117400,418.9749746,0.414915716,12128900,0,0,0.82156,0,0,0.262544692,0.494037617,0.494037617,265.3648601,0,0,12128900,457.7456601,0.452880964,12128900,0,0,0.82156,0,0,0.233311025,0.659075897,0.659075897,235.8171745,0,0,12128900,458.1706745,0.453301461,0,0,12128900,0,0,0,0.82156,0,0.262547837,0.494043241,0.494043241,265.3680383,0,0,0,0,0,0,0,8400000,0,12128900,457.6624383,0.452798626
9/16/2019 14:00,72,59,49.7646,67.0132,43.4697,0,12522800,0,0,0.676357,0,0.517277321,0.242390719,0.428698293,0,252.950875,0,12522800,438.865475,0.420543784,12533200,0,0,0.849427,0,0,0.276732729,0.512005293,0.512005293,289.0288863,0,0,12533200,482.2194863,0.46170442,12533200,0,0,0.849734,0,0,0.248592642,0.685621594,0.685621594,259.6384415,0,0,12533200,474.1940415,0.454020402,0,0,12533200,0,0,0,0.849424,0,0.276745149,0.512028482,0.512028482,289.0418583,0,0,0,0,0,0,0,8400000,0,12533200,482.1870583,0.461673372
9/16/2019 15:00,72,60,51.8062,66.8712,43.4969,0,12917000,0,0,0.697599,0,0.519035843,0.244067678,0.430357164,0,262.7185166,0,12917000,453.9311166,0.421705768,12926000,0,0,0.876232,0,0,0.282584148,0.514036955,0.514036955,304.3902244,0,0,12926000,501.8265844,0.465876452,12926000,0,0,0.876232,0,0,0.256739294,0.690083657,0.690083657,276.5510095,0,0,12926000,492.1450095,0.456888451,0,0,12926000,0,0,0,0.876232,0,0.282586283,0.514040833,0.514040833,304.392525,0,0,0,0,0,0,0,8400000,0,12926000,501.717135,0.465774843
9/16/2019 16:00,73,60,51.1408,66.894,43.2704,0,12497800,0,0,0.676069,0,0.51676753,0.241831096,0.428085533,0,251.8630564,0,12497800,444.2356564,0.426541301,12508200,0,0,0.848998,0,0,0.276198219,0.511208109,0.511208109,287.8952137,0,0,12508200,487.5476137,0.467738872,12508200,0,0,0.848998,0,0,0.247933544,0.684145239,0.684145239,258.4335295,0,0,12508200,488.5756295,0.468725121,0,0,12508200,0,0,0,0.848998,0,0.276194998,0.511202319,0.511202319,287.8918567,0,0,0,0,0,0,0,8400000,0,12508200,487.4367567,0.467632519
9/16/2019 17:00,72,60,51.8062,65.9746,43.3412,10676300,0,0,1.00028,0,0,0.277518552,0.417557463,0.417557463,246.9059432,0,0,10676300,446.4707432,0.501826374,10670600,0,0,0.722633,0,0,0.256228664,0.49825284,0.49825284,227.8427987,0,0,10670600,419.5316987,0.471799185,10670600,0,0,0.723971,0,0,0.225891896,0.666737861,0.666737861,200.8668385,0,0,10670600,424.5989385,0.477497728,0,0,10670600,0,0,0,0.722635,0,0.256217603,0.498233952,0.498233952,227.8329628,0,0,0,0,0,0,0,8400000,0,10670600,419.3757628,0.471623822
9/16/2019 18:00,70,59,51.4753,65.1163,43.6867,9802490,0,0,0.885101,0,0,0.240549487,0.399020865,0.399020865,196.498662,0,0,9802490,367.500262,0.449886013,9794590,0,0,0.662895,0,0,0.242100471,0.475218259,0.475218259,197.6062377,0,0,9794590,363.3309377,0.445140762,9794590,0,0,0.663292,0,0,0.212176204,0.63052411,0.63052411,173.181577,0,0,9794590,366.716577,0.449288732,0,0,9794590,0,0,0,0.662899,0,0.24208066,0.475185605,0.475185605,197.5900672,0,0,0,0,0,0,0,8400000,0,9794590,363.1504672,0.444919655
9/16/2019 19:00,69,58,50.2031,64.9477,43.5226,0,0,0,0,0,0,0.483304966,0.397094616,0.397094616,0,0,0,0,72.32842,0,0,0,0,0,0,0,0.473075406,0.473075406,0.473075406,0,0,0,0,72.31725,0,0,0,0,0,0,0,0.625227049,0.625227049,0.625227049,0,0,0,0,74.45316,0,0,0,4634470,0,0,0,0.313061,0,0.308075838,0.473069983,0.473069983,118.9806857,0,0,0,0,0,0,0,8400000,0,4634470,71.5940775,0.500924738
9/16/2019 20:00,68,58,50.8914,64.7473,43.6973,0,0,0,0,0,0,0.478738813,0.392962933,0.392962933,0,0,0,0,67.49125,0,0,0,0,0,0,0,0.467978113,0.467978113,0.467978113,0,0,0,0,67.55219,0,0,0,0,0,0,0,0.616211928,0.616211928,0.616211928,0,0,0,0,69.70487,0,0,0,4350150,0,0,0,0.293901,0,0.312129658,0.468841873,0.468841873,113.1509026,0,0,0,0,0,0,0,8400000,0,4350150,66.8766681,0.511751409
9/16/2019 21:00,67,58,51.8955,63.8144,43.8677,0,0,0,0,0,0,0.46302241,0.378459764,0.378459764,0,0,0,0,69.79418,0,0,0,0,0,0,0,0.450000095,0.450000095,0.450000095,0,0,0,0,69.76367,0,0,0,0,0,0,0,0.589091664,0.589091664,0.589091664,0,0,0,0,86.1316,0,0,0,3916590,0,0,0,0.264971,0,0.309807442,0.451423712,0.451423712,101.1157274,0,0,0,0,0,0,0,8400000,0,3916590,69.0660333,0.526659601
9/16/2019 22:00,66,57,50.5492,63.6892,44.0567,0,0,0,0,0,0,0.467514756,0.382757486,0.382757486,0,0,0,0,62.92961,0,0,0,0,0,0,0,0.455420793,0.455420793,0.455420793,0,0,0,0,62.93654,0,0,0,0,0,0,0,0.599147378,0.599147378,0.599147378,0,0,0,0,72.4864,0,0,0,3741830,0,0,0,0.252914,0,0.312264391,0.448222494,0.448222494,97.37002229,0,0,0,0,0,0,0,8400000,0,3741830,165.9303423,0.532136443
9/16/2019 23:00,65,57,51.2298,63.6714,44.1573,0,0,0,0,0,0,0.466457583,0.381839251,0.381839251,0,0,0,0,51.65942,0,0,0,0,0,0,0,0.454291211,0.454291211,0.454291211,0,0,0,0,51.63807,0,0,0,0,0,0,0,0.597396599,0.597396599,0.597396599,0,0,0,0,55.83768,0,0,0,2304290,0,0,0,0.155675,0,0.356328079,0.447335663,0.447335663,68.42360236,0,0,0,0,0,0,0,8400000,0,2304290,128.7115924,0.670288509
9/17/2019 0:00,65,57,51.2298,62.5974,44.154,0,0,0,0,0,0,0.449755883,0.366318341,0.366318341,0,0,0,0,52.11322,0,0,0,0,0,0,0,0.434925594,0.434925594,0.434925594,0,0,0,0,52.06997,0,0,0,0,0,0,0,0.566998839,0.566998839,0.566998839,0,0,0,0,59.31205,0,0,0,2282840,0,0,0,0.154227,0,0.341167648,0.429235334,0.429235334,64.90259619,0,0,0,0,0,0,0,8400000,0,2282840,126.1224162,0.662976378
9/17/2019 1:00,64,56,50.2031,63.452,44.354,0,0,0,0,0,0,0.459954363,0.375919513,0.375919513,0,0,0,0,50.63362,0,0,0,0,0,0,0,0.447011329,0.447011329,0.447011329,0,0,0,0,50.63538,0,0,0,0,0,0,0,0.583892876,0.583892876,0.583892876,0,0,0,0,51.74205,0,0,0,2268300,0,0,0,0.153105,0,0.353545194,0.442586459,0.442586459,66.82888032,0,0,0,0,0,0,0,8400000,0,2268300,125.5635103,0.664269331
9/17/2019 2:00,64,57,52.223,63.5062,44.354,0,0,0,0,0,0,0.461199466,0.37707553,0.37707553,0,0,0,0,51.00146,0,0,0,0,0,0,0,0.448424528,0.448424528,0.448424528,0,0,0,0,50.99732,0,0,0,0,0,0,0,0.58697951,0.58697951,0.58697951,0,0,0,0,53.63356,0,0,0,2253950,0,0,0,0.152137,0,0.35485957,0.443523048,0.443523048,66.65297732,0,0,0,0,0,0,0,8400000,0,2253950,126.3245773,0.672550379
9/17/2019 3:00,63,57,52.8676,64.4423,44.554,0,0,0,0,0,0,0.47361294,0.388744019,0.388744019,0,0,0,0,50.39242,0,0,0,0,0,0,0,0.462984588,0.462984588,0.462984588,0,0,0,0,50.39574,0,0,0,0,0,0,0,0.609051055,0.609051055,0.609051055,0,0,0,0,51.48216,0,0,0,2239460,0,0,0,0.151027,0,0.368815283,0.458605734,0.458605734,68.82892272,0,0,0,0,0,0,0,8400000,0,2239460,127.2507227,0.681864678
9/17/2019 4:00,63,58,54.7238,64.4965,44.554,0,0,0,0,0,0,0.474912837,0.389953319,0.389953319,0,0,0,0,50.90459,0,0,0,0,0,0,0,0.464456221,0.464456221,0.464456221,0,0,0,0,50.90078,0,0,0,0,0,0,0,0.612289404,0.612289404,0.612289404,0,0,0,0,53.11297,0,0,0,2253810,0,0,0,0.151995,0,0.369151197,0.459556186,0.459556186,69.33305502,0,0,0,0,0,0,0,8400000,0,2253810,128.922285,0.686423177
9/17/2019 5:00,63,58,54.7238,64.499,44.6238,0,0,0,0,0,0,0.473140633,0.388507386,0.388507386,0,0,0,0,109.52797,0,0,0,0,0,0,0,0.462734238,0.462734238,0.462734238,0,0,0,0,109.57538,0,0,0,0,0,0,0,0.610098159,0.610098159,0.610098159,0,0,0,0,123.2314,0,0,0,7011320,0,0,0,0.469365,0,0.253251116,0.457802884,0.457802884,147.9687176,0,0,0,0,0,0,0,8400000,0,7011320,249.9053776,0.427717538
9/17/2019 6:00,64,58,53.8098,65.5354,44.8884,0,0,0,0,0,0,0.490862785,0.404939936,0.404939936,0,0,0,0,136.76282,0,0,0,0,0,0,0,0.483040895,0.483040895,0.483040895,0,0,0,0,136.78195,0,0,0,0,0,0,0,0.641645614,0.641645614,0.641645614,0,0,0,0,151.9944,0,0,0,8416030,0,0,0,0.563263,0,0.254717825,0.483118412,0.483118412,178.6427381,0,0,0,0,0,0,0,8400000,0,8416030,308.0662981,0.439256464
9/17/2019 7:00,64,59,55.6115,66.8415,44.9631,10113100,0,0,0.942319,0,0,0.266283655,0.42165629,0.42165629,224.4127693,0,0,10113100,396.9471293,0.471009438,10105900,0,0,0.711098,0,0,0.259859476,0.503638757,0.503638757,218.8428232,0,0,10105900,386.8822632,0.459393736,10105900,0,0,0.714807,0,0,0.230066226,0.674597824,0.674597824,193.7521891,0,0,10105900,372.1007891,0.441841842,0,0,10105900,0,0,0,0.676028,0,0.259876541,0.503732354,0.503732354,218.8571949,0,0,0,0,0,0,0,8400000,0,10105900,383.4253949,0.455288964
9/17/2019 8:00,67,60,55.6115,67.8974,44.412,0,11323700,0,0,0.64099,0,0.525661038,0.248909621,0.437126129,0,234.8814896,0,11323700,397.4871496,0.421226789,11333400,0,0,0.760553,0,0,0.272909907,0.522598081,0.522598081,257.7497614,0,0,11333400,421.3534214,0.446136292,11333400,0,0,0.76489,0,0,0.242574444,0.702484651,0.702484651,229.0994336,0,0,11333400,407.5822336,0.431555121,0,0,11333300,0,0,0,0.760572,0,0.272745555,0.522315347,0.522315347,257.5922661,0,0,0,0,0,0,0,8400000,0,11333300,421.1364661,0.445910511
9/17/2019 9:00,70,61,55.3184,68.9383,43.872,0,12402600,0,0,0.667456,0,0.548085078,0.262711963,0.457709881,0,271.5259496,0,12402600,450.9347396,0.436296976,12413400,0,0,0.835523,0,0,0.294526438,0.547183481,0.547183481,304.6728741,0,0,12413400,491.3414341,0.474978427,12413400,0,0,0.838973,0,0,0.265841846,0.740203402,0.740203402,275.0000979,0,0,12413400,479.8298979,0.463850257,0,0,12413400,0,0,0,0.835522,0,0.294542599,0.547212071,0.547212071,304.6895913,0,0,0,0,0,0,0,8400000,0,12413400,491.3135713,0.474951492
9/17/2019 10:00,73,62,55.3184,68.837,43.3398,0,13482400,0,0,0.728623,0,0.554255963,0.267755245,0.463115427,0,300.8319433,0,13482400,502.7760433,0.44749544,13489600,0,0,0.912095,0,0,0.31201386,0.554064044,0.554064044,350.7451802,0,0,13489600,557.6835802,0.496100919,13489600,0,0,0.915273,0,0,0.288849124,0.75171439,0.75171439,324.7049288,0,0,13489600,549.1489288,0.488508714,0,0,13489600,0,0,0,0.912095,0,0.312017285,0.554070238,0.554070238,350.7490308,0,0,0,0,0,0,0,8400000,0,13489600,557.5688308,0.495998841
9/17/2019 11:00,74,62,54.4221,68.0004,43.1354,0,13429800,0,0,0.726934,0,0.536577796,0.256146933,0.446470424,0,286.6668396,0,13429800,493.5806396,0.441031711,13437200,0,0,0.911673,0,0,0.300733315,0.533703809,0.533703809,336.7511418,0,0,13437200,548.7969418,0.490099373,13437200,0,0,0.912775,0,0,0.277844615,0.720319463,0.720319463,311.1211383,0,0,13437200,554.5553383,0.49524187,0,0,13437200,0,0,0,0.911676,0,0.300720835,0.533679792,0.533679792,336.7371676,0,0,0,0,0,0,0,8400000,0,13437200,548.5912676,0.489915698
9/17/2019 12:00,74,61,52.547,67.9114,43.1595,0,13793600,0,0,0.746597,0,0.5348724,0.256368758,0.44489681,0,294.6873422,0,13793600,504.6109422,0.438995716,13799500,0,0,0.936963,0,0,0.305701158,0.531807498,0.531807498,351.5435941,0,0,13799500,565.9679941,0.492163914,13799500,0,0,0.937244,0,0,0.284997203,0.716093826,0.716093826,327.7349084,0,0,13799500,564.2807084,0.490696656,0,0,13799500,0,0,0,0.936963,0,0.305698995,0.531803507,0.531803507,351.5411065,0,0,0,0,0,0,0,8400000,0,13799500,565.8414065,0.492053834
9/17/2019 13:00,75,61,51.8062,67.9315,42.9223,0,13228100,0,0,0.717248,0,0.536885168,0.255601467,0.446607598,0,281.7601469,0,13228100,479.0779769,0.434600262,13236200,0,0,0.899137,0,0,0.298109219,0.533866264,0.533866264,328.8194367,0,0,13236200,531.9137367,0.482235448,13236200,0,0,0.900274,0,0,0.273595938,0.719077796,0.719077796,301.7808794,0,0,13236200,522.9969794,0.474151475,0,0,13236200,0,0,0,0.899137,0,0.29811032,0.533868266,0.533868266,328.8206513,0,0,0,0,0,0,0,8400000,0,13236200,531.7989513,0.482131383
9/17/2019 14:00,75,61,51.8062,68.8118,42.9915,0,14258400,0,0,0.772647,0,0.552051307,0.269234782,0.460816254,0,319.9047685,0,14258400,539.0126885,0.453638014,14262500,0,0,0.968055,0,0,0.324539893,0.551247028,0.551247028,385.7291856,0,0,14262500,607.4216056,0.511064629,14262500,0,0,0.969658,0,0,0.306867492,0.74480031,0.74480031,364.7248003,0,0,14262500,599.3520003,0.504275127,0,0,14262500,0,0,0,0.968053,0,0.324549344,0.551265537,0.551265537,385.7404181,0,0,0,0,0,0,0,8400000,0,14262500,607.3106181,0.510971247
9/17/2019 15:00,75,62,53.7196,69.8802,43.0635,0,15370500,0,0,0.832457,0,0.570542437,0.288088419,0.478147068,0,369.0052538,0,15370500,614.3430538,0.47962764,0,9578730,0,0,0.68399,0,0.57237893,0.300785761,0.57237893,0,240.0954661,0,9578730,485.7498661,0.608535619,0,9578730,0,0,0.682802,0,0.777770515,0.275472576,0.777770515,0,219.8897857,0,9578730,484.2754857,0.606688552,7539070,0,7808410,0,0.547652,0,0.532452,0,0.317542951,0.314748019,0.572400149,206.625463,197.7422787,0,0,0,0,0,0,8400000,0,15347480,480.8923674,0.501316079
9/17/2019 16:00,75,63,55.8107,69.1026,43.0165,0,14676700,0,0,0.795113,0,0.556890839,0.274645516,0.465358104,0,335.9074875,0,14676700,575.7745875,0.470766252,0,14679100,0,0,0.996116,0,0.557318707,0.336089716,0.557318707,0,411.1245458,0,14679100,652.5589458,0.533459636,0,14679100,0,0,0.997809,0,0.757387119,0.323070158,0.757387119,0,395.1982636,0,14679100,673.2061636,0.550338506,0,0,14679200,0,0,0,0.996128,0,0.336072587,0.557279422,0.557279422,411.1063928,0,0,0,0,0,0,0,8400000,0,14679200,652.4078928,0.533332519
9/17/2019 17:00,74,62,54.6332,68.0827,43.0787,0,12622800,0,0,0.683512,0,0.538255745,0.255555378,0.448000209,0,268.818702,0,12622800,472.132602,0.448837914,0,12632800,0,0,0.856227,0,0.535586437,0.290978409,0.535586437,0,306.3226702,0,12632800,516.2326702,0.490373634,0,12632800,0,0,0.858394,0,0.723629109,0.263916478,0.723629109,0,277.8336739,0,12632800,530.7274739,0.504142366,0,0,12632700,0,0,0,0.856226,0,0.290963613,0.53556034,0.53556034,306.30467,0,0,0,0,0,0,0,8400000,0,12632700,516.01427,0.490170054
9/17/2019 18:00,72,61,54.0272,66.9757,43.3816,0,11239000,0,0,0.607062,0,0.521695308,0.246173844,0.432757569,0,230.5623197,0,11239000,435.6988197,0.46520027,0,11247100,0,0,0.760534,0,0.516929531,0.269190845,0.516929531,0,252.3013624,0,11247100,462.6714624,0.493643477,0,11247100,0,0,0.76291,0,0.695894003,0.239395853,0.695894003,0,224.3757579,0,11247100,469.0180579,0.500414924,0,0,11247100,0,0,0,0.760536,0,0.26917623,0.516904206,0.516904206,252.2876651,0,0,0,0,0,0,0,8400000,0,11247100,462.4878651,0.493447589
9/17/2019 19:00,71,60,52.7779,67.0204,43.1776,0,0,0,0,0,0,0.51942691,0.430513134,0.430513134,0,0,0,0,84.14328,0,0,0,0,0,0,0,0.514137737,0.514137737,0.514137737,0,0,0,0,84.12476,0,0,0,0,0,0,0,0.689329699,0.689329699,0.689329699,0,0,0,0,88.35834,0,0,0,5506630,0,0,0,0.372949,0,0.318082099,0.514129979,0.514129979,145.963369,0,0,0,0,0,0,0,8400000,0,5506630,83.2835124,0.493838734
9/17/2019 20:00,70,60,53.4089,65.891,43.3274,0,0,0,0,0,0,0.499851276,0.412368895,0.412368895,0,0,0,0,73.73039,0,0,0,0,0,0,0,0.491864616,0.491864616,0.491864616,0,0,0,0,73.71743,0,0,0,0,0,0,0,0.654850916,0.654850916,0.654850916,0,0,0,0,78.11993,0,0,0,4786840,0,0,0,0.323344,0,0.31885324,0.492082039,0.492082039,127.1916201,0,0,0,0,0,0,0,8400000,0,4786840,72.9802557,0.510049937
9/17/2019 21:00,68,59,53.095,65.7443,43.7136,0,0,0,0,0,0,0.494270803,0.407430839,0.407430839,0,0,0,0,70.01202,0,0,0,0,0,0,0,0.485876398,0.485876398,0.485876398,0,0,0,0,70.00364,0,0,0,0,0,0,0,0.64415188,0.64415188,0.64415188,0,0,0,0,72.1322,0,0,0,4566740,0,0,0,0.307718,0,0.321043959,0.486951329,0.486951329,122.1770241,0,0,0,0,0,0,0,8400000,0,4566740,69.3036036,0.514871678
9/17/2019 22:00,67,59,53.7196,65.723,43.9,0,0,0,0,0,0,0.492616522,0.406013199,0.406013199,0,0,0,0,67.47625,0,0,0,0,0,0,0,0.484167926,0.484167926,0.484167926,0,0,0,0,67.46954,0,0,0,0,0,0,0,0.641519844,0.641519844,0.641519844,0,0,0,0,69.90838,0,0,0,4378380,0,0,0,0.294776,0,0.325009178,0.485420374,0.485420374,118.5844737,0,0,0,0,0,0,0,8400000,0,4378380,190.9176237,0.523255516
9/17/2019 23:00,66,59,54.3317,65.7059,43.963,0,0,0,0,0,0,0.491847421,0.405337003,0.405337003,0,0,0,0,51.70016,0,0,0,0,0,0,0,0.48334606,0.48334606,0.48334606,0,0,0,0,51.68227,0,0,0,0,0,0,0,0.640161761,0.640161761,0.640161761,0,0,0,0,54.82387,0,0,0,2364830,0,0,0,0.159915,0,0.386889818,0.484734328,0.484734328,76.24405404,0,0,0,0,0,0,0,8400000,0,2364830,136.729224,0.693813377
9/18/2019 0:00,66,59,54.241,65.5058,43.9567,0,0,0,0,0,0,0.494321857,0.407638017,0.407638017,0,0,0,0,51.11204,0,0,0,0,0,0,0,0.486192561,0.486192561,0.486192561,0,0,0,0,51.10779,0,0,0,0,0,0,0,0.645472146,0.645472146,0.645472146,0,0,0,0,53.21182,0,0,0,2311850,0,0,0,0.156336,0,0.385610383,0.48112171,0.48112171,74.289447,0,0,0,0,0,0,0,8400000,0,2311850,134.099457,0.696063103
9/18/2019 1:00,65,59,55.1365,65.4946,44.1567,0,0,0,0,0,0,0.493031567,0.40656646,0.40656646,0,0,0,0,51.10757,0,0,0,0,0,0,0,0.484904416,0.484904416,0.484904416,0,0,0,0,51.10246,0,0,0,0,0,0,0,0.643739671,0.643739671,0.643739671,0,0,0,0,53.20467,0,0,0,2297150,0,0,0,0.155193,0,0.385123086,0.479772308,0.479772308,73.72379145,0,0,0,0,0,0,0,8400000,0,2297150,133.3815615,0.696767184
9/18/2019 2:00,64,59,55.7193,65.4927,44.3567,0,0,0,0,0,0,0.491790561,0.405537972,0.405537972,0,0,0,0,50.96839,0,0,0,0,0,0,0,0.48367591,0.48367591,0.48367591,0,0,0,0,50.96304,0,0,0,0,0,0,0,0.642074637,0.642074637,0.642074637,0,0,0,0,52.96039,0,0,0,2268450,0,0,0,0.153114,0,0.385264785,0.478575985,0.478575985,72.82949188,0,0,0,0,0,0,0,8400000,0,2268450,132.3279519,0.700009003
9/18/2019 3:00,64,59,55.7193,65.4925,44.3567,0,0,0,0,0,0,0.491704101,0.405457455,0.405457455,0,0,0,0,50.97379,0,0,0,0,0,0,0,0.483576554,0.483576554,0.483576554,0,0,0,0,50.96917,0,0,0,0,0,0,0,0.641887565,0.641887565,0.641887565,0,0,0,0,52.98805,0,0,0,2282650,0,0,0,0.154073,0,0.384703142,0.478517631,0.478517631,73.1785523,0,0,0,0,0,0,0,8400000,0,2282650,132.6979323,0.697599364
