Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
9/18/2019 4:00,63,59,56.2913,64.5721,44.554,0,0,0,0,0,0,0.47673608,0.391650913,0.391650913,0,0,0,0,51.65274,0,0,0,0,0,0,0,0.466517975,0.466517975,0.466517975,0,0,0,0,51.6406,0,0,0,0,0,0,0,0.616862609,0.616862609,0.616862609,0,0,0,0,57.19478,0,0,0,2268300,0,0,0,0.152971,0,0.369786492,0.460850239,0.460850239,69.89889167,0,0,0,0,0,0,0,8400000,0,2268300,130.7784917,0.691858176
9/18/2019 5:00,64,58,53.9366,64.4986,44.4318,0,0,0,0,0,0,0.474174424,0.389367863,0.389367863,0,0,0,0,121.69735,0,0,0,0,0,0,0,0.463756721,0.463756721,0.463756721,0,0,0,0,121.74901,0,0,0,0,0,0,0,0.611560159,0.611560159,0.611560159,0,0,0,0,138.6258,0,0,0,7548570,0,0,0,0.506348,0,0.246895448,0.458750092,0.458750092,155.3089645,0,0,0,0,0,0,0,8400000,0,7548570,268.7392045,0.427216076
9/18/2019 6:00,64,58,53.9366,64.622,44.8804,0,0,0,0,0,0,0.477719968,0.392708856,0.392708856,0,0,0,0,145.5299,0,0,0,0,0,0,0,0.46791668,0.46791668,0.46791668,0,0,0,0,145.5266,0,0,0,0,0,0,0,0.619476858,0.619476858,0.619476858,0,0,0,0,169.7338,0,0,0,8491700,0,0,0,0.569681,0,0.244185884,0.467949758,0.467949758,172.7961062,0,0,0,0,0,0,0,8400000,0,8491700,311.1031062,0.439633675
9/18/2019 7:00,65,58,53.3186,66.769,44.7843,10391700,0,0,0.968039,0,0,0.27191491,0.421511728,0.421511728,235.4715143,0,0,10391700,413.4873043,0.477481803,10385200,0,0,0.731074,0,0,0.260243927,0.503439599,0.503439599,225.223769,0,0,10385200,399.657549,0.461800503,10385200,0,0,0.734152,0,0,0.22956607,0.673214126,0.673214126,198.6741291,0,0,10385200,379.1251591,0.438075522,0,0,10385200,0,0,0,0.695889,0,0.259544274,0.503556658,0.503556658,224.6182663,0,0,0,0,0,0,0,8400000,0,10385200,395.1834763,0.456630755
9/18/2019 8:00,68,60,54.8409,67.9218,44.2285,0,11585700,0,0,0.656007,0,0.527170959,0.249510544,0.438417037,0,240.8961924,0,11585700,409.2450324,0.423879471,11595900,0,0,0.779316,0,0,0.275146386,0.524150953,0.524150953,265.8808315,0,0,11595900,435.1149615,0.450278076,11595900,0,0,0.783257,0,0,0.244893848,0.70476058,0.70476058,236.6470479,0,0,11595900,422.0302479,0.436737379,0,0,11595900,0,0,0,0.779336,0,0.274984741,0.523869425,0.523869425,265.7246297,0,0,0,0,0,0,0,8400000,0,11595900,435.0045797,0.450163847
9/18/2019 9:00,70,61,55.4293,69.8699,43.9232,0,13115500,0,0,0.705854,0,0.564749892,0.274221329,0.473312759,0,299.7124868,0,13115500,490.1802668,0.448489436,13123900,0,0,0.882621,0,0,0.312879758,0.566233557,0.566233557,342.1835543,0,0,13123900,537.8663243,0.491804714,13123900,0,0,0.885643,0,0,0.286053552,0.76882898,0.76882898,312.8448509,0,0,13123900,512.6945009,0.468788547,0,0,13123900,0,0,0,0.88262,0,0.312906801,0.566281883,0.566281883,342.21313,0,0,0,0,0,0,0,8400000,0,13123900,537.80456,0.491748239
9/18/2019 10:00,73,63,57.13,69.8616,43.3969,0,14271600,0,0,0.771098,0,0.568297165,0.279828187,0.476272949,0,332.7996628,0,14271600,552.1035628,0.464225648,14275800,0,0,0.964562,0,0,0.333708351,0.570105142,0.570105142,396.9961399,0,0,14275800,619.1379399,0.520437053,14275800,0,0,0.96832,0,0,0.315380193,0.775287839,0.775287839,375.1920468,0,0,14275800,618.0364468,0.519511156,0,0,14275800,0,0,0,0.964562,0,0.333707195,0.570103028,0.570103028,396.9947647,0,0,0,0,0,0,0,8400000,0,14275800,619.0047647,0.520325108
9/18/2019 11:00,74,63,56.5734,70.8691,43.2743,0,15442800,0,0,0.835588,0,0.5876789,0.299550639,0.494314257,0,385.4917179,0,15442800,631.9577179,0.491069794,0,9623920,0,0,0.687258,0,0.59202065,0.313052583,0.59202065,0,251.0660849,0,9623920,497.9001849,0.620828334,0,9623920,0,0,0.684919,0,0.808196626,0.289182104,0.808196626,0,231.9221198,0,9623920,495.4041198,0.617716007,7575120,0,7844710,0,0.55096,0,0.536019,0,0.330424779,0.327603782,0.592042467,216.0072143,206.8031635,0,0,0,0,0,0,8400000,0,15419830,492.9211831,0.514722311
9/18/2019 12:00,76,64,57.0377,71.8904,42.9213,0,16160600,0,0,0.878495,0,0.610810234,0.320896294,0.515712382,0,432.1563879,0,16160600,696.1027879,0.516888819,0,10072900,0,0,0.689424,0,0.618414044,0.329241828,0.618414044,0,276.3683338,0,10072900,533.2278338,0.635242483,0,10072900,0,0,0.684782,0,0.848602625,0.307295594,0.848602625,0,257.9464821,0,10072900,530.7280821,0.63226449,8069250,0,8069250,0,0.556227,0,0.556227,0,0.344182456,0.344182456,0.618430102,231.4411905,231.4411905,0,0,0,0,0,0,8400000,0,16138500,527.8955554,0.531340668
9/18/2019 13:00,77,65,58.3863,71.112,42.6901,0,15713600,0,0,0.855156,0,0.597133525,0.308011383,0.502746504,0,403.3306394,0,15713600,669.6545394,0.511394873,0,9793240,0,0,0.670277,0,0.60234428,0.319828819,0.60234428,0,261.0133654,0,9793240,519.8156654,0.636948342,0,9793240,0,0,0.666507,0,0.826308216,0.299691667,0.826308216,0,244.5793683,0,9793240,539.7957683,0.661430662,7845440,0,7845440,0,0.540791,0,0.540791,0,0.336063153,0.336063153,0.602489265,219.7136085,219.7136085,0,0,0,0,0,0,8400000,0,15690880,514.6175088,0.530623178
9/18/2019 14:00,76,64,57.0377,70.9981,42.8867,0,15682800,0,0,0.851666,0,0.593473568,0.305313741,0.49946587,0,399.0145275,0,15682800,656.4510275,0.502296295,0,9774070,0,0,0.667166,0,0.598374618,0.317647456,0.598374618,0,258.7257059,0,9774070,508.4042059,0.624187311,0,9774070,0,0,0.663688,0,0.818977669,0.296978084,0.818977669,0,241.8903816,0,9774070,516.0848816,0.633617171,7830080,0,7830080,0,0.538052,0,0.538052,0,0.33409136,0.33409136,0.598528977,217.9968394,217.9968394,0,0,0,0,0,0,8400000,0,15660160,503.3201638,0.521864843
9/18/2019 15:00,76,64,57.2195,70.9924,42.9162,0,16104200,0,0,0.873986,0,0.593200499,0.308945653,0.499230218,0,414.6102158,0,16104200,683.4385158,0.509262316,0,10037600,0,0,0.68444,0,0.598084107,0.316683019,0.598084107,0,264.8947891,0,10037600,526.6963891,0.629668115,0,10037600,0,0,0.681164,0,0.818541124,0.294048722,0.818541124,0,245.9619546,0,10037600,534.1511546,0.638580324,8040970,0,8040970,0,0.551877,0,0.551877,0,0.331298946,0.331298946,0.598238395,221.9970739,221.9970739,0,0,0,0,0,0,8400000,0,16081940,521.4294252,0.522914336
9/18/2019 16:00,75,64,57.761,70.1281,43.047,0,15103500,0,0,0.818353,0,0.575608909,0.289329378,0.482872341,0,364.1571888,0,15103500,614.9015888,0.488550274,0,9411950,0,0,0.639888,0,0.578239625,0.306829289,0.578239625,0,240.6551608,0,9411950,482.5051608,0.615181969,0,9411950,0,0,0.63758,0,0.78975885,0.288279153,0.78975885,0,226.1057476,0,9411950,503.7833476,0.642311123,7540250,0,7540250,0,0.515325,0,0.515325,0,0.325089254,0.325089254,0.578377493,204.271187,204.271187,0,0,0,0,0,0,8400000,0,15080500,477.6801092,0.5140993
9/18/2019 17:00,74,63,56.6684,69.9782,43.1437,0,13554800,0,0,0.734501,0,0.572212963,0.279419531,0.479763668,0,315.6229882,0,13554800,519.4948282,0.459906302,13561700,0,0,0.952155,0,0,0.332864188,0.574463575,0.574463575,376.1836886,0,0,13561700,589.5073486,0.521622524,13561700,0,0,0.955321,0,0,0.312778892,0.782381779,0.782381779,353.4844581,0,0,13561700,584.3345581,0.517045407,0,0,13561700,0,0,0,0.917513,0,0.324614678,0.574601322,0.574601322,366.8605735,0,0,0,0,0,0,0,8400000,0,13561700,574.9644635,0.508754327
9/18/2019 18:00,72,63,57.761,69.8913,43.4925,0,12806400,0,0,0.692049,0,0.568064271,0.275556467,0.476128034,0,294.0738611,0,12806400,481.9080411,0.451563007,12815700,0,0,0.864502,0,0,0.311931603,0.570202477,0.570202477,333.1351542,0,0,12815700,526.9985742,0.493455909,12815700,0,0,0.866376,0,0,0.284099584,0.775834602,0.775834602,303.4112534,0,0,12815700,508.3530534,0.475997147,0,0,12815600,0,0,0,0.864502,0,0.31178037,0.569936136,0.569936136,332.9710422,0,0,0,0,0,0,0,8400000,0,12815600,526.7387622,0.493216482
9/18/2019 19:00,71,63,58.5559,69.8325,43.249,0,0,0,0,0,0,0.568919849,0.476766199,0.476766199,0,0,0,0,99.68096,0,0,0,0,0,0,0,0.570685971,0.570685971,0.570685971,0,0,0,0,99.40127,0,0,0,0,0,0,0,0.775916584,0.775916584,0.775916584,0,0,0,0,106.35558,0,0,0,6527150,0,0,0,0.445952,0,0.337128222,0.570681739,0.570681739,183.3738727,0,0,0,0,0,0,0,8400000,0,6527150,98.4072573,0.507741926
9/18/2019 20:00,70,63,59.0747,69.8476,43.4303,0,0,0,0,0,0,0.568146204,0.476169599,0.476169599,0,0,0,0,94.41922,0,0,0,0,0,0,0,0.569971037,0.569971037,0.569971037,0,0,0,0,94.41262,0,0,0,0,0,0,0,0.775188981,0.775188981,0.775188981,0,0,0,0,99.28318,0,0,0,6293740,0,0,0,0.42951,0,0.341614627,0.569992249,0.569992249,179.1694702,0,0,0,0,0,0,0,8400000,0,6293740,93.4684938,0.51238395
9/18/2019 21:00,70,63,58.9809,69.8212,43.414,0,0,0,0,0,0,0.567504981,0.47555915,0.47555915,0,0,0,0,90.77261,0,0,0,0,0,0,0,0.569285801,0.569285801,0.569285801,0,0,0,0,90.76143,0,0,0,0,0,0,0,0.773867113,0.773867113,0.773867113,0,0,0,0,94.56236,0,0,0,6075230,0,0,0,0.414981,0,0.345772174,0.569554099,0.569554099,175.0537904,0,0,0,0,0,0,0,8400000,0,6075230,89.8538157,0.516422088
9/18/2019 22:00,69,63,59.4911,68.8945,43.5816,0,0,0,0,0,0,0.549434053,0.458789518,0.458789518,0,0,0,0,84.12433,0,0,0,0,0,0,0,0.548858736,0.548858736,0.548858736,0,0,0,0,84.10959,0,0,0,0,0,0,0,0.743717186,0.743717186,0.743717186,0,0,0,0,90.40116,0,0,0,5568300,0,0,0,0.377589,0,0.343104564,0.549107968,0.549107968,159.2090955,0,0,0,0,0,0,0,8400000,0,5568300,241.1197155,0.519626562
9/18/2019 23:00,68,62,58.4623,68.7633,43.5665,0,0,0,0,0,0,0.547005947,0.456510689,0.456510689,0,0,0,0,51.71202,0,0,0,0,0,0,0,0.546089221,0.546089221,0.546089221,0,0,0,0,51.69423,0,0,0,0,0,0,0,0.737808615,0.737808615,0.737808615,0,0,0,0,53.94241,0,0,0,2428110,0,0,0,0.163733,0,0.439061611,0.546618311,0.546618311,88.84082394,0,0,0,0,0,0,0,8400000,0,2428110,149.2968139,0.737842094
9/19/2019 0:00,68,62,58.4623,68.4853,43.5594,0,0,0,0,0,0,0.547393706,0.456867334,0.456867334,0,0,0,0,51.0844,0,0,0,0,0,0,0,0.546527586,0.546527586,0.546527586,0,0,0,0,51.07844,0,0,0,0,0,0,0,0.738544091,0.738544091,0.738544091,0,0,0,0,52.34459,0,0,0,2340900,0,0,0,0.157925,0,0.437519515,0.541118513,0.541118513,85.34911933,0,0,0,0,0,0,0,8400000,0,2340900,144.8519193,0.742544761
9/19/2019 1:00,67,62,59.237,68.4728,43.7594,0,0,0,0,0,0,0.54578008,0.455495951,0.455495951,0,0,0,0,50.97242,0,0,0,0,0,0,0,0.544879333,0.544879333,0.544879333,0,0,0,0,50.96725,0,0,0,0,0,0,0,0.736165122,0.736165122,0.736165122,0,0,0,0,52.23616,0,0,0,2326000,0,0,0,0.156709,0,0.436888119,0.539502532,0.539502532,84.68348033,0,0,0,0,0,0,0,8400000,0,2326000,144.0841003,0.743340156
9/19/2019 2:00,67,62,59.237,68.4709,43.7567,0,0,0,0,0,0,0.545738319,0.455455608,0.455455608,0,0,0,0,50.8444,0,0,0,0,0,0,0,0.5448298,0.5448298,0.5448298,0,0,0,0,50.83928,0,0,0,0,0,0,0,0.736063654,0.736063654,0.736063654,0,0,0,0,52.05823,0,0,0,2311640,0,0,0,0.155748,0,0.437417499,0.539479632,0.539479632,84.26264889,0,0,0,0,0,0,0,8400000,0,2311640,143.5326489,0.745095165
9/19/2019 3:00,67,62,59.237,69.4087,43.7567,0,0,0,0,0,0,0.562080114,0.470721191,0.470721191,0,0,0,0,50.27041,0,0,0,0,0,0,0,0.563476248,0.563476248,0.563476248,0,0,0,0,50.27381,0,0,0,0,0,0,0,0.763743915,0.763743915,0.763743915,0,0,0,0,51.27121,0,0,0,2311500,0,0,0,0.155596,0,0.454570459,0.558710954,0.558710954,87.56163475,0,0,0,0,0,0,0,8400000,0,2311500,145.5225547,0.755470758
9/19/2019 4:00,67,63,60.731,68.5303,43.7567,0,0,0,0,0,0,0.547388402,0.456996498,0.456996498,0,0,0,0,51.38365,0,0,0,0,0,0,0,0.546678104,0.546678104,0.546678104,0,0,0,0,51.37266,0,0,0,0,0,0,0,0.740143465,0.740143465,0.740143465,0,0,0,0,54.83188,0,0,0,2311500,0,0,0,0.155725,0,0.438510686,0.540697774,0.540697774,84.46812089,0,0,0,0,0,0,0,8400000,0,2311500,144.7667009,0.751546792
9/19/2019 5:00,66,62,59.743,67.5421,44.0426,9717630,0,0,0.907342,0,0,0.269741198,0.437117964,0.437117964,218.4370964,0,0,9717630,385.2675364,0.475754936,9709510,0,0,0.684583,0,0,0.270935988,0.522470425,0.522470425,219.2213073,0,0,9709510,381.3546673,0.471316885,9709510,0,0,0.687531,0,0,0.243334684,0.703754507,0.703754507,196.8883791,0,0,9709510,380.9569791,0.470825381,0,0,9709510,0,0,0,0.650227,0,0.268316305,0.516521464,0.516521464,217.1016537,0,0,0,0,0,0,0,8400000,0,9709510,374.3620137,0.462674652
9/19/2019 6:00,66,61,57.9349,66.6856,44.5529,9738640,0,0,0.875999,0,0,0.255401742,0.423195736,0.423195736,207.272135,0,0,9738640,372.649045,0.459179982,9730490,0,0,0.652256,0,0,0.261413826,0.505527013,0.505527013,211.9737179,0,0,9730490,371.4497779,0.458085598,9730490,0,0,0.655388,0,0,0.234888559,0.678280902,0.678280902,190.4650646,0,0,9730490,373.1239646,0.460150267,0,0,9730490,0,0,0,0.652282,0,0.261153158,0.505107033,0.505107033,211.762349,0,0,0,0,0,0,0,8400000,0,9730490,371.125219,0.45768534
9/19/2019 7:00,65,60,56.8523,66.9888,44.7932,10281100,0,0,0.923872,0,0,0.261760104,0.420490417,0.420490417,224.2651507,0,0,10281100,399.8445707,0.466694697,10274400,0,0,0.688468,0,0,0.258702573,0.50216974,0.50216974,221.5011429,0,0,10274400,392.1603329,0.458024215,10274400,0,0,0.69245,0,0,0.229433024,0.672019373,0.672019373,196.4405548,0,0,10274400,385.1703548,0.44986026,0,0,10274400,0,0,0,0.688469,0,0.258699127,0.502164045,0.502164045,221.4981925,0,0,0,0,0,0,0,8400000,0,10274400,392.0733625,0.457922638
9/19/2019 8:00,67,60,55.7305,67.0332,44.3911,11002100,0,0,0.990151,0,0,0.278324641,0.422935729,0.422935729,255.1796275,0,0,11002100,451.5574675,0.492514121,10997400,0,0,0.739312,0,0,0.261432969,0.505105102,0.505105102,239.5902449,0,0,10997400,432.4995749,0.471929265,10997400,0,0,0.742298,0,0,0.230929762,0.676364849,0.676364849,211.6355804,0,0,10997400,426.1155804,0.464963261,0,0,10997400,0,0,0,0.739312,0,0.261432969,0.505105102,0.505105102,239.5902449,0,0,0,0,0,0,0,8400000,0,10997400,432.4200849,0.471842528
9/19/2019 9:00,68,60,54.8615,67.035,44.2125,0,11415100,0,0,0.647572,0,0.512465009,0.240017851,0.424695495,0,228.318981,0,11415100,400.264181,0.420773377,11425000,0,0,0.769304,0,0,0.264522589,0.507232926,0.507232926,251.8475486,0,0,11425000,424.1407486,0.445487001,11425000,0,0,0.771741,0,0,0.234140443,0.679782546,0.679782546,222.9212137,0,0,11425000,419.1102137,0.440203288,0,0,11425000,0,0,0,0.769304,0,0.264523698,0.507234842,0.507234842,251.8486039,0,0,0,0,0,0,0,8400000,0,11425000,424.0578039,0.445399882
9/19/2019 10:00,70,60,53.6633,66.1804,43.8371,0,11866900,0,0,0.639838,0,0.50120887,0.232403565,0.413959398,0,229.8258217,0,11866900,416.7934217,0.421468207,11877700,0,0,0.803788,0,0,0.259982893,0.493485636,0.493485636,257.3332339,0,0,11877700,452.0140339,0.456668244,11877700,0,0,0.803788,0,0,0.230375496,0.659488285,0.659488285,228.027586,0,0,11877700,464.733986,0.469519169,0,0,11877700,0,0,0,0.803788,0,0.25996916,0.493461292,0.493461292,257.3196414,0,0,0,0,0,0,0,8400000,0,11877700,451.8150414,0.456467203
9/19/2019 11:00,69,59,52.4163,65.2401,44.0267,0,11738700,0,0,0.633607,0,0.48466422,0.222065293,0.398680415,0,217.229821,0,11738700,404.190921,0.413188092,11749400,0,0,0.794333,0,0,0.248568108,0.47509233,0.47509233,243.3771773,0,0,11749400,437.4727773,0.446803524,11749400,0,0,0.794333,0,0,0.218573946,0.631305369,0.631305369,214.0093939,0,0,11749400,452.2568939,0.461902967,0,0,11749400,0,0,0,0.794333,0,0.248552834,0.475065134,0.475065134,243.3622221,0,0,0,0,0,0,0,8400000,0,11749400,437.2591221,0.446585312
9/19/2019 12:00,69,58,50.1033,64.2482,44.0158,0,11665700,0,0,0.630962,0,0.469430898,0.212369195,0.38450442,0,206.4529429,0,11665700,394.2876429,0.40558661,11676200,0,0,0.789408,0,0,0.238173961,0.457528329,0.457528329,231.747234,0,0,11676200,426.374134,0.438198182,11676200,0,0,0.789408,0,0,0.20772947,0.60378346,0.60378346,202.1242369,0,0,11676200,443.5701369,0.455871058,0,0,11676200,0,0,0,0.789408,0,0.238158298,0.457500232,0.457500232,231.731993,0,0,0,0,0,0,0,8400000,0,11676200,426.147093,0.437964844
9/19/2019 13:00,68,57,49.0554,62.4161,44.1512,10760400,0,0,1.00369,0,0,0.240700361,0.358906788,0.358906788,215.8360135,0,0,10760400,441.2818135,0.492117557,10755000,0,0,0.726659,0,0,0.214753316,0.425653554,0.425653554,192.4726595,0,0,10755000,409.7904595,0.457227849,10755000,0,0,0.726659,0,0,0.181989201,0.555518861,0.555518861,163.107821,0,0,10755000,448.561521,0.500487053,0,0,10755000,0,0,0,0.726659,0,0.214723386,0.42560073,0.42560073,192.4458344,0,0,0,0,0,0,0,8400000,0,10755000,409.3861344,0.456776719
9/19/2019 14:00,67,55,45.3598,61.2285,44.33,10432500,0,0,0.939039,0,0,0.214887446,0.342949892,0.342949892,186.8177734,0,0,10432500,384.8975734,0.442729056,10426200,0,0,0.703858,0,0,0.20215567,0.405536336,0.405536336,175.642954,0,0,10426200,369.593054,0.425381889,10426200,0,0,0.703858,0,0,0.167273344,0.521975635,0.521975635,145.3354446,0,0,10426200,382.9190446,0.440719393,0,0,10426200,0,0,0,0.703858,0,0.202136805,0.40550309,0.40550309,175.6265632,0,0,0,0,0,0,0,8400000,0,10426200,369.3550632,0.425107974
9/19/2019 15:00,66,54,44.1241,59.3703,44.5292,10431200,0,0,0.938101,0,0,0.200209673,0.31943436,0.31943436,174.0355954,0,0,10431200,393.0733954,0.452189656,10424900,0,0,0.703149,0,0,0.185655919,0.376124726,0.376124726,161.2870328,0,0,10424900,376.0267328,0.432840679,10424900,0,0,0.703149,0,0,0.149768835,0.476942406,0.476942406,130.1104275,0,0,10424900,422.5225275,0.486361532,0,0,10424900,0,0,0,0.703149,0,0.185626238,0.376071349,0.376071349,161.2612476,0,0,0,0,0,0,0,8400000,0,10424900,375.5850476,0.432332259
9/19/2019 16:00,65,52,40.0731,58.2642,44.6701,9581870,0,0,0.861199,0,0,0.178351742,0.306238884,0.306238884,142.4119342,0,0,9581870,319.4918342,0.400120437,9573340,0,0,0.645325,0,0,0.174380632,0.359414233,0.359414233,139.1170896,0,0,9573340,310.5333896,0.38924771,9573340,0,0,0.645325,0,0,0.135682112,0.448898548,0.448898548,108.2442495,0,0,9573340,322.5165495,0.404268374,0,0,9573340,0,0,0,0.645325,0,0.174363536,0.359384315,0.359384315,139.1034508,0,0,0,0,0,0,0,8400000,0,9573340,310.3051508,0.388961617
9/19/2019 17:00,63,51,40.0731,57.1965,44.9664,0,0,0,0,0,0,0.370610908,0.29354139,0.29354139,0,0,0,0,164.2368,0,0,0,0,0,0,0,0.343308628,0.343308628,0.343308628,0,0,0,0,164.1592,0,0,0,0,0,0,0,0.423118466,0.423118466,0.423118466,0,0,0,0,220.3364,0,0,0,8036000,0,0,0,0.541061,0,0.168604905,0.343279903,0.343279903,112.9090847,0,0,0,0,0,0,0,8400000,0,8036000,162.517608,0.397264636
9/19/2019 18:00,62,50,38.6716,56.4885,45.1049,0,0,0,0,0,0,0.36195067,0.285638644,0.285638644,0,0,0,0,136.0428,0,0,0,0,0,0,0,0.3331998,0.3331998,0.3331998,0,0,0,0,135.983,0,0,0,0,0,0,0,0.408040309,0.408040309,0.408040309,0,0,0,0,179.227,0,0,0,7199780,0,0,0,0.484506,0,0.167989784,0.333000563,0.333000563,100.7907909,0,0,0,0,0,0,0,8400000,0,7199780,134.62317,0.382878517
9/19/2019 19:00,60,49,38.1589,55.3877,45.1817,0,0,0,0,0,0,0.349362077,0.274096043,0.274096043,0,0,0,0,60.94964,0,0,0,0,0,0,0,0.318337563,0.318337563,0.318337563,0,0,0,0,60.76501,0,0,0,0,0,0,0,0.383637636,0.383637636,0.383637636,0,0,0,0,77.2592,0,0,0,2594040,0,0,0,0.174512,0,0.237055189,0.318381491,0.318381491,51.24422016,0,0,0,0,0,0,0,8400000,0,2594040,60.1573599,0.537993016
9/19/2019 20:00,58,48,37.6369,53.7615,45.5649,0,0,0,0,0,0,0.335675695,0.261725594,0.261725594,0,0,0,0,57.81079,0,0,0,0,0,0,0,0.302427665,0.302427665,0.302427665,0,0,0,0,57.70722,0,0,0,0,0,0,0,0.357691842,0.357691842,0.357691842,0,0,0,0,71.7186,0,0,0,2370570,0,0,0,0.159275,0,0.225182171,0.297293189,0.297293189,44.4841749,0,0,0,0,0,0,0,8400000,0,2370570,57.1301478,0.546560675
9/19/2019 21:00,56,47,37.7199,51.8503,45.9621,0,0,0,0,0,0,0.315985907,0.243877553,0.243877553,0,0,0,0,64.075,0,0,0,0,0,0,0,0.279212134,0.279212134,0.279212134,0,0,0,0,63.88239,0,0,0,0,0,0,0,0.272722344,0.272722344,0.272722344,0,0,0,0,88.4883,0,0,0,2340640,0,0,0,0.157082,0,0.206186414,0.273873399,0.273873399,40.21734739,0,0,0,0,0,0,0,8400000,0,2340640,63.2435661,0.538540693
9/19/2019 22:00,54,45,34.9565,50.7436,46.3594,0,0,0,0,0,0,0.304088038,0.233191673,0.233191673,0,0,0,0,58.51616,0,0,0,0,0,0,0,0.265303627,0.265303627,0.265303627,0,0,0,0,58.41956,0,0,0,0,0,0,0,0.271530675,0.271530675,0.271530675,0,0,0,0,73.5904,0,0,0,2311790,0,0,0,0.154994,0,0.195842001,0.260672363,0.260672363,37.72879827,0,0,0,0,0,0,0,8400000,0,2311790,101.2157683,0.525389079
9/19/2019 23:00,52,44,34.9565,49.7446,46.754,0,0,0,0,0,0,0.294133576,0.224289287,0.224289287,0,0,0,0,57.9064,0,0,0,0,0,0,0,0.253648135,0.253648135,0.253648135,0,0,0,0,57.81411,0,0,0,0,0,0,0,0.270392131,0.270392131,0.270392131,0,0,0,0,72.4923,0,0,0,2225540,0,0,0,0.149093,0,0.18828027,0.249211183,0.249211183,34.91877275,0,0,0,0,0,0,0,8400000,0,2225540,97.92966275,0.528031827
9/20/2019 0:00,51,43,33.7718,49.6388,46.9513,0,0,0,0,0,0,0.29212696,0.222550705,0.222550705,0,0,0,0,54.03141,0,0,0,0,0,0,0,0.251447537,0.251447537,0.251447537,0,0,0,0,54.01695,0,0,0,0,0,0,0,0.269830392,0.269830392,0.269830392,0,0,0,0,62.79955,0,0,0,2239460,0,0,0,0.149975,0,0.186662218,0.247610212,0.247610212,34.83521425,0,0,0,0,0,0,0,8400000,0,2239460,96.40850425,0.516598667
9/20/2019 1:00,49,41,31.709,44.7172,47.1513,0,0,0,0,0,0,0.251966528,0.186190502,0.186190502,0,0,0,0,85.045,0,0,0,0,0,0,0,0.201969572,0.201969572,0.201969572,0,0,0,0,79.3438,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,73.1315,0,0,0,0,0,0,0,0,0,0.201975382,0.201975382,0.201975382,0,0,0,0,0,0,0,0,0,0,0,66.4486,0
9/20/2019 2:00,48,41,31.7813,44.6347,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,66.8978,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,64.8649,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,64.8649,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,61.40938,0
9/20/2019 3:00,47,41,33.8526,44.6347,47.1513,0,0,0,0,0,0,0.251436087,0.185711186,0.185711186,0,0,0,0,66.4898,0,0,0,0,0,0,0,0.201299059,0.201299059,0.201299059,0,0,0,0,64.4998,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,64.4998,0,0,0,0,0,0,0,0,0,0.201299059,0.201299059,0.201299059,0,0,0,0,0,0,0,0,0,0,0,61.26956,0
9/20/2019 4:00,46,40,32.6157,44.6347,47.1513,0,0,0,0,0,0,0.251436087,0.185711186,0.185711186,0,0,0,0,57.08064,0,0,0,0,0,0,0,0.201299059,0.201299059,0.201299059,0,0,0,0,55.65217,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,55.65217,0,0,0,0,0,0,0,0,0,0.201299059,0.201299059,0.201299059,0,0,0,0,0,0,0,0,0,0,0,53.33974,0
9/20/2019 5:00,47,41,33.8526,49.5481,47.2077,0,0,0,0,0,0,0.287240165,0.218222203,0.218222203,0,0,0,0,58.76012,0,0,0,0,0,0,0,0.245824148,0.245824148,0.245824148,0,0,0,0,59.17861,0,0,0,0,0,0,0,0.269052466,0.269052466,0.269052466,0,0,0,0,66.99808,0,0,0,3460140,0,0,0,0.265643,0,0.15090618,0.245956927,0.245956927,43.51304235,0,0,0,0,0,0,0,8400000,0,3460140,110.1502424,0.382008505
9/20/2019 6:00,49,42,33.2409,44.8016,47.2804,0,0,0,0,0,0,0.292775568,0.223275306,0.223275306,0,0,0,0,66.76841,0,0,0,0,0,0,0,0.252576797,0.252576797,0.252576797,0,0,0,0,66.83516,0,0,0,0,0,0,0,0.269018633,0.269018633,0.269018633,0,0,0,0,79.7844,0,0,0,3638780,0,0,0,0.243584,0,0.158199862,0.24798375,0.24798375,47.97120783,0,0,0,0,0,0,0,8400000,0,3638780,117.2659978,0.386720817
9/20/2019 7:00,50,43,35.0379,50.5971,47.3024,0,0,0,0,0,0,0.301258584,0.231034625,0.231034625,0,0,0,0,74.71787,0,0,0,0,0,0,0,0.262925552,0.262925552,0.262925552,0,0,0,0,74.78915,0,0,0,0,0,0,0,0.268943536,0.268943536,0.268943536,0,0,0,0,91.3478,0,0,0,4042480,0,0,0,0.270599,0,0.158823056,0.258185368,0.258185368,53.50325239,0,0,0,0,0,0,0,8400000,0,4042480,74.0412585,0.370979831
9/20/2019 8:00,52,44,35.0379,52.7401,46.9643,0,0,0,0,0,0,0.320406018,0.248405383,0.248405383,0,0,0,0,74.12416,0,0,0,0,0,0,0,0.285700874,0.285700874,0.285700874,0,0,0,0,74.12838,0,0,0,0,0,0,0,0.26988779,0.26988779,0.26988779,0,0,0,0,76.0657,0,0,0,4879820,0,0,0,0.326809,0,0.161432529,0.280521928,0.280521928,65.64680679,0,0,0,0,0,0,0,8400000,0,4879820,73.3870962,0.34857744
9/20/2019 9:00,55,46,36.176,53.9019,46.4186,0,0,0,0,0,0,0.328628678,0.255687664,0.255687664,0,0,0,0,88.96435,0,0,0,0,0,0,0,0.294964448,0.294964448,0.294964448,0,0,0,0,88.97998,0,0,0,0,0,0,0,0.271420856,0.271420856,0.271420856,0,0,0,0,100.7624,0,0,0,5821950,0,0,0,0.390302,0,0.158619957,0.295590627,0.295590627,76.95645478,0,0,0,0,0,0,0,8400000,0,5821950,88.0901802,0.334595614
9/20/2019 10:00,57,47,36.2577,54.9811,46.0756,0,0,0,0,0,0,0.341230481,0.267092312,0.267092312,0,0,0,0,108.24775,0,0,0,0,0,0,0,0.309668165,0.309668165,0.309668165,0,0,0,0,108.28396,0,0,0,0,0,0,0,0.367990678,0.367990678,0.367990678,0,0,0,0,124.7554,0,0,0,6738350,0,0,0,0.452099,0,0.157919867,0.309905145,0.309905145,88.67661139,0,0,0,0,0,0,0,8400000,0,6738350,107.2011204,0.34018292
9/20/2019 11:00,58,48,37.8027,55.2002,45.9328,0,0,0,0,0,0,0.34423164,0.269776803,0.269776803,0,0,0,0,136.8793,0,0,0,0,0,0,0,0.313075125,0.313075125,0.313075125,0,0,0,0,136.8866,0,0,0,0,0,0,0,0.374703304,0.374703304,0.374703304,0,0,0,0,170.2445,0,0,0,7541240,0,0,0,0.50616,0,0.153576939,0.313180818,0.313180818,96.51337935,0,0,0,0,0,0,0,8400000,0,7541240,135.517734,0.359792786
9/20/2019 12:00,59,48,36.7285,56.1902,45.7767,0,0,0,0,0,0,0.35551801,0.280081861,0.280081861,0,0,0,0,145.3444,0,0,0,0,0,0,0,0.32633681,0.32633681,0.32633681,0,0,0,0,145.386,0,0,0,0,0,0,0,0.39542334,0.39542334,0.39542334,0,0,0,0,172.4804,0,0,0,8214560,0,0,0,0.551591,0,0.158028667,0.326440395,0.326440395,108.1779969,0,0,0,0,0,0,0,8400000,0,8214560,143.93214,0.360334962
9/20/2019 13:00,60,49,37.8027,56.8727,45.5696,0,0,0,0,0,0,0.368387612,0.291830756,0.291830756,0,0,0,0,141.4132,0,0,0,0,0,0,0,0.34135216,0.34135216,0.34135216,0,0,0,0,141.4504,0,0,0,0,0,0,0,0.419611525,0.419611525,0.419611525,0,0,0,0,166.3358,0,0,0,8130440,0,0,0,0.546279,0,0.167376934,0.34144333,0.34144333,113.4040096,0,0,0,0,0,0,0,8400000,0,8130440,140.035896,0.365803981
9/20/2019 14:00,60,50,40.8054,57.3444,45.5774,0,0,0,0,0,0,0.369537038,0.292893055,0.292893055,0,0,0,0,151.6642,0,0,0,0,0,0,0,0.342700638,0.342700638,0.342700638,0,0,0,0,151.6556,0,0,0,0,0,0,0,0.422774658,0.422774658,0.422774658,0,0,0,0,188.734,0,0,0,8173990,0,0,0,0.549199,0,0.167973202,0.342766584,0.342766584,114.4176063,0,0,0,0,0,0,0,8400000,0,8173990,150.139044,0.380351735
9/20/2019 15:00,61,50,39.3428,57.857,45.3991,0,0,0,0,0,0,0.380583088,0.302991598,0.302991598,0,0,0,0,138.65637,0,0,0,0,0,0,0,0.355550219,0.355550219,0.355550219,0,0,0,0,138.64154,0,0,0,0,0,0,0,0.442157909,0.442157909,0.442157909,0,0,0,0,150.2449,0,0,0,8596830,0,0,0,0.57793,0,0.173906378,0.355639557,0.355639557,124.586964,0,0,0,0,0,0,0,8400000,0,8596830,137.2551246,0.357623115
9/20/2019 16:00,61,51,42.1134,57.9679,45.3727,0,0,0,0,0,0,0.37791381,0.30051171,0.30051171,0,0,0,0,149.6562,0,0,0,0,0,0,0,0.352364284,0.352364284,0.352364284,0,0,0,0,149.645,0,0,0,0,0,0,0,0.436644664,0.436644664,0.436644664,0,0,0,0,184.6902,0,0,0,8176220,0,0,0,0.549703,0,0.173722732,0.352395141,0.352395141,118.3662731,0,0,0,0,0,0,0,8400000,0,8176220,148.14855,0.383039898
9/20/2019 17:00,61,51,42.1134,58.3254,45.2943,0,0,0,0,0,0,0.382297433,0.304515308,0.304515308,0,0,0,0,118.6232,0,0,0,0,0,0,0,0.357447667,0.357447667,0.357447667,0,0,0,0,118.6193,0,0,0,0,0,0,0,0.446037379,0.446037379,0.446037379,0,0,0,0,142.1827,0,0,0,7040420,0,0,0,0.473466,0,0.185435273,0.35752145,0.35752145,108.7951839,0,0,0,0,0,0,0,8400000,0,7040420,117.433107,0.376012199
9/20/2019 18:00,60,51,43.0063,59.0529,45.4794,0,0,0,0,0,0,0.390395706,0.312102644,0.312102644,0,0,0,0,107.24881,0,0,0,0,0,0,0,0.367168754,0.367168754,0.367168754,0,0,0,0,107.25884,0,0,0,0,0,0,0,0.460283925,0.460283925,0.460283925,0,0,0,0,121.03,0,0,0,6817540,0,0,0,0.458195,0,0.194389541,0.367281969,0.367281969,110.4382061,0,0,0,0,0,0,0,8400000,0,6817540,106.1862516,0.372021062
9/20/2019 19:00,60,52,45.1272,59.1174,45.192,0,0,0,0,0,0,0.392458943,0.313850455,0.313850455,0,0,0,0,55.93465,0,0,0,0,0,0,0,0.369282503,0.369282503,0.369282503,0,0,0,0,55.88354,0,0,0,0,0,0,0,0.464078646,0.464078646,0.464078646,0,0,0,0,64.3196,0,0,0,2764420,0,0,0,0.185968,0,0.275533712,0.36938471,0.36938471,63.47424194,0,0,0,0,0,0,0,8400000,0,2764420,55.3247046,0.553362001
9/20/2019 20:00,60,52,45.1272,59.5546,45.1757,0,0,0,0,0,0,0.402463137,0.323095997,0.323095997,0,0,0,0,52.67388,0,0,0,0,0,0,0,0.381017866,0.381017866,0.381017866,0,0,0,0,52.6728,0,0,0,0,0,0,0,0.481367575,0.481367575,0.481367575,0,0,0,0,56.22515,0,0,0,2600930,0,0,0,0.174977,0,0.286146442,0.376357105,0.376357105,62.02057202,0,0,0,0,0,0,0,8400000,0,2600930,52.146072,0.569220034
9/20/2019 21:00,60,53,47.4877,59.5868,45.1756,0,0,0,0,0,0,0.40332639,0.323893698,0.323893698,0,0,0,0,53.24436,0,0,0,0,0,0,0,0.382003455,0.382003455,0.382003455,0,0,0,0,53.24081,0,0,0,0,0,0,0,0.483720591,0.483720591,0.483720591,0,0,0,0,59.62545,0,0,0,2571310,0,0,0,0.172986,0,0.287517236,0.376946471,0.376946471,61.60799537,0,0,0,0,0,0,0,8400000,0,2571310,52.7084019,0.57741395
9/20/2019 22:00,60,53,47.4877,59.5873,45.1863,0,0,0,0,0,0,0.40322504,0.32380681,0.32380681,0,0,0,0,54.54941,0,0,0,0,0,0,0,0.381894446,0.381894446,0.381894446,0,0,0,0,54.55473,0,0,0,0,0,0,0,0.483578445,0.483578445,0.483578445,0,0,0,0,61.58196,0,0,0,2743460,0,0,0,0.18456,0,0.282448269,0.376850661,0.376850661,64.57379409,0,0,0,0,0,0,0,8400000,0,2743460,127.7441641,0.558757908
9/20/2019 23:00,61,53,46.3307,59.6064,44.9542,0,0,0,0,0,0,0.404761033,0.325092764,0.325092764,0,0,0,0,51.68216,0,0,0,0,0,0,0,0.383446266,0.383446266,0.383446266,0,0,0,0,51.67139,0,0,0,0,0,0,0,0.485859402,0.485859402,0.485859402,0,0,0,0,57.02077,0,0,0,2299280,0,0,0,0.154811,0,0.296608199,0.378192207,0.378192207,56.83210835,0,0,0,0,0,0,0,8400000,0,2299280,117.4915583,0.61319139
9/21/2019 0:00,61,53,46.3307,60.4782,44.954,0,0,0,0,0,0,0.415194464,0.334753233,0.334753233,0,0,0,0,50.88354,0,0,0,0,0,0,0,0.395661142,0.395661142,0.395661142,0,0,0,0,50.88565,0,0,0,0,0,0,0,0.50385311,0.50385311,0.50385311,0,0,0,0,52.56019,0,0,0,2282660,0,0,0,0.153692,0,0.308649218,0.391409641,0.391409641,58.71176867,0,0,0,0,0,0,0,8400000,0,2282660,117.9971987,0.620314188
9/21/2019 1:00,62,54,47.4877,59.6232,44.754,0,0,0,0,0,0,0.406023422,0.326140974,0.326140974,0,0,0,0,52.90847,0,0,0,0,0,0,0,0.384674342,0.384674342,0.384674342,0,0,0,0,52.87271,0,0,0,0,0,0,0,0.488265241,0.488265241,0.488265241,0,0,0,0,61.33616,0,0,0,2268300,0,0,0,0.152845,0,0.298476803,0.379396996,0.379396996,56.41957773,0,0,0,0,0,0,0,8400000,0,2268300,117.9760277,0.62412923
9/21/2019 2:00,62,53,45.5338,59.5508,44.754,0,0,0,0,0,0,0.404558567,0.324785299,0.324785299,0,0,0,0,51.44426,0,0,0,0,0,0,0,0.382982964,0.382982964,0.382982964,0,0,0,0,51.43792,0,0,0,0,0,0,0,0.484440083,0.484440083,0.484440083,0,0,0,0,56.05418,0,0,0,2253810,0,0,0,0.151869,0,0.297936106,0.378264796,0.378264796,55.95761464,0,0,0,0,0,0,0,8400000,0,2253810,116.3522446,0.619496291
9/21/2019 3:00,61,53,46.3307,59.5477,44.954,0,0,0,0,0,0,0.403497371,0.323922028,0.323922028,0,0,0,0,51.41298,0,0,0,0,0,0,0,0.381962197,0.381962197,0.381962197,0,0,0,0,51.40759,0,0,0,0,0,0,0,0.483034887,0.483034887,0.483034887,0,0,0,0,55.80915,0,0,0,2239460,0,0,0,0.150784,0,0.297677261,0.377311001,0.377311001,55.55302653,0,0,0,0,0,0,0,8400000,0,2239460,115.8988565,0.621036446
9/21/2019 4:00,61,53,46.3307,60.4736,44.954,0,0,0,0,0,0,0.415005315,0.334576829,0.334576829,0,0,0,0,50.71983,0,0,0,0,0,0,0,0.395442947,0.395442947,0.395442947,0,0,0,0,50.72351,0,0,0,0,0,0,0,0.503417249,0.503417249,0.503417249,0,0,0,0,52.21731,0,0,0,2253810,0,0,0,0.15175,0,0.309457803,0.391297765,0.391297765,58.12159093,0,0,0,0,0,0,0,8400000,0,2253810,117.2276309,0.624157126
9/21/2019 5:00,62,54,47.8636,62.4073,44.8184,0,0,0,0,0,0,0.440926782,0.358620643,0.358620643,0,0,0,0,78.37501,0,0,0,0,0,0,0,0.42563901,0.42563901,0.42563901,0,0,0,0,78.39536,0,0,0,0,0,0,0,0.550251884,0.550251884,0.550251884,0,0,0,0,80.31598,0,0,0,5318270,0,0,0,0.358068,0,0.255434976,0.421904311,0.421904311,113.2060143,0,0,0,0,0,0,0,8400000,0,5318270,190.9788343,0.430919455
9/21/2019 6:00,62,56,51.7167,64.4856,45.1059,0,0,0,0,0,0,0.470106477,0.385762064,0.385762064,0,0,0,0,87.58724,0,0,0,0,0,0,0,0.459390482,0.459390482,0.459390482,0,0,0,0,87.58941,0,0,0,0,0,0,0,0.603254169,0.603254169,0.603254169,0,0,0,0,89.4864,0,0,0,5925650,0,0,0,0.395555,0,0.272663484,0.459960944,0.459960944,134.6423646,0,0,0,0,0,0,0,8400000,0,5925650,217.7455646,0.4409553
9/21/2019 7:00,63,58,54.5424,65.9331,44.9038,0,0,0,0,0,0,0.488494654,0.40277176,0.40277176,0,0,0,0,95.32147,0,0,0,0,0,0,0,0.480377529,0.480377529,0.480377529,0,0,0,0,95.31585,0,0,0,0,0,0,0,0.636870648,0.636870648,0.636870648,0,0,0,0,99.93115,0,0,0,6377090,0,0,0,0.425701,0,0.279318034,0.480608985,0.480608985,148.4363532,0,0,0,0,0,0,0,8400000,0,6377090,94.3626915,0.447990698
9/21/2019 8:00,64,59,55.7193,66.9146,44.7225,0,0,0,0,0,0,0.506218303,0.419189203,0.419189203,0,0,0,0,107.83085,0,0,0,0,0,0,0,0.500569051,0.500569051,0.500569051,0,0,0,0,107.82238,0,0,0,0,0,0,0,0.668368638,0.668368638,0.668368638,0,0,0,0,115.42005,0,0,0,7074900,0,0,0,0.472751,0,0.282061649,0.500742473,0.500742473,166.2964966,0,0,0,0,0,0,0,8400000,0,7074900,106.7441562,0.45240627
9/21/2019 9:00,66,60,56.2913,68.8395,44.3738,0,0,0,0,0,0,0.542232275,0.452571093,0.452571093,0,0,0,0,122.39789,0,0,0,0,0,0,0,0.541423259,0.541423259,0.541423259,0,0,0,0,122.39054,0,0,0,0,0,0,0,0.730741041,0.730741041,0.730741041,0,0,0,0,128.68062,0,0,0,7964540,0,0,0,0.534353,0,0.297452478,0.541616007,0.541616007,197.4226801,0,0,0,0,0,0,0,8400000,0,7964540,121.1666346,0.470384454
9/21/2019 10:00,67,62,59.0029,68.7463,44.1937,0,0,0,0,0,0,0.547714869,0.457579143,0.457579143,0,0,0,0,136.5042,0,0,0,0,0,0,0,0.547483546,0.547483546,0.547483546,0,0,0,0,136.49582,0,0,0,0,0,0,0,0.742381893,0.742381893,0.742381893,0,0,0,0,154.0426,0,0,0,8362280,0,0,0,0.561858,0,0.29682595,0.547639362,0.547639362,206.8451421,0,0,0,0,0,0,0,8400000,0,8362280,135.1308618,0.482750526
9/21/2019 11:00,68,62,58.4792,69.6889,44.0397,9074410,0,0,0.846889,0,0,0.286353448,0.474506322,0.474506322,216.5407161,0,0,9074410,363.6912261,0.480945286,9065010,0,0,0.64377,0,0,0.300824724,0.568090187,0.568090187,227.2482608,0,0,9065010,369.0335808,0.48851606,9065010,0,0,0.643006,0,0,0.280352795,0.773094172,0.773094172,211.7834077,0,0,9065010,356.2990277,0.471658424,0,0,9065010,0,0,0,0.610355,0,0.303945129,0.568260078,0.568260078,229.6054695,0,0,0,0,0,0,0,8400000,0,9065010,368.0552295,0.487220947
9/21/2019 12:00,68,63,60.2749,70.7234,44.0784,9706450,0,0,0.868943,0,0,0.297999168,0.487496376,0.487496376,241.0428351,0,0,9706450,399.7246251,0.494176089,9698230,0,0,0.65324,0,0,0.310309671,0.584009847,0.584009847,250.7878803,0,0,9698230,404.2252103,0.500163692,9698230,0,0,0.651308,0,0,0.289786064,0.796183805,0.796183805,234.2009916,0,0,9698230,390.1191116,0.482709663,0,0,9698180,0,0,0,0.653213,0,0.31012664,0.583718939,0.583718939,250.638665,0,0,0,0,0,0,0,8400000,0,9698180,404.034615,0.499930439
9/21/2019 13:00,69,64,61.1623,70.8288,43.8901,9899490,0,0,0.887548,0,0,0.302491286,0.490333239,0.490333239,249.5424554,0,0,9899490,413.7420154,0.50153131,9891650,0,0,0.667441,0,0,0.311429865,0.587361917,0.587361917,256.7129352,0,0,9891650,415.9879352,0.504653442,9891650,0,0,0.665295,0,0,0.28996998,0.802247948,0.802247948,239.0234629,0,0,9891650,406.2860629,0.49288367,0,0,9891650,0,0,0,0.667441,0,0.311429865,0.587361917,0.587361917,256.7129352,0,0,0,0,0,0,0,8400000,0,9891650,415.9181652,0.504568801
9/21/2019 14:00,69,64,61.1623,70.8435,43.9012,10061700,0,0,0.901992,0,0,0.304923814,0.490540209,0.490540209,255.6709953,0,0,10061700,424.0907753,0.505788217,10054300,0,0,0.678152,0,0,0.311081951,0.587611807,0.587611807,260.6426049,0,0,10054300,424.4144249,0.506546761,10054300,0,0,0.676122,0,0,0.288532648,0.802751533,0.802751533,241.7494833,0,0,10054300,414.3226833,0.494502074,0,0,10054300,0,0,0,0.678152,0,0.31108331,0.587613974,0.587613974,260.6437435,0,0,0,0,0,0,0,8400000,0,10054300,424.3439335,0.506462628
9/21/2019 15:00,69,64,61.4029,70.8545,43.8934,9916180,0,0,0.889028,0,0,0.303046841,0.490812564,0.490812564,250.4222521,0,0,9916180,415.2790221,0.502547177,9908410,0,0,0.668584,0,0,0.311736333,0.587941207,0.587941207,257.4009498,0,0,9908410,417.3859098,0.505492901,9908410,0,0,0.666417,0,0,0.290289205,0.803324543,0.803324543,239.6920382,0,0,9908410,407.7528382,0.493826361,0,0,9908410,0,0,0,0.668584,0,0.311736333,0.587941207,0.587941207,257.4009498,0,0,0,0,0,0,0,8400000,0,9908410,417.3156298,0.505407786
9/21/2019 16:00,69,64,61.4029,70.8457,43.8825,9798430,0,0,0.878553,0,0,0.301410637,0.490672541,0.490672541,246.112586,0,0,9798430,408.246206,0.499973411,9790380,0,0,0.660812,0,0,0.312065549,0.587772863,0.587772863,254.603359,0,0,9790380,411.686949,0.504601802,9790380,0,0,0.658564,0,0,0.291464028,0.80298822,0.80298822,237.7952992,0,0,9790380,402.3050992,0.493102534,0,0,9790380,0,0,0,0.660812,0,0.312065549,0.587772863,0.587772863,254.603359,0,0,0,0,0,0,0,8400000,0,9790380,411.617739,0.504516972
9/21/2019 17:00,69,64,61.4029,71.7518,43.8956,9973490,0,0,0.894667,0,0,0.315191629,0.50711853,0.50711853,261.96338,0,0,9973490,426.81839,0.513543472,9965870,0,0,0.674387,0,0,0.323906285,0.607693329,0.607693329,269.000661,0,0,9965870,428.969271,0.516526029,9965870,0,0,0.670926,0,0,0.303100225,0.832451825,0.832451825,251.7214534,0,0,9965870,414.2989334,0.498861334,0,0,9965870,0,0,0,0.67439,0,0.323921628,0.607717837,0.607717837,269.013403,0,0,0,0,0,0,0,8400000,0,9965870,428.921603,0.516468631
9/21/2019 18:00,68,65,63.4886,71.8311,44.0879,9842860,0,0,0.881664,0,0,0.313494882,0.50733814,0.50733814,257.1405192,0,0,9842860,420.2555092,0.512357802,9834940,0,0,0.664579,0,0,0.324809849,0.607980314,0.607980314,266.2071146,0,0,9834940,424.2073246,0.517592166,9834940,0,0,0.661279,0,0,0.305860407,0.834152992,0.834152992,250.6765624,0,0,9834940,415.0856624,0.506462464,0,0,9834940,0,0,0,0.664579,0,0.324809849,0.607980314,0.607980314,266.2071146,0,0,0,0,0,0,0,8400000,0,9834940,424.1386946,0.517508428
9/21/2019 19:00,68,65,63.3932,71.8214,43.5859,0,0,0,0,0,0,0.604456344,0.510239678,0.510239678,0,0,0,0,52.40722,0,0,0,0,0,0,0,0.611455674,0.611455674,0.611455674,0,0,0,0,52.38561,0,0,0,0,0,0,0,0.8388664,0.8388664,0.8388664,0,0,0,0,54.22349,0,0,0,2664200,0,0,0,0.180211,0,0.486445361,0.611455674,0.611455674,107.9989776,0,0,0,0,0,0,0,8400000,0,2664200,51.8617539,0.761748341
9/21/2019 20:00,68,65,63.3932,72.4244,43.5675,0,0,0,0,0,0,0.622023912,0.526676552,0.526676552,0,0,0,0,50.77344,0,0,0,0,0,0,0,0.631226321,0.631226321,0.631226321,0,0,0,0,50.77278,0,0,0,0,0,0,0,0.867723495,0.867723495,0.867723495,0,0,0,0,51.80334,0,0,0,2457110,0,0,0,0.166424,0,0.507464457,0.625825704,0.625825704,103.9079994,0,0,0,0,0,0,0,8400000,0,2457110,50.2650522,0.793029157
9/21/2019 21:00,69,66,64.4943,72.4511,43.3675,0,0,0,0,0,0,0.624406719,0.528768952,0.528768952,0,0,0,0,51.22487,0,0,0,0,0,0,0,0.633709424,0.633709424,0.633709424,0,0,0,0,51.22061,0,0,0,0,0,0,0,0.872039277,0.872039277,0.872039277,0,0,0,0,52.28975,0,0,0,2470100,0,0,0,0.167696,0,0.508467047,0.627980861,0.627980861,104.6637044,0,0,0,0,0,0,0,8400000,0,2470100,50.7084039,0.796889799
9/21/2019 22:00,69,66,64.4943,72.4529,43.3675,0,0,0,0,0,0,0.624474174,0.52883214,0.52883214,0,0,0,0,51.22125,0,0,0,0,0,0,0,0.633783274,0.633783274,0.633783274,0,0,0,0,51.21617,0,0,0,0,0,0,0,0.872198476,0.872198476,0.872198476,0,0,0,0,52.28757,0,0,0,2455740,0,0,0,0.166712,0,0.509114099,0.628022091,0.628022091,104.1876549,0,0,0,0,0,0,0,8400000,0,2455740,163.5392549,0.799136333
9/21/2019 23:00,69,66,64.4943,72.4516,43.3568,0,0,0,0,0,0,0.624510601,0.528859312,0.528859312,0,0,0,0,50.53601,0,0,0,0,0,0,0,0.63381327,0.63381327,0.63381327,0,0,0,0,50.52905,0,0,0,0,0,0,0,0.872218657,0.872218657,0.872218657,0,0,0,0,51.59885,0,0,0,2312210,0,0,0,0.156889,0,0.515305169,0.628070128,0.628070128,99.29114714,0,0,0,0,0,0,0,8400000,0,2312210,157.8878671,0.819412772
9/22/2019 0:00,68,66,64.9243,72.4372,43.5567,0,0,0,0,0,0,0.622530876,0.527143033,0.527143033,0,0,0,0,50.35641,0,0,0,0,0,0,0,0.631753558,0.631753558,0.631753558,0,0,0,0,50.35078,0,0,0,0,0,0,0,0.869141354,0.869141354,0.869141354,0,0,0,0,51.41958,0,0,0,2268450,0,0,0,0.153558,0,0.515877462,0.626227268,0.626227268,97.52018581,0,0,0,0,0,0,0,8400000,0,2268450,155.9820258,0.825138006
9/22/2019 1:00,68,66,64.9243,72.4355,43.554,0,0,0,0,0,0,0.62237802,0.52699985,0.52699985,0,0,0,0,50.35617,0,0,0,0,0,0,0,0.631580973,0.631580973,0.631580973,0,0,0,0,50.35143,0,0,0,0,0,0,0,0.868823915,0.868823915,0.868823915,0,0,0,0,51.41979,0,0,0,2282650,0,0,0,0.154526,0,0.515176602,0.626129029,0.626129029,97.99732258,0,0,0,0,0,0,0,8400000,0,2282650,156.4743626,0.822593193
9/22/2019 2:00,68,66,65.0406,72.4332,43.554,0,0,0,0,0,0,0.622433443,0.527050447,0.527050447,0,0,0,0,50.22379,0,0,0,0,0,0,0,0.631641875,0.631641875,0.631641875,0,0,0,0,50.21837,0,0,0,0,0,0,0,0.868925626,0.868925626,0.868925626,0,0,0,0,51.28615,0,0,0,2253950,0,0,0,0.152571,0,0.516453098,0.626171985,0.626171985,97.00495506,0,0,0,0,0,0,0,8400000,0,2253950,155.3333951,0.826992942
9/22/2019 3:00,68,66,65.0406,73.379,43.554,0,0,0,0,0,0,0.641232257,0.544665326,0.544665326,0,0,0,0,49.59181,0,0,0,0,0,0,0,0.652882178,0.652882178,0.652882178,0,0,0,0,49.5952,0,0,0,0,0,0,0,0.900254113,0.900254113,0.900254113,0,0,0,0,50.60519,0,0,0,2253810,0,0,0,0.153072,0,0.535706871,0.648037767,0.648037767,100.6151253,0,0,0,0,0,0,0,8400000,0,2253810,157.6877553,0.839579673
9/22/2019 4:00,68,67,66.4907,72.4888,43.5513,0,0,0,0,0,0,0.624093307,0.528605242,0.528605242,0,0,0,0,50.72603,0,0,0,0,0,0,0,0.63347649,0.63347649,0.63347649,0,0,0,0,50.71419,0,0,0,0,0,0,0,0.872925438,0.872925438,0.872925438,0,0,0,0,52.31597,0,0,0,2253810,0,0,0,0.152585,0,0.517526435,0.627381502,0.627381502,97.20052129,0,0,0,0,0,0,0,8400000,0,2253810,156.6402013,0.834002163
9/22/2019 5:00,68,66,65.0406,72.4303,43.6211,10611000,0,0,0.983954,0,0,0.34459815,0.523343298,0.523343298,304.7109143,0,0,10611000,489.1725243,0.553206134,10605200,0,0,0.750046,0,0,0.335025579,0.627194233,0.627194233,296.0844395,0,0,10605200,478.2516595,0.541151502,10605200,0,0,0.746549,0,0,0.308429248,0.862789977,0.862789977,272.5794884,0,0,10605200,464.0228884,0.525051358,0,0,10605200,0,0,0,0.716525,0,0.331509865,0.621767855,0.621767855,292.9773687,0,0,0,0,0,0,0,8400000,0,10605200,471.3085487,0.533295231
9/22/2019 6:00,68,66,65.0406,72.52,44.2333,9976950,0,0,0.895028,0,0,0.329026402,0.526771125,0.526771125,273.5566633,0,0,9976950,439.0515133,0.528079038,9969360,0,0,0.676408,0,0,0.339059216,0.631509565,0.631509565,281.6836158,0,0,9969360,442.8964558,0.533109194,9969360,0,0,0.671645,0,0,0.321011456,0.870488268,0.870488268,266.6898977,0,0,9969360,433.3544577,0.521623604,0,0,9969350,0,0,0,0.676352,0,0.338818133,0.631125675,0.631125675,281.4830462,0,0,0,0,0,0,0,8400000,0,9969350,442.6204062,0.53277745
9/22/2019 7:00,68,66,65.0406,72.0627,44.1703,9272590,0,0,0.831682,0,0,0.308883402,0.50901536,0.50901536,238.6790951,0,0,9272590,389.7978851,0.50445179,9263380,0,0,0.627483,0,0,0.329242925,0.610019119,0.610019119,254.1585268,0,0,9263380,399.7337068,0.517824431,9263380,0,0,0.623637,0,0,0.316485199,0.838494745,0.838494745,244.3102219,0,0,9263380,399.6909219,0.517769007,0,0,9263380,0,0,0,0.627478,0,0.329221659,0.6099856,0.6099856,254.1421108,0,0,0,0,0,0,0,8400000,0,9263380,399.6391508,0.517701941
9/22/2019 8:00,67,65,63.9625,71.0134,44.2539,8845110,0,0,0.791341,0,0,0.292255355,0.489166927,0.489166927,215.41923,0,0,8845110,357.193,0.484597252,8836270,0,0,0.595685,0,0,0.317435685,0.585999596,0.585999596,233.7456183,0,0,8836270,369.9963983,0.502469569,8836270,0,0,0.59323,0,0,0.306651485,0.801561615,0.801561615,225.8046101,0,0,8836270,370.9734101,0.503796389,0,0,8836270,0,0,0,0.595682,0,0.317413326,0.58596502,0.58596502,233.7291543,0,0,0,0,0,0,0,8400000,0,8836270,369.9070643,0.50234825
9/22/2019 9:00,66,64,62.8462,70.8034,44.4331,8784510,0,0,0.784576,0,0,0.289909771,0.486100539,0.486100539,212.2262738,0,0,8784510,351.3108738,0.479905024,8775820,0,0,0.590289,0,0,0.315869878,0.582288572,0.582288572,231.0014324,0,0,8775820,364.6198424,0.498578835,8775820,0,0,0.588078,0,0,0.30491213,0.794669581,0.794669581,222.9878307,0,0,8775820,359.4292107,0.491481198,0,0,8775820,0,0,0,0.590289,0,0.315867042,0.582284274,0.582284274,230.9993586,0,0,0,0,0,0,0,8400000,0,8775820,364.5588086,0.498495377
9/22/2019 10:00,65,64,63.5207,69.8693,44.6084,0,0,0,0,0,0,0.559713954,0.469061741,0.469061741,0,0,0,0,139.83893,0,0,0,0,0,0,0,0.561605282,0.561605282,0.561605282,0,0,0,0,139.81538,0,0,0,0,0,0,0,0.764281011,0.764281011,0.764281011,0,0,0,0,150.1606,0,0,0,8600320,0,0,0,0.576355,0,0.304274596,0.561576091,0.561576091,218.0715744,0,0,0,0,0,0,0,8400000,0,8600320,138.4172262,0.486958868
9/22/2019 11:00,65,63,61.9237,69.7649,44.6239,0,0,0,0,0,0,0.558167694,0.467628115,0.467628115,0,0,0,0,142.27523,0,0,0,0,0,0,0,0.559771535,0.559771535,0.559771535,0,0,0,0,142.25703,0,0,0,0,0,0,0,0.760347384,0.760347384,0.760347384,0,0,0,0,146.78699,0,0,0,8876630,0,0,0,0.594433,0,0.300637278,0.559655604,0.559655604,222.3871571,0,0,0,0,0,0,0,8400000,0,8876630,140.8344597,0.483713513
9/22/2019 12:00,66,63,61.452,68.8776,44.4082,0,0,0,0,0,0,0.543402341,0.453697344,0.453697344,0,0,0,0,139.89175,0,0,0,0,0,0,0,0.542760333,0.542760333,0.542760333,0,0,0,0,139.8684,0,0,0,0,0,0,0,0.735186022,0.735186022,0.735186022,0,0,0,0,151.2452,0,0,0,8687790,0,0,0,0.582213,0,0.290988037,0.542821673,0.542821673,210.6702462,0,0,0,0,0,0,0,8400000,0,8687790,138.469716,0.474120074
9/22/2019 13:00,66,62,59.743,68.7835,44.4132,0,0,0,0,0,0,0.541768486,0.452175384,0.452175384,0,0,0,0,140.5009,0,0,0,0,0,0,0,0.540915532,0.540915532,0.540915532,0,0,0,0,140.48182,0,0,0,0,0,0,0,0.731041955,0.731041955,0.731041955,0,0,0,0,145.37916,0,0,0,8760080,0,0,0,0.586935,0,0.289201718,0.540985433,0.540985433,211.1191818,0,0,0,0,0,0,0,8400000,0,8760080,139.0770018,0.471697078
9/22/2019 14:00,66,62,59.743,68.7879,44.4133,0,0,0,0,0,0,0.541854726,0.452255975,0.452255975,0,0,0,0,140.49537,0,0,0,0,0,0,0,0.54101393,0.54101393,0.54101393,0,0,0,0,140.47684,0,0,0,0,0,0,0,0.731210279,0.731210279,0.731210279,0,0,0,0,145.32798,0,0,0,8760480,0,0,0,0.586963,0,0.28926222,0.541083189,0.541083189,211.1729908,0,0,0,0,0,0,0,8400000,0,8760480,139.0720716,0.471747549
9/22/2019 15:00,66,62,59.743,68.7879,44.4079,0,0,0,0,0,0,0.541880856,0.452277784,0.452277784,0,0,0,0,139.07542,0,0,0,0,0,0,0,0.541040019,0.541040019,0.541040019,0,0,0,0,139.05703,0,0,0,0,0,0,0,0.731248835,0.731248835,0.731248835,0,0,0,0,143.86913,0,0,0,8702090,0,0,0,0.583098,0,0.289756489,0.541109282,0.541109282,210.1239208,0,0,0,0,0,0,0,8400000,0,8702090,137.6664597,0.472003426
9/22/2019 16:00,66,62,59.743,67.8768,44.3622,0,0,0,0,0,0,0.526277249,0.437684079,0.437684079,0,0,0,0,135.5927,0,0,0,0,0,0,0,0.523175959,0.523175959,0.523175959,0,0,0,0,135.5514,0,0,0,0,0,0,0,0.704801543,0.704801543,0.704801543,0,0,0,0,160.5671,0,0,0,8031200,0,0,0,0.538146,0,0.284448631,0.523223643,0.523223643,190.371987,0,0,0,0,0,0,0,8400000,0,8031200,134.195886,0.475849766
9/22/2019 17:00,65,61,58.4623,66.3448,44.4887,0,0,0,0,0,0,0.499618626,0.412910132,0.412910132,0,0,0,0,119.4204,0,0,0,0,0,0,0,0.492758819,0.492758819,0.492758819,0,0,0,0,119.3312,0,0,0,0,0,0,0,0.661209368,0.661209368,0.661209368,0,0,0,0,150.81,0,0,0,6967360,0,0,0,0.466302,0,0.277816595,0.49280283,0.49280283,161.3040192,0,0,0,0,0,0,0,8400000,0,6967360,118.137888,0.471227758
9/22/2019 18:00,63,59,56.3891,65.1118,44.8498,0,0,0,0,0,0,0.477960481,0.392968765,0.392968765,0,0,0,0,101.01535,0,0,0,0,0,0,0,0.468223963,0.468223963,0.468223963,0,0,0,0,100.96255,0,0,0,0,0,0,0,0.621097499,0.621097499,0.621097499,0,0,0,0,118.7107,0,0,0,6397210,0,0,0,0.427328,0,0.270123837,0.468294063,0.468294063,144.0032426,0,0,0,0,0,0,0,8400000,0,6397210,99.9529245,0.448793057
9/22/2019 19:00,62,58,55.246,64.054,44.7755,0,0,0,0,0,0,0.462193448,0.378262741,0.378262741,0,0,0,0,54.62522,0,0,0,0,0,0,0,0.449979285,0.449979285,0.449979285,0,0,0,0,54.5268,0,0,0,0,0,0,0,0.592025916,0.592025916,0.592025916,0,0,0,0,63.36514,0,0,0,2547090,0,0,0,0.171616,0,0.351016849,0.450062095,0.450062095,74.50595876,0,0,0,0,0,0,0,8400000,0,2547090,53.981532,0.649095503
9/22/2019 20:00,62,57,53.4475,63.5492,44.7648,0,0,0,0,0,0,0.45981837,0.376048352,0.376048352,0,0,0,0,51.99774,0,0,0,0,0,0,0,0.447238554,0.447238554,0.447238554,0,0,0,0,51.98984,0,0,0,0,0,0,0,0.586118593,0.586118593,0.586118593,0,0,0,0,55.68567,0,0,0,2427640,0,0,0,0.163574,0,0.34796988,0.441997591,0.441997591,70.39546672,0,0,0,0,0,0,0,8400000,0,2427640,51.4699416,0.648205072
9/22/2019 21:00,62,57,53.5385,62.6102,44.7648,0,0,0,0,0,0,0.446665595,0.363827514,0.363827514,0,0,0,0,52.92233,0,0,0,0,0,0,0,0.431987783,0.431987783,0.431987783,0,0,0,0,52.885,0,0,0,0,0,0,0,0.56327762,0.56327762,0.56327762,0,0,0,0,60.52138,0,0,0,2398190,0,0,0,0.161591,0,0.335225918,0.426268176,0.426268176,66.99462028,0,0,0,0,0,0,0,8400000,0,2398190,52.35615,0.644768114
