Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
9/22/2019 22:00,62,56,51.6269,62.5381,44.7621,0,0,0,0,0,0,0.445010702,0.362290855,0.362290855,0,0,0,0,51.90854,0,0,0,0,0,0,0,0.430101729,0.430101729,0.430101729,0,0,0,0,51.90256,0,0,0,0,0,0,0,0.559052266,0.559052266,0.559052266,0,0,0,0,55.78084,0,0,0,2398040,0,0,0,0.161582,0,0.334150377,0.425029252,0.425029252,66.77549758,0,0,0,0,0,0,0,8400000,0,2398040,127.4735076,0.63788848
9/22/2019 23:00,61,56,52.5976,62.5324,44.954,0,0,0,0,0,0,0.443947142,0.361418601,0.361418601,0,0,0,0,51.12207,0,0,0,0,0,0,0,0.429068022,0.429068022,0.429068022,0,0,0,0,51.11474,0,0,0,0,0,0,0,0.557622432,0.557622432,0.557622432,0,0,0,0,54.31117,0,0,0,2240170,0,0,0,0.150832,0,0.338626217,0.424045421,0.424045421,63.21502436,0,0,0,0,0,0,0,8400000,0,2240170,123.0486544,0.659139196
9/23/2019 0:00,61,56,52.2775,62.5166,44.9513,0,0,0,0,0,0,0.443510914,0.361013519,0.361013519,0,0,0,0,51.10001,0,0,0,0,0,0,0,0.428562277,0.428562277,0.428562277,0,0,0,0,51.09498,0,0,0,0,0,0,0,0.556663465,0.556663465,0.556663465,0,0,0,0,54.19753,0,0,0,2253810,0,0,0,0.15175,0,0.337909126,0.423744659,0.423744659,63.4652473,0,0,0,0,0,0,0,8400000,0,2253810,123.2934473,0.656453458
9/23/2019 1:00,60,56,53.2281,60.6991,45.1513,0,0,0,0,0,0,0.418760494,0.338172976,0.338172976,0,0,0,0,55.22767,0,0,0,0,0,0,0,0.399926712,0.399926712,0.399926712,0,0,0,0,55.13038,0,0,0,0,0,0,0,0.514641908,0.514641908,0.514641908,0,0,0,0,68.2355,0,0,0,2210760,0,0,0,0.148742,0,0.313243671,0.393916944,0.393916944,57.70888154,0,0,0,0,0,0,0,8400000,0,2210760,120.1573615,0.652213871
9/23/2019 2:00,59,54,50.2824,58.7278,45.3486,0,0,0,0,0,0,0.392554502,0.314029797,0.314029797,0,0,0,0,56.37818,0,0,0,0,0,0,0,0.369482398,0.369482398,0.369482398,0,0,0,0,56.25066,0,0,0,0,0,0,0,0.466655032,0.466655032,0.466655032,0,0,0,0,71.4484,0,0,0,2181910,0,0,0,0.146701,0,0.287696914,0.363609622,0.363609622,52.31073108,0,0,0,0,0,0,0,8400000,0,2181910,115.0356011,0.632669181
9/23/2019 3:00,58,52,47.107,57.6376,45.5486,0,0,0,0,0,0,0.3779102,0.300612422,0.300612422,0,0,0,0,53.29559,0,0,0,0,0,0,0,0.352516387,0.352516387,0.352516387,0,0,0,0,53.23689,0,0,0,0,0,0,0,0.438240149,0.438240149,0.438240149,0,0,0,0,62.74426,0,0,0,2181770,0,0,0,0.146596,0,0.273678952,0.347439013,0.347439013,49.75871058,0,0,0,0,0,0,0,8400000,0,2181770,111.2733606,0.612016999
9/23/2019 4:00,57,51,45.9349,56.6466,45.7486,0,0,0,0,0,0,0.365556448,0.289324192,0.289324192,0,0,0,0,53.63278,0,0,0,0,0,0,0,0.338159242,0.338159242,0.338159242,0,0,0,0,53.579,0,0,0,0,0,0,0,0.415386272,0.415386272,0.415386272,0,0,0,0,63.46605,0,0,0,2181770,0,0,0,0.146507,0,0.261385267,0.333218546,0.333218546,47.52354459,0,0,0,0,0,0,0,8400000,0,2181770,109.1573446,0.600378654
9/23/2019 5:00,56,50,44.715,55.6576,46.0076,0,0,0,0,0,0,0.353319564,0.278215943,0.278215943,0,0,0,0,74.22076,0,0,0,0,0,0,0,0.323997613,0.323997613,0.323997613,0,0,0,0,74.33301,0,0,0,0,0,0,0,0.39300554,0.39300554,0.39300554,0,0,0,0,97.6664,0,0,0,3819560,0,0,0,0.256266,0,0.209199351,0.319156444,0.319156444,66.58745617,0,0,0,0,0,0,0,8400000,0,3819560,137.9926162,0.433534594
9/23/2019 6:00,56,49,42.5632,54.7937,46.1421,0,0,0,0,0,0,0.346513208,0.271977565,0.271977565,0,0,0,0,72.73522,0,0,0,0,0,0,0,0.315980503,0.315980503,0.315980503,0,0,0,0,72.72203,0,0,0,0,0,0,0,0.381443023,0.381443023,0.381443023,0,0,0,0,87.3739,0,0,0,4561830,0,0,0,0.306028,0,0.187234175,0.309339762,0.309339762,71.17753954,0,0,0,0,0,0,0,8400000,0,4561830,149.8171495,0.394097499
9/23/2019 7:00,55,48,41.1926,56.7493,46.3754,0,0,0,0,0,0,0.358881755,0.283490041,0.283490041,0,0,0,0,76.7262,0,0,0,0,0,0,0,0.330944863,0.330944863,0.330944863,0,0,0,0,76.72661,0,0,0,0,0,0,0,0.401539425,0.401539425,0.401539425,0,0,0,0,78.6976,0,0,0,5098920,0,0,0,0.341865,0,0.194516274,0.331722409,0.331722409,82.65190978,0,0,0,0,0,0,0,8400000,0,5098920,75.9593439,0.376759643
9/23/2019 8:00,57,50,43.5284,57.8508,46.0402,0,0,0,0,0,0,0.372984629,0.296320872,0.296320872,0,0,0,0,92.03377,0,0,0,0,0,0,0,0.347263869,0.347263869,0.347263869,0,0,0,0,92.02966,0,0,0,0,0,0,0,0.428075565,0.428075565,0.428075565,0,0,0,0,102.2386,0,0,0,6098060,0,0,0,0.409186,0,0.190618834,0.347946427,0.347946427,96.86709044,0,0,0,0,0,0,0,8400000,0,6098060,91.1093634,0.361976656
9/23/2019 9:00,60,51,43.0917,58.9509,45.492,0,0,0,0,0,0,0.388752972,0.31058805,0.31058805,0,0,0,0,110.28905,0,0,0,0,0,0,0,0.365254456,0.365254456,0.365254456,0,0,0,0,110.31663,0,0,0,0,0,0,0,0.456649036,0.456649036,0.456649036,0,0,0,0,124.7306,0,0,0,6986090,0,0,0,0.469513,0,0.19132891,0.365413965,0.365413965,111.3867486,0,0,0,0,0,0,0,8400000,0,6986090,109.2134637,0.369531595
9/23/2019 10:00,62,52,43.0917,60.0329,45.1465,0,0,0,0,0,0,0.404155922,0.324638376,0.324638376,0,0,0,0,129.18555,0,0,0,0,0,0,0,0.382944101,0.382944101,0.382944101,0,0,0,0,129.21637,0,0,0,0,0,0,0,0.484822841,0.484822841,0.484822841,0,0,0,0,147.7882,0,0,0,7818450,0,0,0,0.526066,0,0.194984449,0.383075219,0.383075219,127.0396806,0,0,0,0,0,0,0,8400000,0,7818450,127.9242063,0.38211311
9/23/2019 11:00,63,53,44.383,60.234,45.0307,9071670,0,0,0.848391,0,0,0.189744252,0.327560015,0.327560015,143.4414366,0,0,9071670,297.2034366,0.39314054,9062270,0,0,0.644212,0,0,0.190224311,0.386586778,0.386586778,143.6553385,0,0,9062270,292.2575385,0.386999114,9062270,0,0,0.644212,0,0,0.153957932,0.491945308,0.491945308,116.2673621,0,0,9062270,287.0164621,0.38005903,0,0,9062270,0,0,0,0.610011,0,0.190935364,0.386667862,0.386667862,144.1923186,0,0,0,0,0,0,0,8400000,0,9062270,288.4736986,0.381988661
9/23/2019 12:00,65,53,42.6484,59.9791,44.6809,9822870,0,0,0.882817,0,0,0.193943141,0.326251715,0.326251715,158.7565216,0,0,9822870,329.8171216,0.402917422,9814860,0,0,0.661575,0,0,0.18920091,0.384905866,0.384905866,154.7483702,0,0,9814860,320.4437702,0.391786051,9814860,0,0,0.661575,0,0,0.152015377,0.487831561,0.487831561,124.334137,0,0,9814860,315.821637,0.386134865,0,0,9814800,0,0,0,0.661571,0,0.189038037,0.384623095,0.384623095,154.6142106,0,0,0,0,0,0,0,8400000,0,9814800,320.3745106,0.391703766
9/23/2019 13:00,66,53,41.7414,60.0461,44.4607,9519650,0,0,0.85636,0,0,0.190848218,0.327757331,0.327757331,151.4006865,0,0,9519650,314.1104865,0.395952145,9510920,0,0,0.641682,0,0,0.19003743,0.386668057,0.386668057,150.6192326,0,0,9510920,307.5572326,0.388047296,9510920,0,0,0.641682,0,0,0.153008667,0.490512592,0.490512592,121.2710993,0,0,9510920,301.9468993,0.380968696,0,0,9510920,0,0,0,0.641682,0,0.190036542,0.386666538,0.386666538,150.6185294,0,0,0,0,0,0,0,8400000,0,9510920,307.4851294,0.387956323
9/23/2019 14:00,66,53,41.7414,60.0165,44.4628,9474770,0,0,0.852331,0,0,0.190101471,0.327447445,0.327447445,150.0973099,0,0,9474770,311.8323099,0.394942328,9465990,0,0,0.638658,0,0,0.189825486,0.386276026,0.386276026,149.740513,0,0,9465990,305.660313,0.387484432,9465990,0,0,0.638658,0,0,0.152745709,0.489766207,0.489766207,120.4907791,0,0,9465990,299.8831791,0.380160781,0,0,9465990,0,0,0,0.638658,0,0.189824598,0.386274508,0.386274508,149.7398124,0,0,0,0,0,0,0,8400000,0,9465990,305.5914124,0.387397087
9/23/2019 15:00,66,53,41.7414,60.0185,44.4924,9971910,0,0,0.896922,0,0,0.196945849,0.327259915,0.327259915,163.6605234,0,0,9971910,339.6122234,0.408682658,9964290,0,0,0.67218,0,0,0.189988764,0.386050342,0.386050342,157.7585949,0,0,9964290,328.6692949,0.395816615,9964290,0,0,0.67218,0,0,0.152818998,0.48944053,0.48944053,126.8944013,0,0,9964290,324.6928013,0.391027722,0,0,9964290,0,0,0,0.67218,0,0.189988764,0.386050342,0.386050342,157.7585949,0,0,0,0,0,0,0,8400000,0,9964290,328.6007949,0.39573412
9/23/2019 16:00,66,53,41.7414,59.1864,44.4476,9301650,0,0,0.836799,0,0,0.182024049,0.317657187,0.317657187,141.0936667,0,0,9301650,307.2550667,0.396387824,9292490,0,0,0.626982,0,0,0.182676469,0.373860507,0.373860507,141.4599386,0,0,9292490,301.5615386,0.389426135,9292490,0,0,0.626982,0,0,0.145147979,0.471410944,0.471410944,112.398845,0,0,9292490,309.392845,0.399539213,0,0,9292490,0,0,0,0.626982,0,0.182664389,0.373839856,0.373839856,141.450584,0,0,0,0,0,0,0,8400000,0,9292490,301.391984,0.389207178
9/23/2019 17:00,64,52,41.2771,59.0176,44.7497,0,0,0,0,0,0,0.393512374,0.314562207,0.314562207,0,0,0,0,141.5169,0,0,0,0,0,0,0,0.37005302,0.37005302,0.37005302,0,0,0,0,141.5126,0,0,0,0,0,0,0,0.464309738,0.464309738,0.464309738,0,0,0,0,172.537,0,0,0,7830770,0,0,0,0.527687,0,0.18633952,0.370048636,0.370048636,121.5984937,0,0,0,0,0,0,0,8400000,0,7830770,140.097474,0.387387642
9/23/2019 18:00,63,52,42.1984,59.252,44.8938,0,0,0,0,0,0,0.395796544,0.316759583,0.316759583,0,0,0,0,117.8521,0,0,0,0,0,0,0,0.3728739,0.3728739,0.3728739,0,0,0,0,117.8537,0,0,0,0,0,0,0,0.470001921,0.470001921,0.470001921,0,0,0,0,140.0706,0,0,0,7053630,0,0,0,0.475046,0,0.194935571,0.37271569,0.37271569,114.583616,0,0,0,0,0,0,0,8400000,0,7053630,116.675163,0.383890535
9/23/2019 19:00,61,52,44.383,58.2879,44.9869,0,0,0,0,0,0,0.383292446,0.305263704,0.305263704,0,0,0,0,59.70875,0,0,0,0,0,0,0,0.358273978,0.358273978,0.358273978,0,0,0,0,59.57342,0,0,0,0,0,0,0,0.447611248,0.447611248,0.447611248,0,0,0,0,73.8566,0,0,0,2708190,0,0,0,0.182319,0,0.267616838,0.358329521,0.358329521,60.39643694,0,0,0,0,0,0,0,8400000,0,2708190,58.9776858,0.556697471
9/23/2019 20:00,60,51,43.1768,57.6351,45.1595,0,0,0,0,0,0,0.379506994,0.301866599,0.301866599,0,0,0,0,52.48353,0,0,0,0,0,0,0,0.354011715,0.354011715,0.354011715,0,0,0,0,52.44603,0,0,0,0,0,0,0,0.439296338,0.439296338,0.439296338,0,0,0,0,59.17058,0,0,0,2328070,0,0,0,0.156631,0,0.270525548,0.348975567,0.348975567,52.48353438,0,0,0,0,0,0,0,8400000,0,2328070,51.9215697,0.587162316
9/23/2019 21:00,58,51,44.8872,56.6698,45.5567,0,0,0,0,0,0,0.366742339,0.29031253,0.29031253,0,0,0,0,54.71981,0,0,0,0,0,0,0,0.339355547,0.339355547,0.339355547,0,0,0,0,54.6642,0,0,0,0,0,0,0,0.417139084,0.417139084,0.417139084,0,0,0,0,65.26302,0,0,0,2282950,0,0,0,0.153391,0,0.259289745,0.334230965,0.334230965,49.32879359,0,0,0,0,0,0,0,8400000,0,2282950,54.117558,0.586648031
9/23/2019 22:00,57,50,43.6138,56.5797,45.754,0,0,0,0,0,0,0.364369693,0.288233231,0.288233231,0,0,0,0,51.90017,0,0,0,0,0,0,0,0.336791823,0.336791823,0.336791823,0,0,0,0,51.88838,0,0,0,0,0,0,0,0.412106326,0.412106326,0.412106326,0,0,0,0,58.24858,0,0,0,2268450,0,0,0,0.152325,0,0.258133056,0.332299813,0.332299813,48.79682758,0,0,0,0,0,0,0,8400000,0,2268450,109.7534176,0.580590717
9/23/2019 23:00,56,50,44.4688,55.6678,45.9486,0,0,0,0,0,0,0.353940733,0.2787283,0.2787283,0,0,0,0,54.11319,0,0,0,0,0,0,0,0.324620696,0.324620696,0.324620696,0,0,0,0,54.05683,0,0,0,0,0,0,0,0.39386356,0.39386356,0.39386356,0,0,0,0,64.48263,0,0,0,2182200,0,0,0,0.146454,0,0.249714746,0.319701301,0.319701301,45.41062654,0,0,0,0,0,0,0,8400000,0,2182200,107.3018865,0.590057116
9/24/2019 0:00,56,49,42.2831,55.5747,45.9486,0,0,0,0,0,0,0.352376329,0.277287896,0.277287896,0,0,0,0,51.53321,0,0,0,0,0,0,0,0.322788288,0.322788288,0.322788288,0,0,0,0,51.52282,0,0,0,0,0,0,0,0.389720387,0.389720387,0.389720387,0,0,0,0,57.8654,0,0,0,2196120,0,0,0,0.147388,0,0.248286594,0.318500362,0.318500362,45.43892952,0,0,0,0,0,0,0,8400000,0,2196120,106.0263995,0.579347574
9/24/2019 1:00,55,49,43.6138,54.6689,46.1486,0,0,0,0,0,0,0.342435803,0.268246312,0.268246312,0,0,0,0,54.46897,0,0,0,0,0,0,0,0.311153936,0.311153936,0.311153936,0,0,0,0,54.41667,0,0,0,0,0,0,0,0.372270437,0.372270437,0.372270437,0,0,0,0,65.30286,0,0,0,2181770,0,0,0,0.14635,0,0.238297847,0.30642176,0.30642176,43.32592454,0,0,0,0,0,0,0,8400000,0,2181770,105.2713545,0.579005236
9/24/2019 2:00,54,48,42.2831,54.5838,46.3486,0,0,0,0,0,0,0.340341135,0.266422813,0.266422813,0,0,0,0,51.77516,0,0,0,0,0,0,0,0.308895455,0.308895455,0.308895455,0,0,0,0,51.76404,0,0,0,0,0,0,0,0.367811375,0.367811375,0.367811375,0,0,0,0,58.38779,0,0,0,2181770,0,0,0,0.14628,0,0.236897848,0.304704483,0.304704483,43.07138483,0,0,0,0,0,0,0,8400000,0,2181770,103.7749848,0.570775021
9/24/2019 3:00,53,48,43.1768,54.5819,46.5486,0,0,0,0,0,0,0.339547605,0.26579396,0.26579396,0,0,0,0,51.69777,0,0,0,0,0,0,0,0.308164216,0.308164216,0.308164216,0,0,0,0,51.6926,0,0,0,0,0,0,0,0.366847891,0.366847891,0.366847891,0,0,0,0,58.17904,0,0,0,2181770,0,0,0,0.146218,0,0.236390376,0.304022406,0.304022406,42.97911926,0,0,0,0,0,0,0,8400000,0,2181770,103.6577293,0.570130101
9/24/2019 4:00,52,48,44.4688,54.5817,46.7486,0,0,0,0,0,0,0.33882669,0.265229211,0.265229211,0,0,0,0,51.47839,0,0,0,0,0,0,0,0.307507809,0.307507809,0.307507809,0,0,0,0,51.47141,0,0,0,0,0,0,0,0.366063578,0.366063578,0.366063578,0,0,0,0,57.8306,0,0,0,2153070,0,0,0,0.14424,0,0.236679267,0.303377429,0.303377429,42.46558577,0,0,0,0,0,0,0,8400000,0,2153070,102.9760258,0.573930392
9/24/2019 5:00,52,48,44.1297,54.5816,46.8076,0,0,0,0,0,0,0.338400423,0.264885767,0.264885767,0,0,0,0,64.75344,0,0,0,0,0,0,0,0.307101816,0.307101816,0.307101816,0,0,0,0,64.88936,0,0,0,0,0,0,0,0.365516048,0.365516048,0.365516048,0,0,0,0,78.228,0,0,0,3603640,0,0,0,0.241375,0,0.201567118,0.303008619,0.303008619,60.53127733,0,0,0,0,0,0,0,8400000,0,3603640,129.5336973,0.431342856
9/24/2019 6:00,53,48,43.2618,54.7015,46.7019,0,0,0,0,0,0,0.342189629,0.26828393,0.26828393,0,0,0,0,74.51566,0,0,0,0,0,0,0,0.311446667,0.311446667,0.311446667,0,0,0,0,74.53565,0,0,0,0,0,0,0,0.373416781,0.373416781,0.373416781,0,0,0,0,93.8412,0,0,0,3970310,0,0,0,0.266019,0,0.196181083,0.305909853,0.305909853,64.90830965,0,0,0,0,0,0,0,8400000,0,3970310,136.2570896,0.411828063
9/24/2019 7:00,53,48,43.2618,56.6921,46.7509,0,0,0,0,0,0,0.362008866,0.286563163,0.286563163,0,0,0,0,71.7778,0,0,0,0,0,0,0,0.335051053,0.335051053,0.335051053,0,0,0,0,71.7814,0,0,0,0,0,0,0,0.410197066,0.410197066,0.410197066,0,0,0,0,73.74162,0,0,0,4735370,0,0,0,0.317248,0,0.199541917,0.329586476,0.329586476,78.74206743,0,0,0,0,0,0,0,8400000,0,4735370,71.063586,0.388523298
9/24/2019 8:00,56,50,44.5543,58.7319,46.2158,0,0,0,0,0,0,0.382673511,0.305362027,0.305362027,0,0,0,0,85.61318,0,0,0,0,0,0,0,0.358856058,0.358856058,0.358856058,0,0,0,0,85.61392,0,0,0,0,0,0,0,0.446023899,0.446023899,0.446023899,0,0,0,0,88.56572,0,0,0,5763580,0,0,0,0.386571,0,0.203706516,0.359622081,0.359622081,97.83989995,0,0,0,0,0,0,0,8400000,0,5763580,84.7577808,0.374916271
9/24/2019 9:00,59,52,46.1946,59.8872,45.6836,0,0,0,0,0,0,0.399624601,0.320748483,0.320748483,0,0,0,0,105.96044,0,0,0,0,0,0,0,0.378197618,0.378197618,0.378197618,0,0,0,0,105.9866,0,0,0,0,0,0,0,0.477308691,0.477308691,0.477308691,0,0,0,0,118.6514,0,0,0,6839390,0,0,0,0.459382,0,0.201800697,0.37850002,0.37850002,115.0161389,0,0,0,0,0,0,0,8400000,0,6839390,104.926734,0.37671291
9/24/2019 10:00,62,53,45.3858,60.9972,45.1517,0,0,0,0,0,0,0.416740771,0.336294484,0.336294484,0,0,0,0,129.50657,0,0,0,0,0,0,0,0.397648766,0.397648766,0.397648766,0,0,0,0,129.53639,0,0,0,0,0,0,0,0.508056147,0.508056147,0.508056147,0,0,0,0,147.3667,0,0,0,7890270,0,0,0,0.530891,0,0.203818718,0.397787361,0.397787361,134.015393,0,0,0,0,0,0,0,8400000,0,7890270,128.2410261,0.389767914
9/24/2019 11:00,63,54,46.9822,61.2221,45.0147,0,0,0,0,0,0,0.420515124,0.339712277,0.339712277,0,0,0,0,143.17342,0,0,0,0,0,0,0,0.401893491,0.401893491,0.401893491,0,0,0,0,143.15466,0,0,0,0,0,0,0,0.51622825,0.51622825,0.51622825,0,0,0,0,160.7212,0,0,0,8799540,0,0,0,0.592365,0,0.201019822,0.401975798,0.401975798,147.4068305,0,0,0,0,0,0,0,8400000,0,8799540,141.7231134,0.386936581
9/24/2019 12:00,64,54,45.7929,60.9379,44.859,9514810,0,0,0.888738,0,0,0.201624111,0.337013532,0.337013532,159.8679257,0,0,9514810,324.5070257,0.409265588,9506090,0,0,0.674522,0,0,0.197300694,0.398447794,0.398447794,156.2965128,0,0,9506090,316.2499128,0.399217655,9506090,0,0,0.674522,0,0,0.161219231,0.509359145,0.509359145,127.71371,0,0,9506090,311.32421,0.3929997,0,0,9506080,0,0,0,0.640298,0,0.19715911,0.398476066,0.398476066,156.1841892,0,0,0,0,0,0,0,8400000,0,9506080,311.6003792,0.393348736
9/24/2019 13:00,65,54,44.9729,61.8931,44.6413,9226090,0,0,0.829316,0,0,0.20167892,0.350207934,0.350207934,155.0589893,0,0,9226090,305.5568593,0.397425379,9216800,0,0,0.621363,0,0,0.20739428,0.415051886,0.415051886,159.2926332,0,0,9216800,303.5035832,0.395152656,9216800,0,0,0.621363,0,0,0.173416194,0.534671789,0.534671789,133.1951985,0,0,9216800,287.6427985,0.374502385,0,0,9216750,0,0,0,0.621359,0,0.20724735,0.414808143,0.414808143,159.1789175,0,0,0,0,0,0,0,8400000,0,9216750,303.3583375,0.394965693
9/24/2019 14:00,65,55,47.2815,61.9501,44.6381,9152040,0,0,0.822675,0,0,0.201338836,0.350789872,0.350789872,153.5550899,0,0,9152040,304.2104199,0.398875556,9142590,0,0,0.616371,0,0,0.207984046,0.415712702,0.415712702,158.4594049,0,0,9142590,302.8564149,0.397510659,9142590,0,0,0.616371,0,0,0.174642205,0.536480737,0.536480737,133.0568401,0,0,9142590,295.9715401,0.388473997,0,0,9142590,0,0,0,0.616371,0,0.207983067,0.415711085,0.415711085,158.4586587,0,0,0,0,0,0,0,8400000,0,9142590,302.7909187,0.397424693
9/24/2019 15:00,65,55,47.2815,62.8485,44.6917,9941070,0,0,0.893403,0,0,0.218380117,0.362332414,0.362332414,180.9110025,0,0,9941070,347.7257325,0.419744433,9933380,0,0,0.669536,0,0,0.215668828,0.430173681,0.430173681,178.5267017,0,0,9933380,340.1539217,0.41092227,9933380,0,0,0.669536,0,0,0.181504723,0.558330527,0.558330527,150.2462824,0,0,9933380,325.5884824,0.39332652,0,0,9933380,0,0,0,0.669536,0,0.21568159,0.430195325,0.430195325,178.5372659,0,0,0,0,0,0,0,8400000,0,9933380,340.1044959,0.410862561
9/24/2019 16:00,65,56,49.1403,61.2595,44.6288,9009060,0,0,0.809852,0,0,0.194425526,0.34197554,0.34197554,145.9659358,0,0,9009060,309.4012358,0.412120113,8999810,0,0,0.606767,0,0,0.201677417,0.404622622,0.404622622,151.2548695,0,0,8999810,308.5643695,0.411427845,8999810,0,0,0.606767,0,0,0.168977877,0.522101033,0.522101033,126.7307324,0,0,8999810,331.2526324,0.441679501,0,0,8999810,0,0,0,0.606767,0,0.201647751,0.404573656,0.404573656,151.2326202,0,0,0,0,0,0,0,8400000,0,8999810,308.2804202,0.411049238
9/24/2019 17:00,64,54,45.7068,60.0708,44.7251,0,0,0,0,0,0,0.407009349,0.327032658,0.327032658,0,0,0,0,139.7848,0,0,0,0,0,0,0,0.385831888,0.385831888,0.385831888,0,0,0,0,139.7192,0,0,0,0,0,0,0,0.490502567,0.490502567,0.490502567,0,0,0,0,179.3162,0,0,0,7494760,0,0,0,0.505094,0,0.199055673,0.385798543,0.385798543,124.3228746,0,0,0,0,0,0,0,8400000,0,7494760,138.322008,0.405462282
9/24/2019 18:00,62,53,45.2998,59.325,45.088,0,0,0,0,0,0,0.395835716,0.316910348,0.316910348,0,0,0,0,123.5295,0,0,0,0,0,0,0,0.373116049,0.373116049,0.373116049,0,0,0,0,123.482,0,0,0,0,0,0,0,0.471799384,0.471799384,0.471799384,0,0,0,0,156.6996,0,0,0,6979540,0,0,0,0.46971,0,0.196019545,0.372912146,0.372912146,114.0105214,0,0,0,0,0,0,0,8400000,0,6979540,122.24718,0.396991357
9/24/2019 19:00,61,52,44.0444,59.1361,44.9895,0,0,0,0,0,0,0.393738382,0.314916239,0.314916239,0,0,0,0,55.8194,0,0,0,0,0,0,0,0.370562856,0.370562856,0.370562856,0,0,0,0,55.75428,0,0,0,0,0,0,0,0.46598473,0.46598473,0.46598473,0,0,0,0,64.30606,0,0,0,2722230,0,0,0,0.183265,0,0.277653476,0.370648316,0.370648316,62.98638517,0,0,0,0,0,0,0,8400000,0,2722230,55.1967372,0.559224497
9/24/2019 20:00,60,52,45.2998,58.6279,45.1595,0,0,0,0,0,0,0.391407369,0.312861564,0.312861564,0,0,0,0,52.29395,0,0,0,0,0,0,0,0.368014015,0.368014015,0.368014015,0,0,0,0,52.26386,0,0,0,0,0,0,0,0.461623632,0.461623632,0.461623632,0,0,0,0,58.57539,0,0,0,2356770,0,0,0,0.158561,0,0.281750996,0.362918056,0.362918056,55.33519115,0,0,0,0,0,0,0,8400000,0,2356770,51.7412214,0.594329262
9/24/2019 21:00,59,52,46.1083,58.567,45.3567,0,0,0,0,0,0,0.389546336,0.311253538,0.311253538,0,0,0,0,51.78837,0,0,0,0,0,0,0,0.366038882,0.366038882,0.366038882,0,0,0,0,51.78188,0,0,0,0,0,0,0,0.458397326,0.458397326,0.458397326,0,0,0,0,57.25481,0,0,0,2297440,0,0,0,0.154465,0,0.282238203,0.361315436,0.361315436,54.03544475,0,0,0,0,0,0,0,8400000,0,2297440,51.2640612,0.599829644
9/24/2019 22:00,58,52,46.8955,58.5604,45.554,0,0,0,0,0,0,0.388465547,0.310366268,0.310366268,0,0,0,0,51.63039,0,0,0,0,0,0,0,0.364981802,0.364981802,0.364981802,0,0,0,0,51.62497,0,0,0,0,0,0,0,0.456914279,0.456914279,0.456914279,0,0,0,0,56.77699,0,0,0,2268450,0,0,0,0.152417,0,0.282389894,0.360366557,0.360366557,53.38227963,0,0,0,0,0,0,0,8400000,0,2268450,114.0247196,0.603185715
9/24/2019 23:00,58,52,46.8955,58.5551,45.5513,0,0,0,0,0,0,0.38839945,0.310302992,0.310302992,0,0,0,0,51.36683,0,0,0,0,0,0,0,0.364900091,0.364900091,0.364900091,0,0,0,0,51.36115,0,0,0,0,0,0,0,0.456742959,0.456742959,0.456742959,0,0,0,0,56.22376,0,0,0,2225250,0,0,0,0.149517,0,0.283639097,0.360326086,0.360326086,52.5973251,0,0,0,0,0,0,0,8400000,0,2225250,112.9396151,0.609044099
9/25/2019 0:00,58,52,46.8955,59.4785,45.5513,0,0,0,0,0,0,0.399315301,0.32039733,0.32039733,0,0,0,0,50.64447,0,0,0,0,0,0,0,0.377728624,0.377728624,0.377728624,0,0,0,0,50.72236,0,0,0,0,0,0,0,0.47616206,0.47616206,0.47616206,0,0,0,0,52.33834,0,0,0,2224960,0,0,0,0.149497,0,0.29531633,0.373683359,0.373683359,54.75558519,0,0,0,0,0,0,0,8400000,0,2224960,113.8814652,0.614203214
9/25/2019 1:00,58,53,49.1403,59.5408,45.5513,0,0,0,0,0,0,0.400541502,0.321531915,0.321531915,0,0,0,0,51.26685,0,0,0,0,0,0,0,0.37914018,0.37914018,0.37914018,0,0,0,0,51.26312,0,0,0,0,0,0,0,0.479312352,0.479312352,0.479312352,0,0,0,0,55.42652,0,0,0,2224960,0,0,0,0.149497,0,0.29611443,0.374595917,0.374595917,54.90356355,0,0,0,0,0,0,0,8400000,0,2224960,115.0908435,0.620725821
9/25/2019 2:00,57,53,49.853,59.5419,45.7513,0,0,0,0,0,0,0.399674034,0.320841329,0.320841329,0,0,0,0,51.26663,0,0,0,0,0,0,0,0.378323638,0.378323638,0.378323638,0,0,0,0,51.26158,0,0,0,0,0,0,0,0.47834712,0.47834712,0.47834712,0,0,0,0,55.44757,0,0,0,2210610,0,0,0,0.148443,0,0.295933659,0.373758083,0.373758083,54.51615877,0,0,0,0,0,0,0,8400000,0,2210610,114.6629788,0.622432607
9/25/2019 3:00,57,53,49.853,59.5399,45.7486,0,0,0,0,0,0,0.399644512,0.320812953,0.320812953,0,0,0,0,51.1432,0,0,0,0,0,0,0,0.378285669,0.378285669,0.378285669,0,0,0,0,51.13807,0,0,0,0,0,0,0,0.478274311,0.478274311,0.478274311,0,0,0,0,55.24068,0,0,0,2196260,0,0,0,0.147481,0,0.296354911,0.373738597,0.373738597,54.23936972,0,0,0,0,0,0,0,8400000,0,2196260,114.2569697,0.624281113
9/25/2019 4:00,56,53,50.5492,58.6244,45.9486,0,0,0,0,0,0,0.387924304,0.310083604,0.310083604,0,0,0,0,52.69925,0,0,0,0,0,0,0,0.364718891,0.364718891,0.364718891,0,0,0,0,52.6578,0,0,0,0,0,0,0,0.458157085,0.458157085,0.458157085,0,0,0,0,61.23767,0,0,0,2181770,0,0,0,0.146425,0,0.284581607,0.359670467,0.359670467,51.74096769,0,0,0,0,0,0,0,8400000,0,2181770,113.0521977,0.621800819
9/25/2019 5:00,56,52,48.7776,58.5457,46.0103,0,0,0,0,0,0,0.385949616,0.308322806,0.308322806,0,0,0,0,67.99715,0,0,0,0,0,0,0,0.362551176,0.362551176,0.362551176,0,0,0,0,68.11181,0,0,0,0,0,0,0,0.453702825,0.453702825,0.453702825,0,0,0,0,81.5346,0,0,0,3920230,0,0,0,0.263016,0,0.237527891,0.358077757,0.358077757,77.59699708,0,0,0,0,0,0,0,8400000,0,3920230,147.9417771,0.45285642
9/25/2019 6:00,55,52,49.4988,58.659,46.3583,0,0,0,0,0,0,0.389241302,0.311492192,0.311492192,0,0,0,0,69.43841,0,0,0,0,0,0,0,0.366663344,0.366663344,0.366663344,0,0,0,0,69.43103,0,0,0,0,0,0,0,0.462013491,0.462013491,0.462013491,0,0,0,0,72.402,0,0,0,4432660,0,0,0,0.297225,0,0.228085805,0.360048662,0.360048662,84.25223537,0,0,0,0,0,0,0,8400000,0,4432660,158.1776854,0.428215163
9/25/2019 7:00,55,52,49.4988,59.7958,46.3944,0,0,0,0,0,0,0.394522826,0.31639914,0.31639914,0,0,0,0,76.44481,0,0,0,0,0,0,0,0.37289304,0.37289304,0.37289304,0,0,0,0,76.44004,0,0,0,0,0,0,0,0.46910138,0.46910138,0.46910138,0,0,0,0,78.68808,0,0,0,5055010,0,0,0,0.338924,0,0.226203288,0.373860152,0.373860152,95.28832341,0,0,0,0,0,0,0,8400000,0,5055010,75.6756396,0.409768622
9/25/2019 8:00,57,53,49.853,60.8286,46.0243,0,0,0,0,0,0,0.4096697,0.330229,0.330229,0,0,0,0,86.1036,0,0,0,0,0,0,0,0.390261084,0.390261084,0.390261084,0,0,0,0,86.10021,0,0,0,0,0,0,0,0.49647044,0.49647044,0.49647044,0,0,0,0,90.98363,0,0,0,5750800,0,0,0,0.385909,0,0.226086378,0.391018104,0.391018104,108.3481287,0,0,0,0,0,0,0,8400000,0,5750800,85.2392079,0.398914465
9/25/2019 9:00,58,54,50.8914,61.8678,45.8676,0,0,0,0,0,0,0.424731795,0.344106755,0.344106755,0,0,0,0,98.11664,0,0,0,0,0,0,0,0.407662329,0.407662329,0.407662329,0,0,0,0,98.11073,0,0,0,0,0,0,0,0.52420133,0.52420133,0.52420133,0,0,0,0,107.01741,0,0,0,6491930,0,0,0,0.435819,0,0.226501379,0.407977014,0.407977014,122.5359249,0,0,0,0,0,0,0,8400000,0,6491930,97.1296227,0.397097156
9/25/2019 10:00,60,55,51.2298,62.9265,45.5515,0,0,0,0,0,0,0.441272885,0.359277961,0.359277961,0,0,0,0,125.00203,0,0,0,0,0,0,0,0.42656131,0.42656131,0.42656131,0,0,0,0,125.02463,0,0,0,0,0,0,0,0.553993771,0.553993771,0.553993771,0,0,0,0,140.0439,0,0,0,7787090,0,0,0,0.523253,0,0.223703792,0.426712879,0.426712879,145.1667971,0,0,0,0,0,0,0,8400000,0,7787090,123.7743837,0.404996501
9/25/2019 11:00,61,56,52.547,63.1717,45.3798,0,0,0,0,0,0,0.445704667,0.363297351,0.363297351,0,0,0,0,142.677,0,0,0,0,0,0,0,0.431523099,0.431523099,0.431523099,0,0,0,0,142.6742,0,0,0,0,0,0,0,0.563377046,0.563377046,0.563377046,0,0,0,0,168.6012,0,0,0,8273950,0,0,0,0.556265,0,0.222741522,0.431608836,0.431608836,153.5793514,0,0,0,0,0,0,0,8400000,0,8273950,141.247458,0.419471065
9/25/2019 12:00,62,56,51.5645,63.7645,45.277,9716980,0,0,0.905514,0,0,0.229739664,0.376610907,0.376610907,186.0313097,0,0,9716980,349.4042397,0.431497325,9708720,0,0,0.687123,0,0,0.226647927,0.448076506,0.448076506,183.3717719,0,0,9708720,342.0667019,0.422795222,9708720,0,0,0.687123,0,0,0.194376029,0.588438641,0.588438641,157.2618702,0,0,9708720,328.1779702,0.405628717,0,0,9708720,0,0,0,0.652952,0,0.226808946,0.448171987,0.448171987,183.5020459,0,0,0,0,0,0,0,8400000,0,9708720,338.9085059,0.418891684
9/25/2019 13:00,63,57,52.7779,63.9576,45.0606,9431480,0,0,0.846399,0,0,0.220430524,0.375965634,0.375965634,173.2488399,0,0,9431480,328.7371899,0.418263759,9422610,0,0,0.634204,0,0,0.226703138,0.447300673,0.447300673,178.0112716,0,0,9422610,327.4837016,0.417061135,9422610,0,0,0.634204,0,0,0.196217293,0.587014382,0.587014382,154.0732521,0,0,9422610,320.7312521,0.408461671,0,0,9422560,0,0,0,0.6342,0,0.226518774,0.446997935,0.446997935,177.865562,0,0,0,0,0,0,0,8400000,0,9422560,327.288992,0.416815378
9/25/2019 14:00,64,57,52.1336,63.936,44.8359,9079600,0,0,0.81552,0,0,0.217357724,0.376433271,0.376433271,164.4600991,0,0,9079600,312.2389191,0.412668733,9070210,0,0,0.611009,0,0,0.227989582,0.447762541,0.447762541,172.3261158,0,0,9070210,313.7705758,0.415122352,9070210,0,0,0.611009,0,0,0.198700329,0.587222319,0.587222319,150.187809,0,0,9070210,306.056909,0.404917076,0,0,9070210,0,0,0,0.611009,0,0.227987451,0.447759096,0.447759096,172.3245046,0,0,0,0,0,0,0,8400000,0,9070210,313.7064846,0.415037559
9/25/2019 15:00,65,57,51.4753,64.8124,44.697,10013600,0,0,0.899906,0,0,0.236978289,0.389440112,0.389440112,197.750483,0,0,10013600,365.488933,0.437991052,10006000,0,0,0.674423,0,0,0.235703797,0.463882723,0.463882723,196.5376829,0,0,10006000,359.1881329,0.430767299,10006000,0,0,0.674423,0,0,0.203921108,0.611110134,0.611110134,170.0362173,0,0,10006000,343.6584173,0.412142815,0,0,10006000,0,0,0,0.674423,0,0.235717614,0.463905805,0.463905805,196.5492041,0,0,0,0,0,0,0,8400000,0,10006000,359.1384241,0.430707684
9/25/2019 16:00,66,58,52.4574,64.9632,44.4826,9813080,0,0,0.882679,0,0,0.236176174,0.392611391,0.392611391,193.134641,0,0,9813080,357.536721,0.437216516,9805020,0,0,0.661466,0,0,0.238049864,0.467743845,0.467743845,194.5069735,0,0,9805020,353.5527335,0.432700066,9805020,0,0,0.661466,0,0,0.207532853,0.618238623,0.618238623,169.571981,0,0,9805020,346.582581,0.424169555,0,0,9805020,0,0,0,0.661466,0,0.238052026,0.467747422,0.467747422,194.5087395,0,0,0,0,0,0,0,8400000,0,9805020,353.4933395,0.432627376
9/25/2019 17:00,65,58,53.095,64.9449,44.6365,9082070,0,0,0.816395,0,0,0.227433623,0.391676213,0.391676213,172.1306737,0,0,9082070,320.2680937,0.423165327,9072590,0,0,0.610265,0,0,0.239640583,0.466622009,0.466622009,181.1800632,0,0,9072590,322.7416232,0.426879147,9072590,0,0,0.611659,0,0,0.212200785,0.616621621,0.616621621,160.4342265,0,0,9072590,314.7809265,0.41634981,0,0,9072590,0,0,0,0.610265,0,0.239640583,0.466622009,0.466622009,181.1800632,0,0,0,0,0,0,0,8400000,0,9072590,322.6804632,0.426798253
9/25/2019 18:00,64,58,54.0272,64.8843,44.8165,8814960,0,0,0.791802,0,0,0.224409636,0.389945026,0.389945026,164.8468304,0,0,8814960,306.4666404,0.417199815,8806200,0,0,0.591549,0,0,0.239878109,0.464518136,0.464518136,176.0345505,0,0,8806200,311.8910305,0.425006514,8806200,0,0,0.593262,0,0,0.213748076,0.613246866,0.613246866,156.8590256,0,0,8806200,303.4158256,0.413457553,0,0,8806200,0,0,0,0.591549,0,0.239876986,0.464516359,0.464516359,176.0337264,0,0,0,0,0,0,0,8400000,0,8806200,311.8316664,0.42492562
9/25/2019 19:00,63,58,54.6332,63.9654,44.6511,0,0,0,0,0,0,0.461658346,0.377689078,0.377689078,0,0,0,0,66.58846,0,0,0,0,0,0,0,0.449273394,0.449273394,0.449273394,0,0,0,0,66.57235,0,0,0,0,0,0,0,0.590301983,0.590301983,0.590301983,0,0,0,0,81.6154,0,0,0,3621930,0,0,0,0.244159,0,0.317114304,0.449245749,0.449245749,95.71381763,0,0,0,0,0,0,0,8400000,0,3621930,65.9066265,0.546007397
9/25/2019 20:00,63,57,52.7779,63.6616,44.6216,0,0,0,0,0,0,0.463731116,0.379597865,0.379597865,0,0,0,0,57.60123,0,0,0,0,0,0,0,0.451625565,0.451625565,0.451625565,0,0,0,0,57.59558,0,0,0,0,0,0,0,0.593840559,0.593840559,0.593840559,0,0,0,0,64.94397,0,0,0,3266110,0,0,0,0.220198,0,0.323643813,0.444650673,0.444650673,88.08802454,0,0,0,0,0,0,0,8400000,0,3266110,57.0196242,0.564963805
9/25/2019 21:00,62,57,53.7196,63.6196,44.8188,0,0,0,0,0,0,0.461392188,0.377544262,0.377544262,0,0,0,0,57.11126,0,0,0,0,0,0,0,0.449114154,0.449114154,0.449114154,0,0,0,0,57.09996,0,0,0,0,0,0,0,0.589703385,0.589703385,0.589703385,0,0,0,0,64.26396,0,0,0,3192220,0,0,0,0.215046,0,0.324594285,0.442922079,0.442922079,86.34803074,0,0,0,0,0,0,0,8400000,0,3192220,56.5289604,0.569825504
9/25/2019 22:00,62,57,53.7196,62.7031,44.7919,0,0,0,0,0,0,0.448614839,0.365656113,0.365656113,0,0,0,0,57.08912,0,0,0,0,0,0,0,0.434283127,0.434283127,0.434283127,0,0,0,0,57.02422,0,0,0,0,0,0,0,0.567655188,0.567655188,0.567655188,0,0,0,0,67.31897,0,0,0,2832770,0,0,0,0.19085,0,0.322594371,0.427608226,0.427608226,76.15297131,0,0,0,0,0,0,0,8400000,0,2832770,140.4884013,0.595128025
9/25/2019 23:00,61,56,52.4574,61.6735,44.9515,0,0,0,0,0,0,0.433001843,0.351259209,0.351259209,0,0,0,0,52.49286,0,0,0,0,0,0,0,0.416324037,0.416324037,0.416324037,0,0,0,0,52.41074,0,0,0,0,0,0,0,0.539376392,0.539376392,0.539376392,0,0,0,0,60.42554,0,0,0,2213620,0,0,0,0.149045,0,0.327249535,0.410114972,0.410114972,60.36717629,0,0,0,0,0,0,0,8400000,0,2213620,121.5785763,0.659075594
9/26/2019 0:00,60,55,51.4753,60.6089,45.1513,0,0,0,0,0,0,0.416935006,0.33648137,0.33648137,0,0,0,0,52.29666,0,0,0,0,0,0,0,0.397825295,0.397825295,0.397825295,0,0,0,0,52.24975,0,0,0,0,0,0,0,0.50980195,0.50980195,0.50980195,0,0,0,0,60.1576,0,0,0,2210630,0,0,0,0.148734,0,0.311979879,0.3924724,0.3924724,57.4726734,0,0,0,0,0,0,0,8400000,0,2210630,118.7081034,0.644385194
9/26/2019 1:00,59,54,50.0258,61.4617,45.3513,0,0,0,0,0,0,0.426306337,0.345284873,0.345284873,0,0,0,0,50.49879,0,0,0,0,0,0,0,0.409015611,0.409015611,0.409015611,0,0,0,0,50.50077,0,0,0,0,0,0,0,0.525467795,0.525467795,0.525467795,0,0,0,0,51.65061,0,0,0,2210610,0,0,0,0.14863,0,0.322963396,0.404834895,0.404834895,59.49550932,0,0,0,0,0,0,0,8400000,0,2210610,118.2295693,0.641793366
9/26/2019 2:00,59,55,52.0439,61.5199,45.3486,0,0,0,0,0,0,0.427531184,0.346419671,0.346419671,0,0,0,0,50.89058,0,0,0,0,0,0,0,0.410415831,0.410415831,0.410415831,0,0,0,0,50.88645,0,0,0,0,0,0,0,0.528535182,0.528535182,0.528535182,0,0,0,0,54.05484,0,0,0,2196260,0,0,0,0.147666,0,0.324242584,0.405762613,0.405762613,59.34341815,0,0,0,0,0,0,0,8400000,0,2196260,119.0538681,0.650490569
9/26/2019 3:00,60,55,51.3859,62.4492,45.1486,0,0,0,0,0,0,0.440997969,0.358797779,0.358797779,0,0,0,0,50.29663,0,0,0,0,0,0,0,0.425878101,0.425878101,0.425878101,0,0,0,0,50.30066,0,0,0,0,0,0,0,0.55165814,0.55165814,0.55165814,0,0,0,0,51.40706,0,0,0,2210470,0,0,0,0.148724,0,0.337684804,0.42170431,0.42170431,62.20351064,0,0,0,0,0,0,0,8400000,0,2210470,120.6219906,0.654821774
9/26/2019 4:00,60,56,53.0049,62.5092,45.1486,0,0,0,0,0,0,0.442333264,0.36003744,0.36003744,0,0,0,0,50.80861,0,0,0,0,0,0,0,0.427399817,0.427399817,0.427399817,0,0,0,0,50.80462,0,0,0,0,0,0,0,0.555002268,0.555002268,0.555002268,0,0,0,0,53.54586,0,0,0,2196120,0,0,0,0.147759,0,0.339023446,0.422681879,0.422681879,62.04468093,0,0,0,0,0,0,0,8400000,0,2196120,121.5442909,0.664140161
9/26/2019 5:00,60,56,53.0049,62.5084,45.2103,0,0,0,0,0,0,0.441491534,0.359353129,0.359353129,0,0,0,0,70.28137,0,0,0,0,0,0,0,0.426584576,0.426584576,0.426584576,0,0,0,0,70.29055,0,0,0,0,0,0,0,0.55397877,0.55397877,0.55397877,0,0,0,0,72.64318,0,0,0,4582570,0,0,0,0.308146,0,0.271432986,0.421860069,0.421860069,103.655055,0,0,0,0,0,0,0,8400000,0,4582570,177.610865,0.465094997
9/26/2019 6:00,60,56,53.0049,62.6112,45.4817,0,0,0,0,0,0,0.439421962,0.357504473,0.357504473,0,0,0,0,97.95628,0,0,0,0,0,0,0,0.42430456,0.42430456,0.42430456,0,0,0,0,97.94699,0,0,0,0,0,0,0,0.550010186,0.550010186,0.550010186,0,0,0,0,110.9246,0,0,0,6385100,0,0,0,0.428286,0,0.239998119,0.4253642,0.4253642,127.7009993,0,0,0,0,0,0,0,8400000,0,6385100,219.6870193,0.412874384
9/26/2019 7:00,60,56,53.0049,64.8401,45.5705,0,0,0,0,0,0,0.469079919,0.385117601,0.385117601,0,0,0,0,118.36785,0,0,0,0,0,0,0,0.458704151,0.458704151,0.458704151,0,0,0,0,118.36261,0,0,0,0,0,0,0,0.603474622,0.603474622,0.603474622,0,0,0,0,126.61747,0,0,0,7670660,0,0,0,0.512212,0,0.246589668,0.458895314,0.458895314,157.6254588,0,0,0,0,0,0,0,8400000,0,7670660,117.1789839,0.419092817
9/26/2019 8:00,63,58,54.6332,66.9437,45.0607,9245930,0,0,0.864,0,0,0.250811439,0.418543829,0.418543829,193.2487509,0,0,9245930,343.5917209,0.445936823,9236600,0,0,0.651609,0,0,0.258272009,0.499851027,0.499851027,198.7962699,0,0,9236600,343.4748899,0.446235485,9236600,0,0,0.655922,0,0,0.230462256,0.667569373,0.667569373,177.3906395,0,0,9236600,325.1562295,0.422436259,0,0,9236610,0,0,0,0.616609,0,0.260394625,0.499991836,0.499991836,200.4303001,0,0,0,0,0,0,0,8400000,0,9236610,341.8506901,0.444124877
9/26/2019 9:00,66,60,56.383,67.7942,44.5299,10365200,0,0,0.932198,0,0,0.273267388,0.435393995,0.435393995,236.0392611,0,0,10365200,411.1548711,0.476002243,10358500,0,0,0.693697,0,0,0.269683642,0.520504609,0.520504609,232.7931667,0,0,10358500,402.7001767,0.466515627,10358500,0,0,0.696927,0,0,0.240734771,0.699022541,0.699022541,207.8042605,0,0,10358500,386.6352605,0.447904921,0,0,10358500,0,0,0,0.693707,0,0.269514932,0.520226779,0.520226779,232.6475349,0,0,0,0,0,0,0,8400000,0,10358500,402.5105449,0.466295944
9/26/2019 10:00,69,61,56.0982,68.8518,44.0339,0,11904300,0,0,0.673782,0,0.545317387,0.261125103,0.455238158,0,259.0426306,0,11904300,433.3723006,0.436856229,11915200,0,0,0.800774,0,0,0.288943295,0.544622178,0.544622178,286.9014291,0,0,11915200,462.3902691,0.465681082,11915200,0,0,0.803866,0,0,0.259061874,0.736036347,0.736036347,257.2311705,0,0,11915200,448.8199705,0.452014204,0,0,11915200,0,0,0,0.800773,0,0.288958502,0.544648617,0.544648617,286.9165285,0,0,0,0,0,0,0,8400000,0,11915200,462.3639285,0.465654554
9/26/2019 11:00,71,62,56.5734,69.038,43.6937,0,12855600,0,0,0.69276,0,0.551431877,0.264978727,0.460722677,0,283.87171,0,12855600,472.23708,0.440807505,12864900,0,0,0.867161,0,0,0.301429732,0.550794305,0.550794305,323.1552799,0,0,12864900,517.9050499,0.483086584,12864900,0,0,0.870748,0,0,0.274835616,0.746884837,0.746884837,294.644393,0,0,12864900,502.832393,0.469027254,0,0,12864900,0,0,0,0.86716,0,0.301433029,0.550800466,0.550800466,323.1588145,0,0,0,0,0,0,0,8400000,0,12864900,517.7998345,0.482988442
9/26/2019 12:00,74,62,54.5424,69.7723,43.1804,0,14212100,0,0,0.769257,0,0.568307016,0.279456802,0.476139854,0,330.9723341,0,14212100,547.7660141,0.462506749,14216600,0,0,0.962034,0,0,0.33298424,0.569931877,0.569931877,394.4919784,0,0,14216600,614.2399184,0.518469889,14216600,0,0,0.965426,0,0,0.313917894,0.773709749,0.773709749,371.9037612,0,0,14216600,602.5158612,0.508573803,0,0,14216600,0,0,0,0.962033,0,0.332992062,0.569946676,0.569946676,394.5012458,0,0,0,0,0,0,0,8400000,0,14216600,614.1273358,0.51837486
9/26/2019 13:00,76,63,55.1365,69.0162,42.7334,0,13476800,0,0,0.732199,0,0.557654885,0.269459134,0.465869334,0,302.620571,0,13476800,509.224671,0.453423368,13484100,0,0,0.915799,0,0,0.314699803,0.55734747,0.55734747,353.6203014,0,0,13484100,564.8965014,0.502722319,13484100,0,0,0.918185,0,0,0.291699474,0.75656328,0.75656328,327.7754066,0,0,13484100,568.3614066,0.505805866,0,0,13484100,0,0,0,0.9158,0,0.314690861,0.557330862,0.557330862,353.6102528,0,0,0,0,0,0,0,8400000,0,13484100,564.7164528,0.502562087
9/26/2019 14:00,76,62,53.0049,67.9951,42.687,0,12776400,0,0,0.694137,0,0.539696341,0.25626105,0.449067769,0,272.8411396,0,12776400,463.8607396,0.435672715,12785900,0,0,0.869305,0,0,0.293883384,0.536803214,0.536803214,313.130297,0,0,12785900,510.499697,0.479121248,12785900,0,0,0.870901,0,0,0.267308629,0.724530707,0.724530707,284.8151164,0,0,12785900,509.8055164,0.478469736,0,0,12785900,0,0,0,0.869306,0,0.293870115,0.536779069,0.536779069,313.1161584,0,0,0,0,0,0,0,8400000,0,12785900,510.3113584,0.478944486
9/26/2019 15:00,75,61,51.7167,66.9706,42.8863,0,12758800,0,0,0.692225,0,0.520610492,0.244219739,0.431404185,0,259.662567,0,12758800,451.881767,0.425007148,12768300,0,0,0.868612,0,0,0.281779744,0.515183889,0.515183889,299.8206923,0,0,12768300,498.6536923,0.468648474,12768300,0,0,0.868612,0,0,0.255199087,0.691040347,0.691040347,271.5382087,0,0,12768300,499.9263087,0.469844514,0,0,12768300,0,0,0,0.868612,0,0.281766875,0.515160567,0.515160567,299.806999,0,0,0,0,0,0,0,8400000,0,12768300,498.462699,0.468468973
9/26/2019 16:00,75,60,49.676,66.8854,42.8515,0,12250600,0,0,0.664735,0,0.519400241,0.242911557,0.430250606,0,247.9843598,0,12250600,434.6025598,0.425712269,12261700,0,0,0.834014,0,0,0.275245348,0.513784689,0.513784689,281.2479908,0,0,12261700,475.4644908,0.465316709,12261700,0,0,0.834335,0,0,0.245977613,0.687522798,0.687522798,251.3419743,0,0,12261700,474.5276743,0.464399887,0,0,12261700,0,0,0,0.834014,0,0.275244263,0.51378275,0.51378275,281.2468812,0,0,0,0,0,0,0,8400000,0,12261700,475.3700812,0.465224314
9/26/2019 17:00,74,60,50.3716,66.854,42.9758,0,11192400,0,0,0.606576,0,0.522175175,0.246003874,0.432925271,0,229.4478132,0,11192400,425.6890132,0.456405075,11200400,0,0,0.759644,0,0,0.269053001,0.517084013,0.517084013,251.1251027,0,0,11200400,452.5713027,0.484880507,11200400,0,0,0.761536,0,0,0.238372108,0.694008709,0.694008709,222.4885798,0,0,11200400,446.6708798,0.478558851,0,0,11200400,0,0,0,0.759644,0,0.269056406,0.517089861,0.517089861,251.1282805,0,0,0,0,0,0,0,8400000,0,11200400,452.4982805,0.484802272
9/26/2019 18:00,73,60,51.3859,67.0153,43.1506,0,10833300,0,0,0.586239,0,0.519614924,0.24563131,0.430662644,0,221.7498062,0,10833300,406.3464162,0.450108184,10840700,0,0,0.734105,0,0,0.266066219,0.514312407,0.514312407,240.3620051,0,0,10840700,429.7087451,0.475661622,10840700,0,0,0.736292,0,0,0.235387478,0.689513523,0.689513523,212.6470857,0,0,10840700,422.9088857,0.468134588,0,0,10840700,0,0,0,0.734105,0,0.266065075,0.514310466,0.514310466,240.3609713,0,0,0,0,0,0,0,8400000,0,10840700,429.6192113,0.475562513
9/26/2019 19:00,72,60,52.0439,66.1071,42.965,0,0,0,0,0,0,0.505556,0.417432715,0.417432715,0,0,0,0,81.50326,0,0,0,0,0,0,0,0.497981752,0.497981752,0.497981752,0,0,0,0,81.48105,0,0,0,0,0,0,0,0.665066609,0.665066609,0.665066609,0,0,0,0,90.15837,0,0,0,5245040,0,0,0,0.355396,0,0.311642817,0.497953423,0.497953423,136.2149201,0,0,0,0,0,0,0,8400000,0,5245040,80.6662395,0.494134268
9/26/2019 20:00,71,59,50.7135,64.8894,43.1085,0,0,0,0,0,0,0.485000818,0.398393564,0.398393564,0,0,0,0,70.62202,0,0,0,0,0,0,0,0.474541586,0.474541586,0.474541586,0,0,0,0,70.60865,0,0,0,0,0,0,0,0.627367411,0.627367411,0.627367411,0,0,0,0,74.36911,0,0,0,4526100,0,0,0,0.306681,0,0.311613123,0.474957566,0.474957566,117.5326798,0,0,0,0,0,0,0,8400000,0,4526100,69.9025635,0.509504261
9/26/2019 21:00,69,58,50.0258,63.8332,43.4892,0,0,0,0,0,0,0.465681771,0.38068256,0.38068256,0,0,0,0,76.37816,0,0,0,0,0,0,0,0.452663614,0.452663614,0.452663614,0,0,0,0,76.3364,0,0,0,0,0,0,0,0.59292873,0.59292873,0.59292873,0,0,0,0,96.2224,0,0,0,4219770,0,0,0,0.286049,0,0.30325521,0.453940799,0.453940799,106.6389363,0,0,0,0,0,0,0,8400000,0,4219770,75.573036,0.51029001
9/26/2019 22:00,68,57,49.0523,62.8182,43.6595,0,0,0,0,0,0,0.458229821,0.373868804,0.373868804,0,0,0,0,67.97902,0,0,0,0,0,0,0,0.444234291,0.444234291,0.444234291,0,0,0,0,67.94806,0,0,0,0,0,0,0,0.582805581,0.582805581,0.582805581,0,0,0,0,83.9958,0,0,0,3772160,0,0,0,0.255476,0,0.300735967,0.435568,0.435568,94.53534885,0,0,0,0,0,0,0,8400000,0,3772160,164.6186689,0.52368511
9/26/2019 23:00,66,56,48.3228,61.7892,43.9573,0,0,0,0,0,0,0.440995938,0.358060382,0.358060382,0,0,0,0,53.92902,0,0,0,0,0,0,0,0.424557537,0.424557537,0.424557537,0,0,0,0,53.79363,0,0,0,0,0,0,0,0.551892127,0.551892127,0.551892127,0,0,0,0,63.03784,0,0,0,2290090,0,0,0,0.154865,0,0.329967268,0.416908107,0.416908107,62.97122849,0,0,0,0,0,0,0,8400000,0,2290090,124.8316385,0.654113883
9/27/2019 0:00,64,55,47.9514,60.6209,44.354,0,0,0,0,0,0,0.42127413,0.340022185,0.340022185,0,0,0,0,52.86976,0,0,0,0,0,0,0,0.402028322,0.402028322,0.402028322,0,0,0,0,52.81317,0,0,0,0,0,0,0,0.515470657,0.515470657,0.515470657,0,0,0,0,61.17139,0,0,0,2254140,0,0,0,0.152149,0,0.31353874,0.396450951,0.396450951,58.89668466,0,0,0,0,0,0,0,8400000,0,2254140,120.4767247,0.641362425
9/27/2019 1:00,62,54,47.5752,60.536,44.754,0,0,0,0,0,0,0.417428242,0.336701861,0.336701861,0,0,0,0,51.34438,0,0,0,0,0,0,0,0.398019798,0.398019798,0.398019798,0,0,0,0,51.33735,0,0,0,0,0,0,0,0.508292595,0.508292595,0.508292595,0,0,0,0,55.29833,0,0,0,2225250,0,0,0,0.149945,0,0.311935701,0.393248939,0.393248939,57.8445765,0,0,0,0,0,0,0,8400000,0,2225250,117.9915965,0.636287679
9/27/2019 2:00,62,54,47.5752,59.6206,44.754,0,0,0,0,0,0,0.405913599,0.32603933,0.32603933,0,0,0,0,52.85264,0,0,0,0,0,0,0,0.384539821,0.384539821,0.384539821,0,0,0,0,52.81475,0,0,0,0,0,0,0,0.488050233,0.488050233,0.488050233,0,0,0,0,61.25897,0,0,0,2253810,0,0,0,0.151869,0,0.298842275,0.379302907,0.379302907,56.12780901,0,0,0,0,0,0,0,8400000,0,2253810,117.652999,0.62642192
9/27/2019 3:00,61,53,46.4177,59.549,44.954,0,0,0,0,0,0,0.403546146,0.323967164,0.323967164,0,0,0,0,51.42702,0,0,0,0,0,0,0,0.382016276,0.382016276,0.382016276,0,0,0,0,51.42057,0,0,0,0,0,0,0,0.483181185,0.483181185,0.483181185,0,0,0,0,55.93615,0,0,0,2239460,0,0,0,0.150784,0,0.29769414,0.377330322,0.377330322,55.55617663,0,0,0,0,0,0,0,8400000,0,2239460,115.9164166,0.62113054
9/27/2019 4:00,61,53,46.4177,59.5457,44.9513,0,0,0,0,0,0,0.403456304,0.323884025,0.323884025,0,0,0,0,51.42167,0,0,0,0,0,0,0,0.381914133,0.381914133,0.381914133,0,0,0,0,51.41691,0,0,0,0,0,0,0,0.482941366,0.482941366,0.482941366,0,0,0,0,55.87112,0,0,0,2253810,0,0,0,0.15175,0,0.297210558,0.377282765,0.377282765,55.82134402,0,0,0,0,0,0,0,8400000,0,2253810,116.191404,0.618639924
9/27/2019 5:00,61,53,46.4177,59.5425,45.0184,0,0,0,0,0,0,0.40255214,0.323162268,0.323162268,0,0,0,0,77.85195,0,0,0,0,0,0,0,0.381068692,0.381068692,0.381068692,0,0,0,0,77.85698,0,0,0,0,0,0,0,0.481890885,0.481890885,0.481890885,0,0,0,0,83.31276,0,0,0,5101890,0,0,0,0.343264,0,0.226196337,0.376430967,0.376430967,96.16906914,0,0,0,0,0,0,0,8400000,0,5101890,174.5950291,0.410659648
9/27/2019 6:00,60,53,47.2815,59.6614,45.4603,0,0,0,0,0,0,0.400895844,0.321766468,0.321766468,0,0,0,0,85.64617,0,0,0,0,0,0,0,0.379378501,0.379378501,0.379378501,0,0,0,0,85.63693,0,0,0,0,0,0,0,0.479342959,0.479342959,0.479342959,0,0,0,0,96.3824,0,0,0,5621270,0,0,0,0.377899,0,0.219831813,0.380032541,0.380032541,102.9778315,0,0,0,0,0,0,0,8400000,0,5621270,185.9846115,0.397030447
9/27/2019 7:00,60,53,47.2815,60.9465,45.4923,0,0,0,0,0,0,0.413252206,0.333237394,0.333237394,0,0,0,0,97.25381,0,0,0,0,0,0,0,0.393887176,0.393887176,0.393887176,0,0,0,0,97.24755,0,0,0,0,0,0,0,0.501837903,0.501837903,0.501837903,0,0,0,0,106.85538,0,0,0,6419240,0,0,0,0.431467,0,0.217681133,0.394274625,0.394274625,116.4456197,0,0,0,0,0,0,0,8400000,0,6419240,96.2750745,0.388834142
9/27/2019 8:00,62,54,47.6626,61.9886,45.117,0,0,0,0,0,0,0.429635934,0.348216777,0.348216777,0,0,0,0,110.3766,0,0,0,0,0,0,0,0.412606146,0.412606146,0.412606146,0,0,0,0,110.39513,0,0,0,0,0,0,0,0.531376313,0.531376313,0.531376313,0,0,0,0,122.7918,0,0,0,7089510,0,0,0,0.477106,0,0.221343103,0.412760015,0.412760015,130.7678452,0,0,0,0,0,0,0,8400000,0,7089510,109.2911787,0.396406869
9/27/2019 9:00,63,55,48.7776,63.0168,44.9603,0,0,0,0,0,0,0.445414094,0.362771364,0.362771364,0,0,0,0,126.35937,0,0,0,0,0,0,0,0.430769025,0.430769025,0.430769025,0,0,0,0,126.38048,0,0,0,0,0,0,0,0.56016624,0.56016624,0.56016624,0,0,0,0,141.7381,0,0,0,7833780,0,0,0,0.527485,0,0.225479668,0.430901442,0.430901442,147.1965091,0,0,0,0,0,0,0,8400000,0,7833780,125.1166752,0.40781163
9/27/2019 10:00,65,56,49.1403,64.0699,44.647,9232340,0,0,0.864141,0,0,0.224421455,0.378719799,0.378719799,172.6612646,0,0,9232340,325.0992046,0.422557061,9223010,0,0,0.65604,0,0,0.227860928,0.450550655,0.450550655,175.1303017,0,0,9223010,322.1705017,0.419174003,9223010,0,0,0.65604,0,0,0.196120935,0.591209731,0.591209731,150.7354454,0,0,9223010,306.8034454,0.399180023,0,0,9223010,0,0,0,0.621788,0,0.22907418,0.450665863,0.450665863,176.0627876,0,0,0,0,0,0,0,8400000,0,9223010,319.9026376,0.416223299
9/27/2019 11:00,67,57,49.853,64.8302,44.3054,10145600,0,0,0.91332,0,0,0.240754808,0.391662385,0.391662385,203.5501654,0,0,10145600,374.4168754,0.442852321,10138500,0,0,0.684507,0,0,0.237151264,0.466611082,0.466611082,200.3631745,0,0,10138500,366.3422345,0.433605249,10138500,0,0,0.684507,0,0,0.204995167,0.61499212,0.61499212,173.1952918,0,0,10138500,350.8868918,0.415312196,0,0,10138400,0,0,0,0.684503,0,0.236992995,0.466345167,0.466345167,200.227482,0,0,0,0,0,0,0,8400000,0,10138400,366.161482,0.433395584
9/27/2019 12:00,68,58,50.8914,64.9755,44.1741,11104500,0,0,1.00025,0,0,0.262315339,0.394285263,0.394285263,242.7400568,0,0,11104500,445.7283568,0.481673221,11100200,0,0,0.749898,0,0,0.241457824,0.469747851,0.469747851,223.3525117,0,0,11100200,423.5069117,0.457837061,11100200,0,0,0.749898,0,0,0.209393219,0.621011951,0.621011951,193.6922173,0,0,11100200,419.0959173,0.453068504,0,0,11100200,0,0,0,0.749898,0,0.241458854,0.469749646,0.469749646,223.3534645,0,0,0,0,0,0,0,8400000,0,11100200,423.4316645,0.457755714
9/27/2019 13:00,70,58,49.4988,65.9511,43.772,0,11140900,0,0,0.635744,0,0.497789524,0.230198885,0.410741583,0,213.7185632,0,11140900,409.0615632,0.440605226,11148700,0,0,0.754646,0,0,0.253306651,0.489994369,0.489994369,235.3366549,0,0,11148700,430.1358849,0.462980493,11148700,0,0,0.754646,0,0,0.221473713,0.651403607,0.651403607,205.7619988,0,0,11148700,416.9644988,0.448803357,0,0,11148700,0,0,0,0.754646,0,0.253321703,0.490020432,0.490020432,235.3506394,0,0,0,0,0,0,0,8400000,0,11148700,430.1184094,0.462961683
9/27/2019 14:00,70,59,51.4753,66.0353,43.7639,0,10965300,0,0,0.591049,0,0.499626149,0.232902231,0.412445293,0,212.8202358,0,10965300,402.1390358,0.440085399,10972700,0,0,0.742117,0,0,0.253462907,0.491652296,0.491652296,231.7643704,0,0,10972700,426.3786704,0.466297634,10972700,0,0,0.742773,0,0,0.222114921,0.655063431,0.655063431,203.1000332,0,0,10972700,420.6380332,0.460019539,0,0,10972700,0,0,0,0.742116,0,0.253463937,0.491654163,0.491654163,231.7653114,0,0,0,0,0,0,0,8400000,0,10972700,426.3015114,0.466213251
9/27/2019 15:00,71,59,50.8026,66.9236,43.6067,0,11589000,0,0,0.624996,0,0.514940439,0.241363767,0.426613675,0,233.0970578,0,11589000,397.5434378,0.411642183,11599300,0,0,0.78418,0,0,0.266898107,0.509448106,0.509448106,257.9859342,0,0,11599300,429.4514842,0.444286967,11599300,0,0,0.785825,0,0,0.236026933,0.68138098,0.68138098,228.1456008,0,0,11599300,416.9104008,0.431312649,0,0,11599300,0,0,0,0.784177,0,0.266911069,0.509471193,0.509471193,257.9984639,0,0,0,0,0,0,0,8400000,0,11599300,429.4245539,0.444259106
