Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
9/27/2019 16:00,71,60,52.7779,65.3185,43.5296,10510300,0,0,0.984248,0,0,0.263461398,0.402525452,0.402525452,230.7548609,0,0,10510300,437.6611609,0.499694008,10504100,0,0,0.711936,0,0,0.245041405,0.479714359,0.479714359,214.494952,0,0,10504100,412.758952,0.471540391,10504100,0,0,0.711936,0,0,0.214568404,0.639404202,0.639404202,187.820664,0,0,10504100,437.322864,0.499602476,0,0,10504100,0,0,0,0.711936,0,0.245012366,0.479664979,0.479664979,214.4695325,0,0,0,0,0,0,0,8400000,0,10504100,412.4497325,0.471187136
9/27/2019 17:00,69,58,50.1146,64.1287,43.8407,9129340,0,0,0.823664,0,0,0.222749692,0.38399015,0.38399015,169.4631391,0,0,9129340,323.3521191,0.425028034,9119970,0,0,0.617116,0,0,0.232518072,0.456630088,0.456630088,176.7131532,0,0,9119970,324.3965732,0.426839,9119970,0,0,0.617116,0,0,0.203688974,0.601607607,0.601607607,154.8031108,0,0,9119970,327.4551108,0.430863405,0,0,9119970,0,0,0,0.617116,0,0.232497506,0.456596773,0.456596773,176.6975229,0,0,0,0,0,0,0,8400000,0,9119970,324.2234829,0.426611249
9/27/2019 18:00,67,57,49.7646,62.1546,44.1656,0,0,0,0,0,0,0.438067744,0.355470808,0.355470808,0,0,0,0,165.6651,0,0,0,0,0,0,0,0.421412577,0.421412577,0.421412577,0,0,0,0,165.5041,0,0,0,0,0,0,0,0.547624945,0.547624945,0.547624945,0,0,0,0,228.8623,0,0,0,8063050,0,0,0,0.544729,0,0.2166917,0.421352023,0.421352023,145.5996679,0,0,0,0,0,0,0,8400000,0,8063050,163.849059,0.44621621
9/27/2019 19:00,65,55,47.2815,62.215,44.2499,0,0,0,0,0,0,0.438498889,0.355928423,0.355928423,0,0,0,0,61.47094,0,0,0,0,0,0,0,0.422010661,0.422010661,0.422010661,0,0,0,0,61.47536,0,0,0,0,0,0,0,0.547182435,0.547182435,0.547182435,0,0,0,0,71.33436,0,0,0,3575350,0,0,0,0.241443,0,0.295634265,0.421823156,0.421823156,88.08299743,0,0,0,0,0,0,0,8400000,0,3575350,60.8606064,0.524433571
9/27/2019 20:00,64,55,48.0389,62.6087,44.4377,0,0,0,0,0,0,0.448308835,0.365152132,0.365152132,0,0,0,0,57.81922,0,0,0,0,0,0,0,0.433612434,0.433612434,0.433612434,0,0,0,0,57.82866,0,0,0,0,0,0,0,0.564068889,0.564068889,0.564068889,0,0,0,0,63.68227,0,0,0,3452770,0,0,0,0.232969,0,0.304158741,0.427847965,0.427847965,87.51584808,0,0,0,0,0,0,0,8400000,0,3452770,57.2503734,0.533353191
9/27/2019 21:00,64,56,50.2031,62.6547,44.4243,0,0,0,0,0,0,0.449509468,0.366258441,0.366258441,0,0,0,0,58.16122,0,0,0,0,0,0,0,0.434970507,0.434970507,0.434970507,0,0,0,0,58.14857,0,0,0,0,0,0,0,0.567080291,0.567080291,0.567080291,0,0,0,0,66.14374,0,0,0,3265050,0,0,0,0.220316,0,0.310216759,0.428692105,0.428692105,84.4061023,0,0,0,0,0,0,0,8400000,0,3265050,57.5670843,0.551947121
9/27/2019 22:00,63,56,50.8914,62.636,44.6188,0,0,0,0,0,0,0.448018219,0.364996407,0.364996407,0,0,0,0,57.75642,0,0,0,0,0,0,0,0.433445424,0.433445424,0.433445424,0,0,0,0,57.74813,0,0,0,0,0,0,0,0.564861469,0.564861469,0.564861469,0,0,0,0,65.52775,0,0,0,3220960,0,0,0,0.217156,0,0.31057275,0.427347823,0.427347823,83.36186714,0,0,0,0,0,0,0,8400000,0,3220960,148.9252771,0.554835616
9/27/2019 23:00,63,56,50.8026,63.5495,44.5544,0,0,0,0,0,0,0.461212332,0.377214377,0.377214377,0,0,0,0,50.87022,0,0,0,0,0,0,0,0.448669772,0.448669772,0.448669772,0,0,0,0,50.85937,0,0,0,0,0,0,0,0.587543891,0.587543891,0.587543891,0,0,0,0,52.27899,0,0,0,2287360,0,0,0,0.154256,0,0.353547558,0.443151873,0.443151873,67.39087855,0,0,0,0,0,0,0,8400000,0,2287360,126.3486585,0.662853203
9/28/2019 0:00,62,57,53.4089,63.5099,44.754,0,0,0,0,0,0,0.459103667,0.375376638,0.375376638,0,0,0,0,51.01265,0,0,0,0,0,0,0,0.44640734,0.44640734,0.44640734,0,0,0,0,51.00659,0,0,0,0,0,0,0,0.584441033,0.584441033,0.584441033,0,0,0,0,53.69991,0,0,0,2239630,0,0,0,0.150913,0,0.353818527,0.44144123,0.44144123,66.03521568,0,0,0,0,0,0,0,8400000,0,2239630,125.6976457,0.673491491
9/28/2019 1:00,62,57,53.4089,63.5069,44.754,0,0,0,0,0,0,0.45893421,0.375219141,0.375219141,0,0,0,0,51.00559,0,0,0,0,0,0,0,0.446209777,0.446209777,0.446209777,0,0,0,0,51.00074,0,0,0,0,0,0,0,0.58407862,0.58407862,0.58407862,0,0,0,0,53.67375,0,0,0,2253810,0,0,0,0.151869,0,0.353241488,0.44133572,0.44133572,66.34493323,0,0,0,0,0,0,0,8400000,0,2253810,126.0169732,0.670954374
9/28/2019 2:00,62,57,53.4089,64.442,44.754,0,0,0,0,0,0,0.472470066,0.38780527,0.38780527,0,0,0,0,50.40423,0,0,0,0,0,0,0,0.461866291,0.461866291,0.461866291,0,0,0,0,50.40776,0,0,0,0,0,0,0,0.607569934,0.607569934,0.607569934,0,0,0,0,51.49374,0,0,0,2253810,0,0,0,0.151869,0,0.367488765,0.457499184,0.457499184,69.0208211,0,0,0,0,0,0,0,8400000,0,2253810,127.4666411,0.678672866
9/28/2019 3:00,61,58,56.0982,64.498,44.9513,0,0,0,0,0,0,0.472698943,0.38813984,0.38813984,0,0,0,0,50.76002,0,0,0,0,0,0,0,0.462296266,0.462296266,0.462296266,0,0,0,0,50.7554,0,0,0,0,0,0,0,0.60945658,0.60945658,0.60945658,0,0,0,0,52.83098,0,0,0,2210760,0,0,0,0.148852,0,0.369050223,0.457399103,0.457399103,67.99012263,0,0,0,0,0,0,0,8400000,0,2210760,127.3975726,0.69151372
9/28/2019 4:00,61,58,56.0982,64.4928,44.9513,0,0,0,0,0,0,0.47261965,0.388066012,0.388066012,0,0,0,0,50.77467,0,0,0,0,0,0,0,0.462201255,0.462201255,0.462201255,0,0,0,0,50.76995,0,0,0,0,0,0,0,0.609312923,0.609312923,0.609312923,0,0,0,0,52.91876,0,0,0,2224960,0,0,0,0.149809,0,0.368492482,0.457330709,0.457330709,68.32341934,0,0,0,0,0,0,0,8400000,0,2224960,127.7612493,0.689061822
9/28/2019 5:00,61,58,56.0982,64.4942,45.013,0,0,0,0,0,0,0.471599387,0.387232294,0.387232294,0,0,0,0,75.21901,0,0,0,0,0,0,0,0.461209896,0.461209896,0.461209896,0,0,0,0,75.22598,0,0,0,0,0,0,0,0.608028897,0.608028897,0.608028897,0,0,0,0,77.44447,0,0,0,4986350,0,0,0,0.333772,0,0.289060645,0.456334124,0.456334124,120.1131289,0,0,0,0,0,0,0,8400000,0,4986350,196.8841589,0.473815498
9/28/2019 6:00,61,58,56.0982,64.5918,45.3005,0,0,0,0,0,0,0.470207263,0.386000079,0.386000079,0,0,0,0,98.91881,0,0,0,0,0,0,0,0.45970599,0.45970599,0.45970599,0,0,0,0,98.90878,0,0,0,0,0,0,0,0.605517938,0.605517938,0.605517938,0,0,0,0,110.6689,0,0,0,6502930,0,0,0,0.433622,0,0.263386935,0.460556916,0.460556916,142.7322334,0,0,0,0,0,0,0,8400000,0,6502930,235.3126034,0.434227531
9/28/2019 7:00,61,58,56.0982,66.836,45.3252,0,0,0,0,0,0,0.501804441,0.415443991,0.415443991,0,0,0,0,106.22438,0,0,0,0,0,0,0,0.496081318,0.496081318,0.496081318,0,0,0,0,106.2206,0,0,0,0,0,0,0,0.661414823,0.661414823,0.661414823,0,0,0,0,109.77274,0,0,0,7032180,0,0,0,0.467835,0,0.280507003,0.496266933,0.496266933,164.3813116,0,0,0,0,0,0,0,8400000,0,7032180,105.158394,0.449141936
9/28/2019 8:00,64,60,57.4967,68.8397,44.7846,0,0,0,0,0,0,0.539464078,0.450250485,0.450250485,0,0,0,0,125.55258,0,0,0,0,0,0,0,0.538642703,0.538642703,0.538642703,0,0,0,0,125.54478,0,0,0,0,0,0,0,0.726911038,0.726911038,0.726911038,0,0,0,0,132.78185,0,0,0,8153470,0,0,0,0.544934,0,0.294096856,0.538829033,0.538829033,199.8258246,0,0,0,0,0,0,0,8400000,0,8153470,124.2893322,0.467963021
9/28/2019 9:00,67,62,59.0958,70.616,44.2663,9452550,0,0,0.879094,0,0,0.300341247,0.488768827,0.488768827,236.5825543,0,0,9452550,390.0816243,0.495208118,9443640,0,0,0.668698,0,0,0.310419298,0.585448094,0.585448094,244.2906751,0,0,9443640,392.8648651,0.499211997,9443640,0,0,0.667258,0,0,0.288478689,0.798927233,0.798927233,227.0240742,0,0,9443640,378.4365442,0.48087798,0,0,9443640,0,0,0,0.635523,0,0.312872937,0.585645249,0.585645249,246.2216152,0,0,0,0,0,0,0,8400000,0,9443640,391.7976352,0.497855872
9/28/2019 10:00,70,64,60.7695,70.8183,43.7033,10073100,0,0,0.904489,0,0,0.305839924,0.491382144,0.491382144,256.729678,0,0,10073100,424.921868,0.506205877,10065700,0,0,0.680257,0,0,0.311529934,0.588693533,0.588693533,261.3139049,0,0,10065700,424.4664949,0.506035143,10065700,0,0,0.678044,0,0,0.288655499,0.804061141,0.804061141,242.1266376,0,0,10065700,414.3574376,0.493983454,0,0,10065600,0,0,0,0.680223,0,0.311319264,0.588355007,0.588355007,261.1345983,0,0,0,0,0,0,0,8400000,0,10065600,424.2277483,0.505755542
9/28/2019 11:00,71,64,60.0246,71.777,43.5445,10692600,0,0,0.96154,0,0,0.329685759,0.509677984,0.509677984,293.7664958,0,0,10692600,476.4912758,0.534752568,10687000,0,0,0.724631,0,0,0.324267561,0.610761924,0.610761924,288.7872852,0,0,10687000,467.9402552,0.525431184,10687000,0,0,0.721267,0,0,0.298385045,0.836866452,0.836866452,265.7367477,0,0,10687000,450.1099077,0.505410208,0,0,10687000,0,0,0,0.724634,0,0.324282728,0.610786544,0.610786544,288.800793,0,0,0,0,0,0,0,8400000,0,10687000,467.883103,0.52536701
9/28/2019 12:00,72,65,61.2564,72.801,43.3995,0,11442600,0,0,0.660289,0,0.625651807,0.313731447,0.529951947,0,299.1586217,0,11442600,463.9196217,0.486518401,11452600,0,0,0.779251,0,0,0.340623445,0.635234099,0.635234099,325.0853392,0,0,11452600,490.8165692,0.514276132,11452600,0,0,0.774698,0,0,0.312063337,0.874329179,0.874329179,297.8280482,0,0,11452600,470.7292482,0.493228697,0,0,11452600,0,0,0,0.779255,0,0.340641821,0.635264159,0.635264159,325.1028771,0,0,0,0,0,0,0,8400000,0,11452600,490.7542371,0.514210821
9/28/2019 13:00,73,66,62.4417,72.9219,43.21,0,11678800,0,0,0.642025,0,0.63019005,0.317120161,0.534071206,0,308.6319114,0,11678800,474.4969214,0.487546927,11689200,0,0,0.796881,0,0,0.344245757,0.639538561,0.639538561,335.329792,0,0,11689200,507.264392,0.520751865,11689200,0,0,0.792153,0,0,0.315385581,0.882074416,0.882074416,307.2170943,0,0,11689200,494.3786943,0.507523554,0,0,11689200,0,0,0,0.796882,0,0.34424862,0.639543212,0.639543212,335.3325806,0,0,0,0,0,0,0,8400000,0,11689200,507.1793306,0.520664542
9/28/2019 14:00,73,66,62.4417,73.8496,43.2478,0,12216200,0,0,0.673612,0,0.648974981,0.329023134,0.551703868,0,334.9510344,0,12216200,509.8444244,0.500821294,12227400,0,0,0.834863,0,0,0.360659557,0.661177272,0.661177272,367.4940558,0,0,12227400,548.9449158,0.538735871,12227400,0,0,0.829436,0,0,0.33031465,0.914124899,0.914124899,336.5741121,0,0,12227400,527.1938121,0.517389285,0,0,12227400,0,0,0,0.834867,0,0.36067561,0.661203563,0.661203563,367.510413,0,0,0,0,0,0,0,8400000,0,12227400,548.869013,0.53866138
9/28/2019 15:00,73,67,64.0293,73.7352,43.2375,0,12073800,0,0,0.66663,0,0.651309007,0.330721126,0.553885556,0,332.7550611,0,12073800,506.8474611,0.503749402,12085300,0,0,0.826032,0,0,0.361273723,0.663772004,0.663772004,363.8417771,0,0,12085300,544.3067171,0.540464912,12085300,0,0,0.820464,0,0,0.331714438,0.919367396,0.919367396,334.0723744,0,0,12085300,529.9113744,0.526171174,0,0,12085300,0,0,0,0.826032,0,0.361275153,0.663774402,0.663774402,363.8432176,0,0,0,0,0,0,0,8400000,0,12085300,544.2123876,0.540371249
9/28/2019 16:00,73,67,64.0293,73.9446,43.2213,0,11870200,0,0,0.65597,0,0.651247242,0.330948883,0.553817616,0,327.3691196,0,11870200,497.0948896,0.502530595,11881100,0,0,0.812746,0,0,0.359991275,0.66368543,0.66368543,356.4243612,0,0,11881100,532.2241912,0.53755042,11881100,0,0,0.807072,0,0,0.330935749,0.919174975,0.919174975,327.6567271,0,0,11881100,518.1351271,0.52332036,0,0,11881100,0,0,0,0.812746,0,0.359991275,0.66368543,0.66368543,356.4243612,0,0,0,0,0,0,0,8400000,0,11881100,532.1250412,0.537450278
9/28/2019 17:00,72,67,64.6859,73.9301,43.4023,0,11565000,0,0,0.638287,0,0.649496609,0.330721559,0.55230369,0,318.7329024,0,11565000,482.5397624,0.500689766,11575300,0,0,0.790931,0,0,0.357409299,0.661868199,0.661868199,344.7599879,0,0,11575300,514.5837579,0.533463936,11575300,0,0,0.785306,0,0,0.329540317,0.916506722,0.916506722,317.877336,0,0,11575300,500.344436,0.51870217,0,0,11575300,0,0,0,0.79093,0,0.357409239,0.661868199,0.661868199,344.75993,0,0,0,0,0,0,0,8400000,0,11575300,514.49034,0.53336709
9/28/2019 18:00,72,67,64.5903,74.8238,43.4208,0,11809800,0,0,0.654986,0,0.668616269,0.343114164,0.5702462,0,337.6758049,0,11809800,504.9144049,0.513046187,11820600,0,0,0.810577,0,0,0.371788845,0.683404574,0.683404574,366.2306017,0,0,11820600,539.6431817,0.547833289,11820600,0,0,0.803866,0,0,0.342678585,0.948028489,0.948028489,337.5555404,0,0,11820600,517.0225404,0.524869337,0,0,11820600,0,0,0,0.810582,0,0.371805552,0.683431584,0.683431584,366.2470592,0,0,0,0,0,0,0,8400000,0,11820600,539.5722592,0.54776129
9/28/2019 19:00,71,68,66.4813,74.9106,42.9878,0,0,0,0,0,0,0.674025761,0.575018023,0.575018023,0,0,0,0,52.45542,0,0,0,0,0,0,0,0.689091682,0.689091682,0.689091682,0,0,0,0,52.44501,0,0,0,0,0,0,0,0.957374988,0.957374988,0.957374988,0,0,0,0,53.46038,0,0,0,2717070,0,0,0,0.188059,0,0.549253575,0.689094156,0.689094156,124.3633675,0,0,0,0,0,0,0,8400000,0,2717070,51.9205599,0.818404609
9/28/2019 20:00,71,68,66.4813,73.5279,42.9676,0,0,0,0,0,0,0.651054237,0.553457328,0.553457328,0,0,0,0,51.79623,0,0,0,0,0,0,0,0.663341664,0.663341664,0.663341664,0,0,0,0,51.76999,0,0,0,0,0,0,0,0.918486934,0.918486934,0.918486934,0,0,0,0,53.90136,0,0,0,2457360,0,0,0,0.168397,0,0.532947707,0.656392079,0.656392079,109.1370315,0,0,0,0,0,0,0,8400000,0,2457360,51.2522901,0.828093718
9/28/2019 21:00,71,67,65.0204,73.4453,42.9675,0,0,0,0,0,0,0.64826584,0.550843099,0.550843099,0,0,0,0,51.13359,0,0,0,0,0,0,0,0.660248914,0.660248914,0.660248914,0,0,0,0,51.12734,0,0,0,0,0,0,0,0.912152717,0.912152717,0.912152717,0,0,0,0,52.1766,0,0,0,2455750,0,0,0,0.168213,0,0.531283901,0.654382551,0.654382551,108.7250367,0,0,0,0,0,0,0,8400000,0,2455750,50.6160666,0.820883543
9/28/2019 22:00,71,67,65.0204,72.5093,42.9675,0,0,0,0,0,0,0.629433506,0.533194023,0.533194023,0,0,0,0,51.73946,0,0,0,0,0,0,0,0.638977824,0.638977824,0.638977824,0,0,0,0,51.72761,0,0,0,0,0,0,0,0.880976802,0.880976802,0.880976802,0,0,0,0,54.04779,0,0,0,2455740,0,0,0,0.167508,0,0.512342279,0.632497368,0.632497368,104.8482856,0,0,0,0,0,0,0,8400000,0,2455740,165.2672556,0.807580227
9/28/2019 23:00,71,66,63.4886,72.4528,42.9567,0,0,0,0,0,0,0.627729665,0.531590696,0.531590696,0,0,0,0,50.54965,0,0,0,0,0,0,0,0.637082448,0.637082448,0.637082448,0,0,0,0,50.54184,0,0,0,0,0,0,0,0.876818871,0.876818871,0.876818871,0,0,0,0,51.61622,0,0,0,2312210,0,0,0,0.157594,0,0.517489498,0.631275704,0.631275704,99.71203264,0,0,0,0,0,0,0,8400000,0,2312210,158.3263526,0.821688442
9/29/2019 0:00,71,66,63.4886,72.4376,42.9567,0,0,0,0,0,0,0.627251669,0.531141401,0.531141401,0,0,0,0,50.37273,0,0,0,0,0,0,0,0.636543144,0.636543144,0.636543144,0,0,0,0,50.36719,0,0,0,0,0,0,0,0.875783442,0.875783442,0.875783442,0,0,0,0,51.4364,0,0,0,2282800,0,0,0,0.155564,0,0.518511362,0.630976553,0.630976553,98.6381448,0,0,0,0,0,0,0,8400000,0,2282800,157.1373348,0.826024189
9/29/2019 1:00,71,66,63.4886,73.3829,42.954,0,0,0,0,0,0,0.646154737,0.548855425,0.548855425,0,0,0,0,49.73894,0,0,0,0,0,0,0,0.657905082,0.657905082,0.657905082,0,0,0,0,49.74225,0,0,0,0,0,0,0,0.907276799,0.907276799,0.907276799,0,0,0,0,50.75325,0,0,0,2282650,0,0,0,0.156167,0,0.537782109,0.652982041,0.652982041,102.297361,0,0,0,0,0,0,0,8400000,0,2282650,159.535941,0.838688056
9/29/2019 2:00,71,67,65.0204,74.3727,42.954,0,0,0,0,0,0,0.667345106,0.568726205,0.568726205,0,0,0,0,49.63719,0,0,0,0,0,0,0,0.681758235,0.681758235,0.681758235,0,0,0,0,49.64145,0,0,0,0,0,0,0,0.943499411,0.943499411,0.943499411,0,0,0,0,50.62257,0,0,0,2282650,0,0,0,0.15699,0,0.558570747,0.676832729,0.676832729,106.251793,0,0,0,0,0,0,0,8400000,0,2282650,163.33043,0.858635866
9/29/2019 3:00,72,68,66.0707,75.3665,42.754,0,0,0,0,0,0,0.6910246,0.590799091,0.590799091,0,0,0,0,49.48939,0,0,0,0,0,0,0,0.708178465,0.708178465,0.708178465,0,0,0,0,49.49358,0,0,0,0,0,0,0,0.983359583,0.983359583,0.983359583,0,0,0,0,50.44714,0,0,0,2268300,0,0,0,0.157448,0,0.581757661,0.703211692,0.703211692,109.9667418,0,0,0,0,0,0,0,8400000,0,2268300,166.8191378,0.882524205
9/29/2019 4:00,72,69,67.5848,75.4122,42.754,0,0,0,0,0,0,0.692575423,0.592254873,0.592254873,0,0,0,0,49.95805,0,0,0,0,0,0,0,0.709880129,0.709880129,0.709880129,0,0,0,0,49.95374,0,0,0,0,0,0,0,0.986925134,0.986925134,0.986925134,0,0,0,0,50.95573,0,0,0,2253810,0,0,0,0.15647,0,0.583400739,0.704301476,0.704301476,109.5728683,0,0,0,0,0,0,0,8400000,0,2253810,167.3922583,0.891249528
9/29/2019 5:00,72,69,67.5848,75.4117,42.8291,0,13593300,0,0,0.784027,0,0.685863375,0.357755859,0.586514888,0,405.2568937,0,13593300,616.8305437,0.544530506,13599800,0,0,0.962214,0,0,0.407640078,0.702995137,0.702995137,461.9852946,0,0,13599800,675.3196446,0.595879038,13599800,0,0,0.95522,0,0,0.377345963,0.977320153,0.977320153,427.6524693,0,0,13599800,645.1145693,0.569227109,0,0,13599800,0,0,0,0.928057,0,0.396739669,0.69745523,0.69745523,449.6316792,0,0,0,0,0,0,0,8400000,0,13599800,657.7580892,0.58038332
9/29/2019 6:00,71,69,68.0725,75.501,43.7783,0,12443100,0,0,0.690792,0,0.68797175,0.35587147,0.588582876,0,369.012024,0,12443100,550.123814,0.530533851,12453600,0,0,0.853869,0,0,0.389276432,0.705273724,0.705273724,403.9910816,0,0,12453600,590.2045016,0.568707363,12453600,0,0,0.846444,0,0,0.358482389,0.981860196,0.981860196,372.0330231,0,0,12453600,572.1251231,0.551286494,0,0,12453600,0,0,0,0.853805,0,0.389077662,0.704953881,0.704953881,403.7847976,0,0,0,0,0,0,0,8400000,0,12453600,589.8843876,0.568398909
9/29/2019 7:00,71,69,68.0725,75.8024,43.7764,0,11988100,0,0,0.666827,0,0.68667837,0.355392896,0.587345614,0,355.0404647,0,11988100,526.6993047,0.527222133,11999300,0,0,0.825402,0,0,0.3886727,0.709153198,0.709153198,388.650027,0,0,11999300,566.731527,0.566764588,11999300,0,0,0.817311,0,0,0.35967264,0.988681226,0.988681226,359.6516593,0,0,11999300,549.1071593,0.549139192,0,0,11999300,0,0,0,0.825402,0,0.3886727,0.709153198,0.709153198,388.650027,0,0,0,0,0,0,0,8400000,0,11999300,566.632027,0.566665082
9/29/2019 8:00,72,69,67.6821,75.7999,43.5011,0,12087100,0,0,0.674822,0,0.692420826,0.358838575,0.592599247,0,361.4431447,0,12087100,535.3053547,0.531447929,12098600,0,0,0.833793,0,0,0.389943111,0.710149474,0.710149474,393.1471436,0,0,12098600,573.3189736,0.568646594,12098600,0,0,0.82553,0,0,0.360282796,0.989802625,0.989802625,363.24312,0,0,12098600,555.48032,0.55095332,0,0,12098600,0,0,0,0.833793,0,0.389941583,0.710146941,0.710146941,393.145603,0,0,0,0,0,0,0,8400000,0,12098600,573.215253,0.568543719
9/29/2019 9:00,72,69,67.6821,75.7454,43.4785,0,12392300,0,0,0.69073,0,0.692446407,0.358635647,0.592638772,0,370.3600444,0,12392300,550.8516044,0.53341343,12403000,0,0,0.85341,0,0,0.39204663,0.710135125,0.710135125,405.212863,0,0,12403000,590.851773,0.571653735,12403000,0,0,0.845278,0,0,0.361462704,0.989846049,0.989846049,373.6018263,0,0,12403000,573.0297263,0.554410765,0,0,12403000,0,0,0,0.85341,0,0.39204663,0.710135125,0.710135125,405.212863,0,0,0,0,0,0,0,8400000,0,12403000,590.746063,0.57155146
9/29/2019 10:00,73,69,67.0874,75.7281,43.2943,0,12843600,0,0,0.71511,0,0.689569081,0.356542249,0.589816849,0,381.6071687,0,12843600,571.0821387,0.533572025,12853000,0,0,0.884671,0,0,0.397437507,0.712123749,0.712123749,425.6886894,0,0,12853000,620.1539194,0.57899689,12853000,0,0,0.876887,0,0,0.36599269,0.992829583,0.992829583,392.00867,0,0,12853000,589.07077,0.5499766,0,0,12853000,0,0,0,0.884671,0,0.397437507,0.712123749,0.712123749,425.6886894,0,0,0,0,0,0,0,8400000,0,12853000,620.0392894,0.578889868
9/29/2019 11:00,74,69,66.6846,75.7414,43.124,0,13310600,0,0,0.741468,0,0.691499958,0.358371048,0.591509058,0,397.511139,0,13310600,597.192519,0.538391224,13318400,0,0,0.915891,0,0,0.400904084,0.708876168,0.708876168,444.9500791,0,0,13318400,648.1664791,0.584003916,13318400,0,0,0.908207,0,0,0.368974481,0.986445196,0.986445196,409.5124778,0,0,13318400,615.7559778,0.554801758,0,0,13318400,0,0,0,0.91589,0,0.400900938,0.708871106,0.708871106,444.9465882,0,0,0,0,0,0,0,8400000,0,13318400,648.0410482,0.583890901
9/29/2019 12:00,75,69,66.2767,76.6927,42.9808,0,14185700,0,0,0.794482,0,0.714578619,0.377082124,0.613079726,0,445.7644907,0,14185700,664.4556907,0.562077888,14190200,0,0,0.979469,0,0,0.430202621,0.734589582,0.734589582,508.721769,0,0,14190200,728.128369,0.615744699,14190200,0,0,0.970449,0,0,0.398493978,1.024376096,1.024376096,471.2257701,0,0,14190200,693.2633701,0.586260972,0,0,14190200,0,0,0,0.979474,0,0.430215923,0.73461043,0.73461043,508.737499,0,0,0,0,0,0,0,8400000,0,14190200,728.021699,0.615654493
9/29/2019 13:00,76,70,67.2869,75.9243,42.7506,0,13724300,0,0,0.76792,0,0.6979122,0.363600426,0.59725906,0,415.8467772,0,13724300,626.9923872,0.548218025,13730600,0,0,0.947821,0,0,0.411542269,0.715676298,0.715676298,470.8935235,0,0,13730600,684.3173835,0.598066261,13730600,0,0,0.939844,0,0,0.380639203,0.998094116,0.998094116,435.5337198,0,0,13730600,660.9716198,0.577662989,0,0,13730600,0,0,0,0.947817,0,0.411531034,0.715658436,0.715658436,470.8806684,0,0,0,0,0,0,0,8400000,0,13730600,684.1664284,0.597934332
9/29/2019 14:00,75,69,66.2767,74.8807,42.9222,0,13286300,0,0,0.737681,0,0.673911497,0.346167314,0.574858478,0,383.2735655,0,13286300,584.1297155,0.527577775,13294000,0,0,0.912332,0,0,0.388561676,0.688896479,0.688896479,430.4615771,0,0,13294000,635.0717171,0.57325565,13294000,0,0,0.905805,0,0,0.357980039,0.957562794,0.957562794,396.5822197,0,0,13294000,613.0940197,0.553417198,0,0,13294000,0,0,0,0.912327,0,0.388546359,0.688871752,0.688871752,430.4446078,0,0,0,0,0,0,0,8400000,0,13294000,634.9224378,0.573120901
9/29/2019 15:00,75,68,64.5903,73.865,42.8573,0,12369300,0,0,0.685211,0,0.652593051,0.330815848,0.554817142,0,340.9967062,0,12369300,527.8883062,0.51212758,12380000,0,0,0.848795,0,0,0.364351498,0.664878885,0.664878885,375.889295,0,0,12380000,568.475095,0.55102594,12380000,0,0,0.843115,0,0,0.334134012,0.920851261,0.920851261,344.7149219,0,0,12380000,561.6590219,0.544419084,0,0,12380000,0,0,0,0.848791,0,0.36433681,0.664854865,0.664854865,375.8741421,0,0,0,0,0,0,0,8400000,0,12380000,568.3004421,0.550856648
9/29/2019 16:00,74,67,63.4886,73.7435,43.0323,0,11973300,0,0,0.663169,0,0.653259725,0.331839196,0.555567391,0,331.1008542,0,11973300,503.4675142,0.504590227,11984500,0,0,0.821481,0,0,0.361941632,0.665784033,0.665784033,361.4741238,0,0,11984500,540.0495738,0.54074804,11984500,0,0,0.815645,0,0,0.332503351,0.922299431,0.922299431,332.0738672,0,0,11984500,525.6926672,0.526372565,0,0,11984500,0,0,0,0.821481,0,0.361943069,0.665786437,0.665786437,361.4755592,0,0,0,0,0,0,0,8400000,0,11984500,539.9549692,0.540653313
9/29/2019 17:00,73,67,63.9339,73.0425,43.181,0,11279600,0,0,0.621544,0,0.632657804,0.319788012,0.536362661,0,300.5900719,0,11279600,498.8714719,0.530733152,11287700,0,0,0.771203,0,0,0.344613875,0.642674652,0.642674652,324.15817,0,0,11287700,526.76228,0.560003133,11287700,0,0,0.766059,0,0,0.317917821,0.888457811,0.888457811,299.0467488,0,0,11287700,522.2371488,0.555192447,0,0,11287700,0,0,0,0.771198,0,0.344595214,0.642644297,0.642644297,324.1406164,0,0,0,0,0,0,0,8400000,0,11287700,526.6005964,0.559831246
9/29/2019 18:00,72,66,63.0369,72.9066,43.3641,0,11039800,0,0,0.60692,0,0.628412028,0.318112587,0.53251727,0,292.6582781,0,11039800,479.7024981,0.521425205,11047500,0,0,0.753271,0,0,0.341308793,0.63808461,0.63808461,314.2174074,0,0,11047500,505.8193874,0.549430428,11047500,0,0,0.748291,0,0,0.315133613,0.879994273,0.879994273,290.1198824,0,0,11047500,493.1239824,0.535640443,0,0,11047500,0,0,0,0.75327,0,0.341305926,0.638079968,0.638079968,314.2147684,0,0,0,0,0,0,0,8400000,0,11047500,505.7292184,0.549332484
9/29/2019 19:00,71,66,63.4886,71.988,42.9868,0,0,0,0,0,0,0.612675241,0.517514959,0.517514959,0,0,0,0,53.04036,0,0,0,0,0,0,0,0.619949299,0.619949299,0.619949299,0,0,0,0,53.02238,0,0,0,0,0,0,0,0.853086876,0.853086876,0.853086876,0,0,0,0,57.49586,0,0,0,2684430,0,0,0,0.182879,0,0.491888596,0.619919826,0.619919826,110.0367086,0,0,0,0,0,0,0,8400000,0,2684430,52.4921562,0.770478062
9/29/2019 20:00,71,65,61.8785,71.4885,42.9649,0,0,0,0,0,0,0.608568575,0.513653909,0.513653909,0,0,0,0,51.41843,0,0,0,0,0,0,0,0.615424499,0.615424499,0.615424499,0,0,0,0,51.40781,0,0,0,0,0,0,0,0.844063251,0.844063251,0.844063251,0,0,0,0,52.50154,0,0,0,2457430,0,0,0,0.167049,0,0.49212032,0.609318615,0.609318615,100.7792699,0,0,0,0,0,0,0,8400000,0,2457430,50.8937319,0.783564406
9/29/2019 21:00,70,65,62.347,70.5255,43.1675,0,0,0,0,0,0,0.588713159,0.495215087,0.495215087,0,0,0,0,51.96406,0,0,0,0,0,0,0,0.593091007,0.593091007,0.593091007,0,0,0,0,51.95174,0,0,0,0,0,0,0,0.811057244,0.811057244,0.811057244,0,0,0,0,55.09593,0,0,0,2441400,0,0,0,0.165279,0,0.473311026,0.586696095,0.586696095,96.29512833,0,0,0,0,0,0,0,8400000,0,2441400,51.4322226,0.772009527
9/29/2019 22:00,70,64,60.6756,70.4676,43.1648,0,0,0,0,0,0,0.586898517,0.493516239,0.493516239,0,0,0,0,51.30777,0,0,0,0,0,0,0,0.591067962,0.591067962,0.591067962,0,0,0,0,51.30179,0,0,0,0,0,0,0,0.806652664,0.806652664,0.806652664,0,0,0,0,52.31866,0,0,0,2427040,0,0,0,0.16429,0,0.472734453,0.58537746,0.58537746,95.6121189,0,0,0,0,0,0,0,8400000,0,2427040,155.1043189,0.766881397
9/29/2019 23:00,69,64,61.1623,70.4644,43.3567,0,0,0,0,0,0,0.5853752,0.492225885,0.492225885,0,0,0,0,50.73499,0,0,0,0,0,0,0,0.589525486,0.589525486,0.589525486,0,0,0,0,50.72808,0,0,0,0,0,0,0,0.804446469,0.804446469,0.804446469,0,0,0,0,51.7428,0,0,0,2297720,0,0,0,0.15523,0,0.476980054,0.583907401,0.583907401,91.33055074,0,0,0,0,0,0,0,8400000,0,2297720,150.1754807,0.784301729
9/30/2019 0:00,69,64,61.1623,70.4514,43.354,0,0,0,0,0,0,0.584992211,0.491866197,0.491866197,0,0,0,0,50.58322,0,0,0,0,0,0,0,0.58908687,0.58908687,0.58908687,0,0,0,0,50.57802,0,0,0,0,0,0,0,0.803627072,0.803627072,0.803627072,0,0,0,0,51.59321,0,0,0,2282800,0,0,0,0.15422,0,0.477365485,0.583654735,0.583654735,90.81082743,0,0,0,0,0,0,0,8400000,0,2282800,149.5056074,0.78590647
9/30/2019 1:00,68,64,61.8785,70.4487,43.554,0,0,0,0,0,0,0.583482044,0.490590839,0.490590839,0,0,0,0,50.42905,0,0,0,0,0,0,0,0.587560752,0.587560752,0.587560752,0,0,0,0,50.42337,0,0,0,0,0,0,0,0.801495458,0.801495458,0.801495458,0,0,0,0,51.43898,0,0,0,2239600,0,0,0,0.151028,0,0.47808318,0.582170119,0.582170119,89.22625756,0,0,0,0,0,0,0,8400000,0,2239600,147.8113376,0.791987878
9/30/2019 2:00,68,64,61.8785,70.4471,43.554,0,0,0,0,0,0,0.583345228,0.490462805,0.490462805,0,0,0,0,50.43143,0,0,0,0,0,0,0,0.587403283,0.587403283,0.587403283,0,0,0,0,50.4266,0,0,0,0,0,0,0,0.801205875,0.801205875,0.801205875,0,0,0,0,51.44213,0,0,0,2253810,0,0,0,0.151988,0,0.477417677,0.582077637,0.582077637,89.6673946,0,0,0,0,0,0,0,8400000,0,2253810,148.2704246,0.789438815
9/30/2019 3:00,67,64,62.347,70.4485,43.7513,0,0,0,0,0,0,0.581937561,0.489283054,0.489283054,0,0,0,0,50.41998,0,0,0,0,0,0,0,0.585990924,0.585990924,0.585990924,0,0,0,0,50.41477,0,0,0,0,0,0,0,0.799289724,0.799289724,0.799289724,0,0,0,0,51.43032,0,0,0,2239460,0,0,0,0.150758,0,0.47700208,0.580659885,0.580659885,89.01892316,0,0,0,0,0,0,0,8400000,0,2239460,147.5933732,0.790869441
9/30/2019 4:00,67,64,62.347,70.4431,43.7513,0,0,0,0,0,0,0.581903588,0.489249988,0.489249988,0,0,0,0,50.29544,0,0,0,0,0,0,0,0.585952804,0.585952804,0.585952804,0,0,0,0,50.29031,0,0,0,0,0,0,0,0.799211978,0.799211978,0.799211978,0,0,0,0,51.30613,0,0,0,2225110,0,0,0,0.149793,0,0.477572868,0.580644217,0.580644217,88.55434698,0,0,0,0,0,0,0,8400000,0,2225110,147.002567,0.792783639
9/30/2019 5:00,66,64,62.8086,69.5131,44.0211,9834270,0,0,0.913012,0,0,0.29256002,0.469402175,0.469402175,239.7595191,0,0,9834270,407.1614791,0.4968277,9826430,0,0,0.69183,0,0,0.295025201,0.561877178,0.561877178,241.5870407,0,0,9826430,404.4902607,0.493962011,9826430,0,0,0.692296,0,0,0.269735218,0.764350113,0.764350113,220.8778531,0,0,9826430,402.6856531,0.491758231,0,0,9826430,0,0,0,0.657977,0,0.292605296,0.555993375,0.555993375,239.6054552,0,0,0,0,0,0,0,8400000,0,9826430,399.1870652,0.487485769
9/30/2019 6:00,65,63,61.8785,69.5496,44.7877,10398600,0,0,0.928095,0,0,0.294941108,0.46868546,0.46868546,255.5812173,0,0,10398600,432.2656373,0.498835194,10392200,0,0,0.694417,0,0,0.294709556,0.561201647,0.561201647,255.2233869,0,0,10392200,427.7683269,0.493949301,10392200,0,0,0.69475,0,0,0.269218553,0.763252917,0.763252917,233.1477542,0,0,10392200,418.1062542,0.482792388,0,0,10392200,0,0,0,0.694408,0,0.294477123,0.560824629,0.560824629,255.0220964,0,0,0,0,0,0,0,8400000,0,10392200,427.4936764,0.493632158
9/30/2019 7:00,64,63,62.4417,69.9641,44.9831,10460300,0,0,0.932537,0,0,0.29544225,0.468067422,0.468067422,257.5345474,0,0,10460300,435.7977774,0.49994487,10454100,0,0,0.697395,0,0,0.294282419,0.560385402,0.560385402,256.3714861,0,0,10454100,430.1888861,0.493803066,10454100,0,0,0.697958,0,0,0.268712662,0.762385772,0.762385772,234.0957536,0,0,10454100,421.0981536,0.483368042,0,0,10454100,0,0,0,0.697395,0,0.294281137,0.560383321,0.560383321,256.3703695,0,0,0,0,0,0,0,8400000,0,10454100,430.1116195,0.493714374
9/30/2019 8:00,64,63,62.4417,69.0671,44.948,10357700,0,0,0.925421,0,0,0.283910189,0.453082277,0.453082277,245.0547141,0,0,10357700,424.7254841,0.492069263,10351100,0,0,0.690514,0,0,0.283144706,0.542118975,0.542118975,244.2382639,0,0,10351100,419.2189139,0.485999263,10351100,0,0,0.692286,0,0,0.257340467,0.735584177,0.735584177,221.9797426,0,0,10351100,420.0509426,0.486963831,0,0,10351100,0,0,0,0.690514,0,0.283128548,0.542092666,0.542092666,244.2243262,0,0,0,0,0,0,0,8400000,0,10351100,419.0732762,0.485830425
9/30/2019 9:00,65,62,60.2749,68.9448,44.7433,10488800,0,0,0.9387,0,0,0.286161854,0.452592626,0.452592626,250.1245379,0,0,10488800,429.3916579,0.491257331,10482600,0,0,0.700314,0,0,0.282551734,0.541491845,0.541491845,246.823067,0,0,10482600,421.384807,0.482382012,10482600,0,0,0.702232,0,0,0.255378359,0.733090561,0.733090561,223.0857659,0,0,10482600,413.1149659,0.472915077,0,0,10482600,0,0,0,0.700314,0,0.282550499,0.541489822,0.541489822,246.8219887,0,0,0,0,0,0,0,8400000,0,10482600,421.3067887,0.482292701
9/30/2019 10:00,65,62,60.2749,68.9361,44.786,0,11168300,0,0,0.630572,0,0.54186259,0.260275666,0.452497145,0,242.2363932,0,11168300,439.2911732,0.472005057,11176200,0,0,0.746651,0,0,0.283413576,0.541378773,0.541378773,263.9572336,0,0,11176200,460.2384036,0.494162671,11176200,0,0,0.749492,0,0,0.254389839,0.733020933,0.733020933,236.9259764,0,0,11176200,452.4521764,0.485802519,0,0,11176200,0,0,0,0.746651,0,0.283413576,0.541378773,0.541378773,263.9572336,0,0,0,0,0,0,0,8400000,0,11176200,460.1560036,0.494074197
9/30/2019 11:00,65,62,60.2749,68.979,44.7909,0,11319100,0,0,0.604811,0,0.543140051,0.262243297,0.453696739,0,247.3631757,0,11319100,443.2899357,0.469956024,11327200,0,0,0.756724,0,0,0.284493498,0.542361922,0.542361922,268.5428956,0,0,11327200,469.8613756,0.497769661,11327200,0,0,0.759678,0,0,0.255442796,0.734869996,0.734869996,241.1209697,0,0,11327200,462.4128697,0.489878738,0,0,11327200,0,0,0,0.756724,0,0.284493498,0.542361922,0.542361922,268.5428956,0,0,0,0,0,0,0,8400000,0,11327200,469.7789456,0.497682335
9/30/2019 12:00,64,62,60.9199,68.9887,44.9991,0,11417100,0,0,0.608988,0,0.541651856,0.261281355,0.45244033,0,248.5896128,0,11417100,410.9008228,0.431879363,11427100,0,0,0.762369,0,0,0.284243916,0.541246882,0.541246882,270.6736381,0,0,11427100,439.5014381,0.461535933,11427100,0,0,0.765692,0,0,0.255235764,0.733470178,0.733470178,243.0503833,0,0,11427100,432.3786833,0.454056077,0,0,11427100,0,0,0,0.762369,0,0.284243916,0.541246882,0.541246882,270.6736381,0,0,0,0,0,0,0,8400000,0,11427100,439.4152081,0.46144538
9/30/2019 13:00,64,62,60.9199,68.9961,44.9751,0,11144100,0,0,0.594619,0,0.541944076,0.262258795,0.45269579,0,243.5531868,0,11144100,433.7331568,0.467045152,11151900,0,0,0.743973,0,0,0.28350185,0.541563855,0.541563855,263.4653566,0,0,11151900,458.6981666,0.49358208,11151900,0,0,0.746874,0,0,0.254842723,0.733975368,0.733975368,236.8317132,0,0,11151900,451.1940132,0.485507237,0,0,11151900,0,0,0,0.743973,0,0.28350185,0.541563855,0.541563855,263.4653566,0,0,0,0,0,0,0,8400000,0,11151900,458.6135766,0.493491057
9/30/2019 14:00,64,62,60.9199,68.9702,44.972,0,11082900,0,0,0.591362,0,0.541589316,0.262229533,0.452364311,0,242.1886409,0,11082900,430.4606309,0.466080861,11090600,0,0,0.739869,0,0,0.283098788,0.54115202,0.54115202,261.644618,0,0,11090600,454.892928,0.49219295,11090600,0,0,0.742727,0,0,0.254482985,0.733213987,0.733213987,235.1974161,0,0,11090600,447.2909161,0.483967594,0,0,11090600,0,0,0,0.739869,0,0.283098788,0.54115202,0.54115202,261.644618,0,0,0,0,0,0,0,8400000,0,11090600,454.808248,0.492101327
9/30/2019 15:00,64,62,60.9199,69.8733,45.0256,0,11836100,0,0,0.631546,0,0.557476131,0.270905923,0.467240282,0,267.2057997,0,11836100,432.8654397,0.438859529,11847000,0,0,0.789781,0,0,0.29683157,0.559291597,0.559291597,293.0469676,0,0,11847000,465.9456076,0.471963138,11847000,0,0,0.79239,0,0,0.267520411,0.760117524,0.760117524,264.1095258,0,0,11847000,451.1559258,0.456982452,0,0,11847000,0,0,0,0.78978,0,0.296846122,0.55931652,0.55931652,293.061334,0,0,0,0,0,0,0,8400000,0,11847000,465.867174,0.471883691
9/30/2019 16:00,64,63,62.347,69.1183,44.9916,0,11347700,0,0,0.605393,0,0.544003583,0.263030039,0.45463055,0,248.7321648,0,11347700,415.7305648,0.439628011,11357400,0,0,0.757608,0,0,0.285546994,0.543910752,0.543910752,270.2559524,0,0,11357400,443.5361524,0.468631362,11357400,0,0,0.76051,0,0,0.25728895,0.739112654,0.739112654,243.5111265,0,0,11357400,446.3772265,0.471633184,0,0,11357400,0,0,0,0.757609,0,0.285532611,0.543886402,0.543886402,270.2423392,0,0,0,0,0,0,0,8400000,0,11357400,443.3759392,0.468462084
9/30/2019 17:00,64,62,60.9199,68.9893,44.9428,10714400,0,0,0.993906,0,0,0.299169675,0.452789769,0.452789769,267.1186307,0,0,10714400,455.7590407,0.510444681,10708900,0,0,0.714372,0,0,0.282813228,0.541670713,0.541670713,252.3848814,0,0,10708900,433.3628914,0.485610539,10708900,0,0,0.716671,0,0,0.255236811,0.734092449,0.734092449,227.7754572,0,0,10708900,425.8686572,0.477212775,0,0,10708900,0,0,0,0.714372,0,0.282810777,0.541666669,0.541666669,252.3826939,0,0,0,0,0,0,0,8400000,0,10708900,433.2732939,0.485510139
9/30/2019 18:00,63,62,61.4029,68.0468,45.1055,10080400,0,0,0.902077,0,0,0.268782867,0.436771264,0.436771264,225.7865681,0,0,10080400,399.1437681,0.475152297,10073200,0,0,0.671567,0,0,0.271234886,0.521911199,0.521911199,227.6836041,0,0,10073200,395.7818041,0.471486881,10073200,0,0,0.674491,0,0,0.245377431,0.704769824,0.704769824,205.9779945,0,0,10073200,397.5369945,0.473577804,0,0,10073200,0,0,0,0.671568,0,0.271216741,0.521881799,0.521881799,227.6683732,0,0,0,0,0,0,0,8400000,0,10073200,395.6311432,0.471307402
9/30/2019 19:00,63,61,59.6788,67.9092,44.6991,0,0,0,0,0,0,0.524639879,0.436377775,0.436377775,0,0,0,0,67.36396,0,0,0,0,0,0,0,0.521654075,0.521654075,0.521654075,0,0,0,0,67.35957,0,0,0,0,0,0,0,0.70232826,0.70232826,0.70232826,0,0,0,0,69.32511,0,0,0,4304370,0,0,0,0.287596,0,0.357333943,0.521648195,0.521648195,128.174792,0,0,0,0,0,0,0,8400000,0,4304370,66.6859743,0.55643876
9/30/2019 20:00,63,61,59.6788,67.6743,44.681,0,0,0,0,0,0,0.520121662,0.432152044,0.432152044,0,0,0,0,66.5868,0,0,0,0,0,0,0,0.516457755,0.516457755,0.516457755,0,0,0,0,66.59723,0,0,0,0,0,0,0,0.692539513,0.692539513,0.692539513,0,0,0,0,75.6554,0,0,0,4132470,0,0,0,0.276198,0,0.358989515,0.5176556,0.5176556,123.6261167,0,0,0,0,0,0,0,8400000,0,4132470,65.9312577,0.563070009
9/30/2019 21:00,63,61,59.931,67.6547,44.6783,0,0,0,0,0,0,0.527855235,0.439365952,0.439365952,0,0,0,0,66.1792,0,0,0,0,0,0,0,0.525311995,0.525311995,0.525311995,0,0,0,0,66.18693,0,0,0,0,0,0,0,0.708829032,0.708829032,0.708829032,0,0,0,0,75.02877,0,0,0,4102490,0,0,0,0.274209,0,0.359583813,0.517325864,0.517325864,122.9324163,0,0,0,0,0,0,0,8400000,0,4102490,65.5250607,0.564354213
9/30/2019 22:00,63,61,59.931,67.6509,44.6782,0,0,0,0,0,0,0.527969689,0.439471489,0.439471489,0,0,0,0,65.9272,0,0,0,0,0,0,0,0.525427046,0.525427046,0.525427046,0,0,0,0,65.92177,0,0,0,0,0,0,0,0.709097519,0.709097519,0.709097519,0,0,0,0,74.85741,0,0,0,4073560,0,0,0,0.272287,0,0.360381794,0.517279801,0.517279801,122.3364051,0,0,0,0,0,0,0,8400000,0,4073560,192.1521751,0.566046922
9/30/2019 23:00,63,61,59.931,67.6508,44.5548,0,0,0,0,0,0,0.528652561,0.440029266,0.440029266,0,0,0,0,51.04602,0,0,0,0,0,0,0,0.526091149,0.526091149,0.526091149,0,0,0,0,51.02314,0,0,0,0,0,0,0,0.709942595,0.709942595,0.709942595,0,0,0,0,53.26797,0,0,0,2262800,0,0,0,0.152051,0,0.420852059,0.518004246,0.518004246,79.35867,0,0,0,0,0,0,0,8400000,0,2262800,138.78355,0.735991957
10/1/2019 0:00,63,61,59.931,67.4757,44.5486,0,0,0,0,0,0,0.523308824,0.435040201,0.435040201,0,0,0,0,50.42576,0,0,0,0,0,0,0,0.519969993,0.519969993,0.519969993,0,0,0,0,50.41707,0,0,0,0,0,0,0,0.698696891,0.698696891,0.698696891,0,0,0,0,51.71446,0,0,0,2196460,0,0,0,0.147722,0,0.420318634,0.51467133,0.51467133,76.93442218,0,0,0,0,0,0,0,8400000,0,2196460,135.6930122,0.741336581
10/1/2019 1:00,63,61,59.8372,67.4636,44.5486,0,0,0,0,0,0,0.522934306,0.43469081,0.43469081,0,0,0,0,50.36897,0,0,0,0,0,0,0,0.51955172,0.51955172,0.51955172,0,0,0,0,50.36383,0,0,0,0,0,0,0,0.697858307,0.697858307,0.697858307,0,0,0,0,51.50508,0,0,0,2196120,0,0,0,0.147704,0,0.420159643,0.514481388,0.514481388,76.89341632,0,0,0,0,0,0,0,8400000,0,2196120,135.6026563,0.740957632
10/1/2019 2:00,63,61,59.8372,67.4633,44.5486,0,0,0,0,0,0,0.522920631,0.434678052,0.434678052,0,0,0,0,50.36585,0,0,0,0,0,0,0,0.519538043,0.519538043,0.519538043,0,0,0,0,50.36102,0,0,0,0,0,0,0,0.697821862,0.697821862,0.697821862,0,0,0,0,51.50508,0,0,0,2196120,0,0,0,0.147704,0,0.420157918,0.51447945,0.51447945,76.89310054,0,0,0,0,0,0,0,8400000,0,2196120,135.6003205,0.740944869
10/1/2019 3:00,63,61,59.8372,67.4633,44.5486,0,0,0,0,0,0,0.522920631,0.434678052,0.434678052,0,0,0,0,50.36579,0,0,0,0,0,0,0,0.519538043,0.519538043,0.519538043,0,0,0,0,50.36087,0,0,0,0,0,0,0,0.697821862,0.697821862,0.697821862,0,0,0,0,51.50508,0,0,0,2196120,0,0,0,0.147704,0,0.420156192,0.514477512,0.514477512,76.89278477,0,0,0,0,0,0,0,8400000,0,2196120,135.5998648,0.740942379
10/1/2019 4:00,63,61,59.8372,67.4633,44.5486,0,0,0,0,0,0,0.522920631,0.434678052,0.434678052,0,0,0,0,50.36577,0,0,0,0,0,0,0,0.519538043,0.519538043,0.519538043,0,0,0,0,50.36087,0,0,0,0,0,0,0,0.697821862,0.697821862,0.697821862,0,0,0,0,51.50508,0,0,0,2196120,0,0,0,0.147704,0,0.420156192,0.514477512,0.514477512,76.89278477,0,0,0,0,0,0,0,8400000,0,2196120,135.5998548,0.740942324
10/1/2019 5:00,63,61,59.8372,66.5367,44.613,0,0,0,0,0,0,0.506217174,0.419290293,0.419290293,0,0,0,0,101.00196,0,0,0,0,0,0,0,0.500666957,0.500666957,0.500666957,0,0,0,0,101.02699,0,0,0,0,0,0,0,0.670241483,0.670241483,0.670241483,0,0,0,0,115.9988,0,0,0,6547130,0,0,0,0.436944,0,0.286707698,0.495008281,0.495008281,156.4260475,0,0,0,0,0,0,0,8400000,0,6547130,251.1254775,0.46027889
10/1/2019 6:00,62,60,58.8164,65.654,45.1917,0,0,0,0,0,0,0.490901898,0.405176886,0.405176886,0,0,0,0,121.41445,0,0,0,0,0,0,0,0.483361011,0.483361011,0.483361011,0,0,0,0,121.36997,0,0,0,0,0,0,0,0.644622811,0.644622811,0.644622811,0,0,0,0,144.0986,0,0,0,7308310,0,0,0,0.487216,0,0.267378774,0.483412179,0.483412179,162.8405805,0,0,0,0,0,0,0,8400000,0,7308310,276.0071905,0.453194553
10/1/2019 7:00,62,59,57.2195,67.6581,45.2827,0,0,0,0,0,0,0.520134114,0.432491961,0.432491961,0,0,0,0,140.99364,0,0,0,0,0,0,0,0.516989937,0.516989937,0.516989937,0,0,0,0,140.98398,0,0,0,0,0,0,0,0.694209724,0.694209724,0.694209724,0,0,0,0,143.7276,0,0,0,8899510,0,0,0,0.59247,0,0.273680104,0.517138622,0.517138622,202.9682352,0,0,0,0,0,0,0,8400000,0,8899510,139.5741402,0.454122376
10/1/2019 8:00,64,61,59.3309,67.884,44.9171,9822130,0,0,0.915637,0,0,0.269230448,0.433975923,0.433975923,220.3680384,0,0,9822130,386.0091984,0.471599376,9814080,0,0,0.689834,0,0,0.268828435,0.518727732,0.518727732,219.8586471,0,0,9814080,380.6200971,0.465396773,9814080,0,0,0.69362,0,0,0.240486765,0.69740944,0.69740944,196.6796963,0,0,9814080,371.7774963,0.454584633,0,0,9814070,0,0,0,0.655287,0,0.269731473,0.518755423,0.518755423,220.5969628,0,0,0,0,0,0,0,8400000,0,9814070,377.6539728,0.461770466
10/1/2019 9:00,67,61,57.4914,68.8359,44.3744,10925800,0,0,0.981355,0,0,0.29603885,0.452956341,0.452956341,269.5384389,0,0,10925800,458.5069189,0.503586284,10920800,0,0,0.731738,0,0,0.283014957,0.5419585,0.5419585,257.5624781,0,0,10920800,442.9285581,0.486699024,10920800,0,0,0.733991,0,0,0.253679431,0.732202093,0.732202093,230.8651939,0,0,10920800,426.5458939,0.468697415,0,0,10920800,0,0,0,0.73174,0,0.282847547,0.541679158,0.541679158,257.4101239,0,0,0,0,0,0,0,8400000,0,10920800,442.7227139,0.486472838
10/1/2019 10:00,69,62,57.761,69.8766,44.0847,0,12675900,0,0,0.715097,0,0.563513298,0.273935425,0.472273351,0,289.3648379,0,12675900,477.6418179,0.452173164,12685800,0,0,0.851864,0,0,0.307308792,0.565393509,0.565393509,324.8714899,0,0,12685800,515.9189599,0.488028151,12685800,0,0,0.854407,0,0,0.278923165,0.768314499,0.768314499,294.8636234,0,0,12685800,503.6673234,0.476438843,0,0,12685800,0,0,0,0.851863,0,0.30732421,0.565420784,0.565420784,324.8877883,0,0,0,0,0,0,0,8400000,0,12685800,515.8867883,0.487997719
10/1/2019 11:00,71,63,58.5559,70.748,43.7937,0,14313700,0,0,0.77142,0,0.582517874,0.289388017,0.489845936,0,345.1844383,0,14313700,563.6682983,0.472555634,14317600,0,0,0.963547,0,0,0.344848481,0.591054171,0.591054171,411.4502175,0,0,14317600,632.3574075,0.529997268,14317600,0,0,0.96607,0,0,0.324519622,0.808097073,0.808097073,387.1951778,0,0,14317600,617.3049778,0.517381386,0,0,14317600,0,0,0,0.963547,0,0.344864119,0.59108248,0.59108248,411.4688761,0,0,0,0,0,0,0,8400000,0,14317600,632.2552161,0.529911619
10/1/2019 12:00,72,64,59.5851,70.9015,43.6409,0,15006600,0,0,0.809581,0,0.586286334,0.295579299,0.493268227,0,369.6366923,0,15006600,607.1217923,0.485483821,0,9351690,0,0,0.666717,0,0.590796954,0.313456201,0.590796954,0,244.2787682,0,9351690,483.0913682,0.619898266,0,9351690,0,0,0.664505,0,0.807798214,0.292430878,0.807798214,0,227.8935763,0,9351690,489.9155763,0.628655026,7361380,0,7622680,0,0.534598,0,0.519148,0,0.333386626,0.330195317,0.590794777,211.7749638,202.5577668,0,0,0,0,0,0,8400000,0,14984060,478.2604545,0.516560636
10/1/2019 13:00,74,64,58.4623,70.9748,43.2107,0,14528800,0,0,0.78746,0,0.590235621,0.295225048,0.496662191,0,357.4388066,0,14528800,583.4148066,0.481868955,14531900,0,0,0.999777,0,0,0.357778019,0.595396885,0.595396885,433.2661993,0,0,14531900,663.2806993,0.547716981,0,14531900,0,0,0.984528,0,0.814650369,0.33448546,0.814650369,0,405.0591052,0,14531900,651.9150052,0.538331537,0,0,14531900,0,0,0,0.982567,0,0.35265773,0.595389696,0.595389696,427.0655725,0,0,0,0,0,0,0,8400000,0,14531900,654.5115725,0.540475703
10/1/2019 14:00,74,64,58.4623,70.9322,43.1887,0,14264700,0,0,0.773486,0,0.589894311,0.293670155,0.496331215,0,349.0930549,0,14264700,568.9612549,0.478631521,14268700,0,0,0.964879,0,0,0.347287493,0.594572359,0.594572359,412.9450873,0,0,14268700,635.0492873,0.534077488,0,14268700,0,0,0.966541,0,0.812933943,0.326749078,0.812933943,0,388.5237138,0,14268700,628.4869138,0.528558521,0,0,14268600,0,0,0,0.964876,0,0.347210554,0.594434423,0.594434423,412.850709,0,0,0,0,0,0,0,8400000,0,14268600,634.828209,0.533895302
10/1/2019 15:00,73,64,58.9809,70.0006,43.3791,0,14103600,0,0,0.762254,0,0.571146065,0.280892969,0.478931416,0,330.1335064,0,14103600,551.4591064,0.469207102,14108200,0,0,0.95299,0,0,0.332398967,0.573318019,0.573318019,390.795925,0,0,14108200,615.011925,0.523110184,0,14108200,0,0,0.956276,0,0.78195454,0.312809627,0.78195454,0,367.7650649,0,14108200,622.5712649,0.529539926,0,0,14108200,0,0,0,0.952991,0,0.332386384,0.573294654,0.573294654,390.7811315,0,0,0,0,0,0,0,8400000,0,14108200,614.8091315,0.522937694
10/1/2019 16:00,73,63,57.1265,69.9077,43.3333,0,13389800,0,0,0.724317,0,0.569782866,0.277538667,0.477622652,0,309.6822702,0,13389800,509.5176202,0.456632022,13397300,0,0,0.905022,0,0,0.320331194,0.571744429,0.571744429,357.6310921,0,0,13397300,562.2872321,0.503642285,0,13397300,0,0,0.907457,0,0.7781365,0.295319356,0.7781365,0,329.7068344,0,13397300,549.2172344,0.491935451,0,0,13397300,0,0,0,0.905023,0,0.320330218,0.571742309,0.571742309,357.6300022,0,0,0,0,0,0,0,8400000,0,13397300,562.1678922,0.503535392
10/1/2019 17:00,71,63,58.4623,69.8693,43.6575,0,12312000,0,0,0.66461,0,0.566692639,0.27468973,0.474959767,0,281.8316628,0,12312000,464.3433628,0.452576377,12322900,0,0,0.830119,0,0,0.306001788,0.568537759,0.568537759,314.2357864,0,0,12322900,503.6335864,0.490436751,0,12322900,0,0,0.831602,0,0.773324673,0.276789602,0.773324673,0,284.2375484,0,12322900,496.8936484,0.483873421,0,0,12322900,0,0,0,0.830119,0,0.306000573,0.56853565,0.56853565,314.2345385,0,0,0,0,0,0,0,8400000,0,12322900,503.5397385,0.490345362
10/1/2019 18:00,70,63,58.9809,70.0403,43.835,0,11973200,0,0,0.645713,0,0.568617941,0.276459659,0.476878069,0,275.842232,0,11973200,450.222832,0.45123058,11984400,0,0,0.806213,0,0,0.304684286,0.570869167,0.570869167,304.2881967,0,0,11984400,485.7607967,0.486393108,0,11984400,0,0,0.807179,0,0.778133457,0.27550078,0.778133457,0,275.1426291,0,11984400,478.0389291,0.478661189,0,0,11984400,0,0,0,0.806213,0,0.304686755,0.570873398,0.570873398,304.2906622,0,0,0,0,0,0,0,8400000,0,11984400,485.6768622,0.486309064
10/1/2019 19:00,68,63,60.2409,69.1324,43.7973,0,0,0,0,0,0,0.55211965,0.461443624,0.461443624,0,0,0,0,88.15461,0,0,0,0,0,0,0,0.552053727,0.552053727,0.552053727,0,0,0,0,88.13405,0,0,0,0,0,0,0,0.750373606,0.750373606,0.750373606,0,0,0,0,97.00853,0,0,0,5756360,0,0,0,0.390231,0,0.341182736,0.552024924,0.552024924,163.664221,0,0,0,0,0,0,0,8400000,0,5756360,87.2527095,0.515000058
10/1/2019 20:00,68,62,58.4623,68.7789,43.7679,0,0,0,0,0,0,0.546326766,0.456013518,0.456013518,0,0,0,0,80.29587,0,0,0,0,0,0,0,0.54550653,0.54550653,0.54550653,0,0,0,0,80.28662,0,0,0,0,0,0,0,0.737450962,0.737450962,0.737450962,0,0,0,0,82.47973,0,0,0,5379260,0,0,0,0.363601,0,0.345521316,0.545573071,0.545573071,154.887416,0,0,0,0,0,0,0,8400000,0,5379260,79.4837538,0.522560276
10/1/2019 21:00,67,62,58.9809,67.8436,43.9462,0,0,0,0,0,0,0.528121141,0.439140013,0.439140013,0,0,0,0,77.09304,0,0,0,0,0,0,0,0.524891345,0.524891345,0.524891345,0,0,0,0,77.079,0,0,0,0,0,0,0,0.706588759,0.706588759,0.706588759,0,0,0,0,81.40081,0,0,0,5074110,0,0,0,0.341336,0,0.338519597,0.525590461,0.525590461,143.1404727,0,0,0,0,0,0,0,8400000,0,5074110,76.30821,0.523451741
10/1/2019 22:00,67,61,57.3983,67.7371,43.9298,0,0,0,0,0,0,0.526232538,0.437366001,0.437366001,0,0,0,0,72.80814,0,0,0,0,0,0,0,0.522730834,0.522730834,0.522730834,0,0,0,0,72.79975,0,0,0,0,0,0,0,0.701805432,0.701805432,0.701805432,0,0,0,0,75.03559,0,0,0,4827440,0,0,0,0.324627,0,0.34334461,0.523665014,0.523665014,138.1229589,0,0,0,0,0,0,0,8400000,0,4827440,213.3955389,0.530456405
10/1/2019 23:00,66,61,57.9349,67.7174,43.9579,0,0,0,0,0,0,0.525517316,0.436716838,0.436716838,0,0,0,0,51.25183,0,0,0,0,0,0,0,0.521941757,0.521941757,0.521941757,0,0,0,0,51.23264,0,0,0,0,0,0,0,0.700392265,0.700392265,0.700392265,0,0,0,0,53.39941,0,0,0,2309570,0,0,0,0.155646,0,0.423037888,0.523069355,0.523069355,81.41963449,0,0,0,0,0,0,0,8400000,0,2309570,141.2866245,0.73409314
10/2/2019 0:00,64,61,59.237,67.4802,44.354,0,0,0,0,0,0,0.524466301,0.435994254,0.435994254,0,0,0,0,50.625,0,0,0,0,0,0,0,0.521121772,0.521121772,0.521121772,0,0,0,0,50.61954,0,0,0,0,0,0,0,0.700128686,0.700128686,0.700128686,0,0,0,0,51.83991,0,0,0,2225480,0,0,0,0.149799,0,0.420252984,0.516012184,0.516012184,77.9387175,0,0,0,0,0,0,0,8400000,0,2225480,136.9695175,0.738552676
10/2/2019 1:00,63,61,59.743,68.4086,44.554,0,0,0,0,0,0,0.538675835,0.449384363,0.449384363,0,0,0,0,49.97224,0,0,0,0,0,0,0,0.537561905,0.537561905,0.537561905,0,0,0,0,50.04537,0,0,0,0,0,0,0,0.724699859,0.724699859,0.724699859,0,0,0,0,51.06651,0,0,0,2239460,0,0,0,0.15018,0,0.435247957,0.533006386,0.533006386,81.22669913,0,0,0,0,0,0,0,8400000,0,2239460,138.9681091,0.744651527
10/2/2019 2:00,63,62,61.452,68.4612,44.5513,0,0,0,0,0,0,0.540132409,0.45074431,0.45074431,0,0,0,0,50.52643,0,0,0,0,0,0,0,0.539192427,0.539192427,0.539192427,0,0,0,0,50.52272,0,0,0,0,0,0,0,0.728183334,0.728183334,0.728183334,0,0,0,0,51.66793,0,0,0,2253810,0,0,0,0.151117,0,0.435644621,0.534055244,0.534055244,81.82168353,0,0,0,0,0,0,0,8400000,0,2253810,140.6635335,0.748937312
10/2/2019 3:00,63,62,61.452,68.4596,44.5513,0,0,0,0,0,0,0.540234867,0.450838757,0.450838757,0,0,0,0,50.407,0,0,0,0,0,0,0,0.539301441,0.539301441,0.539301441,0,0,0,0,50.4016,0,0,0,0,0,0,0,0.728418639,0.728418639,0.728418639,0,0,0,0,51.55077,0,0,0,2225110,0,0,0,0.149206,0,0.436792319,0.534114024,0.534114024,80.99257969,0,0,0,0,0,0,0,8400000,0,2225110,139.6968097,0.75338375
10/2/2019 4:00,63,62,61.452,69.4005,44.5513,0,0,0,0,0,0,0.556402,0.465939645,0.465939645,0,0,0,0,49.83522,0,0,0,0,0,0,0,0.557747406,0.557747406,0.557747406,0,0,0,0,49.83891,0,0,0,0,0,0,0,0.75579396,0.75579396,0.75579396,0,0,0,0,50.83015,0,0,0,2224960,0,0,0,0.148943,0,0.453922607,0.553152322,0.553152322,84.16330359,0,0,0,0,0,0,0,8400000,0,2224960,141.6421436,0.763926418
