Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
10/2/2019 5:00,63,63,63.0726,69.4508,44.6211,0,0,0,0,0,0,0.555022393,0.464922815,0.464922815,0,0,0,0,137.0362,0,0,0,0,0,0,0,0.556525975,0.556525975,0.556525975,0,0,0,0,137.08639,0,0,0,0,0,0,0,0.755365259,0.755365259,0.755365259,0,0,0,0,153.1844,0,0,0,8465750,0,0,0,0.565093,0,0.299472754,0.551389903,0.551389903,211.2717888,0,0,0,0,0,0,0,8400000,0,8465750,341.0593888,0.483443601
10/2/2019 6:00,63,63,63.0726,68.6278,45.1313,9235770,0,0,0.856842,0,0,0.274876487,0.455444971,0.455444971,211.5580012,0,0,9235770,364.8110712,0.473997604,9226500,0,0,0.64876,0,0,0.286574337,0.544974049,0.544974049,220.3398431,0,0,9226500,368.3612031,0.479091144,9226500,0,0,0.649866,0,0,0.265166049,0.741241832,0.741241832,203.8795459,0,0,9226500,368.9455459,0.479851141,0,0,9226550,0,0,0,0.615017,0,0.289230437,0.545025245,0.545025245,222.3832573,0,0,0,0,0,0,0,8400000,0,9226550,366.8916073,0.477177199
10/2/2019 7:00,63,62,61.452,69.8351,45.1725,10234400,0,0,0.911295,0,0,0.289259674,0.464703777,0.464703777,246.699934,0,0,10234400,417.786494,0.489861441,10227500,0,0,0.681318,0,0,0.292283882,0.556392345,0.556392345,249.111117,0,0,10227500,415.673617,0.487712873,10227500,0,0,0.682058,0,0,0.267188838,0.755080418,0.755080418,227.7228204,0,0,10227500,399.6843004,0.468952491,0,0,10227400,0,0,0,0.681311,0,0.29210311,0.556100862,0.556100862,248.9546126,0,0,0,0,0,0,0,8400000,0,10227400,415.4696026,0.487478267
10/2/2019 8:00,64,63,62.3883,69.9422,44.9612,10576100,0,0,0.943105,0,0,0.29739427,0.467792198,0.467792198,262.1059614,0,0,10576100,442.8071614,0.50242395,10570100,0,0,0.705075,0,0,0.294000526,0.560051228,0.560051228,258.9679138,0,0,10570100,435.3577938,0.494252044,10570100,0,0,0.70579,0,0,0.267823763,0.761785751,0.761785751,235.9103296,0,0,10570100,426.2459296,0.483907546,0,0,10570100,0,0,0,0.705075,0,0.294001802,0.560053307,0.560053307,258.9690373,0,0,0,0,0,0,0,8400000,0,10570100,435.2827473,0.494166845
10/2/2019 9:00,64,63,62.3883,69.936,44.9798,11062900,0,0,0.987455,0,0,0.307807376,0.468071318,0.468071318,283.7701854,0,0,11062900,477.9832454,0.518471553,11058500,0,0,0.737399,0,0,0.294566162,0.56038597,0.56038597,271.4549919,0,0,11058500,462.4677319,0.501841369,11058500,0,0,0.738655,0,0,0.2667048,0.762517291,0.762517291,245.779586,0,0,11058500,453.849186,0.492489057,0,0,11058500,0,0,0,0.737399,0,0.294567417,0.560388051,0.560388051,271.456148,0,0,0,0,0,0,0,8400000,0,11058500,462.388558,0.501755455
10/2/2019 10:00,65,63,61.9237,69.9555,44.8285,0,11792200,0,0,0.663869,0,0.560029325,0.271687337,0.469498316,0,266.982618,0,11792200,442.234618,0.450027596,11803000,0,0,0.787954,0,0,0.298253359,0.562095202,0.562095202,293.357033,0,0,11803000,469.350413,0.477184187,11803000,0,0,0.790066,0,0,0.269264521,0.765213663,0.765213663,264.8440955,0,0,11803000,461.4046955,0.46910585,0,0,11803000,0,0,0,0.787954,0,0.298254586,0.562097288,0.562097288,293.3582396,0,0,0,0,0,0,0,8400000,0,11803000,469.2632196,0.477095538
10/2/2019 11:00,66,63,61.452,70.0103,44.64,0,12028400,0,0,0.643989,0,0.562724333,0.273564688,0.471897065,0,274.2121245,0,12028400,448.6469245,0.447587634,12039600,0,0,0.804888,0,0,0.301109847,0.564497541,0.564497541,302.1035098,0,0,12039600,483.9072098,0.482315568,12039600,0,0,0.80697,0,0,0.272208554,0.76903222,0.76903222,273.1068427,0,0,12039600,476.6610427,0.475093235,0,0,12039600,0,0,0,0.804888,0,0.301111069,0.564499635,0.564499635,302.1047359,0,0,0,0,0,0,0,8400000,0,12039600,483.8159359,0.482224595
10/2/2019 12:00,66,63,61.3569,70.0232,44.6562,0,12246900,0,0,0.655475,0,0.562601983,0.273276817,0.471793045,0,278.899488,0,12246900,458.625688,0.449379701,12258000,0,0,0.819441,0,0,0.302818592,0.564772832,0.564772832,309.3291921,0,0,12258000,496.2101921,0.485766218,12258000,0,0,0.821802,0,0,0.274168714,0.769587277,0.769587277,280.0633417,0,0,12258000,489.8532417,0.479543066,0,0,12258000,0,0,0,0.819441,0,0.302818592,0.564772832,0.564772832,309.3291921,0,0,0,0,0,0,0,8400000,0,12258000,496.1127921,0.485670868
10/2/2019 13:00,67,63,60.6362,70.9416,44.4672,0,12436500,0,0,0.667669,0,0.581092032,0.285168053,0.488960138,0,295.5410414,0,12436500,473.4408314,0.456823863,12447100,0,0,0.833249,0,0,0.316493853,0.585612291,0.585612291,328.2858861,0,0,12447100,512.8705061,0.494448191,12447100,0,0,0.834142,0,0,0.287406455,0.800363891,0.800363891,298.1147401,0,0,12447100,498.1059401,0.480213968,0,0,12447100,0,0,0,0.833249,0,0.316508898,0.585638202,0.585638202,328.3014925,0,0,0,0,0,0,0,8400000,0,12447100,512.8288825,0.494408062
10/2/2019 14:00,68,64,61.8283,70.7947,44.278,0,12611500,0,0,0.67828,0,0.584140476,0.286928648,0.49168836,0,301.5500538,0,12611500,488.8276538,0.465125627,12621600,0,0,0.846207,0,0,0.320025592,0.588877349,0.588877349,336.602918,0,0,12621600,530.093718,0.503987182,12621600,0,0,0.846884,0,0,0.291515656,0.80631394,0.80631394,306.6161667,0,0,12621600,522.8620667,0.497111682,0,0,12621600,0,0,0,0.846207,0,0.320026846,0.588879518,0.588879518,336.6042366,0,0,0,0,0,0,0,8400000,0,12621600,529.9963366,0.503894597
10/2/2019 15:00,69,64,61.3569,71.7252,44.1641,0,13891200,0,0,0.748373,0,0.602781124,0.301220743,0.509057403,0,348.693132,0,13891200,556.936682,0.481113236,13896800,0,0,0.932603,0,0,0.347693699,0.609895452,0.609895452,402.6524826,0,0,13896800,614.0121026,0.530204452,13896800,0,0,0.933177,0,0,0.3225939,0.837337795,0.837337795,373.5852425,0,0,13896800,590.8773425,0.510227398,0,0,13896800,0,0,0,0.932603,0,0.347707532,0.609920026,0.609920026,402.6685024,0,0,0,0,0,0,0,8400000,0,13896800,613.9126924,0.530118611
10/2/2019 16:00,70,65,62.2927,71.8567,43.9519,0,13722800,0,0,0.740898,0,0.602698357,0.300497112,0.508838617,0,343.638481,0,13722800,550.046121,0.48099174,13729100,0,0,0.923019,0,0,0.34541704,0.609614149,0.609614149,395.1887574,0,0,13729100,605.1083774,0.52889851,13729100,0,0,0.923224,0,0,0.31954343,0.836783537,0.836783537,365.5869759,0,0,13729100,587.3428759,0.513370469,0,0,13729100,0,0,0,0.923019,0,0.34541578,0.609611915,0.609611915,395.1873149,0,0,0,0,0,0,0,8400000,0,13729100,604.9837849,0.528789609
10/2/2019 17:00,69,65,62.9767,70.9439,44.0631,0,12385900,0,0,0.667626,0,0.584142045,0.286705849,0.491548689,0,295.9258308,0,12385900,485.2743308,0.470154932,12396600,0,0,0.832644,0,0,0.318089131,0.588685175,0.588685175,328.6019771,0,0,12396600,524.4487771,0.507670275,12396600,0,0,0.832907,0,0,0.289321439,0.806082701,0.806082701,298.8835128,0,0,12396600,526.3294128,0.509490744,0,0,12396600,0,0,0,0.832644,0,0.318075268,0.588661309,0.588661309,328.587656,0,0,0,0,0,0,0,8400000,0,12396600,524.272956,0.507500078
10/2/2019 18:00,68,64,61.8283,70.7901,44.2458,0,12118500,0,0,0.652458,0,0.584328346,0.287277038,0.491843085,0,290.1138987,0,12118500,466.2168987,0.461658026,12129900,0,0,0.813669,0,0,0.31622212,0.589057126,0.589057126,319.645224,0,0,12129900,502.851424,0.497466351,12129900,0,0,0.81373,0,0,0.287265595,0.806543686,0.806543686,290.3752446,0,0,12129900,493.9308446,0.488641302,0,0,12129900,0,0,0,0.813669,0,0.316223392,0.589059296,0.589059296,319.64651,0,0,0,0,0,0,0,8400000,0,12129900,502.75851,0.497374432
10/2/2019 19:00,67,64,62.2927,69.252,43.9545,0,0,0,0,0,0,0.553250913,0.462603949,0.462603949,0,0,0,0,79.52714,0,0,0,0,0,0,0,0.553461159,0.553461159,0.553461159,0,0,0,0,79.50059,0,0,0,0,0,0,0,0.754487192,0.754487192,0.754487192,0,0,0,0,90.2458,0,0,0,5107260,0,0,0,0.344642,0,0.358701925,0.553403443,0.553403443,152.6653329,0,0,0,0,0,0,0,8400000,0,5107260,78.7055841,0.544374838
10/2/2019 20:00,65,62,60.1463,67.828,44.2628,0,0,0,0,0,0,0.52590855,0.437280674,0.437280674,0,0,0,0,64.4134,0,0,0,0,0,0,0,0.522651828,0.522651828,0.522651828,0,0,0,0,64.38001,0,0,0,0,0,0,0,0.703512801,0.703512801,0.703512801,0,0,0,0,75.6846,0,0,0,3791100,0,0,0,0.254195,0,0.373057664,0.523247241,0.523247241,117.8582425,0,0,0,0,0,0,0,8400000,0,3791100,63.7362099,0.592689634
10/2/2019 21:00,62,61,60.3922,65.8244,44.7896,0,0,0,0,0,0,0.497427395,0.411063673,0.411063673,0,0,0,0,58.57833,0,0,0,0,0,0,0,0.490515381,0.490515381,0.490515381,0,0,0,0,58.44097,0,0,0,0,0,0,0,0.657800979,0.657800979,0.657800979,0,0,0,0,71.7876,0,0,0,2764040,0,0,0,0.186221,0,0.3713505,0.4819853,0.4819853,85.53563628,0,0,0,0,0,0,0,8400000,0,2764040,57.8565603,0.65297353
10/2/2019 22:00,60,59,58.4623,65.5453,45.1542,0,0,0,0,0,0,0.488670706,0.403130553,0.403130553,0,0,0,0,51.11383,0,0,0,0,0,0,0,0.480845591,0.480845591,0.480845591,0,0,0,0,51.0984,0,0,0,0,0,0,0,0.639369225,0.639369225,0.639369225,0,0,0,0,53.71022,0,0,0,2256560,0,0,0,0.151822,0,0.383141008,0.474995388,0.474995388,72.0483895,0,0,0,0,0,0,0,8400000,0,2256560,131.7424495,0.700583806
10/2/2019 23:00,59,59,58.9809,64.5647,45.3513,0,0,0,0,0,0,0.47224315,0.387956681,0.387956681,0,0,0,0,51.39278,0,0,0,0,0,0,0,0.462110968,0.462110968,0.462110968,0,0,0,0,51.37896,0,0,0,0,0,0,0,0.611023587,0.611023587,0.611023587,0,0,0,0,56.67518,0,0,0,2210910,0,0,0,0.14865,0,0.368514693,0.456487586,0.456487586,67.8960684,0,0,0,0,0,0,0,8400000,0,2210910,128.4704884,0.697290193
10/3/2019 0:00,59,58,57.3983,63.5727,45.3513,0,0,0,0,0,0,0.45727994,0.374041803,0.374041803,0,0,0,0,51.49662,0,0,0,0,0,0,0,0.444848966,0.444848966,0.444848966,0,0,0,0,51.4836,0,0,0,0,0,0,0,0.584042605,0.584042605,0.584042605,0,0,0,0,57.49376,0,0,0,2224960,0,0,0,0.149595,0,0.352904829,0.439369004,0.439369004,65.4332607,0,0,0,0,0,0,0,8400000,0,2224960,126.2239007,0.680770355
10/3/2019 1:00,58,57,56.2965,63.5046,45.5513,0,0,0,0,0,0,0.454675383,0.371737175,0.371737175,0,0,0,0,50.73298,0,0,0,0,0,0,0,0.442065625,0.442065625,0.442065625,0,0,0,0,50.72623,0,0,0,0,0,0,0,0.578680345,0.578680345,0.578680345,0,0,0,0,53.19066,0,0,0,2181910,0,0,0,0.146606,0,0.352598442,0.437221873,0.437221873,64.11150559,0,0,0,0,0,0,0,8400000,0,2181910,123.4537856,0.678967248
10/3/2019 2:00,58,57,56.2965,63.5017,45.5486,0,0,0,0,0,0,0.454498649,0.371572926,0.371572926,0,0,0,0,50.72156,0,0,0,0,0,0,0,0.441864785,0.441864785,0.441864785,0,0,0,0,50.71668,0,0,0,0,0,0,0,0.578259713,0.578259713,0.578259713,0,0,0,0,53.11542,0,0,0,2196120,0,0,0,0.14756,0,0.352023528,0.437117325,0.437117325,64.4238258,0,0,0,0,0,0,0,8400000,0,2196120,123.7708358,0.676306408
10/3/2019 3:00,57,57,56.8523,62.5793,45.7486,0,0,0,0,0,0,0.440855337,0.359014416,0.359014416,0,0,0,0,51.43124,0,0,0,0,0,0,0,0.426235052,0.426235052,0.426235052,0,0,0,0,51.41902,0,0,0,0,0,0,0,0.555260186,0.555260186,0.555260186,0,0,0,0,57.70142,0,0,0,2181770,0,0,0,0.146507,0,0.338310428,0.420909412,0.420909412,61.50962859,0,0,0,0,0,0,0,8400000,0,2181770,122.1576286,0.671881795
10/3/2019 4:00,57,56,55.4436,63.4404,45.7486,0,0,0,0,0,0,0.452161315,0.369516319,0.369516319,0,0,0,0,50.20456,0,0,0,0,0,0,0,0.439381749,0.439381749,0.439381749,0,0,0,0,50.20723,0,0,0,0,0,0,0,0.573695452,0.573695452,0.573695452,0,0,0,0,51.31821,0,0,0,2196120,0,0,0,0.147471,0,0.350425608,0.435170199,0.435170199,64.13139044,0,0,0,0,0,0,0,8400000,0,2196120,122.3954404,0.668790997
10/3/2019 5:00,57,57,56.8523,63.4976,45.8103,0,0,0,0,0,0,0.452591537,0.370012138,0.370012138,0,0,0,0,70.91164,0,0,0,0,0,0,0,0.440014774,0.440014774,0.440014774,0,0,0,0,70.92279,0,0,0,0,0,0,0,0.575782799,0.575782799,0.575782799,0,0,0,0,73.09795,0,0,0,4640210,0,0,0,0.311445,0,0.281049952,0.43530331,0.43530331,108.6775666,0,0,0,0,0,0,0,8400000,0,4640210,182.8657866,0.472907355
10/3/2019 6:00,57,57,56.8523,62.6879,46.0656,0,0,0,0,0,0,0.437798738,0.356329414,0.356329414,0,0,0,0,96.45719,0,0,0,0,0,0,0,0.422966537,0.422966537,0.422966537,0,0,0,0,96.41839,0,0,0,0,0,0,0,0.549838536,0.549838536,0.549838536,0,0,0,0,114.3748,0,0,0,6124880,0,0,0,0.409426,0,0.243904724,0.424056958,0.424056958,124.4905971,0,0,0,0,0,0,0,8400000,0,6124880,215.3617571,0.421941505
10/3/2019 7:00,57,56,55.4436,63.9024,46.1058,0,0,0,0,0,0,0.452141821,0.369679517,0.369679517,0,0,0,0,103.96959,0,0,0,0,0,0,0,0.439645205,0.439645205,0.439645205,0,0,0,0,103.96197,0,0,0,0,0,0,0,0.575009945,0.575009945,0.575009945,0,0,0,0,112.99732,0,0,0,6827290,0,0,0,0.45544,0,0.244550358,0.439806837,0.439806837,139.1346846,0,0,0,0,0,0,0,8400000,0,6827290,102.9223503,0.415031302
10/3/2019 8:00,58,57,56.2965,64.0599,45.9199,0,0,0,0,0,0,0.455505608,0.372708048,0.372708048,0,0,0,0,115.77957,0,0,0,0,0,0,0,0.44335939,0.44335939,0.44335939,0,0,0,0,115.77302,0,0,0,0,0,0,0,0.582026206,0.582026206,0.582026206,0,0,0,0,132.5419,0,0,0,7222280,0,0,0,0.482372,0,0.241637866,0.443456204,0.443456204,145.4313603,0,0,0,0,0,0,0,8400000,0,7222280,114.6152898,0.421342729
10/3/2019 9:00,60,57,54.8615,64.0887,45.5362,0,0,0,0,0,0,0.45823179,0.375024618,0.375024618,0,0,0,0,123.50341,0,0,0,0,0,0,0,0.446149633,0.446149633,0.446149633,0,0,0,0,123.49151,0,0,0,0,0,0,0,0.58620541,0.58620541,0.58620541,0,0,0,0,142.5982,0,0,0,7558050,0,0,0,0.505964,0,0.239155647,0.446230944,0.446230944,150.6291951,0,0,0,0,0,0,0,8400000,0,7558050,122.2565949,0.422938099
10/3/2019 10:00,61,57,54.2683,65.0092,45.4197,0,0,0,0,0,0,0.472941695,0.388637767,0.388637767,0,0,0,0,140.69038,0,0,0,0,0,0,0,0.463019946,0.463019946,0.463019946,0,0,0,0,140.67577,0,0,0,0,0,0,0,0.611579937,0.611579937,0.611579937,0,0,0,0,145.14684,0,0,0,8798040,0,0,0,0.589182,0,0.239578609,0.463125178,0.463125178,175.6518489,0,0,0,0,0,0,0,8400000,0,8798040,139.2690123,0.422283821
10/3/2019 11:00,62,58,55.4436,64.8679,45.2511,9281040,0,0,0.86651,0,0,0.230734916,0.387633616,0.387633616,178.4549989,0,0,9281040,332.9276389,0.430461636,9271830,0,0,0.657807,0,0,0.234882135,0.461723897,0.461723897,181.4822691,0,0,9271830,330.6242591,0.427908095,9271830,0,0,0.657807,0,0,0.20441634,0.609286296,0.609286296,157.9427962,0,0,9271830,322.8333962,0.417824826,0,0,9271820,0,0,0,0.62257,0,0.236219621,0.461748865,0.461748865,182.5154838,0,0,0,0,0,0,0,8400000,0,9271820,328.3039238,0.424905475
10/3/2019 12:00,64,58,53.9673,65.8133,44.9028,10087400,0,0,0.905803,0,0,0.247061524,0.403212012,0.403212012,207.6840344,0,0,10087400,376.4692344,0.447848882,10080100,0,0,0.676791,0,0,0.246090082,0.481015412,0.481015412,206.7177199,0,0,10080100,370.5654999,0.441145028,10080100,0,0,0.678859,0,0,0.215599097,0.638244404,0.638244404,181.1050378,0,0,10080100,354.7456378,0.422312046,0,0,10080000,0,0,0,0.676824,0,0.245928705,0.480748237,0.480748237,206.5801122,0,0,0,0,0,0,0,8400000,0,10080000,370.3926822,0.440943669
10/3/2019 13:00,65,59,55.1539,65.9505,44.6747,9637870,0,0,0.866227,0,0,0.242767758,0.406198485,0.406198485,194.9803406,0,0,9637870,354.6478906,0.44156797,9629400,0,0,0.646298,0,0,0.248842589,0.484566291,0.484566291,199.6837358,0,0,9629400,353.6164658,0.440671027,9629400,0,0,0.649101,0,0,0.220533093,0.644742303,0.644742303,176.9667806,0,0,9629400,345.8007806,0.430931249,0,0,9629400,0,0,0,0.646297,0,0.248842629,0.484566291,0.484566291,199.6837673,0,0,0,0,0,0,0,8400000,0,9629400,353.5500873,0.440588307
10/3/2019 14:00,64,59,55.7305,65.9146,44.8658,9490240,0,0,0.852302,0,0,0.240052828,0.404750684,0.404750684,189.8465791,0,0,9490240,346.8644191,0.438595128,9481520,0,0,0.635599,0,0,0.248353908,0.482818553,0.482818553,196.2310458,0,0,9481520,346.9269958,0.439077695,9481520,0,0,0.63864,0,0,0.220644808,0.642087952,0.642087952,174.3373468,0,0,9481520,339.0363468,0.429091133,0,0,9481520,0,0,0,0.635599,0,0.248352772,0.482816716,0.482816716,196.2301475,0,0,0,0,0,0,0,8400000,0,9481520,346.8608675,0.438994002
10/3/2019 15:00,64,59,55.9221,65.0102,44.8549,9387080,0,0,0.843065,0,0,0.23018676,0.391532937,0.391532937,180.0651276,0,0,9387080,338.6041876,0.432855611,9378110,0,0,0.63056,0,0,0.238499269,0.466474525,0.466474525,186.3893651,0,0,9378110,338.8471551,0.433580525,9378110,0,0,0.631695,0,0,0.210315099,0.617799401,0.617799401,164.363178,0,0,9378110,341.327778,0.43675467,0,0,9378110,0,0,0,0.630564,0,0.238482585,0.466447772,0.466447772,186.3763266,0,0,0,0,0,0,0,8400000,0,9378110,338.7032966,0.433396448
10/3/2019 16:00,63,58,54.7694,64.9093,45.0412,9167710,0,0,0.822778,0,0,0.22659879,0.389280831,0.389280831,173.1159993,0,0,9167710,322.9383993,0.422707611,9158330,0,0,0.615126,0,0,0.237774514,0.46374249,0.46374249,181.4681218,0,0,9158330,325.1559318,0.426046144,9158330,0,0,0.616453,0,0,0.209946664,0.612478582,0.612478582,160.230069,0,0,9158330,317.091069,0.415478895,0,0,9158330,0,0,0,0.615126,0,0.237772306,0.463738941,0.463738941,181.466437,0,0,0,0,0,0,0,8400000,0,9158330,325.091447,0.425961651
10/3/2019 17:00,62,58,55.3511,64.89,45.1979,0,0,0,0,0,0,0.472714935,0.388296901,0.388296901,0,0,0,0,137.74338,0,0,0,0,0,0,0,0.462558865,0.462558865,0.462558865,0,0,0,0,137.72703,0,0,0,0,0,0,0,0.610708854,0.610708854,0.610708854,0,0,0,0,147.1667,0,0,0,8485470,0,0,0,0.568504,0,0.241119307,0.462558865,0.462558865,170.5008871,0,0,0,0,0,0,0,8400000,0,8485470,136.3497597,0.436651481
10/3/2019 18:00,61,58,55.9221,64.8349,45.3861,0,0,0,0,0,0,0.470952374,0.386771177,0.386771177,0,0,0,0,142.1124,0,0,0,0,0,0,0,0.460690858,0.460690858,0.460690858,0,0,0,0,142.1128,0,0,0,0,0,0,0,0.607758026,0.607758026,0.607758026,0,0,0,0,165.2812,0,0,0,8365590,0,0,0,0.559218,0,0.24499299,0.466729474,0.466729474,170.7925754,0,0,0,0,0,0,0,8400000,0,8365590,140.691672,0.438522627
10/3/2019 19:00,60,58,56.7592,63.9226,45.1779,0,0,0,0,0,0,0.463801701,0.380000956,0.380000956,0,0,0,0,54.28239,0,0,0,0,0,0,0,0.452242851,0.452242851,0.452242851,0,0,0,0,54.19453,0,0,0,0,0,0,0,0.597330478,0.597330478,0.597330478,0,0,0,0,62.68714,0,0,0,2527880,0,0,0,0.170064,0,0.353942169,0.452335121,0.452335121,74.56027755,0,0,0,0,0,0,0,8400000,0,2527880,53.6525847,0.653618657
10/3/2019 20:00,59,57,55.6379,62.6327,45.3595,0,0,0,0,0,0,0.444023961,0.361731209,0.361731209,0,0,0,0,52.74756,0,0,0,0,0,0,0,0.429512615,0.429512615,0.429512615,0,0,0,0,52.68699,0,0,0,0,0,0,0,0.56046234,0.56046234,0.56046234,0,0,0,0,60.45945,0,0,0,2327190,0,0,0,0.156464,0,0.335716057,0.423687648,0.423687648,65.10625415,0,0,0,0,0,0,0,8400000,0,2327190,52.1601201,0.653801937
10/3/2019 21:00,58,56,54.4743,61.6114,45.554,0,0,0,0,0,0,0.428541977,0.347476196,0.347476196,0,0,0,0,52.39282,0,0,0,0,0,0,0,0.411750067,0.411750067,0.411750067,0,0,0,0,52.34679,0,0,0,0,0,0,0,0.532454195,0.532454195,0.532454195,0,0,0,0,60.01599,0,0,0,2268590,0,0,0,0.152427,0,0.32244974,0.406232385,0.406232385,60.95885466,0,0,0,0,0,0,0,8400000,0,2268590,51.8233221,0.647156805
10/3/2019 22:00,57,55,53.5717,61.5272,45.7513,0,0,0,0,0,0,0.42583436,0.345076509,0.345076509,0,0,0,0,51.13742,0,0,0,0,0,0,0,0.40883073,0.40883073,0.40883073,0,0,0,0,51.13013,0,0,0,0,0,0,0,0.526768497,0.526768497,0.526768497,0,0,0,0,54.53257,0,0,0,2210900,0,0,0,0.148463,0,0.322496335,0.404040868,0.404040868,59.41726233,0,0,0,0,0,0,0,8400000,0,2210900,119.2889523,0.647459147
10/3/2019 23:00,57,55,53.5717,61.5207,45.7486,0,0,0,0,0,0,0.425633324,0.344887804,0.344887804,0,0,0,0,50.77131,0,0,0,0,0,0,0,0.40859785,0.40859785,0.40859785,0,0,0,0,50.76559,0,0,0,0,0,0,0,0.526262804,0.526262804,0.526262804,0,0,0,0,53.89918,0,0,0,2167560,0,0,0,0.145554,0,0.323792495,0.403926866,0.403926866,58.48663829,0,0,0,0,0,0,0,8400000,0,2167560,118.0550583,0.653573926
10/4/2019 0:00,57,55,53.5717,61.5176,45.7459,0,0,0,0,0,0,0.425507469,0.344771085,0.344771085,0,0,0,0,50.75919,0,0,0,0,0,0,0,0.408451514,0.408451514,0.408451514,0,0,0,0,50.75436,0,0,0,0,0,0,0,0.525982995,0.525982995,0.525982995,0,0,0,0,53.83319,0,0,0,2167280,0,0,0,0.145535,0,0.32372806,0.40384339,0.40384339,58.46744577,0,0,0,0,0,0,0,8400000,0,2167280,118.0248258,0.65349097
10/4/2019 1:00,57,55,53.4798,61.5128,45.7459,0,0,0,0,0,0,0.425500631,0.344764743,0.344764743,0,0,0,0,50.75794,0,0,0,0,0,0,0,0.408445152,0.408445152,0.408445152,0,0,0,0,50.75303,0,0,0,0,0,0,0,0.525967873,0.525967873,0.525967873,0,0,0,0,53.82515,0,0,0,2167280,0,0,0,0.145535,0,0.323725283,0.40384024,0.40384024,58.46694427,0,0,0,0,0,0,0,8400000,0,2167280,118.0231243,0.653481549
10/4/2019 2:00,57,55,53.4798,60.5963,45.7459,0,0,0,0,0,0,0.413800856,0.333919547,0.333919547,0,0,0,0,51.73377,0,0,0,0,0,0,0,0.394788084,0.394788084,0.394788084,0,0,0,0,51.69802,0,0,0,0,0,0,0,0.505626217,0.505626217,0.505626217,0,0,0,0,59.11278,0,0,0,2167280,0,0,0,0.145535,0,0.311210675,0.389630579,0.389630579,56.2067227,0,0,0,0,0,0,0,8400000,0,2167280,117.0951527,0.648343468
10/4/2019 3:00,56,54,52.6417,60.5234,45.9459,0,0,0,0,0,0,0.411405798,0.331812082,0.331812082,0,0,0,0,50.92613,0,0,0,0,0,0,0,0.392220461,0.392220461,0.392220461,0,0,0,0,50.91963,0,0,0,0,0,0,0,0.500667181,0.500667181,0.500667181,0,0,0,0,54.39178,0,0,0,2152930,0,0,0,0.14449,0,0.310024041,0.387643135,0.387643135,55.62167148,0,0,0,0,0,0,0,8400000,0,2152930,115.3024415,0.642672682
10/4/2019 4:00,56,54,52.6417,59.6055,45.9459,0,0,0,0,0,0,0.400097349,0.321340326,0.321340326,0,0,0,0,51.8808,0,0,0,0,0,0,0,0.378980216,0.378980216,0.378980216,0,0,0,0,51.84179,0,0,0,0,0,0,0,0.480810552,0.480810552,0.480810552,0,0,0,0,59.63219,0,0,0,2138580,0,0,0,0.143528,0,0.298392225,0.373917085,0.373917085,53.17797041,0,0,0,0,0,0,0,8400000,0,2138580,114.0203304,0.639790873
10/4/2019 5:00,56,53,50.6921,59.5328,46.0049,0,0,0,0,0,0,0.398069517,0.319530932,0.319530932,0,0,0,0,67.17354,0,0,0,0,0,0,0,0.376758085,0.376758085,0.376758085,0,0,0,0,67.28385,0,0,0,0,0,0,0,0.476278941,0.476278941,0.476278941,0,0,0,0,79.8227,0,0,0,3919950,0,0,0,0.262997,0,0.248743845,0.372284571,0.372284571,81.25528622,0,0,0,0,0,0,0,8400000,0,3919950,151.2932562,0.463148529
10/4/2019 6:00,55,53,51.3559,58.7337,46.3368,0,0,0,0,0,0,0.390920992,0.313044319,0.313044319,0,0,0,0,70.10121,0,0,0,0,0,0,0,0.368607781,0.368607781,0.368607781,0,0,0,0,70.0888,0,0,0,0,0,0,0,0.466404914,0.466404914,0.466404914,0,0,0,0,78.03059,0,0,0,4403850,0,0,0,0.295295,0,0.229673727,0.361341819,0.361341819,84.28738689,0,0,0,0,0,0,0,8400000,0,4403850,159.1836669,0.433757735
10/4/2019 7:00,55,52,49.6682,60.6867,46.3995,0,0,0,0,0,0,0.406230357,0.327246263,0.327246263,0,0,0,0,79.40692,0,0,0,0,0,0,0,0.386610376,0.386610376,0.386610376,0,0,0,0,79.40644,0,0,0,0,0,0,0,0.490247732,0.490247732,0.490247732,0,0,0,0,81.35064,0,0,0,5343460,0,0,0,0.358248,0,0.230970851,0.387552148,0.387552148,102.8486251,0,0,0,0,0,0,0,8400000,0,5343460,78.6123756,0.407608737
10/4/2019 8:00,56,54,52.6417,61.8174,46.2512,0,0,0,0,0,0,0.422204096,0.341973905,0.341973905,0,0,0,0,93.54362,0,0,0,0,0,0,0,0.40509204,0.40509204,0.40509204,0,0,0,0,93.54883,0,0,0,0,0,0,0,0.520373281,0.520373281,0.520373281,0,0,0,0,100.59958,0,0,0,6229500,0,0,0,0.417786,0,0.229077375,0.405684408,0.405684408,118.9197921,0,0,0,0,0,0,0,8400000,0,6229500,92.6133417,0.399628398
10/4/2019 9:00,58,55,52.7329,62.0012,45.8868,0,0,0,0,0,0,0.426613048,0.345862968,0.345862968,0,0,0,0,107.46766,0,0,0,0,0,0,0,0.409856516,0.409856516,0.409856516,0,0,0,0,107.46442,0,0,0,0,0,0,0,0.528950841,0.528950841,0.528950841,0,0,0,0,123.8304,0,0,0,6798460,0,0,0,0.456371,0,0.223761329,0.40999008,0.40999008,126.7693706,0,0,0,0,0,0,0,8400000,0,6798460,106.3897758,0.402508652
10/4/2019 10:00,59,55,52.0965,62.9632,45.7598,0,0,0,0,0,0,0.440761419,0.358924934,0.358924934,0,0,0,0,128.86915,0,0,0,0,0,0,0,0.426170232,0.426170232,0.426170232,0,0,0,0,128.88858,0,0,0,0,0,0,0,0.553865047,0.553865047,0.553865047,0,0,0,0,144.8707,0,0,0,7948770,0,0,0,0.533773,0,0.222187749,0.426306755,0.426306755,147.1766092,0,0,0,0,0,0,0,8400000,0,7948770,127.5996942,0.405785724
10/4/2019 11:00,60,56,53.3563,62.3234,45.5934,0,0,0,0,0,0,0.432683489,0.351333982,0.351333982,0,0,0,0,159.9558,0,0,0,0,0,0,0,0.41661813,0.41661813,0.41661813,0,0,0,0,159.9018,0,0,0,0,0,0,0,0.541626539,0.541626539,0.541626539,0,0,0,0,203.9564,0,0,0,8478900,0,0,0,0.569651,0,0.212105646,0.416667253,0.416667253,149.8685469,0,0,0,0,0,0,0,8400000,0,8478900,158.302782,0.428669776
10/4/2019 12:00,62,55,49.758,61.8904,45.2424,9235490,0,0,0.862438,0,0,0.207241483,0.352207124,0.352207124,159.498054,0,0,9235490,315.070274,0.409381991,9226160,0,0,0.654745,0,0,0.208521809,0.417628714,0.417628714,160.3212979,0,0,9226160,310.7386779,0.404162093,9226160,0,0,0.654745,0,0,0.175159503,0.541789371,0.541789371,134.6708004,0,0,9226160,305.5254004,0.397381446,0,0,9226150,0,0,0,0.62057,0,0.209323846,0.417684041,0.417684041,160.937767,0,0,0,0,0,0,0,8400000,0,9226150,307.060957,0.3993791
10/4/2019 13:00,63,55,49.0554,61.0704,44.9845,0,0,0,0,0,0,0.419127374,0.338408461,0.338408461,0,0,0,0,160.2423,0,0,0,0,0,0,0,0.400326362,0.400326362,0.400326362,0,0,0,0,160.1228,0,0,0,0,0,0,0,0.514027789,0.514027789,0.514027789,0,0,0,0,206.6899,0,0,0,8339230,0,0,0,0.561441,0,0.202025444,0.399985429,0.399985429,140.3947202,0,0,0,0,0,0,0,8400000,0,8339230,158.521572,0.42010601
10/4/2019 14:00,63,54,46.8433,60.8933,44.9885,0,0,0,0,0,0,0.421550273,0.340656712,0.340656712,0,0,0,0,150.277,0,0,0,0,0,0,0,0.403073215,0.403073215,0.403073215,0,0,0,0,150.2772,0,0,0,0,0,0,0,0.518379881,0.518379881,0.518379881,0,0,0,0,181.4347,0,0,0,8408260,0,0,0,0.566079,0,0.203520826,0.403010951,0.403010951,142.6046686,0,0,0,0,0,0,0,8400000,0,8408260,148.774428,0.408252364
10/4/2019 15:00,64,54,46.0682,60.0103,44.7993,0,0,0,0,0,0,0.411184655,0.330941621,0.330941621,0,0,0,0,145.2248,0,0,0,0,0,0,0,0.390764143,0.390764143,0.390764143,0,0,0,0,145.1621,0,0,0,0,0,0,0,0.499938294,0.499938294,0.499938294,0,0,0,0,173.3931,0,0,0,8597970,0,0,0,0.579273,0,0.194869166,0.390790418,0.390790418,139.6232705,0,0,0,0,0,0,0,8400000,0,8597970,143.710479,0.387765862
10/4/2019 16:00,64,53,43.614,59.0499,44.7888,0,0,0,0,0,0,0.393764943,0.31481861,0.31481861,0,0,0,0,168.0302,0,0,0,0,0,0,0,0.370353062,0.370353062,0.370353062,0,0,0,0,167.9318,0,0,0,0,0,0,0,0.465751728,0.465751728,0.465751728,0,0,0,0,222.0377,0,0,0,8438590,0,0,0,0.568557,0,0.183070617,0.370354725,0.370354725,128.7381566,0,0,0,0,0,0,0,8400000,0,8438590,166.252482,0.412006304
10/4/2019 17:00,63,52,42.3921,58.0532,44.8974,0,0,0,0,0,0,0.386116589,0.307814586,0.307814586,0,0,0,0,128.4586,0,0,0,0,0,0,0,0.361494277,0.361494277,0.361494277,0,0,0,0,128.3978,0,0,0,0,0,0,0,0.453382178,0.453382178,0.453382178,0,0,0,0,165.3214,0,0,0,7085360,0,0,0,0.477178,0,0.187282226,0.36153024,0.36153024,110.5801661,0,0,0,0,0,0,0,8400000,0,7085360,127.113822,0.392921798
10/4/2019 18:00,61,51,41.9427,57.3158,45.2633,0,0,0,0,0,0,0.370650729,0.29374913,0.29374913,0,0,0,0,116.7865,0,0,0,0,0,0,0,0.343662215,0.343662215,0.343662215,0,0,0,0,116.7032,0,0,0,0,0,0,0,0.424615061,0.424615061,0.424615061,0,0,0,0,150.1202,0,0,0,6600580,0,0,0,0.443932,0,0.180950502,0.343711578,0.343711578,99.53152199,0,0,0,0,0,0,0,8400000,0,6600580,115.536168,0.382600781
10/4/2019 19:00,60,50,40.5518,57.1282,45.173,0,0,0,0,0,0,0.368788743,0.291984265,0.291984265,0,0,0,0,54.83857,0,0,0,0,0,0,0,0.341383688,0.341383688,0.341383688,0,0,0,0,54.75382,0,0,0,0,0,0,0,0.419305325,0.419305325,0.419305325,0,0,0,0,63.35762,0,0,0,2490660,0,0,0,0.167562,0,0.259471574,0.341478652,0.341478652,53.85462256,0,0,0,0,0,0,0,8400000,0,2490660,54.2062818,0.562743333
10/4/2019 20:00,59,50,41.5716,55.7166,45.3594,0,0,0,0,0,0,0.356984535,0.281211154,0.281211154,0,0,0,0,55.83758,0,0,0,0,0,0,0,0.327581852,0.327581852,0.327581852,0,0,0,0,55.76436,0,0,0,0,0,0,0,0.398028963,0.398028963,0.398028963,0,0,0,0,67.5866,0,0,0,2326900,0,0,0,0.156444,0,0.247765308,0.322419928,0.322419928,48.04375788,0,0,0,0,0,0,0,8400000,0,2326900,55.2067164,0.571992632
10/4/2019 21:00,57,49,41.5716,55.5979,45.7567,0,0,0,0,0,0,0.353534631,0.278250813,0.278250813,0,0,0,0,52.23598,0,0,0,0,0,0,0,0.323951078,0.323951078,0.323951078,0,0,0,0,52.21865,0,0,0,0,0,0,0,0.391461847,0.391461847,0.391461847,0,0,0,0,58.97497,0,0,0,2254240,0,0,0,0.151371,0,0.247427372,0.319468866,0.319468866,46.48005662,0,0,0,0,0,0,0,8400000,0,2254240,51.6964635,0.572471698
10/4/2019 22:00,56,49,42.4778,55.5878,45.954,0,0,0,0,0,0,0.352492733,0.277397128,0.277397128,0,0,0,0,51.90986,0,0,0,0,0,0,0,0.322934578,0.322934578,0.322934578,0,0,0,0,51.9028,0,0,0,0,0,0,0,0.389969762,0.389969762,0.389969762,0,0,0,0,58.37035,0,0,0,2239600,0,0,0,0.150305,0,0.247172968,0.318595988,0.318595988,46.13071501,0,0,0,0,0,0,0,8400000,0,2239600,107.011525,0.573378416
10/4/2019 23:00,56,49,42.4778,54.6789,45.9486,0,0,0,0,0,0,0.343323163,0.268957052,0.268957052,0,0,0,0,54.35816,0,0,0,0,0,0,0,0.31199269,0.31199269,0.31199269,0,0,0,0,54.30102,0,0,0,0,0,0,0,0.373375839,0.373375839,0.373375839,0,0,0,0,65.17643,0,0,0,2167710,0,0,0,0.145482,0,0.239256528,0.307194716,0.307194716,43.21989733,0,0,0,0,0,0,0,8400000,0,2167710,105.0531473,0.581552776
10/5/2019 0:00,55,48,41.1926,54.5862,46.1486,0,0,0,0,0,0,0.341071144,0.266990563,0.266990563,0,0,0,0,51.55752,0,0,0,0,0,0,0,0.309549038,0.309549038,0.309549038,0,0,0,0,51.54497,0,0,0,0,0,0,0,0.368566057,0.368566057,0.368566057,0,0,0,0,58.04918,0,0,0,2152930,0,0,0,0.144416,0,0.238156418,0.305361374,0.305361374,42.72784139,0,0,0,0,0,0,0,8400000,0,2152930,103.2680114,0.575595183
10/5/2019 1:00,55,48,41.1926,54.5821,46.1486,0,0,0,0,0,0,0.340974,0.266901255,0.266901255,0,0,0,0,51.51533,0,0,0,0,0,0,0,0.309438201,0.309438201,0.309438201,0,0,0,0,51.51079,0,0,0,0,0,0,0,0.368300394,0.368300394,0.368300394,0,0,0,0,57.91617,0,0,0,2167280,0,0,0,0.145378,0,0.237726451,0.305312163,0.305312163,42.93498183,0,0,0,0,0,0,0,8400000,0,2167280,103.4818118,0.572967841
10/5/2019 2:00,55,48,41.1926,54.5841,46.1459,0,0,0,0,0,0,0.341004289,0.2669291,0.2669291,0,0,0,0,51.52316,0,0,0,0,0,0,0,0.309475558,0.309475558,0.309475558,0,0,0,0,51.51834,0,0,0,0,0,0,0,0.368369334,0.368369334,0.368369334,0,0,0,0,57.9272,0,0,0,2167280,0,0,0,0.145378,0,0.237746717,0.305335537,0.305335537,42.93864211,0,0,0,0,0,0,0,8400000,0,2167280,103.4880521,0.573002393
10/5/2019 3:00,54,48,42.1134,53.6735,46.3459,0,0,0,0,0,0,0.331523232,0.258320129,0.258320129,0,0,0,0,54.63258,0,0,0,0,0,0,0,0.298336266,0.298336266,0.298336266,0,0,0,0,54.57854,0,0,0,0,0,0,0,0.351672806,0.351672806,0.351672806,0,0,0,0,65.80401,0,0,0,2152930,0,0,0,0.144347,0,0.228164629,0.293735618,0.293735618,40.9352062,0,0,0,0,0,0,0,8400000,0,2152930,102.8798462,0.573431628
10/5/2019 4:00,54,47,40.2419,53.5871,46.3459,0,0,0,0,0,0,0.330223255,0.257125625,0.257125625,0,0,0,0,51.67775,0,0,0,0,0,0,0,0.296802271,0.296802271,0.296802271,0,0,0,0,51.66539,0,0,0,0,0,0,0,0.348109216,0.348109216,0.348109216,0,0,0,0,58.42697,0,0,0,2138580,0,0,0,0.143386,0,0.227661832,0.292719953,0.292719953,40.57275343,0,0,0,0,0,0,0,8400000,0,2138580,101.0727134,0.567139205
10/5/2019 5:00,54,47,40.2419,53.5875,46.4049,0,0,0,0,0,0,0.32978652,0.256773301,0.256773301,0,0,0,0,64.78259,0,0,0,0,0,0,0,0.296389455,0.296389455,0.296389455,0,0,0,0,64.92156,0,0,0,0,0,0,0,0.347501262,0.347501262,0.347501262,0,0,0,0,78.6376,0,0,0,3545980,0,0,0,0.237697,0,0.194171026,0.292365651,0.292365651,57.37721466,0,0,0,0,0,0,0,8400000,0,3545980,126.1130447,0.4267809
10/5/2019 6:00,54,47,40.2419,53.7082,46.467,0,0,0,0,0,0,0.332806212,0.259546334,0.259546334,0,0,0,0,66.87601,0,0,0,0,0,0,0,0.300011823,0.300011823,0.300011823,0,0,0,0,66.89024,0,0,0,0,0,0,0,0.354459402,0.354459402,0.354459402,0,0,0,0,82.4718,0,0,0,3552930,0,0,0,0.238163,0,0.195794034,0.294608936,0.294608936,57.97020808,0,0,0,0,0,0,0,8400000,0,3552930,126.9132681,0.42864881
10/5/2019 7:00,54,47,39.7547,55.65,46.4755,0,0,0,0,0,0,0.351099031,0.276372307,0.276372307,0,0,0,0,60.79097,0,0,0,0,0,0,0,0.321848775,0.321848775,0.321848775,0,0,0,0,60.84879,0,0,0,0,0,0,0,0.388213559,0.388213559,0.388213559,0,0,0,0,67.63737,0,0,0,3668010,0,0,0,0.245873,0,0.211135759,0.317164582,0.317164582,64.53733947,0,0,0,0,0,0,0,8400000,0,3668010,60.2403021,0.431362574
10/5/2019 8:00,56,49,42.5632,56.7184,46.0889,0,0,0,0,0,0,0.364874904,0.288866217,0.288866217,0,0,0,0,67.21037,0,0,0,0,0,0,0,0.337755035,0.337755035,0.337755035,0,0,0,0,67.26063,0,0,0,0,0,0,0,0.414104956,0.414104956,0.414104956,0,0,0,0,78.4719,0,0,0,3927430,0,0,0,0.2635,0,0.217221688,0.332376439,0.332376439,71.09358108,0,0,0,0,0,0,0,8400000,0,3927430,66.5880237,0.430036887
10/5/2019 9:00,58,50,42.6484,58.6511,45.7132,0,0,0,0,0,0,0.389286523,0.31120405,0.31120405,0,0,0,0,66.48826,0,0,0,0,0,0,0,0.36614537,0.36614537,0.36614537,0,0,0,0,66.49485,0,0,0,0,0,0,0,0.458461187,0.458461187,0.458461187,0,0,0,0,68.49565,0,0,0,4360390,0,0,0,0.292848,0,0.22951068,0.360545867,0.360545867,83.39633942,0,0,0,0,0,0,0,8400000,0,4360390,65.8299015,0.426019469
10/5/2019 10:00,60,52,45.2136,57.9457,45.3429,0,0,0,0,0,0,0.37681084,0.299472848,0.299472848,0,0,0,0,75.03703,0,0,0,0,0,0,0,0.351006418,0.351006418,0.351006418,0,0,0,0,75.02398,0,0,0,0,0,0,0,0.434570215,0.434570215,0.434570215,0,0,0,0,88.3967,0,0,0,4794750,0,0,0,0.322399,0,0.214143234,0.352124313,0.352124313,85.56360613,0,0,0,0,0,0,0,8400000,0,4794750,74.2737402,0.411482549
10/5/2019 11:00,61,51,41.7414,57.8977,45.162,0,0,0,0,0,0,0.377219947,0.299751642,0.299751642,0,0,0,0,79.01322,0,0,0,0,0,0,0,0.351316309,0.351316309,0.351316309,0,0,0,0,79.005,0,0,0,0,0,0,0,0.434033201,0.434033201,0.434033201,0,0,0,0,87.96333,0,0,0,5157480,0,0,0,0.347,0,0.207450317,0.352211416,0.352211416,89.16007195,0,0,0,0,0,0,0,8400000,0,5157480,78.21495,0.392099774
10/5/2019 12:00,61,51,41.7414,57.9235,45.2078,0,0,0,0,0,0,0.377637255,0.3001631,0.3001631,0,0,0,0,89.96841,0,0,0,0,0,0,0,0.351860251,0.351860251,0.351860251,0,0,0,0,89.96261,0,0,0,0,0,0,0,0.435201079,0.435201079,0.435201079,0,0,0,0,104.0808,0,0,0,5809240,0,0,0,0.390787,0,0.197204008,0.352526311,0.352526311,95.46711764,0,0,0,0,0,0,0,8400000,0,5809240,89.0629839,0.376014675
10/5/2019 13:00,62,51,40.8054,57.9935,44.9923,0,0,0,0,0,0,0.379715935,0.301959391,0.301959391,0,0,0,0,86.19059,0,0,0,0,0,0,0,0.354075543,0.354075543,0.354075543,0,0,0,0,86.18323,0,0,0,0,0,0,0,0.438848726,0.438848726,0.438848726,0,0,0,0,99.1618,0,0,0,5624560,0,0,0,0.378658,0,0.201073153,0.354306418,0.354306418,94.24566789,0,0,0,0,0,0,0,8400000,0,5624560,85.3213977,0.381478497
10/5/2019 14:00,62,51,40.8054,57.0926,45.0028,0,0,0,0,0,0,0.369125409,0.292193552,0.292193552,0,0,0,0,94.85594,0,0,0,0,0,0,0,0.341570439,0.341570439,0.341570439,0,0,0,0,94.80643,0,0,0,0,0,0,0,0.419860606,0.419860606,0.419860606,0,0,0,0,118.1358,0,0,0,5753740,0,0,0,0.387341,0,0.190408445,0.341901747,0.341901747,91.29672394,0,0,0,0,0,0,0,8400000,0,5753740,93.8583657,0.382799182
10/5/2019 15:00,63,50,37.1881,57.0038,44.819,0,0,0,0,0,0,0.368933172,0.291911025,0.291911025,0,0,0,0,95.43356,0,0,0,0,0,0,0,0.341149318,0.341149318,0.341149318,0,0,0,0,95.4202,0,0,0,0,0,0,0,0.417844304,0.417844304,0.417844304,0,0,0,0,112.2469,0,0,0,6029000,0,0,0,0.406157,0,0.186045548,0.341401375,0.341401375,93.47238406,0,0,0,0,0,0,0,8400000,0,6029000,94.465998,0.367061159
10/5/2019 16:00,63,50,37.1881,57.0396,44.7924,0,0,0,0,0,0,0.369491262,0.292410745,0.292410745,0,0,0,0,87.42779,0,0,0,0,0,0,0,0.341781377,0.341781377,0.341781377,0,0,0,0,87.41804,0,0,0,0,0,0,0,0.418965349,0.418965349,0.418965349,0,0,0,0,101.4215,0,0,0,5640120,0,0,0,0.379997,0,0.191905382,0.34190611,0.34190611,90.19744879,0,0,0,0,0,0,0,8400000,0,5640120,86.5438596,0.374292544
10/5/2019 17:00,62,50,38.2422,56.9852,44.9626,0,0,0,0,0,0,0.368098682,0.291225231,0.291225231,0,0,0,0,79.94127,0,0,0,0,0,0,0,0.340327317,0.340327317,0.340327317,0,0,0,0,79.93236,0,0,0,0,0,0,0,0.416662727,0.416662727,0.416662727,0,0,0,0,90.3339,0,0,0,5190810,0,0,0,0.349494,0,0.198324031,0.340652139,0.340652139,85.78853046,0,0,0,0,0,0,0,8400000,0,5190810,79.1330364,0.384909639
10/5/2019 18:00,61,50,39.3428,56.9398,45.1407,0,0,0,0,0,0,0.36656446,0.289911345,0.289911345,0,0,0,0,75.09566,0,0,0,0,0,0,0,0.338711175,0.338711175,0.338711175,0,0,0,0,75.08758,0,0,0,0,0,0,0,0.414042721,0.414042721,0.414042721,0,0,0,0,82.4382,0,0,0,4842510,0,0,0,0.325831,0,0.20360875,0.33932817,0.33932817,82.16478408,0,0,0,0,0,0,0,8400000,0,4842510,74.3367042,0.395293839
10/5/2019 19:00,60,50,40.8054,56.9064,45.1715,0,0,0,0,0,0,0.365800341,0.289227985,0.289227985,0,0,0,0,54.585,0,0,0,0,0,0,0,0.337850108,0.337850108,0.337850108,0,0,0,0,54.51509,0,0,0,0,0,0,0,0.412474873,0.412474873,0.412474873,0,0,0,0,62.75688,0,0,0,2481950,0,0,0,0.166978,0,0.257323502,0.338684127,0.338684127,53.22200543,0,0,0,0,0,0,0,8400000,0,2481950,53.9699391,0.560394974
10/5/2019 20:00,59,50,41.7414,55.7109,45.3621,0,0,0,0,0,0,0.356830142,0.281071136,0.281071136,0,0,0,0,56.14198,0,0,0,0,0,0,0,0.327410906,0.327410906,0.327410906,0,0,0,0,56.08843,0,0,0,0,0,0,0,0.39766378,0.39766378,0.39766378,0,0,0,0,67.9424,0,0,0,2384210,0,0,0,0.160295,0,0.246128843,0.322335054,0.322335054,48.90190404,0,0,0,0,0,0,0,8400000,0,2384210,55.5275457,0.563914457
10/5/2019 21:00,58,49,40.326,55.6032,45.5621,0,0,0,0,0,0,0.354444712,0.278984671,0.278984671,0,0,0,0,53.22074,0,0,0,0,0,0,0,0.324823235,0.324823235,0.324823235,0,0,0,0,53.20904,0,0,0,0,0,0,0,0.392623945,0.392623945,0.392623945,0,0,0,0,60.54404,0,0,0,2383690,0,0,0,0.160157,0,0.244482956,0.320268503,0.320268503,48.56429809,0,0,0,0,0,0,0,8400000,0,2383690,52.6769496,0.555389475
10/5/2019 22:00,57,49,41.2771,55.6009,45.7621,0,0,0,0,0,0,0.353579781,0.278295553,0.278295553,0,0,0,0,52.90961,0,0,0,0,0,0,0,0.324017602,0.324017602,0.324017602,0,0,0,0,52.90227,0,0,0,0,0,0,0,0.391553451,0.391553451,0.391553451,0,0,0,0,59.96862,0,0,0,2354990,0,0,0,0.158133,0,0.244721255,0.319516283,0.319516283,48.02634228,0,0,0,0,0,0,0,8400000,0,2354990,109.5955423,0.558450994
10/5/2019 23:00,56,49,42.6484,55.6007,45.9514,0,0,0,0,0,0,0.352747763,0.277630922,0.277630922,0,0,0,0,51.79279,0,0,0,0,0,0,0,0.323235347,0.323235347,0.323235347,0,0,0,0,51.77832,0,0,0,0,0,0,0,0.390544905,0.390544905,0.390544905,0,0,0,0,58.22633,0,0,0,2211330,0,0,0,0.148408,0,0.248108287,0.318777987,0.318777987,45.72077481,0,0,0,0,0,0,0,8400000,0,2211330,106.4650048,0.577742832
10/6/2019 0:00,56,49,42.6484,55.5789,45.9513,0,0,0,0,0,0,0.352393865,0.277305046,0.277305046,0,0,0,0,51.70966,0,0,0,0,0,0,0,0.322815033,0.322815033,0.322815033,0,0,0,0,51.70441,0,0,0,0,0,0,0,0.38973095,0.38973095,0.38973095,0,0,0,0,58.07216,0,0,0,2224970,0,0,0,0.149323,0,0.247514522,0.31852644,0.31852644,45.89269892,0,0,0,0,0,0,0,8400000,0,2224970,106.6329089,0.575106589
10/6/2019 1:00,55,49,43.5284,55.5804,46.1486,0,0,0,0,0,0,0.351635514,0.276710904,0.276710904,0,0,0,0,51.50998,0,0,0,0,0,0,0,0.322126937,0.322126937,0.322126937,0,0,0,0,51.50508,0,0,0,0,0,0,0,0.388912685,0.388912685,0.388912685,0,0,0,0,57.617,0,0,0,2181910,0,0,0,0.146359,0,0.248201941,0.317842777,0.317842777,45.1295248,0,0,0,0,0,0,0,8400000,0,2181910,105.6673448,0.58114594
10/6/2019 2:00,55,49,43.5284,54.6667,46.1486,0,0,0,0,0,0,0.342399046,0.268212514,0.268212514,0,0,0,0,54.52802,0,0,0,0,0,0,0,0.311111392,0.311111392,0.311111392,0,0,0,0,54.47844,0,0,0,0,0,0,0,0.372184754,0.372184754,0.372184754,0,0,0,0,65.43523,0,0,0,2196120,0,0,0,0.147312,0,0.237887787,0.306394609,0.306394609,43.53584386,0,0,0,0,0,0,0,8400000,0,2196120,105.5120539,0.576537096
10/6/2019 3:00,54,48,42.1984,53.6814,46.3486,0,0,0,0,0,0,0.331652119,0.258438471,0.258438471,0,0,0,0,54.78657,0,0,0,0,0,0,0,0.298486856,0.298486856,0.298486856,0,0,0,0,54.72081,0,0,0,0,0,0,0,0.35201805,0.35201805,0.35201805,0,0,0,0,66.2086,0,0,0,2153070,0,0,0,0.144357,0,0.228225482,0.293810443,0.293810443,40.9487865,0,0,0,0,0,0,0,8400000,0,2153070,102.9227765,0.573633611
10/6/2019 4:00,54,47,39.8385,53.593,46.3459,0,0,0,0,0,0,0.330221051,0.257124606,0.257124606,0,0,0,0,51.90439,0,0,0,0,0,0,0,0.296802982,0.296802982,0.296802982,0,0,0,0,51.8932,0,0,0,0,0,0,0,0.348119271,0.348119271,0.348119271,0,0,0,0,58.79279,0,0,0,2167280,0,0,0,0.14531,0,0.226904951,0.292715929,0.292715929,40.98054677,0,0,0,0,0,0,0,8400000,0,2167280,101.6461468,0.562803958
10/6/2019 5:00,54,47,39.8385,53.5876,46.4023,0,0,0,0,0,0,0.329882787,0.256857734,0.256857734,0,0,0,0,63.54718,0,0,0,0,0,0,0,0.296496278,0.296496278,0.296496278,0,0,0,0,63.66863,0,0,0,0,0,0,0,0.347689619,0.347689619,0.347689619,0,0,0,0,76.7677,0,0,0,3431100,0,0,0,0.230001,0,0.196654029,0.292440365,0.292440365,56.22830338,0,0,0,0,0,0,0,8400000,0,3431100,124.2811034,0.434663298
10/6/2019 6:00,53,47,41.2771,53.7029,46.6562,0,0,0,0,0,0,0.331905816,0.258813648,0.258813648,0,0,0,0,64.97459,0,0,0,0,0,0,0,0.299132936,0.299132936,0.299132936,0,0,0,0,64.98202,0,0,0,0,0,0,0,0.353232278,0.353232278,0.353232278,0,0,0,0,79.4782,0,0,0,3394240,0,0,0,0.227438,0,0.198659908,0.29383439,0.29383439,56.19161719,0,0,0,0,0,0,0,8400000,0,3394240,124.2476172,0.439265169
10/6/2019 7:00,53,47,41.2771,54.7108,46.6539,0,0,0,0,0,0,0.340736,0.266930287,0.266930287,0,0,0,0,61.38743,0,0,0,0,0,0,0,0.309695171,0.309695171,0.309695171,0,0,0,0,61.42587,0,0,0,0,0,0,0,0.369499788,0.369499788,0.369499788,0,0,0,0,70.84305,0,0,0,3465990,0,0,0,0.232244,0,0.20581945,0.304773346,0.304773346,59.44734638,0,0,0,0,0,0,0,8400000,0,3465990,60.8116113,0.438333901
10/6/2019 8:00,54,48,42.1984,56.6185,46.4646,0,0,0,0,0,0,0.361759311,0.286195013,0.286195013,0,0,0,0,60.77878,0,0,0,0,0,0,0,0.334486466,0.334486466,0.334486466,0,0,0,0,60.84324,0,0,0,0,0,0,0,0.408475557,0.408475557,0.408475557,0,0,0,0,67.31418,0,0,0,3710690,0,0,0,0.248733,0,0.220211333,0.329836114,0.329836114,68.09466596,0,0,0,0,0,0,0,8400000,0,3710690,60.2348076,0.438200246
10/6/2019 9:00,56,50,44.8012,57.6898,46.0754,0,0,0,0,0,0,0.376376354,0.299478751,0.299478751,0,0,0,0,66.50346,0,0,0,0,0,0,0,0.35132794,0.35132794,0.35132794,0,0,0,0,66.5512,0,0,0,0,0,0,0,0.435915134,0.435915134,0.435915134,0,0,0,0,77.1044,0,0,0,3927570,0,0,0,0.26351,0,0.227706886,0.345787663,0.345787663,74.5278945,0,0,0,0,0,0,0,8400000,0,3927570,65.885688,0.440231546
10/6/2019 10:00,57,51,46.0217,57.7881,45.9077,0,0,0,0,0,0,0.379206876,0.302001811,0.302001811,0,0,0,0,68.93292,0,0,0,0,0,0,0,0.354462238,0.354462238,0.354462238,0,0,0,0,68.92457,0,0,0,0,0,0,0,0.441986917,0.441986917,0.441986917,0,0,0,0,72.08815,0,0,0,4374840,0,0,0,0.293649,0,0.219655606,0.347847411,0.347847411,80.07984442,0,0,0,0,0,0,0,8400000,0,4374840,68.2353243,0.421284896
10/6/2019 11:00,59,51,43.9588,57.8399,45.5483,0,0,0,0,0,0,0.374859494,0.297792691,0.297792691,0,0,0,0,77.08124,0,0,0,0,0,0,0,0.348951715,0.348951715,0.348951715,0,0,0,0,77.07105,0,0,0,0,0,0,0,0.430585398,0.430585398,0.430585398,0,0,0,0,85.22066,0,0,0,5025590,0,0,0,0.337683,0,0.208479723,0.349964827,0.349964827,87.31113421,0,0,0,0,0,0,0,8400000,0,5025590,76.3003395,0.395303519
10/6/2019 12:00,60,51,43.0917,57.904,45.4077,0,0,0,0,0,0,0.376502958,0.29923028,0.29923028,0,0,0,0,90.643,0,0,0,0,0,0,0,0.350744611,0.350744611,0.350744611,0,0,0,0,90.63862,0,0,0,0,0,0,0,0.433614906,0.433614906,0.433614906,0,0,0,0,104.9882,0,0,0,5851780,0,0,0,0.393377,0,0.196035836,0.351497563,0.351497563,95.59654859,0,0,0,0,0,0,0,8400000,0,5851780,89.7322338,0.374195514
10/6/2019 13:00,62,51,40.7211,57.9948,45.0245,0,0,0,0,0,0,0.379627913,0.301897635,0.301897635,0,0,0,0,96.42237,0,0,0,0,0,0,0,0.354009295,0.354009295,0.354009295,0,0,0,0,96.41681,0,0,0,0,0,0,0,0.43881693,0.43881693,0.43881693,0,0,0,0,112.7428,0,0,0,6130520,0,0,0,0.412669,0,0.19366413,0.354216217,0.354216217,98.93848496,0,0,0,0,0,0,0,8400000,0,6130520,95.4526419,0.373369264
10/6/2019 14:00,62,51,40.7211,58.0331,45.0113,0,0,0,0,0,0,0.380192012,0.302410559,0.302410559,0,0,0,0,91.88514,0,0,0,0,0,0,0,0.354657402,0.354657402,0.354657402,0,0,0,0,91.87558,0,0,0,0,0,0,0,0.440024241,0.440024241,0.440024241,0,0,0,0,106.695,0,0,0,5900680,0,0,0,0.397217,0,0.197264701,0.354780591,0.354780591,96.99965657,0,0,0,0,0,0,0,8400000,0,5900680,90.9568242,0.376150254
10/6/2019 15:00,62,51,40.7211,58.0015,45.0272,0,0,0,0,0,0,0.37973226,0.301996339,0.301996339,0,0,0,0,97.45802,0,0,0,0,0,0,0,0.354135389,0.354135389,0.354135389,0,0,0,0,97.44719,0,0,0,0,0,0,0,0.439080416,0.439080416,0.439080416,0,0,0,0,114.1012,0,0,0,6160030,0,0,0,0.414649,0,0.193319407,0.354287945,0.354287945,99.23777896,0,0,0,0,0,0,0,8400000,0,6160030,96.4727181,0.373920417
10/6/2019 16:00,62,51,40.7211,57.1655,45.0033,0,0,0,0,0,0,0.370068033,0.293064295,0.293064295,0,0,0,0,95.54996,0,0,0,0,0,0,0,0.34268896,0.34268896,0.34268896,0,0,0,0,95.49947,0,0,0,0,0,0,0,0.422017734,0.422017734,0.422017734,0,0,0,0,119.1475,0,0,0,5785320,0,0,0,0.389464,0,0.190566304,0.342782514,0.342782514,91.87392098,0,0,0,0,0,0,0,8400000,0,5785320,94.5444753,0.383097055
10/6/2019 17:00,61,50,39.2592,57.0052,45.1493,0,0,0,0,0,0,0.36753933,0.290817167,0.290817167,0,0,0,0,77.63825,0,0,0,0,0,0,0,0.339876825,0.339876825,0.339876825,0,0,0,0,77.62876,0,0,0,0,0,0,0,0.416347027,0.416347027,0.416347027,0,0,0,0,86.45959,0,0,0,5018400,0,0,0,0.337651,0,0.201048077,0.340099446,0.340099446,84.07830572,0,0,0,0,0,0,0,8400000,0,5018400,76.8524724,0.38994339
10/6/2019 18:00,60,50,40.7211,56.0421,45.3299,0,0,0,0,0,0,0.355591938,0.279909988,0.279909988,0,0,0,0,75.05222,0,0,0,0,0,0,0,0.325909394,0.325909394,0.325909394,0,0,0,0,75.0106,0,0,0,0,0,0,0,0.394705916,0.394705916,0.394705916,0,0,0,0,90.1224,0,0,0,4726340,0,0,0,0.317802,0,0.19650883,0.326642419,0.326642419,77.39729521,0,0,0,0,0,0,0,8400000,0,4726340,74.260494,0.400893254
10/6/2019 19:00,59,49,39.2592,55.9074,45.3687,0,0,0,0,0,0,0.353790169,0.27827621,0.27827621,0,0,0,0,55.08301,0,0,0,0,0,0,0,0.323833563,0.323833563,0.323833563,0,0,0,0,55.00409,0,0,0,0,0,0,0,0.390141593,0.390141593,0.390141593,0,0,0,0,63.84547,0,0,0,2481380,0,0,0,0.166824,0,0.245534946,0.324713296,0.324713296,50.77212528,0,0,0,0,0,0,0,8400000,0,2481380,54.4540491,0.549735898
10/6/2019 20:00,58,49,40.2419,55.619,45.5621,0,0,0,0,0,0,0.354570886,0.279099805,0.279099805,0,0,0,0,52.92985,0,0,0,0,0,0,0,0.324980043,0.324980043,0.324980043,0,0,0,0,52.92183,0,0,0,0,0,0,0,0.392847872,0.392847872,0.392847872,0,0,0,0,59.97746,0,0,0,2355490,0,0,0,0.158263,0,0.245434004,0.320486704,0.320486704,48.17644516,0,0,0,0,0,0,0,8400000,0,2355490,52.3926117,0.55957603
10/6/2019 21:00,58,49,40.2419,55.6012,45.5621,0,0,0,0,0,0,0.354318682,0.278868635,0.278868635,0,0,0,0,53.16935,0,0,0,0,0,0,0,0.324678809,0.324678809,0.324678809,0,0,0,0,53.16664,0,0,0,0,0,0,0,0.392296875,0.392296875,0.392296875,0,0,0,0,60.39324,0,0,0,2397900,0,0,0,0.161111,0,0.244037527,0.320196546,0.320196546,48.76479877,0,0,0,0,0,0,0,8400000,0,2397900,52.6349736,0.553122676
10/6/2019 22:00,57,49,41.6566,55.6028,45.7621,0,0,0,0,0,0,0.353609306,0.278322737,0.278322737,0,0,0,0,52.91605,0,0,0,0,0,0,0,0.324053954,0.324053954,0.324053954,0,0,0,0,52.90859,0,0,0,0,0,0,0,0.391618718,0.391618718,0.391618718,0,0,0,0,59.97644,0,0,0,2354990,0,0,0,0.158133,0,0.244741074,0.319539361,0.319539361,48.03023189,0,0,0,0,0,0,0,8400000,0,2354990,109.6012719,0.55848019
10/6/2019 23:00,56,49,42.5632,54.6969,45.9514,0,0,0,0,0,0,0.343611194,0.269224013,0.269224013,0,0,0,0,54.98298,0,0,0,0,0,0,0,0.312341454,0.312341454,0.312341454,0,0,0,0,54.91698,0,0,0,0,0,0,0,0.374063139,0.374063139,0.374063139,0,0,0,0,66.2686,0,0,0,2211330,0,0,0,0.148408,0,0.238254538,0.307397158,0.307397158,43.90495057,0,0,0,0,0,0,0,8400000,0,2211330,106.0615506,0.575553448
10/7/2019 0:00,55,48,41.1926,54.5901,46.1486,0,0,0,0,0,0,0.341179577,0.267091284,0.267091284,0,0,0,0,51.82981,0,0,0,0,0,0,0,0.309680462,0.309680462,0.309680462,0,0,0,0,51.81541,0,0,0,0,0,0,0,0.368831781,0.368831781,0.368831781,0,0,0,0,58.5034,0,0,0,2181920,0,0,0,0.146359,0,0.23743795,0.305433359,0.305433359,43.17255096,0,0,0,0,0,0,0,8400000,0,2181920,103.893021,0.571384951
10/7/2019 1:00,54,48,42.1134,54.5822,46.3486,0,0,0,0,0,0,0.340291099,0.266376813,0.266376813,0,0,0,0,51.70637,0,0,0,0,0,0,0,0.308839529,0.308839529,0.308839529,0,0,0,0,51.7006,0,0,0,0,0,0,0,0.367657567,0.367657567,0.367657567,0,0,0,0,58.19806,0,0,0,2181770,0,0,0,0.146281,0,0.236880432,0.304684841,0.304684841,43.06821828,0,0,0,0,0,0,0,8400000,0,2181770,103.7510483,0.570643367
10/7/2019 2:00,54,48,42.1134,54.5819,46.3486,0,0,0,0,0,0,0.340291237,0.266375924,0.266375924,0,0,0,0,51.53757,0,0,0,0,0,0,0,0.308837577,0.308837577,0.308837577,0,0,0,0,51.5316,0,0,0,0,0,0,0,0.367645355,0.367645355,0.367645355,0,0,0,0,57.95641,0,0,0,2167420,0,0,0,0.145319,0,0.237268113,0.304687813,0.304687813,42.85497112,0,0,0,0,0,0,0,8400000,0,2167420,103.4063911,0.572513262
10/7/2019 3:00,53,48,43.4428,53.6794,46.5459,0,0,0,0,0,0,0.330805261,0.257760692,0.257760692,0,0,0,0,54.63073,0,0,0,0,0,0,0,0.297690168,0.297690168,0.297690168,0,0,0,0,54.57658,0,0,0,0,0,0,0,0.350912313,0.350912313,0.350912313,0,0,0,0,65.80096,0,0,0,2152930,0,0,0,0.144286,0,0.227693519,0.293098476,0.293098476,40.85068404,0,0,0,0,0,0,0,8400000,0,2152930,102.792884,0.572946918
10/7/2019 4:00,53,47,41.1926,53.587,46.5459,0,0,0,0,0,0,0.329498973,0.25656139,0.25656139,0,0,0,0,51.8928,0,0,0,0,0,0,0,0.296150695,0.296150695,0.296150695,0,0,0,0,51.8824,0,0,0,0,0,0,0,0.347345083,0.347345083,0.347345083,0,0,0,0,58.76415,0,0,0,2167280,0,0,0,0.145247,0,0.22643524,0.292078679,0.292078679,40.89571387,0,0,0,0,0,0,0,8400000,0,2167280,101.5565539,0.562307891
