Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
10/7/2019 5:00,53,47,41.1926,53.5873,46.6049,0,0,0,0,0,0,0.329156934,0.256292283,0.256292283,0,0,0,0,64.17499,0,0,0,0,0,0,0,0.29584329,0.29584329,0.29584329,0,0,0,0,64.30376,0,0,0,0,0,0,0,0.34692215,0.34692215,0.34692215,0,0,0,0,77.7218,0,0,0,3488610,0,0,0,0.233758,0,0.195032392,0.291796807,0.291796807,56.69932942,0,0,0,0,0,0,0,8400000,0,3488610,125.0926694,0.430289437
10/7/2019 6:00,53,47,41.1926,53.7081,46.6911,0,0,0,0,0,0,0.331924343,0.258843342,0.258843342,0,0,0,0,71.24558,0,0,0,0,0,0,0,0.299184456,0.299184456,0.299184456,0,0,0,0,71.27474,0,0,0,0,0,0,0,0.353385858,0.353385858,0.353385858,0,0,0,0,89.1584,0,0,0,3782750,0,0,0,0.253458,0,0.190589454,0.293838932,0.293838932,60.07935465,0,0,0,0,0,0,0,8400000,0,3782750,130.4193146,0.413728577
10/7/2019 7:00,53,47,41.1926,54.7705,46.7079,0,0,0,0,0,0,0.341485486,0.267639298,0.267639298,0,0,0,0,71.26297,0,0,0,0,0,0,0,0.31062916,0.31062916,0.31062916,0,0,0,0,71.31284,0,0,0,0,0,0,0,0.371357414,0.371357414,0.371357414,0,0,0,0,85.0632,0,0,0,4043190,0,0,0,0.270899,0,0.194192767,0.305197326,0.305197326,65.42985452,0,0,0,0,0,0,0,8400000,0,4043190,70.5997116,0.40466341
10/7/2019 8:00,54,48,42.1134,54.8843,46.5107,0,0,0,0,0,0,0.344212607,0.27005482,0.27005482,0,0,0,0,81.7182,0,0,0,0,0,0,0,0.313665699,0.313665699,0.313665699,0,0,0,0,81.7326,0,0,0,0,0,0,0,0.377201651,0.377201651,0.377201651,0,0,0,0,104.992,0,0,0,4260360,0,0,0,0.285555,0,0.191408111,0.307184575,0.307184575,67.95562175,0,0,0,0,0,0,0,8400000,0,4260360,80.915274,0.397793684
10/7/2019 9:00,54,48,42.1134,54.8924,46.5456,0,0,0,0,0,0,0.34476293,0.270580116,0.270580116,0,0,0,0,74.6848,0,0,0,0,0,0,0,0.314357251,0.314357251,0.314357251,0,0,0,0,74.67477,0,0,0,0,0,0,0,0.378623532,0.378623532,0.378623532,0,0,0,0,83.65837,0,0,0,4794460,0,0,0,0.321329,0,0.182033731,0.307395586,0.307395586,72.72945334,0,0,0,0,0,0,0,8400000,0,4794460,73.9280223,0.375360011
10/7/2019 10:00,55,48,41.1926,55.8429,46.3969,0,0,0,0,0,0,0.349037601,0.274439772,0.274439772,0,0,0,0,84.73806,0,0,0,0,0,0,0,0.319291013,0.319291013,0.319291013,0,0,0,0,84.73126,0,0,0,0,0,0,0,0.383565931,0.383565931,0.383565931,0,0,0,0,93.31925,0,0,0,5590700,0,0,0,0.37481,0,0.178513366,0.319968717,0.319968717,83.1678895,0,0,0,0,0,0,0,8400000,0,5590700,83.8839474,0.355689319
10/7/2019 11:00,57,49,41.6566,56.0084,46.0673,0,0,0,0,0,0,0.352378785,0.277346779,0.277346779,0,0,0,0,111.3307,0,0,0,0,0,0,0,0.322913816,0.322913816,0.322913816,0,0,0,0,111.3337,0,0,0,0,0,0,0,0.390170602,0.390170602,0.390170602,0,0,0,0,134.2218,0,0,0,6679400,0,0,0,0.448148,0,0.167213402,0.323289368,0.323289368,93.07376661,0,0,0,0,0,0,0,8400000,0,6679400,110.220363,0.35657065
10/7/2019 12:00,58,49,40.1576,56.1622,45.93,0,0,0,0,0,0,0.354699416,0.279411073,0.279411073,0,0,0,0,135.9054,0,0,0,0,0,0,0,0.325521435,0.325521435,0.325521435,0,0,0,0,135.907,0,0,0,0,0,0,0,0.394839006,0.394839006,0.394839006,0,0,0,0,167.8781,0,0,0,7570020,0,0,0,0.508089,0,0.16111449,0.325629221,0.325629221,101.6366593,0,0,0,0,0,0,0,8400000,0,7570020,134.54793,0.364965259
10/7/2019 13:00,60,49,38.1589,57.1635,45.5337,0,0,0,0,0,0,0.367568514,0.291056311,0.291056311,0,0,0,0,128.8394,0,0,0,0,0,0,0,0.340345389,0.340345389,0.340345389,0,0,0,0,128.8692,0,0,0,0,0,0,0,0.417649048,0.417649048,0.417649048,0,0,0,0,149.9868,0,0,0,7646920,0,0,0,0.513848,0,0.169595844,0.340448935,0.340448935,108.0738212,0,0,0,0,0,0,0,8400000,0,7646920,127.580508,0.360284069
10/7/2019 14:00,61,50,39.6707,58.1508,45.3365,0,0,0,0,0,0,0.38003083,0.302445437,0.302445437,0,0,0,0,128.1196,0,0,0,0,0,0,0,0.354833559,0.354833559,0.354833559,0,0,0,0,128.147,0,0,0,0,0,0,0,0.440630356,0.440630356,0.440630356,0,0,0,0,148.1563,0,0,0,7662000,0,0,0,0.515195,0,0.178459242,0.354938247,0.354938247,113.9462259,0,0,0,0,0,0,0,8400000,0,7662000,126.86553,0.36762228
10/7/2019 15:00,61,51,42.0282,58.2591,45.3553,0,0,0,0,0,0,0.381225643,0.30355996,0.30355996,0,0,0,0,142.819,0,0,0,0,0,0,0,0.35624904,0.35624904,0.35624904,0,0,0,0,142.8118,0,0,0,0,0,0,0,0.443953624,0.443953624,0.443953624,0,0,0,0,175.1761,0,0,0,7938730,0,0,0,0.533767,0,0.17747912,0.356327243,0.356327243,117.4132345,0,0,0,0,0,0,0,8400000,0,7938730,141.383682,0.382504861
10/7/2019 16:00,62,51,41.1078,58.2961,45.1154,0,0,0,0,0,0,0.382759674,0.30484123,0.30484123,0,0,0,0,128.4546,0,0,0,0,0,0,0,0.357796505,0.357796505,0.357796505,0,0,0,0,128.4388,0,0,0,0,0,0,0,0.44624691,0.44624691,0.44624691,0,0,0,0,155.5948,0,0,0,7401970,0,0,0,0.498091,0,0.182198813,0.357865146,0.357865146,112.3858454,0,0,0,0,0,0,0,8400000,0,7401970,127.154412,0.378213657
10/7/2019 17:00,61,51,42.0282,59.0952,45.2637,0,0,0,0,0,0,0.391946315,0.313413558,0.313413558,0,0,0,0,102.05102,0,0,0,0,0,0,0,0.368760103,0.368760103,0.368760103,0,0,0,0,102.06024,0,0,0,0,0,0,0,0.462693189,0.462693189,0.462693189,0,0,0,0,114.577,0,0,0,6587310,0,0,0,0.443042,0,0.197969271,0.368868423,0.368868423,108.6737467,0,0,0,0,0,0,0,8400000,0,6587310,101.0396376,0.373369117
10/7/2019 18:00,60,52,45.4469,59.086,45.4387,0,0,0,0,0,0,0.390984456,0.31262418,0.31262418,0,0,0,0,98.28211,0,0,0,0,0,0,0,0.367807222,0.367807222,0.367807222,0,0,0,0,98.2698,0,0,0,0,0,0,0,0.461945514,0.461945514,0.461945514,0,0,0,0,114.3842,0,0,0,6235970,0,0,0,0.419164,0,0.202020503,0.367914384,0.367914384,104.9828161,0,0,0,0,0,0,0,8400000,0,6235970,97.287102,0.381600654
10/7/2019 19:00,59,52,46.2435,59.0359,45.37,0,0,0,0,0,0,0.390652428,0.312283159,0.312283159,0,0,0,0,53.63288,0,0,0,0,0,0,0,0.367353875,0.367353875,0.367353875,0,0,0,0,53.56416,0,0,0,0,0,0,0,0.460932345,0.460932345,0.460932345,0,0,0,0,60.87999,0,0,0,2460080,0,0,0,0.165393,0,0.282769517,0.367468196,0.367468196,57.96963612,0,0,0,0,0,0,0,8400000,0,2460080,53.0285184,0.587582873
10/7/2019 20:00,59,52,46.2435,58.5914,45.3568,0,0,0,0,0,0,0.389813789,0.311500744,0.311500744,0,0,0,0,51.82337,0,0,0,0,0,0,0,0.366352922,0.366352922,0.366352922,0,0,0,0,51.8158,0,0,0,0,0,0,0,0.45899568,0.45899568,0.45899568,0,0,0,0,57.52328,0,0,0,2312380,0,0,0,0.155469,0,0.282038942,0.361595865,0.361595865,54.34843414,0,0,0,0,0,0,0,8400000,0,2312380,51.297642,0.598224293
10/7/2019 21:00,58,52,47.0194,58.5629,45.554,0,0,0,0,0,0,0.388523187,0.310418478,0.310418478,0,0,0,0,51.50245,0,0,0,0,0,0,0,0.365044608,0.365044608,0.365044608,0,0,0,0,51.49613,0,0,0,0,0,0,0,0.457032943,0.457032943,0.457032943,0,0,0,0,56.52898,0,0,0,2239750,0,0,0,0.15049,0,0.283277405,0.360406241,0.360406241,52.87254736,0,0,0,0,0,0,0,8400000,0,2239750,50.9811687,0.60736179
10/7/2019 22:00,58,52,47.0194,58.5551,45.5513,0,0,0,0,0,0,0.38832699,0.310236022,0.310236022,0,0,0,0,51.36103,0,0,0,0,0,0,0,0.364813558,0.364813558,0.364813558,0,0,0,0,51.35574,0,0,0,0,0,0,0,0.456581192,0.456581192,0.456581192,0,0,0,0,56.18618,0,0,0,2225110,0,0,0,0.149507,0,0.283597492,0.360273308,0.360273308,52.58630132,0,0,0,0,0,0,0,8400000,0,2225110,112.9221313,0.608988129
10/7/2019 23:00,57,52,47.7756,58.5518,45.7459,0,0,0,0,0,0,0.387410709,0.309498165,0.309498165,0,0,0,0,51.07618,0,0,0,0,0,0,0,0.363944699,0.363944699,0.363944699,0,0,0,0,51.07016,0,0,0,0,0,0,0,0.455453674,0.455453674,0.455453674,0,0,0,0,55.4802,0,0,0,2153210,0,0,0,0.144591,0,0.285129419,0.359437757,0.359437757,51.16195966,0,0,0,0,0,0,0,8400000,0,2153210,111.1305797,0.619339013
10/8/2019 0:00,57,52,47.7756,70,45.7432,0,0,0,0,0,0,0.555687603,0.466012203,0.466012203,0,0,0,0,119.8156,0,0,0,0,0,0,0,0.557924638,0.557924638,0.557924638,0,0,0,0,119.8107,0,0,0,0,0,0,0,0.818337008,0.818337008,0.818337008,0,0,0,0,119.8107,0,0,0,2109880,0,0,0,0.140113,0,0.463967306,0.557924638,0.557924638,81.57627832,0,0,0,0,0,0,0,8400000,0,2109880,283.8445783,1.614373775
10/8/2019 1:00,56,51,46.6339,70,45.9432,0,0,0,0,0,0,0.554450629,0.464974849,0.464974849,0,0,0,0,119.8156,0,0,0,0,0,0,0,0.556682684,0.556682684,0.556682684,0,0,0,0,119.8107,0,0,0,0,0,0,0,0.816515371,0.816515371,0.816515371,0,0,0,0,119.8107,0,0,0,2095250,0,0,0,0.138992,0,0.463603872,0.556683301,0.556683301,80.94716774,0,0,0,0,0,0,0,8400000,0,2095250,283.2154677,1.622043008
10/8/2019 2:00,55,51,47.7756,70,46.1405,0,0,0,0,0,0,0.553242342,0.463961552,0.463961552,0,0,0,0,119.7112,0,0,0,0,0,0,0,0.555469533,0.555469533,0.555469533,0,0,0,0,119.7063,0,0,0,0,0,0,0,0.814735979,0.814735979,0.814735979,0,0,0,0,119.7063,0,0,0,2066550,0,0,0,0.136957,0,0.463808453,0.555470142,0.555470142,79.87361316,0,0,0,0,0,0,0,8400000,0,2066550,282.0496132,1.637799888
10/8/2019 3:00,54,50,46.6339,70,46.3405,0,0,0,0,0,0,0.552038332,0.462951842,0.462951842,0,0,0,0,119.7112,0,0,0,0,0,0,0,0.554260676,0.554260676,0.554260676,0,0,0,0,119.7063,0,0,0,0,0,0,0,0.812962886,0.812962886,0.812962886,0,0,0,0,119.7063,0,0,0,2066410,0,0,0,0.13681,0,0.462886805,0.554261276,0.554261276,79.70949348,0,0,0,0,0,0,0,8400000,0,2066410,281.8854935,1.636957778
10/8/2019 4:00,53,50,47.3118,70,46.5405,0,0,0,0,0,0,0.55086268,0.461965913,0.461965913,0,0,0,0,119.6076,0,0,0,0,0,0,0,0.55308029,0.55308029,0.55308029,0,0,0,0,119.6027,0,0,0,0,0,0,0,0.811231553,0.811231553,0.811231553,0,0,0,0,119.6027,0,0,0,2037710,0,0,0,0.134795,0,0.463102826,0.55308029,0.55308029,78.63910489,0,0,0,0,0,0,0,8400000,0,2037710,280.7230049,1.653167555
10/8/2019 5:00,53,50,47.3118,70,46.5995,0,0,0,0,0,0,0.550489665,0.461653094,0.461653094,0,0,0,0,123.3732,0,0,0,0,0,0,0,0.552705774,0.552705774,0.552705774,0,0,0,0,123.3684,0,0,0,0,0,0,0,0.810682231,0.810682231,0.810682231,0,0,0,0,123.3684,0,0,0,2970690,0,0,0,0.195972,0,0.428183447,0.552705774,0.552705774,106.0000237,0,0,0,0,0,0,0,8400000,0,2970690,311.3639237,1.257743852
10/8/2019 6:00,53,50,47.3118,70,46.616,0,0,0,0,0,0,0.550452103,0.461621594,0.461621594,0,0,0,0,123.7796,0,0,0,0,0,0,0,0.552668061,0.552668061,0.552668061,0,0,0,0,123.7748,0,0,0,0,0,0,0,0.810626915,0.810626915,0.810626915,0,0,0,0,123.7748,0,0,0,3061430,0,0,0,0.201918,0,0.424997943,0.55266865,0.55266865,108.4251212,0,0,0,0,0,0,0,8400000,0,3061430,314.1356212,1.231328972
10/8/2019 7:00,53,50,47.3118,70,46.6188,0,0,0,0,0,0,0.550440368,0.461611753,0.461611753,0,0,0,0,123.9174,0,0,0,0,0,0,0,0.552656279,0.552656279,0.552656279,0,0,0,0,123.9126,0,0,0,0,0,0,0,0.810609634,0.810609634,0.810609634,0,0,0,0,123.9126,0,0,0,3090610,0,0,0,0.203831,0,0.423981067,0.552656868,0.552656868,109.1966772,0,0,0,0,0,0,0,8400000,0,3090610,122.673474,1.223156117
10/8/2019 8:00,56,52,48.7868,70,46.0295,0,0,0,0,0,0,0.553974533,0.464575583,0.464575583,0,0,0,0,124.6236,0,0,0,0,0,0,0,0.556204671,0.556204671,0.556204671,0,0,0,0,124.6186,0,0,0,0,0,0,0,0.815814244,0.815814244,0.815814244,0,0,0,0,124.6186,0,0,0,3277500,0,0,0,0.216898,0,0.419876999,0.556205284,0.556205284,114.6789054,0,0,0,0,0,0,0,8400000,0,3277500,123.372414,1.175678555
10/8/2019 9:00,59,53,48.0584,70,45.4403,0,0,0,0,0,0,0.557652265,0.467659813,0.467659813,0,0,0,0,125.3596,0,0,0,0,0,0,0,0.559897209,0.559897209,0.559897209,0,0,0,0,125.3546,0,0,0,0,0,0,0,0.821230281,0.821230281,0.821230281,0,0,0,0,125.3546,0,0,0,3421930,0,0,0,0.227391,0,0.417276055,0.559897847,0.559897847,118.9907875,0,0,0,0,0,0,0,8400000,0,3421930,124.101054,1.143363146
10/8/2019 10:00,62,54,47.6874,70,44.8645,0,0,0,0,0,0,0.561369266,0.470776974,0.470776974,0,0,0,0,128.165,0,0,0,0,0,0,0,0.563629173,0.563629173,0.563629173,0,0,0,0,128.1598,0,0,0,0,0,0,0,0.826704147,0.826704147,0.826704147,0,0,0,0,128.1598,0,0,0,3796500,0,0,0,0.253528,0,0.407051487,0.563630497,0.563630497,128.7809142,0,0,0,0,0,0,0,8400000,0,3796500,126.878202,1.066971203
10/8/2019 11:00,64,55,48.0584,70,44.5103,0,0,0,0,0,0,0.563744091,0.472768556,0.472768556,0,0,0,0,208.3083,0,0,0,0,0,0,0,0.566013558,0.566013558,0.566013558,0,0,0,0,208.302,0,0,0,0,0,0,0,0.830201448,0.830201448,0.830201448,0,0,0,0,208.302,0,0,0,4417280,0,0,0,0.296368,0,0.388930791,0.566014912,0.566014912,143.168017,0,0,0,0,0,0,0,8400000,0,4417280,206.21898,0.965172732
10/8/2019 12:00,65,55,47.3118,70,44.4046,0,0,0,0,0,0,0.564477234,0.473383386,0.473383386,0,0,0,0,224.3799,0,0,0,0,0,0,0,0.566749653,0.566749653,0.566749653,0,0,0,0,224.3701,0,0,0,0,0,0,0,0.831281116,0.831281116,0.831281116,0,0,0,0,224.3701,0,0,0,5733170,0,0,0,0.387486,0,0.35365329,0.566751015,0.566751015,168.9628696,0,0,0,0,0,0,0,8400000,0,5733170,222.126399,0.816363379
10/8/2019 13:00,67,55,45.2724,70,44.0164,0,0,0,0,0,0,0.567147531,0.475622757,0.475622757,0,0,0,0,226.5724,0,0,0,0,0,0,0,0.569430699,0.569430699,0.569430699,0,0,0,0,226.5624,0,0,0,0,0,0,0,0.835213546,0.835213546,0.835213546,0,0,0,0,226.5624,0,0,0,5898560,0,0,0,0.400888,0,0.350786212,0.569434187,0.569434187,172.4277933,0,0,0,0,0,0,0,8400000,0,5898560,224.296776,0.802987631
10/8/2019 14:00,68,55,44.4548,70,43.8165,0,0,0,0,0,0,0.568530413,0.476782474,0.476782474,0,0,0,0,226.9757,0,0,0,0,0,0,0,0.570819149,0.570819149,0.570819149,0,0,0,0,226.9657,0,0,0,0,0,0,0,0.837250057,0.837250057,0.837250057,0,0,0,0,226.9657,0,0,0,5913900,0,0,0,0.402721,0,0.351033839,0.570822677,0.570822677,172.9982516,0,0,0,0,0,0,0,8400000,0,5913900,224.696043,0.802772894
10/8/2019 15:00,68,55,44.4548,70,43.8434,0,0,0,0,0,0,0.56832114,0.476606973,0.476606973,0,0,0,0,233.39,0,0,0,0,0,0,0,0.570609033,0.570609033,0.570609033,0,0,0,0,233.3784,0,0,0,0,0,0,0,0.836941869,0.836941869,0.836941869,0,0,0,0,233.3784,0,0,0,6333680,0,0,0,0.430455,0,0.342150986,0.570612555,0.570612555,180.5895713,0,0,0,0,0,0,0,8400000,0,6333680,231.044616,0.774369285
10/8/2019 16:00,69,55,43.614,70,43.6115,0,0,0,0,0,0,0.569955115,0.477977261,0.477977261,0,0,0,0,226.6201,0,0,0,0,0,0,0,0.572249587,0.572249587,0.572249587,0,0,0,0,226.6101,0,0,0,0,0,0,0,0.839348154,0.839348154,0.839348154,0,0,0,0,226.6101,0,0,0,5887240,0,0,0,0.401861,0,0.352198922,0.572253157,0.572253157,172.7899652,0,0,0,0,0,0,0,8400000,0,5887240,224.343999,0.805392949
10/8/2019 17:00,68,55,44.4548,70,43.7467,0,0,0,0,0,0,0.569005092,0.47718055,0.47718055,0,0,0,0,214.1119,0,0,0,0,0,0,0,0.571295739,0.571295739,0.571295739,0,0,0,0,214.1041,0,0,0,0,0,0,0,0.837949096,0.837949096,0.837949096,0,0,0,0,214.1041,0,0,0,4903460,0,0,0,0.332389,0,0.377241026,0.571299281,0.571299281,154.1488567,0,0,0,0,0,0,0,8400000,0,4903460,211.963059,0.904079952
10/8/2019 18:00,68,54,42.3062,70,43.7218,0,0,0,0,0,0,0.569193653,0.477338682,0.477338682,0,0,0,0,209.9076,0,0,0,0,0,0,0,0.571485059,0.571485059,0.571485059,0,0,0,0,209.9002,0,0,0,0,0,0,0,0.838226781,0.838226781,0.838226781,0,0,0,0,209.9002,0,0,0,4538390,0,0,0,0.307106,0,0.387977054,0.571487188,0.571487188,146.7325984,0,0,0,0,0,0,0,8400000,0,4538390,207.801198,0.951055502
10/8/2019 19:00,67,54,43.1845,70,43.7632,0,0,0,0,0,0,0.568833737,0.477036848,0.477036848,0,0,0,0,120.7934,0,0,0,0,0,0,0,0.571123694,0.571123694,0.571123694,0,0,0,0,120.7885,0,0,0,0,0,0,0,0.837696749,0.837696749,0.837696749,0,0,0,0,120.7885,0,0,0,2365560,0,0,0,0.159216,0,0.463457624,0.571125109,0.571125109,91.36140142,0,0,0,0,0,0,0,8400000,0,2365560,119.580615,1.493902508
10/8/2019 20:00,66,54,44.0374,70,43.954,0,0,0,0,0,0,0.567496085,0.475915063,0.475915063,0,0,0,0,120.3502,0,0,0,0,0,0,0,0.569780657,0.569780657,0.569780657,0,0,0,0,120.3452,0,0,0,0,0,0,0,0.835726847,0.835726847,0.835726847,0,0,0,0,120.3452,0,0,0,2240100,0,0,0,0.150539,0,0.467524369,0.569781357,0.569781357,87.27511152,0,0,0,0,0,0,0,8400000,0,2240100,119.141748,1.553592669
10/8/2019 21:00,65,54,45.2724,70,44.154,0,0,0,0,0,0,0.566111545,0.474753957,0.474753957,0,0,0,0,120.3502,0,0,0,0,0,0,0,0.568390544,0.568390544,0.568390544,0,0,0,0,120.3452,0,0,0,0,0,0,0,0.833687896,0.833687896,0.833687896,0,0,0,0,120.3452,0,0,0,2239460,0,0,0,0.150264,0,0.466547518,0.568390544,0.568390544,87.06787533,0,0,0,0,0,0,0,8400000,0,2239460,119.141748,1.552926198
10/8/2019 22:00,64,54,46.0682,70,44.3513,0,0,0,0,0,0,0.564755798,0.473616996,0.473616996,0,0,0,0,120.2416,0,0,0,0,0,0,0,0.567029338,0.567029338,0.567029338,0,0,0,0,120.2366,0,0,0,0,0,0,0,0.831691345,0.831691345,0.831691345,0,0,0,0,120.2366,0,0,0,2210760,0,0,0,0.14812,0,0.466711845,0.567030021,0.567030021,85.98232317,0,0,0,0,0,0,0,8400000,0,2210760,288.6282232,1.566673306
10/8/2019 23:00,63,55,49.0554,70,44.5486,0,0,0,0,0,0,0.563416974,0.472494228,0.472494228,0,0,0,0,120.1338,0,0,0,0,0,0,0,0.565685125,0.565685125,0.565685125,0,0,0,0,120.1289,0,0,0,0,0,0,0,0.829719717,0.829719717,0.829719717,0,0,0,0,120.1289,0,0,0,2181910,0,0,0,0.145982,0,0.466884749,0.565685799,0.565685799,84.89170859,0,0,0,0,0,0,0,8400000,0,2181910,287.4420086,1.580864519
10/9/2019 0:00,63,55,49.0554,61.6671,44.5513,0,0,0,0,0,0,0.435657559,0.353479831,0.353479831,0,0,0,0,53.74179,0,0,0,0,0,0,0,0.418747215,0.418747215,0.418747215,0,0,0,0,53.47019,0,0,0,0,0,0,0,0.543621803,0.543621803,0.543621803,0,0,0,0,63.14754,0,0,0,2224820,0,0,0,0.150041,0,0.328273781,0.412014107,0.412014107,60.86250603,0,0,0,0,0,0,0,8400000,0,2224820,122.481376,0.660627157
10/9/2019 1:00,62,55,49.6682,61.5257,44.7513,0,0,0,0,0,0,0.43080019,0.349096211,0.349096211,0,0,0,0,51.15145,0,0,0,0,0,0,0,0.413577826,0.413577826,0.413577826,0,0,0,0,51.14161,0,0,0,0,0,0,0,0.532923898,0.532923898,0.532923898,0,0,0,0,54.64251,0,0,0,2210610,0,0,0,0.148959,0,0.325998663,0.408735427,0.408735427,60.05465868,0,0,0,0,0,0,0,8400000,0,2210610,119.9423287,0.65109085
10/9/2019 2:00,61,55,50.6921,61.5214,44.9513,0,0,0,0,0,0,0.429594979,0.348098876,0.348098876,0,0,0,0,51.02707,0,0,0,0,0,0,0,0.412402624,0.412402624,0.412402624,0,0,0,0,51.02194,0,0,0,0,0,0,0,0.531184774,0.531184774,0.531184774,0,0,0,0,54.35238,0,0,0,2210610,0,0,0,0.148843,0,0.325214563,0.40768919,0.40768919,59.91021377,0,0,0,0,0,0,0,8400000,0,2210610,119.7626938,0.650115726
10/9/2019 3:00,60,55,51.3559,60.6056,45.1486,0,0,0,0,0,0,0.416808247,0.336362808,0.336362808,0,0,0,0,51.94718,0,0,0,0,0,0,0,0.397686415,0.397686415,0.397686415,0,0,0,0,51.90906,0,0,0,0,0,0,0,0.509449242,0.509449242,0.509449242,0,0,0,0,59.45099,0,0,0,2181910,0,0,0,0.146803,0,0.312854561,0.392430901,0.392430901,56.88504133,0,0,0,0,0,0,0,8400000,0,2181910,117.9227213,0.648547674
10/9/2019 4:00,59,54,50.3546,61.4571,45.3486,0,0,0,0,0,0,0.426236317,0.345218836,0.345218836,0,0,0,0,50.35502,0,0,0,0,0,0,0,0.408930655,0.408930655,0.408930655,0,0,0,0,50.3574,0,0,0,0,0,0,0,0.525300309,0.525300309,0.525300309,0,0,0,0,51.48602,0,0,0,2181770,0,0,0,0.146691,0,0.323859875,0.404793776,0.404793776,58.8823132,0,0,0,0,0,0,0,8400000,0,2181770,117.4573832,0.646029874
10/9/2019 5:00,59,55,52.0965,61.515,45.413,0,0,0,0,0,0,0.426500562,0.345574944,0.345574944,0,0,0,0,75.76726,0,0,0,0,0,0,0,0.409409785,0.409409785,0.409409785,0,0,0,0,75.77461,0,0,0,0,0,0,0,0.527178392,0.527178392,0.527178392,0,0,0,0,78.97867,0,0,0,4986210,0,0,0,0.335038,0,0.249940467,0.404805369,0.404805369,103.8546379,0,0,0,0,0,0,0,8400000,0,4986210,181.1004379,0.435843106
10/9/2019 6:00,60,55,51.4465,61.6274,45.4764,0,0,0,0,0,0,0.426652679,0.345632463,0.345632463,0,0,0,0,87.58745,0,0,0,0,0,0,0,0.409437136,0.409437136,0.409437136,0,0,0,0,87.57785,0,0,0,0,0,0,0,0.526843194,0.526843194,0.526843194,0,0,0,0,97.40285,0,0,0,5793900,0,0,0,0.389491,0,0.238581099,0.410209265,0.410209265,115.1929191,0,0,0,0,0,0,0,8400000,0,5793900,199.1653191,0.412500014
10/9/2019 7:00,60,55,51.4465,62.9417,45.5194,0,0,0,0,0,0,0.440436321,0.358459408,0.358459408,0,0,0,0,101.99161,0,0,0,0,0,0,0,0.42551945,0.42551945,0.42551945,0,0,0,0,101.9846,0,0,0,0,0,0,0,0.551852681,0.551852681,0.551852681,0,0,0,0,111.45094,0,0,0,6709660,0,0,0,0.450468,0,0.235513769,0.425801636,0.425801636,131.6847763,0,0,0,0,0,0,0,8400000,0,6709660,100.964754,0.406401731
10/9/2019 8:00,61,56,52.4163,63.1086,45.3631,0,0,0,0,0,0,0.443926703,0.361624525,0.361624525,0,0,0,0,129.3006,0,0,0,0,0,0,0,0.429425648,0.429425648,0.429425648,0,0,0,0,129.298,0,0,0,0,0,0,0,0.559370264,0.559370264,0.559370264,0,0,0,0,151.0226,0,0,0,7744780,0,0,0,0.520753,0,0.225769366,0.429540446,0.429540446,145.7111724,0,0,0,0,0,0,0,8400000,0,7744780,128.00502,0.414650238
10/9/2019 9:00,63,56,51.1162,63.1925,44.9827,0,0,0,0,0,0,0.447783393,0.364986476,0.364986476,0,0,0,0,140.7682,0,0,0,0,0,0,0,0.433523538,0.433523538,0.433523538,0,0,0,0,140.7594,0,0,0,0,0,0,0,0.565982892,0.565982892,0.565982892,0,0,0,0,166.2596,0,0,0,8200750,0,0,0,0.552143,0,0.224215979,0.4336064,0.4336064,153.2282659,0,0,0,0,0,0,0,8400000,0,8200750,139.351806,0.419777166
10/9/2019 10:00,64,56,50.1033,62.8593,44.8582,9394980,0,0,0.878006,0,0,0.218466211,0.366295769,0.366295769,171.0404737,0,0,9394980,329.9116037,0.421388789,9386000,0,0,0.666456,0,0,0.218665836,0.435125687,0.435125687,171.0331284,0,0,9386000,324.9913584,0.415501417,9386000,0,0,0.666456,0,0,0.186059118,0.568626129,0.568626129,145.52924,0,0,9386000,319.33444,0.408269048,0,0,9386000,0,0,0,0.632232,0,0.219303655,0.435191519,0.435191519,171.5320091,0,0,0,0,0,0,0,8400000,0,9386000,321.1852291,0.410635281
10/9/2019 11:00,65,56,49.4087,62.0705,44.703,10102900,0,0,0.907905,0,0,0.214493357,0.352183287,0.352183287,180.5837445,0,0,10102900,364.9527445,0.433482756,10095600,0,0,0.680441,0,0,0.208404076,0.417533129,0.417533129,175.330349,0,0,10095600,354.785349,0.421710863,10095600,0,0,0.680441,0,0,0.174207684,0.540893035,0.540893035,146.5609246,0,0,10095600,362.9985246,0.431473344,0,0,10095500,0,0,0,0.680437,0,0.208203216,0.417187598,0.417187598,175.1596306,0,0,0,0,0,0,0,8400000,0,10095500,354.6050306,0.421500705
10/9/2019 12:00,67,55,45.2724,62.0333,44.3499,10824700,0,0,0.974245,0,0,0.229308515,0.353044839,0.353044839,206.8496572,0,0,10824700,405.6108572,0.449650363,10819500,0,0,0.730329,0,0,0.21098472,0.418443821,0.418443821,190.2290981,0,0,10819500,385.4882981,0.427548369,10819500,0,0,0.730329,0,0,0.176713543,0.540788863,0.540788863,159.3293485,0,0,10819500,383.9417485,0.425833078,0,0,10819500,0,0,0,0.730329,0,0.210982888,0.418440568,0.418440568,190.2274465,0,0,0,0,0,0,0,8400000,0,10819500,385.3938465,0.427443612
10/9/2019 13:00,68,55,44.4548,61.2242,44.1218,10373500,0,0,0.934621,0,0,0.2144003,0.34367297,0.34367297,185.3401259,0,0,10373500,380.8845259,0.44060484,10366900,0,0,0.700521,0,0,0.202534581,0.406599072,0.406599072,174.9713123,0,0,10366900,366.1143123,0.423788379,10366900,0,0,0.700521,0,0,0.167498912,0.523318306,0.523318306,144.7037061,0,0,10366900,378.4296061,0.438043704,0,0,10366900,0,0,0,0.700521,0,0.202521043,0.406575266,0.406575266,174.9596171,0,0,0,0,0,0,0,8400000,0,10366900,365.9276171,0.423572274
10/9/2019 14:00,68,54,42.3062,60.2071,44.1155,10298500,0,0,0.927887,0,0,0.205218476,0.331104311,0.331104311,176.120206,0,0,10298500,371.945706,0.433397919,10291800,0,0,0.695461,0,0,0.193334666,0.390760434,0.390760434,165.8134767,0,0,10291800,357.1296767,0.416404917,10291800,0,0,0.695461,0,0,0.157192505,0.49802728,0.49802728,134.8161521,0,0,10291800,371.1342521,0.432733927,0,0,10291800,0,0,0,0.695461,0,0.193319092,0.390732832,0.390732832,165.8001194,0,0,0,0,0,0,0,8400000,0,10291800,356.9122194,0.416151366
10/9/2019 15:00,68,53,39.5019,59.2213,44.1395,10679600,0,0,0.962106,0,0,0.20558348,0.319274341,0.319274341,182.9624445,0,0,10679600,394.7548445,0.443561382,10674000,0,0,0.721201,0,0,0.18655906,0.375798529,0.375798529,165.9442837,0,0,10674000,373.9665837,0.420423366,10674000,0,0,0.721201,0,0,0.150477114,0.474202028,0.474202028,133.849393,0,0,10674000,394.491493,0.443498025,0,0,10674000,0,0,0,0.721201,0,0.186543608,0.375770368,0.375770368,165.9305391,0,0,0,0,0,0,0,8400000,0,10674000,373.7366391,0.420164856
10/9/2019 16:00,68,52,37.0223,58.2812,44.0866,9831330,0,0,0.885924,0,0,0.183720215,0.3087241,0.3087241,150.5178382,0,0,9831330,335.5388382,0.409554563,9823340,0,0,0.663904,0,0,0.176171691,0.362356765,0.362356765,144.2162014,0,0,9823340,323.9372014,0.395715349,9823340,0,0,0.663904,0,0,0.13746835,0.452780191,0.452780191,112.5331948,0,0,9823340,337.8709948,0.412736598,0,0,9823340,0,0,0,0.663904,0,0.176157923,0.362332357,0.362332357,144.2049313,0,0,0,0,0,0,0,8400000,0,9823340,323.7226313,0.395453234
10/9/2019 17:00,66,51,36.481,56.3824,44.3642,0,0,0,0,0,0,0.363970119,0.28706783,0.28706783,0,0,0,0,188.029,0,0,0,0,0,0,0,0.334736856,0.334736856,0.334736856,0,0,0,0,187.8162,0,0,0,0,0,0,0,0.409965121,0.409965121,0.409965121,0,0,0,0,263.7164,0,0,0,8037140,0,0,0,0.542482,0,0.162961474,0.334684664,0.334684664,109.1453483,0,0,0,0,0,0,0,8400000,0,8037140,185.938038,0.425264631
10/9/2019 18:00,64,49,32.9988,55.5132,44.7155,0,0,0,0,0,0,0.352910013,0.277090686,0.277090686,0,0,0,0,143.0524,0,0,0,0,0,0,0,0.322009712,0.322009712,0.322009712,0,0,0,0,142.9749,0,0,0,0,0,0,0,0.389346549,0.389346549,0.389346549,0,0,0,0,191.2606,0,0,0,7330660,0,0,0,0.494057,0,0.15960037,0.321812569,0.321812569,97.49800382,0,0,0,0,0,0,0,8400000,0,7330660,141.545151,0.381741459
10/9/2019 19:00,62,48,32.3745,54.4355,44.7765,0,0,0,0,0,0,0.340940728,0.26612634,0.26612634,0,0,0,0,61.12387,0,0,0,0,0,0,0,0.307819243,0.307819243,0.307819243,0,0,0,0,60.92353,0,0,0,0,0,0,0,0.365949545,0.365949545,0.365949545,0,0,0,0,77.91,0,0,0,2537310,0,0,0,0.170956,0,0.229390596,0.307860703,0.307860703,48.50292109,0,0,0,0,0,0,0,8400000,0,2537310,60.3142947,0.536954449
10/9/2019 20:00,59,47,33.6908,51.8902,45.3595,0,0,0,0,0,0,0.318666004,0.246017146,0.246017146,0,0,0,0,64.2858,0,0,0,0,0,0,0,0.281737059,0.281737059,0.281737059,0,0,0,0,64.04265,0,0,0,0,0,0,0,0.27460443,0.27460443,0.27460443,0,0,0,0,89.0772,0,0,0,2298540,0,0,0,0.154537,0,0.208959931,0.27624764,0.27624764,40.02522991,0,0,0,0,0,0,0,8400000,0,2298540,63.4022235,0.547371322
10/9/2019 21:00,57,45,32.4551,50.7366,45.7567,0,0,0,0,0,0,0.306062921,0.234695959,0.234695959,0,0,0,0,58.206,0,0,0,0,0,0,0,0.267000943,0.267000943,0.267000943,0,0,0,0,58.1072,0,0,0,0,0,0,0,0.273349456,0.273349456,0.273349456,0,0,0,0,73.0744,0,0,0,2282950,0,0,0,0.153298,0,0.197717121,0.26236822,0.26236822,37.61485843,0,0,0,0,0,0,0,8400000,0,2282950,57.526128,0.530623072
10/9/2019 22:00,54,44,32.4551,50.6369,46.354,0,0,0,0,0,0,0.302661295,0.231885994,0.231885994,0,0,0,0,53.86337,0,0,0,0,0,0,0,0.26359982,0.26359982,0.26359982,0,0,0,0,53.8442,0,0,0,0,0,0,0,0.271542442,0.271542442,0.271542442,0,0,0,0,62.36557,0,0,0,2239750,0,0,0,0.150166,0,0.196640263,0.2595912,0.2595912,36.70208573,0,0,0,0,0,0,0,8400000,0,2239750,98.34406573,0.526902015
10/9/2019 23:00,53,44,33.7718,49.7268,46.5486,0,0,0,0,0,0,0.294550223,0.224573825,0.224573825,0,0,0,0,57.08579,0,0,0,0,0,0,0,0.2539337,0.2539337,0.2539337,0,0,0,0,57.01184,0,0,0,0,0,0,0,0.270976332,0.270976332,0.270976332,0,0,0,0,70.8921,0,0,0,2182200,0,0,0,0.146247,0,0.189563237,0.249608487,0.249608487,34.47207456,0,0,0,0,0,0,0,8400000,0,2182200,97.14992456,0.534231095
10/10/2019 0:00,51,43,33.7718,49.6286,46.9486,0,0,0,0,0,0,0.29204543,0.222473658,0.222473658,0,0,0,0,53.13132,0,0,0,0,0,0,0,0.251341667,0.251341667,0.251341667,0,0,0,0,53.11301,0,0,0,0,0,0,0,0.269846819,0.269846819,0.269846819,0,0,0,0,61.27996,0,0,0,2138720,0,0,0,0.14323,0,0.188967351,0.247557742,0.247557742,33.67902107,0,0,0,0,0,0,0,8400000,0,2138720,94.70403107,0.531368469
10/10/2019 1:00,50,42,31.709,44.7159,47.1486,0,0,0,0,0,0,0.25196233,0.18618428,0.18618428,0,0,0,0,115.8369,0,0,0,0,0,0,0,0.201957456,0.201957456,0.201957456,0,0,0,0,106.2651,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,95.0395,0,0,0,0,0,0,0,0,0,0.201963469,0.201963469,0.201963469,0,0,0,0,0,0,0,0,0,0,0,81.6502,0
10/10/2019 2:00,49,43,36.094,49.6357,47.1486,0,0,0,0,0,0,0.28816836,0.219028638,0.219028638,0,0,0,0,50.85698,0,0,0,0,0,0,0,0.246872745,0.246872745,0.246872745,0,0,0,0,50.98642,0,0,0,0,0,0,0,0.269295379,0.269295379,0.269295379,0,0,0,0,57.27081,0,0,0,2167280,0,0,0,0.162108,0,0.182055366,0.246990921,0.246990921,32.88041284,0,0,0,0,0,0,0,8400000,0,2167280,93.32264284,0.516717597
10/10/2019 3:00,49,43,36.094,49.6308,47.1459,0,0,0,0,0,0,0.291232904,0.221822761,0.221822761,0,0,0,0,52.85173,0,0,0,0,0,0,0,0.25058446,0.25058446,0.25058446,0,0,0,0,52.86681,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,60.70837,0,0,0,2167280,0,0,0,0.145099,0,0.187903131,0.247023251,0.247023251,33.93655816,0,0,0,0,0,0,0,8400000,0,2167280,95.00193816,0.526015678
10/10/2019 4:00,48,42,34.9565,44.6292,47.1459,0,0,0,0,0,0,0.290684753,0.221322851,0.221322851,0,0,0,0,51.4048,0,0,0,0,0,0,0,0.24990018,0.24990018,0.24990018,0,0,0,0,51.39324,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,99.6185,0,0,0,0,0,0,0,0,0,0.201273219,0.201273219,0.201273219,0,0,0,0,0,0,0,0,0,0,0,85.1536,0
10/10/2019 5:00,48,42,34.9565,49.5693,47.2049,0,0,0,0,0,0,0.290451568,0.221141907,0.221141907,0,0,0,0,60.45226,0,0,0,0,0,0,0,0.249693605,0.249693605,0.249693605,0,0,0,0,60.54334,0,0,0,0,0,0,0,0.269100988,0.269100988,0.269100988,0,0,0,0,66.34017,0,0,0,3201140,0,0,0,0.231303,0,0.160248086,0.246279377,0.246279377,42.74804657,0,0,0,0,0,0,0,8400000,0,3201140,108.5429966,0.406891282
10/10/2019 6:00,47,42,36.094,49.6887,47.2536,0,0,0,0,0,0,0.29235033,0.222878452,0.222878452,0,0,0,0,63.38182,0,0,0,0,0,0,0,0.252025975,0.252025975,0.252025975,0,0,0,0,63.40498,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,74.411,0,0,0,3349960,0,0,0,0.224256,0,0.163331526,0.247675888,0.247675888,45.59617327,0,0,0,0,0,0,0,8400000,0,3349960,112.8116433,0.404106234
10/10/2019 7:00,47,42,36.094,49.7817,47.2619,0,0,0,0,0,0,0.292620177,0.223132594,0.223132594,0,0,0,0,66.79053,0,0,0,0,0,0,0,0.252369711,0.252369711,0.252369711,0,0,0,0,66.81574,0,0,0,0,0,0,0,0.269024314,0.269024314,0.269024314,0,0,0,0,80.0356,0,0,0,3609480,0,0,0,0.241624,0,0.158611652,0.247828596,0.247828596,47.70879881,0,0,0,0,0,0,0,8400000,0,3609480,66.1475826,0.388411911
10/10/2019 8:00,49,43,36.094,50.7707,47.2862,0,0,0,0,0,0,0.30120495,0.23098206,0.23098206,0,0,0,0,72.13799,0,0,0,0,0,0,0,0.262852312,0.262852312,0.262852312,0,0,0,0,72.20342,0,0,0,0,0,0,0,0.268964856,0.268964856,0.268964856,0,0,0,0,87.5438,0,0,0,3927220,0,0,0,0.262886,0,0.160811319,0.258165174,0.258165174,52.62845223,0,0,0,0,0,0,0,8400000,0,3927220,71.4813858,0.376908609
10/10/2019 9:00,50,44,37.1881,51.8014,47.3212,0,0,0,0,0,0,0.31073904,0.239721122,0.239721122,0,0,0,0,70.09616,0,0,0,0,0,0,0,0.274425512,0.274425512,0.274425512,0,0,0,0,70.09432,0,0,0,0,0,0,0,0.268862996,0.268862996,0.268862996,0,0,0,0,73.39092,0,0,0,4475860,0,0,0,0.299598,0,0.159689767,0.269097679,0.269097679,59.56242006,0,0,0,0,0,0,0,8400000,0,4475860,69.3933768,0.359056834
10/10/2019 10:00,52,45,37.7199,52.8472,46.9672,0,0,0,0,0,0,0.316582532,0.244909226,0.244909226,0,0,0,0,78.58114,0,0,0,0,0,0,0,0.281083345,0.281083345,0.281083345,0,0,0,0,78.57686,0,0,0,0,0,0,0,0.269837352,0.269837352,0.269837352,0,0,0,0,85.94421,0,0,0,5141550,0,0,0,0.344327,0,0.158524376,0.281861191,0.281861191,67.92175062,0,0,0,0,0,0,0,8400000,0,5141550,77.7910914,0.342964275
10/10/2019 11:00,54,46,37.7199,54.8141,46.6616,0,0,0,0,0,0,0.337267997,0.263746705,0.263746705,0,0,0,0,99.5966,0,0,0,0,0,0,0,0.305570656,0.305570656,0.305570656,0,0,0,0,99.64683,0,0,0,0,0,0,0,0.361184328,0.361184328,0.361184328,0,0,0,0,109.873,0,0,0,6532260,0,0,0,0.437696,0,0.157848209,0.306162737,0.306162737,85.92546177,0,0,0,0,0,0,0,8400000,0,6532260,98.6503617,0.330372279
10/10/2019 12:00,55,48,41.1926,55.1677,46.5245,0,0,0,0,0,0,0.341613405,0.267676401,0.267676401,0,0,0,0,135.7636,0,0,0,0,0,0,0,0.310597119,0.310597119,0.310597119,0,0,0,0,135.7822,0,0,0,0,0,0,0,0.371419028,0.371419028,0.371419028,0,0,0,0,168.4956,0,0,0,7511160,0,0,0,0.503419,0,0.152577385,0.310716539,0.310716539,95.50276271,0,0,0,0,0,0,0,8400000,0,7511160,134.424378,0.357898747
10/10/2019 13:00,57,48,39.2592,56.173,46.0961,0,0,0,0,0,0,0.35417151,0.27901333,0.27901333,0,0,0,0,116.15198,0,0,0,0,0,0,0,0.325085216,0.325085216,0.325085216,0,0,0,0,116.17847,0,0,0,0,0,0,0,0.393857432,0.393857432,0.393857432,0,0,0,0,134.3629,0,0,0,7094750,0,0,0,0.47598,0,0.164572304,0.325188344,0.325188344,97.29994608,0,0,0,0,0,0,0,8400000,0,7094750,115.0166853,0.349489078
10/10/2019 14:00,57,49,41.5716,56.2222,46.066,0,0,0,0,0,0,0.354840285,0.279613318,0.279613318,0,0,0,0,110.5418,0,0,0,0,0,0,0,0.325832188,0.325832188,0.325832188,0,0,0,0,110.5301,0,0,0,0,0,0,0,0.395775799,0.395775799,0.395775799,0,0,0,0,133.2596,0,0,0,6629060,0,0,0,0.444771,0,0.16946063,0.325919883,0.325919883,93.61372379,0,0,0,0,0,0,0,8400000,0,6629060,109.424799,0.35917332
10/10/2019 15:00,57,49,41.5716,57.0366,46.0548,0,0,0,0,0,0,0.363993116,0.288042075,0.288042075,0,0,0,0,101.03938,0,0,0,0,0,0,0,0.336673144,0.336673144,0.336673144,0,0,0,0,101.05384,0,0,0,0,0,0,0,0.412052657,0.412052657,0.412052657,0,0,0,0,114.4988,0,0,0,6482060,0,0,0,0.43492,0,0.178286276,0.33679627,0.33679627,96.30519464,0,0,0,0,0,0,0,8400000,0,6482060,100.0433016,0.355279176
10/10/2019 16:00,57,50,43.7869,57.1101,46.0278,0,0,0,0,0,0,0.364952715,0.288913107,0.288913107,0,0,0,0,96.97373,0,0,0,0,0,0,0,0.337769842,0.337769842,0.337769842,0,0,0,0,96.96486,0,0,0,0,0,0,0,0.414612756,0.414612756,0.414612756,0,0,0,0,114.1349,0,0,0,6105010,0,0,0,0.409649,0,0.183616009,0.337877167,0.337877167,93.41479746,0,0,0,0,0,0,0,8400000,0,6105010,95.9952114,0.365198473
10/10/2019 17:00,56,50,44.6285,57.9428,46.1979,0,0,0,0,0,0,0.373929704,0.2972854,0.2972854,0,0,0,0,85.49135,0,0,0,0,0,0,0,0.348551474,0.348551474,0.348551474,0,0,0,0,85.4862,0,0,0,0,0,0,0,0.431024887,0.431024887,0.431024887,0,0,0,0,92.53996,0,0,0,5655130,0,0,0,0.3793,0,0.197634696,0.348690476,0.348690476,93.13749159,0,0,0,0,0,0,0,8400000,0,5655130,84.631338,0.373662628
10/10/2019 18:00,56,51,47.0194,58.8659,46.1948,0,0,0,0,0,0,0.384969057,0.307479475,0.307479475,0,0,0,0,84.42039,0,0,0,0,0,0,0,0.361536133,0.361536133,0.361536133,0,0,0,0,84.41617,0,0,0,0,0,0,0,0.451490467,0.451490467,0.451490467,0,0,0,0,90.28236,0,0,0,5609560,0,0,0,0.376247,0,0.207716561,0.36188138,0.36188138,97.09987596,0,0,0,0,0,0,0,8400000,0,5609560,83.5720083,0.383381675
10/10/2019 19:00,55,52,49.5872,58.9487,46.1694,0,0,0,0,0,0,0.385999961,0.3084236,0.3084236,0,0,0,0,53.50525,0,0,0,0,0,0,0,0.362717689,0.362717689,0.362717689,0,0,0,0,53.44379,0,0,0,0,0,0,0,0.45422687,0.45422687,0.45422687,0,0,0,0,60.57056,0,0,0,2456930,0,0,0,0.164799,0,0.279563206,0.363093667,0.363093667,57.23893565,0,0,0,0,0,0,0,8400000,0,2456930,52.9093521,0.584248712
10/10/2019 20:00,55,52,49.4981,59.5128,46.1594,0,0,0,0,0,0,0.397164073,0.318742446,0.318742446,0,0,0,0,51.32901,0,0,0,0,0,0,0,0.375822432,0.375822432,0.375822432,0,0,0,0,51.33045,0,0,0,0,0,0,0,0.474184586,0.474184586,0.474184586,0,0,0,0,53.4992,0,0,0,2341040,0,0,0,0.157029,0,0.290332862,0.371606548,0.371606548,56.64007018,0,0,0,0,0,0,0,8400000,0,2341040,50.8171455,0.597175923
10/10/2019 21:00,55,53,51.5368,59.556,46.154,0,0,0,0,0,0,0.39813944,0.3196428,0.3196428,0,0,0,0,51.564,0,0,0,0,0,0,0,0.376934895,0.376934895,0.376934895,0,0,0,0,51.5592,0,0,0,0,0,0,0,0.476769279,0.476769279,0.476769279,0,0,0,0,56.17404,0,0,0,2282940,0,0,0,0.153134,0,0.292648111,0.37226493,0.37226493,55.67483988,0,0,0,0,0,0,0,8400000,0,2282940,51.043608,0.610764067
10/10/2019 22:00,55,53,51.5368,60.4746,46.1513,0,0,0,0,0,0,0.409437526,0.330100661,0.330100661,0,0,0,0,50.59119,0,0,0,0,0,0,0,0.390160035,0.390160035,0.390160035,0,0,0,0,50.59357,0,0,0,0,0,0,0,0.496754834,0.496754834,0.496754834,0,0,0,0,52.02216,0,0,0,2225250,0,0,0,0.149265,0,0.306435432,0.386014809,0.386014809,56.82462048,0,0,0,0,0,0,0,8400000,0,2225250,115.6966405,0.623911779
10/10/2019 23:00,55,54,53.1373,61.4605,46.1459,0,0,0,0,0,0,0.422416924,0.342126695,0.342126695,0,0,0,0,50.07635,0,0,0,0,0,0,0,0.405278026,0.405278026,0.405278026,0,0,0,0,50.07999,0,0,0,0,0,0,0,0.520529363,0.520529363,0.520529363,0,0,0,0,51.19985,0,0,0,2138870,0,0,0,0.143473,0,0.322520413,0.401187648,0.401187648,57.48576962,0,0,0,0,0,0,0,8400000,0,2138870,115.7567896,0.649446425
10/11/2019 0:00,56,55,54.2683,61.5115,45.9459,0,0,0,0,0,0,0.42442658,0.343879782,0.343879782,0,0,0,0,50.6192,0,0,0,0,0,0,0,0.407393447,0.407393447,0.407393447,0,0,0,0,50.61562,0,0,0,0,0,0,0,0.524484327,0.524484327,0.524484327,0,0,0,0,53.52097,0,0,0,2152790,0,0,0,0.144482,0,0.323446456,0.402867475,0.402867475,58.02602472,0,0,0,0,0,0,0,8400000,0,2152790,117.4393947,0.6546262
10/11/2019 1:00,56,55,54.2683,63.3893,45.9459,0,0,0,0,0,0,0.449864733,0.367494898,0.367494898,0,0,0,0,49.45277,0,0,0,0,0,0,0,0.436945594,0.436945594,0.436945594,0,0,0,0,49.46721,0,0,0,0,0,0,0,0.569258346,0.569258346,0.569258346,0,0,0,0,50.50163,0,0,0,2167130,0,0,0,0.145444,0,0.349882295,0.433316311,0.433316311,63.18670143,0,0,0,0,0,0,0,8400000,0,2167130,120.3048714,0.666161447
10/11/2019 2:00,58,57,56.2965,65.3727,45.5459,0,0,0,0,0,0,0.481842617,0.39700679,0.39700679,0,0,0,0,49.30492,0,0,0,0,0,0,0,0.473453484,0.473453484,0.473453484,0,0,0,0,49.3218,0,0,0,0,0,0,0,0.625694046,0.625694046,0.625694046,0,0,0,0,50.32601,0,0,0,2195980,0,0,0,0.147552,0,0.38093436,0.469766878,0.469766878,69.71035307,0,0,0,0,0,0,0,8400000,0,2195980,126.5361731,0.691460795
10/11/2019 3:00,60,59,58.4623,67.3625,45.1459,0,0,0,0,0,0,0.516450559,0.429016624,0.429016624,0,0,0,0,49.15676,0,0,0,0,0,0,0,0.512765885,0.512765885,0.512765885,0,0,0,0,49.17319,0,0,0,0,0,0,0,0.686223692,0.686223692,0.686223692,0,0,0,0,50.1476,0,0,0,2195980,0,0,0,0.147356,0,0.415688387,0.508941477,0.508941477,76.07028192,0,0,0,0,0,0,0,8400000,0,2195980,132.5604619,0.724380706
10/11/2019 4:00,62,61,60.3922,68.4002,44.7459,0,0,0,0,0,0,0.537235081,0.448162853,0.448162853,0,0,0,0,49.57318,0,0,0,0,0,0,0,0.536106116,0.536106116,0.536106116,0,0,0,0,49.57902,0,0,0,0,0,0,0,0.72255643,0.72255643,0.72255643,0,0,0,0,50.66081,0,0,0,2195980,0,0,0,0.147126,0,0.435901069,0.531672114,0.531672114,79.76916917,0,0,0,0,0,0,0,8400000,0,2195980,137.1075392,0.749228349
10/11/2019 5:00,63,62,61.3569,69.3946,44.6103,0,0,0,0,0,0,0.554702086,0.464502187,0.464502187,0,0,0,0,83.02378,0,0,0,0,0,0,0,0.556030207,0.556030207,0.556030207,0,0,0,0,83.03658,0,0,0,0,0,0,0,0.753341526,0.753341526,0.753341526,0,0,0,0,84.88979,0,0,0,5664420,0,0,0,0.380137,0,0.345073531,0.551528926,0.551528926,162.8867844,0,0,0,0,0,0,0,8400000,0,5664420,243.1915744,0.515198183
10/11/2019 6:00,63,63,62.9767,70.4719,45.1044,9309830,0,0,0.861393,0,0,0.29293105,0.480889376,0.480889376,227.2615229,0,0,9309830,379.4146829,0.489050412,9300740,0,0,0.654389,0,0,0.30580645,0.575943336,0.575943336,237.018857,0,0,9300740,383.976617,0.495414279,9300740,0,0,0.653767,0,0,0.284816342,0.784503273,0.784503273,220.7502284,0,0,9300740,370.4398284,0.477948845,0,0,9300760,0,0,0,0.621212,0,0.308866688,0.57640652,0.57640652,239.3912451,0,0,0,0,0,0,0,8400000,0,9300760,383.0016051,0.494155237
10/11/2019 7:00,64,64,63.8662,70.8572,44.9287,9868120,0,0,0.878066,0,0,0.297280579,0.484141088,0.484141088,244.4667023,0,0,9868120,407.4930523,0.495526669,9860250,0,0,0.659022,0,0,0.307977875,0.580008936,0.580008936,253.0615701,0,0,9860250,410.9178601,0.500090193,9860250,0,0,0.657912,0,0,0.287449126,0.792002434,0.792002434,236.1933536,0,0,9860250,401.6589536,0.488822032,0,0,9860220,0,0,0,0.659,0,0.307773065,0.579683572,0.579683572,252.892511,0,0,0,0,0,0,0,8400000,0,9860220,410.699091,0.49982547
10/11/2019 8:00,64,64,63.8662,70.882,44.948,10384000,0,0,0.924103,0,0,0.305023037,0.484476405,0.484476405,263.9466011,0,0,10384000,439.7511511,0.508187,10377500,0,0,0.692961,0,0,0.306717763,0.58033657,0.58033657,265.2469657,0,0,10377500,436.7217857,0.505002306,10377500,0,0,0.692266,0,0,0.282822965,0.792731077,0.792731077,244.5829437,0,0,10377500,426.7202437,0.493437044,0,0,10377500,0,0,0,0.692961,0,0.306716431,0.580334428,0.580334428,265.2458136,0,0,0,0,0,0,0,8400000,0,10377500,436.6458236,0.504914467
10/11/2019 9:00,64,64,64.0847,70.0055,44.9325,10269200,0,0,0.91507,0,0,0.293145734,0.469519318,0.469519318,250.8643476,0,0,10269200,426.4351676,0.498307756,10262400,0,0,0.684783,0,0,0.295639151,0.562156565,0.562156565,252.8306019,0,0,10262400,423.8056619,0.495563216,10262400,0,0,0.684995,0,0,0.271767373,0.766349005,0.766349005,232.4154576,0,0,10262400,423.9840576,0.495771817,0,0,10262400,0,0,0,0.684782,0,0.295622346,0.562129447,0.562129447,252.8162301,0,0,0,0,0,0,0,8400000,0,10262400,423.6674701,0.495401625
10/11/2019 10:00,64,63,62.5224,69.9037,44.9802,11061500,0,0,0.987396,0,0,0.307537591,0.46769445,0.46769445,283.4855886,0,0,11061500,477.7225786,0.518254391,11057100,0,0,0.737311,0,0,0.294293671,0.559938597,0.559938597,271.1695458,0,0,11057100,462.1973858,0.50161151,11057100,0,0,0.738603,0,0,0.266360522,0.761696371,0.761696371,245.4312443,0,0,11057100,453.5714443,0.492249987,0,0,11057100,0,0,0,0.737311,0,0.294291164,0.559934439,0.559934439,271.1672357,0,0,0,0,0,0,0,8400000,0,11057100,462.1094157,0.501516038
10/11/2019 11:00,64,63,62.5224,69.9521,44.9935,0,11314200,0,0,0.637601,0,0.558920087,0.271630682,0.468567861,0,256.1069882,0,11314200,420.7517282,0.446255214,11323900,0,0,0.754975,0,0,0.295579085,0.560981128,0.560981128,278.9256669,0,0,11323900,443.9334669,0.470438771,11323900,0,0,0.756509,0,0,0.267204767,0.763686367,0.763686367,252.150005,0,0,11323900,435.399605,0.46139539,0,0,11323900,0,0,0,0.754975,0,0.29558033,0.56098321,0.56098321,278.9268414,0,0,0,0,0,0,0,8400000,0,11323900,443.8519014,0.470352336
10/11/2019 12:00,64,63,62.4264,69.9705,44.9965,0,11432100,0,0,0.610447,0,0.559699099,0.273291894,0.469298063,0,260.3583548,0,11432100,421.5531948,0.442494234,11442000,0,0,0.76283,0,0,0.296205373,0.561370956,0.561370956,282.4318233,0,0,11442000,450.0814233,0.472030858,11442000,0,0,0.764646,0,0,0.267689064,0.764416632,0.764416632,255.2415225,0,0,11442000,441.7209225,0.463262635,0,0,11442000,0,0,0,0.76283,0,0.296205373,0.561370956,0.561370956,282.4318233,0,0,0,0,0,0,0,8400000,0,11442000,449.9949733,0.471940192
10/11/2019 13:00,64,63,62.4264,69.0843,44.9402,10656100,0,0,0.981006,0,0,0.296978923,0.454404301,0.454404301,263.7197583,0,0,10656100,455.3237583,0.512747168,10650400,0,0,0.710429,0,0,0.283960756,0.543611554,0.543611554,252.024636,0,0,10650400,436.391036,0.491689742,10650400,0,0,0.712437,0,0,0.257270631,0.738409355,0.738409355,228.3362604,0,0,10650400,437.6518604,0.493110336,0,0,10650400,0,0,0,0.71043,0,0.283944734,0.543585185,0.543585185,252.0104162,0,0,0,0,0,0,0,8400000,0,10650400,436.2354162,0.491514403
10/11/2019 14:00,64,62,60.783,67.1748,44.8894,9830980,0,0,0.882822,0,0,0.25710219,0.424030147,0.424030147,210.6305408,0,0,9830980,385.8723408,0.471007782,9823070,0,0,0.65655,0,0,0.261965581,0.506291733,0.506291733,214.4421869,0,0,9823070,383.8761869,0.468948531,9823070,0,0,0.659928,0,0,0.236421469,0.681976097,0.681976097,193.5320537,0,0,9823070,400.2484537,0.488949121,0,0,9823070,0,0,0,0.656554,0,0.261927675,0.506230578,0.506230578,214.4111569,0,0,0,0,0,0,0,8400000,0,9823070,383.5983569,0.46860913
10/11/2019 15:00,65,60,56.9398,66.0204,44.6823,9812440,0,0,0.881875,0,0,0.245714075,0.407214832,0.407214832,200.9212182,0,0,9812440,369.6762182,0.452090878,9804400,0,0,0.658115,0,0,0.249208803,0.485800278,0.485800278,203.611899,0,0,9804400,366.705899,0.448826118,9804400,0,0,0.660866,0,0,0.22086576,0.647899107,0.647899107,180.4546881,0,0,9804400,369.4493881,0.452183984,0,0,9804400,0,0,0,0.658119,0,0.249186131,0.485763354,0.485763354,203.5933752,0,0,0,0,0,0,0,8400000,0,9804400,366.5313752,0.448612511
10/11/2019 16:00,65,59,55.2584,65.0358,44.6365,9096390,0,0,0.817683,0,0,0.228427926,0.392995787,0.392995787,173.1557921,0,0,9096390,324.1073521,0.427563926,9086920,0,0,0.611052,0,0,0.240594565,0.46823574,0.46823574,182.1886304,0,0,9086920,326.6826704,0.431410428,9086920,0,0,0.612625,0,0,0.213856352,0.620441605,0.620441605,161.9412966,0,0,9086920,329.1624966,0.434685235,0,0,9086920,0,0,0,0.611055,0,0.24057648,0.468207106,0.468207106,182.1749356,0,0,0,0,0,0,0,8400000,0,9086920,326.5370056,0.431218066
10/11/2019 17:00,63,58,54.6769,63.9945,44.9628,0,0,0,0,0,0,0.46041134,0.376714918,0.376714918,0,0,0,0,145.4354,0,0,0,0,0,0,0,0.448131528,0.448131528,0.448131528,0,0,0,0,145.4016,0,0,0,0,0,0,0,0.589084696,0.589084696,0.589084696,0,0,0,0,180.4158,0,0,0,8004430,0,0,0,0.537982,0,0.235291331,0.448098782,0.448098782,156.9477491,0,0,0,0,0,0,0,8400000,0,8004430,143.947584,0.437511652
10/11/2019 18:00,62,57,53.4798,63.2947,45.1209,0,0,0,0,0,0,0.449344351,0.366525648,0.366525648,0,0,0,0,128.0639,0,0,0,0,0,0,0,0.435466371,0.435466371,0.435466371,0,0,0,0,128.0223,0,0,0,0,0,0,0,0.570830213,0.570830213,0.570830213,0,0,0,0,157.2956,0,0,0,7402880,0,0,0,0.497801,0,0.232880625,0.435223335,0.435223335,143.6656102,0,0,0,0,0,0,0,8400000,0,7402880,126.742077,0.428197529
10/11/2019 19:00,60,56,53.1731,63.1124,45.174,0,0,0,0,0,0,0.446123658,0.363571364,0.363571364,0,0,0,0,52.54559,0,0,0,0,0,0,0,0.431807517,0.431807517,0.431807517,0,0,0,0,52.52749,0,0,0,0,0,0,0,0.563428071,0.563428071,0.563428071,0,0,0,0,58.22384,0,0,0,2480170,0,0,0,0.166856,0,0.337738259,0.43188001,0.43188001,69.80402489,0,0,0,0,0,0,0,8400000,0,2480170,52.0022151,0.637067612
10/11/2019 20:00,59,56,53.7835,61.6412,45.3568,0,0,0,0,0,0,0.42998658,0.348701757,0.348701757,0,0,0,0,52.78597,0,0,0,0,0,0,0,0.413231535,0.413231535,0.413231535,0,0,0,0,52.73101,0,0,0,0,0,0,0,0.534676319,0.534676319,0.534676319,0,0,0,0,60.70564,0,0,0,2298260,0,0,0,0.154519,0,0.322564788,0.407592168,0.407592168,61.77814576,0,0,0,0,0,0,0,8400000,0,2298260,52.2036999,0.644555459
10/11/2019 21:00,58,55,52.8633,60.6181,45.554,0,0,0,0,0,0,0.415175597,0.335084647,0.335084647,0,0,0,0,52.75682,0,0,0,0,0,0,0,0.396192231,0.396192231,0.396192231,0,0,0,0,52.71039,0,0,0,0,0,0,0,0.50783051,0.50783051,0.50783051,0,0,0,0,60.88981,0,0,0,2268450,0,0,0,0.152417,0,0.308927316,0.390782844,0.390782844,58.39884744,0,0,0,0,0,0,0,8400000,0,2268450,52.1832861,0.634579422
10/11/2019 22:00,57,54,51.5915,58.7314,45.7513,0,0,0,0,0,0,0.390836734,0.312667364,0.312667364,0,0,0,0,56.61784,0,0,0,0,0,0,0,0.367893196,0.367893196,0.367893196,0,0,0,0,56.49558,0,0,0,0,0,0,0,0.46465472,0.46465472,0.46465472,0,0,0,0,71.7584,0,0,0,2210900,0,0,0,0.148463,0,0.285654058,0.36201524,0.36201524,52.62937973,0,0,0,0,0,0,0,8400000,0,2210900,115.4994497,0.626891038
10/11/2019 23:00,57,52,47.7916,57.6428,45.7459,0,0,0,0,0,0,0.377139052,0.3000087,0.3000087,0,0,0,0,52.92643,0,0,0,0,0,0,0,0.351815647,0.351815647,0.351815647,0,0,0,0,52.86298,0,0,0,0,0,0,0,0.43742793,0.43742793,0.43742793,0,0,0,0,62.17561,0,0,0,2138870,0,0,0,0.143628,0,0.274407939,0.346710712,0.346710712,48.9102424,0,0,0,0,0,0,0,8400000,0,2138870,110.1428724,0.617949884
10/12/2019 0:00,58,51,45.0969,56.643,45.5459,0,0,0,0,0,0,0.366299658,0.289897788,0.289897788,0,0,0,0,53.24397,0,0,0,0,0,0,0,0.338816588,0.338816588,0.338816588,0,0,0,0,53.19141,0,0,0,0,0,0,0,0.416103086,0.416103086,0.416103086,0,0,0,0,62.87344,0,0,0,2152790,0,0,0,0.144651,0,0.262718422,0.3339169,0.3339169,47.13146604,0,0,0,0,0,0,0,8400000,0,2152790,108.503616,0.604816723
10/12/2019 1:00,58,50,43.011,55.6561,45.5459,0,0,0,0,0,0,0.355319396,0.279780265,0.279780265,0,0,0,0,53.62299,0,0,0,0,0,0,0,0.325810418,0.325810418,0.325810418,0,0,0,0,53.56639,0,0,0,0,0,0,0,0.395135079,0.395135079,0.395135079,0,0,0,0,63.74004,0,0,0,2138440,0,0,0,0.143686,0,0.251849255,0.320979523,0.320979523,44.88037677,0,0,0,0,0,0,0,8400000,0,2138440,106.4745368,0.59748903
10/12/2019 2:00,57,49,41.7711,54.665,45.7459,0,0,0,0,0,0,0.343905969,0.269386042,0.269386042,0,0,0,0,53.98821,0,0,0,0,0,0,0,0.312458752,0.312458752,0.312458752,0,0,0,0,53.9286,0,0,0,0,0,0,0,0.373801481,0.373801481,0.373801481,0,0,0,0,64.57839,0,0,0,2124090,0,0,0,0.142635,0,0.240818879,0.307735048,0.307735048,42.62674781,0,0,0,0,0,0,0,8400000,0,2124090,104.2591578,0.589009832
10/12/2019 3:00,55,48,41.3152,53.6734,46.1459,0,0,0,0,0,0,0.332213207,0.258851161,0.258851161,0,0,0,0,54.34703,0,0,0,0,0,0,0,0.298938281,0.298938281,0.298938281,0,0,0,0,54.284,0,0,0,0,0,0,0,0.352388928,0.352388928,0.352388928,0,0,0,0,65.38738,0,0,0,2109740,0,0,0,0.141519,0,0.229743165,0.294336464,0.294336464,40.39152866,0,0,0,0,0,0,0,8400000,0,2109740,102.1522787,0.581032423
10/12/2019 4:00,54,47,40.3816,53.5851,46.3432,0,0,0,0,0,0,0.33012735,0.25703658,0.25703658,0,0,0,0,51.36239,0,0,0,0,0,0,0,0.296685295,0.296685295,0.296685295,0,0,0,0,51.34961,0,0,0,0,0,0,0,0.347879593,0.347879593,0.347879593,0,0,0,0,57.8844,0,0,0,2095390,0,0,0,0.140491,0,0.228744515,0.292654138,0.292654138,39.94241414,0,0,0,0,0,0,0,8400000,0,2095390,100.2300241,0.574003069
10/12/2019 5:00,53,47,41.3152,52.6752,46.5996,0,0,0,0,0,0,0.320679841,0.248509542,0.248509542,0,0,0,0,67.89439,0,0,0,0,0,0,0,0.285632865,0.285632865,0.285632865,0,0,0,0,67.9898,0,0,0,0,0,0,0,0.270753952,0.270753952,0.270753952,0,0,0,0,88.5404,0,0,0,3301470,0,0,0,0.221224,0,0.190579693,0.2812171,0.2812171,52.43276155,0,0,0,0,0,0,0,8400000,0,3301470,121.0079115,0.439832844
