Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
10/12/2019 6:00,52,46,39.9033,52.7082,46.8455,0,0,0,0,0,0,0.321347393,0.249217392,0.249217392,0,0,0,0,64.34597,0,0,0,0,0,0,0,0.286677057,0.286677057,0.286677057,0,0,0,0,64.34481,0,0,0,0,0,0,0,0.270189145,0.270189145,0.270189145,0,0,0,0,78.8995,0,0,0,3278690,0,0,0,0.219618,0,0.19143811,0.281564256,0.281564256,52.30551811,0,0,0,0,0,0,0,8400000,0,3278690,119.7719481,0.438365133
10/12/2019 7:00,51,46,40.8521,53.7039,47.0485,0,0,0,0,0,0,0.329078898,0.25641094,0.25641094,0,0,0,0,61.1668,0,0,0,0,0,0,0,0.296179444,0.296179444,0.296179444,0,0,0,0,61.21003,0,0,0,0,0,0,0,0.348014759,0.348014759,0.348014759,0,0,0,0,70.7156,0,0,0,3393570,0,0,0,0.227237,0,0.196983805,0.291463223,0.291463223,55.70652751,0,0,0,0,0,0,0,8400000,0,3393570,60.5979297,0.433827553
10/12/2019 8:00,53,47,41.3152,54.6971,46.6539,0,0,0,0,0,0,0.34066189,0.266865116,0.266865116,0,0,0,0,62.25975,0,0,0,0,0,0,0,0.309616775,0.309616775,0.309616775,0,0,0,0,62.31496,0,0,0,0,0,0,0,0.369330217,0.369330217,0.369330217,0,0,0,0,72.05017,0,0,0,3580950,0,0,0,0.239944,0,0.203301331,0.304730474,0.304730474,60.66765844,0,0,0,0,0,0,0,8400000,0,3580950,61.6918104,0.430639194
10/12/2019 9:00,54,48,42.22,55.6995,46.47,0,0,0,0,0,0,0.352196952,0.277386319,0.277386319,0,0,0,0,65.10722,0,0,0,0,0,0,0,0.323140153,0.323140153,0.323140153,0,0,0,0,65.15297,0,0,0,0,0,0,0,0.391069611,0.391069611,0.391069611,0,0,0,0,75.84,0,0,0,3768650,0,0,0,0.252616,0,0.20962922,0.318001722,0.318001722,65.83492995,0,0,0,0,0,0,0,8400000,0,3768650,64.5014403,0.428857644
10/12/2019 10:00,56,49,42.6622,55.806,46.0943,0,0,0,0,0,0,0.355520964,0.280253072,0.280253072,0,0,0,0,77.20713,0,0,0,0,0,0,0,0.326671876,0.326671876,0.326671876,0,0,0,0,77.22,0,0,0,0,0,0,0,0.397398582,0.397398582,0.397398582,0,0,0,0,97.5818,0,0,0,4129330,0,0,0,0.277036,0,0.20393492,0.320617239,0.320617239,70.17621518,0,0,0,0,0,0,0,8400000,0,4129330,76.4478,0.41382311
10/12/2019 11:00,57,49,41.3152,56.7534,45.924,0,0,0,0,0,0,0.366933819,0.290682664,0.290682664,0,0,0,0,70.47261,0,0,0,0,0,0,0,0.340022915,0.340022915,0.340022915,0,0,0,0,70.46906,0,0,0,0,0,0,0,0.418034759,0.418034759,0.418034759,0,0,0,0,72.77842,0,0,0,4577500,0,0,0,0.307241,0,0.204940463,0.33365382,0.33365382,78.17624755,0,0,0,0,0,0,0,8400000,0,4577500,69.7643694,0.399670565
10/12/2019 12:00,58,50,42.6622,56.8807,45.7189,0,0,0,0,0,0,0.363135845,0.287069752,0.287069752,0,0,0,0,70.47523,0,0,0,0,0,0,0,0.335281851,0.335281851,0.335281851,0,0,0,0,70.46601,0,0,0,0,0,0,0,0.409009022,0.409009022,0.409009022,0,0,0,0,75.24777,0,0,0,4493330,0,0,0,0.301768,0,0.208281706,0.336158,0.336158,77.98986968,0,0,0,0,0,0,0,8400000,0,4493330,69.7613499,0.407707352
10/12/2019 13:00,59,50,41.7711,56.8745,45.5323,0,0,0,0,0,0,0.363682501,0.287472761,0.287472761,0,0,0,0,73.30826,0,0,0,0,0,0,0,0.335734176,0.335734176,0.335734176,0,0,0,0,73.30104,0,0,0,0,0,0,0,0.409353774,0.409353774,0.409353774,0,0,0,0,79.57939,0,0,0,4723470,0,0,0,0.317403,0,0.20422974,0.336774159,0.336774159,80.38942079,0,0,0,0,0,0,0,8400000,0,4723470,72.5680296,0.397997246
10/12/2019 14:00,59,50,41.7711,57.7954,45.5485,0,0,0,0,0,0,0.37443783,0.297402589,0.297402589,0,0,0,0,75.66115,0,0,0,0,0,0,0,0.348473445,0.348473445,0.348473445,0,0,0,0,75.65971,0,0,0,0,0,0,0,0.429134571,0.429134571,0.429134571,0,0,0,0,78.3548,0,0,0,4969760,0,0,0,0.333934,0,0.209039144,0.349360772,0.349360772,86.57286483,0,0,0,0,0,0,0,8400000,0,4969760,74.9031129,0.395319721
10/12/2019 15:00,60,51,43.0979,57.9006,45.3433,0,0,0,0,0,0,0.376677559,0.299355695,0.299355695,0,0,0,0,75.97755,0,0,0,0,0,0,0,0.350881537,0.350881537,0.350881537,0,0,0,0,75.97062,0,0,0,0,0,0,0,0.433687396,0.433687396,0.433687396,0,0,0,0,82.73595,0,0,0,4927710,0,0,0,0.331328,0,0.211335049,0.35167112,0.35167112,86.78315287,0,0,0,0,0,0,0,8400000,0,4927710,75.2109138,0.400422029
10/12/2019 16:00,60,51,43.0979,57.0154,45.311,0,0,0,0,0,0,0.36648969,0.289939552,0.289939552,0,0,0,0,71.07461,0,0,0,0,0,0,0,0.338801121,0.338801121,0.338801121,0,0,0,0,71.06239,0,0,0,0,0,0,0,0.415368298,0.415368298,0.415368298,0,0,0,0,81.6404,0,0,0,4451910,0,0,0,0.299369,0,0.211390321,0.339627607,0.339627607,78.42422378,0,0,0,0,0,0,0,8400000,0,4451910,70.3517661,0.417828996
10/12/2019 17:00,58,50,42.7486,56.8626,45.6892,0,0,0,0,0,0,0.36297828,0.286911509,0.286911509,0,0,0,0,75.74957,0,0,0,0,0,0,0,0.335072275,0.335072275,0.335072275,0,0,0,0,75.76502,0,0,0,0,0,0,0,0.408539543,0.408539543,0.408539543,0,0,0,0,94.7332,0,0,0,4104160,0,0,0,0.275651,0,0.216103342,0.336127292,0.336127292,73.9102243,0,0,0,0,0,0,0,8400000,0,4104160,75.0073698,0.427700794
10/12/2019 18:00,57,50,43.614,55.936,45.8676,0,0,0,0,0,0,0.358927054,0.283275351,0.283275351,0,0,0,0,76.7968,0,0,0,0,0,0,0,0.330462016,0.330462016,0.330462016,0,0,0,0,76.7627,0,0,0,0,0,0,0,0.404715153,0.404715153,0.404715153,0,0,0,0,102.3002,0,0,0,3829130,0,0,0,0.257045,0,0.212034271,0.323214555,0.323214555,67.6588991,0,0,0,0,0,0,0,8400000,0,3829130,75.995073,0.436630731
10/12/2019 19:00,55,49,43.614,55.8024,46.1654,0,0,0,0,0,0,0.355512796,0.280291118,0.280291118,0,0,0,0,55.10018,0,0,0,0,0,0,0,0.326740731,0.326740731,0.326740731,0,0,0,0,54.99519,0,0,0,0,0,0,0,0.397829157,0.397829157,0.397829157,0,0,0,0,64.02673,0,0,0,2433900,0,0,0,0.163255,0,0.243606037,0.320454231,0.320454231,49.40939451,0,0,0,0,0,0,0,8400000,0,2433900,54.4452381,0.551271956
10/12/2019 20:00,54,49,44.4548,55.6085,46.3594,0,0,0,0,0,0,0.35146804,0.276666263,0.276666263,0,0,0,0,53.13521,0,0,0,0,0,0,0,0.322139894,0.322139894,0.322139894,0,0,0,0,53.11267,0,0,0,0,0,0,0,0.389535692,0.389535692,0.389535692,0,0,0,0,60.46704,0,0,0,2355320,0,0,0,0.157912,0,0.243284727,0.317509986,0.317509986,47.75111531,0,0,0,0,0,0,0,8400000,0,2355320,52.5815433,0.557211192
10/12/2019 21:00,54,49,44.4548,54.6907,46.3594,0,0,0,0,0,0,0.342059308,0.268008661,0.268008661,0,0,0,0,56.40943,0,0,0,0,0,0,0,0.310930731,0.310930731,0.310930731,0,0,0,0,56.35521,0,0,0,0,0,0,0,0.372382457,0.372382457,0.372382457,0,0,0,0,68.743,0,0,0,2369200,0,0,0,0.158843,0,0.233047738,0.306001525,0.306001525,46.01139173,0,0,0,0,0,0,0,8400000,0,2369200,55.7916579,0.552074869
10/12/2019 22:00,53,48,43.1845,54.6082,46.5594,0,0,0,0,0,0,0.34002564,0.2662384,0.2662384,0,0,0,0,53.0834,0,0,0,0,0,0,0,0.308739431,0.308739431,0.308739431,0,0,0,0,53.06897,0,0,0,0,0,0,0,0.368037509,0.368037509,0.368037509,0,0,0,0,60.51623,0,0,0,2326140,0,0,0,0.15589,0,0.232834135,0.304332805,0.304332805,45.13373299,0,0,0,0,0,0,0,8400000,0,2326140,106.759153,0.550744941
10/12/2019 23:00,52,48,44.4548,53.7017,46.7487,0,0,0,0,0,0,0.330497574,0.257577284,0.257577284,0,0,0,0,55.15762,0,0,0,0,0,0,0,0.297534636,0.297534636,0.297534636,0,0,0,0,55.08844,0,0,0,0,0,0,0,0.351112524,0.351112524,0.351112524,0,0,0,0,66.801,0,0,0,2182490,0,0,0,0.14621,0,0.226700221,0.292754179,0.292754179,41.23091387,0,0,0,0,0,0,0,8400000,0,2182490,103.3799639,0.568414777
10/13/2019 0:00,52,47,42.3062,53.5931,46.7486,0,0,0,0,0,0,0.328879686,0.256090861,0.256090861,0,0,0,0,51.94355,0,0,0,0,0,0,0,0.295619082,0.295619082,0.295619082,0,0,0,0,51.92962,0,0,0,0,0,0,0,0.34680652,0.34680652,0.34680652,0,0,0,0,58.87182,0,0,0,2167420,0,0,0,0.145201,0,0.226016049,0.291508729,0.291508729,40.82264203,0,0,0,0,0,0,0,8400000,0,2167420,101.494622,0.561928682
10/13/2019 1:00,51,47,43.2708,52.6898,46.9459,0,0,0,0,0,0,0.319774207,0.247833053,0.247833053,0,0,0,0,55.10934,0,0,0,0,0,0,0,0.28488175,0.28488175,0.28488175,0,0,0,0,55.05157,0,0,0,0,0,0,0,0.269846819,0.269846819,0.269846819,0,0,0,0,66.8539,0,0,0,2152930,0,0,0,0.144181,0,0.216856199,0.280392194,0.280392194,38.90635129,0,0,0,0,0,0,0,8400000,0,2152930,100.9409613,0.562624672
10/13/2019 2:00,50,46,41.9427,51.6933,47.1459,0,0,0,0,0,0,0.30990792,0.238886612,0.238886612,0,0,0,0,55.41056,0,0,0,0,0,0,0,0.273199089,0.273199089,0.273199089,0,0,0,0,55.33907,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,67.6982,0,0,0,2124230,0,0,0,0.142218,0,0.207627824,0.268786466,0.268786466,36.75410434,0,0,0,0,0,0,0,8400000,0,2124230,98.72545434,0.557710536
10/13/2019 3:00,50,45,40.0731,50.703,47.1432,0,0,0,0,0,0,0.300993282,0.230731962,0.230731962,0,0,0,0,55.66556,0,0,0,0,0,0,0,0.262407775,0.262407775,0.262407775,0,0,0,0,55.59163,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,68.3584,0,0,0,2109740,0,0,0,0.141248,0,0.198786373,0.258115379,0.258115379,34.94896357,0,0,0,0,0,0,0,8400000,0,2109740,97.09716357,0.55227941
10/13/2019 4:00,49,44,38.5878,50.6092,47.1432,0,0,0,0,0,0,0.299743398,0.229589865,0.229589865,0,0,0,0,52.34143,0,0,0,0,0,0,0,0.260918824,0.260918824,0.260918824,0,0,0,0,52.32803,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,59.911,0,0,0,2109600,0,0,0,0.141238,0,0.197957445,0.25714826,0.25714826,34.8009189,0,0,0,0,0,0,0,8400000,0,2109600,95.4826489,0.543132246
10/13/2019 5:00,48,44,39.5864,49.7064,47.1996,0,0,0,0,0,0,0.292234123,0.222760741,0.222760741,0,0,0,0,66.15601,0,0,0,0,0,0,0,0.251824541,0.251824541,0.251824541,0,0,0,0,66.21005,0,0,0,0,0,0,0,0.269144159,0.269144159,0.269144159,0,0,0,0,86.5774,0,0,0,2970970,0,0,0,0.198892,0,0.170839438,0.247683903,0.247683903,42.29657049,0,0,0,0,0,0,0,8400000,0,2970970,109.3263605,0.441578449
10/13/2019 6:00,47,43,38.5878,49.7425,47.216,0,0,0,0,0,0,0.292844041,0.223318265,0.223318265,0,0,0,0,62.75684,0,0,0,0,0,0,0,0.252598376,0.252598376,0.252598376,0,0,0,0,62.75842,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,77.0654,0,0,0,3003960,0,0,0,0.2011,0,0.170483869,0.248079528,0.248079528,42.67722686,0,0,0,0,0,0,0,8400000,0,3003960,108.9712469,0.435310378
10/13/2019 7:00,46,42,37.5536,49.7111,47.2134,0,0,0,0,0,0,0.29215357,0.222689213,0.222689213,0,0,0,0,60.03798,0,0,0,0,0,0,0,0.251755686,0.251755686,0.251755686,0,0,0,0,60.03156,0,0,0,0,0,0,0,0.269132206,0.269132206,0.269132206,0,0,0,0,70.0556,0,0,0,3032860,0,0,0,0.203034,0,0.169411909,0.247475672,0.247475672,42.81688354,0,0,0,0,0,0,0,8400000,0,3032860,59.4312444,0.428069823
10/13/2019 8:00,47,42,36.481,49.7055,47.2187,0,0,0,0,0,0,0.292168708,0.222704801,0.222704801,0,0,0,0,60.59138,0,0,0,0,0,0,0,0.25178044,0.25178044,0.25178044,0,0,0,0,60.592,0,0,0,0,0,0,0,0.269121343,0.269121343,0.269121343,0,0,0,0,70.8062,0,0,0,3090470,0,0,0,0.20689,0,0.168266223,0.247493976,0.247493976,43.33514274,0,0,0,0,0,0,0,8400000,0,3090470,59.98608,0.423360665
10/13/2019 9:00,49,42,33.6096,49.7158,47.2241,0,0,0,0,0,0,0.292253032,0.222784398,0.222784398,0,0,0,0,61.56117,0,0,0,0,0,0,0,0.25188961,0.25188961,0.25188961,0,0,0,0,61.56523,0,0,0,0,0,0,0,0.269105058,0.269105058,0.269105058,0,0,0,0,72.2592,0,0,0,3176960,0,0,0,0.212678,0,0.166596901,0.247556871,0.247556871,44.10597433,0,0,0,0,0,0,0,8400000,0,3176960,60.9495777,0.416665848
10/13/2019 10:00,50,42,30.9712,49.7264,47.2349,0,0,0,0,0,0,0.292378214,0.222903003,0.222903003,0,0,0,0,63.22152,0,0,0,0,0,0,0,0.252053735,0.252053735,0.252053735,0,0,0,0,63.23222,0,0,0,0,0,0,0,0.269078207,0.269078207,0.269078207,0,0,0,0,74.7444,0,0,0,3321100,0,0,0,0.222325,0,0.163862852,0.247648493,0.247648493,45.35040972,0,0,0,0,0,0,0,8400000,0,3321100,62.5998978,0.406167425
10/13/2019 11:00,51,42,30.9712,49.7472,47.0591,0,0,0,0,0,0,0.293151484,0.223530496,0.223530496,0,0,0,0,68.75203,0,0,0,0,0,0,0,0.252810719,0.252810719,0.252810719,0,0,0,0,68.7818,0,0,0,0,0,0,0,0.269554191,0.269554191,0.269554191,0,0,0,0,82.9688,0,0,0,3709980,0,0,0,0.248417,0,0.157064369,0.248281654,0.248281654,48.55880564,0,0,0,0,0,0,0,8400000,0,3709980,68.093982,0.38241656
10/13/2019 12:00,53,43,30.9712,49.8675,46.662,0,0,0,0,0,0,0.295961651,0.225912411,0.225912411,0,0,0,0,75.6597,0,0,0,0,0,0,0,0.25580469,0.25580469,0.25580469,0,0,0,0,75.6718,0,0,0,0,0,0,0,0.270666531,0.270666531,0.270666531,0,0,0,0,97.6386,0,0,0,3783710,0,0,0,0.253523,0,0.157296576,0.250547802,0.250547802,49.59705218,0,0,0,0,0,0,0,8400000,0,3783710,74.915082,0.382138691
10/13/2019 13:00,54,43,29.7389,49.8774,46.4674,0,0,0,0,0,0,0.296826404,0.226609751,0.226609751,0,0,0,0,77.8507,0,0,0,0,0,0,0,0.256637098,0.256637098,0.256637098,0,0,0,0,77.8496,0,0,0,0,0,0,0,0.271226798,0.271226798,0.271226798,0,0,0,0,101.2255,0,0,0,3855960,0,0,0,0.258465,0,0.15641631,0.251194519,0.251194519,50.2612528,0,0,0,0,0,0,0,8400000,0,3855960,77.071104,0.378739093
10/13/2019 14:00,53,43,29.7389,49.8863,46.6647,0,0,0,0,0,0,0.296392006,0.226307105,0.226307105,0,0,0,0,76.5554,0,0,0,0,0,0,0,0.25633004,0.25633004,0.25633004,0,0,0,0,76.5509,0,0,0,0,0,0,0,0.270654798,0.270654798,0.270654798,0,0,0,0,99.1059,0,0,0,3798920,0,0,0,0.25454,0,0.157193522,0.250764711,0.250764711,49.76380111,0,0,0,0,0,0,0,8400000,0,3798920,75.785391,0.382206599
10/13/2019 15:00,53,43,29.7389,49.8772,46.6513,0,0,0,0,0,0,0.29628934,0.226207813,0.226207813,0,0,0,0,72.58958,0,0,0,0,0,0,0,0.256190805,0.256190805,0.256190805,0,0,0,0,72.58084,0,0,0,0,0,0,0,0.270688865,0.270688865,0.270688865,0,0,0,0,92.9371,0,0,0,3640530,0,0,0,0.243933,0,0.160003552,0.25071846,0.25071846,48.54147751,0,0,0,0,0,0,0,8400000,0,3640530,71.8550316,0.391357426
10/13/2019 16:00,52,42,29.0975,49.7808,46.8324,0,0,0,0,0,0,0.294472728,0.224633862,0.224633862,0,0,0,0,64.31989,0,0,0,0,0,0,0,0.254173902,0.254173902,0.254173902,0,0,0,0,64.27855,0,0,0,0,0,0,0,0.270177595,0.270177595,0.270177595,0,0,0,0,76.6708,0,0,0,3337790,0,0,0,0.223575,0,0.164676061,0.249303131,0.249303131,45.80450906,0,0,0,0,0,0,0,8400000,0,3337790,63.6357645,0.407687431
10/13/2019 17:00,50,42,29.7389,49.7417,47.2189,0,0,0,0,0,0,0.292715825,0.223207558,0.223207558,0,0,0,0,62.1678,0,0,0,0,0,0,0,0.252453933,0.252453933,0.252453933,0,0,0,0,62.14274,0,0,0,0,0,0,0,0.26909936,0.26909936,0.26909936,0,0,0,0,73.2466,0,0,0,3178300,0,0,0,0.212767,0,0.166840498,0.247896034,0.247896034,44.18909617,0,0,0,0,0,0,0,8400000,0,3178300,61.5213126,0.41747573
10/13/2019 18:00,49,41,31.0438,49.6572,47.2134,0,0,0,0,0,0,0.291770033,0.222342004,0.222342004,0,0,0,0,58.75805,0,0,0,0,0,0,0,0.251294348,0.251294348,0.251294348,0,0,0,0,58.74355,0,0,0,0,0,0,0,0.269115914,0.269115914,0.269115914,0,0,0,0,66.23881,0,0,0,3120070,0,0,0,0.20887,0,0.167387286,0.247132934,0.247132934,43.5216707,0,0,0,0,0,0,0,8400000,0,3120070,58.1561145,0.417923242
10/13/2019 19:00,47,40,32.4551,44.6013,47.1624,0,0,0,0,0,0,0.251189937,0.185494236,0.185494236,0,0,0,0,78.0298,0,0,0,0,0,0,0,0.201003106,0.201003106,0.201003106,0,0,0,0,73.0998,0,0,0,0,0,0,0,0.269250882,0.269250882,0.269250882,0,0,0,0,68.4804,0,0,0,0,0,0,0,0,0,0.201026439,0.201026439,0.201026439,0,0,0,0,0,0,0,0,0,0,0,63.8068,0
10/13/2019 20:00,47,40,32.4551,44.6353,47.1567,0,0,0,0,0,0,0.251424899,0.185703566,0.185703566,0,0,0,0,58.99053,0,0,0,0,0,0,0,0.201291912,0.201291912,0.201291912,0,0,0,0,57.46545,0,0,0,0,0,0,0,0.269268071,0.269268071,0.269268071,0,0,0,0,57.46545,0,0,0,0,0,0,0,0,0,0.20129274,0.20129274,0.20129274,0,0,0,0,0,0,0,0,0,0,0,55.47054,0
10/13/2019 21:00,46,40,31.0438,44.6402,47.1567,0,0,0,0,0,0,0.251461013,0.18573614,0.18573614,0,0,0,0,58.62632,0,0,0,0,0,0,0,0.201337417,0.201337417,0.201337417,0,0,0,0,57.12004,0,0,0,0,0,0,0,0.269268071,0.269268071,0.269268071,0,0,0,0,57.12004,0,0,0,0,0,0,0,0,0,0.201337417,0.201337417,0.201337417,0,0,0,0,0,0,0,0,0,0,0,55.44095,0
10/13/2019 22:00,46,39,29.8112,44.6402,47.1567,0,0,0,0,0,0,0.251440446,0.185716765,0.185716765,0,0,0,0,53.02501,0,0,0,0,0,0,0,0.201309185,0.201309185,0.201309185,0,0,0,0,51.84827,0,0,0,0,0,0,0,0.269273531,0.269273531,0.269273531,0,0,0,0,51.84827,0,0,0,0,0,0,0,0,0,0.201309185,0.201309185,0.201309185,0,0,0,0,0,0,0,0,0,0,0,50.27957,0
10/13/2019 23:00,46,39,29.8112,44.6187,47.146,0,0,0,0,0,0,0.251347267,0.185628642,0.185628642,0,0,0,0,51.5408,0,0,0,0,0,0,0,0.201180295,0.201180295,0.201180295,0,0,0,0,50.42519,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,50.42519,0,0,0,0,0,0,0,0,0,0.201180295,0.201180295,0.201180295,0,0,0,0,0,0,0,0,0,0,0,47.79901,0
10/14/2019 0:00,45,38,29.1695,44.6237,47.1432,0,0,0,0,0,0,0.251389312,0.185665699,0.185665699,0,0,0,0,48.40252,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,47.69658,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,47.69658,0,0,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,0,0,0,0,0,0,0,46.01677,0
10/14/2019 1:00,45,38,27.8306,44.6264,47.1432,0,0,0,0,0,0,0.251401782,0.185676946,0.185676946,0,0,0,0,48.35456,0,0,0,0,0,0,0,0.201246558,0.201246558,0.201246558,0,0,0,0,47.69658,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,47.69658,0,0,0,0,0,0,0,0,0,0.201246558,0.201246558,0.201246558,0,0,0,0,0,0,0,0,0,0,0,46.01538,0
10/14/2019 2:00,45,39,29.8832,44.6208,47.1405,0,0,0,0,0,0,0.251380577,0.185656996,0.185656996,0,0,0,0,50.53706,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,49.47139,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,49.47139,0,0,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,0,0,0,0,0,0,0,46.84719,0
10/14/2019 3:00,45,39,31.1161,44.6236,47.1405,0,0,0,0,0,0,0.251393702,0.185668834,0.185668834,0,0,0,0,50.45923,0,0,0,0,0,0,0,0.201234056,0.201234056,0.201234056,0,0,0,0,49.39881,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,49.39881,0,0,0,0,0,0,0,0,0,0.201234056,0.201234056,0.201234056,0,0,0,0,0,0,0,0,0,0,0,46.83056,0
10/14/2019 4:00,45,39,32.5355,44.6236,47.1405,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,50.20226,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,49.15099,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,49.15099,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,46.60762,0
10/14/2019 5:00,45,39,32.5355,44.7268,47.1995,0,0,0,0,0,0,0.251947176,0.186193413,0.186193413,0,0,0,0,63.28142,0,0,0,0,0,0,0,0.202002325,0.202002325,0.202002325,0,0,0,0,63.89578,0,0,0,0,0,0,0,0.269144159,0.269144159,0.269144159,0,0,0,0,63.89578,0,0,0,0,0,0,0,0,0,0.202002325,0.202002325,0.202002325,0,0,0,0,0,0,0,0,0,0,0,65.43018,0
10/14/2019 6:00,45,39,32.5355,44.7109,47.216,0,0,0,0,0,0,0.251702111,0.18597491,0.18597491,0,0,0,0,68.718,0,0,0,0,0,0,0,0.201700943,0.201700943,0.201700943,0,0,0,0,68.7129,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,68.7129,0,0,0,0,0,0,0,0,0,0.201700943,0.201700943,0.201700943,0,0,0,0,0,0,0,0,0,0,0,68.6992,0
10/14/2019 7:00,45,39,31.1161,44.7047,47.2188,0,0,0,0,0,0,0.251692481,0.185967043,0.185967043,0,0,0,0,69.5732,0,0,0,0,0,0,0,0.201691116,0.201691116,0.201691116,0,0,0,0,69.5714,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,69.5714,0,0,0,0,0,0,0,0,0,0.201691116,0.201691116,0.201691116,0,0,0,0,0,0,0,0,0,0,0,69.5642,0
10/14/2019 8:00,46,40,31.709,44.7203,47.2295,0,0,0,0,0,0,0.251765713,0.186037165,0.186037165,0,0,0,0,87.4967,0,0,0,0,0,0,0,0.201794734,0.201794734,0.201794734,0,0,0,0,87.5026,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,87.5026,0,0,0,0,0,0,0,0,0,0.201794734,0.201794734,0.201794734,0,0,0,0,0,0,0,0,0,0,0,86.627574,0
10/14/2019 9:00,47,40,31.709,44.7308,47.2403,0,0,0,0,0,0,0.251804509,0.186076261,0.186076261,0,0,0,0,94.4456,0,0,0,0,0,0,0,0.20185508,0.20185508,0.20185508,0,0,0,0,94.4523,0,0,0,0,0,0,0,0.269067637,0.269067637,0.269067637,0,0,0,0,94.4523,0,0,0,0,0,0,0,0,0,0.20185508,0.20185508,0.20185508,0,0,0,0,0,0,0,0,0,0,0,93.507777,0
10/14/2019 10:00,48,41,31.709,49.9175,47.2645,0,0,0,0,0,0,0.289658792,0.220435838,0.220435838,0,0,0,0,64.02578,0,0,0,0,0,0,0,0.248887229,0.248887229,0.248887229,0,0,0,0,64.3036,0,0,0,0,0,0,0,0.268997812,0.268997812,0.268997812,0,0,0,0,74.47221,0,0,0,3753440,0,0,0,0.285271,0,0.148501256,0.249178389,0.249178389,46.44921272,0,0,0,0,0,0,0,8400000,0,3753440,63.660564,0.367397255
10/14/2019 11:00,50,42,31.1161,44.8154,47.3103,0,0,0,0,0,0,0.25218344,0.186446651,0.186446651,0,0,0,0,148.8825,0,0,0,0,0,0,0,0.202411944,0.202411944,0.202411944,0,0,0,0,146.9737,0,0,0,0,0,0,0,0.268879139,0.268879139,0.268879139,0,0,0,0,138.4942,0,0,0,0,0,0,0,0,0,0.20241484,0.20241484,0.20241484,0,0,0,0,0,0,0,0,0,0,0,135.64,0
10/14/2019 12:00,52,42,29.8832,49.6915,47.0046,0,0,0,0,0,0,0.288869647,0.219598382,0.219598382,0,0,0,0,88.27332,0,0,0,0,0,0,0,0.247582536,0.247582536,0.247582536,0,0,0,0,88.47779,0,0,0,0,0,0,0,0.269722312,0.269722312,0.269722312,0,0,0,0,101.7376,0,0,0,5747530,0,0,0,0.401897,0,0.125210181,0.247736519,0.247736519,59.97077276,0,0,0,0,0,0,0,8400000,0,5747530,87.5930121,0.304383412
10/14/2019 13:00,54,43,29.2414,51.0269,46.6164,0,0,0,0,0,0,0.301404267,0.23085681,0.23085681,0,0,0,0,92.33623,0,0,0,0,0,0,0,0.262375997,0.262375997,0.262375997,0,0,0,0,92.38632,0,0,0,0,0,0,0,0.270820328,0.270820328,0.270820328,0,0,0,0,106.1532,0,0,0,5898560,0,0,0,0.395268,0,0.135749651,0.262578625,0.262578625,66.72728827,0,0,0,0,0,0,0,8400000,0,5898560,91.4624568,0.316578463
10/14/2019 14:00,55,44,29.2414,51.1465,46.4165,0,0,0,0,0,0,0.303141463,0.232349127,0.232349127,0,0,0,0,98.36943,0,0,0,0,0,0,0,0.264247622,0.264247622,0.264247622,0,0,0,0,98.36685,0,0,0,0,0,0,0,0.271394777,0.271394777,0.271394777,0,0,0,0,120.026,0,0,0,5913900,0,0,0,0.396458,0,0.136682701,0.264400997,0.264400997,67.36065217,0,0,0,0,0,0,0,8400000,0,5913900,97.3831815,0.328983011
10/14/2019 15:00,56,44,29.2414,51.1463,46.2434,0,0,0,0,0,0,0.303749543,0.232821757,0.232821757,0,0,0,0,109.4207,0,0,0,0,0,0,0,0.264790713,0.264790713,0.264790713,0,0,0,0,109.4132,0,0,0,0,0,0,0,0.27189714,0.27189714,0.27189714,0,0,0,0,135.6584,0,0,0,6348030,0,0,0,0.425727,0,0.132667921,0.264930386,0.264930386,70.18166171,0,0,0,0,0,0,0,8400000,0,6348030,108.319068,0.330229936
10/14/2019 16:00,57,44,29.2414,51.2088,46.0115,0,0,0,0,0,0,0.305141873,0.23397928,0.23397928,0,0,0,0,97.8596,0,0,0,0,0,0,0,0.266214638,0.266214638,0.266214638,0,0,0,0,97.84987,0,0,0,0,0,0,0,0.272592176,0.272592176,0.272592176,0,0,0,0,119.441,0,0,0,5887240,0,0,0,0.395053,0,0.138003776,0.266315983,0.266315983,67.7051126,0,0,0,0,0,0,0,8400000,0,5887240,96.8713713,0.330618468
10/14/2019 17:00,56,44,29.8832,50.2772,46.1467,0,0,0,0,0,0,0.296546393,0.226196975,0.226196975,0,0,0,0,83.29569,0,0,0,0,0,0,0,0.255909855,0.255909855,0.255909855,0,0,0,0,83.23319,0,0,0,0,0,0,0,0.272187487,0.272187487,0.272187487,0,0,0,0,105.9992,0,0,0,4903460,0,0,0,0.328926,0,0.143264968,0.256035744,0.256035744,58.54116994,0,0,0,0,0,0,0,8400000,0,4903460,82.4008581,0.361735028
10/14/2019 18:00,54,43,29.8832,50.0342,46.5218,0,0,0,0,0,0,0.292935687,0.223083278,0.223083278,0,0,0,0,72.102,0,0,0,0,0,0,0,0.251944863,0.251944863,0.251944863,0,0,0,0,72.09285,0,0,0,0,0,0,0,0.271086085,0.271086085,0.271086085,0,0,0,0,82.5151,0,0,0,4509690,0,0,0,0.302254,0,0.146761201,0.252587182,0.252587182,55.15396023,0,0,0,0,0,0,0,8400000,0,4509690,71.3719215,0.354242984
10/14/2019 19:00,53,43,29.8832,49.9848,46.5632,0,0,0,0,0,0,0.292173264,0.222412102,0.222412102,0,0,0,0,56.82837,0,0,0,0,0,0,0,0.251075179,0.251075179,0.251075179,0,0,0,0,56.71699,0,0,0,0,0,0,0,0.270938485,0.270938485,0.270938485,0,0,0,0,67.6798,0,0,0,2365550,0,0,0,0.158531,0,0.187255278,0.251913807,0.251913807,36.91347692,0,0,0,0,0,0,0,8400000,0,2365550,56.1498201,0.507256834
10/14/2019 20:00,53,43,29.8832,49.6661,46.554,0,0,0,0,0,0,0.29354903,0.223662446,0.223662446,0,0,0,0,54.05521,0,0,0,0,0,0,0,0.252749676,0.252749676,0.252749676,0,0,0,0,54.04813,0,0,0,0,0,0,0,0.270964771,0.270964771,0.270964771,0,0,0,0,62.72315,0,0,0,2254450,0,0,0,0.151088,0,0.187287553,0.24891868,0.24891868,35.18586873,0,0,0,0,0,0,0,8400000,0,2254450,53.5076487,0.515724059
10/14/2019 21:00,52,42,29.8832,49.5848,46.754,0,0,0,0,0,0,0.292073038,0.222409748,0.222409748,0,0,0,0,52.12884,0,0,0,0,0,0,0,0.251164239,0.251164239,0.251164239,0,0,0,0,52.11897,0,0,0,0,0,0,0,0.270392415,0.270392415,0.270392415,0,0,0,0,57.92237,0,0,0,2239460,0,0,0,0.150026,0,0.186572017,0.247583298,0.247583298,34.81838076,0,0,0,0,0,0,0,8400000,0,2239460,51.5977803,0.512165615
10/14/2019 22:00,52,42,29.313,49.5809,46.7513,0,0,0,0,0,0,0.292013257,0.222354352,0.222354352,0,0,0,0,51.88902,0,0,0,0,0,0,0,0.251091235,0.251091235,0.251091235,0,0,0,0,51.88257,0,0,0,0,0,0,0,0.270397805,0.270397805,0.270397805,0,0,0,0,57.51935,0,0,0,2225110,0,0,0,0.149065,0,0.186876169,0.247550018,0.247550018,34.65166931,0,0,0,0,0,0,0,8400000,0,2225110,95.25890931,0.513730517
10/14/2019 23:00,52,42,29.955,49.5772,46.7486,0,0,0,0,0,0,0.291988286,0.222330655,0.222330655,0,0,0,0,51.65278,0,0,0,0,0,0,0,0.251059571,0.251059571,0.251059571,0,0,0,0,51.64568,0,0,0,0,0,0,0,0.27040348,0.27040348,0.27040348,0,0,0,0,57.15723,0,0,0,2196260,0,0,0,0.147133,0,0.18753357,0.247533961,0.247533961,34.32270656,0,0,0,0,0,0,0,8400000,0,2196260,94.75913656,0.51774819
10/15/2019 0:00,52,43,31.1882,49.6275,46.7486,0,0,0,0,0,0,0.292594842,0.222883819,0.222883819,0,0,0,0,53.36625,0,0,0,0,0,0,0,0.251801702,0.251801702,0.251801702,0,0,0,0,53.36505,0,0,0,0,0,0,0,0.27040348,0.27040348,0.27040348,0,0,0,0,61.53542,0,0,0,2196120,0,0,0,0.147123,0,0.187983875,0.248058115,0.248058115,34.40292895,0,0,0,0,0,0,0,8400000,0,2196120,95.63120895,0.522546358
10/15/2019 1:00,52,43,31.7813,49.6285,46.7486,0,0,0,0,0,0,0.292621845,0.222908447,0.222908447,0,0,0,0,53.42123,0,0,0,0,0,0,0,0.251832584,0.251832584,0.251832584,0,0,0,0,53.41664,0,0,0,0,0,0,0,0.27040348,0.27040348,0.27040348,0,0,0,0,61.69607,0,0,0,2196120,0,0,0,0.147123,0,0.187992527,0.248068264,0.248068264,34.40451239,0,0,0,0,0,0,0,8400000,0,2196120,95.64653239,0.522630088
10/15/2019 2:00,52,43,31.7813,49.6285,46.7459,0,0,0,0,0,0,0.292628856,0.222913915,0.222913915,0,0,0,0,53.17492,0,0,0,0,0,0,0,0.251838921,0.251838921,0.251838921,0,0,0,0,53.16755,0,0,0,0,0,0,0,0.270409156,0.270409156,0.270409156,0,0,0,0,61.30224,0,0,0,2167420,0,0,0,0.145201,0,0.188668549,0.248073489,0.248073489,34.07699885,0,0,0,0,0,0,0,8400000,0,2167420,95.15339885,0.526820268
10/15/2019 3:00,51,43,31.1882,49.6224,46.9459,0,0,0,0,0,0,0.291956183,0.22239226,0.22239226,0,0,0,0,53.06593,0,0,0,0,0,0,0,0.251237928,0.251237928,0.251237928,0,0,0,0,53.05935,0,0,0,0,0,0,0,0.269846819,0.269846819,0.269846819,0,0,0,0,61.08219,0,0,0,2152930,0,0,0,0.144181,0,0.188593785,0.247511162,0.247511162,33.83576819,0,0,0,0,0,0,0,8400000,0,2152930,94.86560819,0.528761873
10/15/2019 4:00,51,42,29.955,49.5643,46.9459,0,0,0,0,0,0,0.291266511,0.221762383,0.221762383,0,0,0,0,51.26216,0,0,0,0,0,0,0,0.250392143,0.250392143,0.250392143,0,0,0,0,51.25617,0,0,0,0,0,0,0,0.26985239,0.26985239,0.26985239,0,0,0,0,56.49581,0,0,0,2138580,0,0,0,0.143221,0,0.188434077,0.246931698,0.246931698,33.58177909,0,0,0,0,0,0,0,8400000,0,2138580,93.67593909,0.525634425
10/15/2019 5:00,51,42,31.7813,49.5653,47.0049,0,0,0,0,0,0,0.290964925,0.221524187,0.221524187,0,0,0,0,61.60495,0,0,0,0,0,0,0,0.250114365,0.250114365,0.250114365,0,0,0,0,61.71201,0,0,0,0,0,0,0,0.269626794,0.269626794,0.269626794,0,0,0,0,71.867,0,0,0,3315960,0,0,0,0.222043,0,0.16313022,0.246692176,0.246692176,45.07777356,0,0,0,0,0,0,0,8400000,0,3315960,111.9433536,0.405107493
10/15/2019 6:00,50,43,35.0379,49.7514,47.2616,0,0,0,0,0,0,0.293310406,0.223759778,0.223759778,0,0,0,0,69.36097,0,0,0,0,0,0,0,0.2532129,0.2532129,0.2532129,0,0,0,0,69.40866,0,0,0,0,0,0,0,0.269040281,0.269040281,0.269040281,0,0,0,0,87.3259,0,0,0,3508690,0,0,0,0.234878,0,0.160950855,0.248458256,0.248458256,47.06055451,0,0,0,0,0,0,0,8400000,0,3508690,116.3992045,0.398094575
10/15/2019 7:00,50,43,35.1191,50.768,47.262,0,0,0,0,0,0,0.301111178,0.230887421,0.230887421,0,0,0,0,66.1108,0,0,0,0,0,0,0,0.262716847,0.262716847,0.262716847,0,0,0,0,66.16884,0,0,0,0,0,0,0,0.269018633,0.269018633,0.269018633,0,0,0,0,78.7533,0,0,0,3639100,0,0,0,0.243605,0,0.165976653,0.258093701,0.258093701,50.33380305,0,0,0,0,0,0,0,8400000,0,3639100,65.5071516,0.393216674
10/15/2019 8:00,51,44,36.2577,50.8585,47.0781,0,0,0,0,0,0,0.303073488,0.232595826,0.232595826,0,0,0,0,75.6852,0,0,0,0,0,0,0,0.264880841,0.264880841,0.264880841,0,0,0,0,75.6979,0,0,0,0,0,0,0,0.269531867,0.269531867,0.269531867,0,0,0,0,97.3334,0,0,0,3826620,0,0,0,0.256224,0,0.163650011,0.259660545,0.259660545,52.18553391,0,0,0,0,0,0,0,8400000,0,3826620,74.940921,0.386591323
10/15/2019 9:00,52,44,35.1191,50.8928,46.8997,0,0,0,0,0,0,0.304179884,0.233524113,0.233524113,0,0,0,0,83.4256,0,0,0,0,0,0,0,0.266027822,0.266027822,0.266027822,0,0,0,0,83.4316,0,0,0,0,0,0,0,0.270032337,0.270032337,0.270032337,0,0,0,0,109.6264,0,0,0,4115260,0,0,0,0.275628,0,0.159070812,0.260427146,0.260427146,54.55147923,0,0,0,0,0,0,0,8400000,0,4115260,82.597284,0.371808185
10/15/2019 10:00,53,44,33.3211,51.8283,46.724,0,0,0,0,0,0,0.313213691,0.241707638,0.241707638,0,0,0,0,70.30696,0,0,0,0,0,0,0,0.27678009,0.27678009,0.27678009,0,0,0,0,70.30342,0,0,0,0,0,0,0,0.270524037,0.270524037,0.270524037,0,0,0,0,73.75495,0,0,0,4491060,0,0,0,0.30089,0,0.160567205,0.271042266,0.271042266,60.09307932,0,0,0,0,0,0,0,8400000,0,4491060,69.6003858,0.359407408
10/15/2019 11:00,54,45,35.0379,52.854,46.5538,0,0,0,0,0,0,0.317995376,0.246007366,0.246007366,0,0,0,0,76.45799,0,0,0,0,0,0,0,0.282348035,0.282348035,0.282348035,0,0,0,0,76.45361,0,0,0,0,0,0,0,0.271000914,0.271000914,0.271000914,0,0,0,0,82.7394,0,0,0,4982960,0,0,0,0.333954,0,0.161508325,0.28311572,0.28311572,67.06579375,0,0,0,0,0,0,0,8400000,0,4982960,75.6890739,0.349169386
10/15/2019 12:00,54,46,37.2706,52.9951,46.5755,0,0,0,0,0,0,0.319391048,0.247297235,0.247297235,0,0,0,0,83.15162,0,0,0,0,0,0,0,0.284046593,0.284046593,0.284046593,0,0,0,0,83.15028,0,0,0,0,0,0,0,0.270936753,0.270936753,0.270936753,0,0,0,0,97.6662,0,0,0,5288430,0,0,0,0.354411,0,0.158246991,0.284729923,0.284729923,69.73984467,0,0,0,0,0,0,0,8400000,0,5288430,82.3187772,0.349565783
10/15/2019 13:00,55,46,36.176,53.919,46.3892,0,0,0,0,0,0,0.329242877,0.256242699,0.256242699,0,0,0,0,84.24859,0,0,0,0,0,0,0,0.295683883,0.295683883,0.295683883,0,0,0,0,84.24557,0,0,0,0,0,0,0,0.345478953,0.345478953,0.345478953,0,0,0,0,93.74998,0,0,0,5535350,0,0,0,0.371103,0,0.162730687,0.296199289,0.296199289,75.06427592,0,0,0,0,0,0,0,8400000,0,5535350,83.4031143,0.341765524
10/15/2019 14:00,56,47,37.8027,54.9229,46.1974,0,0,0,0,0,0,0.340349863,0.266347054,0.266347054,0,0,0,0,85.33127,0,0,0,0,0,0,0,0.308749729,0.308749729,0.308749729,0,0,0,0,85.32817,0,0,0,0,0,0,0,0.366544604,0.366544604,0.366544604,0,0,0,0,94.64932,0,0,0,5623160,0,0,0,0.377159,0,0.170382739,0.309145231,0.309145231,79.84078362,0,0,0,0,0,0,0,8400000,0,5623160,84.4748883,0.347490678
10/15/2019 15:00,56,48,40.326,55.0284,46.2351,0,0,0,0,0,0,0.341313064,0.267253011,0.267253011,0,0,0,0,100.78979,0,0,0,0,0,0,0,0.309929542,0.309929542,0.309929542,0,0,0,0,100.78718,0,0,0,0,0,0,0,0.36943425,0.36943425,0.36943425,0,0,0,0,120.6633,0,0,0,6187530,0,0,0,0.414973,0,0.164038054,0.310266813,0.310266813,84.58253193,0,0,0,0,0,0,0,8400000,0,6187530,99.7793082,0.350090195
10/15/2019 16:00,57,48,38.8385,55.9925,46.0168,0,0,0,0,0,0,0.352511342,0.277443098,0.277443098,0,0,0,0,90.25826,0,0,0,0,0,0,0,0.323029399,0.323029399,0.323029399,0,0,0,0,90.27552,0,0,0,0,0,0,0,0.389758464,0.389758464,0.389758464,0,0,0,0,101.387,0,0,0,5944350,0,0,0,0.398882,0,0.175628928,0.32317102,0.32317102,86.99998486,0,0,0,0,0,0,0,8400000,0,5944350,89.3727648,0.349525559
10/15/2019 17:00,56,49,42.6484,56.0512,46.1656,0,0,0,0,0,0,0.352606028,0.277606913,0.277606913,0,0,0,0,79.34256,0,0,0,0,0,0,0,0.32328412,0.32328412,0.32328412,0,0,0,0,79.33442,0,0,0,0,0,0,0,0.391148389,0.391148389,0.391148389,0,0,0,0,89.9862,0,0,0,5134510,0,0,0,0.344411,0,0.187781326,0.323416731,0.323416731,80.34709155,0,0,0,0,0,0,0,8400000,0,5134510,78.5410758,0.376771224
10/15/2019 18:00,55,49,43.5284,55.0877,46.3435,0,0,0,0,0,0,0.341276588,0.2672748,0.2672748,0,0,0,0,77.81147,0,0,0,0,0,0,0,0.309982477,0.309982477,0.309982477,0,0,0,0,77.76534,0,0,0,0,0,0,0,0.37050225,0.37050225,0.37050225,0,0,0,0,94.7816,0,0,0,4842240,0,0,0,0.324668,0,0.183461061,0.310622481,0.310622481,74.03020731,0,0,0,0,0,0,0,8400000,0,4842240,76.9876866,0.388568788
10/15/2019 19:00,54,48,42.1984,55.8406,46.3634,0,0,0,0,0,0,0.349115913,0.274501636,0.274501636,0,0,0,0,52.1102,0,0,0,0,0,0,0,0.319367082,0.319367082,0.319367082,0,0,0,0,52.09664,0,0,0,0,0,0,0,0.383649545,0.383649545,0.383649545,0,0,0,0,57.13127,0,0,0,2367120,0,0,0,0.158703,0,0.245225032,0.320138625,0.320138625,48.37308972,0,0,0,0,0,0,0,8400000,0,2367120,51.5756736,0.554915542
10/15/2019 20:00,54,49,44.383,55.6065,46.354,0,0,0,0,0,0,0.351121735,0.276343317,0.276343317,0,0,0,0,51.95238,0,0,0,0,0,0,0,0.321737206,0.321737206,0.321737206,0,0,0,0,51.94717,0,0,0,0,0,0,0,0.388634678,0.388634678,0.388634678,0,0,0,0,58.39477,0,0,0,2254470,0,0,0,0.151153,0,0.245944116,0.317429443,0.317429443,46.2061359,0,0,0,0,0,0,0,8400000,0,2254470,51.4276983,0.570584657
10/15/2019 21:00,53,49,45.6204,55.5862,46.5513,0,0,0,0,0,0,0.350181011,0.275576886,0.275576886,0,0,0,0,51.50998,0,0,0,0,0,0,0,0.320815935,0.320815935,0.320815935,0,0,0,0,51.50508,0,0,0,0,0,0,0,0.38740132,0.38740132,0.38740132,0,0,0,0,57.68625,0,0,0,2182060,0,0,0,0.146237,0,0.247215983,0.316510107,0.316510107,44.95334236,0,0,0,0,0,0,0,8400000,0,2182060,50.9900292,0.580181255
10/15/2019 22:00,53,49,45.6204,57.4374,46.5459,0,0,0,0,0,0,0.369899869,0.293751227,0.293751227,0,0,0,0,49.82557,0,0,0,0,0,0,0,0.344198892,0.344198892,0.344198892,0,0,0,0,49.83923,0,0,0,0,0,0,0,0.423282854,0.423282854,0.423282854,0,0,0,0,50.99362,0,0,0,2138720,0,0,0,0.143334,0,0.269632651,0.340816138,0.340816138,48.05572852,0,0,0,0,0,0,0,8400000,0,2138720,105.8442885,0.59387459
10/15/2019 23:00,54,51,48.6898,57.5479,46.3405,0,0,0,0,0,0,0.372782926,0.296305412,0.296305412,0,0,0,0,50.55042,0,0,0,0,0,0,0,0.347348377,0.347348377,0.347348377,0,0,0,0,50.54664,0,0,0,0,0,0,0,0.429560511,0.429560511,0.429560511,0,0,0,0,54.70088,0,0,0,2066700,0,0,0,0.138568,0,0.273660182,0.34311029,0.34311029,47.13112489,0,0,0,0,0,0,0,8400000,0,2066700,106.5871649,0.618883234
10/16/2019 0:00,54,51,48.6898,58.4684,46.3405,0,0,0,0,0,0,0.383188349,0.305916503,0.305916503,0,0,0,0,49.98504,0,0,0,0,0,0,0,0.359615116,0.359615116,0.359615116,0,0,0,0,49.9898,0,0,0,0,0,0,0,0.448263458,0.448263458,0.448263458,0,0,0,0,51.37907,0,0,0,2080610,0,0,0,0.139501,0,0.284470175,0.355866999,0.355866999,49.32262418,0,0,0,0,0,0,0,8400000,0,2080610,107.7325142,0.621351512
10/16/2019 1:00,55,52,49.4106,59.4574,46.1405,0,0,0,0,0,0,0.396221254,0.317860422,0.317860422,0,0,0,0,49.92465,0,0,0,0,0,0,0,0.374708224,0.374708224,0.374708224,0,0,0,0,49.93067,0,0,0,0,0,0,0,0.47197758,0.47197758,0.47197758,0,0,0,0,51.08248,0,0,0,2095100,0,0,0,0.140539,0,0.297194486,0.370919651,0.370919651,51.88768072,0,0,0,0,0,0,0,8400000,0,2095100,110.1408907,0.630848498
10/16/2019 2:00,55,53,51.4753,59.5217,46.1405,0,0,0,0,0,0,0.39751502,0.319057454,0.319057454,0,0,0,0,50.56538,0,0,0,0,0,0,0,0.376191795,0.376191795,0.376191795,0,0,0,0,50.56164,0,0,0,0,0,0,0,0.475296675,0.475296675,0.475296675,0,0,0,0,53.85801,0,0,0,2080760,0,0,0,0.139576,0,0.298467246,0.371859354,0.371859354,51.75322558,0,0,0,0,0,0,0,8400000,0,2080760,111.0612856,0.640504156
10/16/2019 3:00,54,53,52.1336,58.6073,46.3405,0,0,0,0,0,0,0.38590972,0.308431573,0.308431573,0,0,0,0,51.68159,0,0,0,0,0,0,0,0.36274689,0.36274689,0.36274689,0,0,0,0,51.64209,0,0,0,0,0,0,0,0.455409477,0.455409477,0.455409477,0,0,0,0,59.50147,0,0,0,2066410,0,0,0,0.138548,0,0.286671711,0.35787929,0.35787929,49.36510751,0,0,0,0,0,0,0,8400000,0,2066410,109.9897675,0.638729589
10/16/2019 4:00,54,52,50.4605,58.5297,46.3405,0,0,0,0,0,0,0.384470743,0.307101595,0.307101595,0,0,0,0,50.66604,0,0,0,0,0,0,0,0.361085927,0.361085927,0.361085927,0,0,0,0,50.66001,0,0,0,0,0,0,0,0.451618504,0.451618504,0.451618504,0,0,0,0,54.5976,0,0,0,2080760,0,0,0,0.13951,0,0.285272509,0.356782881,0.356782881,49.46530209,0,0,0,0,0,0,0,8400000,0,2080760,108.9435521,0.628290925
10/16/2019 5:00,53,52,51.1408,58.5301,46.6022,0,0,0,0,0,0,0.383226281,0.306105283,0.306105283,0,0,0,0,60.56942,0,0,0,0,0,0,0,0.359919996,0.359919996,0.359919996,0,0,0,0,60.66287,0,0,0,0,0,0,0,0.450098548,0.450098548,0.450098548,0,0,0,0,70.42358,0,0,0,3445070,0,0,0,0.230842,0,0.247196206,0.355650154,0.355650154,70.96735266,0,0,0,0,0,0,0,8400000,0,3445070,138.2928727,0.48170704
10/16/2019 6:00,53,52,51.1408,57.7397,46.6723,0,0,0,0,0,0,0.376234173,0.299651052,0.299651052,0,0,0,0,69.06964,0,0,0,0,0,0,0,0.351690264,0.351690264,0.351690264,0,0,0,0,69.04486,0,0,0,0,0,0,0,0.439354326,0.439354326,0.439354326,0,0,0,0,88.6474,0,0,0,3610020,0,0,0,0.24189,0,0.235024732,0.345428766,0.345428766,70.70366537,0,0,0,0,0,0,0,8400000,0,3610020,140.4445254,0.466849021
10/16/2019 7:00,52,51,50.1146,59.6133,46.9158,0,0,0,0,0,0,0.395560179,0.317637888,0.317637888,0,0,0,0,66.0508,0,0,0,0,0,0,0,0.374652798,0.374652798,0.374652798,0,0,0,0,66.10203,0,0,0,0,0,0,0,0.473408342,0.473408342,0.473408342,0,0,0,0,73.56497,0,0,0,4114350,0,0,0,0.275567,0,0.242759602,0.369626356,0.369626356,83.2331639,0,0,0,0,0,0,0,8400000,0,4114350,65.4410097,0.446017059
10/16/2019 8:00,54,53,52.1336,60.7224,46.5725,0,0,0,0,0,0,0.412357296,0.333012569,0.333012569,0,0,0,0,74.27835,0,0,0,0,0,0,0,0.393934774,0.393934774,0.393934774,0,0,0,0,74.27598,0,0,0,0,0,0,0,0.504739099,0.504739099,0.504739099,0,0,0,0,76.58497,0,0,0,4937920,0,0,0,0.330938,0,0.238644588,0.387324376,0.387324376,98.20065704,0,0,0,0,0,0,0,8400000,0,4937920,73.5332202,0.423612251
10/16/2019 9:00,56,54,52.4574,62.7061,46.2563,0,0,0,0,0,0,0.434352317,0.353244264,0.353244264,0,0,0,0,92.79775,0,0,0,0,0,0,0,0.419204149,0.419204149,0.419204149,0,0,0,0,92.79596,0,0,0,0,0,0,0,0.541726691,0.541726691,0.541726691,0,0,0,0,95.46279,0,0,0,6241720,0,0,0,0.417552,0,0.239163226,0.419927701,0.419927701,124.3991577,0,0,0,0,0,0,0,8400000,0,6241720,91.8680004,0.407150845
10/16/2019 10:00,58,56,54.6332,64.8011,45.9889,0,0,0,0,0,0,0.466508548,0.38297717,0.38297717,0,0,0,0,129.1232,0,0,0,0,0,0,0,0.456142795,0.456142795,0.456142795,0,0,0,0,129.16183,0,0,0,0,0,0,0,0.599913285,0.599913285,0.599913285,0,0,0,0,139.7791,0,0,0,8222500,0,0,0,0.548974,0,0.239885253,0.456330607,0.456330607,164.3713743,0,0,0,0,0,0,0,8400000,0,8222500,127.8702117,0.417684024
10/16/2019 11:00,62,58,55.2276,66.6706,45.3362,10580000,0,0,0.982714,0,0,0.273193252,0.417997616,0.417997616,240.8653838,0,0,10580000,422.8329438,0.479583679,10573900,0,0,0.741977,0,0,0.258515597,0.499230532,0.499230532,227.7931722,0,0,10573900,406.1443622,0.46092098,10573900,0,0,0.745168,0,0,0.227851527,0.667236412,0.667236412,200.7732716,0,0,10573900,386.0504716,0.43811703,0,0,10573900,0,0,0,0.706611,0,0.257429097,0.499357854,0.499357854,226.8357937,0,0,0,0,0,0,0,8400000,0,10573900,401.5662637,0.455725434
10/16/2019 12:00,66,60,56.383,67.877,44.6449,0,12151500,0,0,0.684603,0,0.524607169,0.248533613,0.436306785,0,251.6713496,0,12151500,432.2581496,0.426868929,12163000,0,0,0.816122,0,0,0.277620296,0.521629353,0.521629353,281.3913053,0,0,12163000,463.5230953,0.457311284,12163000,0,0,0.819978,0,0,0.24849805,0.701474645,0.701474645,251.8734819,0,0,12163000,452.3977819,0.446335064,0,0,12163000,0,0,0,0.816152,0,0.277464246,0.521349101,0.521349101,281.2331352,0,0,0,0,0,0,0,8400000,0,12163000,463.4213152,0.457210868
10/16/2019 13:00,70,61,55.5205,68.0719,43.8267,0,11898900,0,0,0.640405,0,0.533471208,0.253371937,0.444043282,0,251.2372788,0,11898900,425.8975788,0.429516253,11909700,0,0,0.802416,0,0,0.280886065,0.530465782,0.530465782,278.7723976,0,0,11909700,460.8125976,0.464306504,11909700,0,0,0.80595,0,0,0.251616666,0.715786818,0.715786818,249.7232503,0,0,11909700,456.7149503,0.460177788,0,0,11909700,0,0,0,0.802416,0,0.280887209,0.530467772,0.530467772,278.7735324,0,0,0,0,0,0,0,8400000,0,11909700,460.7231324,0.464216361
10/16/2019 14:00,69,61,56.0066,68.0577,44.0077,0,11564900,0,0,0.621538,0,0.531673673,0.252933796,0.44248675,0,243.7628382,0,11564900,411.5528382,0.427036469,11575200,0,0,0.778635,0,0,0.277813051,0.528964119,0.528964119,267.9784686,0,0,11575200,442.5675686,0.458809422,11575200,0,0,0.782289,0,0,0.248157544,0.71360852,0.71360852,239.3727668,0,0,11575200,437.1458668,0.453188749,0,0,11575200,0,0,0,0.778635,0,0.277813051,0.528964119,0.528964119,267.9784686,0,0,0,0,0,0,0,8400000,0,11575200,442.4746686,0.458713113
10/16/2019 15:00,69,61,56.0066,68.0299,44.0155,0,11693900,0,0,0.628422,0,0.531172288,0.252386319,0.442023888,0,245.9483646,0,11693900,416.5029646,0.427405363,11704400,0,0,0.787454,0,0,0.2782582,0.52839684,0.52839684,271.403773,0,0,11704400,448.974373,0.460313427,11704400,0,0,0.791308,0,0,0.24867526,0.712590795,0.712590795,242.5495599,0,0,11704400,444.0378599,0.45525224,0,0,11704400,0,0,0,0.787454,0,0.278257053,0.528394857,0.528394857,271.4026539,0,0,0,0,0,0,0,8400000,0,11704400,448.8792539,0.460215906
10/16/2019 16:00,68,61,56.5734,67.1582,44.1459,10731100,0,0,1.00107,0,0,0.284170789,0.427403882,0.427403882,254.1220963,0,0,10731100,453.1336963,0.506714536,10725700,0,0,0.721263,0,0,0.263816144,0.510487741,0.510487741,235.8010676,0,0,10725700,426.9748676,0.477702939,10725700,0,0,0.724683,0,0,0.234518407,0.686440748,0.686440748,209.6145065,0,0,10725700,431.0106065,0.482218156,0,0,10725700,0,0,0,0.721265,0,0.263801313,0.510462702,0.510462702,235.7878118,0,0,0,0,0,0,0,8400000,0,10725700,426.8068118,0.477514917
10/16/2019 17:00,67,60,55.4293,66.9838,44.3003,10022000,0,0,0.902203,0,0,0.26008497,0.42406523,0.42406523,217.2142977,0,0,10022000,386.2791677,0.462517463,10014600,0,0,0.672337,0,0,0.261128928,0.506236374,0.506236374,217.9251471,0,0,10014600,381.4041871,0.457017779,10014600,0,0,0.675754,0,0,0.232842833,0.678282692,0.678282692,194.3189862,0,0,10014600,374.3331862,0.448544948,0,0,10014600,0,0,0,0.672337,0,0.261126593,0.506232549,0.506232549,217.9231978,0,0,0,0,0,0,0,8400000,0,10014600,381.3290278,0.456927719
10/16/2019 18:00,67,60,55.4293,66.9236,44.288,9857600,0,0,0.887458,0,0,0.256964976,0.42303059,0.42303059,211.0881626,0,0,9857600,375.9325926,0.457635846,9849700,0,0,0.661248,0,0,0.260777476,0.505210115,0.505210115,214.0483256,0,0,9849700,373.3783656,0.454891051,9849700,0,0,0.664548,0,0,0.232903322,0.676321151,0.676321151,191.1689877,0,0,9849700,365.3911877,0.445160183,0,0,9849700,0,0,0,0.661248,0,0.260776303,0.505208206,0.505208206,214.0473627,0,0,0,0,0,0,0,8400000,0,9849700,373.3075327,0.454804755
10/16/2019 19:00,66,60,56.2913,66.9111,44.1335,0,0,0,0,0,0,0.511280983,0.423556463,0.423556463,0,0,0,0,74.05765,0,0,0,0,0,0,0,0.50583641,0.50583641,0.50583641,0,0,0,0,74.05385,0,0,0,0,0,0,0,0.677026764,0.677026764,0.677026764,0,0,0,0,76.20497,0,0,0,4807470,0,0,0,0.322609,0,0.330414108,0.50583641,0.50583641,132.3713261,0,0,0,0,0,0,0,8400000,0,4807470,73.3133115,0.518492137
10/16/2019 20:00,66,60,56.2913,65.8282,44.0974,0,0,0,0,0,0,0.493474177,0.406941213,0.406941213,0,0,0,0,68.14125,0,0,0,0,0,0,0,0.485332744,0.485332744,0.485332744,0,0,0,0,68.12841,0,0,0,0,0,0,0,0.645101274,0.645101274,0.645101274,0,0,0,0,70.60098,0,0,0,4365350,0,0,0,0.293478,0,0.326250211,0.486159668,0.486159668,118.6830299,0,0,0,0,0,0,0,8400000,0,4365350,67.4471259,0.527568694
10/16/2019 21:00,66,59,54.3317,64.801,44.0784,0,0,0,0,0,0,0.476826687,0.391432368,0.391432368,0,0,0,0,71.86326,0,0,0,0,0,0,0,0.466155247,0.466155247,0.466155247,0,0,0,0,71.8274,0,0,0,0,0,0,0,0.614670689,0.614670689,0.614670689,0,0,0,0,88.7444,0,0,0,4074860,0,0,0,0.274973,0,0.318886123,0.467612318,0.467612318,108.2846921,0,0,0,0,0,0,0,8400000,0,4074860,71.109126,0.529472685
10/16/2019 22:00,66,58,52.4574,64.6921,44.0756,0,0,0,0,0,0,0.483040413,0.397212946,0.397212946,0,0,0,0,67.24455,0,0,0,0,0,0,0,0.473343517,0.473343517,0.473343517,0,0,0,0,67.2534,0,0,0,0,0,0,0,0.627371114,0.627371114,0.627371114,0,0,0,0,78.0856,0,0,0,4044640,0,0,0,0.273076,0,0.318097858,0.465671562,0.465671562,107.2159435,0,0,0,0,0,0,0,8400000,0,4044640,177.4256835,0.5264024
10/16/2019 23:00,66,58,52.4574,64.6866,43.9521,0,0,0,0,0,0,0.483858607,0.397893259,0.397893259,0,0,0,0,51.19561,0,0,0,0,0,0,0,0.474144473,0.474144473,0.474144473,0,0,0,0,51.17256,0,0,0,0,0,0,0,0.628501619,0.628501619,0.628501619,0,0,0,0,54.58177,0,0,0,2233950,0,0,0,0.151072,0,0.375334266,0.466317681,0.466317681,69.87316536,0,0,0,0,0,0,0,8400000,0,2233950,129.7396254,0.696916003
10/17/2019 0:00,65,58,53.4089,63.5788,44.1486,0,0,0,0,0,0,0.464125905,0.379666087,0.379666087,0,0,0,0,51.39298,0,0,0,0,0,0,0,0.45153848,0.45153848,0.45153848,0,0,0,0,51.37765,0,0,0,0,0,0,0,0.593005115,0.593005115,0.593005115,0,0,0,0,57.41242,0,0,0,2181970,0,0,0,0.147417,0,0.359232671,0.445843739,0.445843739,65.31957599,0,0,0,0,0,0,0,8400000,0,2181970,125.975226,0.692815535
10/17/2019 1:00,65,57,51.3859,64.4336,44.1486,0,0,0,0,0,0,0.475814813,0.390536105,0.390536105,0,0,0,0,50.13718,0,0,0,0,0,0,0,0.46510911,0.46510911,0.46510911,0,0,0,0,50.13962,0,0,0,0,0,0,0,0.611816759,0.611816759,0.611816759,0,0,0,0,51.23168,0,0,0,2196120,0,0,0,0.148373,0,0.371930891,0.46076301,0.46076301,68.06707231,0,0,0,0,0,0,0,8400000,0,2196120,126.2197223,0.689687571
10/17/2019 2:00,65,58,53.3186,64.4894,44.1486,0,0,0,0,0,0,0.477135752,0.391765022,0.391765022,0,0,0,0,50.62921,0,0,0,0,0,0,0,0.466606773,0.466606773,0.466606773,0,0,0,0,50.62527,0,0,0,0,0,0,0,0.615058336,0.615058336,0.615058336,0,0,0,0,52.62042,0,0,0,2196120,0,0,0,0.148373,0,0.3728023,0.461747768,0.461747768,68.22654895,0,0,0,0,0,0,0,8400000,0,2196120,127.508209,0.696728097
10/17/2019 3:00,64,58,53.9366,64.4903,44.3486,0,0,0,0,0,0,0.476024346,0.39085754,0.39085754,0,0,0,0,50.49492,0,0,0,0,0,0,0,0.465522643,0.465522643,0.465522643,0,0,0,0,50.4894,0,0,0,0,0,0,0,0.613682717,0.613682717,0.613682717,0,0,0,0,52.40142,0,0,0,2153070,0,0,0,0.145332,0,0.373511746,0.46064426,0.46064426,67.01641132,0,0,0,0,0,0,0,8400000,0,2153070,126.1278113,0.70296541
10/17/2019 4:00,64,58,53.9366,64.4885,44.3486,0,0,0,0,0,0,0.475899155,0.390741068,0.390741068,0,0,0,0,50.4982,0,0,0,0,0,0,0,0.465378364,0.465378364,0.465378364,0,0,0,0,50.49357,0,0,0,0,0,0,0,0.613411593,0.613411593,0.613411593,0,0,0,0,52.42117,0,0,0,2167280,0,0,0,0.146291,0,0.372928244,0.460555987,0.460555987,67.35332713,0,0,0,0,0,0,0,8400000,0,2167280,126.4839571,0.700328285
10/17/2019 5:00,63,58,54.5424,64.4902,44.6157,0,0,0,0,0,0,0.473404076,0.388696327,0.388696327,0,0,0,0,85.2644,0,0,0,0,0,0,0,0.462946388,0.462946388,0.462946388,0,0,0,0,85.26817,0,0,0,0,0,0,0,0.610218304,0.610218304,0.610218304,0,0,0,0,90.03681,0,0,0,5664620,0,0,0,0.378987,0,0.27590281,0.458131473,0.458131473,130.2403811,0,0,0,0,0,0,0,8400000,0,5664620,212.5738111,0.450318951
10/17/2019 6:00,61,58,56.0982,63.6822,45.3193,0,0,0,0,0,0,0.458169525,0.374796274,0.374796274,0,0,0,0,97.80682,0,0,0,0,0,0,0,0.44578567,0.44578567,0.44578567,0,0,0,0,97.77083,0,0,0,0,0,0,0,0.585435964,0.585435964,0.585435964,0,0,0,0,115.1132,0,0,0,6217010,0,0,0,0.415256,0,0.257633841,0.446105169,0.446105169,133.4760137,0,0,0,0,0,0,0,8400000,0,6217010,225.7863837,0.435810237
10/17/2019 7:00,60,57,54.9318,65.8807,45.6034,0,0,0,0,0,0,0.48410496,0.399103425,0.399103425,0,0,0,0,119.04348,0,0,0,0,0,0,0,0.475993705,0.475993705,0.475993705,0,0,0,0,119.03679,0,0,0,0,0,0,0,0.630383605,0.630383605,0.630383605,0,0,0,0,126.71495,0,0,0,7713830,0,0,0,0.51349,0,0.257937658,0.476172294,0.476172294,165.8072701,0,0,0,0,0,0,0,8400000,0,7713830,117.8464221,0.430625788
10/17/2019 8:00,63,59,56.383,67.669,45.1017,9655290,0,0,0.899177,0,0,0.266329796,0.433855064,0.433855064,214.2909516,0,0,9655290,373.5449416,0.464257345,9646820,0,0,0.677671,0,0,0.269053343,0.518638921,0.518638921,216.2924306,0,0,9646820,370.4203606,0.460778197,9646820,0,0,0.681441,0,0,0.24116405,0.696728356,0.696728356,193.8721814,0,0,9646820,351.0149814,0.436639201,0,0,9646840,0,0,0,0.643188,0,0.270466077,0.518780271,0.518780271,217.4285805,0,0,0,0,0,0,0,8400000,0,9646840,367.9706605,0.457729985
10/17/2019 9:00,67,61,57.4967,68.8201,44.3821,11056800,0,0,0.993557,0,0,0.29899887,0.452715795,0.452715795,275.4975589,0,0,11056800,467.8028289,0.507708736,11052200,0,0,0.740548,0,0,0.283140431,0.541667203,0.541667203,260.7770559,0,0,11052200,449.6814059,0.488244591,11052200,0,0,0.743005,0,0,0.253502533,0.731682028,0.731682028,233.4800578,0,0,11052200,433.4825578,0.470656584,0,0,11052200,0,0,0,0.740552,0,0.282972785,0.541385966,0.541385966,260.6226513,0,0,0,0,0,0,0,8400000,0,11052200,449.4714213,0.488016599
10/17/2019 10:00,70,62,57.222,69.8858,43.9009,0,12923100,0,0,0.729448,0,0.564956092,0.275311395,0.473498966,0,296.4897242,0,12923100,489.7945942,0.454808454,12932300,0,0,0.869693,0,0,0.310956467,0.566859652,0.566859652,335.1151936,0,0,12932300,528.7227836,0.490606729,12932300,0,0,0.87233,0,0,0.283439219,0.770406306,0.770406306,305.4600846,0,0,12932300,504.0106846,0.467676145,0,0,12932300,0,0,0,0.869692,0,0.310971786,0.566886992,0.566886992,335.1317026,0,0,0,0,0,0,0,8400000,0,12932300,528.6401126,0.490530018
