Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
10/17/2019 11:00,72,63,57.769,69.8441,43.5751,0,14081900,0,0,0.759662,0,0.567038084,0.278263302,0.475225458,0,326.5396664,0,14081900,541.7240664,0.461634353,14086700,0,0,0.950354,0,0,0.329050484,0.568535627,0.568535627,386.2696206,0,0,14086700,604.3178206,0.514798629,14086700,0,0,0.95451,0,0,0.309150279,0.773036042,0.773036042,362.908936,0,0,14086700,600.462936,0.511514779,0,0,14086700,0,0,0,0.950354,0,0.329049325,0.568533518,0.568533518,386.2682607,0,0,0,0,0,0,0,8400000,0,14086700,604.1886607,0.514688602
10/17/2019 12:00,74,63,56.5734,70.8194,43.2567,0,15311000,0,0,0.828611,0,0.587553891,0.298476953,0.494190245,0,380.8317193,0,15311000,624.2816193,0.489280872,0,9541520,0,0,0.681827,0,0.591869358,0.313143757,0.591869358,0,248.988952,0,9541520,492.473552,0.619364905,0,9541520,0,0,0.679434,0,0.807890253,0.289773653,0.807890253,0,230.4067589,0,9541520,489.6245589,0.615781836,7510320,0,7777630,0,0.546683,0,0.531602,0,0.331190664,0.328273133,0.59188899,214.6565369,205.4530228,0,0,0,0,0,0,8400000,0,15287950,487.5488165,0.514217427
10/17/2019 13:00,76,64,57.13,70.9896,42.8136,0,14675900,0,0,0.798432,0,0.593517601,0.298077398,0.499455461,0,364.5461736,0,14675900,594.2877736,0.485929536,0,14678400,0,0,0.995696,0,0.598749769,0.358523578,0.598749769,0,438.54604,0,14678400,669.81164,0.547589634,0,14678400,0,0,0.997283,0,0.819417158,0.341867723,0.819417158,0,418.1725982,0,14678400,669.6964982,0.547495502,0,0,14678400,0,0,0,0.995704,0,0.358523958,0.598745584,0.598745584,438.546505,0,0,0,0,0,0,0,8400000,0,14678400,669.686205,0.547487087
10/17/2019 14:00,74,64,58.214,70.9365,43.2021,0,14440600,0,0,0.782762,0,0.589974245,0.294592019,0.496415914,0,354.5071262,0,14440600,578.9017262,0.481061778,0,14443700,0,0,0.976607,0,0.594536921,0.350492204,0.594536921,0,421.8670203,0,14443700,647.9511203,0.538325598,0,14443700,0,0,0.978528,0,0.813160243,0.331549723,0.813160243,0,399.0670612,0,14443700,644.2068612,0.535214823,0,0,14443700,0,0,0,0.976604,0,0.350491359,0.594536921,0.594536921,421.8660035,0,0,0,0,0,0,0,8400000,0,14443700,647.8157035,0.538213092
10/17/2019 15:00,72,64,59.5179,70.9222,43.6046,0,14468900,0,0,0.781207,0,0.586725896,0.292782212,0.493656487,0,353.0197127,0,14468900,577.4376127,0.478906576,0,14471900,0,0,0.975393,0,0.591228323,0.348214835,0.591228323,0,419.9441891,0,14471900,646.1036891,0.535744738,0,14471900,0,0,0.977969,0,0.80846927,0.329464843,0.80846927,0,397.3318555,0,14471900,642.7383555,0.532954226,0,0,14471900,0,0,0,0.975393,0,0.348214835,0.591228323,0.591228323,419.9441891,0,0,0,0,0,0,0,8400000,0,14471900,645.9705891,0.535634372
10/17/2019 16:00,70,64,60.7695,70.026,43.9027,0,12985100,0,0,0.699058,0,0.567616859,0.275900039,0.475990791,0,298.5491327,0,12985100,491.2882327,0.454017204,0,12993900,0,0,0.873731,0,0.569806188,0.313316348,0.569806188,0,339.2667745,0,12993900,537.7483745,0.496616142,0,12993900,0,0,0.876065,0,0.777257897,0.286706278,0.777257897,0,310.4527257,0,12993900,532.3030257,0.491587307,0,0,12993900,0,0,0,0.873731,0,0.313304388,0.569785068,0.569785068,339.2538244,0,0,0,0,0,0,0,8400000,0,12993900,537.6143244,0.496492346
10/17/2019 17:00,69,63,59.5179,69.8542,44.041,0,12063500,0,0,0.649009,0,0.563590429,0.273309582,0.472317504,0,274.7558454,0,12063500,450.9334454,0.448559816,0,12074900,0,0,0.810953,0,0.565364296,0.302038969,0.565364296,0,303.924196,0,12074900,487.421396,0.484397946,0,12074900,0,0,0.812627,0,0.768760048,0.272573925,0.768760048,0,274.2752402,0,12074900,479.8011402,0.476824958,0,0,12074900,0,0,0,0.810953,0,0.302036531,0.5653601,0.5653601,303.9217419,0,0,0,0,0,0,0,8400000,0,12074900,487.3215419,0.484298711
10/17/2019 18:00,68,63,60.2749,69.1368,44.1838,0,11280100,0,0,0.605944,0,0.54965607,0.265803897,0.459391893,0,249.8578781,0,11280100,451.6462781,0.480470504,0,11288200,0,0,0.757334,0,0.549608946,0.288552798,0.549608946,0,271.436808,0,11288200,478.263308,0.508421156,0,11288200,0,0,0.759146,0,0.747080538,0.26005977,0.747080538,0,244.6338913,0,11288200,480.5940913,0.510898912,0,0,11288200,0,0,0,0.757334,0,0.288539431,0.549586409,0.549586409,271.4242333,0,0,0,0,0,0,0,8400000,0,11288200,478.1067333,0.508254708
10/17/2019 19:00,67,62,59.0029,68.9817,43.9696,0,0,0,0,0,0,0.548307228,0.458000428,0.458000428,0,0,0,0,81.37315,0,0,0,0,0,0,0,0.547892289,0.547892289,0.547892289,0,0,0,0,81.35586,0,0,0,0,0,0,0,0.742519766,0.742519766,0.742519766,0,0,0,0,83.42684,0,0,0,5362350,0,0,0,0.361847,0,0.348089192,0.547888201,0.547888201,155.5480067,0,0,0,0,0,0,0,8400000,0,5362350,80.5423014,0.525196043
10/17/2019 20:00,66,62,59.7723,69.6681,44.1703,0,0,0,0,0,0,0.559348227,0.468446304,0.468446304,0,0,0,0,79.95114,0,0,0,0,0,0,0,0.560732712,0.560732712,0.560732712,0,0,0,0,79.94863,0,0,0,0,0,0,0,0.76010335,0.76010335,0.76010335,0,0,0,0,81.70956,0,0,0,5420930,0,0,0,0.366144,0,0.356795091,0.561154336,0.561154336,161.180101,0,0,0,0,0,0,0,8400000,0,5420930,79.1491437,0.530937904
10/17/2019 21:00,66,63,61.2564,68.8263,44.1355,0,0,0,0,0,0,0.544157911,0.454233184,0.454233184,0,0,0,0,74.80483,0,0,0,0,0,0,0,0.543373555,0.543373555,0.543373555,0,0,0,0,74.79086,0,0,0,0,0,0,0,0.735341068,0.735341068,0.735341068,0,0,0,0,77.22354,0,0,0,4915640,0,0,0,0.330557,0,0.357079967,0.544070689,0.544070689,146.2730472,0,0,0,0,0,0,0,8400000,0,4915640,74.0429514,0.544291675
10/17/2019 22:00,65,62,60.2749,69.6335,44.3485,0,0,0,0,0,0,0.556989845,0.466357907,0.466357907,0,0,0,0,75.02021,0,0,0,0,0,0,0,0.558210759,0.558210759,0.558210759,0,0,0,0,75.01783,0,0,0,0,0,0,0,0.756011948,0.756011948,0.756011948,0,0,0,0,76.73893,0,0,0,5071830,0,0,0,0.34123,0,0.36487281,0.559257413,0.559257413,154.2144055,0,0,0,0,0,0,0,8400000,0,5071830,230.1162155,0.544457244
10/17/2019 23:00,65,63,61.8785,69.7081,44.1581,0,0,0,0,0,0,0.559660625,0.468728724,0.468728724,0,0,0,0,51.06175,0,0,0,0,0,0,0,0.561064376,0.561064376,0.561064376,0,0,0,0,51.04359,0,0,0,0,0,0,0,0.761116155,0.761116155,0.761116155,0,0,0,0,52.53046,0,0,0,2325180,0,0,0,0.156021,0,0.457497149,0.56205519,0.56205519,88.64693507,0,0,0,0,0,0,0,8400000,0,2325180,148.3141251,0.765432999
10/18/2019 0:00,65,63,61.8785,68.5367,44.1513,0,0,0,0,0,0,0.544770464,0.454815455,0.454815455,0,0,0,0,51.12142,0,0,0,0,0,0,0,0.544070083,0.544070083,0.544070083,0,0,0,0,51.10877,0,0,0,0,0,0,0,0.736646125,0.736646125,0.736646125,0,0,0,0,54.37372,0,0,0,2254190,0,0,0,0.151486,0,0.438920289,0.538191341,0.538191341,82.45081059,0,0,0,0,0,0,0,8400000,0,2254190,142.5040906,0.758609118
10/18/2019 1:00,65,62,60.1812,69.4019,44.1513,0,0,0,0,0,0,0.559241534,0.468332084,0.468332084,0,0,0,0,49.86026,0,0,0,0,0,0,0,0.560609904,0.560609904,0.560609904,0,0,0,0,49.86216,0,0,0,0,0,0,0,0.759818755,0.759818755,0.759818755,0,0,0,0,50.85876,0,0,0,2225110,0,0,0,0.149359,0,0.455950355,0.555915127,0.555915127,84.54497456,0,0,0,0,0,0,0,8400000,0,2225110,142.0508546,0.766079095
10/18/2019 2:00,65,63,61.8785,70.3934,44.1513,0,0,0,0,0,0,0.577458014,0.485361067,0.485361067,0,0,0,0,49.7208,0,0,0,0,0,0,0,0.58131291,0.58131291,0.58131291,0,0,0,0,49.72537,0,0,0,0,0,0,0,0.791482914,0.791482914,0.791482914,0,0,0,0,50.71094,0,0,0,2224960,0,0,0,0.149289,0,0.474543067,0.576686773,0.576686773,87.98661192,0,0,0,0,0,0,0,8400000,0,2224960,145.3764419,0.784066816
10/18/2019 3:00,66,64,62.9417,70.4433,43.9513,0,0,0,0,0,0,0.580370594,0.487951383,0.487951383,0,0,0,0,50.29158,0,0,0,0,0,0,0,0.584400371,0.584400371,0.584400371,0,0,0,0,50.28778,0,0,0,0,0,0,0,0.796987605,0.796987605,0.796987605,0,0,0,0,51.29959,0,0,0,2239310,0,0,0,0.150498,0,0.475920808,0.579159563,0.579159563,88.81118533,0,0,0,0,0,0,0,8400000,0,2239310,147.2692253,0.789185376
10/18/2019 4:00,66,64,62.9417,71.3891,43.9513,0,0,0,0,0,0,0.598016426,0.504460698,0.504460698,0,0,0,0,49.64962,0,0,0,0,0,0,0,0.604428917,0.604428917,0.604428917,0,0,0,0,49.65301,0,0,0,0,0,0,0,0.826729607,0.826729607,0.826729607,0,0,0,0,50.61877,0,0,0,2224960,0,0,0,0.14966,0,0.494805808,0.599706868,0.599706868,91.74359427,0,0,0,0,0,0,0,8400000,0,2224960,149.0070143,0.803647783
10/18/2019 5:00,66,65,64.4943,71.4359,44.0291,10229400,0,0,0.946692,0,0,0.321742112,0.502477146,0.502477146,274.2690637,0,0,10229400,449.2894237,0.527056629,10222600,0,0,0.719895,0,0,0.319502193,0.60203404,0.60203404,272.1785928,0,0,10222600,443.4469528,0.520548924,10222600,0,0,0.718113,0,0,0.294078453,0.824620577,0.824620577,250.5205329,0,0,10222600,430.6187329,0.505490266,0,0,10222600,0,0,0,0.686338,0,0.316924589,0.596779683,0.596779683,269.9827749,0,0,0,0,0,0,0,8400000,0,10222600,437.5521749,0.513629223
10/18/2019 6:00,67,65,64.0585,71.5398,44.4629,10987000,0,0,0.981381,0,0,0.332171155,0.506169137,0.506169137,304.1303736,0,0,10987000,495.2758036,0.54094017,10982400,0,0,0.738138,0,0,0.322357671,0.606644779,0.606644779,295.0217404,0,0,10982400,483.3794004,0.528168051,10982400,0,0,0.735911,0,0,0.296215522,0.832648403,0.832648403,271.0964457,0,0,10982400,471.7922457,0.515507261,0,0,10982400,0,0,0,0.738104,0,0.322125881,0.606266865,0.606266865,294.8096062,0,0,0,0,0,0,0,8400000,0,10982400,483.0846362,0.527845975
10/18/2019 7:00,67,65,64.0585,72.7003,44.5022,0,12009400,0,0,0.682504,0,0.618125438,0.309745104,0.523609315,0,309.9877374,0,12009400,484.1647374,0.483785772,12020700,0,0,0.807849,0,0,0.33855143,0.627619101,0.627619101,339.135431,0,0,12020700,515.143211,0.514256119,12020700,0,0,0.805046,0,0,0.309241275,0.863984799,0.863984799,309.7747163,0,0,12020700,495.6469163,0.494793398,0,0,12020700,0,0,0,0.807851,0,0.338565232,0.627641969,0.627641969,339.1492573,0,0,0,0,0,0,0,8400000,0,12020700,515.0694973,0.514182532
10/18/2019 8:00,68,66,64.9243,72.788,44.3027,0,12522700,0,0,0.678597,0,0.622748164,0.312647676,0.527827061,0,326.2660878,0,12522700,509.3543278,0.488093776,12532900,0,0,0.843156,0,0,0.344802571,0.632075699,0.632075699,360.1146789,0,0,12532900,549.2038789,0.525851682,12532900,0,0,0.840426,0,0,0.315421542,0.872091406,0.872091406,329.4288868,0,0,12532900,537.1204868,0.514282077,0,0,12532900,0,0,0,0.843156,0,0.344805275,0.6320803,0.6320803,360.1175028,0,0,0,0,0,0,0,8400000,0,12532900,549.1115728,0.525763301
10/18/2019 9:00,69,66,64.4943,73.7143,44.159,0,13541700,0,0,0.73575,0,0.642956213,0.326992345,0.546677791,0,369.0026862,0,13541700,570.0231462,0.50512696,13548600,0,0,0.913299,0,0,0.369391545,0.65516584,0.65516584,417.0615233,0,0,13548600,621.4371533,0.550407115,13548600,0,0,0.909739,0,0,0.340199219,0.906263886,0.906263886,384.1019281,0,0,13548600,591.8775281,0.524226144,0,0,13548600,0,0,0,0.913302,0,0.369407145,0.65519191,0.65519191,417.0791374,0,0,0,0,0,0,0,8400000,0,13548600,621.3452174,0.550325687
10/18/2019 10:00,70,67,65.5584,73.8181,44.0028,0,14361600,0,0,0.779526,0,0.642105411,0.329017931,0.545783112,0,393.7686593,0,14361600,614.5668393,0.513508388,14365300,0,0,0.967905,0,0,0.381178046,0.654095295,0.654095295,456.3114159,0,0,14365300,678.6958759,0.566946079,14365300,0,0,0.965223,0,0,0.355530786,0.904488564,0.904488564,425.6088671,0,0,14365300,658.9104671,0.550418411,0,0,14365300,0,0,0,0.967905,0,0.381178046,0.654095295,0.654095295,456.3114159,0,0,0,0,0,0,0,8400000,0,14365300,678.5636459,0.566835621
10/18/2019 11:00,71,67,65.0406,73.8912,43.8234,0,14744500,0,0,0.801238,0,0.644342241,0.332322733,0.547761634,0,408.3277114,0,14744500,638.7235214,0.519833311,14746500,0,0,0.994713,0,0,0.389871086,0.656475758,0.656475758,479.1028305,0,0,14746500,709.8989405,0.577681978,14746500,0,0,0.992162,0,0,0.366719419,0.908227713,0.908227713,450.6523255,0,0,14746500,694.2344255,0.564934941,0,0,14746500,0,0,0,0.994713,0,0.389871086,0.656475758,0.656475758,479.1028305,0,0,0,0,0,0,0,8400000,0,14746500,709.7611505,0.577569851
10/18/2019 12:00,72,67,64.6137,73.888,43.6345,0,14921300,0,0,0.812281,0,0.646261853,0.334576184,0.549431571,0,416.0259679,0,14921300,651.2038579,0.523710822,0,9298630,0,0,0.671727,0,0.658476579,0.356256842,0.658476579,0,276.0583801,0,9298630,512.1718801,0.66096431,0,9298630,0,0,0.66603,0,0.911217521,0.341010597,0.911217521,0,264.2442809,0,9298630,515.9897809,0.665891359,7319900,0,7579210,0,0.540701,0,0.525561,0,0.378955756,0.375492541,0.658476579,239.3487712,229.047321,0,0,0,0,0,0,8400000,0,14899110,507.0501613,0.561611956
10/18/2019 13:00,73,67,63.9625,73.8971,43.4052,0,14455700,0,0,0.790062,0,0.648326055,0.333361432,0.551204832,0,401.5810711,0,14455700,625.6574811,0.519372273,14459100,0,0,0.996783,0,0,0.393271431,0.661265891,0.661265891,473.8625785,0,0,14459100,701.3783085,0.582092917,14459100,0,0,0.993524,0,0,0.369949661,0.91538369,0.91538369,445.7615955,0,0,14459100,685.4955955,0.568911422,0,0,14459200,0,0,0,0.980169,0,0.388594987,0.661293904,0.661293904,468.2310528,0,0,0,0,0,0,0,8400000,0,14459200,693.3076828,0.575390906
10/18/2019 14:00,72,67,64.6137,73.8759,43.5912,0,14250000,0,0,0.777467,0,0.646339533,0.331168298,0.54947378,0,393.262354,0,14250000,612.835974,0.516072399,14254000,0,0,0.964666,0,0,0.382984287,0.658663852,0.658663852,454.9215017,0,0,14254000,675.7256217,0.568872419,14254000,0,0,0.961182,0,0,0.356745783,0.911400313,0.911400313,423.7545322,0,0,14254000,655.0246322,0.551444899,0,0,14254000,0,0,0,0.964647,0,0.382901303,0.658525723,0.658525723,454.822931,0,0,0,0,0,0,0,8400000,0,14254000,675.497131,0.56868006
10/18/2019 15:00,70,67,65.6702,73.845,44.0114,0,14526200,0,0,0.788495,0,0.642790847,0.330268903,0.546435794,0,399.796011,0,14526200,625.544071,0.516757917,14529000,0,0,0.978606,0,0,0.384442393,0.654884216,0.654884216,465.4636275,0,0,14529000,691.6197575,0.571232507,14529000,0,0,0.97607,0,0,0.359797616,0.905964428,0.905964428,435.6249636,0,0,14529000,673.5825636,0.556334969,0,0,14529000,0,0,0,0.978606,0,0.384441059,0.654881846,0.654881846,465.462012,0,0,0,0,0,0,0,8400000,0,14529000,691.484022,0.571120398
10/18/2019 16:00,69,67,66.0831,72.9881,44.1538,0,13726600,0,0,0.742442,0,0.623171585,0.314243795,0.528147661,0,359.4582396,0,13726600,567.3503396,0.495986193,13732700,0,0,0.923034,0,0,0.35860968,0.63287398,0.63287398,410.3899289,0,0,13732700,621.8661289,0.543403231,13732700,0,0,0.921449,0,0,0.331778316,0.873993713,0.873993713,379.6843398,0,0,13732700,610.6663398,0.533616556,0,0,13732700,0,0,0,0.923032,0,0.358597451,0.632853251,0.632853251,410.3759343,0,0,0,0,0,0,0,8400000,0,13732700,621.7200343,0.543275569
10/18/2019 17:00,67,66,65.4617,71.045,44.431,0,11878700,0,0,0.638646,0,0.583361341,0.287246129,0.491060667,0,284.342549,0,11878700,470.166949,0.474968085,11889700,0,0,0.796439,0,0,0.314121272,0.588089739,0.588089739,311.2339737,0,0,11889700,503.6603737,0.508332799,11889700,0,0,0.796317,0,0,0.286115593,0.807179629,0.807179629,283.4857139,0,0,11889700,518.5099139,0.523320098,0,0,11889700,0,0,0,0.796437,0,0.314090371,0.588037735,0.588037735,311.2033574,0,0,0,0,0,0,0,8400000,0,11889700,503.3695574,0.508039285
10/18/2019 18:00,65,64,63.5207,69.2326,44.7434,10659200,0,0,0.988807,0,0,0.301294478,0.457932626,0.457932626,267.6298421,0,0,10659200,468.8297421,0.527802922,10653500,0,0,0.711628,0,0,0.286441602,0.547860772,0.547860772,254.300467,0,0,10653500,447.241867,0.50376894,10653500,0,0,0.713121,0,0,0.260646644,0.746652516,0.746652516,231.3999186,0,0,10653500,462.7304186,0.521215096,0,0,10653500,0,0,0,0.711628,0,0.286406832,0.547803595,0.547803595,254.269599,0,0,0,0,0,0,0,8400000,0,10653500,446.963399,0.503455277
10/18/2019 19:00,63,62,61.452,68.0473,44.703,0,0,0,0,0,0,0.527193666,0.438762602,0.438762602,0,0,0,0,68.58408,0,0,0,0,0,0,0,0.524299764,0.524299764,0.524299764,0,0,0,0,68.59499,0,0,0,0,0,0,0,0.708010722,0.708010722,0.708010722,0,0,0,0,70.95364,0,0,0,4307080,0,0,0,0.287763,0,0.359358524,0.524262364,0.524262364,128.9821591,0,0,0,0,0,0,0,8400000,0,4307080,67.9090401,0.561523229
10/18/2019 20:00,63,61,59.743,66.7685,44.6488,0,0,0,0,0,0,0.505091293,0.418116227,0.418116227,0,0,0,0,62.26945,0,0,0,0,0,0,0,0.499194272,0.499194272,0.499194272,0,0,0,0,62.23822,0,0,0,0,0,0,0,0.666915512,0.666915512,0.666915512,0,0,0,0,73.1262,0,0,0,3643520,0,0,0,0.244126,0,0.359151831,0.500439817,0.500439817,109.0480731,0,0,0,0,0,0,0,8400000,0,3643520,61.6158378,0.584519881
10/18/2019 21:00,62,60,58.7227,65.7129,44.8351,0,0,0,0,0,0,0.494312407,0.408190061,0.408190061,0,0,0,0,61.04804,0,0,0,0,0,0,0,0.487019134,0.487019134,0.487019134,0,0,0,0,61.01103,0,0,0,0,0,0,0,0.650486381,0.650486381,0.650486381,0,0,0,0,71.777,0,0,0,3452810,0,0,0,0.232057,0,0.347628674,0.479745117,0.479745117,100.0246468,0,0,0,0,0,0,0,8400000,0,3452810,60.4009197,0.582106007
10/18/2019 22:00,62,59,57.1265,66.5419,44.843,0,0,0,0,0,0,0.506569837,0.41961554,0.41961554,0,0,0,0,57.49111,0,0,0,0,0,0,0,0.501128232,0.501128232,0.501128232,0,0,0,0,57.49017,0,0,0,0,0,0,0,0.669887259,0.669887259,0.669887259,0,0,0,0,61.64563,0,0,0,3552550,0,0,0,0.237985,0,0.357674709,0.495116728,0.495116728,105.8881072,0,0,0,0,0,0,0,8400000,0,3552550,171.6307872,0.579743972
10/18/2019 23:00,62,60,58.7227,65.7005,44.7518,0,0,0,0,0,0,0.494610783,0.408414968,0.408414968,0,0,0,0,51.55544,0,0,0,0,0,0,0,0.48727449,0.48727449,0.48727449,0,0,0,0,51.52921,0,0,0,0,0,0,0,0.650693492,0.650693492,0.650693492,0,0,0,0,57.82316,0,0,0,2231520,0,0,0,0.150368,0,0.388163207,0.479994698,0.479994698,72.18282995,0,0,0,0,0,0,0,8400000,0,2231520,132.8524599,0.714414175
10/19/2019 0:00,62,59,57.1265,65.4893,44.7486,0,0,0,0,0,0,0.489438239,0.403595832,0.403595832,0,0,0,0,50.60677,0,0,0,0,0,0,0,0.481345884,0.481345884,0.481345884,0,0,0,0,50.59828,0,0,0,0,0,0,0,0.639029189,0.639029189,0.639029189,0,0,0,0,52.50763,0,0,0,2196300,0,0,0,0.147996,0,0.386096346,0.476231488,0.476231488,70.6652838,0,0,0,0,0,0,0,8400000,0,2196300,129.7599338,0.708973822
10/19/2019 1:00,62,59,57.1265,65.4809,44.7486,0,0,0,0,0,0,0.48915776,0.403334646,0.403334646,0,0,0,0,50.54497,0,0,0,0,0,0,0,0.481034569,0.481034569,0.481034569,0,0,0,0,50.53983,0,0,0,0,0,0,0,0.638373259,0.638373259,0.638373259,0,0,0,0,52.25383,0,0,0,2196120,0,0,0,0.147984,0,0.38598686,0.476100803,0.476100803,70.63945523,0,0,0,0,0,0,0,8400000,0,2196120,129.6835052,0.708614312
10/19/2019 2:00,62,59,57.1265,65.4807,44.7486,0,0,0,0,0,0,0.489146608,0.403324261,0.403324261,0,0,0,0,50.54245,0,0,0,0,0,0,0,0.481023585,0.481023585,0.481023585,0,0,0,0,50.53762,0,0,0,0,0,0,0,0.638350353,0.638350353,0.638350353,0,0,0,0,52.2412,0,0,0,2196120,0,0,0,0.147984,0,0.38598525,0.476098988,0.476098988,70.63916066,0,0,0,0,0,0,0,8400000,0,2196120,129.6817707,0.708604834
10/19/2019 3:00,61,59,57.6678,65.4807,44.9486,0,0,0,0,0,0,0.487987402,0.402368442,0.402368442,0,0,0,0,50.52875,0,0,0,0,0,0,0,0.479883629,0.479883629,0.479883629,0,0,0,0,50.52364,0,0,0,0,0,0,0,0.636829213,0.636829213,0.636829213,0,0,0,0,52.18265,0,0,0,2181770,0,0,0,0.146902,0,0.385646364,0.474968254,0.474968254,70.11597226,0,0,0,0,0,0,0,8400000,0,2181770,129.1279723,0.710219531
10/19/2019 4:00,61,59,57.5743,65.4789,44.9486,0,0,0,0,0,0,0.487942896,0.402326998,0.402326998,0,0,0,0,50.5382,0,0,0,0,0,0,0,0.479832486,0.479832486,0.479832486,0,0,0,0,50.5336,0,0,0,0,0,0,0,0.636734943,0.636734943,0.636734943,0,0,0,0,52.22407,0,0,0,2196120,0,0,0,0.147868,0,0.385104608,0.474939282,0.474939282,70.47799432,0,0,0,0,0,0,0,8400000,0,2196120,129.5148443,0.707692718
10/19/2019 5:00,61,59,57.5743,64.5574,45.0076,0,0,0,0,0,0,0.473236339,0.388745635,0.388745635,0,0,0,0,72.98655,0,0,0,0,0,0,0,0.463045229,0.463045229,0.463045229,0,0,0,0,72.98841,0,0,0,0,0,0,0,0.612082743,0.612082743,0.612082743,0,0,0,0,77.10081,0,0,0,4755510,0,0,0,0.318598,0,0.295207932,0.457543385,0.457543385,116.9886893,0,0,0,0,0,0,0,8400000,0,4755510,192.8825493,0.486717637
10/19/2019 6:00,60,58,56.7592,63.6713,45.4361,0,0,0,0,0,0,0.455469245,0.372380949,0.372380949,0,0,0,0,86.16577,0,0,0,0,0,0,0,0.44281517,0.44281517,0.44281517,0,0,0,0,86.15145,0,0,0,0,0,0,0,0.580295945,0.580295945,0.580295945,0,0,0,0,99.742,0,0,0,5648470,0,0,0,0.37741,0,0.266290828,0.443850557,0.443850557,125.3446459,0,0,0,0,0,0,0,8400000,0,5648470,209.0912859,0.444207977
10/19/2019 7:00,60,57,55.0616,63.0466,45.398,0,0,0,0,0,0,0.443143451,0.360914998,0.360914998,0,0,0,0,80.67242,0,0,0,0,0,0,0,0.428529746,0.428529746,0.428529746,0,0,0,0,80.6592,0,0,0,0,0,0,0,0.558538543,0.558538543,0.558538543,0,0,0,0,91.7081,0,0,0,5262960,0,0,0,0.353841,0,0.262163507,0.428923694,0.428923694,114.9796708,0,0,0,0,0,0,0,8400000,0,5262960,79.852608,0.445970019
10/19/2019 8:00,60,56,53.3563,61.9965,45.3626,0,0,0,0,0,0,0.428734288,0.347530977,0.347530977,0,0,0,0,76.74761,0,0,0,0,0,0,0,0.411784311,0.411784311,0.411784311,0,0,0,0,76.73404,0,0,0,0,0,0,0,0.531886763,0.531886763,0.531886763,0,0,0,0,86.6502,0,0,0,4972500,0,0,0,0.334335,0,0.255769849,0.412443639,0.412443639,105.984631,0,0,0,0,0,0,0,8400000,0,4972500,75.9666996,0.444987007
10/19/2019 9:00,60,55,51.4465,60.1032,45.3461,0,0,0,0,0,0,0.403574077,0.32421309,0.32421309,0,0,0,0,78.16392,0,0,0,0,0,0,0,0.382418214,0.382418214,0.382418214,0,0,0,0,78.08575,0,0,0,0,0,0,0,0.486665123,0.486665123,0.486665123,0,0,0,0,98.5458,0,0,0,4826870,0,0,0,0.324555,0,0.236840666,0.383311742,0.383311742,95.26659209,0,0,0,0,0,0,0,8400000,0,4826870,77.3048925,0.443816557
10/19/2019 10:00,60,53,47.5989,60.7713,45.3916,0,0,0,0,0,0,0.412233754,0.332259412,0.332259412,0,0,0,0,83.24416,0,0,0,0,0,0,0,0.392634041,0.392634041,0.392634041,0,0,0,0,83.23902,0,0,0,0,0,0,0,0.499334649,0.499334649,0.499334649,0,0,0,0,87.41022,0,0,0,5547630,0,0,0,0.372956,0,0.230802396,0.393513837,0.393513837,106.7005246,0,0,0,0,0,0,0,8400000,0,5547630,82.4066298,0.40679874
10/19/2019 11:00,62,54,47.9697,60.9075,45.0645,0,0,0,0,0,0,0.41605797,0.335612053,0.335612053,0,0,0,0,105.18079,0,0,0,0,0,0,0,0.39675003,0.39675003,0.39675003,0,0,0,0,105.17855,0,0,0,0,0,0,0,0.506684292,0.506684292,0.506684292,0,0,0,0,121.7468,0,0,0,6650280,0,0,0,0.447597,0,0.216209821,0.397192961,0.397192961,119.8213209,0,0,0,0,0,0,0,8400000,0,6650280,104.1267645,0.395238295
10/19/2019 12:00,64,54,45.9802,61.0526,44.7219,0,0,0,0,0,0,0.419773536,0.33885209,0.33885209,0,0,0,0,126.8474,0,0,0,0,0,0,0,0.400722223,0.400722223,0.400722223,0,0,0,0,126.8434,0,0,0,0,0,0,0,0.513237016,0.513237016,0.513237016,0,0,0,0,150.0669,0,0,0,7526090,0,0,0,0.507212,0,0.208531005,0.400842609,0.400842609,130.7852595,0,0,0,0,0,0,0,8400000,0,7526090,125.574966,0.398843053
10/19/2019 13:00,66,54,44.3676,61.1651,44.339,0,0,0,0,0,0,0.423321563,0.341906679,0.341906679,0,0,0,0,133.627,0,0,0,0,0,0,0,0.404445797,0.404445797,0.404445797,0,0,0,0,133.6183,0,0,0,0,0,0,0,0.519120597,0.519120597,0.519120597,0,0,0,0,159.2376,0,0,0,7792050,0,0,0,0.525995,0,0.208227018,0.404533502,0.404533502,135.209611,0,0,0,0,0,0,0,8400000,0,7792050,132.282117,0.402669507
10/19/2019 14:00,66,54,44.3676,61.1987,44.3285,0,0,0,0,0,0,0.423872081,0.342410944,0.342410944,0,0,0,0,129.6696,0,0,0,0,0,0,0,0.405076876,0.405076876,0.405076876,0,0,0,0,129.655,0,0,0,0,0,0,0,0.52027672,0.52027672,0.52027672,0,0,0,0,153.9014,0,0,0,7619270,0,0,0,0.514353,0,0.21011102,0.405155211,0.405155211,133.4077161,0,0,0,0,0,0,0,8400000,0,7619270,128.35845,0.402554338
10/19/2019 15:00,66,54,44.3676,60.3146,44.3203,0,0,0,0,0,0,0.412140445,0.331538099,0.331538099,0,0,0,0,136.7532,0,0,0,0,0,0,0,0.391359628,0.391359628,0.391359628,0,0,0,0,136.6843,0,0,0,0,0,0,0,0.499733281,0.499733281,0.499733281,0,0,0,0,174.3948,0,0,0,7502320,0,0,0,0.506477,0,0.202253312,0.391409552,0.391409552,126.4474223,0,0,0,0,0,0,0,8400000,0,7502320,135.317457,0.40883229
10/19/2019 16:00,66,53,41.6849,60.1834,44.2745,0,0,0,0,0,0,0.41066128,0.330139079,0.330139079,0,0,0,0,110.63796,0,0,0,0,0,0,0,0.3895908,0.3895908,0.3895908,0,0,0,0,110.61655,0,0,0,0,0,0,0,0.495501615,0.495501615,0.495501615,0,0,0,0,129.9974,0,0,0,6805080,0,0,0,0.459506,0,0.20839618,0.389668069,0.389668069,118.1793897,0,0,0,0,0,0,0,8400000,0,6805080,109.5103845,0.392385811
10/19/2019 17:00,65,53,42.6622,60.0917,44.412,0,0,0,0,0,0,0.408718764,0.328426986,0.328426986,0,0,0,0,90.98717,0,0,0,0,0,0,0,0.38747516,0.38747516,0.38747516,0,0,0,0,90.97135,0,0,0,0,0,0,0,0.49191636,0.49191636,0.49191636,0,0,0,0,104.2364,0,0,0,5918730,0,0,0,0.399405,0,0.219392052,0.387575901,0.387575901,108.2101934,0,0,0,0,0,0,0,8400000,0,5918730,90.0616365,0.395184075
10/19/2019 18:00,63,53,44.779,59.0873,44.7896,0,0,0,0,0,0,0.394164508,0.315189481,0.315189481,0,0,0,0,88.76999,0,0,0,0,0,0,0,0.370824785,0.370824785,0.370824785,0,0,0,0,88.72202,0,0,0,0,0,0,0,0.466627606,0.466627606,0.466627606,0,0,0,0,107.5668,0,0,0,5553280,0,0,0,0.374153,0,0.21386209,0.370926591,0.370926591,98.96967224,0,0,0,0,0,0,0,8400000,0,5553280,87.8347998,0.403748874
10/19/2019 19:00,62,52,43.5272,58.9426,44.7747,0,0,0,0,0,0,0.392247425,0.313412217,0.313412217,0,0,0,0,54.30268,0,0,0,0,0,0,0,0.368579302,0.368579302,0.368579302,0,0,0,0,54.23635,0,0,0,0,0,0,0,0.461598818,0.461598818,0.461598818,0,0,0,0,61.93014,0,0,0,2542940,0,0,0,0.171337,0,0.281238172,0.368973027,0.368973027,59.59764983,0,0,0,0,0,0,0,8400000,0,2542940,53.6939865,0.577935711
10/19/2019 20:00,62,52,43.5272,57.6935,44.7648,0,0,0,0,0,0,0.382264443,0.304183632,0.304183632,0,0,0,0,55.57237,0,0,0,0,0,0,0,0.356799763,0.356799763,0.356799763,0,0,0,0,55.5178,0,0,0,0,0,0,0,0.444128668,0.444128668,0.444128668,0,0,0,0,66.48783,0,0,0,2427590,0,0,0,0.163571,0,0.269507608,0.351414987,0.351414987,54.52116458,0,0,0,0,0,0,0,8400000,0,2427590,54.962622,0.580695297
10/19/2019 21:00,62,51,40.8521,57.5905,44.7648,0,0,0,0,0,0,0.380541332,0.302592662,0.302592662,0,0,0,0,52.83943,0,0,0,0,0,0,0,0.354793768,0.354793768,0.354793768,0,0,0,0,52.82858,0,0,0,0,0,0,0,0.43965327,0.43965327,0.43965327,0,0,0,0,59.56819,0,0,0,2426900,0,0,0,0.163524,0,0.268307934,0.349995718,0.349995718,54.26304372,0,0,0,0,0,0,0,8400000,0,2426900,52.3002942,0.573639674
10/19/2019 22:00,62,51,40.8521,56.6822,44.7648,0,0,0,0,0,0,0.370427693,0.293259867,0.293259867,0,0,0,0,55.71816,0,0,0,0,0,0,0,0.34283022,0.34283022,0.34283022,0,0,0,0,55.66625,0,0,0,0,0,0,0,0.42159182,0.42159182,0.42159182,0,0,0,0,67.0188,0,0,0,2398190,0,0,0,0.161591,0,0.258438434,0.337559032,0.337559032,51.64870568,0,0,0,0,0,0,0,8400000,0,2398190,114.4872657,0.572868367
10/19/2019 23:00,61,50,39.9033,56.6003,44.954,0,0,0,0,0,0,0.368089738,0.291215602,0.291215602,0,0,0,0,52.02556,0,0,0,0,0,0,0,0.340308582,0.340308582,0.340308582,0,0,0,0,52.00684,0,0,0,0,0,0,0,0.416665937,0.416665937,0.416665937,0,0,0,0,58.49762,0,0,0,2268870,0,0,0,0.152763,0,0.260556399,0.335633258,0.335633258,49.26404972,0,0,0,0,0,0,0,8400000,0,2268870,110.2648197,0.583188035
10/20/2019 0:00,60,50,40.8521,56.5756,45.1513,0,0,0,0,0,0,0.366844336,0.290180609,0.290180609,0,0,0,0,51.72638,0,0,0,0,0,0,0,0.339064475,0.339064475,0.339064475,0,0,0,0,51.72138,0,0,0,0,0,0,0,0.41478403,0.41478403,0.41478403,0,0,0,0,57.76596,0,0,0,2239600,0,0,0,0.150682,0,0.260605527,0.334592391,0.334592391,48.63767821,0,0,0,0,0,0,0,8400000,0,2239600,109.4186882,0.586276236
10/20/2019 1:00,59,50,41.7711,55.6624,45.3513,0,0,0,0,0,0,0.356303504,0.28057957,0.28057957,0,0,0,0,54.33722,0,0,0,0,0,0,0,0.326768713,0.326768713,0.326768713,0,0,0,0,54.28561,0,0,0,0,0,0,0,0.396406853,0.396406853,0.396406853,0,0,0,0,64.84898,0,0,0,2210760,0,0,0,0.148639,0,0.250483512,0.321853095,0.321853095,46.14657744,0,0,0,0,0,0,0,8400000,0,2210760,108.2000374,0.587309545
10/20/2019 2:00,57,49,41.3152,53.7925,45.7513,0,0,0,0,0,0,0.335518636,0.261681469,0.261681469,0,0,0,0,60.07841,0,0,0,0,0,0,0,0.302423346,0.302423346,0.302423346,0,0,0,0,59.92158,0,0,0,0,0,0,0,0.358988782,0.358988782,0.358988782,0,0,0,0,80.1352,0,0,0,2196260,0,0,0,0.14748,0,0.229646129,0.297078218,0.297078218,42.03021727,0,0,0,0,0,0,0,8400000,0,2196260,105.8390573,0.578287037
10/20/2019 3:00,54,47,39.9033,52.6966,46.3486,0,0,0,0,0,0,0.32202693,0.249608176,0.249608176,0,0,0,0,55.54743,0,0,0,0,0,0,0,0.286941039,0.286941039,0.286941039,0,0,0,0,55.4646,0,0,0,0,0,0,0,0.271559807,0.271559807,0.271559807,0,0,0,0,67.8566,0,0,0,2153210,0,0,0,0.144366,0,0.218268661,0.282297123,0.282297123,39.16485524,0,0,0,0,0,0,0,8400000,0,2153210,101.3606552,0.564890495
10/20/2019 4:00,52,46,39.9883,52.598,46.7486,0,0,0,0,0,0,0.319180945,0.247194843,0.247194843,0,0,0,0,52.33505,0,0,0,0,0,0,0,0.28398326,0.28398326,0.28398326,0,0,0,0,52.32264,0,0,0,0,0,0,0,0.27040348,0.27040348,0.27040348,0,0,0,0,59.58379,0,0,0,2167420,0,0,0,0.145201,0,0.21606541,0.279985809,0.279985809,39.02537422,0,0,0,0,0,0,0,8400000,0,2167420,99.86936422,0.552930383
10/20/2019 5:00,51,46,40.9376,51.6955,47.005,0,0,0,0,0,0,0.310249526,0.23914727,0.23914727,0,0,0,0,70.16237,0,0,0,0,0,0,0,0.273498679,0.273498679,0.273498679,0,0,0,0,70.26901,0,0,0,0,0,0,0,0.269610491,0.269610491,0.269610491,0,0,0,0,92.759,0,0,0,3388140,0,0,0,0.226874,0,0.179357366,0.269102582,0.269102582,50.64065543,0,0,0,0,0,0,0,8400000,0,3388140,119.9702354,0.424906534
10/20/2019 6:00,51,45,39.0071,51.7302,47.0509,0,0,0,0,0,0,0.311582816,0.240364446,0.240364446,0,0,0,0,65.35099,0,0,0,0,0,0,0,0.275131254,0.275131254,0.275131254,0,0,0,0,65.34198,0,0,0,0,0,0,0,0.26963094,0.26963094,0.26963094,0,0,0,0,80.8526,0,0,0,3293470,0,0,0,0.220536,0,0.182038961,0.270051287,0.270051287,49.96165471,0,0,0,0,0,0,0,8400000,0,3293470,117.6705047,0.428741132
10/20/2019 7:00,50,45,39.9883,51.8239,47.2458,0,0,0,0,0,0,0.31080624,0.239746456,0.239746456,0,0,0,0,65.57295,0,0,0,0,0,0,0,0.274399729,0.274399729,0.274399729,0,0,0,0,65.56876,0,0,0,0,0,0,0,0.269077936,0.269077936,0.269077936,0,0,0,0,81.143,0,0,0,3307330,0,0,0,0.221403,0,0.181299504,0.269370778,0.269370778,49.96810733,0,0,0,0,0,0,0,8400000,0,3307330,64.9130724,0.427484239
10/20/2019 8:00,51,45,39.0071,52.7173,47.0565,0,0,0,0,0,0,0.319484642,0.247612579,0.247612579,0,0,0,0,63.37491,0,0,0,0,0,0,0,0.284683165,0.284683165,0.284683165,0,0,0,0,63.43561,0,0,0,0,0,0,0,0.269581775,0.269581775,0.269581775,0,0,0,0,74.2274,0,0,0,3566180,0,0,0,0.238791,0,0.184364691,0.280027729,0.280027729,54.78980605,0,0,0,0,0,0,0,8400000,0,3566180,62.8012539,0.413577989
10/20/2019 9:00,53,46,39.0071,52.823,46.6727,0,0,0,0,0,0,0.322432052,0.250130992,0.250130992,0,0,0,0,72.35577,0,0,0,0,0,0,0,0.287803948,0.287803948,0.287803948,0,0,0,0,72.37145,0,0,0,0,0,0,0,0.270666531,0.270666531,0.270666531,0,0,0,0,91.438,0,0,0,3783000,0,0,0,0.253475,0,0.181766248,0.282456586,0.282456586,57.30180971,0,0,0,0,0,0,0,8400000,0,3783000,71.6477355,0.40526988
10/20/2019 10:00,54,46,37.4701,53.7577,46.4997,0,0,0,0,0,0,0.332100004,0.258919576,0.258919576,0,0,0,0,75.45679,0,0,0,0,0,0,0,0.299228095,0.299228095,0.299228095,0,0,0,0,75.51462,0,0,0,0,0,0,0,0.352556531,0.352556531,0.352556531,0,0,0,0,91.5666,0,0,0,4201340,0,0,0,0.281602,0,0.182447967,0.293874814,0.293874814,63.87716181,0,0,0,0,0,0,0,8400000,0,4201340,74.7594738,0.388466152
10/20/2019 11:00,55,47,39.0071,53.8873,46.3348,0,0,0,0,0,0,0.335125675,0.261617338,0.261617338,0,0,0,0,74.12893,0,0,0,0,0,0,0,0.302655769,0.302655769,0.302655769,0,0,0,0,74.12015,0,0,0,0,0,0,0,0.359195841,0.359195841,0.359195841,0,0,0,0,83.51262,0,0,0,4750860,0,0,0,0.318547,0,0.174293929,0.295972525,0.295972525,69.0038381,0,0,0,0,0,0,0,8400000,0,4750860,73.3789485,0.369286642
10/20/2019 12:00,57,47,36.3981,54.8431,45.9592,0,0,0,0,0,0,0.340183675,0.266071698,0.266071698,0,0,0,0,77.87922,0,0,0,0,0,0,0,0.308286507,0.308286507,0.308286507,0,0,0,0,77.87356,0,0,0,0,0,0,0,0.365090764,0.365090764,0.365090764,0,0,0,0,83.77152,0,0,0,5113980,0,0,0,0.343215,0,0.177585153,0.30897093,0.30897093,75.68057681,0,0,0,0,0,0,0,8400000,0,5113980,77.0948244,0.361804833
10/20/2019 13:00,58,48,37.9916,54.9717,45.7327,0,0,0,0,0,0,0.342413771,0.268002467,0.268002467,0,0,0,0,73.66444,0,0,0,0,0,0,0,0.310694785,0.310694785,0.310694785,0,0,0,0,73.65784,0,0,0,0,0,0,0,0.369604764,0.369604764,0.369604764,0,0,0,0,81.55862,0,0,0,4726440,0,0,0,0.317408,0,0.185541212,0.311341973,0.311341973,73.07911714,0,0,0,0,0,0,0,8400000,0,4726440,72.9212616,0.380334596
10/20/2019 14:00,58,48,37.9916,54.9299,45.7431,0,0,0,0,0,0,0.34177574,0.267422128,0.267422128,0,0,0,0,75.99812,0,0,0,0,0,0,0,0.309944339,0.309944339,0.309944339,0,0,0,0,75.99039,0,0,0,0,0,0,0,0.368191489,0.368191489,0.368191489,0,0,0,0,85.34182,0,0,0,4883270,0,0,0,0.327928,0,0.182487217,0.310801058,0.310801058,74.26119593,0,0,0,0,0,0,0,8400000,0,4883270,75.2304861,0.374994565
10/20/2019 15:00,58,48,37.9916,54.0702,45.7379,0,0,0,0,0,0,0.332991008,0.259349928,0.259349928,0,0,0,0,78.14959,0,0,0,0,0,0,0,0.299430776,0.299430776,0.299430776,0,0,0,0,78.10814,0,0,0,0,0,0,0,0.352237494,0.352237494,0.352237494,0,0,0,0,95.8726,0,0,0,4826420,0,0,0,0.324115,0,0.175743919,0.300224835,0.300224835,70.68449716,0,0,0,0,0,0,0,8400000,0,4826420,77.3270586,0.382740575
10/20/2019 16:00,58,47,35.2019,53.9547,45.7083,0,0,0,0,0,0,0.331969348,0.258397363,0.258397363,0,0,0,0,70.25955,0,0,0,0,0,0,0,0.298188187,0.298188187,0.298188187,0,0,0,0,70.25185,0,0,0,0,0,0,0,0.349113481,0.349113481,0.349113481,0,0,0,0,76.45648,0,0,0,4422670,0,0,0,0.297026,0,0.181733607,0.298970829,0.298970829,66.97898105,0,0,0,0,0,0,0,8400000,0,4422670,69.5493315,0.384691404
10/20/2019 17:00,57,47,36.3981,53.9036,45.8865,0,0,0,0,0,0,0.330644798,0.257275042,0.257275042,0,0,0,0,78.6558,0,0,0,0,0,0,0,0.296802343,0.296802343,0.296802343,0,0,0,0,78.6865,0,0,0,0,0,0,0,0.346848195,0.346848195,0.346848195,0,0,0,0,100.6182,0,0,0,4089580,0,0,0,0.274515,0,0.187142838,0.297794064,0.297794064,63.77796714,0,0,0,0,0,0,0,8400000,0,4089580,77.899635,0.400322225
10/20/2019 18:00,56,47,37.9916,52.983,46.0729,0,0,0,0,0,0,0.327366987,0.254364298,0.254364298,0,0,0,0,83.412,0,0,0,0,0,0,0,0.293077081,0.293077081,0.293077081,0,0,0,0,83.3768,0,0,0,0,0,0,0,0.272394818,0.272394818,0.272394818,0,0,0,0,114.9185,0,0,0,3915310,0,0,0,0.262686,0,0.18181341,0.286280629,0.286280629,59.32132191,0,0,0,0,0,0,0,8400000,0,3915310,82.543032,0.407403394
10/20/2019 19:00,55,46,36.3981,52.8546,46.1655,0,0,0,0,0,0,0.325253116,0.252475532,0.252475532,0,0,0,0,56.66561,0,0,0,0,0,0,0,0.290652606,0.290652606,0.290652606,0,0,0,0,56.54113,0,0,0,0,0,0,0,0.272097905,0.272097905,0.272097905,0,0,0,0,67.22514,0,0,0,2448670,0,0,0,0.164246,0,0.212662406,0.284533026,0.284533026,43.39500438,0,0,0,0,0,0,0,8400000,0,2448670,55.9757187,0.521633529
10/20/2019 20:00,53,46,39.0071,51.7426,46.5594,0,0,0,0,0,0,0.312616755,0.241091036,0.241091036,0,0,0,0,58.46262,0,0,0,0,0,0,0,0.275844388,0.275844388,0.275844388,0,0,0,0,58.36246,0,0,0,0,0,0,0,0.270941661,0.270941661,0.270941661,0,0,0,0,73.2046,0,0,0,2340970,0,0,0,0.156883,0,0.203980354,0.270987544,0.270987544,39.79265746,0,0,0,0,0,0,0,8400000,0,2340970,57.7788354,0.528673503
10/20/2019 21:00,52,45,37.4701,51.6333,46.7594,0,0,0,0,0,0,0.31034794,0.239110066,0.239110066,0,0,0,0,54.45684,0,0,0,0,0,0,0,0.27335154,0.27335154,0.27335154,0,0,0,0,54.4424,0,0,0,0,0,0,0,0.27036973,0.27036973,0.27036973,0,0,0,0,63.25643,0,0,0,2354850,0,0,0,0.157753,0,0.202211409,0.2692081,0.2692081,39.68146145,0,0,0,0,0,0,0,8400000,0,2354850,53.897976,0.519196746
10/20/2019 22:00,50,45,40.0731,50.7341,47.1594,0,0,0,0,0,0,0.301435071,0.231142928,0.231142928,0,0,0,0,58.1776,0,0,0,0,0,0,0,0.26296776,0.26296776,0.26296776,0,0,0,0,58.10683,0,0,0,0,0,0,0,0.269262613,0.269262613,0.269262613,0,0,0,0,72.644,0,0,0,2311790,0,0,0,0.154772,0,0.194247532,0.258450401,0.258450401,37.42162525,0,0,0,0,0,0,0,8400000,0,2311790,100.8512553,0.523496971
10/20/2019 23:00,50,44,37.5536,50.6416,47.1487,0,0,0,0,0,0,0.300184673,0.22999577,0.22999577,0,0,0,0,53.34185,0,0,0,0,0,0,0,0.26146075,0.26146075,0.26146075,0,0,0,0,53.31808,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,61.61885,0,0,0,2196840,0,0,0,0.147078,0,0.196127761,0.257459817,0.257459817,35.90510928,0,0,0,0,0,0,0,8400000,0,2196840,97.15029928,0.530672963
10/21/2019 0:00,49,44,38.5878,49.7205,47.1486,0,0,0,0,0,0,0.292614389,0.22308293,0.22308293,0,0,0,0,56.78896,0,0,0,0,0,0,0,0.25222921,0.25222921,0.25222921,0,0,0,0,56.71817,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,70.391,0,0,0,2167420,0,0,0,0.145109,0,0.188713632,0.247975771,0.247975771,34.0851416,0,0,0,0,0,0,0,8400000,0,2167420,96.6147316,0.534910991
10/21/2019 1:00,49,43,36.481,50.547,47.1459,0,0,0,0,0,0,0.298834105,0.228760972,0.228760972,0,0,0,0,51.23575,0,0,0,0,0,0,0,0.259843291,0.259843291,0.259843291,0,0,0,0,51.23859,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,55.59162,0,0,0,2167280,0,0,0,0.145099,0,0.195974687,0.256455494,0.256455494,35.39433499,0,0,0,0,0,0,0,8400000,0,2167280,95.35876499,0.52799139
10/21/2019 2:00,49,44,38.5878,50.6121,47.1459,0,0,0,0,0,0,0.299771447,0.229616397,0.229616397,0,0,0,0,52.47141,0,0,0,0,0,0,0,0.260964553,0.260964553,0.260964553,0,0,0,0,52.47024,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,59.95383,0,0,0,2138580,0,0,0,0.143178,0,0.197302174,0.257199677,0.257199677,35.16220698,0,0,0,0,0,0,0,8400000,0,2138580,95.98376698,0.538584109
10/21/2019 3:00,50,44,37.5536,50.6134,47.1459,0,0,0,0,0,0,0.299748661,0.229595579,0.229595579,0,0,0,0,52.51341,0,0,0,0,0,0,0,0.260932637,0.260932637,0.260932637,0,0,0,0,52.50867,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,60.08638,0,0,0,2138440,0,0,0,0.143169,0,0.197280173,0.257170291,0.257170291,35.15598438,0,0,0,0,0,0,0,8400000,0,2138440,95.98893438,0.538648366
10/21/2019 4:00,50,44,37.5536,51.5318,47.1432,0,0,0,0,0,0,0.307515452,0.236697028,0.236697028,0,0,0,0,50.8832,0,0,0,0,0,0,0,0.270365199,0.270365199,0.270365199,0,0,0,0,50.88817,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,54.62557,0,0,0,2138440,0,0,0,0.143169,0,0.205720475,0.266982262,0.266982262,36.66007436,0,0,0,0,0,0,0,8400000,0,2138440,96.19210436,0.539788468
10/21/2019 5:00,50,45,40.0731,51.5973,47.2022,0,0,0,0,0,0,0.308297307,0.237445033,0.237445033,0,0,0,0,61.83926,0,0,0,0,0,0,0,0.271364034,0.271364034,0.271364034,0,0,0,0,61.95284,0,0,0,0,0,0,0,0.269106414,0.269106414,0.269106414,0,0,0,0,74.5785,0,0,0,3172250,0,0,0,0.212363,0,0.182649174,0.267560938,0.267560938,48.28407025,0,0,0,0,0,0,0,8400000,0,3172250,115.0171902,0.435087488
10/21/2019 6:00,50,45,40.0731,51.7247,47.2509,0,0,0,0,0,0,0.310468883,0.239438451,0.239438451,0,0,0,0,65.5108,0,0,0,0,0,0,0,0.274001254,0.274001254,0.274001254,0,0,0,0,65.54255,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,80.8526,0,0,0,3349820,0,0,0,0.224247,0,0.180256056,0.26914872,0.26914872,50.31877851,0,0,0,0,0,0,0,8400000,0,3349820,118.3114585,0.423825012
10/21/2019 7:00,50,45,40.0731,52.7267,47.2566,0,0,0,0,0,0,0.318896047,0.2471659,0.2471659,0,0,0,0,63.32555,0,0,0,0,0,0,0,0.28418067,0.28418067,0.28418067,0,0,0,0,63.38355,0,0,0,0,0,0,0,0.269034868,0.269034868,0.269034868,0,0,0,0,74.1186,0,0,0,3551960,0,0,0,0.237774,0,0.184336135,0.279509309,0.279509309,54.56288154,0,0,0,0,0,0,0,8400000,0,3551960,62.7497145,0.414402983
10/21/2019 8:00,51,46,41.0228,53.7248,47.07,0,0,0,0,0,0,0.329468921,0.256780456,0.256780456,0,0,0,0,66.38697,0,0,0,0,0,0,0,0.29667402,0.29667402,0.29667402,0,0,0,0,66.44203,0,0,0,0,0,0,0,0.34897452,0.34897452,0.34897452,0,0,0,0,78.2905,0,0,0,3768650,0,0,0,0.252344,0,0.189466001,0.291762347,0.291762347,59.50258716,0,0,0,0,0,0,0,8400000,0,3768650,65.7776097,0.409704251
10/21/2019 9:00,52,47,42.3921,54.7372,46.8943,0,0,0,0,0,0,0.340677487,0.266995368,0.266995368,0,0,0,0,71.94238,0,0,0,0,0,0,0,0.309875818,0.309875818,0.309875818,0,0,0,0,72.00046,0,0,0,0,0,0,0,0.370364737,0.370364737,0.370364737,0,0,0,0,85.9874,0,0,0,4086190,0,0,0,0.273682,0,0.192939833,0.304510303,0.304510303,65.69906805,0,0,0,0,0,0,0,8400000,0,4086190,71.2804554,0.401753589
10/21/2019 10:00,53,48,43.2708,55.7639,46.7508,0,0,0,0,0,0,0.352561358,0.277862701,0.277862701,0,0,0,0,75.29458,0,0,0,0,0,0,0,0.323857766,0.323857766,0.323857766,0,0,0,0,75.29122,0,0,0,0,0,0,0,0.393075831,0.393075831,0.393075831,0,0,0,0,78.971,0,0,0,4923290,0,0,0,0.329831,0,0.187571669,0.317771819,0.317771819,76.95581002,0,0,0,0,0,0,0,8400000,0,4923290,74.5383078,0.375348419
10/21/2019 11:00,56,49,42.7486,56.835,46.205,0,0,0,0,0,0,0.360785825,0.285162726,0.285162726,0,0,0,0,86.87183,0,0,0,0,0,0,0,0.333029039,0.333029039,0.333029039,0,0,0,0,86.86583,0,0,0,0,0,0,0,0.405466384,0.405466384,0.405466384,0,0,0,0,95.77462,0,0,0,5764430,0,0,0,0.386628,0,0.185480991,0.333679578,0.333679578,89.09934929,0,0,0,0,0,0,0,8400000,0,5764430,85.9971717,0.359252282
10/21/2019 12:00,58,50,42.7486,57.9019,45.8593,0,0,0,0,0,0,0.374771729,0.297878813,0.297878813,0,0,0,0,100.9716,0,0,0,0,0,0,0,0.349192795,0.349192795,0.349192795,0,0,0,0,100.996,0,0,0,0,0,0,0,0.431328116,0.431328116,0.431328116,0,0,0,0,113.7118,0,0,0,6535240,0,0,0,0.438724,0,0.186023104,0.349479247,0.349479247,101.3088024,0,0,0,0,0,0,0,8400000,0,6535240,99.98604,0.361258866
10/21/2019 13:00,61,51,41.8571,58.988,45.2574,0,0,0,0,0,0,0.390512578,0.312084199,0.312084199,0,0,0,0,100.51525,0,0,0,0,0,0,0,0.367075383,0.367075383,0.367075383,0,0,0,0,100.53517,0,0,0,0,0,0,0,0.459472407,0.459472407,0.459472407,0,0,0,0,112.6528,0,0,0,6553430,0,0,0,0.440773,0,0.197264738,0.36721911,0.36721911,107.7300541,0,0,0,0,0,0,0,8400000,0,6553430,99.5298183,0.371224078
10/21/2019 14:00,61,52,44.4548,59.0812,45.2735,0,0,0,0,0,0,0.391661587,0.313155384,0.313155384,0,0,0,0,109.86376,0,0,0,0,0,0,0,0.368426605,0.368426605,0.368426605,0,0,0,0,109.857,0,0,0,0,0,0,0,0.462657064,0.462657064,0.462657064,0,0,0,0,129.6052,0,0,0,6742250,0,0,0,0.453448,0,0.195912841,0.368539794,0.368539794,110.0744463,0,0,0,0,0,0,0,8400000,0,6742250,108.75843,0.380634796
10/21/2019 15:00,62,52,43.1845,59.9943,45.1006,0,0,0,0,0,0,0.403994372,0.324464421,0.324464421,0,0,0,0,114.89652,0,0,0,0,0,0,0,0.382709108,0.382709108,0.382709108,0,0,0,0,114.91432,0,0,0,0,0,0,0,0.48428508,0.48428508,0.48428508,0,0,0,0,129.7951,0,0,0,7192860,0,0,0,0.484046,0,0.200346577,0.382839717,0.382839717,120.0887402,0,0,0,0,0,0,0,8400000,0,7192860,113.7651768,0.379949801
10/21/2019 16:00,62,53,45.673,59.2803,45.0795,0,0,0,0,0,0,0.395092969,0.316217522,0.316217522,0,0,0,0,119.9541,0,0,0,0,0,0,0,0.372235393,0.372235393,0.372235393,0,0,0,0,119.9008,0,0,0,0,0,0,0,0.470087119,0.470087119,0.470087119,0,0,0,0,151.731,0,0,0,6861460,0,0,0,0.461781,0,0.196898642,0.372300603,0.372300603,112.5843465,0,0,0,0,0,0,0,8400000,0,6861460,118.701792,0.395471074
10/21/2019 17:00,61,52,44.4548,59.123,45.2228,0,0,0,0,0,0,0.392484955,0.313887228,0.313887228,0,0,0,0,92.85823,0,0,0,0,0,0,0,0.369335283,0.369335283,0.369335283,0,0,0,0,92.83979,0,0,0,0,0,0,0,0.464275744,0.464275744,0.464275744,0,0,0,0,107.4088,0,0,0,5976820,0,0,0,0.402041,0,0.206561671,0.369427286,0.369427286,102.8818272,0,0,0,0,0,0,0,8400000,0,5976820,91.9113921,0.384074643
10/21/2019 18:00,59,52,46.156,58.1315,45.5978,0,0,0,0,0,0,0.378646359,0.301315663,0.301315663,0,0,0,0,92.11563,0,0,0,0,0,0,0,0.353456543,0.353456543,0.353456543,0,0,0,0,92.06374,0,0,0,0,0,0,0,0.440085955,0.440085955,0.440085955,0,0,0,0,113.2134,0,0,0,5669140,0,0,0,0.380867,0,0.200378365,0.353546537,0.353546537,94.66441701,0,0,0,0,0,0,0,8400000,0,5669140,91.1431026,0.391736024
10/21/2019 19:00,58,51,44.9536,58.8673,45.5667,0,0,0,0,0,0,0.387736479,0.309698154,0.309698154,0,0,0,0,52.00217,0,0,0,0,0,0,0,0.364147805,0.364147805,0.364147805,0,0,0,0,51.98898,0,0,0,0,0,0,0,0.454838519,0.454838519,0.454838519,0,0,0,0,55.83478,0,0,0,2399960,0,0,0,0.161248,0,0.28207437,0.364476433,0.364476433,56.41393383,0,0,0,0,0,0,0,8400000,0,2399960,51.4690902,0.586991052
10/21/2019 20:00,57,52,48.0584,57.6754,45.754,0,0,0,0,0,0,0.377451124,0.300301207,0.300301207,0,0,0,0,53.79377,0,0,0,0,0,0,0,0.352208373,0.352208373,0.352208373,0,0,0,0,53.74095,0,0,0,0,0,0,0,0.43804742,0.43804742,0.43804742,0,0,0,0,63.37251,0,0,0,2240300,0,0,0,0.150436,0,0.271757945,0.347071255,0.347071255,50.73494364,0,0,0,0,0,0,0,8400000,0,2240300,53.2035405,0.603388494
10/21/2019 21:00,57,51,45.7605,57.5668,45.7513,0,0,0,0,0,0,0.375670276,0.298656057,0.298656057,0,0,0,0,51.44659,0,0,0,0,0,0,0,0.350130538,0.350130538,0.350130538,0,0,0,0,51.43978,0,0,0,0,0,0,0,0.433470299,0.433470299,0.433470299,0,0,0,0,56.99073,0,0,0,2225110,0,0,0,0.149417,0,0.270937028,0.345621877,0.345621877,50.23872416,0,0,0,0,0,0,0,8400000,0,2225110,50.9253822,0.597703794
10/21/2019 22:00,56,51,46.9315,56.6528,45.9459,0,0,0,0,0,0,0.364795963,0.288729729,0.288729729,0,0,0,0,53.35634,0,0,0,0,0,0,0,0.337474425,0.337474425,0.337474425,0,0,0,0,53.30461,0,0,0,0,0,0,0,0.414541955,0.414541955,0.414541955,0,0,0,0,62.91335,0,0,0,2153210,0,0,0,0.144509,0,0.261702243,0.332533132,0.332533132,46.95832394,0,0,0,0,0,0,0,8400000,0,2153210,108.4211639,0.604239237
10/21/2019 23:00,55,50,45.7605,55.6518,46.1432,0,0,0,0,0,0,0.352936221,0.277904324,0.277904324,0,0,0,0,53.06737,0,0,0,0,0,0,0,0.323626341,0.323626341,0.323626341,0,0,0,0,53.00542,0,0,0,0,0,0,0,0.392490158,0.392490158,0.392490158,0,0,0,0,62.75963,0,0,0,2066840,0,0,0,0.138643,0,0.252259655,0.31882093,0.31882093,43.44836211,0,0,0,0,0,0,0,8400000,0,2066840,104.6789521,0.607762297
10/22/2019 0:00,55,49,43.7869,53.7721,46.1432,0,0,0,0,0,0,0.33366255,0.260179999,0.260179999,0,0,0,0,58.32558,0,0,0,0,0,0,0,0.300633511,0.300633511,0.300633511,0,0,0,0,58.17704,0,0,0,0,0,0,0,0.356513713,0.356513713,0.356513713,0,0,0,0,76.848,0,0,0,2080760,0,0,0,0.139577,0,0.231516645,0.295490438,0.295490438,40.14421444,0,0,0,0,0,0,0,8400000,0,2080760,103.1830944,0.595069654
10/22/2019 1:00,54,47,40.1576,53.5856,46.3432,0,0,0,0,0,0,0.330124553,0.257033006,0.257033006,0,0,0,0,51.20359,0,0,0,0,0,0,0,0.2966738,0.2966738,0.2966738,0,0,0,0,51.18383,0,0,0,0,0,0,0,0.347914624,0.347914624,0.347914624,0,0,0,0,57.72983,0,0,0,2066410,0,0,0,0.138548,0,0.22949616,0.292634491,0.292634491,39.51943005,0,0,0,0,0,0,0,8400000,0,2066410,99.65982005,0.578741799
10/22/2019 2:00,53,47,41.1078,52.6752,46.5405,0,0,0,0,0,0,0.320901589,0.248671271,0.248671271,0,0,0,0,54.1498,0,0,0,0,0,0,0,0.285807035,0.285807035,0.285807035,0,0,0,0,54.09468,0,0,0,0,0,0,0,0.270999467,0.270999467,0.270999467,0,0,0,0,65.14883,0,0,0,2066410,0,0,0,0.138489,0,0.219823444,0.28142177,0.28142177,37.85378026,0,0,0,0,0,0,0,8400000,0,2066410,99.37619026,0.577094712
10/22/2019 3:00,51,46,41.1078,50.8006,46.9405,0,0,0,0,0,0,0.302930166,0.232409699,0.232409699,0,0,0,0,60.20384,0,0,0,0,0,0,0,0.26451221,0.26451221,0.26451221,0,0,0,0,60.02927,0,0,0,0,0,0,0,0.269863535,0.269863535,0.269863535,0,0,0,0,81.1182,0,0,0,2052060,0,0,0,0.137427,0,0.201515894,0.259719032,0.259719032,34.46022539,0,0,0,0,0,0,0,8400000,0,2052060,97.68304539,0.571229177
10/22/2019 4:00,50,44,37.6369,50.6009,47.1405,0,0,0,0,0,0,0.299680312,0.229531322,0.229531322,0,0,0,0,52.08124,0,0,0,0,0,0,0,0.260833753,0.260833753,0.260833753,0,0,0,0,52.06021,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,59.56283,0,0,0,2066410,0,0,0,0.138347,0,0.198951337,0.257085313,0.257085313,34.2595861,0,0,0,0,0,0,0,8400000,0,2066410,94.7494361,0.550226351
10/22/2019 5:00,49,44,38.6716,49.6972,47.1995,0,0,0,0,0,0,0.292103231,0.22264578,0.22264578,0,0,0,0,67.98984,0,0,0,0,0,0,0,0.251674534,0.251674534,0.251674534,0,0,0,0,68.07422,0,0,0,0,0,0,0,0.269116999,0.269116999,0.269116999,0,0,0,0,89.6977,0,0,0,3114490,0,0,0,0.208497,0,0.167858835,0.24758512,0.24758512,43.56622194,0,0,0,0,0,0,0,8400000,0,3114490,111.4112819,0.42926302
10/22/2019 6:00,49,43,36.094,49.7423,47.2374,0,0,0,0,0,0,0.293068716,0.223529454,0.223529454,0,0,0,0,65.35601,0,0,0,0,0,0,0,0.25288793,0.25288793,0.25288793,0,0,0,0,65.36798,0,0,0,0,0,0,0,0.269099902,0.269099902,0.269099902,0,0,0,0,81.2351,0,0,0,3205820,0,0,0,0.214609,0,0.166578598,0.248250303,0.248250303,44.50175004,0,0,0,0,0,0,0,8400000,0,3205820,111.97894,0.41915868
10/22/2019 7:00,48,42,34.9565,49.7523,47.2457,0,0,0,0,0,0,0.292451701,0.222970936,0.222970936,0,0,0,0,63.66161,0,0,0,0,0,0,0,0.252142346,0.252142346,0.252142346,0,0,0,0,63.66734,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,75.4969,0,0,0,3349990,0,0,0,0.224258,0,0.163344451,0.247693107,0.247693107,45.60018988,0,0,0,0,0,0,0,8400000,0,3349990,63.0306666,0.40422357
10/22/2019 8:00,49,43,36.094,50.7404,47.2619,0,0,0,0,0,0,0.300797613,0.230601695,0.230601695,0,0,0,0,66.34398,0,0,0,0,0,0,0,0.262339523,0.262339523,0.262339523,0,0,0,0,66.42198,0,0,0,0,0,0,0,0.269013494,0.269013494,0.269013494,0,0,0,0,78.9374,0,0,0,3667010,0,0,0,0.245473,0,0.165279585,0.25786247,0.25786247,50.50682439,0,0,0,0,0,0,0,8400000,0,3667010,65.7577602,0.391250554
10/22/2019 9:00,51,44,36.094,51.7582,47.0754,0,0,0,0,0,0,0.310834935,0.239698233,0.239698233,0,0,0,0,70.26471,0,0,0,0,0,0,0,0.274293744,0.274293744,0.274293744,0,0,0,0,70.32834,0,0,0,0,0,0,0,0.26952085,0.26952085,0.26952085,0,0,0,0,84.5411,0,0,0,3884300,0,0,0,0.260084,0,0.170035353,0.269411588,0.269411588,55.03902672,0,0,0,0,0,0,0,8400000,0,3884300,69.6250566,0.387347033
