Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
10/22/2019 10:00,52,45,37.7199,51.8723,46.9131,0,0,0,0,0,0,0.313175429,0.241762747,0.241762747,0,0,0,0,69.34078,0,0,0,0,0,0,0,0.276919967,0.276919967,0.276919967,0,0,0,0,69.33235,0,0,0,0,0,0,0,0.269987807,0.269987807,0.269987807,0,0,0,0,76.58014,0,0,0,4345900,0,0,0,0.291068,0,0.163125996,0.271128912,0.271128912,59.07743891,0,0,0,0,0,0,0,8400000,0,4345900,68.6390265,0.368601787
10/22/2019 11:00,53,45,36.094,52.8369,46.7725,0,0,0,0,0,0,0.317055814,0.245252614,0.245252614,0,0,0,0,80.53602,0,0,0,0,0,0,0,0.281449796,0.281449796,0.281449796,0,0,0,0,80.53047,0,0,0,0,0,0,0,0.270371714,0.270371714,0.270371714,0,0,0,0,89.11603,0,0,0,5270790,0,0,0,0.353095,0,0.15688993,0.282275689,0.282275689,68.91115609,0,0,0,0,0,0,0,8400000,0,5270790,79.7251653,0.339801782
10/22/2019 12:00,54,46,37.7199,53.0249,46.6187,0,0,0,0,0,0,0.319661121,0.247567132,0.247567132,0,0,0,0,97.47319,0,0,0,0,0,0,0,0.284421758,0.284421758,0.284421758,0,0,0,0,97.47745,0,0,0,0,0,0,0,0.270804511,0.270804511,0.270804511,0,0,0,0,117.4422,0,0,0,5968700,0,0,0,0.399964,0,0.149837154,0.284952559,0.284952559,74.52775187,0,0,0,0,0,0,0,8400000,0,5968700,96.5026755,0.336782003
10/22/2019 13:00,55,46,36.094,53.113,46.3978,0,0,0,0,0,0,0.321505706,0.249149406,0.249149406,0,0,0,0,90.5876,0,0,0,0,0,0,0,0.2863995,0.2863995,0.2863995,0,0,0,0,90.58126,0,0,0,0,0,0,0,0.271446956,0.271446956,0.271446956,0,0,0,0,108.0957,0,0,0,5654160,0,0,0,0.379061,0,0.154531724,0.286520293,0.286520293,72.81225785,0,0,0,0,0,0,0,8400000,0,5654160,89.6754474,0.344041487
10/22/2019 14:00,55,46,36.094,52.2035,46.3948,0,0,0,0,0,0,0.31289033,0.241254793,0.241254793,0,0,0,0,96.5849,0,0,0,0,0,0,0,0.276003163,0.276003163,0.276003163,0,0,0,0,96.5222,0,0,0,0,0,0,0,0.27145928,0.27145928,0.27145928,0,0,0,0,125.0032,0,0,0,5580520,0,0,0,0.374127,0,0.148472754,0.276285219,0.276285219,69.04626456,0,0,0,0,0,0,0,8400000,0,5580520,95.556978,0.355333477
10/22/2019 15:00,55,45,33.7718,52.081,46.4055,0,0,0,0,0,0,0.311657123,0.240132782,0.240132782,0,0,0,0,94.62678,0,0,0,0,0,0,0,0.274540833,0.274540833,0.274540833,0,0,0,0,94.61183,0,0,0,0,0,0,0,0.271418804,0.271418804,0.271418804,0,0,0,0,114.3756,0,0,0,5782500,0,0,0,0.387656,0,0.145100713,0.274870367,0.274870367,69.92040605,0,0,0,0,0,0,0,8400000,0,5782500,93.6657117,0.335965543
10/22/2019 16:00,55,45,31.709,51.2385,46.3815,0,0,0,0,0,0,0.304182293,0.233283896,0.233283896,0,0,0,0,93.531,0,0,0,0,0,0,0,0.265457916,0.265457916,0.265457916,0,0,0,0,93.4701,0,0,0,0,0,0,0,0.271493929,0.271493929,0.271493929,0,0,0,0,121.0304,0,0,0,5407910,0,0,0,0.362565,0,0.143374729,0.265660384,0.265660384,64.61313611,0,0,0,0,0,0,0,8400000,0,5407910,92.535399,0.354240961
10/22/2019 17:00,54,44,31.7813,50.2146,46.5168,0,0,0,0,0,0,0.294650392,0.224645602,0.224645602,0,0,0,0,74.47957,0,0,0,0,0,0,0,0.254021577,0.254021577,0.254021577,0,0,0,0,74.42156,0,0,0,0,0,0,0,0.271096239,0.271096239,0.271096239,0,0,0,0,92.5764,0,0,0,4468810,0,0,0,0.299516,0,0.148715115,0.254424723,0.254424723,55.38163257,0,0,0,0,0,0,0,8400000,0,4468810,73.6773444,0.372057767
10/22/2019 18:00,52,43,31.7813,49.9801,46.8947,0,0,0,0,0,0,0.291155536,0.221633839,0.221633839,0,0,0,0,85.2982,0,0,0,0,0,0,0,0.25018906,0.25018906,0.25018906,0,0,0,0,85.32,0,0,0,0,0,0,0,0.270020008,0.270020008,0.270020008,0,0,0,0,112.8276,0,0,0,4133120,0,0,0,0.276822,0,0.151784847,0.251033828,0.251033828,52.27874881,0,0,0,0,0,0,0,8400000,0,4133120,84.4668,0.366073539
10/22/2019 19:00,51,42,31.1882,49.8569,46.963,0,0,0,0,0,0,0.29508288,0.225251722,0.225251722,0,0,0,0,54.36542,0,0,0,0,0,0,0,0.25507632,0.25507632,0.25507632,0,0,0,0,54.27847,0,0,0,0,0,0,0,0.269805351,0.269805351,0.269805351,0,0,0,0,61.6208,0,0,0,2363700,0,0,0,0.158293,0,0.185482697,0.249589469,0.249589469,36.53545416,0,0,0,0,0,0,0,8400000,0,2363700,53.7356853,0.499829137
10/22/2019 20:00,50,42,32.0559,44.7107,47.154,0,0,0,0,0,0,0.291184038,0.221780872,0.221780872,0,0,0,0,52.43239,0,0,0,0,0,0,0,0.250508718,0.250508718,0.250508718,0,0,0,0,52.40297,0,0,0,0,0,0,0,0.269278718,0.269278718,0.269278718,0,0,0,0,103.7466,0,0,0,0,0,0,0,0,0,0.201913134,0.201913134,0.201913134,0,0,0,0,0,0,0,0,0,0,0,51.8789403,0
10/22/2019 21:00,50,42,32.0559,44.6268,47.1486,0,0,0,0,0,0,0.290821995,0.221448902,0.221448902,0,0,0,0,51.68779,0,0,0,0,0,0,0,0.250070841,0.250070841,0.250070841,0,0,0,0,51.67765,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,83.7107,0,0,0,0,0,0,0,0,0,0.201255119,0.201255119,0.201255119,0,0,0,0,0,0,0,0,0,0,0,51.1608735,0
10/22/2019 22:00,49,41,32.0559,44.6154,47.1405,0,0,0,0,0,0,0.251335707,0.185616567,0.185616567,0,0,0,0,82.7374,0,0,0,0,0,0,0,0.201161088,0.201161088,0.201161088,0,0,0,0,77.188,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,61.71199,0,0,0,0,0,0,0,0,0,0.201168529,0.201168529,0.201168529,0,0,0,0,0,0,0,0,0,0,0,56.69955,0
10/22/2019 23:00,48,41,32.0559,44.6123,47.1351,0,0,0,0,0,0,0.251326577,0.185605859,0.185605859,0,0,0,0,61.18785,0,0,0,0,0,0,0,0.201142619,0.201142619,0.201142619,0,0,0,0,59.47215,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,59.47101,0,0,0,0,0,0,0,0,0,0.201143446,0.201143446,0.201143446,0,0,0,0,0,0,0,0,0,0,0,55.29243,0
10/23/2019 0:00,47,41,33.4011,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,60.60004,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,58.92151,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,58.92153,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,54.83462,0
10/23/2019 1:00,46,40,32.1352,44.6236,47.1378,0,0,0,0,0,0,0.251390017,0.18566386,0.18566386,0,0,0,0,53.6026,0,0,0,0,0,0,0,0.201224771,0.201224771,0.201224771,0,0,0,0,52.3444,0,0,0,0,0,0,0,0.269322712,0.269322712,0.269322712,0,0,0,0,52.3444,0,0,0,0,0,0,0,0,0,0.201224771,0.201224771,0.201224771,0,0,0,0,0,0,0,0,0,0,0,49.29202,0
10/23/2019 2:00,45,40,34.0135,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,53.72044,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,52.45432,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.45432,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,49.38293,0
10/23/2019 3:00,45,40,34.0135,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,53.71781,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,52.45198,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,52.45198,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,49.38163,0
10/23/2019 4:00,44,40,35.2,44.6151,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,53.3804,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,52.12894,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,52.12894,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,49.0954,0
10/23/2019 5:00,44,39,32.7753,44.7268,47.1968,0,0,0,0,0,0,0.251952208,0.186197132,0.186197132,0,0,0,0,62.32418,0,0,0,0,0,0,0,0.202006359,0.202006359,0.202006359,0,0,0,0,62.92006,0,0,0,0,0,0,0,0.269149594,0.269149594,0.269149594,0,0,0,0,62.92006,0,0,0,0,0,0,0,0,0,0.202006359,0.202006359,0.202006359,0,0,0,0,0,0,0,0,0,0,0,64.40939,0
10/23/2019 6:00,43,39,32.2144,44.7083,47.2133,0,0,0,0,0,0,0.251694631,0.185967342,0.185967342,0,0,0,0,67.8716,0,0,0,0,0,0,0,0.20168922,0.20168922,0.20168922,0,0,0,0,67.8669,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,67.8669,0,0,0,0,0,0,0,0,0,0.20168922,0.20168922,0.20168922,0,0,0,0,0,0,0,0,0,0,0,67.8518,0
10/23/2019 7:00,43,38,30.169,44.7064,47.2187,0,0,0,0,0,0,0.251701037,0.185974761,0.185974761,0,0,0,0,62.84996,0,0,0,0,0,0,0,0.201701892,0.201701892,0.201701892,0,0,0,0,62.847,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,62.847,0,0,0,0,0,0,0,0,0,0.201701892,0.201701892,0.201701892,0,0,0,0,0,0,0,0,0,0,0,62.83678,0
10/23/2019 8:00,44,38,28.8658,44.7117,47.2241,0,0,0,0,0,0,0.251749662,0.186021866,0.186021866,0,0,0,0,65.57781,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,65.57585,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,65.57585,0,0,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,0,0,0,0,0,0,0,65.56724,0
10/23/2019 9:00,44,38,28.1857,44.7213,47.2322,0,0,0,0,0,0,0.251764895,0.186038065,0.186038065,0,0,0,0,67.78118,0,0,0,0,0,0,0,0.2017983,0.2017983,0.2017983,0,0,0,0,67.77863,0,0,0,0,0,0,0,0.269083901,0.269083901,0.269083901,0,0,0,0,67.77863,0,0,0,0,0,0,0,0,0,0.2017983,0.2017983,0.2017983,0,0,0,0,0,0,0,0,0,0,0,67.76901,0
10/23/2019 10:00,45,37,26.0866,44.754,47.2564,0,0,0,0,0,0,0.251912274,0.186179991,0.186179991,0,0,0,0,69.78139,0,0,0,0,0,0,0,0.202009017,0.202009017,0.202009017,0,0,0,0,69.78019,0,0,0,0,0,0,0,0.269024584,0.269024584,0.269024584,0,0,0,0,69.78019,0,0,0,0,0,0,0,0,0,0.202009017,0.202009017,0.202009017,0,0,0,0,0,0,0,0,0,0,0,69.77358,0
10/23/2019 11:00,47,38,25.246,44.8042,47.2995,0,0,0,0,0,0,0.252135691,0.186398637,0.186398637,0,0,0,0,67.4776,0,0,0,0,0,0,0,0.202338058,0.202338058,0.202338058,0,0,0,0,67.47146,0,0,0,0,0,0,0,0.268911723,0.268911723,0.268911723,0,0,0,0,67.47146,0,0,0,0,0,0,0,0,0,0.202338058,0.202338058,0.202338058,0,0,0,0,0,0,0,0,0,0,0,67.45176,0
10/23/2019 12:00,48,38,23.6222,44.8297,47.3321,0,0,0,0,0,0,0.252250108,0.186516529,0.186516529,0,0,0,0,74.36336,0,0,0,0,0,0,0,0.202523019,0.202523019,0.202523019,0,0,0,0,74.35697,0,0,0,0,0,0,0,0.268814893,0.268814893,0.268814893,0,0,0,0,74.35697,0,0,0,0,0,0,0,0,0,0.202523019,0.202523019,0.202523019,0,0,0,0,0,0,0,0,0,0,0,74.33564,0
10/23/2019 13:00,50,39,21.8743,44.8112,47.3297,0,0,0,0,0,0,0.252113912,0.186392123,0.186392123,0,0,0,0,78.47437,0,0,0,0,0,0,0,0.2023474,0.2023474,0.2023474,0,0,0,0,78.46535,0,0,0,0,0,0,0,0.268824829,0.268824829,0.268824829,0,0,0,0,78.46535,0,0,0,0,0,0,0,0,0,0.2023474,0.2023474,0.2023474,0,0,0,0,0,0,0,0,0,0,0,78.43858,0
10/23/2019 14:00,50,39,21.8743,44.7966,47.3189,0,0,0,0,0,0,0.252010239,0.186292112,0.186292112,0,0,0,0,73.80582,0,0,0,0,0,0,0,0.202198817,0.202198817,0.202198817,0,0,0,0,73.79718,0,0,0,0,0,0,0,0.268867569,0.268867569,0.268867569,0,0,0,0,73.79718,0,0,0,0,0,0,0,0,0,0.202198817,0.202198817,0.202198817,0,0,0,0,0,0,0,0,0,0,0,73.77139,0
10/23/2019 15:00,51,39,21.8743,44.5497,47.1108,0,0,0,0,0,0,0.25091843,0.185221958,0.185221958,0,0,0,0,73.3178,0,0,0,0,0,0,0,0.20058354,0.20058354,0.20058354,0,0,0,0,73.29499,0,0,0,0,0,0,0,0.269432862,0.269432862,0.269432862,0,0,0,0,73.29499,0,0,0,0,0,0,0,0,0,0.20058354,0.20058354,0.20058354,0,0,0,0,0,0,0,0,0,0,0,73.23479,0
10/23/2019 16:00,51,39,21.8743,44.5778,47.1,0,0,0,0,0,0,0.251188616,0.185463912,0.185463912,0,0,0,0,71.52962,0,0,0,0,0,0,0,0.200919387,0.200919387,0.200919387,0,0,0,0,71.52414,0,0,0,0,0,0,0,0.26944412,0.26944412,0.26944412,0,0,0,0,71.52414,0,0,0,0,0,0,0,0,0,0.200919387,0.200919387,0.200919387,0,0,0,0,0,0,0,0,0,0,0,71.5056,0
10/23/2019 17:00,50,39,22.765,44.7914,47.2757,0,0,0,0,0,0,0.252134911,0.186389982,0.186389982,0,0,0,0,99.9452,0,0,0,0,0,0,0,0.202314825,0.202314825,0.202314825,0,0,0,0,99.994,0,0,0,0,0,0,0,0.268964316,0.268964316,0.268964316,0,0,0,0,99.994,0,0,0,0,0,0,0,0,0,0.202314825,0.202314825,0.202314825,0,0,0,0,0,0,0,0,0,0,0,98.99406,0
10/23/2019 18:00,50,39,23.6222,44.7425,47.2648,0,0,0,0,0,0,0.251840861,0.186120545,0.186120545,0,0,0,0,95.3242,0,0,0,0,0,0,0,0.201933063,0.201933063,0.201933063,0,0,0,0,95.3183,0,0,0,0,0,0,0,0.268991596,0.268991596,0.268991596,0,0,0,0,95.3183,0,0,0,0,0,0,0,0,0,0.201933063,0.201933063,0.201933063,0,0,0,0,0,0,0,0,0,0,0,95.299,0
10/23/2019 19:00,49,39,23.6222,44.5487,47.1601,0,0,0,0,0,0,0.250920521,0.18525056,0.18525056,0,0,0,0,55.72057,0,0,0,0,0,0,0,0.200661527,0.200661527,0.200661527,0,0,0,0,53.91808,0,0,0,0,0,0,0,0.269255519,0.269255519,0.269255519,0,0,0,0,53.91808,0,0,0,0,0,0,0,0,0,0.200661527,0.200661527,0.200661527,0,0,0,0,0,0,0,0,0,0,0,52.54888,0
10/23/2019 20:00,48,39,26.0168,44.6269,47.1513,0,0,0,0,0,0,0.251373476,0.185654754,0.185654754,0,0,0,0,52.55548,0,0,0,0,0,0,0,0.201220279,0.201220279,0.201220279,0,0,0,0,51.4014,0,0,0,0,0,0,0,0.269284179,0.269284179,0.269284179,0,0,0,0,51.4014,0,0,0,0,0,0,0,0,0,0.201220279,0.201220279,0.201220279,0,0,0,0,0,0,0,0,0,0,0,49.245,0
10/23/2019 21:00,46,38,26.0866,44.6239,47.1459,0,0,0,0,0,0,0.251372201,0.185651132,0.185651132,0,0,0,0,48.77597,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,47.82663,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,47.82663,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,46.28979,0
10/23/2019 22:00,45,38,26.8326,44.6124,47.1379,0,0,0,0,0,0,0.251322841,0.185603314,0.185603314,0,0,0,0,48.02316,0,0,0,0,0,0,0,0.201140232,0.201140232,0.201140232,0,0,0,0,47.16638,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,47.16638,0,0,0,0,0,0,0,0,0,0.201140232,0.201140232,0.201140232,0,0,0,0,0,0,0,0,0,0,0,45.53818,0
10/23/2019 23:00,45,38,28.2561,44.6093,47.1324,0,0,0,0,0,0,0.251308472,0.185587879,0.185587879,0,0,0,0,47.57723,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,46.73187,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.73187,0,0,0,0,0,0,0,0,0,0.201115157,0.201115157,0.201115157,0,0,0,0,0,0,0,0,0,0,0,45.13254,0
10/24/2019 0:00,44,38,28.9364,44.6152,47.1324,0,0,0,0,0,0,0.251350453,0.185625742,0.185625742,0,0,0,0,47.52702,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,46.68468,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.68468,0,0,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,0,0,0,0,0,0,0,44.99116,0
10/24/2019 1:00,44,38,30.24,44.6152,47.1324,0,0,0,0,0,0,0.251373615,0.185647458,0.185647458,0,0,0,0,47.65586,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,46.81103,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.81103,0,0,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,0,0,0,0,0,0,0,45.21243,0
10/24/2019 2:00,43,37,30.24,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.0536,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.36843,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.36843,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.69185,0
10/24/2019 3:00,42,37,28.9364,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.05321,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.36815,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.36815,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.69163,0
10/24/2019 4:00,41,36,28.2561,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,46.63261,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,45.95501,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,45.95501,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.21918,0
10/24/2019 5:00,41,36,28.9364,44.729,47.1968,0,0,0,0,0,0,0.25191787,0.186163688,0.186163688,0,0,0,0,51.63738,0,0,0,0,0,0,0,0.201956209,0.201956209,0.201956209,0,0,0,0,51.69714,0,0,0,0,0,0,0,0.269165906,0.269165906,0.269165906,0,0,0,0,51.69714,0,0,0,0,0,0,0,0,0,0.201956209,0.201956209,0.201956209,0,0,0,0,0,0,0,0,0,0,0,52.20528,0
10/24/2019 6:00,40,36,30.24,44.6995,47.2079,0,0,0,0,0,0,0.251687571,0.185959333,0.185959333,0,0,0,0,54.26923,0,0,0,0,0,0,0,0.201675722,0.201675722,0.201675722,0,0,0,0,54.26416,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,54.26416,0,0,0,0,0,0,0,0,0,0.201675722,0.201675722,0.201675722,0,0,0,0,0,0,0,0,0,0,0,54.249,0
10/24/2019 7:00,40,36,30.24,44.6966,47.2107,0,0,0,0,0,0,0.25168476,0.185958437,0.185958437,0,0,0,0,55.15881,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,55.15463,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,55.15463,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,55.1416,0
10/24/2019 8:00,42,38,32.934,44.6993,47.2133,0,0,0,0,0,0,0.251717076,0.185990051,0.185990051,0,0,0,0,63.50784,0,0,0,0,0,0,0,0.201724394,0.201724394,0.201724394,0,0,0,0,63.50523,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,63.50523,0,0,0,0,0,0,0,0,0,0.201724394,0.201724394,0.201724394,0,0,0,0,0,0,0,0,0,0,0,63.49576,0
10/24/2019 9:00,43,39,34.1735,44.7151,47.2241,0,0,0,0,0,0,0.251757811,0.186030037,0.186030037,0,0,0,0,74.0312,0,0,0,0,0,0,0,0.201784783,0.201784783,0.201784783,0,0,0,0,74.0309,0,0,0,0,0,0,0,0.269094748,0.269094748,0.269094748,0,0,0,0,74.0309,0,0,0,0,0,0,0,0,0,0.201784783,0.201784783,0.201784783,0,0,0,0,0,0,0,0,0,0,0,74.0279,0
10/24/2019 10:00,45,41,36.5016,49.8521,47.2376,0,0,0,0,0,0,0.289412265,0.220198783,0.220198783,0,0,0,0,57.6262,0,0,0,0,0,0,0,0.248555485,0.248555485,0.248555485,0,0,0,0,57.8404,0,0,0,0,0,0,0,0.269073057,0.269073057,0.269073057,0,0,0,0,65.29616,0,0,0,3350130,0,0,0,0.258282,0,0.154956414,0.248847305,0.248847305,43.2603444,0,0,0,0,0,0,0,8400000,0,3350130,57.261996,0.391188525
10/24/2019 11:00,47,42,35.937,44.7671,47.2672,0,0,0,0,0,0,0.300070295,0.229938833,0.229938833,0,0,0,0,64.25546,0,0,0,0,0,0,0,0.261469683,0.261469683,0.261469683,0,0,0,0,64.34138,0,0,0,0,0,0,0,0.269002678,0.269002678,0.269002678,0,0,0,0,73.42121,0,0,0,3724540,0,0,0,0.249323,0,0.163820164,0.257341531,0.257341531,50.8462294,0,0,0,0,0,0,0,8400000,0,3724540,63.6979662,0.384737646
10/24/2019 12:00,48,44,39.5921,51.5417,47.2889,0,0,0,0,0,0,0.310282834,0.239289912,0.239289912,0,0,0,0,73.64599,0,0,0,0,0,0,0,0.273846833,0.273846833,0.273846833,0,0,0,0,73.72327,0,0,0,0,0,0,0,0.268943266,0.268943266,0.268943266,0,0,0,0,89.3612,0,0,0,4042910,0,0,0,0.270627,0,0.16687511,0.26889675,0.26889675,56.2217542,0,0,0,0,0,0,0,8400000,0,4042910,72.9860373,0.378890089
10/24/2019 13:00,50,45,39.5921,52.7918,47.2891,0,0,0,0,0,0,0.320365403,0.248530757,0.248530757,0,0,0,0,74.14208,0,0,0,0,0,0,0,0.285987781,0.285987781,0.285987781,0,0,0,0,74.2084,0,0,0,0,0,0,0,0.268932208,0.268932208,0.268932208,0,0,0,0,89.8672,0,0,0,4102050,0,0,0,0.274585,0,0.174460431,0.280340832,0.280340832,59.63711744,0,0,0,0,0,0,0,8400000,0,4102050,73.466316,0.383994347
10/24/2019 14:00,51,46,41.0568,53.7807,47.0917,0,0,0,0,0,0,0.330862601,0.258070849,0.258070849,0,0,0,0,72.9244,0,0,0,0,0,0,0,0.298362132,0.298362132,0.298362132,0,0,0,0,72.98104,0,0,0,0,0,0,0,0.352230098,0.352230098,0.352230098,0,0,0,0,87.8315,0,0,0,4087900,0,0,0,0.273712,0,0.183820433,0.292464138,0.292464138,62.61996247,0,0,0,0,0,0,0,8400000,0,4087900,72.2512296,0.393445747
10/24/2019 15:00,52,47,41.9942,54.7735,46.8944,0,0,0,0,0,0,0.341584006,0.267830183,0.267830183,0,0,0,0,72.66276,0,0,0,0,0,0,0,0.310955272,0.310955272,0.310955272,0,0,0,0,72.71578,0,0,0,0,0,0,0,0.372417071,0.372417071,0.372417071,0,0,0,0,87.0918,0,0,0,4116550,0,0,0,0.275715,0,0.192692801,0.304956014,0.304956014,66.10246255,0,0,0,0,0,0,0,8400000,0,4116550,71.9886222,0.400651602
10/24/2019 16:00,53,48,43.2618,53.9821,46.6998,0,0,0,0,0,0,0.335143639,0.261815458,0.261815458,0,0,0,0,91.5972,0,0,0,0,0,0,0,0.303036021,0.303036021,0.303036021,0,0,0,0,91.5206,0,0,0,0,0,0,0,0.361474429,0.361474429,0.361474429,0,0,0,0,128.2888,0,0,0,4231850,0,0,0,0.283533,0,0.183536092,0.295908001,0.295908001,64.72476757,0,0,0,0,0,0,0,8400000,0,4231850,90.605394,0.398888829
10/24/2019 17:00,52,47,41.9101,53.0125,46.8784,0,0,0,0,0,0,0.325199183,0.252770775,0.252770775,0,0,0,0,83.6001,0,0,0,0,0,0,0,0.291315159,0.291315159,0.291315159,0,0,0,0,83.4917,0,0,0,0,0,0,0,0.342769458,0.342769458,0.342769458,0,0,0,0,115.9004,0,0,0,3887090,0,0,0,0.260352,0,0.181081334,0.284035835,0.284035835,58.65662011,0,0,0,0,0,0,0,8400000,0,3887090,82.656783,0.407668379
10/24/2019 18:00,52,46,40.0054,51.9844,46.8648,0,0,0,0,0,0,0.314899197,0.243323741,0.243323741,0,0,0,0,82.2589,0,0,0,0,0,0,0,0.278923973,0.278923973,0.278923973,0,0,0,0,82.1383,0,0,0,0,0,0,0,0.2700935,0.2700935,0.2700935,0,0,0,0,114.3044,0,0,0,3784800,0,0,0,0.253504,0,0.174111615,0.272438316,0.272438316,54.91480343,0,0,0,0,0,0,0,8400000,0,3784800,81.316917,0.404843828
10/24/2019 19:00,51,45,38.4906,51.8545,46.9601,0,0,0,0,0,0,0.312823116,0.24146974,0.24146974,0,0,0,0,56.08498,0,0,0,0,0,0,0,0.276550172,0.276550172,0.276550172,0,0,0,0,55.94518,0,0,0,0,0,0,0,0.269811748,0.269811748,0.269811748,0,0,0,0,66.48881,0,0,0,2333130,0,0,0,0.156246,0,0.204208184,0.270854534,0.270854534,39.70368668,0,0,0,0,0,0,0,8400000,0,2333130,55.3857282,0.525326544
10/24/2019 20:00,51,45,38.4906,51.6384,46.9513,0,0,0,0,0,0,0.309771336,0.2386718,0.2386718,0,0,0,0,53.39741,0,0,0,0,0,0,0,0.272853856,0.272853856,0.272853856,0,0,0,0,53.3674,0,0,0,0,0,0,0,0.269835681,0.269835681,0.269835681,0,0,0,0,61.6236,0,0,0,2225580,0,0,0,0.149046,0,0.204967384,0.268677062,0.268677062,38.01427595,0,0,0,0,0,0,0,8400000,0,2225580,52.833726,0.53621479
10/24/2019 21:00,50,45,40.0054,51.6175,47.1459,0,0,0,0,0,0,0.30878887,0.23786234,0.23786234,0,0,0,0,52.26618,0,0,0,0,0,0,0,0.271877627,0.271877627,0.271877627,0,0,0,0,52.25099,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,59.59006,0,0,0,2124520,0,0,0,0.142237,0,0.206875529,0.267922474,0.267922474,36.62593327,0,0,0,0,0,0,0,8400000,0,2124520,51.7284801,0.550403743
10/24/2019 22:00,50,45,40.0054,52.5223,47.1379,0,0,0,0,0,0,0.316684964,0.245090255,0.245090255,0,0,0,0,50.2988,0,0,0,0,0,0,0,0.281416388,0.281416388,0.281416388,0,0,0,0,50.30187,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,53.12984,0,0,0,2023650,0,0,0,0.135486,0,0.218136358,0.277974463,0.277974463,36.78597001,0,0,0,0,0,0,0,8400000,0,2023650,95.64520001,0.56716448
10/24/2019 23:00,50,46,41.8259,52.5768,47.1324,0,0,0,0,0,0,0.317485306,0.245821933,0.245821933,0,0,0,0,50.54762,0,0,0,0,0,0,0,0.282353484,0.282353484,0.282353484,0,0,0,0,50.54277,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,56.32634,0,0,0,1965690,0,0,0,0.131606,0,0.220187287,0.278604702,0.278604702,36.06832901,0,0,0,0,0,0,0,8400000,0,1965690,95.57284901,0.583446112
10/25/2019 0:00,50,46,41.8259,52.566,47.1324,0,0,0,0,0,0,0.317381629,0.245726905,0.245726905,0,0,0,0,50.54564,0,0,0,0,0,0,0,0.282225343,0.282225343,0.282225343,0,0,0,0,50.54061,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,56.35333,0,0,0,1965410,0,0,0,0.131587,0,0.220121545,0.278521064,0.278521064,36.05242374,0,0,0,0,0,0,0,8400000,0,1965410,95.55593374,0.583425954
10/25/2019 1:00,50,46,42.2831,53.4883,47.1351,0,0,0,0,0,0,0.325856437,0.253499986,0.253499986,0,0,0,0,49.78643,0,0,0,0,0,0,0,0.292426598,0.292426598,0.292426598,0,0,0,0,49.79232,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,51.99121,0,0,0,1965410,0,0,0,0.131587,0,0.229405572,0.289125782,0.289125782,37.57300043,0,0,0,0,0,0,0,8400000,0,1965410,95.95239043,0.585846559
10/25/2019 2:00,50,47,44.383,54.4849,47.1351,0,0,0,0,0,0,0.335741171,0.262580009,0.262580009,0,0,0,0,49.86523,0,0,0,0,0,0,0,0.304253078,0.304253078,0.304253078,0,0,0,0,49.87329,0,0,0,0,0,0,0,0.360180463,0.360180463,0.360180463,0,0,0,0,51.79041,0,0,0,1994100,0,0,0,0.133507,0,0.238978914,0.30092589,0.30092589,39.71232103,0,0,0,0,0,0,0,8400000,0,1994100,98.00692103,0.589781381
10/25/2019 3:00,50,48,46.4177,54.5531,47.1351,0,0,0,0,0,0,0.336929197,0.263671136,0.263671136,0,0,0,0,50.4392,0,0,0,0,0,0,0,0.305641337,0.305641337,0.305641337,0,0,0,0,50.43535,0,0,0,0,0,0,0,0.363319586,0.363319586,0.363319586,0,0,0,0,55.14014,0,0,0,1965550,0,0,0,0.131596,0,0.240528367,0.301802749,0.301802749,39.39754433,0,0,0,0,0,0,0,8400000,0,1965550,98.69627433,0.602556685
10/25/2019 4:00,50,48,46.3307,55.4788,47.1351,0,0,0,0,0,0,0.346135872,0.27214029,0.27214029,0,0,0,0,49.70025,0,0,0,0,0,0,0,0.3166229,0.3166229,0.3166229,0,0,0,0,49.70613,0,0,0,0,0,0,0,0.380253338,0.380253338,0.380253338,0,0,0,0,51.32494,0,0,0,1965410,0,0,0,0.131587,0,0.250564708,0.31320554,0.31320554,41.03853186,0,0,0,0,0,0,0,8400000,0,1965410,99.11989186,0.605186044
10/25/2019 5:00,50,49,48.2349,56.4699,47.1968,0,0,0,0,0,0,0.356576199,0.281792006,0.281792006,0,0,0,0,55.16275,0,0,0,0,0,0,0,0.329081997,0.329081997,0.329081997,0,0,0,0,55.24824,0,0,0,0,0,0,0,0.400376854,0.400376854,0.400376854,0,0,0,0,60.86236,0,0,0,3027720,0,0,0,0.20269,0,0.233215472,0.325645556,0.325645556,58.84259562,0,0,0,0,0,0,0,8400000,0,3027720,122.8311456,0.486826307
10/25/2019 6:00,51,50,49.2335,56.6558,47.0401,0,0,0,0,0,0,0.360961963,0.285745028,0.285745028,0,0,0,0,60.59004,0,0,0,0,0,0,0,0.334069638,0.334069638,0.334069638,0,0,0,0,60.62051,0,0,0,0,0,0,0,0.409969735,0.409969735,0.409969735,0,0,0,0,71.5528,0,0,0,3248480,0,0,0,0.217526,0,0.230469072,0.328938894,0.328938894,62.38951421,0,0,0,0,0,0,0,8400000,0,3248480,128.9292642,0.476269261
10/25/2019 7:00,51,50,49.2335,58.577,47.0565,0,0,0,0,0,0,0.381991268,0.305167877,0.305167877,0,0,0,0,57.45098,0,0,0,0,0,0,0,0.358898921,0.358898921,0.358898921,0,0,0,0,57.50419,0,0,0,0,0,0,0,0.448235608,0.448235608,0.448235608,0,0,0,0,62.43621,0,0,0,3493880,0,0,0,0.233952,0,0.245169738,0.354328069,0.354328069,71.38280372,0,0,0,0,0,0,0,8400000,0,3493880,56.9291481,0.471071418
10/25/2019 8:00,52,52,51.8637,59.6502,46.8754,0,0,0,0,0,0,0.396493771,0.318487608,0.318487608,0,0,0,0,62.06484,0,0,0,0,0,0,0,0.375708839,0.375708839,0.375708839,0,0,0,0,62.10715,0,0,0,0,0,0,0,0.475665514,0.475665514,0.475665514,0,0,0,0,70.16637,0,0,0,3739590,0,0,0,0.250478,0,0.252049897,0.370390706,0.370390706,78.54693947,0,0,0,0,0,0,0,8400000,0,3739590,61.4860785,0.470339196
10/25/2019 9:00,53,53,53.0462,59.7563,46.6863,0,0,0,0,0,0,0.399395803,0.321077725,0.321077725,0,0,0,0,69.15322,0,0,0,0,0,0,0,0.378902081,0.378902081,0.378902081,0,0,0,0,69.15922,0,0,0,0,0,0,0,0.481796345,0.481796345,0.481796345,0,0,0,0,83.3436,0,0,0,3942140,0,0,0,0.264132,0,0.248883679,0.372583209,0.372583209,81.76119231,0,0,0,0,0,0,0,8400000,0,3942140,68.4676278,0.463266964
10/25/2019 10:00,54,53,52.3253,62.5479,46.5669,0,0,0,0,0,0,0.436218601,0.355148349,0.355148349,0,0,0,0,73.37075,0,0,0,0,0,0,0,0.421705037,0.421705037,0.421705037,0,0,0,0,73.45437,0,0,0,0,0,0,0,0.546847636,0.546847636,0.546847636,0,0,0,0,75.26094,0,0,0,5009110,0,0,0,0.335706,0,0.258980766,0.416294649,0.416294649,108.105262,0,0,0,0,0,0,0,8400000,0,5009110,72.7198263,0.437859489
10/25/2019 11:00,57,56,55.2584,65.6041,46.0964,0,0,0,0,0,0,0.478291827,0.394004578,0.394004578,0,0,0,0,103.12514,0,0,0,0,0,0,0,0.469812585,0.469812585,0.469812585,0,0,0,0,103.12707,0,0,0,0,0,0,0,0.620133693,0.620133693,0.620133693,0,0,0,0,104.9382,0,0,0,6922820,0,0,0,0.459005,0,0.265115059,0.470540213,0.470540213,152.9453192,0,0,0,0,0,0,0,8400000,0,6922820,102.0957993,0.431619345
10/25/2019 12:00,59,59,58.8587,67.8154,45.7976,0,0,0,0,0,0,0.516025995,0.42899642,0.42899642,0,0,0,0,130.11455,0,0,0,0,0,0,0,0.512793611,0.512793611,0.512793611,0,0,0,0,130.14504,0,0,0,0,0,0,0,0.688072836,0.688072836,0.688072836,0,0,0,0,139.18434,0,0,0,8371460,0,0,0,0.555073,0,0.276068524,0.512963614,0.512963614,192.5913835,0,0,0,0,0,0,0,8400000,0,8371460,128.8435896,0.451764199
10/25/2019 13:00,62,61,60.254,67.787,45.1969,0,0,0,0,0,0,0.524934761,0.436947525,0.436947525,0,0,0,0,137.19243,0,0,0,0,0,0,0,0.522415895,0.522415895,0.522415895,0,0,0,0,137.18581,0,0,0,0,0,0,0,0.70507655,0.70507655,0.70507655,0,0,0,0,155.8688,0,0,0,8363760,0,0,0,0.55683,0,0.28166949,0.522475668,0.522475668,196.3180012,0,0,0,0,0,0,0,8400000,0,8363760,135.8139519,0.467851073
10/25/2019 14:00,62,61,60.4956,67.7866,45.2102,0,0,0,0,0,0,0.52490728,0.436931571,0.436931571,0,0,0,0,136.56639,0,0,0,0,0,0,0,0.522392737,0.522392737,0.522392737,0,0,0,0,136.54698,0,0,0,0,0,0,0,0.70513301,0.70513301,0.70513301,0,0,0,0,141.51236,0,0,0,8554020,0,0,0,0.569434,0,0.279911542,0.522467589,0.522467589,199.5307438,0,0,0,0,0,0,0,8400000,0,8554020,135.1815102,0.469764733
10/25/2019 15:00,62,61,60.4956,67.7991,45.2535,9207240,0,0,0.85725,0,0,0.258901563,0.431755748,0.431755748,198.6474026,0,0,9207240,350.7858426,0.457186965,9197910,0,0,0.646775,0,0,0.268680242,0.516058239,0.516058239,205.9413906,0,0,9197910,352.0921506,0.459354985,9197910,0,0,0.650218,0,0,0.24318646,0.693588188,0.693588188,186.400598,0,0,9197910,342.959198,0.447439731,0,0,9197910,0,0,0,0.612216,0,0.275262758,0.522613933,0.522613933,210.9868396,0,0,0,0,0,0,0,8400000,0,9197910,348.5712291,0.461772593
10/25/2019 16:00,62,61,60.4956,66.9525,45.2277,8888320,0,0,0.794966,0,0,0.244249224,0.418781891,0.418781891,180.9137722,0,0,8888320,324.8188122,0.438533463,8879440,0,0,0.591758,0,0,0.262872837,0.500234874,0.500234874,194.5136323,0,0,8879440,331.8355823,0.448454743,8879440,0,0,0.594755,0,0,0.241836577,0.670691875,0.670691875,178.9477814,0,0,8879440,333.1099814,0.450177013,0,0,8879390,0,0,0,0.591772,0,0.262667566,0.499917244,0.499917244,194.3606466,0,0,0,0,0,0,0,8400000,0,8879390,331.6652266,0.448227043
10/25/2019 17:00,61,60,59.4217,65.0633,45.3331,0,0,0,0,0,0,0.47451284,0.390050007,0.390050007,0,0,0,0,139.1003,0,0,0,0,0,0,0,0.46473947,0.46473947,0.46473947,0,0,0,0,139.0546,0,0,0,0,0,0,0,0.616952346,0.616952346,0.616952346,0,0,0,0,181.5848,0,0,0,7523170,0,0,0,0.502115,0,0.252026035,0.464675506,0.464675506,158.0028924,0,0,0,0,0,0,0,8400000,0,7523170,137.664054,0.456770472
10/25/2019 18:00,60,58,56.7392,64.2129,45.4935,0,0,0,0,0,0,0.460771409,0.377366044,0.377366044,0,0,0,0,116.62079,0,0,0,0,0,0,0,0.449034533,0.449034533,0.449034533,0,0,0,0,116.57766,0,0,0,0,0,0,0,0.592299563,0.592299563,0.592299563,0,0,0,0,140.4626,0,0,0,7023030,0,0,0,0.469235,0,0.247553471,0.448838553,0.448838553,144.881288,0,0,0,0,0,0,0,8400000,0,7023030,115.4118834,0.434617909
10/25/2019 19:00,59,57,55.6409,60.7192,45.3681,0,0,0,0,0,0,0.412203166,0.332223191,0.332223191,0,0,0,0,77.5472,0,0,0,0,0,0,0,0.392502778,0.392502778,0.392502778,0,0,0,0,76.8566,0,0,0,0,0,0,0,0.821830547,0.821830547,0.821830547,0,0,0,0,120.9016,0,0,0,2406530,0,0,0,0.161794,0,0.305953528,0.392429112,0.392429112,61.35719532,0,0,0,0,0,0,0,8400000,0,2406530,76.088034,0.663698165
10/25/2019 20:00,55,53,51.4547,56.123,46.1514,0,0,0,0,0,0,0.36009818,0.284507248,0.284507248,0,0,0,0,79.0964,0,0,0,0,0,0,0,0.331994237,0.331994237,0.331994237,0,0,0,0,78.3948,0,0,0,0,0,0,0,0.814646745,0.814646745,0.814646745,0,0,0,0,120.2366,0,0,0,2168640,0,0,0,0.145468,0,0.254562533,0.324731544,0.324731544,46.0045409,0,0,0,0,0,0,0,8400000,0,2168640,77.610852,0.647880538
10/25/2019 21:00,52,49,46.3092,52.1343,46.7459,0,0,0,0,0,0,0.317085866,0.24527383,0.24527383,0,0,0,0,85.3449,0,0,0,0,0,0,0,0.281304203,0.281304203,0.281304203,0,0,0,0,84.5234,0,0,0,0,0,0,0,0.80943853,0.80943853,0.80943853,0,0,0,0,120.022,0,0,0,2124520,0,0,0,0.142327,0,0.212620868,0.274735407,0.274735407,37.64310717,0,0,0,0,0,0,0,8400000,0,2124520,83.678166,0.629062756
10/25/2019 22:00,48,45,42.2266,50.7088,47.1379,0,0,0,0,0,0,0.301263212,0.230976836,0.230976836,0,0,0,0,55.53238,0,0,0,0,0,0,0,0.262706344,0.262706344,0.262706344,0,0,0,0,55.39821,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,117.6326,0,0,0,2023790,0,0,0,0.135494,0,0.200987422,0.258234158,0.258234158,33.89636128,0,0,0,0,0,0,0,8400000,0,2023790,95.76239128,0.567820127
10/25/2019 23:00,48,44,40.0381,50.5927,47.1324,0,0,0,0,0,0,0.299595356,0.229450081,0.229450081,0,0,0,0,51.12,0,0,0,0,0,0,0,0.260725379,0.260725379,0.260725379,0,0,0,0,51.09895,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,59.05759,0,0,0,1965840,0,0,0,0.131616,0,0.201376884,0.25703893,0.25703893,32.98956108,0,0,0,0,0,0,0,8400000,0,1965840,92.81075108,0.566541027
10/26/2019 0:00,47,44,40.9699,49.6795,47.1324,0,0,0,0,0,0,0.292104869,0.222611846,0.222611846,0,0,0,0,54.27825,0,0,0,0,0,0,0,0.25159103,0.25159103,0.25159103,0,0,0,0,54.21681,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,65.9207,0,0,0,1965410,0,0,0,0.131587,0,0.193202859,0.247614655,0.247614655,31.64356929,0,0,0,0,0,0,0,8400000,0,1965410,92.94590929,0.567490199
10/26/2019 1:00,47,43,38.6676,49.5919,47.1324,0,0,0,0,0,0,0.290985945,0.221591275,0.221591275,0,0,0,0,51.28446,0,0,0,0,0,0,0,0.250249715,0.250249715,0.250249715,0,0,0,0,51.27172,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,58.24139,0,0,0,1965410,0,0,0,0.131587,0,0.192435738,0.246730037,0.246730037,31.51792705,0,0,0,0,0,0,0,8400000,0,1965410,91.36689705,0.557849387
10/26/2019 2:00,46,42,37.6541,44.6152,47.1324,0,0,0,0,0,0,0.251355899,0.18563148,0.18563148,0,0,0,0,109.8083,0,0,0,0,0,0,0,0.201177249,0.201177249,0.201177249,0,0,0,0,100.8112,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,89.6644,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,75.487,0
10/26/2019 3:00,45,41,36.6038,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,59.93228,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,58.28602,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,58.28602,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,54.2846,0
10/26/2019 4:00,44,40,35.5973,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,52.82385,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,51.59996,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,51.59996,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,48.63761,0
10/26/2019 5:00,44,39,32.6728,44.7249,47.1941,0,0,0,0,0,0,0.25191787,0.186163688,0.186163688,0,0,0,0,60.13285,0,0,0,0,0,0,0,0.201956209,0.201956209,0.201956209,0,0,0,0,60.68656,0,0,0,0,0,0,0,0.269165906,0.269165906,0.269165906,0,0,0,0,60.68656,0,0,0,0,0,0,0,0,0,0.201956209,0.201956209,0.201956209,0,0,0,0,0,0,0,0,0,0,0,62.07161,0
10/26/2019 6:00,44,39,30.7522,44.6924,47.2025,0,0,0,0,0,0,0.251653543,0.185926994,0.185926994,0,0,0,0,64.6326,0,0,0,0,0,0,0,0.201628252,0.201628252,0.201628252,0,0,0,0,64.62719,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,64.62719,0,0,0,0,0,0,0,0,0,0.201628252,0.201628252,0.201628252,0,0,0,0,0,0,0,0,0,0,0,64.61203,0
10/26/2019 7:00,44,38,28.88,44.6867,47.2026,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,59.64039,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,59.63723,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.63723,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,59.62633,0
10/26/2019 8:00,44,38,30.1447,44.6867,47.2026,0,0,0,0,0,0,0.251642596,0.18591794,0.18591794,0,0,0,0,59.65317,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,59.64987,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,59.64987,0,0,0,0,0,0,0,0,0,0.201616767,0.201616767,0.201616767,0,0,0,0,0,0,0,0,0,0,0,59.63852,0
10/26/2019 9:00,45,38,30.1447,44.6912,47.2052,0,0,0,0,0,0,0.251659937,0.185934404,0.185934404,0,0,0,0,60.26281,0,0,0,0,0,0,0,0.201640914,0.201640914,0.201640914,0,0,0,0,60.25993,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,60.25993,0,0,0,0,0,0,0,0,0,0.201640914,0.201640914,0.201640914,0,0,0,0,0,0,0,0,0,0,0,60.24954,0
10/26/2019 10:00,45,39,30.2177,44.6894,47.2053,0,0,0,0,0,0,0.251650727,0.185926095,0.185926095,0,0,0,0,66.22237,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,66.2204,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,66.2204,0,0,0,0,0,0,0,0,0,0.201629313,0.201629313,0.201629313,0,0,0,0,0,0,0,0,0,0,0,66.21182,0
10/26/2019 11:00,46,39,30.2177,44.6894,47.2053,0,0,0,0,0,0,0.251668071,0.185942562,0.185942562,0,0,0,0,67.01962,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,67.01838,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,67.01838,0,0,0,0,0,0,0,0,0,0.201653463,0.201653463,0.201653463,0,0,0,0,0,0,0,0,0,0,0,67.01104,0
10/26/2019 12:00,47,40,30.2177,44.6984,47.2106,0,0,0,0,0,0,0.251692897,0.185966599,0.185966599,0,0,0,0,80.0452,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,80.0477,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,80.0477,0,0,0,0,0,0,0,0,0,0.201689338,0.201689338,0.201689338,0,0,0,0,0,0,0,0,0,0,0,79.247223,0
10/26/2019 13:00,48,40,30.2177,44.6903,47.208,0,0,0,0,0,0,0.251658441,0.185934695,0.185934695,0,0,0,0,78.975,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,78.9751,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,78.9751,0,0,0,0,0,0,0,0,0,0.201643636,0.201643636,0.201643636,0,0,0,0,0,0,0,0,0,0,0,78.9737,0
10/26/2019 14:00,48,40,30.2177,44.6921,47.208,0,0,0,0,0,0,0.251666994,0.185942411,0.185942411,0,0,0,0,78.9284,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,78.9299,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,78.9299,0,0,0,0,0,0,0,0,0,0.201654409,0.201654409,0.201654409,0,0,0,0,0,0,0,0,0,0,0,78.140601,0
10/26/2019 15:00,48,40,30.2906,44.6921,47.208,0,0,0,0,0,0,0.251650308,0.185926537,0.185926537,0,0,0,0,77.8013,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,77.8024,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,77.8024,0,0,0,0,0,0,0,0,0,0.201631088,0.201631088,0.201631088,0,0,0,0,0,0,0,0,0,0,0,77.8004,0
10/26/2019 16:00,48,40,30.2906,44.6875,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,77.7614,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,77.7618,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,77.7618,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,76.984182,0
10/26/2019 17:00,48,40,30.2906,44.6894,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,77.763,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,77.7646,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,77.7646,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,77.7644,0
10/26/2019 18:00,47,40,29.6665,44.6894,47.2053,0,0,0,0,0,0,0.25165886,0.185934252,0.185934252,0,0,0,0,77.763,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,77.7646,0,0,0,0,0,0,0,0.26913791,0.26913791,0.26913791,0,0,0,0,77.7646,0,0,0,0,0,0,0,0,0,0.20164186,0.20164186,0.20164186,0,0,0,0,0,0,0,0,0,0,0,77.7644,0
10/26/2019 19:00,47,39,29.0975,44.6026,47.1596,0,0,0,0,0,0,0.251208121,0.18550895,0.18550895,0,0,0,0,54.94402,0,0,0,0,0,0,0,0.201021277,0.201021277,0.201021277,0,0,0,0,53.21145,0,0,0,0,0,0,0,0.269262067,0.269262067,0.269262067,0,0,0,0,53.21145,0,0,0,0,0,0,0,0,0,0.201021277,0.201021277,0.201021277,0,0,0,0,0,0,0,0,0,0,0,51.63224,0
10/26/2019 20:00,46,39,29.0975,44.627,47.1513,0,0,0,0,0,0,0.251408066,0.185686736,0.185686736,0,0,0,0,52.79057,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,51.62475,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,51.62475,0,0,0,0,0,0,0,0,0,0.201266069,0.201266069,0.201266069,0,0,0,0,0,0,0,0,0,0,0,49.75801,0
10/26/2019 21:00,46,39,29.0975,44.6347,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,52.28362,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,51.14095,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,51.14095,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,49.23935,0
10/26/2019 22:00,45,38,29.0975,44.6293,47.1486,0,0,0,0,0,0,0.251414871,0.185691225,0.185691225,0,0,0,0,49.21602,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,48.25117,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,48.25117,0,0,0,0,0,0,0,0,0,0.201270007,0.201270007,0.201270007,0,0,0,0,0,0,0,0,0,0,0,46.81742,0
10/26/2019 23:00,45,38,29.8112,44.6154,47.1405,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,48.14078,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,47.32035,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,47.32035,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,45.6662,0
10/27/2019 0:00,44,39,31.0438,44.618,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,49.86441,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,48.82854,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.82854,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,46.32415,0
10/27/2019 1:00,44,38,31.0438,44.6151,47.1351,0,0,0,0,0,0,0.25135413,0.185630709,0.185630709,0,0,0,0,47.83362,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,46.98234,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,46.98234,0,0,0,0,0,0,0,0,0,0.201177342,0.201177342,0.201177342,0,0,0,0,0,0,0,0,0,0,0,45.38043,0
10/27/2019 2:00,44,39,31.0438,44.618,47.1351,0,0,0,0,0,0,0.251367909,0.185643137,0.185643137,0,0,0,0,49.47457,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,48.45593,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,48.45593,0,0,0,0,0,0,0,0,0,0.201194706,0.201194706,0.201194706,0,0,0,0,0,0,0,0,0,0,0,45.99677,0
10/27/2019 3:00,45,39,31.0438,44.6123,47.1324,0,0,0,0,0,0,0.251345403,0.185622012,0.185622012,0,0,0,0,49.22864,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,48.2188,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,48.2188,0,0,0,0,0,0,0,0,0,0.201164021,0.201164021,0.201164021,0,0,0,0,0,0,0,0,0,0,0,45.78258,0
10/27/2019 4:00,45,39,31.1161,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,49.15664,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,48.15137,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,48.15137,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,45.702,0
10/27/2019 5:00,44,39,31.1161,44.7166,47.1888,0,0,0,0,0,0,0.251872758,0.186120566,0.186120566,0,0,0,0,58.15776,0,0,0,0,0,0,0,0.201892599,0.201892599,0.201892599,0,0,0,0,58.67317,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,58.67317,0,0,0,0,0,0,0,0,0,0.201892599,0.201892599,0.201892599,0,0,0,0,0,0,0,0,0,0,0,59.96419,0
10/27/2019 6:00,44,38,31.1161,44.6871,47.1971,0,0,0,0,0,0,0.251647153,0.185919588,0.185919588,0,0,0,0,57.83043,0,0,0,0,0,0,0,0.201615593,0.201615593,0.201615593,0,0,0,0,57.82533,0,0,0,0,0,0,0,0.26916509,0.26916509,0.26916509,0,0,0,0,57.82533,0,0,0,0,0,0,0,0,0,0.201615593,0.201615593,0.201615593,0,0,0,0,0,0,0,0,0,0,0,57.81088,0
10/27/2019 7:00,43,38,29.8832,44.6813,47.1972,0,0,0,0,0,0,0.251617962,0.185893296,0.185893296,0,0,0,0,57.8384,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,57.83476,0,0,0,0,0,0,0,0.269164818,0.269164818,0.269164818,0,0,0,0,57.83476,0,0,0,0,0,0,0,0,0,0.201578937,0.201578937,0.201578937,0,0,0,0,0,0,0,0,0,0,0,57.82348,0
10/27/2019 8:00,44,38,31.1161,44.6859,47.1999,0,0,0,0,0,0,0.251635547,0.18590994,0.18590994,0,0,0,0,58.4178,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,58.41458,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,58.41458,0,0,0,0,0,0,0,0,0,0.201603279,0.201603279,0.201603279,0,0,0,0,0,0,0,0,0,0,0,58.40443,0
10/27/2019 9:00,45,39,31.1882,44.684,47.1999,0,0,0,0,0,0,0.251643675,0.185918093,0.185918093,0,0,0,0,64.59941,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,64.59743,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,64.59743,0,0,0,0,0,0,0,0,0,0.201615823,0.201615823,0.201615823,0,0,0,0,0,0,0,0,0,0,0,64.59004,0
10/27/2019 10:00,46,39,29.955,44.6931,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,66.1786,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,66.17675,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,66.17675,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,66.17034,0
10/27/2019 11:00,48,40,31.1882,44.7073,47.216,0,0,0,0,0,0,0.251718149,0.185990199,0.185990199,0,0,0,0,81.1762,0,0,0,0,0,0,0,0.201723445,0.201723445,0.201723445,0,0,0,0,81.1802,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,81.1802,0,0,0,0,0,0,0,0,0,0.201723445,0.201723445,0.201723445,0,0,0,0,0,0,0,0,0,0,0,80.368398,0
10/27/2019 12:00,49,41,31.1161,49.8191,47.2322,0,0,0,0,0,0,0.28908238,0.219898022,0.219898022,0,0,0,0,57.61478,0,0,0,0,0,0,0,0.248152351,0.248152351,0.248152351,0,0,0,0,57.82915,0,0,0,0,0,0,0,0.269073057,0.269073057,0.269073057,0,0,0,0,65.27752,0,0,0,3349420,0,0,0,0.258234,0,0.154663872,0.248443724,0.248443724,43.1695223,0,0,0,0,0,0,0,8400000,0,3349420,57.2508585,0.390936457
10/27/2019 13:00,51,42,31.1161,49.748,47.043,0,0,0,0,0,0,0.293196699,0.223566369,0.223566369,0,0,0,0,65.42176,0,0,0,0,0,0,0,0.252865431,0.252865431,0.252865431,0,0,0,0,65.47406,0,0,0,0,0,0,0,0.269587019,0.269587019,0.269587019,0,0,0,0,77.9746,0,0,0,3537560,0,0,0,0.236876,0,0.160292865,0.248407242,0.248407242,47.25380232,0,0,0,0,0,0,0,8400000,0,3537560,64.8193194,0.393115613
10/27/2019 14:00,51,42,31.1161,49.7649,47.0431,0,0,0,0,0,0,0.293565524,0.223902023,0.223902023,0,0,0,0,65.72296,0,0,0,0,0,0,0,0.253300487,0.253300487,0.253300487,0,0,0,0,65.71739,0,0,0,0,0,0,0,0.269592264,0.269592264,0.269592264,0,0,0,0,78.5865,0,0,0,3495310,0,0,0,0.234047,0,0.161230243,0.248604171,0.248604171,46.96247345,0,0,0,0,0,0,0,8400000,0,3495310,65.0602161,0.396254891
10/27/2019 15:00,52,43,31.1161,49.8339,46.8377,0,0,0,0,0,0,0.29496417,0.225084106,0.225084106,0,0,0,0,68.80717,0,0,0,0,0,0,0,0.254782018,0.254782018,0.254782018,0,0,0,0,68.79978,0,0,0,0,0,0,0,0.270166612,0.270166612,0.270166612,0,0,0,0,86.8286,0,0,0,3423270,0,0,0,0.229299,0,0.163421994,0.249790962,0.249790962,46.61980083,0,0,0,0,0,0,0,8400000,0,3423270,68.1117822,0.404437725
10/27/2019 16:00,52,43,31.1161,49.8264,46.8189,0,0,0,0,0,0,0.294921255,0.225036673,0.225036673,0,0,0,0,65.45102,0,0,0,0,0,0,0,0.254708063,0.254708063,0.254708063,0,0,0,0,65.41055,0,0,0,0,0,0,0,0.270217052,0.270217052,0.270217052,0,0,0,0,81.5795,0,0,0,3149800,0,0,0,0.210988,0,0.168718254,0.249750956,0.249750956,44.28572972,0,0,0,0,0,0,0,8400000,0,3149800,64.7564445,0.424818819
10/27/2019 17:00,51,42,31.1161,49.7184,47.0107,0,0,0,0,0,0,0.293036934,0.223406212,0.223406212,0,0,0,0,60.54041,0,0,0,0,0,0,0,0.252619894,0.252619894,0.252619894,0,0,0,0,60.51745,0,0,0,0,0,0,0,0.269674929,0.269674929,0.269674929,0,0,0,0,70.8704,0,0,0,3047960,0,0,0,0.204102,0,0.169599774,0.248186947,0.248186947,43.07777716,0,0,0,0,0,0,0,8400000,0,3047960,59.9122755,0.427687255
10/27/2019 18:00,50,42,31.1161,49.6986,47.2107,0,0,0,0,0,0,0.292212607,0.22274396,0.22274396,0,0,0,0,60.27341,0,0,0,0,0,0,0,0.251830817,0.251830817,0.251830817,0,0,0,0,60.26676,0,0,0,0,0,0,0,0.269126774,0.269126774,0.269126774,0,0,0,0,70.3252,0,0,0,3047530,0,0,0,0.204016,0,0.169154533,0.247524299,0.247524299,42.95862615,0,0,0,0,0,0,0,8400000,0,3047530,59.6640924,0.427126438
10/27/2019 19:00,49,41,29.8832,44.5979,47.1597,0,0,0,0,0,0,0.251190382,0.185493815,0.185493815,0,0,0,0,100.2202,0,0,0,0,0,0,0,0.201001351,0.201001351,0.201001351,0,0,0,0,92.4344,0,0,0,0,0,0,0,0.269256337,0.269256337,0.269256337,0,0,0,0,84.8446,0,0,0,0,0,0,0,0,0,0.201023858,0.201023858,0.201023858,0,0,0,0,0,0,0,0,0,0,0,76.619,0
10/27/2019 20:00,49,41,31.1161,44.6377,47.1567,0,0,0,0,0,0,0.251416154,0.185694854,0.185694854,0,0,0,0,68.6884,0,0,0,0,0,0,0,0.201278576,0.201278576,0.201278576,0,0,0,0,66.5794,0,0,0,0,0,0,0,0.269273531,0.269273531,0.269273531,0,0,0,0,66.5794,0,0,0,0,0,0,0,0,0,0.201279403,0.201279403,0.201279403,0,0,0,0,0,0,0,0,0,0,0,63.3874,0
10/27/2019 21:00,48,41,32.5355,44.635,47.154,0,0,0,0,0,0,0.251432357,0.185708645,0.185708645,0,0,0,0,67.4976,0,0,0,0,0,0,0,0.201296676,0.201296676,0.201296676,0,0,0,0,65.4504,0,0,0,0,0,0,0,0.269278991,0.269278991,0.269278991,0,0,0,0,65.4504,0,0,0,0,0,0,0,0,0,0.201296676,0.201296676,0.201296676,0,0,0,0,0,0,0,0,0,0,0,62.3189,0
10/27/2019 22:00,48,41,32.5355,44.6322,47.1513,0,0,0,0,0,0,0.251423613,0.185699934,0.185699934,0,0,0,0,66.7147,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,64.7089,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,64.7089,0,0,0,0,0,0,0,0,0,0.201283341,0.201283341,0.201283341,0,0,0,0,0,0,0,0,0,0,0,61.30414,0
10/27/2019 23:00,48,41,32.5355,44.6183,47.1432,0,0,0,0,0,0,0.251328491,0.185610059,0.185610059,0,0,0,0,63.7694,0,0,0,0,0,0,0,0.201151994,0.201151994,0.201151994,0,0,0,0,61.91395,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,61.91395,0,0,0,0,0,0,0,0,0,0.201151994,0.201151994,0.201151994,0,0,0,0,0,0,0,0,0,0,0,56.73236,0
10/28/2019 0:00,48,42,34.9565,44.6208,47.1405,0,0,0,0,0,0,0.251393702,0.185668834,0.185668834,0,0,0,0,80.4922,0,0,0,0,0,0,0,0.201234056,0.201234056,0.201234056,0,0,0,0,77.6432,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,77.6432,0,0,0,0,0,0,0,0,0,0.201234056,0.201234056,0.201234056,0,0,0,0,0,0,0,0,0,0,0,70.657,0
10/28/2019 1:00,48,42,34.8749,44.618,47.1378,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,79.6604,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,76.852,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,76.852,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,69.9728,0
