Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
10/28/2019 2:00,48,42,34.8749,44.6208,47.1378,0,0,0,0,0,0,0.25136286,0.185639408,0.185639408,0,0,0,0,78.402,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,75.6629,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,75.6629,0,0,0,0,0,0,0,0,0,0.201190664,0.201190664,0.201190664,0,0,0,0,0,0,0,0,0,0,0,68.9669,0
10/28/2019 3:00,47,43,38.6716,49.5846,47.1378,0,0,0,0,0,0,0.287852497,0.21873636,0.21873636,0,0,0,0,50.03261,0,0,0,0,0,0,0,0.246487951,0.246487951,0.246487951,0,0,0,0,50.17545,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,55.20165,0,0,0,2023080,0,0,0,0.169466,0,0.179262563,0.2465767,0.2465767,30.22187556,0,0,0,0,0,0,0,8400000,0,2023080,89.77185556,0.532486242
10/28/2019 4:00,47,43,38.6716,50.526,47.1351,0,0,0,0,0,0,0.298404525,0.22836315,0.22836315,0,0,0,0,50.12385,0,0,0,0,0,0,0,0.259327799,0.259327799,0.259327799,0,0,0,0,50.13483,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,53.1102,0,0,0,1994380,0,0,0,0.133526,0,0.200023495,0.256289937,0.256289937,33.24357151,0,0,0,0,0,0,0,8400000,0,1994380,92.11103151,0.554223557
10/28/2019 5:00,47,44,41.0228,51.5074,47.1942,0,0,0,0,0,0,0.306974443,0.236226387,0.236226387,0,0,0,0,55.94261,0,0,0,0,0,0,0,0.269773005,0.269773005,0.269773005,0,0,0,0,56.04726,0,0,0,0,0,0,0,0.269155031,0.269155031,0.269155031,0,0,0,0,62.92461,0,0,0,2912940,0,0,0,0.195008,0,0.187402474,0.266596507,0.266596507,45.49101355,0,0,0,0,0,0,0,8400000,0,2912940,109.6884536,0.451866994
10/28/2019 6:00,47,45,42.8347,52.6182,47.2106,0,0,0,0,0,0,0.318054742,0.246377132,0.246377132,0,0,0,0,57.26586,0,0,0,0,0,0,0,0.283140086,0.283140086,0.283140086,0,0,0,0,57.32003,0,0,0,0,0,0,0,0.269137638,0.269137638,0.269137638,0,0,0,0,64.99908,0,0,0,3003680,0,0,0,0.201081,0,0.195476238,0.27894751,0.27894751,48.92900559,0,0,0,0,0,0,0,8400000,0,3003680,113.5360856,0.453587941
10/28/2019 7:00,47,46,44.9536,54.5662,47.216,0,0,0,0,0,0,0.336808179,0.263595741,0.263595741,0,0,0,0,55.12532,0,0,0,0,0,0,0,0.305614897,0.305614897,0.305614897,0,0,0,0,55.16724,0,0,0,0,0,0,0,0.362607607,0.362607607,0.362607607,0,0,0,0,59.98778,0,0,0,3061590,0,0,0,0.204957,0,0.212629879,0.301574354,0.301574354,54.24879273,0,0,0,0,0,0,0,8400000,0,3061590,54.6155676,0.462173234
10/28/2019 8:00,48,48,48.0584,55.6291,47.2268,0,0,0,0,0,0,0.348291322,0.274164628,0.274164628,0,0,0,0,57.72347,0,0,0,0,0,0,0,0.319267139,0.319267139,0.319267139,0,0,0,0,57.76923,0,0,0,0,0,0,0,0.385471149,0.385471149,0.385471149,0,0,0,0,65.09543,0,0,0,3176820,0,0,0,0.212669,0,0.220636259,0.314670513,0.314670513,58.41013999,0,0,0,0,0,0,0,8400000,0,3176820,57.1915377,0.467185865
10/28/2019 9:00,50,49,47.9697,56.6378,47.2376,0,0,0,0,0,0,0.359326672,0.284337323,0.284337323,0,0,0,0,58.69952,0,0,0,0,0,0,0,0.332350495,0.332350495,0.332350495,0,0,0,0,58.74203,0,0,0,0,0,0,0,0.406680336,0.406680336,0.406680336,0,0,0,0,66.31415,0,0,0,3321100,0,0,0,0.222324,0,0.227713705,0.327542891,0.327542891,63.02166543,0,0,0,0,0,0,0,8400000,0,3321100,58.1546097,0.465891935
10/28/2019 10:00,51,50,49.0554,57.6446,47.0511,0,0,0,0,0,0,0.37156226,0.295536319,0.295536319,0,0,0,0,60.47777,0,0,0,0,0,0,0,0.346616949,0.346616949,0.346616949,0,0,0,0,60.52622,0,0,0,0,0,0,0,0.429433182,0.429433182,0.429433182,0,0,0,0,68.58535,0,0,0,3566170,0,0,0,0.238791,0,0.233198904,0.341587447,0.341587447,69.30224468,0,0,0,0,0,0,0,8400000,0,3566170,59.9209578,0.459267319
10/28/2019 11:00,52,51,50.1033,57.7446,46.8807,0,0,0,0,0,0,0.374080939,0.297776098,0.297776098,0,0,0,0,71.48056,0,0,0,0,0,0,0,0.34939575,0.34939575,0.34939575,0,0,0,0,71.49322,0,0,0,0,0,0,0,0.434828624,0.434828624,0.434828624,0,0,0,0,87.7878,0,0,0,3970060,0,0,0,0.265908,0,0.225584593,0.343599448,0.343599448,74.63203089,0,0,0,0,0,0,0,8400000,0,3970060,70.7782878,0.439750676
10/28/2019 12:00,52,51,50.1033,57.7955,46.897,0,0,0,0,0,0,0.375301231,0.298910116,0.298910116,0,0,0,0,75.78158,0,0,0,0,0,0,0,0.350843056,0.350843056,0.350843056,0,0,0,0,75.78459,0,0,0,0,0,0,0,0.437612561,0.437612561,0.437612561,0,0,0,0,94.3316,0,0,0,4159190,0,0,0,0.278569,0,0.222004819,0.344198988,0.344198988,76.94668514,0,0,0,0,0,0,0,8400000,0,4159190,75.0267441,0.430251136
10/28/2019 13:00,53,51,49.4087,57.8208,46.6811,0,0,0,0,0,0,0.376773587,0.300161605,0.300161605,0,0,0,0,71.78224,0,0,0,0,0,0,0,0.352369536,0.352369536,0.352369536,0,0,0,0,71.77779,0,0,0,0,0,0,0,0.439977723,0.439977723,0.439977723,0,0,0,0,88.4262,0,0,0,3973050,0,0,0,0.266203,0,0.226708744,0.345276612,0.345276612,75.06043135,0,0,0,0,0,0,0,8400000,0,3973050,71.0600121,0.440991675
10/28/2019 14:00,53,51,49.4087,56.9085,46.6917,0,0,0,0,0,0,0.36645891,0.290645485,0.290645485,0,0,0,0,82.9375,0,0,0,0,0,0,0,0.340193927,0.340193927,0.340193927,0,0,0,0,82.8584,0,0,0,0,0,0,0,0.421558009,0.421558009,0.421558009,0,0,0,0,112.1,0,0,0,4101640,0,0,0,0.274813,0,0.214381106,0.332943564,0.332943564,73.27617649,0,0,0,0,0,0,0,8400000,0,4101640,82.029816,0.428375537
10/28/2019 15:00,54,50,46.4583,56.8291,46.5159,0,0,0,0,0,0,0.366024026,0.290144309,0.290144309,0,0,0,0,77.46352,0,0,0,0,0,0,0,0.339507005,0.339507005,0.339507005,0,0,0,0,77.44897,0,0,0,0,0,0,0,0.419093593,0.419093593,0.419093593,0,0,0,0,97.6974,0,0,0,4174260,0,0,0,0.279788,0,0.212486839,0.332591246,0.332591246,73.91460949,0,0,0,0,0,0,0,8400000,0,4174260,76.6744803,0.42102419
10/28/2019 16:00,54,50,46.4583,55.9868,46.5054,0,0,0,0,0,0,0.356835326,0.281678242,0.281678242,0,0,0,0,69.40342,0,0,0,0,0,0,0,0.328630405,0.328630405,0.328630405,0,0,0,0,69.389,0,0,0,0,0,0,0,0.402852,0.402852,0.402852,0,0,0,0,79.9198,0,0,0,4304180,0,0,0,0.28849,0,0.201087036,0.321057451,0.321057451,72.12623335,0,0,0,0,0,0,0,8400000,0,4304180,68.69511,0.41133026
10/28/2019 17:00,53,49,45.673,55.868,46.6838,0,0,0,0,0,0,0.348069812,0.273696556,0.273696556,0,0,0,0,74.94161,0,0,0,0,0,0,0,0.318423959,0.318423959,0.318423959,0,0,0,0,74.91899,0,0,0,0,0,0,0,0.383128125,0.383128125,0.383128125,0,0,0,0,94.405,0,0,0,4002630,0,0,0,0.268182,0,0.205937376,0.319384772,0.319384772,68.69092644,0,0,0,0,0,0,0,8400000,0,4002630,74.1698001,0.420948895
10/28/2019 18:00,53,49,45.2724,54.9439,46.6702,0,0,0,0,0,0,0.344899097,0.270771596,0.270771596,0,0,0,0,77.5793,0,0,0,0,0,0,0,0.314643965,0.314643965,0.314643965,0,0,0,0,77.5442,0,0,0,0,0,0,0,0.380135421,0.380135421,0.380135421,0,0,0,0,104.22,0,0,0,3814140,0,0,0,0.25556,0,0.200826957,0.307816416,0.307816416,63.83184425,0,0,0,0,0,0,0,8400000,0,3814140,76.768758,0.426078322
10/28/2019 19:00,52,48,44.4548,53.9381,46.7574,0,0,0,0,0,0,0.334089017,0.260880268,0.260880268,0,0,0,0,58.6992,0,0,0,0,0,0,0,0.301837996,0.301837996,0.301837996,0,0,0,0,58.47562,0,0,0,0,0,0,0,0.359447332,0.359447332,0.359447332,0,0,0,0,73.7286,0,0,0,2304580,0,0,0,0.154387,0,0.22569834,0.295266423,0.295266423,43.34499001,0,0,0,0,0,0,0,8400000,0,2304580,57.8908638,0.554811376
10/28/2019 20:00,51,47,43.2708,50.991,46.9486,0,0,0,0,0,0,0.305438346,0.234706651,0.234706651,0,0,0,0,72.55,0,0,0,0,0,0,0,0.267518026,0.267518026,0.267518026,0,0,0,0,72.0974,0,0,0,0,0,0,0,0.26984125,0.26984125,0.26984125,0,0,0,0,112.0386,0,0,0,2182390,0,0,0,0.146154,0,0.200036096,0.261694038,0.261694038,36.37973131,0,0,0,0,0,0,0,8400000,0,2182390,71.376426,0.566842707
10/28/2019 21:00,49,44,38.5878,49.7262,47.1432,0,0,0,0,0,0,0.292798029,0.223248681,0.223248681,0,0,0,0,56.61361,0,0,0,0,0,0,0,0.25242919,0.25242919,0.25242919,0,0,0,0,56.49143,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,70.6056,0,0,0,2095680,0,0,0,0.140307,0,0.190462297,0.24804547,0.24804547,33.26233552,0,0,0,0,0,0,0,8400000,0,2095680,55.9265157,0.546942943
10/28/2019 22:00,48,42,34.793,44.6094,47.1352,0,0,0,0,0,0,0.251308212,0.185589294,0.185589294,0,0,0,0,115.214,0,0,0,0,0,0,0,0.201119474,0.201119474,0.201119474,0,0,0,0,105.4149,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,94.2668,0,0,0,0,0,0,0,0,0,0.201126086,0.201126086,0.201126086,0,0,0,0,0,0,0,0,0,0,0,77.6138,0
10/28/2019 23:00,47,41,33.6096,44.6064,47.1297,0,0,0,0,0,0,0.251299095,0.185578596,0.185578596,0,0,0,0,59.14359,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,57.53302,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,57.53302,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,53.62203,0
10/29/2019 0:00,45,40,32.4551,44.6124,47.1297,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,52.27159,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,51.07587,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,51.07587,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,48.18457,0
10/29/2019 1:00,44,38,29.8112,44.6182,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,47.52875,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,46.6862,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.6862,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.99217,0
10/29/2019 2:00,43,37,29.1695,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.91037,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,46.22581,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.22581,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.55153,0
10/29/2019 3:00,42,36,27.1309,44.6094,47.1297,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.48895,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.81167,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.81167,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,44.07912,0
10/29/2019 4:00,41,35,24.8949,44.6124,47.1297,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,46.11037,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,45.32146,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,45.32146,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,43.65832,0
10/29/2019 5:00,41,35,25.7355,44.7229,47.1914,0,0,0,0,0,0,0.2518833,0.186130076,0.186130076,0,0,0,0,50.29139,0,0,0,0,0,0,0,0.201905875,0.201905875,0.201905875,0,0,0,0,50.34854,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,50.34854,0,0,0,0,0,0,0,0,0,0.201905875,0.201905875,0.201905875,0,0,0,0,0,0,0,0,0,0,0,50.63655,0
10/29/2019 6:00,40,35,27.2022,44.6943,47.2025,0,0,0,0,0,0,0.251681175,0.185951921,0.185951921,0,0,0,0,52.07278,0,0,0,0,0,0,0,0.201663058,0.201663058,0.201663058,0,0,0,0,52.06878,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,52.06878,0,0,0,0,0,0,0,0,0,0.201663058,0.201663058,0.201663058,0,0,0,0,0,0,0,0,0,0,0,52.05628,0
10/29/2019 7:00,40,35,27.2022,44.6913,47.2052,0,0,0,0,0,0,0.251651806,0.185926248,0.185926248,0,0,0,0,52.27504,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,52.271,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,52.271,0,0,0,0,0,0,0,0,0,0.201628368,0.201628368,0.201628368,0,0,0,0,0,0,0,0,0,0,0,52.25811,0
10/29/2019 8:00,42,36,29.2414,44.6939,47.208,0,0,0,0,0,0,0.251693973,0.185966748,0.185966748,0,0,0,0,55.14958,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,55.14563,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,55.14563,0,0,0,0,0,0,0,0,0,0.201688391,0.201688391,0.201688391,0,0,0,0,0,0,0,0,0,0,0,55.13325,0
10/29/2019 9:00,43,38,29.8832,44.7011,47.2133,0,0,0,0,0,0,0.251717734,0.185990644,0.185990644,0,0,0,0,63.50925,0,0,0,0,0,0,0,0.201725223,0.201725223,0.201725223,0,0,0,0,63.50626,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,63.50626,0,0,0,0,0,0,0,0,0,0.201725223,0.201725223,0.201725223,0,0,0,0,0,0,0,0,0,0,0,63.49696,0
10/29/2019 10:00,45,39,29.8832,44.7108,47.2214,0,0,0,0,0,0,0.251724806,0.185998664,0.185998664,0,0,0,0,72.2253,0,0,0,0,0,0,0,0.201738731,0.201738731,0.201738731,0,0,0,0,72.2242,0,0,0,0,0,0,0,0.269105329,0.269105329,0.269105329,0,0,0,0,72.2242,0,0,0,0,0,0,0,0,0,0.201738731,0.201738731,0.201738731,0,0,0,0,0,0,0,0,0,0,0,72.2188,0
10/29/2019 11:00,46,40,31.1161,49.7847,47.2564,0,0,0,0,0,0,0.288810282,0.219656098,0.219656098,0,0,0,0,59.19076,0,0,0,0,0,0,0,0.202004602,0.202004602,0.202004602,0,0,0,0,103.1491,0,0,0,0,0,0,0,0.269035409,0.269035409,0.269035409,0,0,0,0,103.1491,0,0,0,0,0,0,0,0,0,0.202004602,0.202004602,0.202004602,0,0,0,0,0,0,0,0,0,0,0,102.117609,0
10/29/2019 12:00,48,41,32.5355,44.7652,47.2727,0,0,0,0,0,0,0.292299055,0.222846705,0.222846705,0,0,0,0,67.72167,0,0,0,0,0,0,0,0.24934746,0.24934746,0.24934746,0,0,0,0,65.83763,0,0,0,0,0,0,0,0.268981329,0.268981329,0.268981329,0,0,0,0,76.6663,0,0,0,3840600,0,0,0,0.291103,0,0.147465735,0.249639126,0.249639126,47.19640862,0,0,0,0,0,0,0,8400000,0,3840600,65.1792537,0.36323399
10/29/2019 13:00,49,42,33.7718,44.7566,47.2728,0,0,0,0,0,0,0.293546654,0.223986908,0.223986908,0,0,0,0,73.39227,0,0,0,0,0,0,0,0.253752863,0.253752863,0.253752863,0,0,0,0,72.71097,0,0,0,0,0,0,0,0.268969986,0.268969986,0.268969986,0,0,0,0,88.6281,0,0,0,3899580,0,0,0,0.261036,0,0.153985157,0.248485444,0.248485444,50.03978642,0,0,0,0,0,0,0,8400000,0,3899580,71.9838603,0.372294975
10/29/2019 14:00,49,42,33.7718,44.7647,47.2782,0,0,0,0,0,0,0.293721534,0.224147435,0.224147435,0,0,0,0,74.21163,0,0,0,0,0,0,0,0.253742299,0.253742299,0.253742299,0,0,0,0,74.23134,0,0,0,0,0,0,0,0.268964316,0.268964316,0.268964316,0,0,0,0,91.218,0,0,0,3928650,0,0,0,0.262982,0,0.153491332,0.24849059,0.24849059,50.25114359,0,0,0,0,0,0,0,8400000,0,3928650,73.4890266,0.370707139
10/29/2019 15:00,50,42,31.709,49.617,47.2648,0,0,0,0,0,0,0.293837686,0.224247268,0.224247268,0,0,0,0,69.76495,0,0,0,0,0,0,0,0.253860868,0.253860868,0.253860868,0,0,0,0,69.75832,0,0,0,0,0,0,0,0.269001867,0.269001867,0.269001867,0,0,0,0,84.6136,0,0,0,3727390,0,0,0,0.249514,0,0.157052931,0.24856204,0.24856204,48.7831269,0,0,0,0,0,0,0,8400000,0,3727390,69.0607368,0.381945684
10/29/2019 16:00,50,42,31.709,49.8054,47.262,0,0,0,0,0,0,0.293364485,0.223815388,0.223815388,0,0,0,0,69.77608,0,0,0,0,0,0,0,0.253283302,0.253283302,0.253283302,0,0,0,0,69.76735,0,0,0,0,0,0,0,0.269002137,0.269002137,0.269002137,0,0,0,0,84.6394,0,0,0,3726400,0,0,0,0.249448,0,0.156878478,0.248310387,0.248310387,48.71599661,0,0,0,0,0,0,0,8400000,0,3726400,69.0696765,0.381737044
10/29/2019 17:00,49,42,31.7813,49.799,47.2379,0,0,0,0,0,0,0.293417334,0.22385304,0.22385304,0,0,0,0,64.59806,0,0,0,0,0,0,0,0.253323635,0.253323635,0.253323635,0,0,0,0,64.56839,0,0,0,0,0,0,0,0.269066553,0.269066553,0.269066553,0,0,0,0,77.0007,0,0,0,3381310,0,0,0,0.226354,0,0.163273361,0.248365066,0.248365066,46.00648741,0,0,0,0,0,0,0,8400000,0,3381310,63.9227061,0.403831216
10/29/2019 18:00,47,41,31.7813,49.6957,47.2323,0,0,0,0,0,0,0.292079986,0.222630973,0.222630973,0,0,0,0,60.95253,0,0,0,0,0,0,0,0.251685093,0.251685093,0.251685093,0,0,0,0,60.93539,0,0,0,0,0,0,0,0.269077936,0.269077936,0.269077936,0,0,0,0,69.3894,0,0,0,3322110,0,0,0,0.222392,0,0.1636137,0.247355728,0.247355728,45.29522571,0,0,0,0,0,0,0,8400000,0,3322110,60.3260361,0.403329567
10/29/2019 19:00,46,40,31.7813,44.5723,47.1571,0,0,0,0,0,0,0.251031603,0.185349053,0.185349053,0,0,0,0,77.9676,0,0,0,0,0,0,0,0.200796812,0.200796812,0.200796812,0,0,0,0,72.929,0,0,0,0,0,0,0,0.269266707,0.269266707,0.269266707,0,0,0,0,68.2852,0,0,0,0,0,0,0,0,0,0.2008292,0.2008292,0.2008292,0,0,0,0,0,0,0,0,0,0,0,61.73795,0
10/29/2019 20:00,46,40,31.7813,44.624,47.1486,0,0,0,0,0,0,0.251376802,0.185656889,0.185656889,0,0,0,0,57.01646,0,0,0,0,0,0,0,0.201222037,0.201222037,0.201222037,0,0,0,0,55.59195,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,55.59195,0,0,0,0,0,0,0,0,0,0.201222864,0.201222864,0.201222864,0,0,0,0,0,0,0,0,0,0,0,52.69399,0
10/29/2019 21:00,45,39,31.7813,44.6154,47.1405,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,50.49942,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,49.42999,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,49.42999,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,46.64815,0
10/29/2019 22:00,45,39,31.1882,44.6064,47.1325,0,0,0,0,0,0,0.251317852,0.185597164,0.185597164,0,0,0,0,49.36324,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,48.34557,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,48.34557,0,0,0,0,0,0,0,0,0,0.2011293,0.2011293,0.2011293,0,0,0,0,0,0,0,0,0,0,0,45.88916,0
10/29/2019 23:00,44,39,31.7813,44.6034,47.1271,0,0,0,0,0,0,0.251265921,0.185547025,0.185547025,0,0,0,0,48.1952,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,47.22415,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,47.22415,0,0,0,0,0,0,0,0,0,0.201054556,0.201054556,0.201054556,0,0,0,0,0,0,0,0,0,0,0,45.21235,0
10/30/2019 0:00,44,39,31.7813,44.6096,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,48.16232,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,47.20002,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,47.20002,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,45.27268,0
10/30/2019 1:00,43,38,32.0559,44.6154,47.1297,0,0,0,0,0,0,0.251356817,0.185630656,0.185630656,0,0,0,0,47.36678,0,0,0,0,0,0,0,0.20117376,0.20117376,0.20117376,0,0,0,0,46.52858,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.52858,0,0,0,0,0,0,0,0,0,0.20117376,0.20117376,0.20117376,0,0,0,0,0,0,0,0,0,0,0,44.83881,0
10/30/2019 2:00,43,38,31.2602,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,47.38412,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,46.5448,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.5448,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,44.85401,0
10/30/2019 3:00,42,38,32.6956,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,47.38361,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,46.54442,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.54442,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,44.85368,0
10/30/2019 4:00,42,38,32.6956,44.6124,47.1297,0,0,0,0,0,0,0.251342384,0.185617639,0.185617639,0,0,0,0,47.3836,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,46.5444,0,0,0,0,0,0,0,0.269344325,0.269344325,0.269344325,0,0,0,0,46.5444,0,0,0,0,0,0,0,0,0,0.201155571,0.201155571,0.201155571,0,0,0,0,0,0,0,0,0,0,0,44.85368,0
10/30/2019 5:00,42,38,32.6956,44.7188,47.1888,0,0,0,0,0,0,0.251893843,0.186139588,0.186139588,0,0,0,0,54.13515,0,0,0,0,0,0,0,0.201919152,0.201919152,0.201919152,0,0,0,0,54.48601,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,54.48601,0,0,0,0,0,0,0,0,0,0.201919152,0.201919152,0.201919152,0,0,0,0,0,0,0,0,0,0,0,55.3644,0
10/30/2019 6:00,42,38,32.6956,44.6962,47.2025,0,0,0,0,0,0,0.251681175,0.185951921,0.185951921,0,0,0,0,59.00759,0,0,0,0,0,0,0,0.201663058,0.201663058,0.201663058,0,0,0,0,59.00305,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,59.00305,0,0,0,0,0,0,0,0,0,0.201663058,0.201663058,0.201663058,0,0,0,0,0,0,0,0,0,0,0,58.98882,0
10/30/2019 7:00,42,38,32.0559,44.6913,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,60.25461,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,60.2514,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,60.2514,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,60.24061,0
10/30/2019 8:00,43,39,33.9332,44.6939,47.208,0,0,0,0,0,0,0.25168476,0.185958437,0.185958437,0,0,0,0,67.8356,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,67.8339,0,0,0,0,0,0,0,0.269132477,0.269132477,0.269132477,0,0,0,0,67.8339,0,0,0,0,0,0,0,0,0,0.201676787,0.201676787,0.201676787,0,0,0,0,0,0,0,0,0,0,0,67.8277,0
10/30/2019 9:00,44,40,35.1191,44.6966,47.2107,0,0,0,0,0,0,0.251684343,0.185958881,0.185958881,0,0,0,0,80.0868,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,80.0886,0,0,0,0,0,0,0,0.269127045,0.269127045,0.269127045,0,0,0,0,80.0886,0,0,0,0,0,0,0,0,0,0.201678563,0.201678563,0.201678563,0,0,0,0,0,0,0,0,0,0,0,79.287714,0
10/30/2019 10:00,45,40,33.9332,44.7081,47.2187,0,0,0,0,0,0,0.251725219,0.185998217,0.185998217,0,0,0,0,83.6955,0,0,0,0,0,0,0,0.201736951,0.201736951,0.201736951,0,0,0,0,83.7,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,83.7,0,0,0,0,0,0,0,0,0,0.201736951,0.201736951,0.201736951,0,0,0,0,0,0,0,0,0,0,0,82.863,0
10/30/2019 11:00,46,40,32.6956,49.7743,47.251,0,0,0,0,0,0,0.251904894,0.18617088,0.18617088,0,0,0,0,101.5592,0,0,0,0,0,0,0,0.201992849,0.201992849,0.201992849,0,0,0,0,101.5746,0,0,0,0,0,0,0,0.269040823,0.269040823,0.269040823,0,0,0,0,101.5746,0,0,0,0,0,0,0,0,0,0.201992849,0.201992849,0.201992849,0,0,0,0,0,0,0,0,0,0,0,100.558854,0
10/30/2019 12:00,47,41,31.7813,44.7759,47.278,0,0,0,0,0,0,0.289948757,0.220705534,0.220705534,0,0,0,0,67.09015,0,0,0,0,0,0,0,0.249253128,0.249253128,0.249253128,0,0,0,0,67.39705,0,0,0,0,0,0,0,0.268965396,0.268965396,0.268965396,0,0,0,0,78.8945,0,0,0,3926790,0,0,0,0.29687,0,0.146065719,0.249544687,0.249544687,47.79745026,0,0,0,0,0,0,0,8400000,0,3926790,66.7230795,0.358809777
10/30/2019 13:00,48,41,31.1882,49.5683,47.2594,0,0,0,0,0,0,0.293213099,0.223675513,0.223675513,0,0,0,0,64.62832,0,0,0,0,0,0,0,0.253108188,0.253108188,0.253108188,0,0,0,0,64.66724,0,0,0,0,0,0,0,0.269012682,0.269012682,0.269012682,0,0,0,0,74.3739,0,0,0,3669850,0,0,0,0.245663,0,0.157657252,0.248006381,0.248006381,48.21487215,0,0,0,0,0,0,0,8400000,0,3669850,64.0205676,0.381917186
10/30/2019 14:00,48,41,31.7813,44.7555,47.2674,0,0,0,0,0,0,0.292477006,0.223007333,0.223007333,0,0,0,0,67.42238,0,0,0,0,0,0,0,0.252205897,0.252205897,0.252205897,0,0,0,0,67.4146,0,0,0,0,0,0,0,0.268991596,0.268991596,0.268991596,0,0,0,0,78.4121,0,0,0,3783650,0,0,0,0.253279,0,0.155341253,0.247619023,0.247619023,48.9797442,0,0,0,0,0,0,0,8400000,0,3783650,66.740454,0.374907618
10/30/2019 15:00,49,41,31.7813,49.545,47.262,0,0,0,0,0,0,0.292727035,0.223232842,0.223232842,0,0,0,0,65.71141,0,0,0,0,0,0,0,0.252505463,0.252505463,0.252505463,0,0,0,0,65.70677,0,0,0,0,0,0,0,0.269007544,0.269007544,0.269007544,0,0,0,0,75.9887,0,0,0,3697910,0,0,0,0.247541,0,0.15696789,0.247762412,0.247762412,48.3710943,0,0,0,0,0,0,0,8400000,0,3697910,65.0497023,0.379922641
10/30/2019 16:00,49,41,31.7813,49.7362,47.262,0,0,0,0,0,0,0.292536721,0.223060086,0.223060086,0,0,0,0,66.27522,0,0,0,0,0,0,0,0.252274574,0.252274574,0.252274574,0,0,0,0,66.26928,0,0,0,0,0,0,0,0.269002137,0.269002137,0.269002137,0,0,0,0,76.7864,0,0,0,3726250,0,0,0,0.249438,0,0.156383838,0.247658391,0.247658391,48.56043973,0,0,0,0,0,0,0,8400000,0,3726250,65.6065872,0.378181034
10/30/2019 17:00,48,41,31.7813,49.737,47.2379,0,0,0,0,0,0,0.292664701,0.223166292,0.223166292,0,0,0,0,61.70499,0,0,0,0,0,0,0,0.252406477,0.252406477,0.252406477,0,0,0,0,61.68096,0,0,0,0,0,0,0,0.269066553,0.269066553,0.269066553,0,0,0,0,70.43835,0,0,0,3381310,0,0,0,0.226354,0,0.162792559,0.247750398,0.247750398,45.87100887,0,0,0,0,0,0,0,8400000,0,3381310,61.0641504,0.399690021
10/30/2019 18:00,47,41,33.8526,49.6947,47.2323,0,0,0,0,0,0,0.292054687,0.222607893,0.222607893,0,0,0,0,60.88993,0,0,0,0,0,0,0,0.25165733,0.25165733,0.25165733,0,0,0,0,60.87682,0,0,0,0,0,0,0,0.269077936,0.269077936,0.269077936,0,0,0,0,69.23942,0,0,0,3322110,0,0,0,0.222392,0,0.16360655,0.247346624,0.247346624,45.29324638,0,0,0,0,0,0,0,8400000,0,3322110,60.2680518,0.403285682
10/30/2019 19:00,46,40,32.6157,44.5723,47.1571,0,0,0,0,0,0,0.251031603,0.185349053,0.185349053,0,0,0,0,77.9575,0,0,0,0,0,0,0,0.200796812,0.200796812,0.200796812,0,0,0,0,72.9212,0,0,0,0,0,0,0,0.269266707,0.269266707,0.269266707,0,0,0,0,68.2744,0,0,0,0,0,0,0,0,0,0.2008292,0.2008292,0.2008292,0,0,0,0,0,0,0,0,0,0,0,61.73631,0
10/30/2019 20:00,45,40,33.8526,44.624,47.1486,0,0,0,0,0,0,0.251376802,0.185656889,0.185656889,0,0,0,0,57.01646,0,0,0,0,0,0,0,0.201222037,0.201222037,0.201222037,0,0,0,0,55.59195,0,0,0,0,0,0,0,0.269289915,0.269289915,0.269289915,0,0,0,0,55.59195,0,0,0,0,0,0,0,0,0,0.201222864,0.201222864,0.201222864,0,0,0,0,0,0,0,0,0,0,0,52.69399,0
10/30/2019 21:00,45,40,33.8526,44.6096,47.1379,0,0,0,0,0,0,0.251319106,0.18560077,0.18560077,0,0,0,0,54.76262,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,53.43937,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,53.43937,0,0,0,0,0,0,0,0,0,0.201137846,0.201137846,0.201137846,0,0,0,0,0,0,0,0,0,0,0,49.92195,0
10/30/2019 22:00,44,39,31.709,44.6093,47.1324,0,0,0,0,0,0,0.2512947,0.185575458,0.185575458,0,0,0,0,49.11679,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,48.10819,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,48.10819,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,45.67478,0
10/30/2019 23:00,43,39,33.7718,44.5973,47.1244,0,0,0,0,0,0,0.251280345,0.185560034,0.185560034,0,0,0,0,48.12718,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,47.16054,0,0,0,0,0,0,0,0.269355274,0.269355274,0.269355274,0,0,0,0,47.16054,0,0,0,0,0,0,0,0,0,0.201072736,0.201072736,0.201072736,0,0,0,0,0,0,0,0,0,0,0,45.19656,0
10/31/2019 0:00,43,39,33.7718,44.6127,47.127,0,0,0,0,0,0,0.251348092,0.185621962,0.185621962,0,0,0,0,48.164,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,47.20138,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,47.20138,0,0,0,0,0,0,0,0,0,0.201160441,0.201160441,0.201160441,0,0,0,0,0,0,0,0,0,0,0,45.27302,0
10/31/2019 1:00,42,38,32.5355,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,47.23912,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,46.40302,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.40302,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.70586,0
10/31/2019 2:00,42,38,33.1604,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,47.2386,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,46.40262,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.40262,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.70561,0
10/31/2019 3:00,41,38,34.3703,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,47.2386,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,46.40262,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.40262,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.70561,0
10/31/2019 4:00,41,38,34.3703,44.6096,47.127,0,0,0,0,0,0,0.25133366,0.185608945,0.185608945,0,0,0,0,47.2386,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,46.40262,0,0,0,0,0,0,0,0.269349799,0.269349799,0.269349799,0,0,0,0,46.40262,0,0,0,0,0,0,0,0,0,0.201142253,0.201142253,0.201142253,0,0,0,0,0,0,0,0,0,0,0,44.70561,0
10/31/2019 5:00,41,38,34.289,44.721,47.1888,0,0,0,0,0,0,0.251904387,0.1861491,0.1861491,0,0,0,0,54.06719,0,0,0,0,0,0,0,0.201932431,0.201932431,0.201932431,0,0,0,0,54.41661,0,0,0,0,0,0,0,0.269181955,0.269181955,0.269181955,0,0,0,0,54.41661,0,0,0,0,0,0,0,0,0,0.201932431,0.201932431,0.201932431,0,0,0,0,0,0,0,0,0,0,0,55.29154,0
10/31/2019 6:00,42,38,33.0797,44.6962,47.2025,0,0,0,0,0,0,0.251681175,0.185951921,0.185951921,0,0,0,0,59.00903,0,0,0,0,0,0,0,0.201663058,0.201663058,0.201663058,0,0,0,0,59.00443,0,0,0,0,0,0,0,0.269154215,0.269154215,0.269154215,0,0,0,0,59.00443,0,0,0,0,0,0,0,0,0,0.201663058,0.201663058,0.201663058,0,0,0,0,0,0,0,0,0,0,0,58.98989,0
10/31/2019 7:00,42,38,32.4551,44.6913,47.2052,0,0,0,0,0,0,0.251669148,0.185942713,0.185942713,0,0,0,0,60.25461,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,60.2514,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,60.2514,0,0,0,0,0,0,0,0,0,0.201652516,0.201652516,0.201652516,0,0,0,0,0,0,0,0,0,0,0,60.24061,0
10/31/2019 8:00,44,39,32.4551,44.7029,47.2133,0,0,0,0,0,0,0.251718149,0.185990199,0.185990199,0,0,0,0,69.4996,0,0,0,0,0,0,0,0.201723445,0.201723445,0.201723445,0,0,0,0,69.4991,0,0,0,0,0,0,0,0.269121615,0.269121615,0.269121615,0,0,0,0,69.4991,0,0,0,0,0,0,0,0,0,0.201723445,0.201723445,0.201723445,0,0,0,0,0,0,0,0,0,0,0,69.4952,0
10/31/2019 9:00,46,40,32.4551,44.7151,47.2241,0,0,0,0,0,0,0.251749662,0.186021866,0.186021866,0,0,0,0,86.2318,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,86.236,0,0,0,0,0,0,0,0.269100174,0.269100174,0.269100174,0,0,0,0,86.236,0,0,0,0,0,0,0,0,0,0.201772221,0.201772221,0.201772221,0,0,0,0,0,0,0,0,0,0,0,85.37364,0
10/31/2019 10:00,48,41,32.4551,49.8521,47.2456,0,0,0,0,0,0,0.289323445,0.220121293,0.220121293,0,0,0,0,59.34962,0,0,0,0,0,0,0,0.248455353,0.248455353,0.248455353,0,0,0,0,59.58136,0,0,0,0,0,0,0,0.269051654,0.269051654,0.269051654,0,0,0,0,67.757,0,0,0,3464990,0,0,0,0.265968,0,0.152913124,0.248746042,0.248746042,44.15353705,0,0,0,0,0,0,0,8400000,0,3464990,58.9855464,0.383758188
10/31/2019 11:00,50,42,32.3745,44.8093,47.2995,0,0,0,0,0,0,0.252153901,0.186414253,0.186414253,0,0,0,0,135.5056,0,0,0,0,0,0,0,0.202358699,0.202358699,0.202358699,0,0,0,0,133.7858,0,0,0,0,0,0,0,0.268917112,0.268917112,0.268917112,0,0,0,0,126.0774,0,0,0,0,0,0,0,0,0,0.2023589,0.2023589,0.2023589,0,0,0,0,0,0,0,0,0,0,0,122.6436,0
10/31/2019 12:00,52,43,32.3745,50.6406,46.967,0,0,0,0,0,0,0.296919521,0.226925575,0.226925575,0,0,0,0,79.89923,0,0,0,0,0,0,0,0.257373441,0.257373441,0.257373441,0,0,0,0,79.95477,0,0,0,0,0,0,0,0.269821764,0.269821764,0.269821764,0,0,0,0,87.10702,0,0,0,5226690,0,0,0,0.36704,0,0.137285457,0.257563641,0.257563641,59.79571065,0,0,0,0,0,0,0,8400000,0,5226690,79.1552223,0.319931354
10/31/2019 13:00,54,44,32.3745,51.9373,46.5757,0,0,0,0,0,0,0.309685255,0.238408923,0.238408923,0,0,0,0,81.16005,0,0,0,0,0,0,0,0.272361011,0.272361011,0.272361011,0,0,0,0,81.16201,0,0,0,0,0,0,0,0.270936175,0.270936175,0.270936175,0,0,0,0,90.17155,0,0,0,5318250,0,0,0,0.356409,0,0.149556836,0.272813104,0.272813104,66.28172033,0,0,0,0,0,0,0,8400000,0,5318250,80.3503899,0.332668995
10/31/2019 14:00,55,45,32.2937,52.05,46.3731,0,0,0,0,0,0,0.311345013,0.239829485,0.239829485,0,0,0,0,83.55236,0,0,0,0,0,0,0,0.274128448,0.274128448,0.274128448,0,0,0,0,83.54859,0,0,0,0,0,0,0,0.271524499,0.271524499,0.271524499,0,0,0,0,98.8036,0,0,0,5275500,0,0,0,0.353696,0,0.151258596,0.274612395,0.274612395,66.49706026,0,0,0,0,0,0,0,8400000,0,5275500,82.7131041,0.344807166
10/31/2019 15:00,56,45,32.2937,52.0459,46.1945,0,0,0,0,0,0,0.31191221,0.240260372,0.240260372,0,0,0,0,90.22136,0,0,0,0,0,0,0,0.274611989,0.274611989,0.274611989,0,0,0,0,90.21357,0,0,0,0,0,0,0,0.272052755,0.272052755,0.272052755,0,0,0,0,108.1556,0,0,0,5593000,0,0,0,0.375139,0,0.147404452,0.275116149,0.275116149,68.70275833,0,0,0,0,0,0,0,8400000,0,5593000,89.3114343,0.338611396
10/31/2019 16:00,57,45,30.8984,52.0802,45.9733,0,0,0,0,0,0,0.313148387,0.241280193,0.241280193,0,0,0,0,83.66626,0,0,0,0,0,0,0,0.275854221,0.275854221,0.275854221,0,0,0,0,83.65821,0,0,0,0,0,0,0,0.272721125,0.272721125,0.272721125,0,0,0,0,99.0519,0,0,0,5276910,0,0,0,0.354138,0,0.152086918,0.276185402,0.276185402,66.87908134,0,0,0,0,0,0,0,8400000,0,5276910,82.8216279,0.346092864
10/31/2019 17:00,56,45,30.8984,51.1815,46.1382,0,0,0,0,0,0,0.304240244,0.233215992,0.233215992,0,0,0,0,78.72836,0,0,0,0,0,0,0,0.265246394,0.265246394,0.265246394,0,0,0,0,78.676,0,0,0,0,0,0,0,0.272225008,0.272225008,0.272225008,0,0,0,0,98.4576,0,0,0,4727460,0,0,0,0.317129,0,0.152699194,0.265743291,0.265743291,60.15661089,0,0,0,0,0,0,0,8400000,0,4727460,77.88924,0.369346603
10/31/2019 18:00,56,44,30.8984,51.0028,46.1244,0,0,0,0,0,0,0.302478992,0.231599778,0.231599778,0,0,0,0,72.17484,0,0,0,0,0,0,0,0.263103381,0.263103381,0.263103381,0,0,0,0,72.16641,0,0,0,0,0,0,0,0.272267982,0.272267982,0.272267982,0,0,0,0,81.8968,0,0,0,4537510,0,0,0,0.304398,0,0.154261461,0.263861941,0.263861941,58.33024355,0,0,0,0,0,0,0,8400000,0,4537510,71.4447459,0.358828283
10/31/2019 19:00,55,44,30.2906,50.9779,46.1606,0,0,0,0,0,0,0.301997316,0.231185055,0.231185055,0,0,0,0,56.317,0,0,0,0,0,0,0,0.262580588,0.262580588,0.262580588,0,0,0,0,56.21339,0,0,0,0,0,0,0,0.272114665,0.272114665,0.272114665,0,0,0,0,66.69744,0,0,0,2365550,0,0,0,0.158672,0,0.196825435,0.26343732,0.26343732,38.80003395,0,0,0,0,0,0,0,8400000,0,2365550,55.6512561,0.51537718
10/31/2019 20:00,54,44,30.8984,50.6514,46.3513,0,0,0,0,0,0,0.302737048,0.231953311,0.231953311,0,0,0,0,53.38062,0,0,0,0,0,0,0,0.263699171,0.263699171,0.263699171,0,0,0,0,53.36972,0,0,0,0,0,0,0,0.271553919,0.271553919,0.271553919,0,0,0,0,61.48552,0,0,0,2211400,0,0,0,0.148266,0,0.197476136,0.259773936,0.259773936,36.39156066,0,0,0,0,0,0,0,8400000,0,2211400,52.8360228,0.530960662
10/31/2019 21:00,54,44,30.8984,50.6249,46.3459,0,0,0,0,0,0,0.302471288,0.231708558,0.231708558,0,0,0,0,52.88975,0,0,0,0,0,0,0,0.263365683,0.263365683,0.263365683,0,0,0,0,52.88002,0,0,0,0,0,0,0,0.271565695,0.271565695,0.271565695,0,0,0,0,60.74961,0,0,0,2167570,0,0,0,0.145329,0,0.198279387,0.259477129,0.259477129,35.81537087,0,0,0,0,0,0,0,8400000,0,2167570,52.3512198,0.536217539
10/31/2019 22:00,54,44,32.2937,50.6144,46.3405,0,0,0,0,0,0,0.30238223,0.231624277,0.231624277,0,0,0,0,52.10543,0,0,0,0,0,0,0,0.263250813,0.263250813,0.263250813,0,0,0,0,52.09289,0,0,0,0,0,0,0,0.271583366,0.271583366,0.271583366,0,0,0,0,59.45944,0,0,0,2081190,0,0,0,0.139539,0,0.200331919,0.259416481,0.259416481,34.7440655,0,0,0,0,0,0,0,8400000,0,2081190,95.2661255,0.549298001
10/31/2019 23:00,54,44,32.2937,51.5212,46.3351,0,0,0,0,0,0,0.310038911,0.238622566,0.238622566,0,0,0,0,50.32423,0,0,0,0,0,0,0,0.272545707,0.272545707,0.272545707,0,0,0,0,50.32841,0,0,0,0,0,0,0,0.271595153,0.271595153,0.271595153,0,0,0,0,53.45105,0,0,0,2023370,0,0,0,0.135664,0,0.210230615,0.269191013,0.269191013,35.44785988,0,0,0,0,0,0,0,8400000,0,2023370,94.30443988,0.55929132
11/1/2019 0:00,53,45,36.3981,51.5797,46.5351,0,0,0,0,0,0,0.310233949,0.238898496,0.238898496,0,0,0,0,51.04038,0,0,0,0,0,0,0,0.272982435,0.272982435,0.272982435,0,0,0,0,51.03949,0,0,0,0,0,0,0,0.271011041,0.271011041,0.271011041,0,0,0,0,57.45004,0,0,0,2008730,0,0,0,0.134624,0,0.210757238,0.269285661,0.269285661,35.27953224,0,0,0,0,0,0,0,8400000,0,2008730,95.35015224,0.569614546
11/1/2019 1:00,53,45,36.094,51.5785,46.5351,0,0,0,0,0,0,0.310236706,0.238901019,0.238901019,0,0,0,0,51.14242,0,0,0,0,0,0,0,0.272981325,0.272981325,0.272981325,0,0,0,0,51.13885,0,0,0,0,0,0,0,0.271011041,0.271011041,0.271011041,0,0,0,0,57.70467,0,0,0,2023080,0,0,0,0.135586,0,0.210382614,0.269273603,0.269273603,35.46840482,0,0,0,0,0,0,0,8400000,0,2023080,95.59085482,0.567001927
11/1/2019 2:00,53,45,36.094,52.5017,46.5378,0,0,0,0,0,0,0.318443545,0.246416338,0.246416338,0,0,0,0,50.26062,0,0,0,0,0,0,0,0.282903123,0.282903123,0.282903123,0,0,0,0,50.26646,0,0,0,0,0,0,0,0.271011041,0.271011041,0.271011041,0,0,0,0,52.95463,0,0,0,2023080,0,0,0,0.135586,0,0.21933586,0.279570174,0.279570174,36.97783268,0,0,0,0,0,0,0,8400000,0,2023080,95.80745268,0.568286688
11/1/2019 3:00,53,46,38.7551,52.5767,46.5351,0,0,0,0,0,0,0.319474486,0.247361158,0.247361158,0,0,0,0,50.81103,0,0,0,0,0,0,0,0.284120449,0.284120449,0.284120449,0,0,0,0,50.80769,0,0,0,0,0,0,0,0.271011041,0.271011041,0.271011041,0,0,0,0,56.97742,0,0,0,2023080,0,0,0,0.135586,0,0.220020533,0.280356491,0.280356491,37.0932617,0,0,0,0,0,0,0,8400000,0,2023080,96.9355117,0.574977826
11/1/2019 4:00,53,46,38.7551,52.5724,46.5351,0,0,0,0,0,0,0.319525416,0.247406859,0.247406859,0,0,0,0,50.69623,0,0,0,0,0,0,0,0.284176093,0.284176093,0.284176093,0,0,0,0,50.691,0,0,0,0,0,0,0,0.27101683,0.27101683,0.27101683,0,0,0,0,56.81228,0,0,0,1994380,0,0,0,0.133664,0,0.220786679,0.280378451,0.280378451,36.69437806,0,0,0,0,0,0,0,8400000,0,1994380,96.39001806,0.579969824
11/1/2019 5:00,52,46,39.7547,52.5723,46.7968,0,0,0,0,0,0,0.318530682,0.24662727,0.24662727,0,0,0,0,59.85059,0,0,0,0,0,0,0,0.283269613,0.283269613,0.283269613,0,0,0,0,59.94676,0,0,0,0,0,0,0,0.270235389,0.270235389,0.270235389,0,0,0,0,71.2168,0,0,0,3042240,0,0,0,0.203786,0,0.194913547,0.279516373,0.279516373,49.41448255,0,0,0,0,0,0,0,8400000,0,3042240,115.3008526,0.454799829
11/1/2019 6:00,52,46,39.7547,51.8069,46.8347,0,0,0,0,0,0,0.312869997,0.241445358,0.241445358,0,0,0,0,68.96145,0,0,0,0,0,0,0,0.276444804,0.276444804,0.276444804,0,0,0,0,68.92601,0,0,0,0,0,0,0,0.270211976,0.270211976,0.270211976,0,0,0,0,91.1714,0,0,0,3176790,0,0,0,0.212795,0,0.185270141,0.271164618,0.271164618,49.04702769,0,0,0,0,0,0,0,8400000,0,3176790,117.2061677,0.442734336
11/1/2019 7:00,51,45,38.7551,52.6993,47.043,0,0,0,0,0,0,0.319321442,0.247455496,0.247455496,0,0,0,0,60.80693,0,0,0,0,0,0,0,0.284468342,0.284468342,0.284468342,0,0,0,0,60.84721,0,0,0,0,0,0,0,0.269625688,0.269625688,0.269625688,0,0,0,0,70.48839,0,0,0,3306750,0,0,0,0.221425,0,0.189610206,0.279903449,0.279903449,52.24946249,0,0,0,0,0,0,0,8400000,0,3306750,60.2387379,0.431130733
11/1/2019 8:00,52,46,39.8385,53.6992,46.8726,0,0,0,0,0,0,0.329696874,0.25689315,0.25689315,0,0,0,0,65.51661,0,0,0,0,0,0,0,0.296741917,0.296741917,0.296741917,0,0,0,0,65.59055,0,0,0,0,0,0,0,0.3486457,0.3486457,0.3486457,0,0,0,0,76.9306,0,0,0,3738740,0,0,0,0.250421,0,0.190169675,0.292027101,0.292027101,59.24958104,0,0,0,0,0,0,0,8400000,0,3738740,64.9346445,0.411398464
11/1/2019 9:00,54,47,39.8385,54.7413,46.5104,0,0,0,0,0,0,0.341995481,0.268015462,0.268015462,0,0,0,0,75.79356,0,0,0,0,0,0,0,0.311048034,0.311048034,0.311048034,0,0,0,0,75.86204,0,0,0,0,0,0,0,0.371680009,0.371680009,0.371680009,0,0,0,0,91.565,0,0,0,4273130,0,0,0,0.286412,0,0.190063536,0.305725615,0.305725615,67.6805164,0,0,0,0,0,0,0,8400000,0,4273130,75.1034196,0.393009376
11/1/2019 10:00,56,48,40.326,55.7908,46.1671,0,0,0,0,0,0,0.355333995,0.280117389,0.280117389,0,0,0,0,78.02442,0,0,0,0,0,0,0,0.326545825,0.326545825,0.326545825,0,0,0,0,78.02057,0,0,0,0,0,0,0,0.396741612,0.396741612,0.396741612,0,0,0,0,83.20161,0,0,0,5140410,0,0,0,0.34481,0,0.18526677,0.320060988,0.320060988,79.36226317,0,0,0,0,0,0,0,8400000,0,5140410,77.2403643,0.36874061
11/1/2019 11:00,58,49,40.326,55.9656,45.8911,0,0,0,0,0,0,0.352455141,0.277322662,0.277322662,0,0,0,0,120.2037,0,0,0,0,0,0,0,0.322805161,0.322805161,0.322805161,0,0,0,0,120.1844,0,0,0,0,0,0,0,0.389525097,0.389525097,0.389525097,0,0,0,0,146.5522,0,0,0,6996070,0,0,0,0.469619,0,0.164108204,0.323334477,0.323334477,95.67604049,0,0,0,0,0,0,0,8400000,0,6996070,118.982556,0.35749392
11/1/2019 12:00,60,49,37.8027,57.9838,45.5733,0,0,0,0,0,0,0.376928486,0.299713946,0.299713946,0,0,0,0,136.224,0,0,0,0,0,0,0,0.351446103,0.351446103,0.351446103,0,0,0,0,136.29032,0,0,0,0,0,0,0,0.434422003,0.434422003,0.434422003,0,0,0,0,153.1306,0,0,0,8226150,0,0,0,0.552703,0,0.17311125,0.35160108,0.35160108,118.6699256,0,0,0,0,0,0,0,8400000,0,8226150,134.9274168,0.361836867
11/1/2019 13:00,62,51,40.8054,56.1963,45.1105,0,0,0,0,0,0,0.363733062,0.28728452,0.28728452,0,0,0,0,155.1294,0,0,0,0,0,0,0,0.335307328,0.335307328,0.335307328,0,0,0,0,154.9729,0,0,0,0,0,0,0,0.824328266,0.824328266,0.824328266,0,0,0,0,216.2138,0,0,0,7330380,0,0,0,0.493283,0,0.168409203,0.335322564,0.335322564,102.8752876,0,0,0,0,0,0,0,8400000,0,7330380,153.423171,0.409796743
11/1/2019 14:00,60,49,38.3252,56.253,45.5065,0,0,0,0,0,0,0.357585897,0.281840785,0.281840785,0,0,0,0,126.3976,0,0,0,0,0,0,0,0.328475524,0.328475524,0.328475524,0,0,0,0,126.3601,0,0,0,0,0,0,0,0.405073554,0.405073554,0.405073554,0,0,0,0,179.907,0,0,0,7181640,0,0,0,0.482626,0,0.165585065,0.328540354,0.328540354,99.09769379,0,0,0,0,0,0,0,8400000,0,7181640,125.096499,0.364529373
11/1/2019 15:00,61,49,36.7285,54.5631,45.2877,0,0,0,0,0,0,0.340187637,0.265714265,0.265714265,0,0,0,0,147.0814,0,0,0,0,0,0,0,0.307501736,0.307501736,0.307501736,0,0,0,0,146.8874,0,0,0,0,0,0,0,0.367666963,0.367666963,0.367666963,0,0,0,0,217.8304,0,0,0,6934000,0,0,0,0.466324,0,0.154123952,0.307526935,0.307526935,89.05795673,0,0,0,0,0,0,0,8400000,0,6934000,145.418526,0.397216539
11/1/2019 16:00,59,47,33.8526,53.4029,45.6015,0,0,0,0,0,0,0.327195986,0.253959069,0.253959069,0,0,0,0,98.3306,0,0,0,0,0,0,0,0.292323435,0.292323435,0.292323435,0,0,0,0,98.2434,0,0,0,0,0,0,0,0.273862561,0.273862561,0.273862561,0,0,0,0,127.2039,0,0,0,5673660,0,0,0,0.38117,0,0.157759869,0.292373463,0.292373463,74.58965472,0,0,0,0,0,0,0,8400000,0,5673660,97.260966,0.362804655
11/1/2019 17:00,55,46,36.176,52.2087,46.3439,0,0,0,0,0,0,0.313147483,0.241466768,0.241466768,0,0,0,0,80.50956,0,0,0,0,0,0,0,0.276256315,0.276256315,0.276256315,0,0,0,0,80.44301,0,0,0,0,0,0,0,0.271599279,0.271599279,0.271599279,0,0,0,0,100.7044,0,0,0,4830770,0,0,0,0.323897,0,0.158967925,0.276509112,0.276509112,63.99479013,0,0,0,0,0,0,0,8400000,0,4830770,79.6385799,0.373600963
11/1/2019 18:00,54,45,35.0379,51.9916,46.5325,0,0,0,0,0,0,0.310138258,0.238804161,0.238804161,0,0,0,0,73.92299,0,0,0,0,0,0,0,0.272843709,0.272843709,0.272843709,0,0,0,0,73.91397,0,0,0,0,0,0,0,0.271051583,0.271051583,0.271051583,0,0,0,0,84.6866,0,0,0,4696810,0,0,0,0.314788,0,0.159025154,0.273565636,0.273565636,62.24257784,0,0,0,0,0,0,0,8400000,0,4696810,73.1748303,0.359707072
11/1/2019 19:00,54,45,35.0379,51.9743,46.3633,0,0,0,0,0,0,0.310432612,0.238995207,0.238995207,0,0,0,0,55.92396,0,0,0,0,0,0,0,0.27302532,0.27302532,0.27302532,0,0,0,0,55.82565,0,0,0,0,0,0,0,0.271520676,0.271520676,0.271520676,0,0,0,0,65.94384,0,0,0,2380750,0,0,0,0.159617,0,0.20534392,0.273827996,0.273827996,40.73937807,0,0,0,0,0,0,0,8400000,0,2380750,55.2673935,0.521884539
11/1/2019 20:00,53,45,36.176,50.7525,46.5514,0,0,0,0,0,0,0.303362135,0.232621925,0.232621925,0,0,0,0,57.27238,0,0,0,0,0,0,0,0.264656237,0.264656237,0.264656237,0,0,0,0,57.20094,0,0,0,0,0,0,0,0.270964771,0.270964771,0.270964771,0,0,0,0,71.0306,0,0,0,2240110,0,0,0,0.150127,0,0.197238143,0.260214014,0.260214014,36.81959462,0,0,0,0,0,0,0,8400000,0,2240110,56.6289306,0.535075284
11/1/2019 21:00,52,44,35.0379,49.7277,46.7486,0,0,0,0,0,0,0.293988939,0.224154545,0.224154545,0,0,0,0,56.93539,0,0,0,0,0,0,0,0.253465245,0.253465245,0.253465245,0,0,0,0,56.84639,0,0,0,0,0,0,0,0.270409156,0.270409156,0.270409156,0,0,0,0,70.7803,0,0,0,2153360,0,0,0,0.144259,0,0.18988451,0.24910871,0.24910871,34.07414236,0,0,0,0,0,0,0,8400000,0,2153360,56.2779261,0.538400596
11/1/2019 22:00,50,42,32.0559,44.793,47.1405,0,0,0,0,0,0,0.252492608,0.186660233,0.186660233,0,0,0,0,108.0304,0,0,0,0,0,0,0,0.202618144,0.202618144,0.202618144,0,0,0,0,99.2659,0,0,0,0,0,0,0,0.269311502,0.269311502,0.269311502,0,0,0,0,89.3352,0,0,0,0,0,0,0,0,0,0.202624806,0.202624806,0.202624806,0,0,0,0,0,0,0,0,0,0,0,74.2358,0
11/1/2019 23:00,51,41,28.724,44.3199,46.9351,0,0,0,0,0,0,0.249970633,0.184301056,0.184301056,0,0,0,0,67.2612,0,0,0,0,0,0,0,0.199199482,0.199199482,0.199199482,0,0,0,0,65.0897,0,0,0,0,0,0,0,0.269874684,0.269874684,0.269874684,0,0,0,0,65.0897,0,0,0,0,0,0,0,0,0,0.199199482,0.199199482,0.199199482,0,0,0,0,0,0,0,0,0,0,0,59.83197,0
11/2/2019 0:00,50,42,32.0559,44.7142,47.1378,0,0,0,0,0,0,0.251963244,0.186180975,0.186180975,0,0,0,0,73.5486,0,0,0,0,0,0,0,0.201947023,0.201947023,0.201947023,0,0,0,0,71.2153,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,71.2153,0,0,0,0,0,0,0,0,0,0.201947023,0.201947023,0.201947023,0,0,0,0,0,0,0,0,0,0,0,65.4626,0
11/2/2019 1:00,50,41,29.955,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,61.48996,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,59.74599,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,59.74599,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,55.50575,0
11/2/2019 2:00,47,39,27.9733,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,49.79938,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,48.76679,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.76679,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,46.27162,0
11/2/2019 3:00,46,39,29.313,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,49.79938,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,48.76679,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.76679,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,46.27162,0
11/2/2019 4:00,46,39,29.955,44.6208,47.1378,0,0,0,0,0,0,0.251376639,0.185651836,0.185651836,0,0,0,0,49.79938,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,48.76679,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,48.76679,0,0,0,0,0,0,0,0,0,0.201208029,0.201208029,0.201208029,0,0,0,0,0,0,0,0,0,0,0,46.27162,0
11/2/2019 5:00,45,39,31.7813,44.7206,47.1942,0,0,0,0,0,0,0.251927576,0.186174088,0.186174088,0,0,0,0,61.73335,0,0,0,0,0,0,0,0.201973038,0.201973038,0.201973038,0,0,0,0,62.31841,0,0,0,0,0,0,0,0.269155031,0.269155031,0.269155031,0,0,0,0,62.31841,0,0,0,0,0,0,0,0,0,0.201973038,0.201973038,0.201973038,0,0,0,0,0,0,0,0,0,0,0,63.77944,0
11/2/2019 6:00,46,39,29.955,44.6924,47.2025,0,0,0,0,0,0,0.251652463,0.185926841,0.185926841,0,0,0,0,65.44665,0,0,0,0,0,0,0,0.201629196,0.201629196,0.201629196,0,0,0,0,65.44125,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,65.44125,0,0,0,0,0,0,0,0,0,0.201629196,0.201629196,0.201629196,0,0,0,0,0,0,0,0,0,0,0,65.42552,0
11/2/2019 7:00,45,39,31.1882,44.7002,47.2106,0,0,0,0,0,0,0.251659937,0.185934404,0.185934404,0,0,0,0,66.20037,0,0,0,0,0,0,0,0.201640914,0.201640914,0.201640914,0,0,0,0,66.19893,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,66.19893,0,0,0,0,0,0,0,0,0,0.201640914,0.201640914,0.201640914,0,0,0,0,0,0,0,0,0,0,0,66.1916,0
11/2/2019 8:00,49,41,31.1882,50.7057,47.2348,0,0,0,0,0,0,0.296512559,0.226674689,0.226674689,0,0,0,0,55.61222,0,0,0,0,0,0,0,0.257218702,0.257218702,0.257218702,0,0,0,0,55.66975,0,0,0,0,0,0,0,0.269089324,0.269089324,0.269089324,0,0,0,0,59.50356,0,0,0,3262620,0,0,0,0.252425,0,0.163124167,0.257550556,0.257550556,44.3510141,0,0,0,0,0,0,0,8400000,0,3262620,55.1130525,0.399494801
11/2/2019 9:00,54,44,31.1882,51.7128,46.4618,0,0,0,0,0,0,0.311966229,0.240441902,0.240441902,0,0,0,0,65.96548,0,0,0,0,0,0,0,0.275016783,0.275016783,0.275016783,0,0,0,0,66.08384,0,0,0,0,0,0,0,0.271262074,0.271262074,0.271262074,0,0,0,0,78.074,0,0,0,3723970,0,0,0,0.249625,0,0.173681517,0.27064967,0.27064967,53.89872984,0,0,0,0,0,0,0,8400000,0,3723970,65.4230016,0.39583147
11/2/2019 10:00,57,45,31.1882,53.6702,45.921,0,0,0,0,0,0,0.332895168,0.259357093,0.259357093,0,0,0,0,70.15046,0,0,0,0,0,0,0,0.299581098,0.299581098,0.299581098,0,0,0,0,70.15637,0,0,0,0,0,0,0,0.351384539,0.351384539,0.351384539,0,0,0,0,72.34701,0,0,0,4604060,0,0,0,0.309023,0,0.175636177,0.294814098,0.294814098,67.38662479,0,0,0,0,0,0,0,8400000,0,4604060,69.4548063,0.367865279
11/2/2019 11:00,60,47,32.5355,53.9261,45.3886,0,0,0,0,0,0,0.332867335,0.259048615,0.259048615,0,0,0,0,88.39554,0,0,0,0,0,0,0,0.298892376,0.298892376,0.298892376,0,0,0,0,88.38461,0,0,0,0,0,0,0,0.349585641,0.349585641,0.349585641,0,0,0,0,104.6406,0,0,0,5589360,0,0,0,0.375762,0,0.163739522,0.299705682,0.299705682,76.26659448,0,0,0,0,0,0,0,8400000,0,5589360,87.5007639,0.349640548
11/2/2019 12:00,61,47,31.709,54.9261,45.2672,0,0,0,0,0,0,0.344048565,0.269253924,0.269253924,0,0,0,0,108.23189,0,0,0,0,0,0,0,0.312132125,0.312132125,0.312132125,0,0,0,0,108.26553,0,0,0,0,0,0,0,0.370649127,0.370649127,0.370649127,0,0,0,0,124.7531,0,0,0,6722860,0,0,0,0.452149,0,0.15919826,0.312498066,0.312498066,89.1889679,0,0,0,0,0,0,0,8400000,0,6722860,107.1828747,0.341678794
11/2/2019 13:00,63,48,32.5355,56.0594,44.8871,0,0,0,0,0,0,0.357945416,0.281827465,0.281827465,0,0,0,0,115.46437,0,0,0,0,0,0,0,0.328228058,0.328228058,0.328228058,0,0,0,0,115.49995,0,0,0,0,0,0,0,0.396685869,0.396685869,0.396685869,0,0,0,0,133.3733,0,0,0,7061890,0,0,0,0.475609,0,0.166042749,0.328366241,0.328366241,97.71463583,0,0,0,0,0,0,0,8400000,0,7061890,114.3449505,0.350880497
11/2/2019 14:00,64,49,32.5355,55.3512,44.6659,0,0,0,0,0,0,0.351233109,0.275521868,0.275521868,0,0,0,0,123.345,0,0,0,0,0,0,0,0.319963335,0.319963335,0.319963335,0,0,0,0,123.2824,0,0,0,0,0,0,0,0.385290278,0.385290278,0.385290278,0,0,0,0,162.0336,0,0,0,6730150,0,0,0,0.453669,0,0.1635514,0.320032901,0.320032901,91.72712096,0,0,0,0,0,0,0,8400000,0,6730150,122.049576,0.372925515
11/2/2019 15:00,64,48,29.8832,54.3278,44.628,0,0,0,0,0,0,0.340572403,0.265700234,0.265700234,0,0,0,0,109.3936,0,0,0,0,0,0,0,0.30719441,0.30719441,0.30719441,0,0,0,0,109.3134,0,0,0,0,0,0,0,0.364330965,0.364330965,0.364330965,0,0,0,0,142.7832,0,0,0,6164030,0,0,0,0.415573,0,0.161113167,0.307259859,0.307259859,82.75886648,0,0,0,0,0,0,0,8400000,0,6164030,108.220266,0.364968502
