Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
11/2/2019 16:00,63,47,27.902,53.2582,44.7657,0,0,0,0,0,0,0.329187547,0.255327981,0.255327981,0,0,0,0,87.03962,0,0,0,0,0,0,0,0.293717178,0.293717178,0.293717178,0,0,0,0,86.972,0,0,0,0,0,0,0,0.276580029,0.276580029,0.276580029,0,0,0,0,110.0914,0,0,0,5193390,0,0,0,0.349941,0,0.164699573,0.293796283,0.293796283,71.27909283,0,0,0,0,0,0,0,8400000,0,5193390,86.10228,0.372653221
11/2/2019 17:00,61,46,27.902,53.0175,45.122,0,0,0,0,0,0,0.325096156,0.251776113,0.251776113,0,0,0,0,72.51921,0,0,0,0,0,0,0,0.28924882,0.28924882,0.28924882,0,0,0,0,72.51004,0,0,0,0,0,0,0,0.275393819,0.275393819,0.275393819,0,0,0,0,81.03166,0,0,0,4568750,0,0,0,0.307431,0,0.171980798,0.289793186,0.289793186,65.47810593,0,0,0,0,0,0,0,8400000,0,4568750,71.7849396,0.373874471
11/2/2019 18:00,60,46,27.902,52.9403,45.3054,0,0,0,0,0,0,0.323383814,0.250305705,0.250305705,0,0,0,0,69.23418,0,0,0,0,0,0,0,0.287410933,0.287410933,0.287410933,0,0,0,0,69.22676,0,0,0,0,0,0,0,0.274803764,0.274803764,0.274803764,0,0,0,0,75.3538,0,0,0,4320800,0,0,0,0.29056,0,0.175318628,0.28830131,0.28830131,63.12639392,0,0,0,0,0,0,0,8400000,0,4320800,68.5344924,0.382079589
11/2/2019 19:00,59,46,31.1161,52.9124,45.3684,0,0,0,0,0,0,0.322710175,0.249726596,0.249726596,0,0,0,0,56.13661,0,0,0,0,0,0,0,0.286684838,0.286684838,0.286684838,0,0,0,0,56.05019,0,0,0,0,0,0,0,0.2745759,0.2745759,0.2745759,0,0,0,0,66.04654,0,0,0,2450670,0,0,0,0.164761,0,0.214897997,0.287704543,0.287704543,43.88700627,0,0,0,0,0,0,0,8400000,0,2450670,55.4896881,0.524058839
11/2/2019 20:00,58,46,32.5355,52.649,45.5594,0,0,0,0,0,0,0.323976511,0.25099031,0.25099031,0,0,0,0,53.95782,0,0,0,0,0,0,0,0.288441944,0.288441944,0.288441944,0,0,0,0,53.95448,0,0,0,0,0,0,0,0.273962069,0.273962069,0.273962069,0,0,0,0,62.11848,0,0,0,2355330,0,0,0,0.158252,0,0.214443014,0.284235253,0.284235253,42.09033858,0,0,0,0,0,0,0,8400000,0,2355330,53.4149352,0.531413782
11/2/2019 21:00,57,46,33.7718,51.7252,45.7594,0,0,0,0,0,0,0.315040579,0.24290937,0.24290937,0,0,0,0,58.05242,0,0,0,0,0,0,0,0.277878763,0.277878763,0.277878763,0,0,0,0,57.98966,0,0,0,0,0,0,0,0.273337053,0.273337053,0.273337053,0,0,0,0,72.2816,0,0,0,2354850,0,0,0,0.158124,0,0.205169039,0.273193388,0.273193388,40.26185925,0,0,0,0,0,0,0,8400000,0,2354850,57.4097634,0.527823985
11/2/2019 22:00,55,45,33.7718,51.6357,46.1594,0,0,0,0,0,0,0.31239719,0.24069228,0.24069228,0,0,0,0,54.141,0,0,0,0,0,0,0,0.275165188,0.275165188,0.275165188,0,0,0,0,54.12421,0,0,0,0,0,0,0,0.272124246,0.272124246,0.272124246,0,0,0,0,62.70916,0,0,0,2311790,0,0,0,0.155067,0,0.204527218,0.27099023,0.27099023,39.40199806,0,0,0,0,0,0,0,8400000,0,2311790,101.4167881,0.526432529
11/2/2019 23:00,56,45,31.709,51.6314,45.9487,0,0,0,0,0,0,0.312978048,0.241118048,0.241118048,0,0,0,0,52.98137,0,0,0,0,0,0,0,0.275633266,0.275633266,0.275633266,0,0,0,0,52.96726,0,0,0,0,0,0,0,0.272758622,0.272758622,0.272758622,0,0,0,0,60.83804,0,0,0,2211190,0,0,0,0.148399,0,0.20737676,0.271530421,0.271530421,38.21245151,0,0,0,0,0,0,0,8400000,0,2211190,99.47549151,0.539847728
11/3/2019 0:00,55,45,33.7718,49.8372,46.1486,0,0,0,0,0,0,0.29721531,0.226811835,0.226811835,0,0,0,0,62.49994,0,0,0,0,0,0,0,0.256692282,0.256692282,0.256692282,0,0,0,0,62.31614,0,0,0,0,0,0,0,0.272159898,0.272159898,0.272159898,0,0,0,0,85.6722,0,0,0,2153070,0,0,0,0.144425,0,0.191994349,0.251820028,0.251820028,34.44810607,0,0,0,0,0,0,0,8400000,0,2153070,98.57093607,0.549378902
11/3/2019 1:00,53,43,29.8832,49.6312,46.5459,0,0,0,0,0,0,0.293278364,0.223412753,0.223412753,0,0,0,0,53.22535,0,0,0,0,0,0,0,0.252396265,0.252396265,0.252396265,0,0,0,0,53.19974,0,0,0,0,0,0,0,0.270982114,0.270982114,0.270982114,0,0,0,0,61.56183,0,0,0,2138580,0,0,0,0.143324,0,0.189716279,0.248584544,0.248584544,33.8102867,0,0,0,0,0,0,0,8400000,0,2138580,94.8627267,0.532293728
11/3/2019 2:00,52,43,31.709,49.618,46.7459,0,0,0,0,0,0,0.292514381,0.222808583,0.222808583,0,0,0,0,52.79318,0,0,0,0,0,0,0,0.251696026,0.251696026,0.251696026,0,0,0,0,52.78539,0,0,0,0,0,0,0,0.270414833,0.270414833,0.270414833,0,0,0,0,60.64259,0,0,0,2124230,0,0,0,0.142308,0,0.189614102,0.24799043,0.24799043,33.56533025,0,0,0,0,0,0,0,8400000,0,2124230,94.42355025,0.533408625
11/3/2019 3:00,51,43,31.709,49.6198,46.9432,0,0,0,0,0,0,0.291863776,0.222307071,0.222307071,0,0,0,0,52.75821,0,0,0,0,0,0,0,0.251123014,0.251123014,0.251123014,0,0,0,0,52.75286,0,0,0,0,0,0,0,0.26985239,0.26985239,0.26985239,0,0,0,0,60.56387,0,0,0,2124090,0,0,0,0.14225,0,0.189217012,0.247447448,0.247447448,33.49283018,0,0,0,0,0,0,0,8400000,0,2124090,94.34200018,0.532983067
11/3/2019 4:00,51,43,33.2409,49.6135,46.9432,0,0,0,0,0,0,0.291866465,0.222308613,0.222308613,0,0,0,0,52.58,0,0,0,0,0,0,0,0.251124118,0.251124118,0.251124118,0,0,0,0,52.57381,0,0,0,0,0,0,0,0.269857962,0.269857962,0.269857962,0,0,0,0,60.30564,0,0,0,2109740,0,0,0,0.14129,0,0.189556621,0.24744954,0.24744954,33.32626552,0,0,0,0,0,0,0,8400000,0,2109740,94.04439552,0.534915557
11/3/2019 5:00,51,43,31.7813,49.6157,46.9432,0,0,0,0,0,0,0.291835337,0.222280224,0.222280224,0,0,0,0,52.56216,0,0,0,0,0,0,0,0.25108614,0.25108614,0.25108614,0,0,0,0,52.55702,0,0,0,0,0,0,0,0.269857962,0.269857962,0.269857962,0,0,0,0,60.27126,0,0,0,2109600,0,0,0,0.14128,0,0.189541043,0.247427271,0.247427271,33.32131529,0,0,0,0,0,0,0,8400000,0,2109600,94.03512529,0.534898324
11/3/2019 6:00,50,42,31.7813,49.5605,47.1969,0,0,0,0,0,0,0.290411195,0.221097194,0.221097194,0,0,0,0,57.82118,0,0,0,0,0,0,0,0.249623357,0.249623357,0.249623357,0,0,0,0,57.88316,0,0,0,0,0,0,0,0.269149323,0.269149323,0.269149323,0,0,0,0,66.31452,0,0,0,2927890,0,0,0,0.196009,0,0.170543242,0.246221296,0.246221296,41.61098779,0,0,0,0,0,0,0,8400000,0,2927890,106.2763678,0.435575248
11/3/2019 7:00,49,43,36.176,51.5656,47.2321,0,0,0,0,0,0,0.307927279,0.237104766,0.237104766,0,0,0,0,56.38927,0,0,0,0,0,0,0,0.270957267,0.270957267,0.270957267,0,0,0,0,56.46696,0,0,0,0,0,0,0,0.269116185,0.269116185,0.269116185,0,0,0,0,62.11434,0,0,0,3118750,0,0,0,0.208783,0,0.183506659,0.267231482,0.267231482,47.69261609,0,0,0,0,0,0,0,8400000,0,3118750,55.9022904,0.431227445
11/3/2019 8:00,52,45,37.3529,54.5452,46.8537,0,0,0,0,0,0,0.337401918,0.263962255,0.263962255,0,0,0,0,56.906,0,0,0,0,0,0,0,0.305970754,0.305970754,0.305970754,0,0,0,0,56.92625,0,0,0,0,0,0,0,0.362094693,0.362094693,0.362094693,0,0,0,0,60.67502,0,0,0,3464510,0,0,0,0.232061,0,0.203934614,0.302234403,0.302234403,58.87779256,0,0,0,0,0,0,0,8400000,0,3464510,56.3569875,0.429248382
11/3/2019 9:00,56,48,39.9221,56.619,46.0888,0,0,0,0,0,0,0.363202118,0.287324889,0.287324889,0,0,0,0,64.72937,0,0,0,0,0,0,0,0.33580572,0.33580572,0.33580572,0,0,0,0,64.81638,0,0,0,0,0,0,0,0.409966166,0.409966166,0.409966166,0,0,0,0,72.53796,0,0,0,3983760,0,0,0,0.267278,0,0.21510375,0.331199042,0.331199042,71.41014301,0,0,0,0,0,0,0,8400000,0,3983760,64.1682162,0.422613299
11/3/2019 10:00,59,50,41.8259,57.7321,45.5481,0,0,0,0,0,0,0.379460724,0.302036916,0.302036916,0,0,0,0,75.04086,0,0,0,0,0,0,0,0.354405957,0.354405957,0.354405957,0,0,0,0,75.03861,0,0,0,0,0,0,0,0.440336518,0.440336518,0.440336518,0,0,0,0,77.77716,0,0,0,4951270,0,0,0,0.332696,0,0.208574214,0.348279059,0.348279059,86.05893742,0,0,0,0,0,0,0,8400000,0,4951270,74.2882239,0.394376701
11/3/2019 11:00,61,51,41.8259,57.9038,45.2184,0,0,0,0,0,0,0.377292565,0.299851599,0.299851599,0,0,0,0,94.02925,0,0,0,0,0,0,0,0.351462606,0.351462606,0.351462606,0,0,0,0,94.01339,0,0,0,0,0,0,0,0.434478298,0.434478298,0.434478298,0,0,0,0,109.69,0,0,0,6010270,0,0,0,0.404294,0,0.194063457,0.352151353,0.352151353,97.19781435,0,0,0,0,0,0,0,8400000,0,6010270,93.0732561,0.371820875
11/3/2019 12:00,62,51,40.8894,58.0197,45.0595,0,0,0,0,0,0,0.379745694,0.302025948,0.302025948,0,0,0,0,107.58264,0,0,0,0,0,0,0,0.354185657,0.354185657,0.354185657,0,0,0,0,107.57899,0,0,0,0,0,0,0,0.439248012,0.439248012,0.439248012,0,0,0,0,127.5002,0,0,0,6609070,0,0,0,0.444826,0,0.1877608,0.354322753,0.354322753,103.4103557,0,0,0,0,0,0,0,8400000,0,6609070,106.5032001,0.372830959
11/3/2019 13:00,62,51,40.8894,56.4038,45.0842,0,0,0,0,0,0,0.360974087,0.284728862,0.284728862,0,0,0,0,142.5887,0,0,0,0,0,0,0,0.332005033,0.332005033,0.332005033,0,0,0,0,142.4312,0,0,0,0,0,0,0,0.406692644,0.406692644,0.406692644,0,0,0,0,205.6041,0,0,0,6974630,0,0,0,0.469384,0,0.169348264,0.3320552,0.3320552,98.42845703,0,0,0,0,0,0,0,8400000,0,6974630,141.006888,0.403094169
11/3/2019 14:00,64,49,32.6157,57.077,44.6497,0,0,0,0,0,0,0.370581251,0.293331783,0.293331783,0,0,0,0,101.04699,0,0,0,0,0,0,0,0.342912916,0.342912916,0.342912916,0,0,0,0,101.05443,0,0,0,0,0,0,0,0.420196603,0.420196603,0.420196603,0,0,0,0,114.7814,0,0,0,6483450,0,0,0,0.437071,0,0.181305157,0.343025212,0.343025212,97.95690983,0,0,0,0,0,0,0,8400000,0,6483450,100.0438857,0.358370571
11/3/2019 15:00,63,50,37.2706,57.1063,44.7902,0,0,0,0,0,0,0.370275433,0.293131788,0.293131788,0,0,0,0,86.19755,0,0,0,0,0,0,0,0.342704528,0.342704528,0.342704528,0,0,0,0,86.18643,0,0,0,0,0,0,0,0.420711225,0.420711225,0.420711225,0,0,0,0,99.749,0,0,0,5570180,0,0,0,0.375291,0,0.193605753,0.342816309,0.342816309,89.86824104,0,0,0,0,0,0,0,8400000,0,5570180,85.3245657,0.376770117
11/3/2019 16:00,61,50,39.3428,54.4487,45.1035,0,0,0,0,0,0,0.339776875,0.265237029,0.265237029,0,0,0,0,81.2878,0,0,0,0,0,0,0,0.306779263,0.306779263,0.306779263,0,0,0,0,81.0944,0,0,0,0,0,0,0,0.368698276,0.368698276,0.368698276,0,0,0,0,108.9656,0,0,0,4282510,0,0,0,0.288191,0,0.189953424,0.307105311,0.307105311,67.78978659,0,0,0,0,0,0,0,8400000,0,4282510,80.283456,0.456221944
11/3/2019 17:00,57,47,36.176,53.8997,45.8677,0,0,0,0,0,0,0.330605958,0.257229013,0.257229013,0,0,0,0,71.75444,0,0,0,0,0,0,0,0.296723909,0.296723909,0.296723909,0,0,0,0,71.73828,0,0,0,0,0,0,0,0.346777035,0.346777035,0.346777035,0,0,0,0,90.5911,0,0,0,3758210,0,0,0,0.252286,0,0.193662679,0.297763532,0.297763532,60.65208474,0,0,0,0,0,0,0,8400000,0,3758210,71.0208972,0.419857415
11/3/2019 18:00,55,47,38.8385,55.6476,46.2674,0,0,0,0,0,0,0.352210222,0.277298058,0.277298058,0,0,0,0,62.58553,0,0,0,0,0,0,0,0.322981155,0.322981155,0.322981155,0,0,0,0,62.65954,0,0,0,0,0,0,0,0.389843847,0.389843847,0.389843847,0,0,0,0,69.84195,0,0,0,3784450,0,0,0,0.253786,0,0.209270388,0.318128271,0.318128271,65.99777672,0,0,0,0,0,0,0,8400000,0,3784450,62.0329446,0.425712281
11/3/2019 19:00,56,49,42.2831,55.7956,46.0567,0,0,0,0,0,0,0.355665116,0.280370219,0.280370219,0,0,0,0,67.54824,0,0,0,0,0,0,0,0.326814013,0.326814013,0.326814013,0,0,0,0,67.55957,0,0,0,0,0,0,0,0.397570416,0.397570416,0.397570416,0,0,0,0,82.7608,0,0,0,3683640,0,0,0,0.247154,0,0.213366502,0.320738805,0.320738805,65.49711524,0,0,0,0,0,0,0,8400000,0,3683640,66.8839743,0.439311644
11/3/2019 20:00,55,49,43.6138,54.8964,46.1654,0,0,0,0,0,0,0.345965885,0.271501636,0.271501636,0,0,0,0,59.00596,0,0,0,0,0,0,0,0.315381021,0.315381021,0.315381021,0,0,0,0,58.8162,0,0,0,0,0,0,0,0.380438831,0.380438831,0.380438831,0,0,0,0,73.7797,0,0,0,2418680,0,0,0,0.162235,0,0.234194538,0.308967075,0.308967075,47.20347043,0,0,0,0,0,0,0,8400000,0,2418680,58.228038,0.549760483
11/3/2019 21:00,53,48,43.1768,54.6222,46.5594,0,0,0,0,0,0,0.34026399,0.266457598,0.266457598,0,0,0,0,53.26413,0,0,0,0,0,0,0,0.309014936,0.309014936,0.309014936,0,0,0,0,53.2338,0,0,0,0,0,0,0,0.368611838,0.368611838,0.368611838,0,0,0,0,60.91943,0,0,0,2312110,0,0,0,0.15495,0,0.233313252,0.304461562,0.304461562,44.95382518,0,0,0,0,0,0,0,8400000,0,2312110,52.701462,0.553283789
11/3/2019 22:00,53,48,43.1768,53.6998,46.5594,0,0,0,0,0,0,0.331145859,0.25807932,0.25807932,0,0,0,0,56.62076,0,0,0,0,0,0,0,0.298109006,0.298109006,0.298109006,0,0,0,0,56.56485,0,0,0,0,0,0,0,0.351773274,0.351773274,0.351773274,0,0,0,0,69.362,0,0,0,2340350,0,0,0,0.156842,0,0.223037364,0.293326161,0.293326161,43.49879116,0,0,0,0,0,0,0,8400000,0,2340350,106.4871912,0.546006492
11/3/2019 23:00,51,47,43.1768,53.6179,46.9567,0,0,0,0,0,0,0.328514152,0.255857303,0.255857303,0,0,0,0,53.345,0,0,0,0,0,0,0,0.295401004,0.295401004,0.295401004,0,0,0,0,53.33105,0,0,0,0,0,0,0,0.346884645,0.346884645,0.346884645,0,0,0,0,61.0724,0,0,0,2311650,0,0,0,0.154808,0,0.222044097,0.291123479,0.291123479,42.77401974,0,0,0,0,0,0,0,8400000,0,2311650,104.3958197,0.541928855
11/4/2019 0:00,51,47,43.0917,52.7041,46.9486,0,0,0,0,0,0,0.320125039,0.248155659,0.248155659,0,0,0,0,55.7182,0,0,0,0,0,0,0,0.285306547,0.285306547,0.285306547,0,0,0,0,55.64839,0,0,0,0,0,0,0,0.26984125,0.26984125,0.26984125,0,0,0,0,68.0262,0,0,0,2196830,0,0,0,0.147121,0,0.215957249,0.28064206,0.28064206,39.53511361,0,0,0,0,0,0,0,8400000,0,2196830,101.8071236,0.556112891
11/4/2019 1:00,50,46,42.1984,52.6041,47.1486,0,0,0,0,0,0,0.317954081,0.246259045,0.246259045,0,0,0,0,52.443,0,0,0,0,0,0,0,0.282924441,0.282924441,0.282924441,0,0,0,0,52.4288,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,59.79962,0,0,0,2181770,0,0,0,0.146069,0,0.214898788,0.278890597,0.278890597,39.07164401,0,0,0,0,0,0,0,8400000,0,2181770,99.95826401,0.549782593
11/4/2019 2:00,50,46,42.1984,52.5997,47.1459,0,0,0,0,0,0,0.317862425,0.2461741,0.2461741,0,0,0,0,52.15736,0,0,0,0,0,0,0,0.282816765,0.282816765,0.282816765,0,0,0,0,52.15063,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,59.265,0,0,0,2167420,0,0,0,0.145109,0,0.215222741,0.278846535,0.278846535,38.87317275,0,0,0,0,0,0,0,8400000,0,2167420,99.59998275,0.551438943
11/4/2019 3:00,50,46,42.1984,52.596,47.1459,0,0,0,0,0,0,0.317824308,0.246139161,0.246139161,0,0,0,0,52.13539,0,0,0,0,0,0,0,0.282772072,0.282772072,0.282772072,0,0,0,0,52.13037,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,59.21719,0,0,0,2167280,0,0,0,0.145099,0,0.215205056,0.278821648,0.278821648,38.86746788,0,0,0,0,0,0,0,8400000,0,2167280,99.58911788,0.551414406
11/4/2019 4:00,50,47,44.383,53.5668,47.1459,0,0,0,0,0,0,0.327004261,0.254559197,0.254559197,0,0,0,0,51.203,0,0,0,0,0,0,0,0.293816127,0.293816127,0.293816127,0,0,0,0,51.20758,0,0,0,0,0,0,0,0.344196976,0.344196976,0.344196976,0,0,0,0,57.08959,0,0,0,2138580,0,0,0,0.143178,0,0.225614673,0.29001082,0.29001082,40.20791896,0,0,0,0,0,0,0,8400000,0,2138580,100.409669,0.56341873
11/4/2019 5:00,50,47,44.2969,53.5864,47.1432,0,0,0,0,0,0,0.327322521,0.254851362,0.254851362,0,0,0,0,51.54579,0,0,0,0,0,0,0,0.29416995,0.29416995,0.29416995,0,0,0,0,51.54359,0,0,0,0,0,0,0,0.344874666,0.344874666,0.344874666,0,0,0,0,58.09939,0,0,0,2138440,0,0,0,0.143169,0,0.225775733,0.290192637,0.290192637,40.23398829,0,0,0,0,0,0,0,8400000,0,2138440,100.6899983,0.565028703
11/4/2019 6:00,50,47,44.2969,53.5811,47.1432,0,0,0,0,0,0,0.327342149,0.254868442,0.254868442,0,0,0,0,51.34943,0,0,0,0,0,0,0,0.294189066,0.294189066,0.294189066,0,0,0,0,51.34279,0,0,0,0,0,0,0,0.344912822,0.344912822,0.344912822,0,0,0,0,57.80081,0,0,0,2109740,0,0,0,0.141248,0,0.226533264,0.290202119,0.290202119,39.82719065,0,0,0,0,0,0,0,8400000,0,2109740,100.1226007,0.569487808
11/4/2019 7:00,50,47,44.2969,53.581,47.1996,0,0,0,0,0,0,0.327056301,0.25463662,0.25463662,0,0,0,0,59.54153,0,0,0,0,0,0,0,0.293911142,0.293911142,0.293911142,0,0,0,0,59.62364,0,0,0,0,0,0,0,0.344525073,0.344525073,0.344525073,0,0,0,0,70.5722,0,0,0,3057170,0,0,0,0.204661,0,0.203250686,0.289959325,0.289959325,51.78099158,0,0,0,0,0,0,0,8400000,0,3057170,59.0274036,0.461771147
11/4/2019 8:00,51,48,45.1272,54.6677,47.0428,0,0,0,0,0,0,0.339439244,0.265926323,0.265926323,0,0,0,0,61.50766,0,0,0,0,0,0,0,0.308551193,0.308551193,0.308551193,0,0,0,0,61.58356,0,0,0,0,0,0,0,0.3687206,0.3687206,0.3687206,0,0,0,0,73.4736,0,0,0,3277370,0,0,0,0.219459,0,0.20935178,0.303714241,0.303714241,57.17693689,0,0,0,0,0,0,0,8400000,0,3277370,60.9677244,0.453893434
11/4/2019 9:00,51,48,45.1272,54.7705,47.0458,0,0,0,0,0,0,0.340284272,0.266709203,0.266709203,0,0,0,0,64.51504,0,0,0,0,0,0,0,0.309540103,0.309540103,0.309540103,0,0,0,0,64.5328,0,0,0,0,0,0,0,0.370655743,0.370655743,0.370655743,0,0,0,0,78.4753,0,0,0,3436520,0,0,0,0.230112,0,0.206262211,0.304261447,0.304261447,59.06868448,0,0,0,0,0,0,0,8400000,0,3436520,63.887472,0.444246684
11/4/2019 10:00,52,49,46.3307,55.7461,46.8592,0,0,0,0,0,0,0.351410619,0.276857593,0.276857593,0,0,0,0,65.39244,0,0,0,0,0,0,0,0.322602851,0.322602851,0.322602851,0,0,0,0,65.4566,0,0,0,0,0,0,0,0.391564952,0.391564952,0.391564952,0,0,0,0,79.2944,0,0,0,3624260,0,0,0,0.242756,0,0.212383336,0.317250633,0.317250633,64.14436897,0,0,0,0,0,0,0,8400000,0,3624260,64.802034,0.440228016
11/4/2019 11:00,52,49,46.3307,55.7877,46.8647,0,0,0,0,0,0,0.352153273,0.277543545,0.277543545,0,0,0,0,67.38497,0,0,0,0,0,0,0,0.323464568,0.323464568,0.323464568,0,0,0,0,67.38621,0,0,0,0,0,0,0,0.393199107,0.393199107,0.393199107,0,0,0,0,82.612,0,0,0,3668290,0,0,0,0.245704,0,0.211811602,0.317738526,0.317738526,64.74886522,0,0,0,0,0,0,0,8400000,0,3668290,66.7123479,0.438590205
11/4/2019 12:00,53,50,47.4877,56.7665,46.6889,0,0,0,0,0,0,0.363518503,0.287930226,0.287930226,0,0,0,0,73.02123,0,0,0,0,0,0,0,0.336767553,0.336767553,0.336767553,0,0,0,0,73.07964,0,0,0,0,0,0,0,0.414351418,0.414351418,0.414351418,0,0,0,0,90.503,0,0,0,4028200,0,0,0,0.269896,0,0.21441903,0.331017276,0.331017276,71.97689474,0,0,0,0,0,0,0,8400000,0,4028200,72.3488436,0.426629864
11/4/2019 13:00,53,50,47.4877,56.824,46.7213,0,0,0,0,0,0,0.364839011,0.289164242,0.289164242,0,0,0,0,70.19093,0,0,0,0,0,0,0,0.338336352,0.338336352,0.338336352,0,0,0,0,70.18217,0,0,0,0,0,0,0,0.417362793,0.417362793,0.417362793,0,0,0,0,74.92059,0,0,0,4476280,0,0,0,0.2999,0,0.205921934,0.331661171,0.331661171,76.81368628,0,0,0,0,0,0,0,8400000,0,4476280,69.4803483,0.405903499
11/4/2019 14:00,53,49,45.4469,55.9062,46.7242,0,0,0,0,0,0,0.348361766,0.273984111,0.273984111,0,0,0,0,71.86093,0,0,0,0,0,0,0,0.318800159,0.318800159,0.318800159,0,0,0,0,71.84538,0,0,0,0,0,0,0,0.383926412,0.383926412,0.383926412,0,0,0,0,78.39675,0,0,0,4565000,0,0,0,0.30584,0,0.195255864,0.319668743,0.319668743,74.27858512,0,0,0,0,0,0,0,8400000,0,4565000,71.1269262,0.394108561
11/4/2019 15:00,53,50,47.3999,56.8665,46.7082,0,0,0,0,0,0,0.35888084,0.283665697,0.283665697,0,0,0,0,68.45897,0,0,0,0,0,0,0,0.331293075,0.331293075,0.331293075,0,0,0,0,68.45963,0,0,0,0,0,0,0,0.403876195,0.403876195,0.403876195,0,0,0,0,71.39645,0,0,0,4334970,0,0,0,0.290438,0,0.209168616,0.332311311,0.332311311,75.56163977,0,0,0,0,0,0,0,8400000,0,4334970,67.7750337,0.412895397
11/4/2019 16:00,54,50,46.6339,56.8549,46.5214,0,0,0,0,0,0,0.359404466,0.284054006,0.284054006,0,0,0,0,71.02676,0,0,0,0,0,0,0,0.331711149,0.331711149,0.331711149,0,0,0,0,71.01997,0,0,0,0,0,0,0,0.404202632,0.404202632,0.404202632,0,0,0,0,75.96634,0,0,0,4549850,0,0,0,0.304946,0,0.20527059,0.332832704,0.332832704,77.82919935,0,0,0,0,0,0,0,8400000,0,4549850,70.3097703,0.403204983
11/4/2019 17:00,53,51,49.2335,57.8472,46.7377,0,0,0,0,0,0,0.370048792,0.293969222,0.293969222,0,0,0,0,69.15446,0,0,0,0,0,0,0,0.344493313,0.344493313,0.344493313,0,0,0,0,69.15518,0,0,0,0,0,0,0,0.42504628,0.42504628,0.42504628,0,0,0,0,72.01595,0,0,0,4406890,0,0,0,0.295253,0,0.217819608,0.345548398,0.345548398,79.9922545,0,0,0,0,0,0,0,8400000,0,4406890,68.4636282,0.418882244
11/4/2019 18:00,52,50,48.5134,56.9137,46.919,0,0,0,0,0,0,0.358200147,0.283143774,0.283143774,0,0,0,0,70.60585,0,0,0,0,0,0,0,0.330667611,0.330667611,0.330667611,0,0,0,0,70.59338,0,0,0,0,0,0,0,0.403194957,0.403194957,0.403194957,0,0,0,0,75.6484,0,0,0,4492760,0,0,0,0.300898,0,0.205777968,0.331723544,0.331723544,77.04258531,0,0,0,0,0,0,0,8400000,0,4492760,69.8874462,0.405902106
11/4/2019 19:00,53,51,49.2335,57.8408,46.7135,0,0,0,0,0,0,0.369953591,0.29388136,0.29388136,0,0,0,0,69.17795,0,0,0,0,0,0,0,0.344379685,0.344379685,0.344379685,0,0,0,0,69.17795,0,0,0,0,0,0,0,0.424828369,0.424828369,0.424828369,0,0,0,0,72.35558,0,0,0,4435450,0,0,0,0.297166,0,0.217183258,0.3454664,0.3454664,80.27545684,0,0,0,0,0,0,0,8400000,0,4435450,68.4861705,0.417550427
11/4/2019 20:00,52,50,48.1468,56.8793,46.8946,0,0,0,0,0,0,0.358336608,0.283257794,0.283257794,0,0,0,0,77.32339,0,0,0,0,0,0,0,0.33080578,0.33080578,0.33080578,0,0,0,0,77.28924,0,0,0,0,0,0,0,0.403400101,0.403400101,0.403400101,0,0,0,0,97.2548,0,0,0,4147140,0,0,0,0.277761,0,0.212719139,0.331847575,0.331847575,73.51467075,0,0,0,0,0,0,0,8400000,0,4147140,76.5163476,0.422934506
11/4/2019 21:00,52,50,48.5134,56.8316,46.7603,0,0,0,0,0,0,0.364845126,0.289196777,0.289196777,0,0,0,0,53.41722,0,0,0,0,0,0,0,0.338406925,0.338406925,0.338406925,0,0,0,0,53.34341,0,0,0,0,0,0,0,0.417561388,0.417561388,0.417561388,0,0,0,0,60.90641,0,0,0,2349340,0,0,0,0.157385,0,0.255817002,0.331672722,0.331672722,50.08342637,0,0,0,0,0,0,0,8400000,0,2349340,52.8099759,0.571238985
11/4/2019 22:00,53,50,47.3999,56.5923,46.5513,0,0,0,0,0,0,0.361433209,0.285944694,0.285944694,0,0,0,0,51.76503,0,0,0,0,0,0,0,0.334140093,0.334140093,0.334140093,0,0,0,0,51.74077,0,0,0,0,0,0,0,0.409082732,0.409082732,0.409082732,0,0,0,0,58.18712,0,0,0,2239940,0,0,0,0.150116,0,0.256908234,0.329522255,0.329522255,47.9549192,0,0,0,0,0,0,0,8400000,0,2239940,108.6917292,0.582292718
11/4/2019 23:00,53,50,47.3999,56.5728,46.5486,0,0,0,0,0,0,0.361021915,0.285563475,0.285563475,0,0,0,0,51.35219,0,0,0,0,0,0,0,0.333658931,0.333658931,0.333658931,0,0,0,0,51.34576,0,0,0,0,0,0,0,0.408095633,0.408095633,0.408095633,0,0,0,0,56.83098,0,0,0,2167570,0,0,0,0.145267,0,0.258742515,0.329292957,0.329292957,46.73687609,0,0,0,0,0,0,0,8400000,0,2167570,107.0296661,0.592532649
11/5/2019 0:00,53,50,47.3118,56.5651,46.5406,0,0,0,0,0,0,0.360847238,0.285399387,0.285399387,0,0,0,0,50.93179,0,0,0,0,0,0,0,0.333448926,0.333448926,0.333448926,0,0,0,0,50.92526,0,0,0,0,0,0,0,0.40766851,0.40766851,0.40766851,0,0,0,0,55.76085,0,0,0,2081190,0,0,0,0.139479,0,0.261099399,0.329182336,0.329182336,45.28312144,0,0,0,0,0,0,0,8400000,0,2081190,105.0583814,0.605759482
11/5/2019 1:00,53,50,47.3999,56.5488,46.5378,0,0,0,0,0,0,0.360637928,0.285204393,0.285204393,0,0,0,0,50.48562,0,0,0,0,0,0,0,0.333195952,0.333195952,0.333195952,0,0,0,0,50.47946,0,0,0,0,0,0,0,0.40716845,0.40716845,0.40716845,0,0,0,0,55.01781,0,0,0,2023370,0,0,0,0.135605,0,0.262633936,0.329041342,0.329041342,44.28380229,0,0,0,0,0,0,0,8400000,0,2023370,103.7706223,0.615432406
11/5/2019 2:00,53,50,47.3999,56.543,46.5378,0,0,0,0,0,0,0.360481742,0.285060414,0.285060414,0,0,0,0,50.46785,0,0,0,0,0,0,0,0.333012503,0.333012503,0.333012503,0,0,0,0,50.46284,0,0,0,0,0,0,0,0.406809989,0.406809989,0.406809989,0,0,0,0,54.90761,0,0,0,2023080,0,0,0,0.135586,0,0.262548428,0.328934849,0.328934849,44.26303954,0,0,0,0,0,0,0,8400000,0,2023080,103.7306295,0.615283407
11/5/2019 3:00,54,51,48.5134,57.5146,46.3378,0,0,0,0,0,0,0.372104635,0.295678297,0.295678297,0,0,0,0,50.25485,0,0,0,0,0,0,0,0.346571586,0.346571586,0.346571586,0,0,0,0,50.26086,0,0,0,0,0,0,0,0.428133368,0.428133368,0.428133368,0,0,0,0,53.60984,0,0,0,2037430,0,0,0,0.136607,0,0.274137684,0.342673049,0.342673049,46.54469512,0,0,0,0,0,0,0,8400000,0,2037430,105.5595251,0.62172163
11/5/2019 4:00,54,50,46.6339,56.564,46.3378,0,0,0,0,0,0,0.361715234,0.28609579,0.28609579,0,0,0,0,50.90222,0,0,0,0,0,0,0,0.334241228,0.334241228,0.334241228,0,0,0,0,50.88928,0,0,0,0,0,0,0,0.408655796,0.408655796,0.408655796,0,0,0,0,56.10962,0,0,0,2051770,0,0,0,0.137568,0,0.262504638,0.329920057,0.329920057,44.88326175,0,0,0,0,0,0,0,8400000,0,2051770,104.7141018,0.612431813
11/5/2019 5:00,54,49,44.6285,55.5721,46.3378,0,0,0,0,0,0,0.350906371,0.276136832,0.276136832,0,0,0,0,50.84602,0,0,0,0,0,0,0,0.321423614,0.321423614,0.321423614,0,0,0,0,50.83088,0,0,0,0,0,0,0,0.388031836,0.388031836,0.388031836,0,0,0,0,56.53483,0,0,0,2023220,0,0,0,0.135654,0,0.252088294,0.31712809,0.31712809,42.50250648,0,0,0,0,0,0,0,8400000,0,2023220,102.3047265,0.606783601
11/5/2019 6:00,52,48,44.2107,54.5813,46.7378,0,0,0,0,0,0,0.338905209,0.265296486,0.265296486,0,0,0,0,50.86578,0,0,0,0,0,0,0,0.307557773,0.307557773,0.307557773,0,0,0,0,50.85028,0,0,0,0,0,0,0,0.366132586,0.366132586,0.366132586,0,0,0,0,56.89063,0,0,0,1994380,0,0,0,0.133611,0,0.240987939,0.30338363,0.30338363,40.05179373,0,0,0,0,0,0,0,8400000,0,1994380,99.92723373,0.601252923
11/5/2019 7:00,51,47,43.3569,53.586,46.9968,0,0,0,0,0,0,0.327877304,0.255296198,0.255296198,0,0,0,0,60.1222,0,0,0,0,0,0,0,0.294660442,0.294660442,0.294660442,0,0,0,0,60.16124,0,0,0,0,0,0,0,0.345508315,0.345508315,0.345508315,0,0,0,0,71.646,0,0,0,3042390,0,0,0,0.203729,0,0.204025802,0.290607047,0.290607047,51.72717165,0,0,0,0,0,0,0,8400000,0,3042390,59.5596276,0.464317323
11/5/2019 8:00,52,47,42.0282,53.6898,46.8401,0,0,0,0,0,0,0.330447922,0.257567442,0.257567442,0,0,0,0,62.98564,0,0,0,0,0,0,0,0.297585047,0.297585047,0.297585047,0,0,0,0,63.01356,0,0,0,0,0,0,0,0.350713919,0.350713919,0.350713919,0,0,0,0,76.324,0,0,0,3277370,0,0,0,0.21953,0,0.200340835,0.292638962,0.292638962,54.71592014,0,0,0,0,0,0,0,8400000,0,3277370,62.3834244,0.446385962
11/5/2019 9:00,54,49,44.715,55.7201,46.4672,0,0,0,0,0,0,0.352205024,0.27738759,0.27738759,0,0,0,0,64.01737,0,0,0,0,0,0,0,0.323167046,0.323167046,0.323167046,0,0,0,0,64.14384,0,0,0,0,0,0,0,0.391676918,0.391676918,0.391676918,0,0,0,0,76.8935,0,0,0,3608990,0,0,0,0.24192,0,0.213196401,0.318142642,0.318142642,64.11863997,0,0,0,0,0,0,0,8400000,0,3608990,63.5024016,0.440937514
11/5/2019 10:00,58,50,42.5632,56.7735,45.7211,0,0,0,0,0,0,0.367241841,0.29084963,0.29084963,0,0,0,0,68.83188,0,0,0,0,0,0,0,0.340163994,0.340163994,0.340163994,0,0,0,0,68.83058,0,0,0,0,0,0,0,0.418340203,0.418340203,0.418340203,0,0,0,0,72.29741,0,0,0,4387520,0,0,0,0.294671,0,0.209100281,0.334508493,0.334508493,76.45263877,0,0,0,0,0,0,0,8400000,0,4387520,68.1422742,0.410218462
11/5/2019 11:00,60,52,45.1272,58.8209,45.3672,0,0,0,0,0,0,0.387142469,0.309024798,0.309024798,0,0,0,0,77.06635,0,0,0,0,0,0,0,0.363230475,0.363230475,0.363230475,0,0,0,0,77.06899,0,0,0,0,0,0,0,0.452952865,0.452952865,0.452952865,0,0,0,0,83.29068,0,0,0,5054280,0,0,0,0.33983,0,0.218340739,0.364324838,0.364324838,91.96293571,0,0,0,0,0,0,0,8400000,0,5054280,76.2983001,0.403933512
11/5/2019 12:00,60,53,47.3999,59.8831,45.4455,0,0,0,0,0,0,0.400367372,0.321301206,0.321301206,0,0,0,0,96.82098,0,0,0,0,0,0,0,0.378821161,0.378821161,0.378821161,0,0,0,0,96.84958,0,0,0,0,0,0,0,0.478378189,0.478378189,0.478378189,0,0,0,0,111.3302,0,0,0,6242540,0,0,0,0.419607,0,0.210014898,0.379623631,0.379623631,109.2522002,0,0,0,0,0,0,0,8400000,0,6242540,95.8810842,0.386209409
11/5/2019 13:00,61,54,48.5134,60.9983,45.3216,0,0,0,0,0,0,0.415872422,0.335588824,0.335588824,0,0,0,0,123.71231,0,0,0,0,0,0,0,0.396811455,0.396811455,0.396811455,0,0,0,0,123.75159,0,0,0,0,0,0,0,0.507549122,0.507549122,0.507549122,0,0,0,0,145.447,0,0,0,7422720,0,0,0,0.499135,0,0.207525962,0.396986072,0.396986072,128.3672589,0,0,0,0,0,0,0,8400000,0,7422720,122.5140741,0.39560133
11/5/2019 14:00,61,54,48.5134,61.1611,45.3282,0,0,0,0,0,0,0.418160941,0.337713688,0.337713688,0,0,0,0,126.4022,0,0,0,0,0,0,0,0.399472958,0.399472958,0.399472958,0,0,0,0,126.3961,0,0,0,0,0,0,0,0.512574839,0.512574839,0.512574839,0,0,0,0,149.3968,0,0,0,7501220,0,0,0,0.504402,0,0.208463722,0.399564104,0.399564104,130.3110202,0,0,0,0,0,0,0,8400000,0,7501220,125.132139,0.398645586
11/5/2019 15:00,62,55,49.5872,62.1378,45.0961,0,0,0,0,0,0,0.432652326,0.35101328,0.35101328,0,0,0,0,112.738,0,0,0,0,0,0,0,0.416109227,0.416109227,0.416109227,0,0,0,0,112.75653,0,0,0,0,0,0,0,0.538546953,0.538546953,0.538546953,0,0,0,0,130.4442,0,0,0,7022440,0,0,0,0.472597,0,0.224470695,0.416229613,0.416229613,131.3609988,0,0,0,0,0,0,0,8400000,0,7022440,111.6289647,0.405594817
11/5/2019 16:00,60,53,47.3999,60.1583,45.4419,0,0,0,0,0,0,0.404501354,0.325129368,0.325129368,0,0,0,0,98.90099,0,0,0,0,0,0,0,0.383613916,0.383613916,0.383613916,0,0,0,0,98.82234,0,0,0,0,0,0,0,0.487505713,0.487505713,0.487505713,0,0,0,0,115.0224,0,0,0,6252540,0,0,0,0.420274,0,0.212654032,0.383632095,0.383632095,110.8023199,0,0,0,0,0,0,0,8400000,0,6252540,97.8341166,0.392345651
11/5/2019 17:00,57,53,49.9368,60.0206,46.0303,0,0,0,0,0,0,0.400069493,0.321356418,0.321356418,0,0,0,0,94.56581,0,0,0,0,0,0,0,0.379056606,0.379056606,0.379056606,0,0,0,0,94.54996,0,0,0,0,0,0,0,0.480493921,0.480493921,0.480493921,0,0,0,0,108.7358,0,0,0,6089940,0,0,0,0.408636,0,0.212406926,0.379166033,0.379166033,107.7954527,0,0,0,0,0,0,0,8400000,0,6089940,93.6044604,0.389376472
11/5/2019 18:00,56,52,48.8756,59.0261,46.1979,0,0,0,0,0,0,0.38696733,0.309328761,0.309328761,0,0,0,0,86.68104,0,0,0,0,0,0,0,0.363856729,0.363856729,0.363856729,0,0,0,0,86.64161,0,0,0,0,0,0,0,0.456472115,0.456472115,0.456472115,0,0,0,0,99.4233,0,0,0,5655260,0,0,0,0.379308,0,0.208456498,0.363937816,0.363937816,98.23964145,0,0,0,0,0,0,0,8400000,0,5655260,85.7751939,0.388333767
11/5/2019 19:00,56,52,48.9641,58.9533,46.168,0,0,0,0,0,0,0.386152111,0.308559092,0.308559092,0,0,0,0,79.98341,0,0,0,0,0,0,0,0.362883855,0.362883855,0.362883855,0,0,0,0,79.97435,0,0,0,0,0,0,0,0.454543999,0.454543999,0.454543999,0,0,0,0,88.49534,0,0,0,5234170,0,0,0,0.351091,0,0.214973788,0.363219794,0.363219794,93.76744612,0,0,0,0,0,0,0,8400000,0,5234170,79.1746065,0.398304173
11/5/2019 20:00,56,52,48.9641,58.9127,46.1676,0,0,0,0,0,0,0.385422922,0.307883864,0.307883864,0,0,0,0,79.43641,0,0,0,0,0,0,0,0.362026617,0.362026617,0.362026617,0,0,0,0,79.42773,0,0,0,0,0,0,0,0.452889293,0.452889293,0.452889293,0,0,0,0,87.76753,0,0,0,5203170,0,0,0,0.349013,0,0.215101303,0.362647032,0.362647032,93.26738736,0,0,0,0,0,0,0,8400000,0,5203170,78.6334527,0.398930338
11/5/2019 21:00,55,51,47.8636,57.9431,46.1637,0,0,0,0,0,0,0.373774339,0.297127738,0.297127738,0,0,0,0,53.82985,0,0,0,0,0,0,0,0.348313287,0.348313287,0.348313287,0,0,0,0,53.71922,0,0,0,0,0,0,0,0.431021832,0.431021832,0.431021832,0,0,0,0,61.56199,0,0,0,2368820,0,0,0,0.158891,0,0.26986685,0.34891576,0.34891576,53.27216604,0,0,0,0,0,0,0,8400000,0,2368820,53.1820278,0.584810392
11/5/2019 22:00,55,52,49.676,58.5606,46.1514,0,0,0,0,0,0,0.38556312,0.308011296,0.308011296,0,0,0,0,51.3828,0,0,0,0,0,0,0,0.362221617,0.362221617,0.362221617,0,0,0,0,51.38493,0,0,0,0,0,0,0,0.45325115,0.45325115,0.45325115,0,0,0,0,55.74951,0,0,0,2254480,0,0,0,0.151226,0,0.280969683,0.357891487,0.357891487,52.78671086,0,0,0,0,0,0,0,8400000,0,2254480,113.1483909,0.60225892
11/5/2019 23:00,54,51,48.6017,57.5797,46.3486,0,0,0,0,0,0,0.373569737,0.297036934,0.297036934,0,0,0,0,51.49764,0,0,0,0,0,0,0,0.348245589,0.348245589,0.348245589,0,0,0,0,51.48402,0,0,0,0,0,0,0,0.43137314,0.43137314,0.43137314,0,0,0,0,57.32688,0,0,0,2182060,0,0,0,0.1463,0,0.270695897,0.343571647,0.343571647,49.22289066,0,0,0,0,0,0,0,8400000,0,2182060,109.8331407,0.604015329
11/6/2019 0:00,53,50,47.4877,56.5825,46.5432,0,0,0,0,0,0,0.361328017,0.285843636,0.285843636,0,0,0,0,51.19178,0,0,0,0,0,0,0,0.333984983,0.333984983,0.333984983,0,0,0,0,51.18561,0,0,0,0,0,0,0,0.408702555,0.408702555,0.408702555,0,0,0,0,56.99962,0,0,0,2095680,0,0,0,0.14045,0,0.260927592,0.329458153,0.329458153,45.56839459,0,0,0,0,0,0,0,8400000,0,2095680,105.7425246,0.605488574
11/6/2019 1:00,51,49,47.4877,55.5812,46.9378,0,0,0,0,0,0,0.348772368,0.274473536,0.274473536,0,0,0,0,50.96259,0,0,0,0,0,0,0,0.319501379,0.319501379,0.319501379,0,0,0,0,50.94645,0,0,0,0,0,0,0,0.385823199,0.385823199,0.385823199,0,0,0,0,56.74201,0,0,0,2023500,0,0,0,0.135516,0,0.250596073,0.315170196,0.315170196,42.25676283,0,0,0,0,0,0,0,8400000,0,2023500,102.1594128,0.605837882
11/6/2019 2:00,51,49,47.107,55.5481,46.9378,0,0,0,0,0,0,0.348154183,0.273904408,0.273904408,0,0,0,0,50.82125,0,0,0,0,0,0,0,0.318799258,0.318799258,0.318799258,0,0,0,0,50.81603,0,0,0,0,0,0,0,0.384469104,0.384469104,0.384469104,0,0,0,0,55.80204,0,0,0,2051920,0,0,0,0.137418,0,0.249471067,0.314791346,0.314791346,42.65788927,0,0,0,0,0,0,0,8400000,0,2051920,102.3424793,0.598517365
11/6/2019 3:00,51,49,47.107,55.5515,46.9378,0,0,0,0,0,0,0.348200444,0.273946996,0.273946996,0,0,0,0,50.8194,0,0,0,0,0,0,0,0.318856757,0.318856757,0.318856757,0,0,0,0,50.8146,0,0,0,0,0,0,0,0.384570616,0.384570616,0.384570616,0,0,0,0,55.78201,0,0,0,2051920,0,0,0,0.137418,0,0.249507588,0.314833036,0.314833036,42.66413417,0,0,0,0,0,0,0,8400000,0,2051920,102.3479642,0.598549442
11/6/2019 4:00,50,49,48.2349,55.5516,47.1378,0,0,0,0,0,0,0.347479861,0.273380364,0.273380364,0,0,0,0,50.80465,0,0,0,0,0,0,0,0.318197483,0.318197483,0.318197483,0,0,0,0,50.79961,0,0,0,0,0,0,0,0.3837803,0.3837803,0.3837803,0,0,0,0,55.68143,0,0,0,2037570,0,0,0,0.136417,0,0.249405728,0.31417978,0.31417978,42.34846916,0,0,0,0,0,0,0,8400000,0,2037570,101.9934892,0.600677214
11/6/2019 5:00,51,49,47.107,55.5494,46.9378,0,0,0,0,0,0,0.348164941,0.273914312,0.273914312,0,0,0,0,50.83097,0,0,0,0,0,0,0,0.31881459,0.31881459,0.31881459,0,0,0,0,50.82662,0,0,0,0,0,0,0,0.384489819,0.384489819,0.384489819,0,0,0,0,55.86403,0,0,0,2066270,0,0,0,0.138379,0,0.249085121,0.314806505,0.314806505,42.88975949,0,0,0,0,0,0,0,8400000,0,2066270,102.6071795,0.595897997
11/6/2019 6:00,50,48,46.3307,54.5825,47.1378,0,0,0,0,0,0,0.337560908,0.264254751,0.264254751,0,0,0,0,51.06179,0,0,0,0,0,0,0,0.306363585,0.306363585,0.306363585,0,0,0,0,51.02021,0,0,0,0,0,0,0,0.364776539,0.364776539,0.364776539,0,0,0,0,57.33202,0,0,0,2037570,0,0,0,0.136417,0,0.238890454,0.302173709,0.302173709,40.56300179,0,0,0,0,0,0,0,8400000,0,2037570,100.6370618,0.592688713
11/6/2019 7:00,49,47,45.1272,53.5878,47.1968,0,0,0,0,0,0,0.327308944,0.254867624,0.254867624,0,0,0,0,59.96662,0,0,0,0,0,0,0,0.294179576,0.294179576,0.294179576,0,0,0,0,60.00044,0,0,0,0,0,0,0,0.345040915,0.345040915,0.345040915,0,0,0,0,71.4618,0,0,0,3028150,0,0,0,0.202719,0,0.20400828,0.290083688,0.290083688,51.48063941,0,0,0,0,0,0,0,8400000,0,3028150,59.4004356,0.464994479
11/6/2019 8:00,53,51,49.3222,57.5774,46.6616,0,0,0,0,0,0,0.37220125,0.295923207,0.295923207,0,0,0,0,60.11852,0,0,0,0,0,0,0,0.347075002,0.347075002,0.347075002,0,0,0,0,60.31422,0,0,0,0,0,0,0,0.429887025,0.429887025,0.429887025,0,0,0,0,69.6368,0,0,0,3535910,0,0,0,0.236928,0,0.234517862,0.342636042,0.342636042,69.1028379,0,0,0,0,0,0,0,8400000,0,3535910,59.7110778,0.462711442
11/6/2019 9:00,56,54,52.3676,60.6787,46.1291,0,0,0,0,0,0,0.412861876,0.33323668,0.33323668,0,0,0,0,70.77962,0,0,0,0,0,0,0,0.394157393,0.394157393,0.394157393,0,0,0,0,70.94201,0,0,0,0,0,0,0,0.504662592,0.504662592,0.504662592,0,0,0,0,84.4826,0,0,0,4199960,0,0,0,0.281772,0,0.255187722,0.388736931,0.388736931,89.31485219,0,0,0,0,0,0,0,8400000,0,4199960,70.2325899,0.458690118
11/6/2019 10:00,60,54,49.3222,60.8251,45.3807,0,0,0,0,0,0,0.419732741,0.339191311,0.339191311,0,0,0,0,78.80797,0,0,0,0,0,0,0,0.401349082,0.401349082,0.401349082,0,0,0,0,78.79935,0,0,0,0,0,0,0,0.516144876,0.516144876,0.516144876,0,0,0,0,85.09262,0,0,0,5197540,0,0,0,0.349453,0,0.237385772,0.393784598,0.393784598,102.8185039,0,0,0,0,0,0,0,8400000,0,5197540,78.0113565,0.419669853
11/6/2019 11:00,63,54,46.7214,60.8992,44.859,0,0,0,0,0,0,0.416604386,0.335991014,0.335991014,0,0,0,0,101.05163,0,0,0,0,0,0,0,0.397150355,0.397150355,0.397150355,0,0,0,0,101.03095,0,0,0,0,0,0,0,0.506870688,0.506870688,0.506870688,0,0,0,0,116.7552,0,0,0,6459850,0,0,0,0.435135,0,0.218909235,0.397713115,0.397713115,117.8434019,0,0,0,0,0,0,0,8400000,0,6459850,100.0206405,0.395680436
11/6/2019 12:00,65,56,49.2335,62.9797,44.6104,0,0,0,0,0,0,0.446918974,0.363961617,0.363961617,0,0,0,0,141.41286,0,0,0,0,0,0,0,0.432181654,0.432181654,0.432181654,0,0,0,0,141.40521,0,0,0,0,0,0,0,0.562424628,0.562424628,0.562424628,0,0,0,0,153.6034,0,0,0,8748530,0,0,0,0.589881,0,0.219730427,0.432392122,0.432392122,160.1931857,0,0,0,0,0,0,0,8400000,0,8748530,139.9911579,0.40430816
11/6/2019 13:00,66,55,46.2435,61.9232,44.4482,9339080,0,0,0.874449,0,0,0.208205762,0.351196845,0.351196845,162.0375221,0,0,9339080,321.1049721,0.412595209,9329980,0,0,0.663794,0,0,0.2072738,0.416128593,0.416128593,161.1550343,0,0,9329980,315.2313943,0.405443177,9329980,0,0,0.663794,0,0,0.172277619,0.536709278,0.536709278,133.9455617,0,0,9329980,309.3886617,0.397928392,0,0,9329990,0,0,0,0.629513,0,0.207685776,0.416138628,0.416138628,161.4755181,0,0,0,0,0,0,0,8400000,0,9329990,311.1116481,0.400144028
11/6/2019 14:00,67,55,45.4469,61.9611,44.2679,9634340,0,0,0.867425,0,0,0.208064604,0.352684844,0.352684844,167.047095,0,0,9634340,330.258285,0.411351418,9625920,0,0,0.650002,0,0,0.208349159,0.418044321,0.418044321,167.129361,0,0,9625920,324.704971,0.404788285,9625920,0,0,0.650002,0,0,0.173766184,0.539779924,0.539779924,139.3882825,0,0,9625920,318.1998825,0.39667882,0,0,9625870,0,0,0,0.649999,0,0.208177917,0.41775511,0.41775511,166.9911304,0,0,0,0,0,0,0,8400000,0,9625870,324.6241804,0.404689671
11/6/2019 15:00,64,55,48.1468,61.9871,44.7959,0,0,0,0,0,0,0.432419759,0.350618809,0.350618809,0,0,0,0,137.74835,0,0,0,0,0,0,0,0.415538628,0.415538628,0.415538628,0,0,0,0,137.73115,0,0,0,0,0,0,0,0.536617661,0.536617661,0.536617661,0,0,0,0,151.157,0,0,0,8429670,0,0,0,0.567948,0,0.21108193,0.415535396,0.415535396,148.2792513,0,0,0,0,0,0,0,8400000,0,8429670,136.3538385,0.414174009
11/6/2019 16:00,62,55,49.9368,61.8843,45.1565,0,0,0,0,0,0,0.429192355,0.347843215,0.347843215,0,0,0,0,136.1628,0,0,0,0,0,0,0,0.412138225,0.412138225,0.412138225,0,0,0,0,136.1616,0,0,0,0,0,0,0,0.531267451,0.531267451,0.531267451,0,0,0,0,161.1464,0,0,0,7943260,0,0,0,0.534437,0,0.216347451,0.417960333,0.417960333,143.2086713,0,0,0,0,0,0,0,8400000,0,7943260,134.799984,0.411211827
11/6/2019 17:00,59,53,48.1468,60.265,45.6806,0,0,0,0,0,0,0.404891197,0.325626612,0.325626612,0,0,0,0,112.1978,0,0,0,0,0,0,0,0.38432244,0.38432244,0.38432244,0,0,0,0,112.11666,0,0,0,0,0,0,0,0.489441112,0.489441112,0.489441112,0,0,0,0,132.2274,0,0,0,6822340,0,0,0,0.458228,0,0.205963562,0.384395363,0.384395363,117.0961204,0,0,0,0,0,0,0,8400000,0,6822340,110.9954934,0.391886626
11/6/2019 18:00,58,52,47.0194,59.1289,45.8443,0,0,0,0,0,0,0.389783848,0.311741968,0.311741968,0,0,0,0,101.45705,0,0,0,0,0,0,0,0.366805383,0.366805383,0.366805383,0,0,0,0,101.40165,0,0,0,0,0,0,0,0.461154963,0.461154963,0.461154963,0,0,0,0,118.9732,0,0,0,6353080,0,0,0,0.426505,0,0.20007108,0.366860433,0.366860433,105.9222981,0,0,0,0,0,0,0,8400000,0,6353080,100.3876335,0.381584954
11/6/2019 19:00,58,52,47.0194,59.0469,45.8089,0,0,0,0,0,0,0.388920572,0.310923961,0.310923961,0,0,0,0,89.88518,0,0,0,0,0,0,0,0.365770974,0.365770974,0.365770974,0,0,0,0,89.87061,0,0,0,0,0,0,0,0.459099373,0.459099373,0.459099373,0,0,0,0,103.4442,0,0,0,5844190,0,0,0,0.392382,0,0.206577802,0.365878956,0.365878956,100.6066603,0,0,0,0,0,0,0,8400000,0,5844190,88.9719039,0.384159729
11/6/2019 20:00,58,52,47.0194,58.9761,45.8057,0,0,0,0,0,0,0.388056874,0.310123068,0.310123068,0,0,0,0,88.6784,0,0,0,0,0,0,0,0.364752353,0.364752353,0.364752353,0,0,0,0,88.66636,0,0,0,0,0,0,0,0.457145674,0.457145674,0.457145674,0,0,0,0,101.8258,0,0,0,5783810,0,0,0,0.388333,0,0.206846729,0.364954416,0.364954416,99.6968484,0,0,0,0,0,0,0,8400000,0,5783810,87.7796964,0.384746308
11/6/2019 21:00,58,51,45.0405,58.0011,45.5668,0,0,0,0,0,0,0.37730805,0.300065514,0.300065514,0,0,0,0,54.16676,0,0,0,0,0,0,0,0.351853689,0.351853689,0.351853689,0,0,0,0,54.05522,0,0,0,0,0,0,0,0.436218425,0.436218425,0.436218425,0,0,0,0,62.1448,0,0,0,2414720,0,0,0,0.16224,0,0.270937567,0.352062115,0.352062115,54.51986345,0,0,0,0,0,0,0,8400000,0,2414720,53.5146678,0.581543169
11/6/2019 22:00,58,51,45.0405,57.5975,45.5541,0,0,0,0,0,0,0.376927317,0.299707257,0.299707257,0,0,0,0,51.69499,0,0,0,0,0,0,0,0.351406031,0.351406031,0.351406031,0,0,0,0,51.68713,0,0,0,0,0,0,0,0.43533183,0.43533183,0.43533183,0,0,0,0,57.4586,0,0,0,2254660,0,0,0,0.151492,0,0.270991723,0.346794934,0.346794934,50.91618326,0,0,0,0,0,0,0,8400000,0,2254660,111.7901733,0.594981984
11/6/2019 23:00,57,50,43.7869,56.5959,45.7513,0,0,0,0,0,0,0.364698453,0.28853421,0.28853421,0,0,0,0,51.92664,0,0,0,0,0,0,0,0.337149577,0.337149577,0.337149577,0,0,0,0,51.88377,0,0,0,0,0,0,0,0.412730394,0.412730394,0.412730394,0,0,0,0,58.41536,0,0,0,2210760,0,0,0,0.148453,0,0.259934127,0.332498222,0.332498222,47.88766422,0,0,0,0,0,0,0,8400000,0,2210760,108.7399042,0.59023994
11/7/2019 0:00,56,50,44.6285,56.5695,45.9459,0,0,0,0,0,0,0.36335043,0.287396995,0.287396995,0,0,0,0,51.33553,0,0,0,0,0,0,0,0.335794552,0.335794552,0.335794552,0,0,0,0,51.32895,0,0,0,0,0,0,0,0.4106493,0.4106493,0.4106493,0,0,0,0,56.70483,0,0,0,2153210,0,0,0,0.144509,0,0.260741843,0.331432273,0.331432273,46.78599535,0,0,0,0,0,0,0,8400000,0,2153210,107.0467954,0.596579778
11/7/2019 1:00,55,50,45.8479,56.5581,46.1432,0,0,0,0,0,0,0.362389383,0.28661495,0.28661495,0,0,0,0,51.04781,0,0,0,0,0,0,0,0.334864455,0.334864455,0.334864455,0,0,0,0,51.04181,0,0,0,0,0,0,0,0.409370088,0.409370088,0.409370088,0,0,0,0,55.94721,0,0,0,2095530,0,0,0,0.140567,0,0.261754956,0.330598117,0.330598117,45.70961351,0,0,0,0,0,0,0,8400000,0,2095530,105.6157435,0.604805907
11/7/2019 2:00,53,48,43.3569,54.6101,46.5432,0,0,0,0,0,0,0.340191206,0.266382685,0.266382685,0,0,0,0,52.0714,0,0,0,0,0,0,0,0.308863094,0.308863094,0.308863094,0,0,0,0,51.98907,0,0,0,0,0,0,0,0.368171231,0.368171231,0.368171231,0,0,0,0,59.12086,0,0,0,2080900,0,0,0,0.139459,0,0.239420961,0.304379084,0.304379084,41.51758977,0,0,0,0,0,0,0,8400000,0,2080900,102.2087098,0.5894106
11/7/2019 3:00,51,47,43.3569,53.598,46.9432,0,0,0,0,0,0,0.328326617,0.25567754,0.25567754,0,0,0,0,51.82358,0,0,0,0,0,0,0,0.29512927,0.29512927,0.29512927,0,0,0,0,51.77423,0,0,0,0,0,0,0,0.346275041,0.346275041,0.346275041,0,0,0,0,58.70785,0,0,0,2080890,0,0,0,0.139358,0,0.227879292,0.290957881,0.290957881,39.51597828,0,0,0,0,0,0,0,8400000,0,2080890,99.99915828,0.576671472
11/7/2019 4:00,51,47,43.2708,53.5772,46.9432,0,0,0,0,0,0,0.327899879,0.255285783,0.255285783,0,0,0,0,51.31677,0,0,0,0,0,0,0,0.294651706,0.294651706,0.294651706,0,0,0,0,51.31047,0,0,0,0,0,0,0,0.345344004,0.345344004,0.345344004,0,0,0,0,57.74101,0,0,0,2109600,0,0,0,0.14128,0,0.226910774,0.290712092,0.290712092,39.89091414,0,0,0,0,0,0,0,8400000,0,2109600,100.1776941,0.569838988
11/7/2019 5:00,52,49,46.156,55.5237,46.7405,0,0,0,0,0,0,0.348215379,0.273863357,0.273863357,0,0,0,0,50.5054,0,0,0,0,0,0,0,0.318740355,0.318740355,0.318740355,0,0,0,0,50.5222,0,0,0,0,0,0,0,0.383865339,0.383865339,0.383865339,0,0,0,0,54.40381,0,0,0,2095250,0,0,0,0.140368,0,0.248458507,0.315096107,0.315096107,43.38189064,0,0,0,0,0,0,0,8400000,0,2095250,102.7301306,0.588360133
11/7/2019 6:00,51,48,45.3598,54.5877,46.9405,0,0,0,0,0,0,0.338298707,0.264838268,0.264838268,0,0,0,0,51.26577,0,0,0,0,0,0,0,0.307050518,0.307050518,0.307050518,0,0,0,0,51.22881,0,0,0,0,0,0,0,0.365625528,0.365625528,0.365625528,0,0,0,0,57.64241,0,0,0,2066410,0,0,0,0.138388,0,0.238620461,0.302838861,0.302838861,41.09064223,0,0,0,0,0,0,0,8400000,0,2066410,101.3305322,0.588443913
11/7/2019 7:00,50,47,44.2107,53.5937,47.1995,0,0,0,0,0,0,0.327346268,0.254906507,0.254906507,0,0,0,0,61.39818,0,0,0,0,0,0,0,0.294234144,0.294234144,0.294234144,0,0,0,0,61.44346,0,0,0,0,0,0,0,0.345169308,0.345169308,0.345169308,0,0,0,0,73.6481,0,0,0,3157620,0,0,0,0.211383,0,0.201122432,0.290104775,0.290104775,52.92235118,0,0,0,0,0,0,0,8400000,0,3157620,60.8290254,0.454447873
11/7/2019 8:00,53,50,47.3999,56.6088,46.6723,0,0,0,0,0,0,0.361593534,0.28614098,0.28614098,0,0,0,0,63.00803,0,0,0,0,0,0,0,0.334528016,0.334528016,0.334528016,0,0,0,0,63.18558,0,0,0,0,0,0,0,0.410002831,0.410002831,0.410002831,0,0,0,0,74.6104,0,0,0,3651650,0,0,0,0.24468,0,0.221621598,0.32980716,0.32980716,67.44037568,0,0,0,0,0,0,0,8400000,0,3651650,62.5537242,0.446401563
11/7/2019 9:00,55,51,47.7756,57.768,46.3158,0,0,0,0,0,0,0.376315227,0.299536836,0.299536836,0,0,0,0,74.55069,0,0,0,0,0,0,0,0.351477862,0.351477862,0.351477862,0,0,0,0,74.62723,0,0,0,0,0,0,0,0.437355575,0.437355575,0.437355575,0,0,0,0,92.2293,0,0,0,4157390,0,0,0,0.278782,0,0.222814814,0.345704673,0.345704673,77.19400653,0,0,0,0,0,0,0,8400000,0,4157390,73.8809577,0.430247092
11/7/2019 10:00,57,51,45.8479,57.8534,45.9456,0,0,0,0,0,0,0.37985664,0.302612747,0.302612747,0,0,0,0,72.62658,0,0,0,0,0,0,0,0.355247585,0.355247585,0.355247585,0,0,0,0,72.61767,0,0,0,0,0,0,0,0.443531113,0.443531113,0.443531113,0,0,0,0,77.81163,0,0,0,4678450,0,0,0,0.314011,0,0.213865263,0.348129988,0.348129988,83.37982838,0,0,0,0,0,0,0,8400000,0,4678450,71.8914933,0.408098285
11/7/2019 11:00,59,51,44.2107,57.9,45.5942,0,0,0,0,0,0,0.375267823,0.298186204,0.298186204,0,0,0,0,83.2774,0,0,0,0,0,0,0,0.349463878,0.349463878,0.349463878,0,0,0,0,83.26639,0,0,0,0,0,0,0,0.431668185,0.431668185,0.431668185,0,0,0,0,95.3462,0,0,0,5459920,0,0,0,0.366833,0,0.201352078,0.350294945,0.350294945,91.6138532,0,0,0,0,0,0,0,8400000,0,5459920,82.4337261,0.381971032
11/7/2019 12:00,61,52,44.2107,58.939,45.2672,0,0,0,0,0,0,0.389596806,0.311239364,0.311239364,0,0,0,0,105.30361,0,0,0,0,0,0,0,0.366004454,0.366004454,0.366004454,0,0,0,0,105.33615,0,0,0,0,0,0,0,0.458007052,0.458007052,0.458007052,0,0,0,0,123.3297,0,0,0,6591760,0,0,0,0.443347,0,0.196330295,0.366524413,0.366524413,107.8468485,0,0,0,0,0,0,0,8400000,0,6591760,104.2827885,0.377623618
11/7/2019 13:00,60,51,42.8347,58.1334,45.479,0,0,0,0,0,0,0.379079739,0.301646692,0.301646692,0,0,0,0,112.88297,0,0,0,0,0,0,0,0.353838809,0.353838809,0.353838809,0,0,0,0,112.83779,0,0,0,0,0,0,0,0.439723952,0.439723952,0.439723952,0,0,0,0,134.79,0,0,0,6786090,0,0,0,0.456086,0,0.185853699,0.353919903,0.353919903,105.1016609,0,0,0,0,0,0,0,8400000,0,6786090,111.7094121,0.374308494
11/7/2019 14:00,60,51,42.8347,58.1395,45.4684,0,0,0,0,0,0,0.379276498,0.301824109,0.301824109,0,0,0,0,109.64961,0,0,0,0,0,0,0,0.354075017,0.354075017,0.354075017,0,0,0,0,109.63697,0,0,0,0,0,0,0,0.440165011,0.440165011,0.440165011,0,0,0,0,130.3189,0,0,0,6685680,0,0,0,0.449349,0,0.187128083,0.354174839,0.354174839,104.2565401,0,0,0,0,0,0,0,8400000,0,6685680,108.5406003,0.373293032
11/7/2019 15:00,60,51,42.8347,58.1197,45.4361,0,0,0,0,0,0,0.379252167,0.301783747,0.301783747,0,0,0,0,98.75613,0,0,0,0,0,0,0,0.354012107,0.354012107,0.354012107,0,0,0,0,98.74258,0,0,0,0,0,0,0,0.439961767,0.439961767,0.439961767,0,0,0,0,115.8614,0,0,0,6221750,0,0,0,0.418211,0,0.19273292,0.354114322,0.354114322,99.92800374,0,0,0,0,0,0,0,8400000,0,6221750,97.7551542,0.373802124
11/7/2019 16:00,59,50,41.9427,57.0858,45.6141,0,0,0,0,0,0,0.366457607,0.290077883,0.290077883,0,0,0,0,93.69698,0,0,0,0,0,0,0,0.339094147,0.339094147,0.339094147,0,0,0,0,93.64863,0,0,0,0,0,0,0,0.416080542,0.416080542,0.416080542,0,0,0,0,110.0985,0,0,0,5915860,0,0,0,0.397423,0,0.18672608,0.339169503,0.339169503,92.05377906,0,0,0,0,0,0,0,8400000,0,5915860,92.7121437,0.368467947
11/7/2019 17:00,58,49,40.5518,56.0565,45.8192,0,0,0,0,0,0,0.354141,0.278838209,0.278838209,0,0,0,0,95.18545,0,0,0,0,0,0,0,0.324722006,0.324722006,0.324722006,0,0,0,0,95.13501,0,0,0,0,0,0,0,0.393036794,0.393036794,0.393036794,0,0,0,0,112.776,0,0,0,5943340,0,0,0,0.39903,0,0.176634096,0.324829217,0.324829217,87.48304084,0,0,0,0,0,0,0,8400000,0,5943340,94.1836599,0.360105458
11/7/2019 18:00,56,48,40.1576,55.0865,46.1871,0,0,0,0,0,0,0.342204773,0.268049613,0.268049613,0,0,0,0,86.70616,0,0,0,0,0,0,0,0.310927606,0.310927606,0.310927606,0,0,0,0,86.65982,0,0,0,0,0,0,0,0.371264426,0.371264426,0.371264426,0,0,0,0,101.8468,0,0,0,5495590,0,0,0,0.368608,0,0.173471254,0.311018123,0.311018123,79.44390729,0,0,0,0,0,0,0,8400000,0,5495590,85.7932218,0.36202556
11/7/2019 19:00,55,47,39.1754,54.0427,46.3491,0,0,0,0,0,0,0.330840011,0.257689017,0.257689017,0,0,0,0,76.97858,0,0,0,0,0,0,0,0.297524938,0.297524938,0.297524938,0,0,0,0,76.9646,0,0,0,0,0,0,0,0.349455545,0.349455545,0.349455545,0,0,0,0,88.6606,0,0,0,4930590,0,0,0,0.330587,0,0.172781685,0.297888085,0.297888085,70.99297089,0,0,0,0,0,0,0,8400000,0,4930590,76.194954,0.368444874
11/7/2019 20:00,55,47,39.1754,53.97,46.346,0,0,0,0,0,0,0.329776052,0.256712042,0.256712042,0,0,0,0,76.7272,0,0,0,0,0,0,0,0.29626503,0.29626503,0.29626503,0,0,0,0,76.71883,0,0,0,0,0,0,0,0.346998057,0.346998057,0.346998057,0,0,0,0,87.8964,0,0,0,4942100,0,0,0,0.331359,0,0.171945803,0.296981314,0.296981314,70.81444608,0,0,0,0,0,0,0,8400000,0,4942100,75.9516417,0.365522574
11/7/2019 21:00,53,46,38.6716,52.9974,46.5635,0,0,0,0,0,0,0.319537298,0.247431184,0.247431184,0,0,0,0,56.07722,0,0,0,0,0,0,0,0.284206145,0.284206145,0.284206145,0,0,0,0,55.92942,0,0,0,0,0,0,0,0.27093733,0.27093733,0.27093733,0,0,0,0,66.15422,0,0,0,2353180,0,0,0,0.157701,0,0.215501148,0.284877433,0.284877433,42.25941598,0,0,0,0,0,0,0,8400000,0,2353180,55.3701258,0.536255685
