Time,OA Drybulb (F),OA Wetbulb (F),OA Dewpoint (F),Condenser Water Temp (F),Chilled Water Temp (F),Opt 1x750 2x1250 CH1 Load (Btu),Opt 1x7502x1250 CH2 Load (Btu),Opt 1x750 2x1250 CH3 Load (Btu),Opt 1x750 2x1250 CH1 PLR,Opt 1x750 2x1250 CH2 PLR,Opt 1x750 2x1250 CH3 PLR,Opt 1x750 2x1250 CH1 kW/Ton,Opt 1x750 2x1250 CH2 kW/Ton,Opt 1x750 2x1250 CH3 kW/Ton,Opt 1x750 2x1250 CH1 kW,Opt 1x750 2x1250 CH2 kW,Opt 1x750 2x1250 CH3 kW,Opt 1x750 2x1250 Total Plant Load (Btu),Opt 1x750 2x1250 Total Plant kW,Opt 1x750 2x1250 Total Plant kW/Ton,Opt 3x1000 CH1 Load (Btu),Opt 3x1000 CH2 Load (Btu),Opt 3x1000 CH3 Load (Btu),Opt 3x1000 CH1 PLR,Opt 3x1000 CH2 PLR,Opt 3x1000 CH3 PLR,Opt 3x1000 CH1 kW/Ton,Opt 3x1000 CH2 kW/Ton,Opt 3x1000 CH3 kW/Ton,Opt 3x1000 CH1 kW,Opt 3x1000 CH2 kw,Opt 3x1000 CH3 kW,Opt 3x1000 Total Plant Load (Btu),Opt 3x1000 Total Plant kW,Opt 3x1000 Total Plant kW/Ton,Opt 3x1000 Mag CH1 Load (Btu),Opt 3x1000 Mag CH2 Load (Btu),Opt 3x1000 Mag CH3 Load (Btu),Opt 3x1000 Mag CH1 PLR,Opt 3x1000 Mag CH2 PLR,Opt 3x1000 Mag CH3 PLR,Opt 3x1000 Mag CH1 kW/Ton,Opt 3x1000 Mag CH2 kW/Ton,Opt 3x1000 Mag CH3 kW/Ton,Opt 3x1000 Mag CH1 kW,Opt 3x1000 Mag CH2 kW,Opt 3x1000 Mag CH3 kW,Opt 3x1000 Mag Total Plant Load (Btu),Opt 3x1000 Mag Total Plant kW,Opt 3x1000 Mag Total Plant kW/Ton,Opt Ice CH2 Load (Btu),Opt Ice CH3 Load (Btu),Opt Ice CH1 Load (Btu),Opt Ice Ice CH Load (Btu),Opt Ice CH2 PLR,Opt Ice CH3 PLR,Opt Ice CH1 PLR,Opt Ice Ice CHPLR,Opt Ice CH1 kW/Ton,Opt Ice CH2 kW/Ton,Opt Ice CH3 kW/Ton,Opt Ice CH1 kW,Opt Ice CH2 kW,Opt Ice CH3 kW,Opt Ice Ice CH Load (Btu),Opt Ice Ice CH PLR,Opt Ice Ice CH kW,Opt Ice Tank Charge Load (Btu),Opt Ice Tank Discharge Load (Btu),Opt Ice Tank Available Capacity,Opt Ice kW/Ton,Opt Ice Total Plant Load (Btu),Opt Ice Total Plant kW,Opt Ice Total Plant kW/Ton
11/7/2019 22:00,52,46,40.1576,52.6367,46.7514,0,0,0,0,0,0,0.319549635,0.247534724,0.247534724,0,0,0,0,52.95185,0,0,0,0,0,0,0,0.284438861,0.284438861,0.284438861,0,0,0,0,52.94036,0,0,0,0,0,0,0,0.270392131,0.270392131,0.270392131,0,0,0,0,60.53552,0,0,0,2240120,0,0,0,0.15007,0,0.21455348,0.280363874,0.280363874,40.05212852,0,0,0,0,0,0,0,8400000,0,2240120,101.5905185,0.544205767
11/7/2019 23:00,51,45,38.6716,51.636,46.9486,0,0,0,0,0,0,0.309819115,0.238714597,0.238714597,0,0,0,0,53.44078,0,0,0,0,0,0,0,0.272890593,0.272890593,0.272890593,0,0,0,0,53.38488,0,0,0,0,0,0,0,0.26984125,0.26984125,0.26984125,0,0,0,0,61.68221,0,0,0,2182060,0,0,0,0.146132,0,0.206067662,0.268713268,0.268713268,37.47100026,0,0,0,0,0,0,0,8400000,0,2182060,98.88708026,0.543818668
11/8/2019 0:00,51,45,38.6716,51.6093,46.9432,0,0,0,0,0,0,0.309337474,0.238270989,0.238270989,0,0,0,0,52.05724,0,0,0,0,0,0,0,0.272329127,0.272329127,0.272329127,0,0,0,0,52.04281,0,0,0,0,0,0,0,0.269857962,0.269857962,0.269857962,0,0,0,0,59.26962,0,0,0,2110030,0,0,0,0.141309,0,0.207591867,0.268411694,0.268411694,36.50208887,0,0,0,0,0,0,0,8400000,0,2110030,97.18341887,0.55269405
11/8/2019 1:00,50,44,37.6369,50.6285,47.1378,0,0,0,0,0,0,0.300088048,0.229902047,0.229902047,0,0,0,0,52.17877,0,0,0,0,0,0,0,0.26130742,0.26130742,0.26130742,0,0,0,0,52.12029,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,59.7284,0,0,0,2009160,0,0,0,0.134515,0,0.20059536,0.25736743,0.25736743,33.58568108,0,0,0,0,0,0,0,8400000,0,2009160,93.98327108,0.561328741
11/8/2019 2:00,50,44,37.6369,50.5932,47.1378,0,0,0,0,0,0,0.299498185,0.229363116,0.229363116,0,0,0,0,51.46443,0,0,0,0,0,0,0,0.260616932,0.260616932,0.260616932,0,0,0,0,51.45601,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,58.36804,0,0,0,2023080,0,0,0,0.135447,0,0.199923482,0.256986466,0.256986466,33.70509985,0,0,0,0,0,0,0,8400000,0,2023080,93.83510985,0.556587638
11/8/2019 3:00,49,44,38.6716,50.5947,47.1378,0,0,0,0,0,0,0.299503436,0.229367913,0.229367913,0,0,0,0,51.43444,0,0,0,0,0,0,0,0.260626496,0.260626496,0.260626496,0,0,0,0,51.42928,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,58.2978,0,0,0,2023080,0,0,0,0.135447,0,0.199936198,0.257001149,0.257001149,33.70724365,0,0,0,0,0,0,0,8400000,0,2023080,93.83065365,0.556561206
11/8/2019 4:00,49,44,38.6716,50.5947,47.1378,0,0,0,0,0,0,0.299503436,0.229367913,0.229367913,0,0,0,0,51.4348,0,0,0,0,0,0,0,0.260627559,0.260627559,0.260627559,0,0,0,0,51.42989,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,58.29826,0,0,0,2023080,0,0,0,0.135447,0,0.199936198,0.257001149,0.257001149,33.70724365,0,0,0,0,0,0,0,8400000,0,2023080,93.83106365,0.556563637
11/8/2019 5:00,48,43,37.6369,49.6241,47.1378,0,0,0,0,0,0,0.291420497,0.221989389,0.221989389,0,0,0,0,52.43961,0,0,0,0,0,0,0,0.250761661,0.250761661,0.250761661,0,0,0,0,52.38848,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,60.24067,0,0,0,2023080,0,0,0,0.135447,0,0.191295851,0.247009784,0.247009784,32.2505675,0,0,0,0,0,0,0,8400000,0,2023080,92.7080075,0.549902174
11/8/2019 6:00,48,43,37.6369,49.6032,47.1378,0,0,0,0,0,0,0.291069641,0.221669394,0.221669394,0,0,0,0,51.75599,0,0,0,0,0,0,0,0.250359198,0.250359198,0.250359198,0,0,0,0,51.74742,0,0,0,0,0,0,0,0.269322439,0.269322439,0.269322439,0,0,0,0,58.93947,0,0,0,2023080,0,0,0,0.135447,0,0.19111272,0.246797695,0.246797695,32.21969347,0,0,0,0,0,0,0,8400000,0,2023080,92.40530347,0.54810667
11/8/2019 7:00,48,44,39.6707,50.5735,47.1995,0,0,0,0,0,0,0.298918398,0.228863847,0.228863847,0,0,0,0,59.59097,0,0,0,0,0,0,0,0.260015536,0.260015536,0.260015536,0,0,0,0,59.74188,0,0,0,0,0,0,0,0.269138725,0.269138725,0.269138725,0,0,0,0,71.0527,0,0,0,2999270,0,0,0,0.200786,0,0.177447592,0.256601522,0.256601522,44.35110339,0,0,0,0,0,0,0,8400000,0,2999270,59.1444612,0.439840601
11/8/2019 8:00,48,44,39.7547,50.7294,47.2321,0,0,0,0,0,0,0.30129373,0.231038965,0.231038965,0,0,0,0,63.55881,0,0,0,0,0,0,0,0.262887878,0.262887878,0.262887878,0,0,0,0,63.59178,0,0,0,0,0,0,0,0.269110756,0.269110756,0.269110756,0,0,0,0,77.9546,0,0,0,3147770,0,0,0,0.210725,0,0.175742556,0.258300711,0.258300711,46.099762,0,0,0,0,0,0,0,8400000,0,3147770,62.9558622,0.430269182
11/8/2019 9:00,48,44,39.7547,50.7991,47.2323,0,0,0,0,0,0,0.301657739,0.231373521,0.231373521,0,0,0,0,64.75198,0,0,0,0,0,0,0,0.263327141,0.263327141,0.263327141,0,0,0,0,64.75775,0,0,0,0,0,0,0,0.269099631,0.269099631,0.269099631,0,0,0,0,80.0529,0,0,0,3205990,0,0,0,0.214621,0,0.174749429,0.258540835,0.258540835,46.68707678,0,0,0,0,0,0,0,8400000,0,3205990,64.1101725,0.427251626
11/8/2019 10:00,47,44,40.7211,50.8007,47.2296,0,0,0,0,0,0,0.301775509,0.231482071,0.231482071,0,0,0,0,65.23405,0,0,0,0,0,0,0,0.263470945,0.263470945,0.263470945,0,0,0,0,65.23376,0,0,0,0,0,0,0,0.269094206,0.269094206,0.269094206,0,0,0,0,80.8622,0,0,0,3235010,0,0,0,0.216563,0,0.174229544,0.258624182,0.258624182,46.96952654,0,0,0,0,0,0,0,8400000,0,3235010,64.5814224,0.425137455
11/8/2019 11:00,48,45,42.1134,51.7656,47.2376,0,0,0,0,0,0,0.310346256,0.239326182,0.239326182,0,0,0,0,64.89586,0,0,0,0,0,0,0,0.273871056,0.273871056,0.273871056,0,0,0,0,64.96518,0,0,0,0,0,0,0,0.269072786,0.269072786,0.269072786,0,0,0,0,79.8146,0,0,0,3350130,0,0,0,0.224268,0,0.180192452,0.269076471,0.269076471,50.30567815,0,0,0,0,0,0,0,8400000,0,3350130,64.3155282,0.423033834
11/8/2019 12:00,48,45,42.1134,51.7986,47.2404,0,0,0,0,0,0,0.310871644,0.239809031,0.239809031,0,0,0,0,66.71838,0,0,0,0,0,0,0,0.274488031,0.274488031,0.274488031,0,0,0,0,66.72676,0,0,0,0,0,0,0,0.269061947,0.269061947,0.269061947,0,0,0,0,82.9578,0,0,0,3408200,0,0,0,0.228153,0,0.17929696,0.269428032,0.269428032,50.92332498,0,0,0,0,0,0,0,8400000,0,3408200,66.0594924,0.420058148
11/8/2019 13:00,49,45,41.1926,51.8044,47.2645,0,0,0,0,0,0,0.310918249,0.239863505,0.239863505,0,0,0,0,73.35211,0,0,0,0,0,0,0,0.274567398,0.274567398,0.274567398,0,0,0,0,73.37636,0,0,0,0,0,0,0,0.268991866,0.268991866,0.268991866,0,0,0,0,93.3206,0,0,0,3782360,0,0,0,0.253192,0,0.172045779,0.269448396,0.269448396,54.22825591,0,0,0,0,0,0,0,8400000,0,3782360,72.6425964,0.396207921
11/8/2019 14:00,49,45,41.1926,51.8508,47.2701,0,0,0,0,0,0,0.311740707,0.240619404,0.240619404,0,0,0,0,75.8214,0,0,0,0,0,0,0,0.275567949,0.275567949,0.275567949,0,0,0,0,75.8251,0,0,0,0,0,0,0,0.268975387,0.268975387,0.268975387,0,0,0,0,97.2612,0,0,0,3870520,0,0,0,0.259092,0,0.170805728,0.269967807,0.269967807,55.09224895,0,0,0,0,0,0,0,8400000,0,3870520,75.066849,0.392214676
11/8/2019 15:00,49,45,41.1926,51.8619,47.254,0,0,0,0,0,0,0.312054425,0.2408995,0.2408995,0,0,0,0,70.52337,0,0,0,0,0,0,0,0.275927917,0.275927917,0.275927917,0,0,0,0,70.51764,0,0,0,0,0,0,0,0.269018092,0.269018092,0.269018092,0,0,0,0,89.0534,0,0,0,3640810,0,0,0,0.24372,0,0.175274263,0.270144259,0.270144259,53.17835739,0,0,0,0,0,0,0,8400000,0,3640810,69.8124636,0.405503723
11/8/2019 16:00,49,45,41.1926,51.8317,47.2512,0,0,0,0,0,0,0.311464369,0.240357283,0.240357283,0,0,0,0,69.46782,0,0,0,0,0,0,0,0.275209882,0.275209882,0.275209882,0,0,0,0,69.45542,0,0,0,0,0,0,0,0.269029184,0.269029184,0.269029184,0,0,0,0,87.4382,0,0,0,3582160,0,0,0,0.239795,0,0.176169881,0.269833526,0.269833526,52.58905828,0,0,0,0,0,0,0,8400000,0,3582160,68.7608658,0.408866287
11/8/2019 17:00,49,44,38.7551,50.8561,47.2485,0,0,0,0,0,0,0.302736443,0.23237043,0.23237043,0,0,0,0,71.05015,0,0,0,0,0,0,0,0.264633761,0.264633761,0.264633761,0,0,0,0,70.96835,0,0,0,0,0,0,0,0.269034597,0.269034597,0.269034597,0,0,0,0,90.4518,0,0,0,3553110,0,0,0,0.237851,0,0.168531359,0.25930149,0.25930149,49.90087144,0,0,0,0,0,0,0,8400000,0,3553110,70.2586665,0.403738972
11/8/2019 18:00,49,44,38.7551,50.8338,47.2673,0,0,0,0,0,0,0.302329054,0.232006,0.232006,0,0,0,0,75.523,0,0,0,0,0,0,0,0.26418114,0.26418114,0.26418114,0,0,0,0,75.5222,0,0,0,0,0,0,0,0.268986462,0.268986462,0.268986462,0,0,0,0,97.1789,0,0,0,3811850,0,0,0,0.255166,0,0.163526096,0.259031752,0.259031752,51.94474561,0,0,0,0,0,0,0,8400000,0,3811850,74.766978,0.387280157
11/8/2019 19:00,48,43,37.7199,49.9001,47.2459,0,0,0,0,0,0,0.294768331,0.225090455,0.225090455,0,0,0,0,71.67041,0,0,0,0,0,0,0,0.254958513,0.254958513,0.254958513,0,0,0,0,71.58147,0,0,0,0,0,0,0,0.26903974,0.26903974,0.26903974,0,0,0,0,91.701,0,0,0,3525490,0,0,0,0.236002,0,0.161342324,0.249366464,0.249366464,47.40089575,0,0,0,0,0,0,0,8400000,0,3525490,70.8656553,0.398349004
11/8/2019 20:00,48,43,37.7199,49.8417,47.2458,0,0,0,0,0,0,0.293843866,0.224246642,0.224246642,0,0,0,0,70.48742,0,0,0,0,0,0,0,0.253850441,0.253850441,0.253850441,0,0,0,0,70.47179,0,0,0,0,0,0,0,0.269040011,0.269040011,0.269040011,0,0,0,0,89.615,0,0,0,3524080,0,0,0,0.235908,0,0.160936561,0.248808954,0.248808954,47.26277618,0,0,0,0,0,0,0,8400000,0,3524080,69.7670721,0.39742504
11/8/2019 21:00,48,43,37.7199,49.8405,47.1572,0,0,0,0,0,0,0.29405691,0.224403879,0.224403879,0,0,0,0,56.56019,0,0,0,0,0,0,0,0.254024934,0.254024934,0.254024934,0,0,0,0,56.42859,0,0,0,0,0,0,0,0.269266434,0.269266434,0.269266434,0,0,0,0,67.4007,0,0,0,2317490,0,0,0,0.155154,0,0.18611367,0.249006921,0.249006921,35.94304738,0,0,0,0,0,0,0,8400000,0,2317490,55.8643041,0.509756076
11/8/2019 22:00,48,43,37.7199,49.652,47.1486,0,0,0,0,0,0,0.291777516,0.222320398,0.222320398,0,0,0,0,53.81463,0,0,0,0,0,0,0,0.251230475,0.251230475,0.251230475,0,0,0,0,53.78459,0,0,0,0,0,0,0,0.269289642,0.269289642,0.269289642,0,0,0,0,62.52767,0,0,0,2196730,0,0,0,0.147071,0,0.187425434,0.247267901,0.247267901,34.31025608,0,0,0,0,0,0,0,8400000,0,2196730,95.63024608,0.522395994
11/8/2019 23:00,48,43,37.6369,49.6288,47.1432,0,0,0,0,0,0,0.291443824,0.222013347,0.222013347,0,0,0,0,52.70957,0,0,0,0,0,0,0,0.250822155,0.250822155,0.250822155,0,0,0,0,52.69447,0,0,0,0,0,0,0,0.269306036,0.269306036,0.269306036,0,0,0,0,60.57081,0,0,0,2110030,0,0,0,0.141267,0,0.18927755,0.247060353,0.247060353,33.28177576,0,0,0,0,0,0,0,8400000,0,2110030,94.02593576,0.534737055
11/9/2019 0:00,47,43,38.6716,49.6159,47.1352,0,0,0,0,0,0,0.291266044,0.221847624,0.221847624,0,0,0,0,51.62659,0,0,0,0,0,0,0,0.250597729,0.250597729,0.250597729,0,0,0,0,51.611,0,0,0,0,0,0,0,0.269327909,0.269327909,0.269327909,0,0,0,0,58.76843,0,0,0,1994820,0,0,0,0.133555,0,0.191911631,0.246940065,0.246940065,31.90243004,0,0,0,0,0,0,0,8400000,0,1994820,91.94705004,0.553114868
11/9/2019 1:00,47,42,36.0118,44.6064,47.1297,0,0,0,0,0,0,0.251294252,0.185574269,0.185574269,0,0,0,0,108.3508,0,0,0,0,0,0,0,0.201095027,0.201095027,0.201095027,0,0,0,0,99.435,0,0,0,0,0,0,0,0.269344051,0.269344051,0.269344051,0,0,0,0,88.4062,0,0,0,0,0,0,0,0,0,0.201101015,0.201101015,0.201101015,0,0,0,0,0,0,0,0,0,0,0,74.2551,0
11/9/2019 2:00,44,41,37.6369,44.6181,47.1324,0,0,0,0,0,0,0.251364887,0.185638761,0.185638761,0,0,0,0,59.06216,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,57.46344,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,57.46344,0,0,0,0,0,0,0,0,0,0.201186253,0.201186253,0.201186253,0,0,0,0,0,0,0,0,0,0,0,53.58251,0
11/9/2019 3:00,45,41,36.5638,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,59.26554,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,57.65301,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,57.65301,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,53.73778,0
11/9/2019 4:00,44,41,37.6369,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,59.26179,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,57.64906,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,57.64906,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,53.73552,0
11/9/2019 5:00,43,40,36.5638,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,52.38814,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,51.18463,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,51.18463,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,48.27398,0
11/9/2019 6:00,43,39,34.289,44.6152,47.1324,0,0,0,0,0,0,0.251351109,0.185626334,0.185626334,0,0,0,0,48.84554,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,47.85299,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,47.85299,0,0,0,0,0,0,0,0,0,0.20116889,0.20116889,0.20116889,0,0,0,0,0,0,0,0,0,0,0,45.56514,0
11/9/2019 7:00,45,41,36.5638,44.7208,47.1915,0,0,0,0,0,0,0.251898032,0.186144189,0.186144189,0,0,0,0,78.9682,0,0,0,0,0,0,0,0.201926733,0.201926733,0.201926733,0,0,0,0,80.3314,0,0,0,0,0,0,0,0.269176514,0.269176514,0.269176514,0,0,0,0,80.3314,0,0,0,0,0,0,0,0,0,0.201926733,0.201926733,0.201926733,0,0,0,0,0,0,0,0,0,0,0,79.528086,0
11/9/2019 8:00,46,41,34.9565,44.6898,47.1998,0,0,0,0,0,0,0.251654623,0.185927148,0.185927148,0,0,0,0,91.42,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,91.42,0,0,0,0,0,0,0,0.269159652,0.269159652,0.269159652,0,0,0,0,91.42,0,0,0,0,0,0,0,0,0,0.201627308,0.201627308,0.201627308,0,0,0,0,0,0,0,0,0,0,0,91.4192,0
11/9/2019 9:00,50,43,34.9565,49.8856,47.2079,0,0,0,0,0,0,0.289714698,0.220462179,0.220462179,0,0,0,0,57.20339,0,0,0,0,0,0,0,0.248916667,0.248916667,0.248916667,0,0,0,0,57.48378,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,69.5672,0,0,0,2946100,0,0,0,0.231243,0,0.162578538,0.249260861,0.249260861,39.91438591,0,0,0,0,0,0,0,8400000,0,2946100,56.9089422,0.428804002
11/9/2019 10:00,51,43,33.7718,49.7684,47.016,0,0,0,0,0,0,0.293328726,0.223672378,0.223672378,0,0,0,0,63.20201,0,0,0,0,0,0,0,0.252993025,0.252993025,0.252993025,0,0,0,0,63.24843,0,0,0,0,0,0,0,0.269675206,0.269675206,0.269675206,0,0,0,0,77.7568,0,0,0,3075660,0,0,0,0.205957,0,0.169386737,0.248620994,0.248620994,43.41466768,0,0,0,0,0,0,0,8400000,0,3075660,62.6159457,0.429535973
11/9/2019 11:00,54,44,31.6365,50.751,46.4429,0,0,0,0,0,0,0.303692038,0.232864551,0.232864551,0,0,0,0,65.96126,0,0,0,0,0,0,0,0.26496871,0.26496871,0.26496871,0,0,0,0,66.06755,0,0,0,0,0,0,0,0.271320466,0.271320466,0.271320466,0,0,0,0,81.7848,0,0,0,3421070,0,0,0,0.229331,0,0.171559164,0.26038497,0.26038497,48.90965914,0,0,0,0,0,0,0,8400000,0,3421070,65.4068745,0.411384903
11/9/2019 12:00,56,45,32.4551,51.7976,46.0753,0,0,0,0,0,0,0.314559646,0.24262527,0.24262527,0,0,0,0,75.48254,0,0,0,0,0,0,0,0.277704753,0.277704753,0.277704753,0,0,0,0,75.59404,0,0,0,0,0,0,0,0.272402063,0.272402063,0.272402063,0,0,0,0,96.4284,0,0,0,3926000,0,0,0,0.263404,0,0.171250001,0.272707692,0.272707692,56.02729196,0,0,0,0,0,0,0,8400000,0,3926000,74.8380996,0.389640373
11/9/2019 13:00,58,46,32.4551,52.8451,45.7238,0,0,0,0,0,0,0.326493357,0.253380001,0.253380001,0,0,0,0,72.7972,0,0,0,0,0,0,0,0.291668359,0.291668359,0.291668359,0,0,0,0,72.79463,0,0,0,0,0,0,0,0.273475582,0.273475582,0.273475582,0,0,0,0,81.47485,0,0,0,4648490,0,0,0,0.312179,0,0.168141057,0.285762318,0.285762318,65.13350175,0,0,0,0,0,0,0,8400000,0,4648490,72.0666837,0.364913497
11/9/2019 14:00,60,48,35.449,54.8859,45.3618,0,0,0,0,0,0,0.34284082,0.268196637,0.268196637,0,0,0,0,80.21643,0,0,0,0,0,0,0,0.310809697,0.310809697,0.310809697,0,0,0,0,80.21744,0,0,0,0,0,0,0,0.368875471,0.368875471,0.368875471,0,0,0,0,92.0596,0,0,0,5228830,0,0,0,0.351552,0,0.177267576,0.311646363,0.311646363,77.24183476,0,0,0,0,0,0,0,8400000,0,5228830,79.4152656,0.362992925
11/9/2019 15:00,60,48,35.449,54.9769,45.3488,0,0,0,0,0,0,0.344119509,0.269364733,0.269364733,0,0,0,0,77.55955,0,0,0,0,0,0,0,0.312298004,0.312298004,0.312298004,0,0,0,0,77.55241,0,0,0,0,0,0,0,0.371704092,0.371704092,0.371704092,0,0,0,0,88.0014,0,0,0,5001010,0,0,0,0.33625,0,0.181750035,0.312879257,0.312879257,75.74447871,0,0,0,0,0,0,0,8400000,0,5001010,76.7768859,0.373111524
11/9/2019 16:00,59,47,33.6908,53.9859,45.5191,0,0,0,0,0,0,0.333155657,0.259383995,0.259383995,0,0,0,0,71.67021,0,0,0,0,0,0,0,0.299376045,0.299376045,0.299376045,0,0,0,0,71.64415,0,0,0,0,0,0,0,0.350900267,0.350900267,0.350900267,0,0,0,0,79.40034,0,0,0,4524430,0,0,0,0.304039,0,0.180577161,0.300032,0.300032,68.08406048,0,0,0,0,0,0,0,8400000,0,4524430,70.9277085,0.382006477
11/9/2019 17:00,58,46,31.0438,52.9519,45.6786,0,0,0,0,0,0,0.322096549,0.249324314,0.249324314,0,0,0,0,76.8798,0,0,0,0,0,0,0,0.286284817,0.286284817,0.286284817,0,0,0,0,76.8298,0,0,0,0,0,0,0,0.273622449,0.273622449,0.273622449,0,0,0,0,98.6242,0,0,0,3917460,0,0,0,0.263122,0,0.182202907,0.287173985,0.287173985,59.48105001,0,0,0,0,0,0,0,8400000,0,3917460,76.061502,0.402062183
11/9/2019 18:00,58,46,31.0438,52.8645,45.6729,0,0,0,0,0,0,0.326883525,0.253710714,0.253710714,0,0,0,0,74.44777,0,0,0,0,0,0,0,0.292059956,0.292059956,0.292059956,0,0,0,0,74.47733,0,0,0,0,0,0,0,0.273636199,0.273636199,0.273636199,0,0,0,0,94.4942,0,0,0,3871270,0,0,0,0.260023,0,0.182306572,0.286147848,0.286147848,58.81316372,0,0,0,0,0,0,0,8400000,0,3871270,73.7325567,0.403078898
11/9/2019 19:00,57,45,29.8112,51.8852,45.8594,0,0,0,0,0,0,0.317117597,0.244858534,0.244858534,0,0,0,0,72.86326,0,0,0,0,0,0,0,0.280493575,0.280493575,0.280493575,0,0,0,0,72.78586,0,0,0,0,0,0,0,0.273052968,0.273052968,0.273052968,0,0,0,0,92.9484,0,0,0,3683990,0,0,0,0.247309,0,0.177032444,0.274427001,0.274427001,54.34881277,0,0,0,0,0,0,0,8400000,0,3683990,72.0580014,0.406673523
11/9/2019 20:00,55,44,31.1161,50.8718,46.2459,0,0,0,0,0,0,0.306259112,0.235118393,0.235118393,0,0,0,0,70.63136,0,0,0,0,0,0,0,0.267813343,0.267813343,0.267813343,0,0,0,0,70.53244,0,0,0,0,0,0,0,0.271879597,0.271879597,0.271879597,0,0,0,0,89.7842,0,0,0,3496230,0,0,0,0.234469,0,0.171428055,0.262221872,0.262221872,49.94599231,0,0,0,0,0,0,0,8400000,0,3496230,69.8271156,0.40984849
11/9/2019 21:00,55,45,32.5355,51.7959,46.1653,0,0,0,0,0,0,0.314432576,0.24255866,0.24255866,0,0,0,0,55.89774,0,0,0,0,0,0,0,0.277655173,0.277655173,0.277655173,0,0,0,0,55.83737,0,0,0,0,0,0,0,0.272104787,0.272104787,0.272104787,0,0,0,0,65.8328,0,0,0,2432320,0,0,0,0.16315,0,0.202926298,0.2725449,0.2725449,41.13180781,0,0,0,0,0,0,0,8400000,0,2432320,55.2789963,0.511951558
11/9/2019 22:00,54,44,31.1161,50.6809,46.3567,0,0,0,0,0,0,0.303352278,0.23251935,0.23251935,0,0,0,0,55.55998,0,0,0,0,0,0,0,0.264417991,0.264417991,0.264417991,0,0,0,0,55.48423,0,0,0,0,0,0,0,0.271530381,0.271530381,0.271530381,0,0,0,0,65.42402,0,0,0,2326460,0,0,0,0.155978,0,0.194953213,0.26003484,0.26003484,37.79590424,0,0,0,0,0,0,0,8400000,0,2326460,100.1267142,0.516458727
11/9/2019 23:00,53,44,32.5355,50.6375,46.5567,0,0,0,0,0,0,0.302056235,0.23143142,0.23143142,0,0,0,0,54.50155,0,0,0,0,0,0,0,0.263096961,0.263096961,0.263096961,0,0,0,0,54.49077,0,0,0,0,0,0,0,0.270947726,0.270947726,0.270947726,0,0,0,0,63.37697,0,0,0,2326000,0,0,0,0.155881,0,0.194226246,0.259072026,0.259072026,37.64752063,0,0,0,0,0,0,0,8400000,0,2326000,99.68228063,0.514268
11/10/2019 0:00,51,43,32.5355,49.6658,46.9567,0,0,0,0,0,0,0.292627765,0.223009328,0.223009328,0,0,0,0,55.30084,0,0,0,0,0,0,0,0.252041041,0.252041041,0.252041041,0,0,0,0,55.239,0,0,0,0,0,0,0,0.26981926,0.26981926,0.26981926,0,0,0,0,64.94764,0,0,0,2282940,0,0,0,0.152886,0,0.185943836,0.247945567,0.247945567,35.374885,0,0,0,0,0,0,0,8400000,0,2282940,97.717215,0.513638808
11/10/2019 1:00,50,42,31.1161,44.7042,47.146,0,0,0,0,0,0,0.251898412,0.186126618,0.186126618,0,0,0,0,117.1368,0,0,0,0,0,0,0,0.201876958,0.201876958,0.201876958,0,0,0,0,108.9528,0,0,0,0,0,0,0,0.269295105,0.269295105,0.269295105,0,0,0,0,97.4839,0,0,0,0,0,0,0,0,0,0.201884426,0.201884426,0.201884426,0,0,0,0,0,0,0,0,0,0,0,82.7544,0
11/10/2019 2:00,48,41,31.1161,44.6237,47.1432,0,0,0,0,0,0,0.251397392,0.185673811,0.185673811,0,0,0,0,64.5719,0,0,0,0,0,0,0,0.201243345,0.201243345,0.201243345,0,0,0,0,62.6674,0,0,0,0,0,0,0,0.269300843,0.269300843,0.269300843,0,0,0,0,62.6674,0,0,0,0,0,0,0,0,0,0.201244172,0.201244172,0.201244172,0,0,0,0,0,0,0,0,0,0,0,58.47512,0
11/10/2019 3:00,47,40,31.1161,44.6264,47.1432,0,0,0,0,0,0,0.251389312,0.185665699,0.185665699,0,0,0,0,55.23376,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,53.89438,0,0,0,0,0,0,0,0.269306309,0.269306309,0.269306309,0,0,0,0,53.89438,0,0,0,0,0,0,0,0,0,0.201230843,0.201230843,0.201230843,0,0,0,0,0,0,0,0,0,0,0,50.7508,0
11/10/2019 4:00,47,40,31.1161,44.6208,47.1405,0,0,0,0,0,0,0.251380577,0.185656996,0.185656996,0,0,0,0,54.7586,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,53.44201,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,53.44201,0,0,0,0,0,0,0,0,0,0.201217516,0.201217516,0.201217516,0,0,0,0,0,0,0,0,0,0,0,50.172,0
11/10/2019 5:00,46,40,31.1161,44.6236,47.1405,0,0,0,0,0,0,0.251393702,0.185668834,0.185668834,0,0,0,0,54.63884,0,0,0,0,0,0,0,0.201234056,0.201234056,0.201234056,0,0,0,0,53.32977,0,0,0,0,0,0,0,0.269311776,0.269311776,0.269311776,0,0,0,0,53.32977,0,0,0,0,0,0,0,0,0,0.201234056,0.201234056,0.201234056,0,0,0,0,0,0,0,0,0,0,0,50.14599,0
11/10/2019 6:00,47,41,33.7718,44.6236,47.1405,0,0,0,0,0,0,0.251371591,0.185648108,0.185648108,0,0,0,0,62.2152,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,60.44955,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,60.44955,0,0,0,0,0,0,0,0,0,0.201203989,0.201203989,0.201203989,0,0,0,0,0,0,0,0,0,0,0,56.14022,0
11/10/2019 7:00,47,41,33.8526,44.7185,47.1942,0,0,0,0,0,0,0.251902291,0.186150455,0.186150455,0,0,0,0,84.2384,0,0,0,0,0,0,0,0.201938894,0.201938894,0.201938894,0,0,0,0,85.7248,0,0,0,0,0,0,0,0.269160468,0.269160468,0.269160468,0,0,0,0,85.7248,0,0,0,0,0,0,0,0,0,0.201938894,0.201938894,0.201938894,0,0,0,0,0,0,0,0,0,0,0,84.867552,0
11/10/2019 8:00,50,44,37.2706,50.8142,47.2133,0,0,0,0,0,0,0.297758893,0.227803052,0.227803052,0,0,0,0,56.10845,0,0,0,0,0,0,0,0.258747453,0.258747453,0.258747453,0,0,0,0,56.40498,0,0,0,0,0,0,0,0.269148779,0.269148779,0.269148779,0,0,0,0,67.17417,0,0,0,2946080,0,0,0,0.231241,0,0.17030947,0.259164652,0.259164652,41.81211032,0,0,0,0,0,0,0,8400000,0,2946080,55.8409302,0.434471706
11/10/2019 9:00,55,47,38.8385,53.6791,46.2322,0,0,0,0,0,0,0.331267402,0.25802037,0.25802037,0,0,0,0,59.98507,0,0,0,0,0,0,0,0.298022717,0.298022717,0.298022717,0,0,0,0,60.18677,0,0,0,0,0,0,0,0.350148381,0.350148381,0.350148381,0,0,0,0,71.0689,0,0,0,3276740,0,0,0,0.219761,0,0.201011752,0.29385087,0.29385087,54.88860404,0,0,0,0,0,0,0,8400000,0,3276740,59.5849023,0.44450686
11/10/2019 10:00,57,48,38.8385,54.7422,45.8457,0,0,0,0,0,0,0.344362477,0.269852469,0.269852469,0,0,0,0,63.47702,0,0,0,0,0,0,0,0.313171155,0.313171155,0.313171155,0,0,0,0,63.55618,0,0,0,0,0,0,0,0.374681336,0.374681336,0.374681336,0,0,0,0,76.6808,0,0,0,3436180,0,0,0,0.230687,0,0.208608975,0.30804224,0.30804224,59.7348324,0,0,0,0,0,0,0,8400000,0,3436180,62.9206182,0.445661516
11/10/2019 11:00,59,49,39.3428,55.7501,45.4807,0,0,0,0,0,0,0.35680954,0.281110525,0.281110525,0,0,0,0,72.15698,0,0,0,0,0,0,0,0.327560618,0.327560618,0.327560618,0,0,0,0,72.2402,0,0,0,0,0,0,0,0.397572879,0.397572879,0.397572879,0,0,0,0,89.6162,0,0,0,3954920,0,0,0,0.265805,0,0.208246006,0.322135032,0.322135032,68.63302449,0,0,0,0,0,0,0,8400000,0,3954920,71.517798,0.423595565
11/10/2019 12:00,61,51,41.7414,57.768,45.1722,0,0,0,0,0,0,0.38180323,0.303989599,0.303989599,0,0,0,0,81.28865,0,0,0,0,0,0,0,0.356790432,0.356790432,0.356790432,0,0,0,0,81.29006,0,0,0,0,0,0,0,0.444499432,0.444499432,0.444499432,0,0,0,0,90.78707,0,0,0,5340870,0,0,0,0.359324,0,0.203051099,0.350437587,0.350437587,90.37246034,0,0,0,0,0,0,0,8400000,0,5340870,80.4771594,0.383862136
11/10/2019 13:00,61,51,41.7414,57.9383,45.2026,0,0,0,0,0,0,0.378038429,0.300532339,0.300532339,0,0,0,0,89.57986,0,0,0,0,0,0,0,0.352326801,0.352326801,0.352326801,0,0,0,0,89.56374,0,0,0,0,0,0,0,0.436124107,0.436124107,0.436124107,0,0,0,0,103.7538,0,0,0,5781150,0,0,0,0.3889,0,0.197785942,0.352763438,0.352763438,95.28584997,0,0,0,0,0,0,0,8400000,0,5781150,88.6681026,0.376812226
11/10/2019 14:00,60,52,45.2136,58.9509,45.3922,0,0,0,0,0,0,0.389559282,0.31128271,0.31128271,0,0,0,0,85.70533,0,0,0,0,0,0,0,0.366103658,0.366103658,0.366103658,0,0,0,0,85.70144,0,0,0,0,0,0,0,0.458592433,0.458592433,0.458592433,0,0,0,0,97.0532,0,0,0,5624620,0,0,0,0.378123,0,0.210024715,0.366392356,0.366392356,98.44243427,0,0,0,0,0,0,0,8400000,0,5624620,84.8444256,0.388486414
11/10/2019 15:00,60,51,43.0917,57.9769,45.3733,0,0,0,0,0,0,0.377915248,0.300514221,0.300514221,0,0,0,0,81.55599,0,0,0,0,0,0,0,0.35235566,0.35235566,0.35235566,0,0,0,0,81.5425,0,0,0,0,0,0,0,0.436627212,0.436627212,0.436627212,0,0,0,0,92.6271,0,0,0,5320600,0,0,0,0.357712,0,0.205175998,0.352670813,0.352670813,90.97161798,0,0,0,0,0,0,0,8400000,0,5320600,80.727075,0.389277754
11/10/2019 16:00,59,51,43.9588,57.9389,45.5275,0,0,0,0,0,0,0.376512703,0.299308055,0.299308055,0,0,0,0,73.01573,0,0,0,0,0,0,0,0.350885763,0.350885763,0.350885763,0,0,0,0,73.00781,0,0,0,0,0,0,0,0.434246559,0.434246559,0.434246559,0,0,0,0,78.3882,0,0,0,4698920,0,0,0,0.315752,0,0.215628831,0.351435467,0.351435467,84.43521872,0,0,0,0,0,0,0,8400000,0,4698920,72.2777319,0.410294873
11/10/2019 17:00,57,51,45.7068,57.8691,45.884,0,0,0,0,0,0,0.373919589,0.297108876,0.297108876,0,0,0,0,72.75564,0,0,0,0,0,0,0,0.348203641,0.348203641,0.348203641,0,0,0,0,72.77219,0,0,0,0,0,0,0,0.430043312,0.430043312,0.430043312,0,0,0,0,89.6088,0,0,0,4019090,0,0,0,0.269786,0,0.228173116,0.349138523,0.349138523,76.42069066,0,0,0,0,0,0,0,8400000,0,4019090,72.0444681,0.441736116
11/10/2019 18:00,58,48,37.8853,54.8893,45.6836,0,0,0,0,0,0,0.348201606,0.273300469,0.273300469,0,0,0,0,79.9199,0,0,0,0,0,0,0,0.317470743,0.317470743,0.317470743,0,0,0,0,79.7327,0,0,0,0,0,0,0,0.382384986,0.382384986,0.382384986,0,0,0,0,102.9044,0,0,0,4058860,0,0,0,0.272614,0,0.197366185,0.310576371,0.310576371,66.75680946,0,0,0,0,0,0,0,8400000,0,4058860,78.935373,0.411782834
11/10/2019 19:00,56,48,39.9221,54.8474,46.0595,0,0,0,0,0,0,0.34602126,0.27149513,0.27149513,0,0,0,0,69.34075,0,0,0,0,0,0,0,0.315350164,0.315350164,0.315350164,0,0,0,0,69.32324,0,0,0,0,0,0,0,0.379393448,0.379393448,0.379393448,0,0,0,0,86.0516,0,0,0,3699260,0,0,0,0.248199,0,0.203575928,0.30872125,0.30872125,62.75669062,0,0,0,0,0,0,0,8400000,0,3699260,68.6300076,0.430577718
11/10/2019 20:00,54,49,44.4688,55.769,46.4405,0,0,0,0,0,0,0.353674338,0.27873681,0.27873681,0,0,0,0,63.79965,0,0,0,0,0,0,0,0.324870074,0.324870074,0.324870074,0,0,0,0,63.82364,0,0,0,0,0,0,0,0.394914465,0.394914465,0.394914465,0,0,0,0,76.9639,0,0,0,3438870,0,0,0,0.23052,0,0.21774734,0.319084185,0.319084185,62.40039949,0,0,0,0,0,0,0,8400000,0,3438870,63.1854036,0.454882445
11/10/2019 21:00,53,48,43.1768,54.7796,46.5652,0,0,0,0,0,0,0.342710255,0.268710398,0.268710398,0,0,0,0,55.72516,0,0,0,0,0,0,0,0.31192323,0.31192323,0.31192323,0,0,0,0,55.59058,0,0,0,0,0,0,0,0.374112917,0.374112917,0.374112917,0,0,0,0,65.28618,0,0,0,2417690,0,0,0,0.162023,0,0.232087956,0.30625194,0.30625194,46.75972756,0,0,0,0,0,0,0,8400000,0,2417690,55.0346742,0.542802531
11/10/2019 22:00,52,48,44.4688,54.6195,46.7594,0,0,0,0,0,0,0.339465131,0.265822087,0.265822087,0,0,0,0,53.21296,0,0,0,0,0,0,0,0.308273737,0.308273737,0.308273737,0,0,0,0,53.19041,0,0,0,0,0,0,0,0.367616537,0.367616537,0.367616537,0,0,0,0,60.75484,0,0,0,2326460,0,0,0,0.155852,0,0.232435292,0.3037803,0.3037803,45.06261738,0,0,0,0,0,0,0,8400000,0,2326460,106.7156174,0.550444628
11/10/2019 23:00,52,48,44.4688,54.6046,46.7594,0,0,0,0,0,0,0.339152539,0.265534632,0.265534632,0,0,0,0,53.0266,0,0,0,0,0,0,0,0.307908455,0.307908455,0.307908455,0,0,0,0,53.02104,0,0,0,0,0,0,0,0.366876194,0.366876194,0.366876194,0,0,0,0,60.35824,0,0,0,2340350,0,0,0,0.156783,0,0.231909136,0.30359068,0.30359068,45.22904549,0,0,0,0,0,0,0,8400000,0,2340350,106.8556355,0.547895668
11/11/2019 0:00,53,49,45.2998,55.5775,46.5567,0,0,0,0,0,0,0.349939126,0.275358176,0.275358176,0,0,0,0,51.95703,0,0,0,0,0,0,0,0.320568902,0.320568902,0.320568902,0,0,0,0,51.98546,0,0,0,0,0,0,0,0.386949585,0.386949585,0.386949585,0,0,0,0,58.30479,0,0,0,2325990,0,0,0,0.155881,0,0.243193976,0.316383801,0.316383801,47.13889634,0,0,0,0,0,0,0,8400000,0,2325990,108.1779063,0.558099939
11/11/2019 1:00,52,48,44.4688,54.6217,46.7486,0,0,0,0,0,0,0.339563567,0.265907684,0.265907684,0,0,0,0,52.41376,0,0,0,0,0,0,0,0.308362242,0.308362242,0.308362242,0,0,0,0,52.36323,0,0,0,0,0,0,0,0.367709989,0.367709989,0.367709989,0,0,0,0,59.56006,0,0,0,2182340,0,0,0,0.1462,0,0.236306239,0.303850448,0.303850448,42.97504654,0,0,0,0,0,0,0,8400000,0,2182340,103.9914465,0.571816197
11/11/2019 2:00,52,48,44.4688,54.5824,46.7459,0,0,0,0,0,0,0.338855747,0.265255925,0.265255925,0,0,0,0,51.57193,0,0,0,0,0,0,0,0.307541217,0.307541217,0.307541217,0,0,0,0,51.56221,0,0,0,0,0,0,0,0.36613611,0.36613611,0.36613611,0,0,0,0,58.03363,0,0,0,2167420,0,0,0,0.145201,0,0.236302157,0.303385985,0.303385985,42.68050172,0,0,0,0,0,0,0,8400000,0,2167420,103.2361517,0.571570725
11/11/2019 3:00,52,48,44.4688,54.578,46.7459,0,0,0,0,0,0,0.338798599,0.265202403,0.265202403,0,0,0,0,51.30699,0,0,0,0,0,0,0,0.307473507,0.307473507,0.307473507,0,0,0,0,51.29985,0,0,0,0,0,0,0,0.365988734,0.365988734,0.365988734,0,0,0,0,57.58842,0,0,0,2138580,0,0,0,0.14327,0,0.237049868,0.303356976,0.303356976,42.24584223,0,0,0,0,0,0,0,8400000,0,2138580,102.6228322,0.575837232
11/11/2019 4:00,53,49,45.2998,55.5493,46.5432,0,0,0,0,0,0,0.349464117,0.274914881,0.274914881,0,0,0,0,51.10883,0,0,0,0,0,0,0,0.319991252,0.319991252,0.319991252,0,0,0,0,51.11417,0,0,0,0,0,0,0,0.385798183,0.385798183,0.385798183,0,0,0,0,56.01358,0,0,0,2152790,0,0,0,0.144277,0,0.247632515,0.316064256,0.316064256,44.42506691,0,0,0,0,0,0,0,8400000,0,2152790,104.4080769,0.581987525
11/11/2019 5:00,53,49,45.2998,55.565,46.5432,0,0,0,0,0,0,0.349916886,0.275330693,0.275330693,0,0,0,0,51.10902,0,0,0,0,0,0,0,0.320498718,0.320498718,0.320498718,0,0,0,0,51.10422,0,0,0,0,0,0,0,0.386761674,0.386761674,0.386761674,0,0,0,0,56.56367,0,0,0,2109740,0,0,0,0.141392,0,0.249062538,0.316338823,0.316338823,43.78809993,0,0,0,0,0,0,0,8400000,0,2109740,103.8344699,0.590600567
11/11/2019 6:00,53,49,45.2998,55.5632,46.5432,0,0,0,0,0,0,0.349827131,0.275248063,0.275248063,0,0,0,0,51.10479,0,0,0,0,0,0,0,0.32038956,0.32038956,0.32038956,0,0,0,0,51.09984,0,0,0,0,0,0,0,0.3865597,0.3865597,0.3865597,0,0,0,0,56.53903,0,0,0,2109600,0,0,0,0.141383,0,0.24900534,0.316269009,0.316269009,43.77513878,0,0,0,0,0,0,0,8400000,0,2109600,103.8157188,0.590533099
11/11/2019 7:00,54,50,46.5045,56.5347,46.3996,0,0,0,0,0,0,0.360710554,0.285212623,0.285212623,0,0,0,0,59.25581,0,0,0,0,0,0,0,0.333200266,0.333200266,0.333200266,0,0,0,0,59.38242,0,0,0,0,0,0,0,0.406883511,0.406883511,0.406883511,0,0,0,0,69.01376,0,0,0,3272680,0,0,0,0.219387,0,0.229814614,0.32924531,0.32924531,62.67580757,0,0,0,0,0,0,0,8400000,0,3272680,58.7885958,0.473339982
11/11/2019 8:00,54,50,46.5045,56.6644,46.4643,0,0,0,0,0,0,0.363777418,0.288049624,0.288049624,0,0,0,0,63.8054,0,0,0,0,0,0,0,0.336821737,0.336821737,0.336821737,0,0,0,0,63.83805,0,0,0,0,0,0,0,0.413839418,0.413839418,0.413839418,0,0,0,0,76.5152,0,0,0,3522750,0,0,0,0.236142,0,0.225692779,0.331395298,0.331395298,66.25493636,0,0,0,0,0,0,0,8400000,0,3522750,63.1996695,0.458265263
11/11/2019 9:00,54,50,46.5045,56.7799,46.4754,0,0,0,0,0,0,0.364357285,0.288590595,0.288590595,0,0,0,0,67.02438,0,0,0,0,0,0,0,0.337511204,0.337511204,0.337511204,0,0,0,0,67.03062,0,0,0,0,0,0,0,0.415211355,0.415211355,0.415211355,0,0,0,0,81.5965,0,0,0,3696620,0,0,0,0.24779,0,0.222068066,0.331786421,0.331786421,68.40843778,0,0,0,0,0,0,0,8400000,0,3696620,66.3603138,0.447236268
11/11/2019 10:00,54,50,46.5045,56.8004,46.4836,0,0,0,0,0,0,0.364784847,0.288991084,0.288991084,0,0,0,0,70.66403,0,0,0,0,0,0,0,0.338028516,0.338028516,0.338028516,0,0,0,0,70.66297,0,0,0,0,0,0,0,0.416220671,0.416220671,0.416220671,0,0,0,0,87.151,0,0,0,3870100,0,0,0,0.259412,0,0.218441864,0.332020196,0.332020196,70.44932147,0,0,0,0,0,0,0,8400000,0,3870100,69.9563403,0.43686791
11/11/2019 11:00,54,50,46.5045,56.8143,46.4917,0,0,0,0,0,0,0.365280473,0.289454368,0.289454368,0,0,0,0,74.40555,0,0,0,0,0,0,0,0.338626131,0.338626131,0.338626131,0,0,0,0,74.4052,0,0,0,0,0,0,0,0.417375235,0.417375235,0.417375235,0,0,0,0,92.8311,0,0,0,4043620,0,0,0,0.271036,0,0.214925625,0.332247514,0.332247514,72.42312966,0,0,0,0,0,0,0,8400000,0,4043620,73.661148,0.427302228
11/11/2019 12:00,55,51,47.5752,57.7979,46.3159,0,0,0,0,0,0,0.377559942,0.300696835,0.300696835,0,0,0,0,69.51901,0,0,0,0,0,0,0,0.352956437,0.352956437,0.352956437,0,0,0,0,69.516,0,0,0,0,0,0,0,0.440206228,0.440206228,0.440206228,0,0,0,0,72.67573,0,0,0,4433170,0,0,0,0.297261,0,0.21757183,0.346274712,0.346274712,80.37774239,0,0,0,0,0,0,0,8400000,0,4433170,68.82084,0.417364791
11/11/2019 13:00,56,52,48.6898,58.8223,46.1671,0,0,0,0,0,0,0.383906843,0.306480347,0.306480347,0,0,0,0,78.72241,0,0,0,0,0,0,0,0.360249666,0.360249666,0.360249666,0,0,0,0,78.71756,0,0,0,0,0,0,0,0.449477966,0.449477966,0.449477966,0,0,0,0,86.23614,0,0,0,5155780,0,0,0,0.345838,0,0.214935804,0.361274009,0.361274009,92.34680999,0,0,0,0,0,0,0,8400000,0,5155780,77.9303844,0.399089178
11/11/2019 14:00,57,52,47.9514,58.9118,46.0052,0,0,0,0,0,0,0.385962928,0.308293346,0.308293346,0,0,0,0,86.95155,0,0,0,0,0,0,0,0.362495665,0.362495665,0.362495665,0,0,0,0,86.94718,0,0,0,0,0,0,0,0.4533251,0.4533251,0.4533251,0,0,0,0,99.4782,0,0,0,5707970,0,0,0,0.383037,0,0.206930577,0.363183996,0.363183996,98.42946061,0,0,0,0,0,0,0,8400000,0,5707970,86.0777082,0.384496276
11/11/2019 15:00,59,53,48.3228,59.9384,45.6218,0,0,0,0,0,0,0.400720717,0.321729371,0.321729371,0,0,0,0,90.5946,0,0,0,0,0,0,0,0.379418054,0.379418054,0.379418054,0,0,0,0,90.61514,0,0,0,0,0,0,0,0.480041277,0.480041277,0.480041277,0,0,0,0,103.4098,0,0,0,5956290,0,0,0,0.400139,0,0.214485797,0.379773603,0.379773603,106.4616339,0,0,0,0,0,0,0,8400000,0,5956290,89.7089886,0.388359628
11/11/2019 16:00,59,53,48.2349,59.9868,45.6327,0,0,0,0,0,0,0.401317072,0.322289168,0.322289168,0,0,0,0,94.93725,0,0,0,0,0,0,0,0.380113888,0.380113888,0.380113888,0,0,0,0,94.92928,0,0,0,0,0,0,0,0.481406023,0.481406023,0.481406023,0,0,0,0,109.2613,0,0,0,6131220,0,0,0,0.411873,0,0.212215125,0.380246115,0.380246115,108.4281347,0,0,0,0,0,0,0,8400000,0,6131220,93.9799872,0.388798349
11/11/2019 17:00,57,52,47.8636,59.0376,46.0141,0,0,0,0,0,0,0.387827373,0.310024688,0.310024688,0,0,0,0,91.12125,0,0,0,0,0,0,0,0.364682611,0.364682611,0.364682611,0,0,0,0,91.08137,0,0,0,0,0,0,0,0.457557536,0.457557536,0.457557536,0,0,0,0,105.1851,0,0,0,5872120,0,0,0,0.394037,0,0.205537918,0.364765344,0.364765344,100.5786097,0,0,0,0,0,0,0,8400000,0,5872120,90.1705563,0.384091489
11/11/2019 18:00,56,51,46.7214,58.0146,46.187,0,0,0,0,0,0,0.374865679,0.298143033,0.298143033,0,0,0,0,84.07263,0,0,0,0,0,0,0,0.349612882,0.349612882,0.349612882,0,0,0,0,84.03244,0,0,0,0,0,0,0,0.433563704,0.433563704,0.433563704,0,0,0,0,96.5953,0,0,0,5480790,0,0,0,0.367617,0,0.201114704,0.349757816,0.349757816,91.85562134,0,0,0,0,0,0,0,8400000,0,5480790,83.1921156,0.384088873
11/11/2019 19:00,53,49,45.5338,56.0203,46.7115,0,0,0,0,0,0,0.350150779,0.275626602,0.275626602,0,0,0,0,69.91281,0,0,0,0,0,0,0,0.3209077,0.3209077,0.3209077,0,0,0,0,69.8936,0,0,0,0,0,0,0,0.3879646,0.3879646,0.3879646,0,0,0,0,75.37455,0,0,0,4382920,0,0,0,0.293647,0,0.199858782,0.321266645,0.321266645,72.99708769,0,0,0,0,0,0,0,8400000,0,4382920,69.194664,0.40478359
11/11/2019 20:00,53,50,47.5752,56.8424,46.7107,0,0,0,0,0,0,0.358586125,0.283396968,0.283396968,0,0,0,0,69.37336,0,0,0,0,0,0,0,0.330947385,0.330947385,0.330947385,0,0,0,0,69.3722,0,0,0,0,0,0,0,0.403228118,0.403228118,0.403228118,0,0,0,0,73.10246,0,0,0,4420730,0,0,0,0.29618,0,0.207288188,0.332049125,0.332049125,76.36375927,0,0,0,0,0,0,0,8400000,0,4420730,68.678478,0.408616647
11/11/2019 21:00,54,49,44.2969,55.8894,46.3604,0,0,0,0,0,0,0.349481975,0.274838381,0.274838381,0,0,0,0,54.75982,0,0,0,0,0,0,0,0.319778518,0.319778518,0.319778518,0,0,0,0,54.64126,0,0,0,0,0,0,0,0.384888727,0.384888727,0.384888727,0,0,0,0,63.48343,0,0,0,2393670,0,0,0,0.160483,0,0.245083263,0.320807671,0.320807671,48.88737122,0,0,0,0,0,0,0,8400000,0,2393670,54.0948474,0.558061493
11/11/2019 22:00,54,49,44.2969,55.6057,46.354,0,0,0,0,0,0,0.351199919,0.276415301,0.276415301,0,0,0,0,51.99504,0,0,0,0,0,0,0,0.321827458,0.321827458,0.321827458,0,0,0,0,51.98634,0,0,0,0,0,0,0,0.388833285,0.388833285,0.388833285,0,0,0,0,58.50591,0,0,0,2254450,0,0,0,0.151152,0,0.245994083,0.317486764,0.317486764,46.21511338,0,0,0,0,0,0,0,8400000,0,2254450,107.2251134,0.570738477
11/11/2019 23:00,53,47,41.1926,53.6443,46.5513,0,0,0,0,0,0,0.330481868,0.257465741,0.257465741,0,0,0,0,53.618,0,0,0,0,0,0,0,0.297278623,0.297278623,0.297278623,0,0,0,0,53.52335,0,0,0,0,0,0,0,0.349483997,0.349483997,0.349483997,0,0,0,0,61.84692,0,0,0,2210760,0,0,0,0.14816,0,0.225830625,0.292690358,0.292690358,41.60477611,0,0,0,0,0,0,0,8400000,0,2210760,103.0545761,0.559379993
11/12/2019 0:00,53,47,41.1926,53.5978,46.5513,0,0,0,0,0,0,0.329609061,0.256664379,0.256664379,0,0,0,0,52.37607,0,0,0,0,0,0,0,0.296287816,0.296287816,0.296287816,0,0,0,0,52.36577,0,0,0,0,0,0,0,0.347582956,0.347582956,0.347582956,0,0,0,0,59.49031,0,0,0,2224960,0,0,0,0.149112,0,0.224999884,0.292154711,0.292154711,41.71797846,0,0,0,0,0,0,0,8400000,0,2224960,102.7124485,0.553964737
11/12/2019 1:00,51,46,41.1926,65.1346,46.9432,0,0,0,0,0,0,0.468272075,0.385158011,0.385158011,0,0,0,0,46.0736,0,0,0,0,0,0,0,0.459237499,0.459237499,0.459237499,0,0,0,0,46.0688,0,0,0,0,0,0,0,0.602379504,0.602379504,0.602379504,0,0,0,0,46.0688,0,0,0,2110160,0,0,0,0.141318,0,0.374655628,0.458413195,0.458413195,65.88194327,0,0,0,0,0,0,0,8400000,0,2110160,120.5495433,0.685537836
11/12/2019 2:00,53,47,41.2771,64.2508,46.5432,0,0,0,0,0,0,0.458884801,0.376209683,0.376209683,0,0,0,0,47.204239,0,0,0,0,0,0,0,0.447828392,0.447828392,0.447828392,0,0,0,0,47.194629,0,0,0,0,0,0,0,0.584753085,0.584753085,0.584753085,0,0,0,0,47.73543,0,0,0,2138440,0,0,0,0.143316,0,0.361619144,0.445085656,0.445085656,64.44173685,0,0,0,0,0,0,0,8400000,0,2138440,119.0159368,0.667865941
11/12/2019 3:00,52,46,39.8385,64.2374,46.7405,0,0,0,0,0,0,0.457531972,0.375058541,0.375058541,0,0,0,0,46.744183,0,0,0,0,0,0,0,0.446450611,0.446450611,0.446450611,0,0,0,0,46.737822,0,0,0,0,0,0,0,0.582723947,0.582723947,0.582723947,0,0,0,0,47.224804,0,0,0,2066550,0,0,0,0.138445,0,0.363125535,0.443881242,0.443881242,62.53475622,0,0,0,0,0,0,0,8400000,0,2066550,117.0163562,0.679488169
11/12/2019 4:00,52,46,39.8385,65.2118,46.7405,0,0,0,0,0,0,0.471955125,0.388476535,0.388476535,0,0,0,0,46.357199,0,0,0,0,0,0,0,0.46308761,0.46308761,0.46308761,0,0,0,0,46.362216,0,0,0,0,0,0,0,0.608502386,0.608502386,0.608502386,0,0,0,0,46.790457,0,0,0,2080760,0,0,0,0.139397,0,0.377707556,0.460783739,0.460783739,65.49323122,0,0,0,0,0,0,0,8400000,0,2080760,119.9748312,0.691909675
11/12/2019 5:00,52,46,39.8385,66.2023,46.7405,0,0,0,0,0,0,0.487365688,0.402825317,0.402825317,0,0,0,0,46.008373,0,0,0,0,0,0,0,0.480788882,0.480788882,0.480788882,0,0,0,0,46.013208,0,0,0,0,0,0,0,0.635948493,0.635948493,0.635948493,0,0,0,0,46.459477,0,0,0,2052060,0,0,0,0.137475,0,0.394589072,0.478515518,0.478515518,67.47670422,0,0,0,0,0,0,0,8400000,0,2052060,121.8661042,0.712646439
11/12/2019 6:00,51,45,38.8385,67.1871,46.9378,0,0,0,0,0,0,0.502070224,0.416638346,0.416638346,0,0,0,0,45.7604,0,0,0,0,0,0,0,0.497796279,0.497796279,0.497796279,0,0,0,0,45.7556,0,0,0,0,0,0,0,0.66239436,0.66239436,0.66239436,0,0,0,0,46.079216,0,0,0,2037570,0,0,0,0.136276,0,0.410666556,0.495630485,0.495630485,69.73015448,0,0,0,0,0,0,0,8400000,0,2037570,124.1195545,0.730985759
11/12/2019 7:00,50,44,37.2706,68.1714,47.1942,0,0,0,0,0,0,0.516387732,0.430196832,0.430196832,0,0,0,0,63.143,0,0,0,0,0,0,0,0.514451331,0.514451331,0.514451331,0,0,0,0,63.1362,0,0,0,0,0,0,0,0.688436338,0.688436338,0.688436338,0,0,0,0,63.2072,0,0,0,4653960,0,0,0,0.305691,0,0.344297473,0.512371659,0.512371659,133.5288889,0,0,0,0,0,0,0,8400000,0,4653960,62.504838,0.514806717
11/12/2019 8:00,51,45,38.408,65.281,47.2226,0,0,0,0,0,0,0.469785703,0.386695611,0.386695611,0,0,0,0,78.64711,0,0,0,0,0,0,0,0.460918933,0.460918933,0.460918933,0,0,0,0,78.61985,0,0,0,0,0,0,0,0.60559407,0.60559407,0.60559407,0,0,0,0,79.69434,0,0,0,5705640,0,0,0,0.376342,0,0.280755196,0.461439333,0.461439333,133.4906729,0,0,0,0,0,0,0,8400000,0,5705640,77.8336515,0.439835684
11/12/2019 9:00,51,45,38.408,63.4919,47.2193,0,0,0,0,0,0,0.441762783,0.360634023,0.360634023,0,0,0,0,77.77327,0,0,0,0,0,0,0,0.428599678,0.428599678,0.428599678,0,0,0,0,77.75162,0,0,0,0,0,0,0,0.555485124,0.555485124,0.555485124,0,0,0,0,78.81383,0,0,0,5580730,0,0,0,0.37142,0,0.258065219,0.42877352,0.42877352,120.0160259,0,0,0,0,0,0,0,8400000,0,5580730,76.9741038,0.42068517
11/12/2019 10:00,52,45,37.3529,61.5433,47.0112,0,0,0,0,0,0,0.415561646,0.336220543,0.336220543,0,0,0,0,81.12421,0,0,0,0,0,0,0,0.39803044,0.39803044,0.39803044,0,0,0,0,81.10264,0,0,0,0,0,0,0,0.507409908,0.507409908,0.507409908,0,0,0,0,82.33282,0,0,0,5739050,0,0,0,0.384316,0,0.232256399,0.398233997,0.398233997,111.0775904,0,0,0,0,0,0,0,8400000,0,5739050,80.2916136,0.395212031
11/12/2019 11:00,50,44,37.3529,61.5024,47.4701,0,0,0,0,0,0,0.413281164,0.334338668,0.334338668,0,0,0,0,95.01141,0,0,0,0,0,0,0,0.395800422,0.395800422,0.395800422,0,0,0,0,94.99963,0,0,0,0,0,0,0,0.504327838,0.504327838,0.504327838,0,0,0,0,96.18175,0,0,0,6593760,0,0,0,0.441291,0,0.218042877,0.395967273,0.395967273,119.8102001,0,0,0,0,0,0,0,8400000,0,6593760,94.0496337,0.379951263
11/12/2019 12:00,50,43,34.5323,61.5471,47.5166,0,0,0,0,0,0,0.41371138,0.334761451,0.334761451,0,0,0,0,107.83779,0,0,0,0,0,0,0,0.39634451,0.39634451,0.39634451,0,0,0,0,107.82445,0,0,0,0,0,0,0,0.505300064,0.505300064,0.505300064,0,0,0,0,109.0204,0,0,0,7323080,0,0,0,0.490077,0,0.209754594,0.396408745,0.396408745,128.0041394,0,0,0,0,0,0,0,8400000,0,7323080,106.7462055,0.373673229
11/12/2019 13:00,48,41,32.0559,45.0853,47.5872,0,0,0,0,0,0,0.253300795,0.187566727,0.187566727,0,0,0,0,285.3658,0,0,0,0,0,0,0,0.204127437,0.204127437,0.204127437,0,0,0,0,279.9258,0,0,0,0,0,0,0,0.26814358,0.26814358,0.26814358,0,0,0,0,271.3819,0,0,0,0,0,0,0,0,0,0.204134045,0.204134045,0.204134045,0,0,0,0,0,0,0,0,0,0,0,266.9339,0
11/12/2019 14:00,48,41,32.0559,45.0547,47.5832,0,0,0,0,0,0,0.253130111,0.187412045,0.187412045,0,0,0,0,211.7844,0,0,0,0,0,0,0,0.203911409,0.203911409,0.203911409,0,0,0,0,211.7684,0,0,0,0,0,0,0,0.268147245,0.268147245,0.268147245,0,0,0,0,211.7684,0,0,0,0,0,0,0,0,0,0.203912247,0.203912247,0.203912247,0,0,0,0,0,0,0,0,0,0,0,211.6879,0
11/12/2019 15:00,49,41,31.2602,56.4561,47.516,0,0,0,0,0,0,0.352131522,0.27783853,0.27783853,0,0,0,0,110.17161,0,0,0,0,0,0,0,0.324141126,0.324141126,0.324141126,0,0,0,0,110.25665,0,0,0,0,0,0,0,0.390593022,0.390593022,0.390593022,0,0,0,0,111.80683,0,0,0,7360730,0,0,0,0.519797,0,0.159887945,0.32431998,0.32431998,98.0743328,0,0,0,0,0,0,0,8400000,0,7360730,109.1540835,0.328658347
11/12/2019 16:00,48,41,31.2602,54.8596,47.4476,0,0,0,0,0,0,0.335427478,0.262433729,0.262433729,0,0,0,0,93.82915,0,0,0,0,0,0,0,0.304129546,0.304129546,0.304129546,0,0,0,0,93.80909,0,0,0,0,0,0,0,0.359074508,0.359074508,0.359074508,0,0,0,0,95.13342,0,0,0,6369850,0,0,0,0.426312,0,0.158678521,0.304212777,0.304212777,84.22986497,0,0,0,0,0,0,0,8400000,0,6369850,92.8709991,0.324916496
11/12/2019 17:00,48,40,30.0979,44.837,47.3848,0,0,0,0,0,0,0.252117025,0.186417371,0.186417371,0,0,0,0,143.1599,0,0,0,0,0,0,0,0.202414063,0.202414063,0.202414063,0,0,0,0,140.8938,0,0,0,0,0,0,0,0.268676437,0.268676437,0.268676437,0,0,0,0,135.4678,0,0,0,0,0,0,0,0,0,0.202461009,0.202461009,0.202461009,0,0,0,0,0,0,0,0,0,0,0,135.4317,0
11/12/2019 18:00,48,40,30.0979,44.7732,47.3222,0,0,0,0,0,0,0.251886797,0.186184183,0.186184183,0,0,0,0,84.6754,0,0,0,0,0,0,0,0.202053081,0.202053081,0.202053081,0,0,0,0,84.6612,0,0,0,0,0,0,0,0.268844712,0.268844712,0.268844712,0,0,0,0,84.6612,0,0,0,0,0,0,0,0,0,0.202053911,0.202053911,0.202053911,0,0,0,0,0,0,0,0,0,0,0,84.6169,0
11/12/2019 19:00,48,41,31.3318,44.7426,47.2813,0,0,0,0,0,0,0.28785729,0.218799945,0.218799945,0,0,0,0,67.28674,0,0,0,0,0,0,0,0.2466401,0.2466401,0.2466401,0,0,0,0,67.5958,0,0,0,0,0,0,0,0.268958377,0.268958377,0.268958377,0,0,0,0,79.2078,0,0,0,3960750,0,0,0,0.29234,0,0.145102099,0.246784394,0.246784394,47.89276152,0,0,0,0,0,0,0,8400000,0,3960750,66.919842,0.356610434
11/12/2019 20:00,48,41,30.723,49.5751,47.2622,0,0,0,0,0,0,0.293162218,0.223630859,0.223630859,0,0,0,0,65.55503,0,0,0,0,0,0,0,0.253053504,0.253053504,0.253053504,0,0,0,0,65.59957,0,0,0,0,0,0,0,0.269001867,0.269001867,0.269001867,0,0,0,0,75.5172,0,0,0,3727560,0,0,0,0.249525,0,0.156610962,0.247986471,0.247986471,48.64806319,0,0,0,0,0,0,0,8400000,0,3727560,64.9435743,0.378426015
11/12/2019 21:00,47,39,28.795,44.5512,47.16,0,0,0,0,0,0,0.25088017,0.185213391,0.185213391,0,0,0,0,67.755,0,0,0,0,0,0,0,0.200608453,0.200608453,0.200608453,0,0,0,0,64.0103,0,0,0,0,0,0,0,0.269260703,0.269260703,0.269260703,0,0,0,0,60.90586,0,0,0,0,0,0,0,0,0,0.200655652,0.200655652,0.200655652,0,0,0,0,0,0,0,0,0,0,0,56.20865,0
11/12/2019 22:00,47,40,30.0979,44.6269,47.1513,0,0,0,0,0,0,0.251385541,0.185665595,0.185665595,0,0,0,0,57.49788,0,0,0,0,0,0,0,0.201235367,0.201235367,0.201235367,0,0,0,0,56.05282,0,0,0,0,0,0,0,0.269284452,0.269284452,0.269284452,0,0,0,0,56.05282,0,0,0,0,0,0,0,0,0,0.201236194,0.201236194,0.201236194,0,0,0,0,0,0,0,0,0,0,0,53.35097,0
11/12/2019 23:00,45,38,28.795,44.6239,47.1459,0,0,0,0,0,0,0.251372201,0.185651132,0.185651132,0,0,0,0,48.77701,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,47.82742,0,0,0,0,0,0,0,0.26930057,0.26930057,0.26930057,0,0,0,0,47.82742,0,0,0,0,0,0,0,0,0,0.201211717,0.201211717,0.201211717,0,0,0,0,0,0,0,0,0,0,0,46.28997,0
11/13/2019 0:00,45,38,28.795,44.6124,47.1379,0,0,0,0,0,0,0.251345346,0.185624436,0.185624436,0,0,0,0,48.14078,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,47.29074,0,0,0,0,0,0,0,0.26931697,0.26931697,0.26931697,0,0,0,0,47.29074,0,0,0,0,0,0,0,0,0,0.201170915,0.201170915,0.201170915,0,0,0,0,0,0,0,0,0,0,0,45.66137,0
11/13/2019 1:00,45,38,28.795,44.6034,47.1298,0,0,0,0,0,0,0.2512947,0.185575458,0.185575458,0,0,0,0,47.59437,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,46.74786,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.74786,0,0,0,0,0,0,0,0,0,0.2010978,0.2010978,0.2010978,0,0,0,0,0,0,0,0,0,0,0,45.14775,0
11/13/2019 2:00,45,38,28.1151,44.6181,47.1324,0,0,0,0,0,0,0.251350453,0.185625742,0.185625742,0,0,0,0,47.52661,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,46.68442,0,0,0,0,0,0,0,0.269338852,0.269338852,0.269338852,0,0,0,0,46.68442,0,0,0,0,0,0,0,0,0,0.201168063,0.201168063,0.201168063,0,0,0,0,0,0,0,0,0,0,0,44.99094,0
11/13/2019 3:00,45,38,28.1151,44.6152,47.1324,0,0,0,0,0,0,0.251373615,0.185647458,0.185647458,0,0,0,0,47.65585,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,46.81114,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.81114,0,0,0,0,0,0,0,0,0,0.201199575,0.201199575,0.201199575,0,0,0,0,0,0,0,0,0,0,0,45.21243,0
11/13/2019 4:00,44,37,26.6924,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.0536,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.36843,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.36843,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.69185,0
11/13/2019 5:00,44,37,26.6924,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.05321,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.36815,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.36815,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.69163,0
11/13/2019 6:00,44,37,25.9468,44.6152,47.1324,0,0,0,0,0,0,0.25135918,0.185634439,0.185634439,0,0,0,0,47.05319,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,46.36815,0,0,0,0,0,0,0,0.26933338,0.26933338,0.26933338,0,0,0,0,46.36815,0,0,0,0,0,0,0,0,0,0.201181384,0.201181384,0.201181384,0,0,0,0,0,0,0,0,0,0,0,44.69162,0
11/13/2019 7:00,43,36,26.7626,44.7249,47.1941,0,0,0,0,0,0,0.25191787,0.186163688,0.186163688,0,0,0,0,51.63738,0,0,0,0,0,0,0,0.201956209,0.201956209,0.201956209,0,0,0,0,51.69714,0,0,0,0,0,0,0,0.269165906,0.269165906,0.269165906,0,0,0,0,51.69714,0,0,0,0,0,0,0,0,0,0.201956209,0.201956209,0.201956209,0,0,0,0,0,0,0,0,0,0,0,51.1801686,0
11/13/2019 8:00,44,37,26.7626,44.7013,47.2079,0,0,0,0,0,0,0.251687571,0.185959333,0.185959333,0,0,0,0,56.6234,0,0,0,0,0,0,0,0.201675722,0.201675722,0.201675722,0,0,0,0,56.61821,0,0,0,0,0,0,0,0.269143344,0.269143344,0.269143344,0,0,0,0,56.61821,0,0,0,0,0,0,0,0,0,0.201675722,0.201675722,0.201675722,0,0,0,0,0,0,0,0,0,0,0,56.603,0
